bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
814,851,0.00909,0.03058,0.00315,50,60,90,0,0,1,-30,30
816,817,0.00248,0.00802,0.00082,115,126.5,138,0,0,1,-30,30
816,827,0.02364,0.07736,0.00789,118.74,142.49,213.73,0,0,1,-30,30
817,1166,0.0001,0.01,0,107,117.7,128.4,0,0,1,-30,30
818,819,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
820,821,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
822,823,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
822,836,0.00479,0.01446,0.00175,50,60,90,0,0,1,-30,30
823,826,0.00339,0.01017,0.00123,90,108,162,0,0,1,-30,30
824,850,0.04041,0.13264,0.01339,90,108,162,0,0,1,-30,30
825,840,0.06058,0.10603,0.01006,50,60,90,0,0,1,-30,30
827,851,0.00785,0.02537,0.00267,50,60,90,0,0,1,-30,30
827,861,0.00595,0.01793,0.00216,126.91,152.29,228.44,0,0,1,-30,30
828,833,0.03529,0.13702,0.01374,90,108,162,0,0,1,-30,30
829,843,0.00355,0.02421,0.00271,208,249.6,374.4,0,0,1,-30,30
830,832,0.00488,0.01587,0.00164,50,60,90,0,0,1,-30,30
830,859,0.01289,0.04289,0.0042,90,108,162,0,0,1,-30,30
831,834,0.00843,0.0214,0.00218,77,92.4,138.6,0,0,1,-30,30
831,863,0.01074,0.03479,0.00359,323,355.3,387.6,0,0,1,-30,30
832,833,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
834,835,8e-05,0.00083,0,50,60,90,0,0,1,-30,30
836,837,8e-05,0.00083,0,50,60,90,0,0,1,-30,30
837,867,0.02934,0.09512,0.00992,50,60,90,0,0,1,-30,30
838,860,0.01702,0.03058,0.00276,58,69.6,104.4,0,0,1,-30,30
839,840,8e-05,0.00083,0,50,60,90,0,0,1,-30,30
839,868,0.01471,0.04769,0.00493,50,60,90,0,0,1,-30,30
841,842,8e-05,0.00083,0,50,60,90,0,0,1,-30,30
841,845,0.00273,0.00785,0.00079,90,108,162,0,0,1,-30,30
843,844,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
845,860,0.00149,0.00471,0.00049,90,108,162,0,0,1,-30,30
846,853,0.00711,0.01248,0.00119,58,69.6,104.4,0,0,1,-30,30
846,854,0.00579,0.01174,0.00114,58,69.6,104.4,0,0,1,-30,30
847,861,0.00033,0.00099,0.0001,50,60,90,0,0,1,-30,30
848,849,0.02802,0.06182,0.00747,165.39,198.47,297.71,0,0,1,-30,30
849,856,0.01,0.02628,0.00267,168.11,201.73,302.59,0,0,1,-30,30
852,863,0.00785,0.0257,0.00248,50,60,90,0,0,1,-30,30
854,855,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
857,858,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
865,866,8e-05,0.00083,0,50,60,90,0,0,1,-30,30
868,869,8e-05,0.00083,0,50,60,90,0,0,1,-30,30
869,2138,0.0001,0.01,0,50,60,90,0,0,1,-30,30
870,1168,0.0234,0.0348,0.0011,50,60,90,0,0,1,-30,30
870,1277,0.042,0.08,0,50,60,90,0,0,1,-30,30
871,885,0.0154,0.0512,0.001,260,312,468,0,0,1,-30,30
871,912,0.00154,0.01,0,260,312,468,0,0,1,-30,30
871,1164,0.008,0.0302,0,50,60,90,0,0,1,-30,30
872,1042,0.00483,0.01908,0.0163,300,360,540,0,0,1,-30,30
872,1101,0.00062,0.00159,0.00049,260,312,468,0,0,1,-30,30
872,1303,0.03305,0.12745,0.03016,199,238.8,358.2,0,0,1,-30,30
873,997,0.0016,0.0053,0.0015,50,60,90,0,0,1,-30,30
873,1069,0.0028,0.0094,0.00259,173,207.6,311.4,0,0,1,-30,30
874,1248,0.01,0.0598,0.0163,207,248.4,372.6,0,0,1,-30,30
874,1303,0.0178,0.115,0.0328,246,295.2,442.8,0,0,1,-30,30
875,1186,0.0004,0.0026,0.0033,305,366,549,0,0,1,-30,30
875,1199,0.0025,0.0161,0.00164,305,366,549,0,0,1,-30,30
876,1106,0.0127,0.0467,0.0124,204,244.8,367.2,0,0,1,-30,30
876,1124,0.0087,0.0322,0.0083,216,259.2,388.8,0,0,1,-30,30
877,1148,0.00066,0.0069,0.0632,1481,1777.2,2665.8,0,0,1,-30,30
877,1173,0.00108,0.01131,0.20786,1463,1755.6,2633.4,0,0,1,-30,30
877,1377,0.0001,0.01,0,401.26,481.52,722.27,0,0,1,-30,30
879,1013,0.001,0.0058,0.00174,277,332.4,498.6,0,0,1,-30,30
879,1020,0.0147,0.08433,0.0247,284,340.8,511.2,0,0,1,-30,30
880,944,0.0001,0.001,0,316,379.2,568.8,0,0,1,-30,30
880,1050,0.01757,0.06652,0.01704,325,390,585,0,0,1,-30,30
881,894,0.11131,0.26679,0,50,60,90,0,0,1,-30,30
881,1305,0.05217,0.1237,0,260,312,468,0,0,1,-30,30
882,933,0.0077,0.0326,0.0075,50,60,90,0,0,1,-30,30
882,1010,0.003,0.0127,0.0029,50,60,90,0,0,1,-30,30
882,1329,0.0006,0.0062,0.0014,50,60,90,0,0,1,-30,30
883,1128,0.0074,0.03331,0.00935,50,60,90,0,0,1,-30,30
883,1310,0.00271,0.01217,0.00856,300,360,540,0,0,1,-30,30
883,1310,0.0056,0.01662,0.00421,173,207.6,311.4,0,0,1,-30,30
883,1340,0.0014,0.0062,0.00171,218,261.6,392.4,0,0,1,-30,30
884,959,0.0556,0.1407,0,260,312,468,0,0,1,-30,30
884,1305,0.1165,0.2316,0.0005,260,312,468,0,0,1,-30,30
885,1318,0.00299,0.0123,0,260,312,468,0,0,1,-30,30
886,954,0.01118,0.01215,0,260,312,468,0,0,1,-30,30
886,1118,0.3187,0.8736,0,50,60,90,0,0,1,-30,30
886,1159,0.28789,0.88899,0,50,60,90,0,0,1,-30,30
886,1174,0.1325,0.43395,0,50,60,90,0,0,1,-30,30
887,932,0.0013,0.0085,0.0002,50,60,90,0,0,1,-30,30
887,1256,0.0091,0.0421,0.00107,260,312,468,0,0,1,-30,30
888,1262,0.0154,0.0814,0.0016,260,312,468,0,0,1,-30,30
889,1300,0.00019,0.00204,0.03809,2053,2463.6,3695.4,0,0,1,-30,30
889,1877,0.0001,0.01,0,156.03,187.24,280.86,0,0,1,-30,30
890,966,0.0028,0.0124,0.0036,251,301.2,451.8,0,0,1,-30,30
891,1206,0.0013,0.0076,0.0022,201,241.2,361.8,0,0,1,-30,30
892,925,0.00078,0.00835,0.14156,1342,1610.4,2415.6,0,0,1,-30,30
892,1135,0.00096,0.01019,0.17668,1503,1803.6,2705.4,0,0,1,-30,30
893,916,0.00552,0.02487,0.00691,251,301.2,451.8,0,0,1,-30,30
893,979,0.00182,0.00823,0.0023,251,301.2,451.8,0,0,1,-30,30
894,1102,0.02713,0.08374,0,50,60,90,0,0,1,-30,30
895,1162,0.00446,0.03228,0.00898,50,60,90,0,0,1,-30,30
896,1288,0.0033,0.0136,0.00349,207,248.4,372.6,0,0,1,-30,30
896,1313,0.0011,0.0042,0.0011,50,60,90,0,0,1,-30,30
896,1342,0.0014,0.0068,0.0014,204,244.8,367.2,0,0,1,-30,30
897,911,0.04837,0.18283,0.04337,201,241.2,361.8,0,0,1,-30,30
897,1246,0.02208,0.11633,0.0767,260,312,468,0,0,1,-30,30
897,1303,0.00395,0.02403,0.00673,300,360,540,0,0,1,-30,30
897,1322,0.06147,0.23311,0.05508,260,312,468,0,0,1,-30,30
898,1091,0.0062,0.0166,0.0041,173,207.6,311.4,0,0,1,-30,30
898,1279,0.0054,0.0148,0.0035,173,207.6,311.4,0,0,1,-30,30
900,980,0.0205,0.0371,0,50,60,90,0,0,1,-30,30
900,1221,0.0091,0.0147,0,50,60,90,0,0,1,-30,30
901,1124,0.0042,0.0198,0.0051,325,390,585,0,0,1,-30,30
901,1124,0.0042,0.0198,0.0051,322,386.4,579.6,0,0,1,-30,30
901,1147,0.0126,0.0469,0.012,201,241.2,361.8,0,0,1,-30,30
902,1292,0.0041,0.0166,0.0043,178,213.6,320.4,0,0,1,-30,30
902,1354,0.0014,0.0056,0.0015,216,259.2,388.8,0,0,1,-30,30
903,919,0.01417,0.08367,0.02309,300,360,540,0,0,1,-30,30
903,1275,0.00083,0.0049,0.00134,300,360,540,0,0,1,-30,30
903,1332,0.00141,0.00826,0.00224,300,360,540,0,0,1,-30,30
904,1008,0.0038,0.0093,0,50,60,90,0,0,1,-30,30
904,1271,0.0055,0.0135,0,50,60,90,0,0,1,-30,30
905,947,0.0107,0.0285,0.0071,174,208.8,313.2,0,0,1,-30,30
905,995,0.027,0.0727,0.0183,163,195.6,293.4,0,0,1,-30,30
906,961,0.02496,0.07041,0.01717,135,162,243,0,0,1,-30,30
906,1248,0.01385,0.039,0.00952,50,60,90,0,0,1,-30,30
907,977,0.0179,0.0511,0.013,174,208.8,313.2,0,0,1,-30,30
907,1097,0.00765,0.05193,0.0149,311,373.2,559.8,0,0,1,-30,30
907,1099,0.0185,0.0528,0.013,160,192,288,0,0,1,-30,30
907,1181,0.005,0.0387,0.0106,50,60,90,0,0,1,-30,30
907,1208,0.0143,0.0407,0.0102,174,208.8,313.2,0,0,1,-30,30
907,1330,0.02319,0.06165,0.0154,170,204,306,0,0,1,-30,30
908,956,0.0054,0.0181,0,260,312,468,0,0,1,-30,30
908,1021,0.0504,0.1002,0,50,60,90,0,0,1,-30,30
908,1268,0.0111,0.0198,0,260,312,468,0,0,1,-30,30
909,1091,0.00385,0.02163,0.00676,273,327.6,491.4,0,0,1,-30,30
909,1166,0.01002,0.05627,0.01757,273,327.6,491.4,0,0,1,-30,30
910,1065,0.01251,0.05469,0.01627,50,60,90,0,0,1,-30,30
911,942,0.02,0.0806,0.0217,155,186,279,0,0,1,-30,30
911,960,0.001,0.00583,0.00171,146,175.2,262.8,0,0,1,-30,30
911,1074,0.0042,0.0256,0.0067,249,298.8,448.2,0,0,1,-30,30
912,1073,0.0017,0.0112,0,260,312,468,0,0,1,-30,30
913,915,0.00209,0.01358,0.00204,287,344.4,516.6,0,0,1,-30,30
913,1105,0.001,0.0073,0.00217,50,60,90,0,0,1,-30,30
914,1160,0.0028,0.0131,0.00034,260,312,468,0,0,1,-30,30
915,998,0.0003,0.002,0.00061,305,366,549,0,0,1,-30,30
916,1065,0.0063,0.0286,0.0077,204,244.8,367.2,0,0,1,-30,30
917,1248,0.02415,0.06534,0.01572,117,140.4,210.6,0,0,1,-30,30
917,1297,0.00068,0.00184,0.00043,166,199.2,298.8,0,0,1,-30,30
918,1089,0.00079,0.00295,0.00073,260,312,468,0,0,1,-30,30
918,1338,0.03925,0.1457,0.03633,146,175.2,262.8,0,0,1,-30,30
919,2146,0.0001,0.01,0,184.3,221.16,331.74,0,0,1,-30,30
920,978,0.0357,0.1551,0.00369,50,60,90,0,0,1,-30,30
920,1014,0.02564,0.1306,0.00266,50,60,90,0,0,1,-30,30
921,1277,0.0145,0.0284,0.00052,260,312,468,0,0,1,-30,30
922,1143,0.0049,0.0241,0,260,312,468,0,0,1,-30,30
922,1183,0.0077,0.043,0.00073,260,312,468,0,0,1,-30,30
923,1177,0.0019,0.0138,0.0042,305,366,549,0,0,1,-30,30
923,1181,0.0006,0.0044,0.0014,333,399.6,599.4,0,0,1,-30,30
924,1030,0.0099,0.0241,0.001,50,60,90,0,0,1,-30,30
924,1171,0.0284,0.069,0.003,50,60,90,0,0,1,-30,30
926,1161,0.0018,0.0098,0.00259,264,316.8,475.2,0,0,1,-30,30
926,1200,0.0014,0.008,0.00214,235,282,423,0,0,1,-30,30
927,1075,0.0042,0.0284,0.0073,306,367.2,550.8,0,0,1,-30,30
927,1337,0.0016,0.0096,0.0058,307,368.4,552.6,0,0,1,-30,30
928,1019,0.0399,0.0944,0,50,60,90,0,0,1,-30,30
928,1117,0.0208,0.0492,0,50,60,90,0,0,1,-30,30
929,1041,0.00326,0.0211,0,260,312,468,0,0,1,-30,30
929,1269,0.001,0.006,0,260,312,468,0,0,1,-30,30
930,949,0.0007,0.0033,0,50,60,90,0,0,1,-30,30
930,1183,0.0079,0.0441,0.00075,260,312,468,0,0,1,-30,30
931,983,0.001,0.0029,0.00073,204,244.8,367.2,0,0,1,-30,30
931,1196,0.00261,0.00967,0.00252,216,259.2,388.8,0,0,1,-30,30
933,1145,0.0087,0.0364,0.0085,155,186,279,0,0,1,-30,30
935,1097,0.00028,0.00192,0.00055,314,376.8,565.2,0,0,1,-30,30
935,1140,0.00161,0.01082,0.00317,314,376.8,565.2,0,0,1,-30,30
936,1172,0.0066,0.0344,0,260,312,468,0,0,1,-30,30
936,1235,0.00276,0.01286,0,260,312,468,0,0,1,-30,30
937,1015,0.09861,0.23981,0.00515,50,60,90,0,0,1,-30,30
937,1283,0.03052,0.08293,0,146,160.6,175.2,0,0,1,-30,30
937,1315,0.0429,0.10481,0.00218,260,312,468,0,0,1,-30,30
938,1016,0.0317,0.0838,0.0211,258,309.6,464.4,0,0,1,-30,30
939,1231,0.00692,0.02604,0.0065,208,249.6,374.4,0,0,1,-30,30
939,1396,0.0001,0.01,0,83.7,100.44,150.66,0,0,1,-30,30
940,1049,0.1851,0.39,0,50,60,90,0,0,1,-30,30
940,1127,0.1128,0.149,0,50,60,90,0,0,1,-30,30
941,1219,0.114,0.2667,0,50,60,90,0,0,1,-30,30
942,1010,0.0096,0.0428,0.0116,178,213.6,320.4,0,0,1,-30,30
942,1112,0.0053,0.032,0.0087,284,340.8,511.2,0,0,1,-30,30
942,1112,0.0053,0.032,0.0087,215,258,387,0,0,1,-30,30
942,2298,0.0001,0.01,0,249.32,299.19,448.78,0,0,1,-30,30
943,1028,0.0044,0.02095,0.00566,260,312,468,0,0,1,-30,30
943,1304,0.00032,0.00149,0.00024,260,312,468,0,0,1,-30,30
944,1006,0.00597,0.02269,0.00563,325,390,585,0,0,1,-30,30
945,1211,0.0025,0.0181,0.00544,311,373.2,559.8,0,0,1,-30,30
945,1222,0.0015,0.0106,0.0032,305,366,549,0,0,1,-30,30
945,1253,0.0011,0.0078,0.0023,277,332.4,498.6,0,0,1,-30,30
947,1050,0.0133,0.0356,0.0088,262,314.4,471.6,0,0,1,-30,30
948,1180,0.00908,0.01506,0,260,312,468,0,0,1,-30,30
948,1268,0.0044,0.0076,0,260,312,468,0,0,1,-30,30
949,1164,0.0021,0.103,0,50,60,90,0,0,1,-30,30
950,963,0.01578,0.04201,0.01369,165,198,297,0,0,1,-30,30
950,995,0.01711,0.04534,0.01144,125,150,225,0,0,1,-30,30
953,955,0.003,0.0128,0.00011,260,312,468,0,0,1,-30,30
953,1228,0.0186,0.0857,0.00204,260,312,468,0,0,1,-30,30
953,1341,0.0028,0.0121,0.00031,260,312,468,0,0,1,-30,30
954,1174,0.0838,0.3152,0,50,60,90,0,0,1,-30,30
955,978,0.0213,0.0927,0.0008,260,312,468,0,0,1,-30,30
956,1040,0.6223,1.4043,0,50,60,90,0,0,1,-30,30
956,1134,0.02556,0.0791,0,260,312,468,0,0,1,-30,30
956,1175,0.10119,0.20186,0,260,312,468,0,0,1,-30,30
956,1180,0.01377,0.04641,0,260,312,468,0,0,1,-30,30
956,1244,1.1837,1.5508,0,50,60,90,0,0,1,-30,30
957,1106,0.005,0.005,0,50,60,90,0,0,1,-30,30
958,1233,0.0008,0.0099,0.16879,1620,1944,2916,0,0,1,-30,30
959,1114,0.05803,0.14027,0,50,60,90,0,0,1,-30,30
960,1303,0.02371,0.13859,0.0396,260,312,468,0,0,1,-30,30
961,990,0.0001,0.001,0,260,312,468,0,0,1,-30,30
961,997,0.00465,0.0272,0.0078,257,308.4,462.6,0,0,1,-30,30
961,1206,0.00209,0.01221,0.00349,259,310.8,466.2,0,0,1,-30,30
962,1213,0.0017,0.012,0.00368,243,291.6,437.4,0,0,1,-30,30
963,1165,0.004,0.01106,0.01021,165,198,297,0,0,1,-30,30
964,985,0.0119,0.0433,0.0118,216,259.2,388.8,0,0,1,-30,30
965,989,0.0001,0.001,0,251,301.2,451.8,0,0,1,-30,30
965,1326,0.00491,0.02149,0.00318,251,301.2,451.8,0,0,1,-30,30
966,989,0.00218,0.00957,0.00281,251,301.2,451.8,0,0,1,-30,30
967,1012,0.0012,0.0128,0.21906,1545,1854,2781,0,0,1,-30,30
967,1045,0.00022,0.00237,0.03937,1546,1855.2,2782.8,0,0,1,-30,30
967,1300,0.0021,0.0248,0.7522,1545,1854,2781,0,0,1,-30,30
967,1557,0.0001,0.01,0,650,715,780,0,0,1,-30,30
968,970,0.0046,0.0201,0,50,60,90,0,0,1,-30,30
968,970,0.0008,0.0036,0,50,60,90,0,0,1,-30,30
968,1265,0.0013,0.0059,0.0004,260,312,468,0,0,1,-30,30
968,1334,0.00098,0.00414,0,260,312,468,0,0,1,-30,30
969,1190,0.0068,0.0308,0.0087,207,248.4,372.6,0,0,1,-30,30
969,1340,0.0031,0.0142,0.00391,50,60,90,0,0,1,-30,30
970,1153,0.00244,0.00579,0,260,312,468,0,0,1,-30,30
971,1010,0.015,0.0765,0.0192,110,132,198,0,0,1,-30,30
972,997,0.0027,0.0106,0.00281,216,259.2,388.8,0,0,1,-30,30
972,997,0.0027,0.0106,0.0029,216,259.2,388.8,0,0,1,-30,30
972,1069,0.0031,0.0117,0.00301,178,213.6,320.4,0,0,1,-30,30
972,1206,0.0045,0.0262,0.0075,283,339.6,509.4,0,0,1,-30,30
972,1297,0.01022,0.02816,0.00682,144,172.8,259.2,0,0,1,-30,30
972,1337,0.0018,0.0098,0.0051,361,433.2,649.8,0,0,1,-30,30
972,1342,0.0048,0.0192,0.0052,216,259.2,388.8,0,0,1,-30,30
973,1134,0.13823,0.28975,0,260,312,468,0,0,1,-30,30
974,1005,0.0019,0.00865,0.00053,236,283.2,424.8,0,0,1,-30,30
974,1096,0.0001,0.001,0,236,283.2,424.8,0,0,1,-30,30
975,1043,0.0018,0.0028,0,260,312,468,0,0,1,-30,30
975,1116,0.0142,0.0273,0,260,312,468,0,0,1,-30,30
976,1239,0.0195,0.0546,0.0013,260,312,468,0,0,1,-30,30
977,1096,0.0308,0.0878,0.0216,163,195.6,293.4,0,0,1,-30,30
977,1298,0.0073,0.0207,0.00508,170,204,306,0,0,1,-30,30
979,1743,0.0001,0.01,0,83.7,100.44,150.66,0,0,1,-30,30
980,1271,0.00971,0.01613,0,260,312,468,0,0,1,-30,30
981,1001,0.0044,0.0049,0,50,60,90,0,0,1,-30,30
981,1127,0.1446,0.1613,0,50,60,90,0,0,1,-30,30
981,1284,0.0854,0.0953,0,50,60,90,0,0,1,-30,30
982,1287,0.0031,0.0138,0.0038,251,301.2,451.8,0,0,1,-30,30
982,1328,0.0017,0.0077,0.00211,251,301.2,451.8,0,0,1,-30,30
984,992,0.0024,0.0069,0.00012,50,60,90,0,0,1,-30,30
985,1053,0.00315,0.01165,0.0031,216,259.2,388.8,0,0,1,-30,30
986,1018,0.0014,0.0103,0.00307,260,312,468,0,0,1,-30,30
986,1169,0.0014,0.0102,0.00307,260,312,468,0,0,1,-30,30
987,1037,0.00014,0.001,0.00024,237,284.4,426.6,0,0,1,-30,30
987,1048,0.01128,0.05119,0.0145,236,283.2,424.8,0,0,1,-30,30
988,1000,0.0001,0.001,0,427,469.7,512.4,0,0,1,-30,30
988,1031,0.01082,0.07034,0.02128,287,344.4,516.6,0,0,1,-30,30
988,1162,0.0123,0.0922,0.0246,170,204,306,0,0,1,-30,30
988,1185,0.0001,0.001,0,311,373.2,559.8,0,0,1,-30,30
988,1232,0.0001,0.001,0,585,702,1053,0,0,1,-30,30
988,1285,0.0068,0.0199,0.0056,258,309.6,464.4,0,0,1,-30,30
988,1319,0.0047,0.0346,0.0098,258,309.6,464.4,0,0,1,-30,30
990,1354,0.00176,0.00622,0.00089,207,248.4,372.6,0,0,1,-30,30
991,994,0.0028,0.0115,0.00301,50,60,90,0,0,1,-30,30
991,1200,0.00094,0.00436,0.00061,260,312,468,0,0,1,-30,30
991,1213,0.009,0.0434,0.0116,305,366,549,0,0,1,-30,30
992,1108,0.0039,0.01867,0,50,60,90,0,0,1,-30,30
993,1212,0.0066,0.0169,0.0004,50,60,90,0,0,1,-30,30
993,1255,0.0021,0.0054,0.00119,260,312,468,0,0,1,-30,30
995,1016,0.01648,0.04279,0.04584,258,309.6,464.4,0,0,1,-30,30
995,1032,0.0109,0.04998,0.01332,50,60,90,0,0,1,-30,30
995,1144,0.02119,0.05607,0.00707,173,207.6,311.4,0,0,1,-30,30
995,1325,0.0378,0.1006,0.0251,110,132,198,0,0,1,-30,30
995,1343,0.0823,0.04823,0.00608,173,207.6,311.4,0,0,1,-30,30
995,1646,0.0001,0.01,0,177.85,213.42,320.13,0,0,1,-30,30
996,1211,0.0001,0.001,0,311,373.2,559.8,0,0,1,-30,30
996,1327,0.0024,0.0167,0.0044,333,399.6,599.4,0,0,1,-30,30
997,1067,0.0031,0.0134,0.0033,216,259.2,388.8,0,0,1,-30,30
998,1007,0.0032,0.0241,0.00665,333,399.6,599.4,0,0,1,-30,30
999,1051,0.0001,0.001,0.00024,260,312,468,0,0,1,-30,30
999,1311,0.0169,0.0654,0.0018,260,312,468,0,0,1,-30,30
1001,1052,0.1249,0.1393,0,50,60,90,0,0,1,-30,30
1002,1058,0.0033,0.0239,0.00053,50,60,90,0,0,1,-30,30
1002,1130,0.00678,0.04924,0.00108,260,312,468,0,0,1,-30,30
1003,1183,0.0226,0.104,0.0024,260,312,468,0,0,1,-30,30
1003,1202,0.0076,0.0264,0.0007,260,312,468,0,0,1,-30,30
1004,1148,0.00112,0.01169,0.21474,1274,1528.8,2293.2,0,0,1,-30,30
1004,1245,0.00044,0.00456,0.08371,1664,1996.8,2995.2,0,0,1,-30,30
1005,1280,0.0008,0.0034,0.0011,236,283.2,424.8,0,0,1,-30,30
1006,1249,0.00057,0.00217,0.00055,325,390,585,0,0,1,-30,30
1007,1048,0.01171,0.06634,0.02103,287,344.4,516.6,0,0,1,-30,30
1007,1104,0.0001,0.001,0,170,204,306,0,0,1,-30,30
1007,1276,0.0011,0.0082,0.00227,305,366,549,0,0,1,-30,30
1009,1175,0.06832,0.1601,0,260,312,468,0,0,1,-30,30
1009,1305,0.06832,0.1601,0,50,60,90,0,0,1,-30,30
1010,1112,0.0011,0.0041,0.0011,216,259.2,388.8,0,0,1,-30,30
1010,1206,0.0128,0.0551,0.0122,199,238.8,358.2,0,0,1,-30,30
1015,1092,0.13389,0.32682,0.00708,50,60,90,0,0,1,-30,30
1017,1230,0.00207,0.00652,9e-05,260,312,468,0,0,1,-30,30
1018,1026,0.00144,0.00933,0.0014,311,373.2,559.8,0,0,1,-30,30
1020,1091,0.00314,0.01443,0.00191,272,326.4,489.6,0,0,1,-30,30
1021,1257,0.03328,0.06531,0,260,312,468,0,0,1,-30,30
1022,1054,0.0067,0.018,0.0045,163,195.6,293.4,0,0,1,-30,30
1022,1119,0.01,0.0333,0.0268,284,340.8,511.2,0,0,1,-30,30
1022,1141,0.00281,0.00756,0.00186,66,79.2,118.8,0,0,1,-30,30
1022,1335,0.0001,0.001,0,216,259.2,388.8,0,0,1,-30,30
1022,1998,0.0001,0.01,0,298,327.8,357.6,0,0,1,-30,30
1023,1137,0.0031,0.0114,0.00301,216,259.2,388.8,0,0,1,-30,30
1023,1302,0.0041,0.0186,0.0051,251,301.2,451.8,0,0,1,-30,30
1023,1328,0.00705,0.02599,0.00688,204,244.8,367.2,0,0,1,-30,30
1024,1136,0.0181,0.0455,0,260,312,468,0,0,1,-30,30
1024,1309,0.01822,0.0965,0.00213,260,312,468,0,0,1,-30,30
1025,1135,0.00127,0.01348,0.23737,1073,1287.6,1931.4,0,0,1,-30,30
1025,1359,0.0001,0.01,0,276.13,331.35,497.03,0,0,1,-30,30
1026,1167,0.0032,0.02084,0.00315,311,373.2,559.8,0,0,1,-30,30
1027,1307,0.0014,0.0148,0.2424,1481,1777.2,2665.8,0,0,1,-30,30
1028,1213,0.00162,0.00959,0.00269,260,312,468,0,0,1,-30,30
1028,1213,0.00212,0.00978,0.00267,260,312,468,0,0,1,-30,30
1029,1107,0.0005,0.002,0,260,312,468,0,0,1,-30,30
1029,1171,0.0092,0.0225,0,260,312,468,0,0,1,-30,30
1030,1152,0.0211,0.0284,0,50,60,90,0,0,1,-30,30
1031,1039,0.00257,0.01865,0.00022,287,344.4,516.6,0,0,1,-30,30
1032,1144,0.0233,0.09314,0.02388,50,60,90,0,0,1,-30,30
1034,1041,0.0072,0.0406,0.0008,50,60,90,0,0,1,-30,30
1035,1347,0.02263,0.09324,0.00128,260,312,468,0,0,1,-30,30
1036,1251,5e-05,0.001,0,173,207.6,311.4,0,0,1,-30,30
1036,1310,0.00067,0.00303,0.00085,251,301.2,451.8,0,0,1,-30,30
1037,1078,0.01562,0.07089,0.02004,50,60,90,0,0,1,-30,30
1038,1165,0.00541,0.01438,0.00451,125,150,225,0,0,1,-30,30
1039,1162,0.0001,0.001,0,200,240,360,0,0,1,-30,30
1040,1134,1.4444,4.4801,0,50,60,90,0,0,1,-30,30
1040,1244,0.05836,0.14478,0,50,60,90,0,0,1,-30,30
1040,1286,0.08865,0.22115,0,50,60,90,0,0,1,-30,30
1041,1178,0.0041,0.0228,0.00045,260,312,468,0,0,1,-30,30
1042,1147,0.02236,0.08562,0.0497,199,238.8,358.2,0,0,1,-30,30
1042,1324,1e-07,0.001,0,50,60,90,0,0,1,-30,30
1042,1324,1e-07,0.001,0,50,60,90,0,0,1,-30,30
1043,1150,0.013,0.021,0,260,312,468,0,0,1,-30,30
1044,1082,0.11775,0.47808,0,50,60,90,0,0,1,-30,30
1044,1203,0.06069,0.18594,0.0044,260,312,468,0,0,1,-30,30
1044,1244,0.14528,0.29154,0,50,60,90,0,0,1,-30,30
1044,1314,0.31474,0.64274,0,50,60,90,0,0,1,-30,30
1045,1307,0.00087,0.00953,0.15945,1664,1996.8,2995.2,0,0,1,-30,30
1047,1050,0.03373,0.09052,0.02235,174,208.8,313.2,0,0,1,-30,30
1049,1264,0.36838,0.43194,0,260,312,468,0,0,1,-30,30
1050,1196,0.021,0.07779,0.021,207,248.4,372.6,0,0,1,-30,30
1050,1323,0.01486,0.06494,0.01923,50,60,90,0,0,1,-30,30
1051,1255,0.0043,0.013,0.00029,260,312,468,0,0,1,-30,30
1053,1328,0.00315,0.01165,0.0031,216,259.2,388.8,0,0,1,-30,30
1056,1200,0.00094,0.00439,0.00119,260,312,468,0,0,1,-30,30
1056,1304,0.00228,0.01065,0.00288,260,312,468,0,0,1,-30,30
1057,1124,0.00675,0.03105,0.0082,251,301.2,451.8,0,0,1,-30,30
1057,1147,0.00675,0.03105,0.0082,237,284.4,426.6,0,0,1,-30,30
1058,1163,0.0054,0.0401,0,50,60,90,0,0,1,-30,30
1059,1060,0.013,0.0976,0.00754,260,312,468,0,0,1,-30,30
1059,1168,0.00757,0.01128,0.0015,50,60,90,0,0,1,-30,30
1060,1197,0.004,0.0305,0.00472,260,312,468,0,0,1,-30,30
1062,1176,0.0023,0.0062,0,260,312,468,0,0,1,-30,30
1062,1215,0.005,0.0207,0,260,312,468,0,0,1,-30,30
1063,1314,0.06219,0.09716,0,50,60,90,0,0,1,-30,30
1064,1150,0.0019,0.00485,0,260,312,468,0,0,1,-30,30
1064,1214,0.0105,0.0278,0,260,312,468,0,0,1,-30,30
1065,1146,0.0039,0.0181,0.005,218,261.6,392.4,0,0,1,-30,30
1065,1146,0.0041,0.0186,0.00501,229,274.8,412.2,0,0,1,-30,30
1065,1195,0.0206,0.0934,0.0255,194,232.8,349.2,0,0,1,-30,30
1065,1204,0.0006,0.0035,0.00177,237,284.4,426.6,0,0,1,-30,30
1066,1086,0.0004,0.0026,0.00079,305,366,549,0,0,1,-30,30
1066,1350,0.0005,0.0035,0.00098,305,366,549,0,0,1,-30,30
1067,1223,0.0031,0.0134,0.0033,216,259.2,388.8,0,0,1,-30,30
1068,1288,0.00124,0.00466,0.00058,178,213.6,320.4,0,0,1,-30,30
1068,1292,0.004,0.015,0.0038,178,213.6,320.4,0,0,1,-30,30
1068,1353,0.0054,0.0137,0.0037,50,60,90,0,0,1,-30,30
1070,1240,0.15893,0.45369,0,50,60,90,0,0,1,-30,30
1071,1295,0.0286,0.0702,0,50,60,90,0,0,1,-30,30
1071,1306,0.0286,0.0702,0.00235,50,60,90,0,0,1,-30,30
1072,1103,0.0112,0.0294,0,260,312,468,0,0,1,-30,30
1073,1269,0.0047,0.0305,0,260,312,468,0,0,1,-30,30
1075,1124,0.0234,0.0882,0.0223,188,225.6,338.4,0,0,1,-30,30
1076,1096,0.0021,0.0103,0.00259,229,274.8,412.2,0,0,1,-30,30
1077,1107,0.0098,0.024,0,260,312,468,0,0,1,-30,30
1077,1117,0.0961,0.1255,0,50,60,90,0,0,1,-30,30
1077,1250,0.0807,0.0737,0,50,60,90,0,0,1,-30,30
1078,1142,0.0082,0.0233,0.00574,174,208.8,313.2,0,0,1,-30,30
1080,1176,0.0022,0.0069,0,260,312,468,0,0,1,-30,30
1080,1207,0.0025,0.0124,0,260,312,468,0,0,1,-30,30
1081,1100,0.0305,0.0781,0.0015,260,312,468,0,0,1,-30,30
1081,1216,0.0305,0.0781,0.0015,260,312,468,0,0,1,-30,30
1082,1244,0.1549,0.4217,0,50,60,90,0,0,1,-30,30
1082,1258,0.1141,0.1671,0,50,60,90,0,0,1,-30,30
1082,1314,0.30003,0.51106,0,50,60,90,0,0,1,-30,30
1083,1086,0.0004,0.0024,0.00067,305,366,549,0,0,1,-30,30
1083,1210,0.0004,0.0024,0.00067,305,366,549,0,0,1,-30,30
1085,1221,0.0135,0.0191,0,50,60,90,0,0,1,-30,30
1087,1093,0.006,0.0263,0.0078,251,301.2,451.8,0,0,1,-30,30
1087,1328,0.0043,0.0226,0.00634,251,301.2,451.8,0,0,1,-30,30
1088,1159,-0.9573,4.0275,0,50,60,90,0,0,1,-30,30
1088,1274,0.00902,0.04307,0,260,312,468,0,0,1,-30,30
1089,1195,0.00216,0.01296,0.00362,459,550.8,826.2,0,0,1,-30,30
1089,1195,0.00216,0.01296,0.00362,459,550.8,826.2,0,0,1,-30,30
1090,1145,0.00187,0.00907,0.00864,257,308.4,462.6,0,0,1,-30,30
1090,1246,0.00071,0.00344,0.0033,277,332.4,498.6,0,0,1,-30,30
1091,1331,0.03454,0.15212,0.04438,251,301.2,451.8,0,0,1,-30,30
1093,1326,0.0061,0.0268,0.0079,251,301.2,451.8,0,0,1,-30,30
1094,1289,0.0065,0.0303,0.0079,180,216,324,0,0,1,-30,30
1094,2197,0.0001,0.01,0,83.7,100.44,150.66,0,0,1,-30,30
1095,1248,0.0013,0.0036,0.00031,50,60,90,0,0,1,-30,30
1096,1131,0.0021,0.0103,0.00259,229,274.8,412.2,0,0,1,-30,30
1096,1217,0.0025,0.0129,0.0036,50,60,90,0,0,1,-30,30
1096,1294,0.0143,0.0408,0.01004,163,195.6,293.4,0,0,1,-30,30
1096,1742,0.0001,0.01,0,217.67,261.21,391.81,0,0,1,-30,30
1098,1151,0.00029,0.00217,0.00073,305,366,549,0,0,1,-30,30
1098,1177,0.00204,0.01328,0.00401,305,366,549,0,0,1,-30,30
1098,1330,0.00243,0.01637,0.00474,260,312,468,0,0,1,-30,30
1099,1162,0.0167,0.0476,0.0117,174,208.8,313.2,0,0,1,-30,30
1099,1182,0.0027,0.0196,0.00588,143,171.6,257.4,0,0,1,-30,30
1100,1239,0.0305,0.0781,0.0015,260,312,468,0,0,1,-30,30
1102,1180,0.00334,0.01113,0,260,312,468,0,0,1,-30,30
1102,1257,0.00367,0.01336,0,260,312,468,0,0,1,-30,30
1103,1262,0.0113,0.052,0.0011,260,312,468,0,0,1,-30,30
1104,1200,0.00964,0.04541,0.01227,170,204,306,0,0,1,-30,30
1105,1200,0.0022,0.0152,0.004,305,366,549,0,0,1,-30,30
1106,1231,0.00837,0.03142,0.00402,50,60,90,0,0,1,-30,30
1108,1255,0.0001,0.001,0,50,60,90,0,0,1,-30,30
1109,1162,0.00511,0.03985,0.01114,361,433.2,649.8,0,0,1,-30,30
1109,1210,0.0006,0.0038,0.00122,305,366,549,0,0,1,-30,30
1109,1317,0.00425,0.02958,0.00842,287,344.4,516.6,0,0,1,-30,30
1110,1160,0.0049,0.0226,0.00057,260,312,468,0,0,1,-30,30
1110,1172,0.0001,0.001,0,260,312,468,0,0,1,-30,30
1112,2297,0.0001,0.01,0,562.47,674.96,1012.44,0,0,1,-30,30
1113,1276,0.0019,0.014,0.00424,305,366,549,0,0,1,-30,30
1114,1305,0.0821,0.20448,0,50,60,90,0,0,1,-30,30
1116,1348,0.0001,0.001,0,260,312,468,0,0,1,-30,30
1118,1174,0.70518,2.0487,0,50,60,90,0,0,1,-30,30
1118,1270,0.005,0.005,0,260,312,468,0,0,1,-30,30
1119,1319,0.0065,0.0232,0.02,325,390,585,0,0,1,-30,30
1120,1184,0.06659,0.24184,0,50,60,90,0,0,1,-30,30
1120,1220,0.02954,0.07929,0,50,60,90,0,0,1,-30,30
1121,1148,0.00045,0.00473,0.04333,779,934.8,1402.2,0,0,1,-30,30
1122,1147,0.00082,0.00355,0.00055,251,301.2,451.8,0,0,1,-30,30
1122,1302,0.00284,0.01246,0.00185,251,301.2,451.8,0,0,1,-30,30
1124,1170,0.0089,0.0478,0.015,278,333.6,500.4,0,0,1,-30,30
1125,1155,0.0043,0.0155,0.0042,50,60,90,0,0,1,-30,30
1125,1316,0.0136,0.0499,0.0133,178,213.6,320.4,0,0,1,-30,30
1126,1277,0.1378,0.245,0.0048,50,60,90,0,0,1,-30,30
1127,1250,0.0986,0.0899,0,50,60,90,0,0,1,-30,30
1128,1190,0.00508,0.0228,0.00642,251,301.2,451.8,0,0,1,-30,30
1129,1207,0.0025,0.0124,0,260,312,468,0,0,1,-30,30
1129,1295,0.017,0.0534,0.0011,260,312,468,0,0,1,-30,30
1129,1345,0.0184,0.0474,0.00108,260,312,468,0,0,1,-30,30
1130,1235,0.00118,0.00551,0,260,312,468,0,0,1,-30,30
1130,1263,0.01505,0.07016,0.0014,260,312,468,0,0,1,-30,30
1132,1272,0.0009,0.0059,0.0029,314,376.8,565.2,0,0,1,-30,30
1132,1330,0.00425,0.02823,0.00833,314,376.8,565.2,0,0,1,-30,30
1133,1143,0.0046,0.0199,0,260,312,468,0,0,1,-30,30
1133,1255,0.0029,0.0124,0,260,312,468,0,0,1,-30,30
1135,1739,0.0001,0.01,0,277,304.7,332.4,0,0,1,-30,30
1136,1215,0.011,0.0281,0,260,312,468,0,0,1,-30,30
1136,1237,0.0041,0.0107,0,50,60,90,0,0,1,-30,30
1137,1344,0.00151,0.0057,0.00143,216,259.2,388.8,0,0,1,-30,30
1138,1242,0.0007,0.0047,0.00131,50,60,90,0,0,1,-30,30
1139,1213,0.01029,0.06021,0.0123,257,308.4,462.6,0,0,1,-30,30
1139,1319,0.00552,0.03156,0.01269,257,308.4,462.6,0,0,1,-30,30
1140,1253,0.00253,0.01664,0.00495,50,60,90,0,0,1,-30,30
1142,1208,0.0174,0.0497,0.0125,174,208.8,313.2,0,0,1,-30,30
1142,1294,0.0071,0.0203,0.00505,174,208.8,313.2,0,0,1,-30,30
1144,1224,0.00227,0.0087,0.00217,50,60,90,0,0,1,-30,30
1144,1249,0.0023,0.0087,0.0022,259,310.8,466.2,0,0,1,-30,30
1144,1343,0.0027,0.0078,0.002,173,207.6,311.4,0,0,1,-30,30
1146,1195,0.0207,0.0941,0.0257,194,232.8,349.2,0,0,1,-30,30
1146,1296,0.001,0.003,0.00079,50,60,90,0,0,1,-30,30
1146,1328,0.0075,0.0346,0.0128,251,301.2,451.8,0,0,1,-30,30
1147,1316,0.0042,0.0156,0.0041,201,241.2,361.8,0,0,1,-30,30
1152,1252,0.0128,0.0274,0,50,60,90,0,0,1,-30,30
1155,1241,0.0039,0.014,0.0038,50,60,90,0,0,1,-30,30
1156,1267,0.00393,0.01042,0.00114,189.67,227.61,341.41,0,0,1,-30,30
1156,1328,0.0121,0.0307,0.0067,193.42,232.1,348.15,0,0,1,-30,30
1157,1209,0.03443,0.09619,0,260,312,468,0,0,1,-30,30
1159,1238,0.0001,0.005,0,260,312,468,0,0,1,-30,30
1159,1270,0.34919,0.98839,0,50,60,90,0,0,1,-30,30
1159,1274,0.33124,0.69213,0,50,60,90,0,0,1,-30,30
1161,1213,0.004,0.0251,0.007,322,386.4,579.6,0,0,1,-30,30
1162,1308,0.00073,0.00194,0.00049,170,204,306,0,0,1,-30,30
1163,1197,0.0041,0.0305,0,260,312,468,0,0,1,-30,30
1167,1186,0.0021,0.0138,0.00328,305,366,549,0,0,1,-30,30
1169,1222,0.0014,0.0106,0.0032,305,366,549,0,0,1,-30,30
1172,1193,0.0161,0.0847,0.00165,260,312,468,0,0,1,-30,30
1173,1245,0.0012,0.012,0.2428,1481,1777.2,2665.8,0,0,1,-30,30
1174,1274,0.10335,0.28063,0,50,60,90,0,0,1,-30,30
1178,1256,0.0012,0.0068,0.00012,260,312,468,0,0,1,-30,30
1179,1183,0.005,0.0262,0.00051,260,312,468,0,0,1,-30,30
1179,1273,0.0041,0.0215,0.00042,260,312,468,0,0,1,-30,30
1183,1299,0.0081,0.0459,0.0009,260,312,468,0,0,1,-30,30
1183,1309,0.01492,0.07939,0.00174,260,312,468,0,0,1,-30,30
1183,1311,0.0077,0.0408,0,260,312,468,0,0,1,-30,30
1184,1220,0.3532,0.77983,0,50,60,90,0,0,1,-30,30
1188,1266,0.01271,0.04725,0.0115,215,258,387,0,0,1,-30,30
1188,1324,0.01507,0.05618,0.0137,216,259.2,388.8,0,0,1,-30,30
1190,1218,0.02045,0.09328,0.02535,239,286.8,430.2,0,0,1,-30,30
1190,1351,0.01148,0.0519,0.01466,251,301.2,451.8,0,0,1,-30,30
1192,1234,0.0067,0.029,0.0087,251,301.2,451.8,0,0,1,-30,30
1192,1241,0.0025,0.011,0.0034,251,301.2,451.8,0,0,1,-30,30
1194,1213,0.00504,0.0288,0.0078,257,308.4,462.6,0,0,1,-30,30
1194,1319,0.0098,0.056,0.0147,264,316.8,475.2,0,0,1,-30,30
1199,1298,0.0001,0.001,0,305,366,549,0,0,1,-30,30
1200,1205,0.00176,0.00802,0.00111,236,283.2,424.8,0,0,1,-30,30
1200,1211,0.0034,0.0156,0.00412,236,283.2,424.8,0,0,1,-30,30
1202,1290,0.017,0.0594,0.0013,260,312,468,0,0,1,-30,30
1204,1287,0.0132,0.06,0.0163,251,301.2,451.8,0,0,1,-30,30
1205,1301,0.00071,0.00315,0.00049,236,283.2,424.8,0,0,1,-30,30
1206,1229,0.0026,0.0183,0.0044,223,267.6,401.4,0,0,1,-30,30
1207,1261,0.00153,0.01051,0,260,312,468,0,0,1,-30,30
1211,1312,0.0001,0.001,0,236,283.2,424.8,0,0,1,-30,30
1212,1254,0.0113,0.029,0,260,312,468,0,0,1,-30,30
1213,1317,0.00253,0.01756,0.005,287,344.4,516.6,0,0,1,-30,30
1215,1345,0.0221,0.0557,0.0013,50,60,90,0,0,1,-30,30
1218,1289,0.00572,0.02659,0.00691,239,286.8,430.2,0,0,1,-30,30
1223,1313,0.0015,0.0066,0.00171,216,259.2,388.8,0,0,1,-30,30
1228,1347,0.00209,0.00859,0.00128,260,312,468,0,0,1,-30,30
1230,1263,0.00947,0.02977,0.0006,260,312,468,0,0,1,-30,30
1233,1245,0.0009,0.0106,0.21581,1514,1816.8,2725.2,0,0,1,-30,30
1241,1322,0.01108,0.04035,0.011,216,259.2,388.8,0,0,1,-30,30
1242,1335,0.02973,0.11166,0.02963,61,67.1,73.2,0,0,1,-30,30
1245,1379,0.0001,0.01,0,169.23,203.07,304.61,0,0,1,-30,30
1248,1324,0.00979,0.03657,0.00931,175,210,315,0,0,1,-30,30
1248,2192,0.0001,0.01,0,83.7,100.44,150.66,0,0,1,-30,30
1251,1310,0.00063,0.00284,0.00079,251,301.2,451.8,0,0,1,-30,30
1254,1255,0.0067,0.0173,0.00038,260,312,468,0,0,1,-30,30
1254,1318,0.0025,0.01077,0,260,312,468,0,0,1,-30,30
1258,1286,0.04366,0.10115,0,260,312,468,0,0,1,-30,30
1260,1328,0.00201,0.00915,0.00249,207,248.4,372.6,0,0,1,-30,30
1260,2293,0.0001,0.01,0,242.58,291.1,436.65,0,0,1,-30,30
1262,1290,0.0085,0.0297,0.0001,260,312,468,0,0,1,-30,30
1263,1299,0.0001,0.001,0,260,312,468,0,0,1,-30,30
1265,1293,0.00133,0.00535,0,260,312,468,0,0,1,-30,30
1266,1338,0.01008,0.03745,0.0091,215,258,387,0,0,1,-30,30
1266,2294,0.0001,0.01,0,155.45,186.55,279.82,0,0,1,-30,30
1267,2305,0.0001,0.01,0,181.62,217.95,326.92,0,0,1,-30,30
1271,1333,0.018,0.0432,0,50,60,90,0,0,1,-30,30
1271,1348,0.0207,0.0906,0,260,312,468,0,0,1,-30,30
1272,1350,0.00055,0.00359,0.00055,311,373.2,559.8,0,0,1,-30,30
1275,1880,0.0001,0.01,0,316,347.6,379.2,0,0,1,-30,30
1276,1327,0.0026,0.0191,0.00563,305,366,549,0,0,1,-30,30
1279,2311,0.0001,0.01,0,157,172.7,188.4,0,0,1,-30,30
1282,1348,0.173,0.1913,0,50,60,90,0,0,1,-30,30
1285,1319,0.0021,0.016,0.0045,258,309.6,464.4,0,0,1,-30,30
1301,1312,0.0012,0.006,0.00159,236,283.2,424.8,0,0,1,-30,30
1308,1330,0.01523,0.03711,0.00927,174,208.8,313.2,0,0,1,-30,30
1309,1339,0.0041,0.0107,0.00101,50,60,90,0,0,1,-30,30
1328,1346,0.0092,0.0334,0.0092,124,148.8,223.2,0,0,1,-30,30
1331,1384,0.0001,0.01,0,83.7,100.44,150.66,0,0,1,-30,30
1333,1336,0.0077,0.0189,0,50,60,90,0,0,1,-30,30
1351,1903,0.0001,0.01,0,83.7,100.44,150.66,0,0,1,-30,30
1355,1364,0.0012,0.0089,0.01512,461,553.2,829.8,0,0,1,-30,30
1356,1365,0.0012,0.0089,0.01513,461,553.2,829.8,0,0,1,-30,30
1357,1358,2e-05,0.00021,0,876,1051.2,1576.8,0,0,1,-30,30
1357,1359,0.00287,0.01671,0.02467,295,354,531,0,0,1,-30,30
1357,1362,0.00457,0.03351,0.05245,317,380.4,570.6,0,0,1,-30,30
1358,1364,0.00924,0.05052,0.07698,367.86,441.43,662.15,0,0,1,-30,30
1358,1369,0.00494,0.0269,0.04225,250,300,450,0,0,1,-30,30
1359,1360,2e-05,0.00021,0,876,1051.2,1576.8,0,0,1,-30,30
1359,1365,0.00585,0.04027,0.07161,463.05,555.66,833.49,0,0,1,-30,30
1360,1364,0.00585,0.04027,0.07161,400,480,720,0,0,1,-30,30
1360,1379,0.01068,0.0475,0.09495,339,406.8,610.2,0,0,1,-30,30
1361,1362,2e-05,0.00021,0,876,1051.2,1576.8,0,0,1,-30,30
1361,1365,0.00399,0.02901,0.04808,380,456,684,0,0,1,-30,30
1363,1366,0.00358,0.04122,1.1338,1154,1384.8,2077.2,0,0,1,-30,30
1364,1373,0.00919,0.06614,0.10451,375,450,675,0,0,1,-30,30
1365,1374,0.00822,0.05767,0.0982,400,480,720,0,0,1,-30,30
1366,1367,1e-05,0.0002,0,1593,1911.6,2867.4,0,0,1,-30,30
1366,1368,0.00097,0.01052,0.28395,970,1164,1746,0,0,1,-30,30
1366,1378,0.00234,0.02677,0.74653,1154,1384.8,2077.2,0,0,1,-30,30
1367,1376,0.00137,0.01569,0.43744,1154,1384.8,2077.2,0,0,1,-30,30
1368,1375,0.00097,0.01052,0.28395,970,1164,1746,0,0,1,-30,30
1369,1370,2e-05,0.00021,0,876,1051.2,1576.8,0,0,1,-30,30
1371,1372,2e-05,0.00021,0,876,1051.2,1576.8,0,0,1,-30,30
1371,1373,0.00136,0.0099,0.01586,400,480,720,0,0,1,-30,30
1373,1374,2e-05,0.00021,0,876,1051.2,1576.8,0,0,1,-30,30
1373,1377,0.0039,0.02847,0.04498,405.62,486.74,730.11,0,0,1,-30,30
1375,1376,1e-05,0.0002,0,1593,1911.6,2867.4,0,0,1,-30,30
1380,1383,0.00686,0.02215,0.00229,50,60,90,0,0,1,-30,30
1380,1407,0.02058,0.06694,0.00691,50,60,90,0,0,1,-30,30
1381,1392,0.01446,0.04802,0.00469,50,60,90,0,0,1,-30,30
1382,1383,8e-05,0.00083,0,50,60,90,0,0,1,-30,30
1382,1398,0.01372,0.04446,0.00461,90,108,162,0,0,1,-30,30
1384,1396,0.00355,0.01157,0.00121,90,108,162,0,0,1,-30,30
1385,1386,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
1385,1387,0.00788,0.05315,0.00589,250.89,301.06,451.59,0,0,1,-30,30
1386,1395,0.0044,0.03039,0.00342,208,249.6,374.4,0,0,1,-30,30
1387,1388,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
1387,1405,0.00098,0.00423,0.02594,95,114,171,0,0,1,-30,30
1390,1394,0.00256,0.02273,0.00199,208,249.6,374.4,0,0,1,-30,30
1390,1398,0.00174,0.01207,0.00134,274.5,329.4,494.1,0,0,1,-30,30
1391,1405,0.00017,0.00074,0.00757,95,114,171,0,0,1,-30,30
1393,1398,1e-05,0.0002,0.00075,95,114,171,0,0,1,-30,30
1394,1395,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
1396,1403,0.02595,0.08512,0.0086,90,108,162,0,0,1,-30,30
1398,1402,0.03529,0.13702,0.01374,90,108,162,0,0,1,-30,30
1399,1401,0.00488,0.01587,0.00164,90,108,162,0,0,1,-30,30
1399,1404,0.01289,0.04289,0.0042,90,108,162,0,0,1,-30,30
1401,1402,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
1403,1404,0.01628,0.05397,0.00529,90,108,162,0,0,1,-30,30
1406,1407,8e-05,0.00083,0,50,60,90,0,0,1,-30,30
1408,1526,0.00055,0.00621,0.2133,2673.31,3207.97,4811.96,0,0,1,-30,30
1408,1527,0.00055,0.00621,0.2133,2673.31,3207.97,4811.96,0,0,1,-30,30
1413,1417,6e-05,0.02002,0,416.23,499.48,749.22,0,0,1,-30,30
1413,1424,0.00013,0.00195,0.3052,1192.75,1431.3,2146.95,0,0,1,-30,30
1413,1509,0.00024,0.00368,0.1502,2346.05,2815.26,4222.89,0,0,1,-30,30
1413,1513,0.00014,0.00224,0.0912,2339.01,2806.81,4210.21,0,0,1,-30,30
1417,1421,0.00012,0.00194,0.0758,1618.71,1942.45,2913.68,0,0,1,-30,30
1417,1501,0.00027,0.00363,0.3713,1972.82,2367.38,3551.07,0,0,1,-30,30
1417,1506,0.00024,0.00368,0.1502,1690.36,2028.43,3042.65,0,0,1,-30,30
1421,1501,0.0003,0.00467,0.2552,1103.33,1324,1986,0,0,1,-30,30
1421,1510,0.00011,0.00173,0.0706,347,381.7,416.4,0,0,1,-30,30
1421,1514,0.00013,0.00203,0.083,796.99,956.39,1434.58,0,0,1,-30,30
1421,1522,0.00011,0.00175,0.0712,989.44,1187.33,1780.99,0,0,1,-30,30
1424,1518,0.00048,0.0074,0.3021,1265.18,1518.22,2277.32,0,0,1,-30,30
1424,1523,0.00137,0.01589,0.6643,681.19,817.43,1226.14,0,0,1,-30,30
1427,1550,0.0001,0.00161,0.0258,596.3,715.56,1073.34,0,0,1,-30,30
1431,1536,0.00221,0.02012,0.1359,264.99,317.99,476.98,0,0,1,-30,30
1431,1540,0.00063,0.00581,0.0382,405.71,486.86,730.28,0,0,1,-30,30
1431,1542,0.00063,0.00671,0.0489,535.46,642.55,963.83,0,0,1,-30,30
1431,1548,0.00032,0.00342,0.025,632.78,759.34,1139.01,0,0,1,-30,30
1434,1502,1e-05,0.0002,0.0717,387.41,464.89,697.34,0,0,1,-30,30
1436,1504,1e-05,0.0002,0.0023,772.64,927.17,1390.75,0,0,1,-30,30
1439,1468,0.00017,0.00288,0.1061,2166.09,2599.31,3898.97,0,0,1,-30,30
1439,1488,3e-05,0.00052,0.0163,1240.16,1488.19,2232.28,0,0,1,-30,30
1439,1502,0.00039,0.00689,0.2687,1756.03,2107.24,3160.85,0,0,1,-30,30
1439,1519,0.0004,0.00617,0.2243,1792.67,2151.21,3226.81,0,0,1,-30,30
1450,1553,5e-05,0.00044,0.0187,1046.09,1255.31,1882.96,0,0,1,-30,30
1450,1554,5e-05,0.00044,0.0187,1374.84,1649.81,2474.71,0,0,1,-30,30
1455,1554,4e-05,0.00032,0.0179,1376.8,1652.15,2478.23,0,0,1,-30,30
1455,1559,4e-05,0.00032,0.0179,1051.76,1262.11,1893.16,0,0,1,-30,30
1463,1502,0.0003,0.00469,0.1916,3096.98,3716.38,5574.56,0,0,1,-30,30
1463,1521,0.0003,0.00469,0.1915,2342.67,2811.21,4216.81,0,0,1,-30,30
1468,1503,0.00012,0.00202,0.078,1615.93,1939.12,2908.68,0,0,1,-30,30
1477,1567,2e-05,0.00025,0.0022,911.76,1094.12,1641.17,0,0,1,-30,30
1477,1568,0.00061,0.00823,0.067,904.62,1085.55,1628.32,0,0,1,-30,30
1481,1588,0.01441,0.05262,0.07664,480.97,577.17,865.75,0,0,1,-30,30
1481,1588,0.01221,0.04562,0.07362,456.61,547.93,821.89,0,0,1,-30,30
1488,1517,0.00043,0.00668,0.241,2332.64,2799.17,4198.76,0,0,1,-30,30
1493,1494,0.00203,0.01907,0.5332,617.69,741.23,1111.84,0,0,1,-30,30
1495,1522,0.00099,0.01503,0.5738,536.1,643.32,964.98,0,0,1,-30,30
1496,1497,0.00014,0.00211,0.0852,805.7,966.84,1450.26,0,0,1,-30,30
1497,1518,2e-05,0.00444,0.9,808.31,969.97,1454.96,0,0,1,-30,30
1498,1499,0.00021,0.00301,0.0979,871.67,1046,1569.01,0,0,1,-30,30
1498,1500,5e-05,0.00031,0.7606,875.21,1050.25,1575.37,0,0,1,-30,30
1500,1501,0.00056,0.00869,0.354,858.44,1030.13,1545.2,0,0,1,-30,30
1501,1512,0.0004,0.00619,0.2511,468.58,562.3,843.45,0,0,1,-30,30
1502,1517,9e-05,0.00132,0.0539,2088.19,2505.83,3758.74,0,0,1,-30,30
1503,1504,0.00053,0.00826,0.3227,1423.59,1708.31,2562.46,0,0,1,-30,30
1504,1519,9e-05,0.00132,0.0539,2354.34,2825.21,4237.81,0,0,1,-30,30
1504,1526,1e-05,0.003,0.89999,2673.31,3207.98,4811.96,0,0,1,-30,30
1504,1527,1e-05,0.003,0.89999,2673.31,3207.98,4811.96,0,0,1,-30,30
1505,1506,0.00032,0.00489,0.1996,1594.56,1913.47,2870.2,0,0,1,-30,30
1505,1509,0.00032,0.00489,0.1996,1888.16,2265.79,3398.69,0,0,1,-30,30
1505,1517,0.00026,0.00488,0.2057,2254.79,2705.75,4058.62,0,0,1,-30,30
1505,1519,0.00026,0.00488,0.2057,997.82,1197.39,1796.08,0,0,1,-30,30
1506,1511,0.00105,0.01623,2.6865,737.43,884.92,1327.37,0,0,1,-30,30
1506,1515,0.00018,0.0028,0.1143,459,504.9,550.8,0,0,1,-30,30
1507,1508,0.00029,0.00456,0.186,317.33,380.8,571.2,0,0,1,-30,30
1508,1511,0.00039,0.0041,0.1727,1522.36,1826.83,2740.24,0,0,1,-30,30
1508,1515,0.00104,0.01511,0.5318,503,553.3,603.6,0,0,1,-30,30
1508,1516,0.00104,0.01511,0.5318,496,545.6,595.2,0,0,1,-30,30
1509,1511,0.00105,0.01623,2.6865,706.78,848.14,1272.2,0,0,1,-30,30
1509,1516,0.00018,0.0028,0.1143,513.79,616.55,924.83,0,0,1,-30,30
1512,1513,0.00053,0.00758,0.2967,605.03,726.04,1089.05,0,0,1,-30,30
1513,1521,0.00019,0.00199,0.2622,2350.95,2821.14,4231.71,0,0,1,-30,30
1518,1520,0.00027,0.00251,0.0737,896.97,1076.36,1614.54,0,0,1,-30,30
1524,1525,0.00203,0.01907,0.5332,612.79,735.35,1103.02,0,0,1,-30,30
1528,1529,0.0012,0.01256,0.0888,627.3,752.76,1129.13,0,0,1,-30,30
1530,1531,0.0003,0.00285,0.0193,270,297,324,0,0,1,-30,30
1530,1536,0.0002,0.00178,0.0121,280.81,336.98,505.46,0,0,1,-30,30
1531,1534,0.00072,0.00686,0.0466,280,308,336,0,0,1,-30,30
1532,1533,0.00148,0.01379,0.0628,226.74,272.08,408.13,0,0,1,-30,30
1532,1535,0.00072,0.00682,0.0464,208.23,249.88,374.81,0,0,1,-30,30
1532,1539,0.00161,0.01403,0.148,223.34,268.01,402.02,0,0,1,-30,30
1533,1534,0.00148,0.01379,0.0628,147.31,176.78,265.16,0,0,1,-30,30
1533,1539,1e-07,0.0002,0.0058,277.92,333.5,500.26,0,0,1,-30,30
1533,1543,0.00108,0.01549,0.1232,279,306.9,334.8,0,0,1,-30,30
1533,1545,0.00108,0.01547,0.1125,265,291.5,318,0,0,1,-30,30
1533,1564,0.00492,0.0343,0.2502,62.49,74.99,112.48,0,0,1,-30,30
1534,1565,0.00241,0.01947,0.1456,242,266.2,290.4,0,0,1,-30,30
1535,1536,0.0005,0.00469,0.0319,417.99,501.59,752.38,0,0,1,-30,30
1536,1537,0.00037,0.00339,0.0231,293.07,351.68,527.53,0,0,1,-30,30
1537,1538,0.00043,0.00387,0.0264,381.4,457.68,686.52,0,0,1,-30,30
1538,1540,0.00078,0.00703,0.0479,281.71,338.06,507.08,0,0,1,-30,30
1538,1544,0.00064,0.00982,0.1378,224.94,269.93,404.9,0,0,1,-30,30
1541,1542,0.00027,0.00245,0.0164,540.83,649,973.5,0,0,1,-30,30
1541,1546,0.0002,0.00037,0.1146,33.92,40.7,61.06,0,0,1,-30,30
1541,1547,0.0002,0.00037,0.1125,33.83,40.6,60.9,0,0,1,-30,30
1543,1544,0.00123,0.0086,0.0585,337,404.4,606.6,0,0,1,-30,30
1545,1549,0.00124,0.00864,0.0588,210.7,252.84,379.26,0,0,1,-30,30
1548,1549,0.00046,0.00496,0.035,627.75,753.3,1129.95,0,0,1,-30,30
1550,1560,0.00373,0.01704,0.108,50,60,90,0,0,1,-30,30
1551,1552,0.00112,0.01028,0.1739,594.99,713.99,1070.98,0,0,1,-30,30
1551,1552,0.00112,0.01026,0.163,595.25,714.3,1071.44,0,0,1,-30,30
1552,1566,0.00075,0.00687,0.045,298.99,358.79,538.19,0,0,1,-30,30
1555,1556,0.0006,0.00228,0.0161,275.56,330.67,496.01,0,0,1,-30,30
1555,1562,0.00014,0.0013,0.0089,91.68,110.01,165.02,0,0,1,-30,30
1555,1563,0.00014,0.0013,0.0089,91.68,110.01,165.02,0,0,1,-30,30
1556,1566,0.0005,0.00189,0.0133,575.08,690.09,1035.14,0,0,1,-30,30
1557,1558,0.0001,0.00159,0.0145,649,713.9,778.8,0,0,1,-30,30
1558,1561,0.00273,0.01717,0.1042,209.18,251.02,376.53,0,0,1,-30,30
1560,1561,0.00338,0.02203,0.1166,207.87,249.45,374.17,0,0,1,-30,30
1564,1597,0.0028,0.09796,0,50,60,90,0,0,1,-30,30
1566,2093,0.0001,0.01,0,475,522.5,570,0,0,1,-30,30
1567,1569,0.00059,0.00806,0.1076,786.97,944.37,1416.55,0,0,1,-30,30
1571,1572,0.0038,0.004,0,20.25,24.3,36.45,0,0,1,-30,30
1605,1606,0.0014,0.0628,0,50,60,90,0,0,1,-30,30
1614,2258,0.0001,0.01,0,168.59,202.31,303.46,0,0,1,-30,30
1615,2309,0.0001,0.01,0,303,333.3,363.6,0,0,1,-30,30
1616,1655,0.00092,0.00756,0.05119,558.14,669.77,1004.66,0,0,1,-30,30
1616,1656,0.00048,0.00396,0.02683,459.2,551.04,826.55,0,0,1,-30,30
1621,1658,0.0005,0.00653,0.64361,715.17,858.2,1287.3,0,0,1,-30,30
1621,1658,0.0005,0.00653,0.64361,715.17,858.2,1287.3,0,0,1,-30,30
1621,1686,0.00077,0.00997,0.77106,254,279.4,304.8,0,0,1,-30,30
1624,1718,0.00031,0.00498,0.01935,143.92,172.7,259.06,0,0,1,-30,30
1626,1712,0.00031,0.00498,0.01935,112.44,134.93,202.39,0,0,1,-30,30
1628,1651,0.00137,0.01917,0.17578,524.43,629.32,943.97,0,0,1,-30,30
1628,1652,0.00118,0.01637,0.14957,562.62,675.14,1012.72,0,0,1,-30,30
1628,1692,0.00215,0.02073,0.18358,289.14,346.97,520.45,0,0,1,-30,30
1628,1695,0.00073,0.00915,0.07916,248.13,297.76,446.64,0,0,1,-30,30
1628,1722,0.00146,0.012,0.09431,264.81,317.77,476.66,0,0,1,-30,30
1628,1724,5e-05,0.01935,0,70.98,85.17,127.76,0,0,1,-30,30
1628,1725,5e-05,0.01935,0,71.11,85.34,128.01,0,0,1,-30,30
1628,1730,0.00132,0.01078,0.09002,176.06,211.27,316.91,0,0,1,-30,30
1633,1746,0.09741,0.20055,0.02121,47.1,56.52,84.78,0,0,1,-30,30
1635,1749,0.07926,0.19248,0.02299,46.63,55.96,83.93,0,0,1,-30,30
1638,1639,0.00103,0.00292,0.0041,121.41,145.69,218.54,0,0,1,-30,30
1638,1639,0.00103,0.00292,0.0041,121.41,145.69,218.54,0,0,1,-30,30
1638,1750,1e-07,0.1,0,247.85,297.42,446.13,0,0,1,-30,30
1639,1640,0.00028,0.00079,0.00111,121.43,145.72,218.57,0,0,1,-30,30
1639,1641,0.00031,0.00088,0.00123,121.32,145.58,218.38,0,0,1,-30,30
1642,1643,0.01072,0.02387,0.00541,76.5,91.8,137.69,0,0,1,-30,30
1643,1644,0.01072,0.02387,0.00541,76.5,91.8,137.69,0,0,1,-30,30
1643,1672,0.00266,0.00926,0.09204,79.79,95.75,143.63,0,0,1,-30,30
1643,1674,0.00266,0.00926,0.09204,79.79,95.75,143.63,0,0,1,-30,30
1643,1677,0.01179,0.0257,0.02961,88.78,106.54,159.81,0,0,1,-30,30
1643,1678,0.01179,0.0257,0.02961,88.78,106.54,159.81,0,0,1,-30,30
1645,1653,0.00026,0.00219,0.01386,50,60,90,0,0,1,-30,30
1645,1654,0.00026,0.00219,0.01386,50,60,90,0,0,1,-30,30
1645,1676,0.00061,0.00504,0.03418,181.18,217.41,326.12,0,0,1,-30,30
1645,2083,0.0001,0.01,0,463.07,555.68,833.52,0,0,1,-30,30
1647,1648,0.00049,0.00065,0.20456,113.87,136.65,204.97,0,0,1,-30,30
1648,1651,0.00022,0.00184,0.01245,119.42,143.3,214.96,0,0,1,-30,30
1649,1650,0.00049,0.00065,0.20456,113.42,136.11,204.16,0,0,1,-30,30
1650,1651,0.00023,0.00186,0.01916,119.43,143.32,214.97,0,0,1,-30,30
1651,1652,0.00024,0.00321,0.02887,263.83,316.6,474.89,0,0,1,-30,30
1651,1653,0.00026,0.00219,0.01386,225.35,270.42,405.63,0,0,1,-30,30
1651,1654,0.00026,0.00219,0.01386,225.35,270.42,405.63,0,0,1,-30,30
1652,1669,0.00077,0.00632,0.04283,175.97,211.16,316.75,0,0,1,-30,30
1653,1670,0.00035,0.003,0.01374,81.84,98.21,147.31,0,0,1,-30,30
1654,1671,0.00035,0.003,0.01374,81.84,98.21,147.31,0,0,1,-30,30
1655,1656,0.00044,0.0036,0.02436,284.35,341.22,511.83,0,0,1,-30,30
1655,1660,0.00046,0.00373,0.02527,235.54,282.65,423.97,0,0,1,-30,30
1655,1666,0.00033,0.00138,0.37813,200.6,240.72,361.08,0,0,1,-30,30
1655,1668,0.00032,0.00136,0.37171,200.5,240.6,360.91,0,0,1,-30,30
1655,1676,0.00268,0.02196,0.14892,170.81,204.97,307.46,0,0,1,-30,30
1656,1660,0.00089,0.00732,0.04966,160,176,192,0,0,1,-30,30
1656,1680,0.00044,0.0034,0.06693,181.46,217.75,326.63,0,0,1,-30,30
1656,1682,0.00044,0.0034,0.06693,181.46,217.75,326.63,0,0,1,-30,30
1657,1658,0.00156,0.01313,0.364,306.59,367.91,551.86,0,0,1,-30,30
1658,1659,0.00156,0.01313,0.364,309.28,371.14,556.7,0,0,1,-30,30
1660,1661,0.00017,0.00084,0.10273,132.39,158.87,238.31,0,0,1,-30,30
1660,1662,0.00017,0.00084,0.10273,132.39,158.87,238.31,0,0,1,-30,30
1660,1663,0.00211,0.01731,0.11739,365.55,438.66,657.99,0,0,1,-30,30
1660,1664,0.00277,0.02269,0.15382,370.06,444.07,666.11,0,0,1,-30,30
1663,1664,0.00072,0.00591,0.0401,354.02,424.82,637.24,0,0,1,-30,30
1664,1724,0.00022,0.00189,0.06115,72.29,86.74,130.12,0,0,1,-30,30
1664,1725,0.00022,0.00185,0.04465,71.97,86.36,129.54,0,0,1,-30,30
1664,1726,0.0005,0.0043,0.0718,396.67,476,714.01,0,0,1,-30,30
1664,1727,0.0005,0.0043,0.0293,302.9,363.48,545.22,0,0,1,-30,30
1665,1666,0.00012,0.00033,0.1803,129.45,155.34,233.01,0,0,1,-30,30
1667,1668,0.00012,0.00033,0.1803,129.45,155.34,233.01,0,0,1,-30,30
1669,1676,0.00079,0.00646,0.0438,66.56,79.87,119.81,0,0,1,-30,30
1669,1747,0.00047,0.0026,0.16299,93.59,112.31,168.46,0,0,1,-30,30
1672,1673,0.00395,0.00271,0.064,39.45,47.34,71,0,0,1,-30,30
1674,1675,0.00395,0.00271,0.064,39.45,47.34,71,0,0,1,-30,30
1676,1679,0.00079,0.00646,0.0438,137.96,165.56,248.34,0,0,1,-30,30
1676,1684,0.00037,0.00066,0.204,50,60,90,0,0,1,-30,30
1676,1685,0.00037,0.00066,0.204,50,60,90,0,0,1,-30,30
1679,1748,0.00047,0.0026,0.16299,93.56,112.27,168.4,0,0,1,-30,30
1680,1681,0.00032,0.00103,0.30572,85.08,102.1,153.15,0,0,1,-30,30
1682,1683,0.00032,0.00103,0.30572,85.08,102.1,153.15,0,0,1,-30,30
1688,1691,0.0009,0.00738,0.05002,156.08,187.3,280.95,0,0,1,-30,30
1688,1692,0.0009,0.00738,0.05002,157.84,189.41,284.12,0,0,1,-30,30
1688,1739,0.0039,0.033,0.2026,442.96,531.55,797.33,0,0,1,-30,30
1688,1739,0.0039,0.033,0.2026,442.96,531.55,797.33,0,0,1,-30,30
1688,1740,0.00012,0.00106,0.03877,100.21,120.25,180.38,0,0,1,-30,30
1688,1741,0.00012,0.00098,0.00667,100.22,120.26,180.39,0,0,1,-30,30
1689,1690,0.00012,0.00035,0.00049,27.4,32.88,49.32,0,0,1,-30,30
1689,1690,0.00017,0.00047,0.00066,20.28,24.34,36.5,0,0,1,-30,30
1691,1692,1e-07,0.0002,0,269.8,323.76,485.64,0,0,1,-30,30
1691,1693,0.0002,0.00162,0.01097,190.72,228.87,343.3,0,0,1,-30,30
1691,1694,0.00021,0.00164,0.02199,190.71,228.85,343.27,0,0,1,-30,30
1691,1695,0.00181,0.01495,0.13007,210.96,253.15,379.72,0,0,1,-30,30
1693,1696,0.00017,0.00056,0.12236,94.14,112.97,169.45,0,0,1,-30,30
1694,1697,0.00014,0.00049,0.10691,93.86,112.63,168.95,0,0,1,-30,30
1698,1699,0.00556,0.01429,0.105,50,60,90,0,0,1,-30,30
1698,1700,0.00791,0.03901,0.00994,85.77,102.92,154.38,0,0,1,-30,30
1700,1701,0.01184,0.03906,0.0095,85.98,103.17,154.76,0,0,1,-30,30
1700,1703,0.00303,0.01491,0.00644,50.31,60.38,90.57,0,0,1,-30,30
1700,1703,0.00307,0.01508,0.01304,50.31,60.37,90.56,0,0,1,-30,30
1700,1704,0.0047,0.02318,0.00591,59.26,71.12,106.67,0,0,1,-30,30
1700,1705,0.00842,0.01852,0.00515,60.04,72.05,108.07,0,0,1,-30,30
1700,1711,0.00464,0.02587,0.00658,56.45,67.74,101.61,0,0,1,-30,30
1700,1736,0.00464,0.02587,0.00658,50,60,90,0,0,1,-30,30
1700,1744,0.0219,0.0501,0.0107,158.2,189.84,284.76,0,0,1,-30,30
1700,1745,0.0218,0.0497,0.0106,158.66,190.39,285.59,0,0,1,-30,30
1701,1702,0.00556,0.01429,0.105,50,60,90,0,0,1,-30,30
1706,1707,0.01337,0.02979,0.00675,50,60,90,0,0,1,-30,30
1707,1720,0.00896,0.01995,0.00452,81.84,98.21,147.31,0,0,1,-30,30
1707,1728,0.00218,0.00486,0.0011,53.83,64.6,96.9,0,0,1,-30,30
1708,1709,0.01337,0.02979,0.00675,50,60,90,0,0,1,-30,30
1709,1712,0.01866,0.04157,0.00942,72.89,87.47,131.2,0,0,1,-30,30
1709,1729,0.00223,0.00496,0.0025,53.7,64.44,96.66,0,0,1,-30,30
1710,1711,0.00382,0.02131,0.00542,46,50.6,55.2,0,0,1,-30,30
1710,1712,0.03212,0.07155,0.01622,58.29,69.94,104.92,0,0,1,-30,30
