bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1711,1735,0.00086,0.00426,0.00108,96.2,115.44,173.15,0,0,1,-30,30
1712,1719,0.00718,0.016,0.00363,52.35,62.82,94.24,0,0,1,-30,30
1712,1719,0.00718,0.016,0.00363,52.35,62.82,94.24,0,0,1,-30,30
1713,1714,0.00776,0.01726,0.00574,68.45,82.13,123.2,0,0,1,-30,30
1713,1715,0.00579,0.02408,0.0058,118.58,142.3,213.44,0,0,1,-30,30
1715,1716,0.00579,0.02408,0.0058,118.58,142.3,213.44,0,0,1,-30,30
1715,1719,0.00078,0.00328,0.00647,29.73,35.68,53.52,0,0,1,-30,30
1715,1719,0.00074,0.00243,0.00716,38.29,45.95,68.92,0,0,1,-30,30
1715,1731,0.00048,0.00063,0.02012,15.77,18.92,28.39,0,0,1,-30,30
1715,1732,0.00044,0.00057,0.01826,15.77,18.92,28.39,0,0,1,-30,30
1716,1717,0.00776,0.01726,0.00574,68.45,82.13,123.2,0,0,1,-30,30
1718,1720,0.00971,0.02162,0.0049,123.14,147.77,221.65,0,0,1,-30,30
1718,1736,0.03594,0.09286,0.02164,58.23,69.88,104.82,0,0,1,-30,30
1719,1720,0.01014,0.02259,0.00512,50,60,90,0,0,1,-30,30
1721,1722,0.00061,0.00496,0.03311,292.78,351.34,527,0,0,1,-30,30
1721,1723,0.0006,0.0053,0.0337,357.49,428.99,643.48,0,0,1,-30,30
1722,1734,0.00015,0.00123,0.00819,283.57,340.28,510.43,0,0,1,-30,30
1722,1738,0.0011,0.0093,0.059,358.74,430.49,645.73,0,0,1,-30,30
1723,2030,0.0019,0.0167,0.102,358.91,430.69,646.04,0,0,1,-30,30
1726,1989,0.0085,0.0731,0.4454,403.26,483.91,725.87,0,0,1,-30,30
1727,2029,0.0043,0.0371,0.2285,306.67,368,552.01,0,0,1,-30,30
1730,1733,0.00027,0.00217,0.01447,176.94,212.33,318.49,0,0,1,-30,30
1733,1734,0.00027,0.00217,0.01447,283.57,340.28,510.43,0,0,1,-30,30
1736,1737,0.00088,0.00431,0.00289,96.1,115.32,172.98,0,0,1,-30,30
1738,1993,0.0019,0.0167,0.102,360.1,432.12,648.18,0,0,1,-30,30
1742,1922,0.0145,0.0331,0.007,251.27,301.53,452.29,0,0,1,-30,30
1743,1922,0.0145,0.0331,0.007,165.13,198.16,297.23,0,0,1,-30,30
1744,1894,0.0098,0.0223,0.0048,159.32,191.18,286.78,0,0,1,-30,30
1745,1895,0.0098,0.0223,0.0048,159.79,191.75,287.62,0,0,1,-30,30
1796,1797,0.02,0.2,0,17.81,21.37,32.06,0,0,1,-30,30
1796,1938,0.5341,1.0562,0,17.37,20.85,31.27,0,0,1,-30,30
1798,1984,0.0117,0.0112,0.0008,31.43,37.71,56.57,0,0,1,-30,30
1799,1800,0.02,0.2,0,54.42,65.3,97.96,0,0,1,-30,30
1799,1896,0.03647,0.10472,0.01242,53,63.6,95.4,0,0,1,-30,30
1801,1802,0.02,0.2,0,54.42,65.3,97.96,0,0,1,-30,30
1801,1896,0.03647,0.10472,0.01242,53,63.6,95.4,0,0,1,-30,30
1803,1804,0.04,0.4,0,27.82,33.39,50.08,0,0,1,-30,30
1803,1902,0.17,0.35,0,27.79,33.35,50.03,0,0,1,-30,30
1805,2036,0.01193,0.03427,0.00406,24.67,29.6,44.41,0,0,1,-30,30
1805,2036,0.01193,0.03427,0.00406,24.67,29.6,44.41,0,0,1,-30,30
1805,2036,0.01193,0.03427,0.00406,24.67,29.6,44.41,0,0,1,-30,30
1807,1922,0.0144,0.033,0.007,96,115.2,172.8,0,0,1,-30,30
1808,1932,1e-07,0.0002,0,53.46,64.15,96.23,0,0,1,-30,30
1809,1936,0.3328,0.153,0,16.27,19.53,29.29,0,0,1,-30,30
1809,1937,0.3328,0.153,0,16.27,19.53,29.29,0,0,1,-30,30
1810,1933,1e-07,0.0002,0,50,60,90,0,0,1,-30,30
1812,1813,0.02,0.2,0,32.72,39.26,58.9,0,0,1,-30,30
1812,1938,0.3599,0.7671,0,31.83,38.2,57.3,0,0,1,-30,30
1814,1815,0.02,0.2,0,32.57,39.09,58.63,0,0,1,-30,30
1814,1938,0.2392,0.5279,0.0001,31.68,38.02,57.03,0,0,1,-30,30
1816,1818,1e-07,0.0002,0,82.03,98.43,147.65,0,0,1,-30,30
1816,1895,0.0587,0.1341,0.0286,133.55,160.26,240.39,0,0,1,-30,30
1816,1905,0.0599,0.1363,0.0293,97.93,117.52,176.27,0,0,1,-30,30
1816,1932,0.0157,0.036,0.0076,62.01,74.41,111.62,0,0,1,-30,30
1816,1956,0.001,0.0022,0.0005,70.23,84.28,126.41,0,0,1,-30,30
1816,1959,0.00073,0.01875,0.89999,158.16,189.79,284.69,0,0,1,-30,30
1818,1868,0.0703,0.1601,0.0345,89.54,107.45,161.17,0,0,1,-30,30
1818,1894,0.0587,0.1341,0.0286,133.38,160.06,240.08,0,0,1,-30,30
1818,1933,0.0157,0.036,0.0076,57.34,68.81,103.21,0,0,1,-30,30
1818,1954,0.0375,0.0858,0.0182,56.33,67.59,101.39,0,0,1,-30,30
1818,1955,0.001,0.0022,0.0005,70.16,84.19,126.29,0,0,1,-30,30
1818,1957,0.00073,0.01875,0.89999,158.14,189.77,284.65,0,0,1,-30,30
1819,1960,1e-07,0.001,0,50.62,60.75,91.12,0,0,1,-30,30
1820,1821,0.0151,0.6228,0,46.66,55.99,83.98,0,0,1,-30,30
1820,1822,0.0176,0.5087,0,46.83,56.2,84.29,0,0,1,-30,30
1820,1878,0.0263,0.0603,0.0128,50,60,90,0,0,1,-30,30
1820,1881,1e-07,0.0002,0,62.61,75.13,112.7,0,0,1,-30,30
1820,1961,0.02,0.0579,0.0123,54.12,64.95,97.42,0,0,1,-30,30
1824,1954,0.0021,0.005,0.001,33.39,40.06,60.1,0,0,1,-30,30
1826,1885,4e-05,0.00024,0.0622,436.93,524.31,786.47,0,0,1,-30,30
1829,1972,0.16,0.25,0,50,60,90,0,0,1,-30,30
1831,1832,0.0055,0.2194,0,50,60,90,0,0,1,-30,30
1831,1962,0.0051,0.012,0.0024,50,60,90,0,0,1,-30,30
1832,2111,0.0001,0.01,0,89.61,107.54,161.3,0,0,1,-30,30
1833,1983,0.62749,0.83845,0,22.4,26.88,40.32,0,0,1,-30,30
1835,1997,0.82928,1.15303,0,19.76,23.72,35.57,0,0,1,-30,30
1837,1838,0.019,0.4024,0,50,60,90,0,0,1,-30,30
1837,1964,0.0025,0.0058,0.0012,50,60,90,0,0,1,-30,30
1839,1840,0.04,0.4,0,16.27,19.53,29.29,0,0,1,-30,30
1839,1983,0.47608,0.52757,0.0023,17.66,21.19,31.79,0,0,1,-30,30
1841,1954,0.0025,0.0058,0.0012,50,60,90,0,0,1,-30,30
1846,2035,0.04193,0.12043,0.01428,50.47,60.57,90.85,0,0,1,-30,30
1846,2035,0.04193,0.12043,0.01428,50.47,60.57,90.85,0,0,1,-30,30
1848,2007,2e-05,0.00033,0.1421,301,331.1,361.2,0,0,1,-30,30
1850,2011,2e-05,0.00032,0.1351,302,332.2,362.4,0,0,1,-30,30
1852,2012,6e-05,0.00021,0.0525,237.64,285.16,427.74,0,0,1,-30,30
1854,2013,6e-05,0.00021,0.0525,237.21,284.65,426.97,0,0,1,-30,30
1856,2014,6e-05,0.00021,0.0525,237.2,284.64,426.96,0,0,1,-30,30
1858,1954,0.0219,0.052,0.0103,37.88,45.46,68.18,0,0,1,-30,30
1860,1861,0.0079,0.2308,0,81.41,97.69,146.54,0,0,1,-30,30
1860,1922,0.0013,0.003,0.0006,80.7,96.84,145.27,0,0,1,-30,30
1862,1863,0.0079,0.229,0,81.41,97.69,146.54,0,0,1,-30,30
1862,1922,0.0013,0.003,0.0006,80.7,96.84,145.26,0,0,1,-30,30
1864,1865,0.034,0.884,0,24.79,29.75,44.62,0,0,1,-30,30
1864,1948,0.0351,0.03023,0,24.27,29.12,43.69,0,0,1,-30,30
1866,1997,0.0758,0.09381,0,50,60,90,0,0,1,-30,30
1868,1869,1e-07,0.0002,0,61.42,73.7,110.56,0,0,1,-30,30
1869,1870,0.0249,0.0566,0.0122,50,60,90,0,0,1,-30,30
1870,1904,0.0429,0.0976,0.021,50,60,90,0,0,1,-30,30
1870,1914,1e-07,0.0002,0,42.38,50.86,76.28,0,0,1,-30,30
1870,1915,1e-07,0.0002,0,69.22,83.07,124.6,0,0,1,-30,30
1870,1916,0.002,0.0046,0.0413,57.03,68.44,102.65,0,0,1,-30,30
1870,1917,0.002,0.0046,0.0413,57.3,68.76,103.14,0,0,1,-30,30
1870,1918,0.002,0.0045,0.001,38.2,45.83,68.75,0,0,1,-30,30
1870,1919,0.0017,0.00851,0.00206,70.11,84.14,126.2,0,0,1,-30,30
1871,1872,0.0147,0.0337,0.0071,45.36,54.44,81.65,0,0,1,-30,30
1872,1874,0.0038,0.019,0.0046,92.09,110.51,165.77,0,0,1,-30,30
1872,1898,0.0308,0.0633,0.0129,86.54,103.84,155.77,0,0,1,-30,30
1873,1874,0.0185,0.0527,0.0117,45.45,54.53,81.8,0,0,1,-30,30
1874,1908,0.0029,0.0148,0.0036,51.55,61.86,92.79,0,0,1,-30,30
1874,1911,0.0029,0.0148,0.0036,51.55,61.86,92.79,0,0,1,-30,30
1874,1919,0.00239,0.01199,0.0029,50,60,90,0,0,1,-30,30
1874,1921,0.00239,0.01199,0.0029,50,60,90,0,0,1,-30,30
1874,2001,0.0078,0.0391,0.0094,43.86,52.63,78.95,0,0,1,-30,30
1874,2002,0.0078,0.0391,0.0094,43.86,52.63,78.95,0,0,1,-30,30
1875,1876,0.0028,0.0193,0.0748,172,189.2,206.4,0,0,1,-30,30
1875,1877,0.00444,0.03038,0.11773,172,189.2,206.4,0,0,1,-30,30
1876,1883,1e-07,0.0002,0,317.79,381.35,572.02,0,0,1,-30,30
1876,1884,0.00852,0.03134,0.1933,367.33,440.8,661.19,0,0,1,-30,30
1878,1879,1e-07,0.0002,0,126,138.6,151.2,0,0,1,-30,30
1878,1880,0.03065,0.07025,0.0149,286,314.6,343.2,0,0,1,-30,30
1878,2149,0.0001,0.01,0,209.24,251.08,376.62,0,0,1,-30,30
1879,1881,0.026,0.0596,0.0126,50,60,90,0,0,1,-30,30
1879,1882,0.0157,0.0359,0.0076,124.27,149.12,223.69,0,0,1,-30,30
1879,2251,0.0001,0.01,0,83.7,100.44,150.66,0,0,1,-30,30
1880,1892,0.03065,0.07025,0.0149,81.1,97.32,145.98,0,0,1,-30,30
1881,1958,0.02,0.0579,0.0123,54.16,64.99,97.48,0,0,1,-30,30
1882,1953,0.02863,0.066,0.031,86.44,103.73,155.59,0,0,1,-30,30
1883,1885,0.0039,0.0206,0.0971,386.42,463.7,695.56,0,0,1,-30,30
1884,1887,0.00378,0.0139,0.0856,433.99,520.79,781.18,0,0,1,-30,30
1885,1886,0.0122,0.051,0.2844,365.21,438.25,657.38,0,0,1,-30,30
1886,1887,1e-07,0.0002,0,281.82,338.18,507.27,0,0,1,-30,30
1886,1888,0.006,0.0221,0.1366,333.57,400.28,600.43,0,0,1,-30,30
1886,1891,0.0042,0.03576,0.21598,176.67,212,318,0,0,1,-30,30
1887,1889,0.0001,0.001,0.0058,178.51,214.21,321.32,0,0,1,-30,30
1887,1890,0.006,0.0221,0.1366,333.05,399.66,599.49,0,0,1,-30,30
1888,1989,1e-07,0.0002,0,248.09,297.71,446.56,0,0,1,-30,30
1889,1982,1e-07,0.0002,0,236.55,283.86,425.79,0,0,1,-30,30
1890,1982,0.0029,0.0244,0.1472,306.01,367.21,550.82,0,0,1,-30,30
1890,1988,1e-07,0.0002,0,343.67,412.4,618.61,0,0,1,-30,30
1890,1989,1e-07,0.0002,0,290.2,348.24,522.36,0,0,1,-30,30
1890,1990,0.0014,0.0123,0.0742,184.1,220.92,331.38,0,0,1,-30,30
1891,2011,1e-07,0.0002,0.00022,203.88,244.65,366.98,0,0,1,-30,30
1892,1893,0.02162,0.04957,0.01054,91.19,109.43,164.14,0,0,1,-30,30
1893,1950,0.04198,0.09623,0.02046,137.1,164.52,246.78,0,0,1,-30,30
1897,1898,1e-07,0.0002,0,92.97,111.57,167.35,0,0,1,-30,30
1897,1899,0.0061,0.0121,0.0025,50,60,90,0,0,1,-30,30
1897,1900,0.0354,0.0726,0.0148,100.04,120.05,180.07,0,0,1,-30,30
1898,1901,0.0061,0.0121,0.0025,50,60,90,0,0,1,-30,30
1900,1966,0.00177,0.036,0.89999,87.74,105.29,157.94,0,0,1,-30,30
1903,1963,0.0191,0.0454,0.009,54,59.4,64.8,0,0,1,-30,30
1904,1905,1e-07,0.0002,0,63.74,76.49,114.73,0,0,1,-30,30
1906,1907,0.0011,0.0017,0.0592,35.75,42.9,64.35,0,0,1,-30,30
1906,1908,0.0015,0.0034,0.0007,50,60,90,0,0,1,-30,30
1907,1916,0.0006,0.0009,0.0328,43.02,51.62,77.44,0,0,1,-30,30
1908,1911,1e-07,0.0002,0,50,60,90,0,0,1,-30,30
1909,1910,0.0011,0.0017,0.0592,35.78,42.93,64.4,0,0,1,-30,30
1909,1911,0.00141,0.00324,0.00193,50,60,90,0,0,1,-30,30
1910,1917,0.0006,0.0009,0.0328,43.32,51.98,77.98,0,0,1,-30,30
1912,1987,0.21,0.45,0,30.21,36.26,54.38,0,0,1,-30,30
1913,1962,0.0048,0.01145,0.00225,117.05,140.46,210.69,0,0,1,-30,30
1913,2174,0.0001,0.01,0,83.7,100.44,150.66,0,0,1,-30,30
1914,1920,0.002,0.0045,0.001,38.2,45.83,68.75,0,0,1,-30,30
1915,1921,0.0017,0.00851,0.00206,71.73,86.08,129.11,0,0,1,-30,30
1919,1935,0.0149,0.0341,0.0072,127.7,153.24,229.86,0,0,1,-30,30
1921,1934,0.0149,0.0341,0.0072,126.98,152.38,228.56,0,0,1,-30,30
1922,1954,0.0456,0.1045,0.0222,62.63,75.16,112.73,0,0,1,-30,30
1922,1980,1e-07,0.0002,0,111.11,133.33,200,0,0,1,-30,30
1923,1924,0.0102,0.0233,0.0049,108.15,129.78,194.67,0,0,1,-30,30
1924,1954,0.04013,0.09196,0.01954,55.07,66.08,99.13,0,0,1,-30,30
1924,1980,0.00547,0.01254,0.00266,116.14,139.37,209.05,0,0,1,-30,30
1926,1927,1e-07,0.0002,0,59.94,71.93,107.89,0,0,1,-30,30
1927,1930,0.0019,0.0028,0.0982,60.1,72.12,108.18,0,0,1,-30,30
1928,1929,1e-07,0.0002,0,59.94,71.93,107.89,0,0,1,-30,30
1929,1931,0.0019,0.0028,0.0982,60.1,72.12,108.18,0,0,1,-30,30
1930,1940,0.0048,0.0153,0.0034,105.96,127.15,190.73,0,0,1,-30,30
1931,1939,0.0048,0.0153,0.0034,105.96,127.15,190.73,0,0,1,-30,30
1932,1934,0.0388,0.0888,0.0188,106.64,127.97,191.95,0,0,1,-30,30
1933,1935,0.0388,0.0888,0.0188,107.66,129.19,193.79,0,0,1,-30,30
1939,1940,1e-07,0.0002,0,125.92,151.11,226.66,0,0,1,-30,30
1939,1941,0.0124,0.0397,0.0089,92.13,110.55,165.83,0,0,1,-30,30
1939,1941,0.0124,0.0397,0.0089,92.13,110.55,165.83,0,0,1,-30,30
1939,1942,0.0015,0.0022,0.075,88.34,106,159.01,0,0,1,-30,30
1939,1943,0.0015,0.0022,0.075,88.34,106,159,0,0,1,-30,30
1939,1944,0.00485,0.01057,0.00221,45.55,54.66,82,0,0,1,-30,30
1939,1945,0.00485,0.01057,0.00221,98.49,118.19,177.28,0,0,1,-30,30
1941,1944,0.01826,0.03742,0.00752,59.54,71.45,107.17,0,0,1,-30,30
1941,1946,0.0083,0.0265,0.0182,34.45,41.34,62.02,0,0,1,-30,30
1941,1947,0.0083,0.0265,0.0182,34.45,41.34,62.02,0,0,1,-30,30
1942,2020,0.00075,0.0029,0.03908,115.29,138.34,207.51,0,0,1,-30,30
1943,2019,0.00075,0.0029,0.03908,115.29,138.34,207.51,0,0,1,-30,30
1944,2031,0.0312,0.0798,0.017,53.93,64.71,97.07,0,0,1,-30,30
1945,1965,0.03004,0.06157,0.01238,94.84,113.8,170.71,0,0,1,-30,30
1945,2032,0.0312,0.0798,0.017,50,60,90,0,0,1,-30,30
1949,1950,0.0281,0.0643,0.0137,53.38,64.05,96.08,0,0,1,-30,30
1949,1951,0.036,0.0822,0.0175,62.29,74.75,112.12,0,0,1,-30,30
1950,1952,0.0281,0.0643,0.0137,53.38,64.06,96.08,0,0,1,-30,30
1950,1981,0.0384,0.088,0.0187,18.81,22.57,33.85,0,0,1,-30,30
1952,1953,0.036,0.0822,0.0175,64.17,77,115.51,0,0,1,-30,30
1955,2022,0.0242,0.0551,0.0118,89.14,106.97,160.45,0,0,1,-30,30
1956,2021,0.0242,0.0551,0.0118,89.14,106.97,160.46,0,0,1,-30,30
1957,1958,0.0779,0.1968,0.052,160.66,192.79,289.19,0,0,1,-30,30
1958,1959,0.0779,0.1968,0.052,158.16,189.79,284.69,0,0,1,-30,30
1958,1961,5e-05,0.0002,2e-05,52.89,63.47,95.21,0,0,1,-30,30
1958,1962,0.0006,0.0024,0.0005,222.8,267.36,401.04,0,0,1,-30,30
1958,1963,0.0087,0.0198,0.0042,68.38,82.06,123.09,0,0,1,-30,30
1958,1964,0.0087,0.0198,0.0042,46.41,55.69,83.54,0,0,1,-30,30
1963,1969,0.0355,0.0811,0.0173,41.69,50.03,75.05,0,0,1,-30,30
1964,1970,0.0355,0.0811,0.0173,41.98,50.38,75.57,0,0,1,-30,30
1965,1966,1e-07,0.0002,0,89.88,107.86,161.78,0,0,1,-30,30
1967,1968,0.009,0.0234,0.00502,16.16,19.39,29.09,0,0,1,-30,30
1968,1999,0.0064,0.0146,0.0031,28.58,34.29,51.44,0,0,1,-30,30
1968,2000,0.0071,0.0184,0.00395,50,60,90,0,0,1,-30,30
1970,1971,0.0175,0.05,0.0119,58.03,69.64,104.45,0,0,1,-30,30
1971,2262,0.0001,0.01,0,83.7,100.44,150.66,0,0,1,-30,30
1973,1974,0.0069,0.0157,0.0033,97.65,117.18,175.77,0,0,1,-30,30
1973,1975,0.0018,0.0041,0.0009,27.69,33.22,49.83,0,0,1,-30,30
1973,1976,0.0062,0.0142,0.003,81.83,98.2,147.3,0,0,1,-30,30
1974,1977,0.0069,0.0157,0.0033,98.13,117.76,176.64,0,0,1,-30,30
1974,1999,0.015,0.0349,0.0074,77.83,93.4,140.1,0,0,1,-30,30
1974,2003,0.00086,0.00059,0.0151,50,60,90,0,0,1,-30,30
1974,2004,0.0008,0.00056,0.0141,50,60,90,0,0,1,-30,30
1974,2005,0.00012,0.00056,0,50,60,90,0,0,1,-30,30
1974,2006,0.00012,0.00056,0,50,60,90,0,0,1,-30,30
1976,1979,0.0001,0.0002,0,276,303.6,331.2,0,0,1,-30,30
1976,1998,1e-07,0.0002,0,298,327.8,357.6,0,0,1,-30,30
1976,2023,0.0025,0.0049,0.001,50,60,90,0,0,1,-30,30
1976,2027,0.00382,0.00557,0.01871,50,60,90,0,0,1,-30,30
1977,1978,0.0018,0.0041,0.0009,27.69,33.22,49.83,0,0,1,-30,30
1977,1979,0.0062,0.0142,0.003,81.88,98.25,147.38,0,0,1,-30,30
1979,1999,1e-07,0.0002,0,134,147.4,160.8,0,0,1,-30,30
1979,2025,0.0025,0.0049,0.001,50,60,90,0,0,1,-30,30
1979,2028,0.00382,0.00557,0.01871,50,60,90,0,0,1,-30,30
1979,2209,0.0001,0.01,0,131,144.1,157.2,0,0,1,-30,30
1983,1984,0.4257,0.9048,0,50,60,90,0,0,1,-30,30
1983,1985,1.1045,1.4724,0,50,60,90,0,0,1,-30,30
1984,1985,0.1393,0.2961,0,22.32,26.78,40.18,0,0,1,-30,30
1986,1987,0.03,0.07,0,30.28,36.34,54.51,0,0,1,-30,30
1988,1993,0.0061,0.0536,0.22142,339.68,407.62,611.42,0,0,1,-30,30
1989,1991,1e-07,0.0002,0,447.9,537.48,806.22,0,0,1,-30,30
1989,1994,0.0036,0.0307,0.1848,282.53,339.04,508.55,0,0,1,-30,30
1989,1995,0.0026,0.0219,0.1322,396.31,475.57,713.36,0,0,1,-30,30
1989,1996,0.0061,0.0536,0.22142,338.57,406.28,609.43,0,0,1,-30,30
1990,2009,1e-07,0.0002,0,224.94,269.93,404.89,0,0,1,-30,30
1991,1992,0.0059,0.051,0.3072,355.05,426.06,639.09,0,0,1,-30,30
1992,1993,1e-07,0.0002,0,329.08,394.9,592.34,0,0,1,-30,30
1992,1996,1e-07,0.0002,0,335.47,402.56,603.85,0,0,1,-30,30
1992,2030,1e-07,0.0002,0,361.92,434.3,651.46,0,0,1,-30,30
1993,2029,1e-07,0.0002,0,308.21,369.85,554.78,0,0,1,-30,30
1994,2007,1e-07,0.0002,0,314.4,377.28,565.92,0,0,1,-30,30
1995,2010,1e-07,0.0002,0,431.11,517.33,776,0,0,1,-30,30
1999,2125,0.0001,0.01,0,136,149.6,163.2,0,0,1,-30,30
2007,2008,1e-07,0.0002,0,438.55,526.26,789.39,0,0,1,-30,30
2007,2009,0.0024,0.0208,0.1252,361.97,434.36,651.55,0,0,1,-30,30
2008,2012,1e-07,0.001,0,317.45,380.94,571.41,0,0,1,-30,30
2008,2014,1e-07,0.001,0,297.37,356.84,535.26,0,0,1,-30,30
2010,2015,1e-07,0.0002,0,431.12,517.34,776.02,0,0,1,-30,30
2011,2016,1e-07,0.0002,0,193,212.3,231.6,0,0,1,-30,30
2012,2016,1e-07,0.001,0,235.46,282.55,423.82,0,0,1,-30,30
2013,2015,1e-07,0.001,0,315.01,378.01,567.02,0,0,1,-30,30
2013,2016,1e-07,0.001,0,235.49,282.59,423.89,0,0,1,-30,30
2014,2015,1e-07,0.001,0,334.15,400.98,601.48,0,0,1,-30,30
2017,2018,1e-07,0.0002,0,50,60,90,0,0,1,-30,30
2017,2019,0.0014,0.0021,0.075,147.55,177.06,265.6,0,0,1,-30,30
2018,2020,0.0014,0.0021,0.075,147.55,177.06,265.6,0,0,1,-30,30
2023,2024,9e-05,0.00034,0.0046,50,60,90,0,0,1,-30,30
2025,2026,9e-05,0.00034,0.0046,50,60,90,0,0,1,-30,30
2033,2034,0.02332,0.02388,0.00151,50,60,90,0,0,1,-30,30
2034,2073,0.04,0.4,0,50,60,90,0,0,1,-30,30
2074,2096,0.01488,0.08161,0.1148,266,319.2,478.8,0,0,1,-30,30
2075,2091,0.00079,0.00488,0.00724,50,60,90,0,0,1,-30,30
2076,2090,0.00079,0.00488,0.00726,137,164.4,246.6,0,0,1,-30,30
2077,2078,2e-05,0.00021,0,876,1051.2,1576.8,0,0,1,-30,30
2077,2093,0.01122,0.07074,0.11571,180,216,324,0,0,1,-30,30
2078,2081,0.00213,0.01403,0.0226,250,300,450,0,0,1,-30,30
2079,2080,2e-05,0.00021,0,876,1051.2,1576.8,0,0,1,-30,30
2079,2082,0.00519,0.03839,0.05875,400,480,720,0,0,1,-30,30
2079,2107,0.00085,0.00632,0.00931,50,60,90,0,0,1,-30,30
2079,2265,0.01244,0.06959,0.10842,613.76,736.51,1104.77,0,0,1,-30,30
2080,2092,0.00159,0.01112,0.01913,396,475.2,712.8,0,0,1,-30,30
2080,2108,0.00085,0.00612,0.00964,50,60,90,0,0,1,-30,30
2081,2087,0.00446,0.03041,0.04867,180,216,324,0,0,1,-30,30
2081,2099,0.00463,0.02775,0.04612,463.1,555.72,833.59,0,0,1,-30,30
2081,2101,0.00184,0.0126,0.02239,231,277.2,415.8,0,0,1,-30,30
2081,2103,0.00816,0.04242,0.0612,314,376.8,565.2,0,0,1,-30,30
2082,2088,0.00341,0.02442,0.03997,317,380.4,570.6,0,0,1,-30,30
2082,2100,0.00184,0.0126,0.0224,231,277.2,415.8,0,0,1,-30,30
2082,2102,0.00816,0.04242,0.0612,314,376.8,565.2,0,0,1,-30,30
2082,2106,0.00192,0.01355,0.023,341,409.2,613.8,0,0,1,-30,30
2083,2084,2e-05,0.00021,0,876,1051.2,1576.8,0,0,1,-30,30
2084,2098,0.00217,0.01459,0.02575,470.36,564.44,846.65,0,0,1,-30,30
2085,2106,0.00238,0.01667,0.02846,341,409.2,613.8,0,0,1,-30,30
2086,2087,2e-05,0.00021,0,876,1051.2,1576.8,0,0,1,-30,30
2088,2089,2e-05,0.00021,0,876,1051.2,1576.8,0,0,1,-30,30
2089,2096,0.00316,0.02378,0.03527,231,277.2,415.8,0,0,1,-30,30
2090,2091,2e-05,0.00021,0,876,1051.2,1576.8,0,0,1,-30,30
2090,2103,0.01589,0.0832,0.11439,266,319.2,478.8,0,0,1,-30,30
2091,2100,0.01773,0.11678,0.16361,50,60,90,0,0,1,-30,30
2092,2093,2e-05,0.00021,0,876,1051.2,1576.8,0,0,1,-30,30
2094,2265,0.01207,0.06905,0.11519,558.42,670.1,1005.16,0,0,1,-30,30
2095,2096,2e-05,0.00021,0,876,1051.2,1576.8,0,0,1,-30,30
2095,2101,0.00589,0.03506,0.05235,267,320.4,480.6,0,0,1,-30,30
2097,2101,0.00601,0.04147,0.07364,308,369.6,554.4,0,0,1,-30,30
2097,2104,0.00215,0.01333,0.02211,250,300,450,0,0,1,-30,30
2098,2099,2e-05,0.00021,0,876,1051.2,1576.8,0,0,1,-30,30
2100,2101,2e-05,0.00021,0,876,1051.2,1576.8,0,0,1,-30,30
2102,2103,2e-05,0.00021,0,876,1051.2,1576.8,0,0,1,-30,30
2102,2105,0.00461,0.02492,0.0356,266,319.2,478.8,0,0,1,-30,30
2104,2105,2e-05,0.00021,0,876,1051.2,1576.8,0,0,1,-30,30
2109,2180,0.01421,0.02306,0.00276,303,333.3,363.6,0,0,1,-30,30
2110,2111,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2110,2240,0.01818,0.05636,0.00636,62,74.4,111.6,0,0,1,-30,30
2112,2113,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2112,2204,0.01793,0.04512,0.00471,51,61.2,91.8,0,0,1,-30,30
2113,2134,0.00628,0.01942,0.00195,51,61.2,91.8,0,0,1,-30,30
2114,2119,0.01041,0.02975,0.00393,50,60,90,0,0,1,-30,30
2114,2139,0.01165,0.03653,0.00401,99.4,119.28,178.92,0,0,1,-30,30
2114,2260,0.00686,0.02207,0.00229,50,60,90,0,0,1,-30,30
2115,2120,0.01008,0.02884,0.00381,50,60,90,0,0,1,-30,30
2115,2261,0.00686,0.02215,0.0023,50,60,90,0,0,1,-30,30
2116,2117,8e-05,0.00083,0,50,60,90,0,0,1,-30,30
2116,2118,0.01,0.02843,0.00383,50,60,90,0,0,1,-30,30
2118,2213,0.01909,0.05421,0.0073,62,74.4,111.6,0,0,1,-30,30
2118,2252,0.00653,0.0186,0.0025,62,74.4,111.6,0,0,1,-30,30
2121,2126,0.00083,0.00124,0.00015,39,46.8,70.2,0,0,1,-30,30
2122,2126,0.00083,0.00124,0.00015,50,60,90,0,0,1,-30,30
2123,2124,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2123,2240,0.01802,0.04124,0.00623,98.65,118.38,177.57,0,0,1,-30,30
2124,2219,0.00893,0.02355,0.00319,80.6,96.72,145.08,0,0,1,-30,30
2125,2143,0.00231,0.00653,0.00069,136,149.6,163.2,0,0,1,-30,30
2126,2130,0.01512,0.04223,0.00403,50,60,90,0,0,1,-30,30
2126,2239,0.01083,0.02711,0.00287,50,60,90,0,0,1,-30,30
2127,2128,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2127,2220,0.00678,0.01521,0.00235,63.15,75.78,113.67,0,0,1,-30,30
2127,2257,0.01405,0.02124,0.0037,162.62,195.14,292.71,0,0,1,-30,30
2128,2223,0.01198,0.03455,0.00367,87.27,104.72,157.08,0,0,1,-30,30
2128,2241,0.02372,0.05926,0.0063,89.43,107.32,160.97,0,0,1,-30,30
2129,2130,8e-05,0.00083,0,50,60,90,0,0,1,-30,30
2131,2132,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2131,2187,0.01793,0.04463,0.00544,174.3,209.16,313.75,0,0,1,-30,30
2132,2147,0.01083,0.02364,0.00345,185.28,222.34,333.51,0,0,1,-30,30
2133,2134,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2133,2197,0.00388,0.01264,0.00128,62,74.4,111.6,0,0,1,-30,30
2135,2197,0.00215,0.01504,0.00164,98,117.6,176.4,0,0,1,-30,30
2136,2195,0.00058,0.00388,0.00044,98,117.6,176.4,0,0,1,-30,30
2136,2234,0.0043,0.00719,0.01602,51,61.2,91.8,0,0,1,-30,30
2137,2138,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2137,2250,0.01174,0.03339,0.00449,100.2,120.24,180.36,0,0,1,-30,30
2139,2172,0.00777,0.02397,0.00275,247,271.7,296.4,0,0,1,-30,30
2139,2226,0.00769,0.02504,0.00253,102.09,122.5,183.75,0,0,1,-30,30
2139,2243,0.05256,0.13264,0.01406,74,81.4,88.8,0,0,1,-30,30
2140,2141,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2140,2237,0.02529,0.04041,0.00662,118.37,142.04,213.07,0,0,1,-30,30
2141,2142,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2141,2187,0.00851,0.0257,0.00309,127.31,152.77,229.16,0,0,1,-30,30
2142,2210,0.00405,0.01083,0.00137,178,195.8,213.6,0,0,1,-30,30
2143,2144,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2144,2206,0.00298,0.00612,0.00103,150,165,180,0,0,1,-30,30
2145,2147,0.00182,0.00512,0.00069,50,60,90,0,0,1,-30,30
2146,2147,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2148,2149,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2148,2203,0.03868,0.11587,0.01404,62,74.4,111.6,0,0,1,-30,30
2149,2191,0.04942,0.16132,0.01634,62,74.4,111.6,0,0,1,-30,30
2149,2192,0.03264,0.09331,0.0124,93.51,112.21,168.31,0,0,1,-30,30
2149,2221,0.00934,0.01628,0.00189,50,60,90,0,0,1,-30,30
2150,2204,0.00347,0.00661,0.00059,39,46.8,70.2,0,0,1,-30,30
2151,2204,0.00364,0.00653,0.00058,39,46.8,70.2,0,0,1,-30,30
2152,2205,0.00364,0.00653,0.00058,50,60,90,0,0,1,-30,30
2153,2154,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2153,2253,0.00537,0.01207,0.00267,50,60,90,0,0,1,-30,30
2154,2204,0.00248,0.00595,0.00117,84.19,101.03,151.54,0,0,1,-30,30
2155,2254,0.00182,0.00512,0.00069,50,60,90,0,0,1,-30,30
2156,2253,0.0019,0.00529,0.00071,62,74.4,111.6,0,0,1,-30,30
2157,2205,0.00107,0.00207,0.00044,50,60,90,0,0,1,-30,30
2158,2204,0.00116,0.0019,0.00045,50,60,90,0,0,1,-30,30
2159,2205,0.00083,0.00248,0.00033,50,60,90,0,0,1,-30,30
2160,2253,0.00091,0.00298,0.0003,63.25,75.9,113.85,0,0,1,-30,30
2161,2254,0.00091,0.00298,0.0003,63.25,75.9,113.85,0,0,1,-30,30
2162,2253,0.00083,0.00273,0.00028,50,60,90,0,0,1,-30,30
2163,2254,0.00083,0.00306,0.00031,62,74.4,111.6,0,0,1,-30,30
2164,2165,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2164,2204,0.00521,0.01157,0.00259,82.48,98.98,148.46,0,0,1,-30,30
2165,2254,0.00182,0.00479,0.00076,50,60,90,0,0,1,-30,30
2166,2168,0.00025,0.00041,0.00011,50,60,90,0,0,1,-30,30
2167,2169,0.00033,0.00058,0.00013,50,60,90,0,0,1,-30,30
2168,2189,0.03595,0.09132,0.0097,51,61.2,91.8,0,0,1,-30,30
2168,2205,0.00413,0.01033,0.0011,51,61.2,91.8,0,0,1,-30,30
2169,2205,0.00413,0.01033,0.0011,74.93,89.91,134.87,0,0,1,-30,30
2169,2254,0.0057,0.01562,0.00163,72.51,87.02,130.52,0,0,1,-30,30
2171,2208,0.00165,0.00463,0.00063,77.26,92.72,139.08,0,0,1,-30,30
2171,2224,0.0014,0.00405,0.00053,120.19,144.22,216.34,0,0,1,-30,30
2173,2174,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2173,2243,0.01355,0.03835,0.00516,76.17,91.4,137.1,0,0,1,-30,30
2175,2176,0.00521,0.00612,0.00118,50,60,90,0,0,1,-30,30
2176,2242,0.00909,0.02959,0.00301,50,60,90,0,0,1,-30,30
2176,2252,0.03231,0.0362,0.00756,27,32.4,48.6,0,0,1,-30,30
2177,2195,0.00074,0.00248,0.01621,50,60,90,0,0,1,-30,30
2178,2196,0.00074,0.00248,0.01632,50,60,90,0,0,1,-30,30
2179,2180,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2179,2226,0.01926,0.06298,0.00636,150,165,180,0,0,1,-30,30
2180,2248,0.00372,0.00992,0.00096,255,280.5,306,0,0,1,-30,30
2181,2230,0.00364,0.01041,0.0014,82.04,98.45,147.67,0,0,1,-30,30
2183,2184,8e-05,0.00083,0,50,60,90,0,0,1,-30,30
2184,2216,0.00843,0.02421,0.00321,50,60,90,0,0,1,-30,30
2185,2186,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2185,2233,0.00264,0.00793,0.00093,92.4,110.88,166.32,0,0,1,-30,30
2186,2240,0.01157,0.02512,0.00389,93.87,112.64,168.97,0,0,1,-30,30
2187,2207,0.00289,0.00934,0.00099,162,178.2,194.4,0,0,1,-30,30
2187,2247,0.01587,0.04314,0.00429,252,277.2,302.4,0,0,1,-30,30
2188,2189,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2188,2240,0.00769,0.02074,0.0022,51,61.2,91.8,0,0,1,-30,30
2190,2191,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2190,2214,0.00678,0.02083,0.00898,62,74.4,111.6,0,0,1,-30,30
2193,2194,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2193,2239,0.02256,0.05818,0.00621,90.84,109.01,163.51,0,0,1,-30,30
2194,2204,0.04446,0.10959,0.01193,72.01,86.41,129.62,0,0,1,-30,30
2195,2196,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2196,2199,0.00165,0.01132,0.00121,98,117.6,176.4,0,0,1,-30,30
2197,2198,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2197,2254,0.00264,0.01909,0.0019,98,117.6,176.4,0,0,1,-30,30
2198,2225,0.00388,0.01273,0.00129,62,74.4,111.6,0,0,1,-30,30
2198,2253,0.00264,0.01909,0.0019,98,117.6,176.4,0,0,1,-30,30
2199,2222,0.00207,0.00653,0.00074,93.82,112.58,168.88,0,0,1,-30,30
2199,2231,0.00471,0.01554,0.00157,62,74.4,111.6,0,0,1,-30,30
2199,2255,0.00372,0.01223,0.00124,62,74.4,111.6,0,0,1,-30,30
2200,2227,0.0005,0.00322,0.03119,97,116.4,174.6,0,0,1,-30,30
2201,2215,0.0062,0.01942,0.00215,50,60,90,0,0,1,-30,30
2202,2203,8e-05,0.00083,0,50,60,90,0,0,1,-30,30
2202,2212,0.03934,0.08496,0.02002,50,60,90,0,0,1,-30,30
2204,2205,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2205,2229,0.01802,0.0514,0.00687,62,74.4,111.6,0,0,1,-30,30
2205,2245,0.02438,0.04083,0.00971,75.9,91.08,136.62,0,0,1,-30,30
2206,2207,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2209,2210,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2211,2212,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2211,2241,0.02,0.04405,0.01004,62,74.4,111.6,0,0,1,-30,30
2213,2214,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2216,2218,0.00504,0.01256,0.00135,92.82,111.38,167.08,0,0,1,-30,30
2216,2236,0.00149,0.00438,0.00052,77.22,92.66,139,0,0,1,-30,30
2217,2218,0.0043,0.01231,0.00162,50,60,90,0,0,1,-30,30
2218,2239,0.01099,0.02835,0.00304,91.42,109.7,164.56,0,0,1,-30,30
2219,2220,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2222,2223,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2226,2262,0.02421,0.07669,0.00831,50,60,90,0,0,1,-30,30
2227,2241,0.02512,0.07851,0.00866,62,74.4,111.6,0,0,1,-30,30
2227,2256,0.00463,0.01512,0.00153,62,74.4,111.6,0,0,1,-30,30
2227,2264,0.01512,0.0376,0.00401,50,60,90,0,0,1,-30,30
2228,2229,8e-05,0.00083,0,50,60,90,0,0,1,-30,30
2231,2232,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2232,2253,0.01917,0.05124,0.0054,68,74.8,81.6,0,0,1,-30,30
2233,2234,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2235,2236,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2237,2238,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2240,2244,0.00066,0.00413,0.00062,98,117.6,176.4,0,0,1,-30,30
2240,2252,0.0457,0.2405,0.0243,62,74.4,111.6,0,0,1,-30,30
2241,2243,0.00091,0.0062,0.00076,98,117.6,176.4,0,0,1,-30,30
2241,2249,0.01231,0.03545,0.00466,103.23,123.88,185.81,0,0,1,-30,30
2243,2252,0.04512,0.23744,0.02383,50,60,90,0,0,1,-30,30
2245,2246,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2247,2248,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2249,2250,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2251,2252,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2255,2256,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2257,2258,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2259,2263,0.02008,0.05017,0.0053,79.16,94.99,142.49,0,0,1,-30,30
2263,2264,8e-05,0.00083,0,438,525.6,788.4,0,0,1,-30,30
2266,2284,0.00119,0.01854,0.7567,279.56,335.47,503.21,0,0,1,-30,30
2266,2286,0.00046,0.00708,0.2889,476.17,571.4,857.11,0,0,1,-30,30
2266,2286,0.00046,0.00708,0.2889,476.17,571.4,857.11,0,0,1,-30,30
2266,2288,0.00177,0.01948,0.6682,245.79,294.95,442.42,0,0,1,-30,30
2269,2278,0.00076,0.01428,0.5885,1041.41,1249.69,1874.54,0,0,1,-30,30
2269,2282,0.00091,0.01707,0.7148,894.6,1073.52,1610.28,0,0,1,-30,30
2274,2282,8e-05,0.00074,0.0226,1201.19,1441.43,2162.14,0,0,1,-30,30
2278,2282,0.00027,0.00494,0.1976,1672.57,2007.08,3010.63,0,0,1,-30,30
2282,2283,0.00045,0.00844,0.3562,1164.36,1397.23,2095.85,0,0,1,-30,30
2282,2283,0.00044,0.00839,0.3539,1171.37,1405.64,2108.47,0,0,1,-30,30
2282,2288,0.00169,0.01591,0.4448,693.48,832.18,1248.26,0,0,1,-30,30
2282,2288,0.00169,0.01591,0.4448,693.48,832.18,1248.26,0,0,1,-30,30
2283,2284,0.00037,0.00697,0.294,1015.44,1218.53,1827.79,0,0,1,-30,30
2283,2284,0.00037,0.007,0.2955,1011.09,1213.31,1819.96,0,0,1,-30,30
2284,2289,0.0007,0.01089,0.4446,1180.95,1417.14,2125.71,0,0,1,-30,30
2284,2301,0.00281,0.10109,0,50,60,90,0,0,1,-30,30
2284,2302,0.00276,0.10036,0,50,60,90,0,0,1,-30,30
2285,2286,0.00051,0.00798,0.3259,993.41,1192.09,1788.13,0,0,1,-30,30
2285,2287,0.00035,0.00551,0.2249,925.25,1110.3,1665.45,0,0,1,-30,30
2286,2288,0.00132,0.01238,0.3656,591.17,709.4,1064.11,0,0,1,-30,30
2287,2289,0.00035,0.00551,0.2249,1108.88,1330.65,1995.98,0,0,1,-30,30
2292,2295,0.0573,1.15576,0,50,60,90,0,0,1,-30,30
2292,2295,0.01791,0.03985,0,132.75,159.3,238.96,0,0,1,-30,30
2295,2296,1e-07,0.069,0,276.15,331.37,497.06,0,0,1,-30,30
2295,2296,0.02043,0.38678,0,260,312,468,0,0,1,-30,30
2295,2297,0.03358,0.91792,0,50,60,90,0,0,1,-30,30
2295,2297,0.00365,0.3628,0.226,38.41,46.09,69.14,0,0,1,-30,30
2298,2303,1e-07,0.12,0,30.52,36.62,54.94,0,0,1,-30,30
2298,2309,0.00743,0.02848,0.00643,139.97,167.97,251.95,0,0,1,-30,30
2299,2314,1e-07,0.0002,0,50,60,90,0,0,1,-30,30
2300,2315,1e-07,0.0002,0,50,60,90,0,0,1,-30,30
2303,2309,0.00743,0.02848,0.00643,162.11,194.53,291.8,0,0,1,-30,30
2303,2311,0.00383,0.01467,0.00331,176.95,212.34,318.51,0,0,1,-30,30
2308,2312,0.00026,0.00096,0,423.18,507.82,761.72,0,0,1,-30,30
2309,2311,0.00268,0.01283,0.00328,245.5,294.6,441.91,0,0,1,-30,30
10,68,0.00139,0.06852,-0.00232,160,192,288,1.01,0,1,-30,30
11,1,0.00125,0.1,-0.00242,100,120,180,1.00972,0,1,-30,30
12,2,0.0014,0.06927,-0.00532,160,192,288,0.99664,0,1,-30,30
26,5,0.0014,0.06831,-0.00319,160,192,288,1.01,0,1,-30,30
46,7,0.00152,0.06749,-0.00348,160,192,288,1.01,0,1,-30,30
69,10,0.00154,0.06811,-0.0029,160,192,288,1.01,0,1,-30,30
76,77,0.00064,0.0305,0,709.38,851.26,1276.88,1.01,0,1,-30,30
96,71,0.00151,0.06688,0,160,192,288,1.01,0,1,-30,30
98,73,0.00161,0.06653,0,160,192,288,1.01,0,1,-30,30
99,73,0.00161,0.06653,0,160,192,288,1.01,0,1,-30,30
105,76,0.00163,0.06136,0,160,192,288,1.01,0,1,-30,30
112,79,0.00029,0.06136,0,160,192,288,1.01,0,1,-30,30
113,79,0.00165,0.0686,0,160,192,288,1.01,0,1,-30,30
120,81,0.00125,0.1,0,100,120,180,0.99686,0,1,-30,30
121,82,0.00125,0.1,0,100,120,180,0.99669,0,1,-30,30
151,152,0.00051,0.0275,0,400,480,720,1.01,0,1,-30,30
156,154,0.00084,0.06858,0,250,300,450,0.9999,0,1,-30,30
162,160,0.00113,0.05647,0,330,396,594,0.9999,0,1,-30,30
172,155,0.00129,0.06437,0,250,300,450,1.01,0,1,-30,30
173,156,0.00496,0.06982,0,69.64,83.56,125.34,0.99,0,1,-30,30
174,157,0.00015,0.06524,0,160,192,288,1.01,0,1,-30,30
187,162,0.00423,0.01,0,260,312,468,0.99,0,1,-30,30
199,163,0.00059,0.04206,0,540,594,648,1.01,0,1,-30,30
214,165,0.00137,0.05969,0,250,300,450,1.01,0,1,-30,30
215,165,0.00137,0.05969,0,250,300,450,1.01,0,1,-30,30
235,220,0.00149,0.06544,-0.00252,160,192,288,1.01,0,1,-30,30
236,219,0.00149,0.06756,-0.00252,160,192,288,1.01,0,1,-30,30
246,223,0.00148,0.06688,-0.0029,160,192,288,1.01,0,1,-30,30
252,224,0.00155,0.06851,-0.0029,160,192,288,1.00562,0,1,-30,30
275,276,0.00051,0.0275,0,877.75,1053.3,1579.95,1.01,0,1,-30,30
280,278,0.00084,0.06858,0,250,300,450,0.9999,0,1,-30,30
286,284,0.00113,0.05647,0,330,396,594,0.9999,0,1,-30,30
296,279,0.00129,0.06437,0,250,300,450,1.01,0,1,-30,30
297,280,0.00496,0.06982,0,64.99,77.99,116.98,0.99,0,1,-30,30
298,281,0.00015,0.06524,0,298,327.8,357.6,1.01,0,1,-30,30
311,286,0.00423,0.07177,0,260,312,468,0.99,0,1,-30,30
323,287,0.00059,0.04206,0,330,396,594,1.01,0,1,-30,30
338,289,0.00137,0.05969,0,250,300,450,1.01,0,1,-30,30
339,289,0.00137,0.05969,0,250,300,450,1.01,0,1,-30,30
341,388,0.00125,0.1,-0.00325,67.01,80.41,120.62,0.9901,0,1,-30,30
342,343,0.00045,0.01915,0,419.44,503.33,754.99,1.01,0,1,-30,30
342,344,0.00045,0.01931,0,505,555.5,606,1.01,0,1,-30,30
342,345,0.00043,0.01911,0,419.74,503.69,755.53,1.01,0,1,-30,30
342,388,0.00125,0.1,-0.00304,59.47,71.36,107.04,1.0026,0,1,-30,30
346,347,0.00057,0.05251,0,397.35,476.82,715.23,1.01,0,1,-30,30
348,349,0.00167,0.07167,0,297.02,356.42,534.64,1.0091,0,1,-30,30
348,350,0.0011,0.06517,0,298.17,357.8,536.71,1.01,0,1,-30,30
348,351,0.00167,0.07111,0,297.04,356.45,534.67,1.0091,0,1,-30,30
348,352,0.00167,0.07111,0,297.04,356.45,534.67,1.0091,0,1,-30,30
348,353,0.00127,0.06341,0,334.75,401.7,602.55,1.01,0,1,-30,30
348,354,0.00127,0.06341,0,334.75,401.7,602.55,1.01,0,1,-30,30
348,355,0.00164,0.0697,0,298.41,358.09,537.14,1.0093,0,1,-30,30
348,356,0.00164,0.0697,0,298.41,358.09,537.14,1.0093,0,1,-30,30
348,357,0.00164,0.0697,0,298.41,358.09,537.14,1.0093,0,1,-30,30
348,358,0.00118,0.04815,0,388.39,466.07,699.1,1.01,0,1,-30,30
359,360,0.00056,0.03804,0,392.9,471.48,707.22,1.0068,0,1,-30,30
359,361,0.00056,0.03804,0,392.9,471.48,707.22,1.0068,0,1,-30,30
359,362,0.00056,0.03804,0,392.9,471.48,707.22,1.0068,0,1,-30,30
363,364,0.00051,0.04776,0,391.07,469.28,703.93,1.01,0,1,-30,30
363,365,0.00051,0.04776,0,391.07,469.28,703.93,1.01,0,1,-30,30
363,366,0.00125,0.1,0,240.49,288.59,432.89,1.01,0,1,-30,30
363,367,0.00125,0.1,0,240.49,288.59,432.89,1.01,0,1,-30,30
363,387,0.00125,0.1,0,50,60,90,1.01,0,1,-30,30
363,387,0.00125,0.1,0,50,60,90,1.01,0,1,-30,30
379,374,0.00017,0.01598,-0.00361,1321,1453.1,1585.2,1,0,1,-30,30
381,370,0.00018,0.01579,-0.0057,452.51,543.01,814.51,1,0,1,-30,30
381,370,0.00018,0.01579,-0.00308,452.51,543.01,814.51,1,0,1,-30,30
382,370,0.00018,0.01579,-0.0057,393.79,472.55,708.83,1,0,1,-30,30
382,370,0.00018,0.01579,-0.0057,393.79,472.55,708.83,1,0,1,-30,30
383,370,0.00146,0.08249,-0.00317,275.76,330.91,496.37,1.01,0,1,-30,30
383,370,0.00145,0.08334,-0.00317,276.04,331.25,496.88,1.01,0,1,-30,30
384,370,0.00148,0.08374,-0.00317,337.56,405.07,607.61,1.01,0,1,-30,30
384,370,0.00147,0.08332,-0.00317,337.33,404.8,607.2,1.01,0,1,-30,30
385,368,0.0011,0.08328,-0.0023,363.01,435.61,653.41,0.993,0,1,-30,30
385,369,0.00147,0.08249,-0.00253,313.74,376.49,564.73,1.01,0,1,-30,30
385,369,0.0013,0.08453,-0.01458,306.18,367.42,551.13,1.01,0,1,-30,30
386,380,0.00158,0.08599,-0.00118,125.52,150.63,225.94,0.99,0,1,-30,30
386,380,0.00153,0.08654,-0.00118,125.54,150.65,225.97,0.99,0,1,-30,30
389,375,0.00138,0.07999,-0.00308,188.98,226.77,340.16,0.99,0,1,-30,30
389,376,0.001,0.07999,-0.00317,188.86,226.64,339.95,0.99,0,1,-30,30
390,376,0.00104,0.07916,-0.00317,205.23,246.28,369.41,1.01,0,1,-30,30
391,392,0.0003,0.02828,0,418.4,502.08,753.12,1.01,0,1,-30,30
391,393,0.00048,0.02805,0,417.46,500.95,751.43,1.01,0,1,-30,30
391,394,0.00032,0.02788,0,418.83,502.6,753.89,1.01,0,1,-30,30
391,395,0.00035,0.0278,0,418.73,502.48,753.71,1.01,0,1,-30,30
391,421,0.00028,0.027,0,420.47,504.56,756.85,1.01,0,1,-30,30
396,397,0.00057,0.05251,0,397.35,476.82,715.23,1.01,0,1,-30,30
398,399,0.00057,0.05245,0,396.07,475.28,712.93,1.0078,0,1,-30,30
398,400,0.00057,0.05242,0,396.08,475.3,712.94,1.0078,0,1,-30,30
401,402,0.00167,0.07167,0,297.02,356.42,534.64,1.0091,0,1,-30,30
401,403,0.0011,0.06517,0,298.17,357.8,536.71,1.01,0,1,-30,30
401,404,0.00167,0.07111,0,297.04,356.45,534.67,1.0091,0,1,-30,30
401,405,0.00167,0.07111,0,297.04,356.45,534.67,1.0091,0,1,-30,30
401,406,0.00127,0.06341,0,334.75,401.7,602.55,1.01,0,1,-30,30
401,407,0.00127,0.06341,0,334.75,401.7,602.55,1.01,0,1,-30,30
401,408,0.00164,0.0697,0,298.41,358.09,537.14,1.0093,0,1,-30,30
401,409,0.00164,0.0697,0,298.41,358.09,537.14,1.0093,0,1,-30,30
401,410,0.00164,0.0697,0,298.41,358.09,537.14,1.0093,0,1,-30,30
401,411,0.00118,0.04815,0,388.39,466.07,699.1,1.01,0,1,-30,30
413,414,0.0013,0.06653,0,348.72,418.46,627.7,1.01,0,1,-30,30
413,415,0.0013,0.06674,0,348.71,418.45,627.68,1.01,0,1,-30,30
413,416,0.00122,0.06637,0,348.8,418.56,627.84,1.01,0,1,-30,30
413,417,0.00065,0.04656,0,474,521.4,568.8,1.01,0,1,-30,30
413,418,0.00132,0.06621,0,358.94,430.73,646.09,1.01,0,1,-30,30
413,419,0.00132,0.06642,0,358.93,430.72,646.07,1.01,0,1,-30,30
413,420,0.00129,0.06624,0,346.69,416.03,624.04,1.01,0,1,-30,30
422,423,0.00125,0.1,0,90.66,108.79,163.18,1.0052,0,1,-30,30
422,424,0.00125,0.1,0,90.66,108.79,163.18,1.0052,0,1,-30,30
422,425,0.00125,0.1,0,92.67,111.2,166.8,1.0052,0,1,-30,30
422,426,0.00125,0.1,0,92.67,111.2,166.8,1.0052,0,1,-30,30
422,427,0.00125,0.1,0,92.67,111.2,166.8,1.0052,0,1,-30,30
422,428,0.00125,0.1,0,92.67,111.2,166.8,1.0052,0,1,-30,30
429,430,0.00051,0.04776,0,391.07,469.28,703.93,1.01,0,1,-30,30
429,431,0.00051,0.04776,0,391.07,469.28,703.93,1.01,0,1,-30,30
429,432,0.00125,0.1,0,241.3,289.56,434.34,1.01,0,1,-30,30
429,433,0.00125,0.1,0,241.3,289.56,434.34,1.01,0,1,-30,30
429,450,0.00125,0.1,0,50,60,90,1.01,0,1,-30,30
429,450,0.00125,0.1,0,50,60,90,1.01,0,1,-30,30
444,437,0.00018,0.01579,-0.0057,396.32,475.59,713.38,1,0,1,-30,30
444,437,0.00018,0.01579,-0.00308,396.31,475.58,713.37,1,0,1,-30,30
445,437,0.00018,0.01579,-0.0057,221.06,265.27,397.91,1,0,1,-30,30
445,437,0.00018,0.01579,-0.0057,221.06,265.27,397.91,1,0,1,-30,30
446,435,0.00164,0.08357,-0.00845,188.53,226.24,339.36,1.01,0,1,-30,30
446,435,0.00165,0.08328,-0.00831,188.48,226.17,339.26,1.01,0,1,-30,30
447,437,0.00146,0.08249,-0.00317,275.9,331.08,496.61,1.01,0,1,-30,30
447,437,0.00145,0.08334,-0.00317,276.18,331.42,497.13,1.01,0,1,-30,30
448,437,0.00148,0.08374,-0.00317,337.75,405.3,607.95,1.01,0,1,-30,30
448,437,0.00147,0.08332,-0.00317,337.52,405.02,607.54,1.01,0,1,-30,30
449,434,0.0011,0.08328,-0.0023,109.28,131.14,196.71,0.993,0,1,-30,30
449,436,0.00147,0.08249,-0.00253,85.33,102.4,153.6,1.01,0,1,-30,30
449,436,0.0013,0.08453,-0.01458,83.28,99.93,149.9,1.01,0,1,-30,30
451,452,0.00068,0.02772,0,510,561,612,1.01,0,1,-30,30
451,453,0.000749999,0.02715,0,423.12,507.74,761.62,1.01,0,1,-30,30
451,460,0.00086,0.04807,0,418.13,501.76,752.63,1.01,0,1,-30,30
451,461,0.00086,0.04807,0,418.13,501.76,752.63,1.01,0,1,-30,30
451,462,0.00077,0.04525,0,418.68,502.42,753.62,1.01,0,1,-30,30
454,455,0.000700001,0.02673,0,507,557.7,608.4,1.01,0,1,-30,30
454,456,0.00068,0.02767,0,418.56,502.27,753.41,1.01,0,1,-30,30
454,457,0.00086,0.04807,0,415.65,498.78,748.18,1.01,0,1,-30,30
454,458,0.00086,0.04807,0,415.65,498.78,748.18,1.01,0,1,-30,30
454,459,0.000770001,0.04525,0,513,564.3,615.6,1.01,0,1,-30,30
463,464,0.00127,0.032,0,411.75,494.1,741.15,0.992,0,1,-30,30
463,465,0.00127,0.032,0,515,566.5,618,0.992,0,1,-30,30
471,505,0.00125,0.1,-0.005,50,60,90,1.01,0,1,-30,30
481,496,0.00125,0.1,0,50,60,90,1.01,0,1,-30,30
481,497,0.00125,0.1,0,50,60,90,1.01,0,1,-30,30
481,498,0.00125,0.1,0,50,60,90,1.01,0,1,-30,30
485,467,0.00166,0.08648,-0.01109,50,60,90,0.99,0,1,-30,30
486,467,0.00119,0.08174,-0.00292,210.06,252.07,378.11,1.01,0,1,-30,30
486,467,0.00139,0.08332,-0.01066,205.92,247.1,370.66,1.01,0,1,-30,30
486,467,0.00172,0.08332,-0.00317,206.05,247.26,370.89,1.01,0,1,-30,30
487,474,0.00149,0.08332,-0.00489,97.34,116.81,175.21,1.01,0,1,-30,30
487,475,0.00149,0.08332,-0.00582,153.25,183.9,275.85,1.01,0,1,-30,30
488,469,0.00169,0.08244,-0.01056,207.35,248.82,373.23,1.01,0,1,-30,30
489,469,0.00162,0.08132,-0.01045,207.75,249.3,373.95,1.01,0,1,-30,30
490,482,0.00147,0.08332,-0.00465,229.19,275.03,412.54,1.01,0,1,-30,30
491,482,0.00146,0.08332,-0.00494,229.19,275.03,412.54,1.01,0,1,-30,30
492,480,0.00139,0.07915,-0.00317,192.84,231.41,347.11,1.01,0,1,-30,30
492,480,0.00185,0.08081,-0.00668,188.72,226.46,339.7,1.01,0,1,-30,30
492,480,0.00185,0.08019,-0.00639,190.19,228.23,342.34,1.01,0,1,-30,30
492,480,0.00184,0.0806,-0.00573,189.25,227.1,340.65,1.01,0,1,-30,30
492,480,0.00184,0.07956,-0.00685,191.68,230.02,345.02,1.01,0,1,-30,30
493,463,0.00159,0.08394,-0.01283,263.84,316.6,474.91,1.01,0,1,-30,30
493,463,0.00162,0.08082,-0.00279,262.81,315.38,473.07,1.01,0,1,-30,30
494,472,0.00137,0.0802,-0.00347,302.42,362.9,544.36,1.01,0,1,-30,30
494,472,0.00104,0.07958,-0.00317,303.08,363.69,545.54,1.01,0,1,-30,30
495,472,0.00134,0.08707,-0.01172,295.72,354.86,532.29,1.01,0,1,-30,30
495,472,0.00144,0.08415,-0.00686,300.14,360.16,540.24,1.01,0,1,-30,30
499,473,0.00122,0.07916,-0.00243,239.35,287.22,430.84,1.01,0,1,-30,30
499,473,0.0013,0.0807,-0.00996,240.07,288.08,432.12,1.01,0,1,-30,30
500,482,0.00103,0.07958,-0.00967,134.37,161.24,241.87,1.01,0,1,-30,30
501,482,0.00098,0.07916,-0.00317,134.45,161.34,242.01,1.01,0,1,-30,30
502,478,0.00099,0.08179,-0.00275,296.62,355.95,533.92,1.01,0,1,-30,30
502,478,0.001,0.08174,-0.00222,296.58,355.89,533.84,1.01,0,1,-30,30
504,479,0.00138,0.08024,-0.00293,50,60,90,0.994,0,1,-30,30
506,473,0.00138,0.07991,-0.00196,190.44,228.52,342.78,1.01,0,1,-30,30
506,473,0.00114,0.08103,-0.00186,190.5,228.61,342.91,1.01,0,1,-30,30
532,507,0.00154,0.06742,-0.00658,160,192,288,1.01,0,1,-30,30
594,597,0.00053,0.02875,-0.016,400,480,720,1.01,0,1,-30,30
595,687,0.00139,0.06852,-0.00232,160,192,288,1.01,0,1,-30,30
600,576,0.00125,0.1,-0.00242,100,120,180,1.00972,0,1,-30,30
601,577,0.0014,0.06927,-0.00532,160,192,288,0.99664,0,1,-30,30
620,582,0.00149,0.06756,-0.00252,160,192,288,1.01,0,1,-30,30
630,586,0.0014,0.06831,-0.00319,160,192,288,1.01,0,1,-30,30
634,588,0.00148,0.06688,-0.0029,235.54,282.64,423.96,1.01,0,1,-30,30
653,590,0.00152,0.06749,-0.00348,160,192,288,1.01,0,1,-30,30
688,595,0.00154,0.06811,-0.0029,160,192,288,1.01,0,1,-30,30
689,594,0.00139,0.06852,-0.00232,160,192,288,1.01,0,1,-30,30
699,697,0.00084,0.06858,0,388.42,466.1,699.16,0.9999,0,1,-30,30
705,699,0.00044,0.00422,0,381.53,457.84,686.76,1.01,0,1,-30,30
706,698,0.00129,0.06437,0,250,300,450,1.01,0,1,-30,30
707,699,0.00496,0.06982,0,68.74,82.49,123.73,0.99,0,1,-30,30
756,758,0.00036,0.02519,0,500,600,900,1.01,0,1,-30,30
757,759,0.00036,0.02519,0,500,600,900,1.01,0,1,-30,30
763,765,0.00075,0.02445,-0.00832,330,396,594,1.01,0,1,-30,30
764,766,0.0004,0.0253,0,500,600,900,1.01,0,1,-30,30
784,759,0.00079,0.03678,0,426,511.2,766.8,0.99,0,1,-30,30
784,782,0.00101,0.04727,0,496.5,595.8,893.7,0.99,0,1,-30,30
790,750,0.00165,0.06901,0,190.4,228.48,342.72,1.01,0,1,-30,30
791,751,0.00165,0.06901,0,197.74,237.29,355.93,1.01,0,1,-30,30
826,752,0.00165,0.06901,0,192.24,230.69,346.03,1.01,0,1,-30,30
827,753,0.00165,0.06901,0,204.24,245.09,367.63,1.01,0,1,-30,30
828,748,0.00064,0.04304,0,250,300,450,1.00985,0,1,-30,30
829,749,0.00157,0.06612,0,160,192,288,1.00877,0,1,-30,30
830,754,0.00157,0.06798,0,160,192,288,1.01,0,1,-30,30
831,755,0.00165,0.06901,0,266,292.6,319.2,1.01,0,1,-30,30
856,760,0.00137,0.01119,-0.01504,250,300,450,1.01,0,1,-30,30
874,1092,0.00283,0.08286,0,260,312,468,0.99,0,1,-30,30
877,1007,0.00036,0.0282,0,543,651.6,977.4,1,0,1,-30,30
877,1007,0.0004,0.0285,0,614,736.8,1105.2,1,0,1,-30,30
879,1157,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
879,1157,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
883,956,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
883,956,0.001,0.06064,0,260,312,468,0.99,0,1,-30,30
888,1139,0.00125,0.1,0,260,312,468,1.01,0,1,-30,30
889,897,0.00026,0.02403,0,659,790.8,1186.2,1,0,1,-30,30
889,897,0.00026,0.02421,0,660,792,1188,1,0,1,-30,30
892,989,6e-05,0.03664,0,370,444,666,1.01,0,1,-30,30
896,1220,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
901,1198,0.00125,0.1,0,50,60,90,0.99,0,1,-30,30
901,1258,0.0012,0.06268,0,260,312,468,0.99,0,1,-30,30
901,1258,0.00142,0.06315,0,260,312,468,0.99,0,1,-30,30
906,1015,0.00283,0.08286,0,50,60,90,0.99,0,1,-30,30
911,937,0.00132,0.06882,0,260,312,468,0.99,0,1,-30,30
911,1278,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
925,1190,0.00052,0.02624,0,573,687.6,1031.4,0.99,0,1,-30,30
926,1041,0.00152,0.05542,0,260,312,468,0.99,0,1,-30,30
933,1111,0.00432,0.08239,0,260,312,468,0.99,0,1,-30,30
933,1111,0.00432,0.08239,0,260,312,468,0.99,0,1,-30,30
947,1252,0.00125,0.1,0,50,60,90,0.99,0,1,-30,30
953,1078,0.00125,0.1,0,260,312,468,1.01,0,1,-30,30
958,1213,0.0004,0.0296,0,605,726,1089,1,0,1,-30,30
958,1213,0.00035,0.0285,0,612,734.4,1101.6,1.01,0,1,-30,30
967,972,0.00031,0.01883,0,697,836.4,1254.6,0.99,0,1,-30,30
967,972,0.00041,0.01801,0,698,837.6,1256.4,0.99,0,1,-30,30
967,972,0.00052,0.02614,0,566,679.2,1018.8,0.99,0,1,-30,30
971,1219,0.00359,0.08798,0,260,312,468,0.99,0,1,-30,30
979,886,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
983,1209,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
983,1209,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
988,1189,0.00125,0.1,0,260,312,468,1,0,1,-30,30
990,1240,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
995,1247,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
995,1247,0.00106,0.06206,0,260,312,468,0.99,0,1,-30,30
995,1247,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
997,1184,0.00125,0.1,0,50,60,90,0.99,0,1,-30,30
1000,1349,0.0012,0.0784,0,427,469.7,512.4,1,0,1,-30,30
1004,1330,0.00066,0.03538,0,415,498,747,1,0,1,-30,30
1010,941,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
1010,941,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
1010,1033,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
1010,1033,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
1012,1124,0.00052,0.02779,0,573,687.6,1031.4,1.01,0,1,-30,30
1012,1124,0.00041,0.02768,0,575,690,1035,1.01,0,1,-30,30
1022,1114,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
1022,1114,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
1022,1114,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
1023,1174,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
1025,1089,0.00035,0.02676,0,654,784.8,1177.2,1.01,0,1,-30,30
1025,1089,0.00036,0.02696,0,658,789.6,1184.4,1.01,0,1,-30,30
1027,919,0.00041,0.02645,0,567,680.4,1020.6,0.99,0,1,-30,30
1027,919,0.00041,0.02707,0,543,651.6,977.4,0.99,0,1,-30,30
1035,1298,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
1037,1216,0.00125,0.1,0,260,312,468,1.01,0,1,-30,30
1038,1175,0.00131,0.06337,0,164,196.8,295.2,0.99,0,1,-30,30
1042,1063,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
1045,961,0.00036,0.0255,0,623,747.6,1121.4,1,0,1,-30,30
1046,1050,0.00027,0.02558,0,429,514.8,772.2,1.01,0,1,-30,30
1046,1050,0.00027,0.02561,0,478,573.6,860.4,1.01,0,1,-30,30
1050,1077,0.00106,0.06108,0,260,312,468,0.99,0,1,-30,30
1050,1077,0.00283,0.07894,0,260,312,468,0.99,0,1,-30,30
1059,907,0.00125,0.1,0,260,312,468,1.01,0,1,-30,30
1061,1091,0.00031,0.02542,0,551,661.2,991.8,1.01,0,1,-30,30
1061,1091,0.00072,0.03592,0,404,484.8,727.2,1.01,0,1,-30,30
1061,1091,0.00072,0.03582,0,404,484.8,727.2,1.01,0,1,-30,30
1065,1244,0.00174,0.06087,0,260,312,468,0.99,0,1,-30,30
1075,1158,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
1075,1236,0.0024,0.08493,0,260,312,468,0.99,0,1,-30,30
1079,1119,0.00125,0.1,0,260,312,468,1.01,0,1,-30,30
1079,1119,0.00125,0.1,0,260,312,468,1.01,0,1,-30,30
1079,1119,0.00125,0.1,0,260,312,468,1.007,0,1,-30,30
1089,1227,0.00174,0.06087,0,260,312,468,0.99,0,1,-30,30
1089,1227,0.00174,0.06087,0,260,312,468,0.99,0,1,-30,30
1091,1049,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
1091,1049,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
1094,959,0.00103,0.06033,0,260,312,468,0.99,0,1,-30,30
1096,1011,0.00125,0.1,0,50,60,90,1,0,1,-30,30
1096,1126,0.00125,0.1,0,50,60,90,1,0,1,-30,30
1106,1286,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
1106,1286,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
1121,934,0.00125,0.1,0,260,312,468,1,0,1,-30,30
1121,934,0.00125,0.1,0,260,312,468,1,0,1,-30,30
1121,934,0.00125,0.1,0,260,312,468,1,0,1,-30,30
1135,1065,0.00031,0.02496,0,611,733.2,1099.8,1.01,0,1,-30,30
1135,1065,0.00052,0.02408,0,595,714,1071,1.01,0,1,-30,30
1135,1065,0.00028,0.026,0,635,762,1143,1.01,0,1,-30,30
1144,1271,0.00098,0.06718,0,260,312,468,0.99,0,1,-30,30
1144,1271,0.00098,0.06718,0,260,312,468,0.99,0,1,-30,30
1146,1118,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
1146,1270,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
1147,1088,0.00125,0.1,0,50,60,90,0.99,0,1,-30,30
1147,1274,0.00125,0.1,0,260,312,468,0.99,0,1,-30,30
1148,1026,0.00052,0.03715,0,373,447.6,671.4,0.99,0,1,-30,30
