bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
3543,5308,0.00061,0.00808,0,1613,3899,3899,0,0,1,-30,30
3543,3830,0.00059,0.0067,0,4697,4697,4697,0,0,1,-30,30
2372,1027,0.00059,0.00748,0,1481,4210,4210,0,0,1,-30,30
2372,5648,0.00061,0.0063,0,4991,4991,4991,0,0,1,-30,30
367,1172,0.001031,0.008789,0,629,3570,3570,0,0,1,-30,30
367,9191,0.00051,0.006169,0,629,5103,5103,0,0,1,-30,30
367,8722,0.0005,0.00619,0,629,5087,5087,0,0,1,-30,30
1833,3610,0.00049,0.00376,0,572,8331,8331,0,0,1,-30,30
1833,3610,0.000539,0.003229,0,533,9649,9649,0,0,1,-30,30
1833,3962,0.001031,0.00882,0,3558,3558,3558,0,0,1,-30,30
1833,1838,0.000711,0.00463,0,457,6744,6744,0,0,1,-30,30
1833,2230,0.000711,0.004539,0,6876,6876,6876,0,0,1,-30,30
5388,2467,0.00206,0.015341,0,514,2041,2041,0,0,1,-30,30
5388,2467,0.002021,0.01564,0,514,2003,2003,0,0,1,-30,30
6110,8853,0.00094,0.005781,0,610,5394,5394,0,0,1,-30,30
6110,1001,0.002219,0.016969,0,629,1846,1846,0,0,1,-30,30
7583,1808,0.00238,0.01187,0,381,2610,2610,0,0,1,-30,30
7583,2889,0.00707,0.03095,0,381,995,995,0,0,1,-30,30
26,6624,0.00256,0.03401,0,927,927,927,0,0,1,-30,30
26,2479,0.00203,0.02416,0,1152,1303,1303,0,0,1,-30,30
26,4598,0.001,0.01459,0,2160,2160,2160,0,0,1,-30,30
26,4231,0.00103,0.00987,0,1613,3184,3184,0,0,1,-30,30
26,5144,0.00038,0.00483,0,1448,6520,6520,0,0,1,-30,30
26,5144,0.00041,0.00398,0,1316,7895,7895,0,0,1,-30,30
7691,2479,0.00167,0.01721,0,1382,1827,1827,0,0,1,-30,30
7691,2129,0.00098,0.01487,0,987,2120,2120,0,0,1,-30,30
7691,9213,0.00042,0.00342,0,1349,9168,9168,0,0,1,-30,30
7691,9213,0.00019,0.00248,0,1580,12700,12700,0,0,1,-30,30
7691,4231,0.00105,0.00966,0,1909,3251,3251,0,0,1,-30,30
7691,3513,0.00043,0.00473,0,1382,6651,6651,0,0,1,-30,30
7691,3513,0.00041,0.00397,0,1316,7915,7915,0,0,1,-30,30
1876,3906,0.00051,0.00514,0,1218,6116,6116,0,0,1,-30,30
113,3906,0.00053,0.00503,0,1415,6246,6246,0,0,1,-30,30
7752,3758,0.00455,0.022771,0,400,1361,1361,0,0,1,-30,30
7752,3758,0.00557,0.02055,0,381,1484,1484,0,0,1,-30,30
7752,3758,0.00339,0.02026,0,1538,1538,1538,0,0,1,-30,30
4952,8976,0.00237,0.01068,0,438,2888,2888,0,0,1,-30,30
4952,8189,0.0037,0.019479,0,381,1594,1594,0,0,1,-30,30
6119,7886,0.01407,0.056849,0,540,540,540,0,0,1,-30,30
6119,4544,0.001669,0.015409,0,610,2039,2039,0,0,1,-30,30
6119,4544,0.001711,0.015091,0,2080,2080,2080,0,0,1,-30,30
7905,3697,0.00172,0.01619,0,1678,1941,1941,0,0,1,-30,30
7905,7541,0.00029,0.00447,0,987,7052,7052,0,0,1,-30,30
7905,7541,0.00033,0.00387,0,1119,8133,8133,0,0,1,-30,30
7905,4141,0.00079,0.01154,0,987,2731,2731,0,0,1,-30,30
7905,4141,0.00077,0.01177,0,987,2678,2678,0,0,1,-30,30
7905,3022,0.00127,0.01498,0,1547,2102,2102,0,0,1,-30,30
1768,163,0.00214,0.012599,0,495,2472,2472,0,0,1,-30,30
4245,2425,0.000159,0.00125,0,457,25068,25068,0,0,1,-30,30
3698,5297,0.000211,0.000669,0,457,45030,45030,0,0,1,-30,30
750,8328,0.000341,0.001169,0,514,25940,25940,0,0,1,-30,30
750,870,0.00024,0.001469,0,572,21222,21222,0,0,1,-30,30
750,2961,0.00018,0.000669,0,533,45595,45595,0,0,1,-30,30
3499,7988,0.00033,0.00683,0,921,4620,4620,0,0,1,-30,30
3499,2197,0.00121,0.01211,0,1415,2596,2596,0,0,1,-30,30
3499,7640,0.00123,0.01185,0,1448,2652,2652,0,0,1,-30,30
3499,4231,0.00058,0.0097,0,1185,3251,3251,0,0,1,-30,30
3499,5144,0.00103,0.01292,0,1251,2438,2438,0,0,1,-30,30
3499,3513,0.00116,0.01266,0,921,2485,2485,0,0,1,-30,30
7289,3999,0.0013,0.006841,0,457,4537,4537,0,0,1,-30,30
3018,1051,6e-05,0.000349,0,438,89200,89200,0,0,1,-30,30
2702,3435,0.000169,0.0007,0,400,43865,43865,0,0,1,-30,30
9131,2020,0.000169,0.000719,0,42767,42767,42767,0,0,1,-30,30
6308,6684,0.000271,0.001031,0,29632,29632,29632,0,0,1,-30,30
4831,3680,0.008271,0.036841,0,837,837,837,0,0,1,-30,30
5410,2751,0.002969,0.02299,0,419,1363,1363,0,0,1,-30,30
3082,4623,0.00124,0.01273,0,1218,2470,2470,0,0,1,-30,30
3082,4339,0.00106,0.00989,0,1481,3176,3176,0,0,1,-30,30
3082,5288,7e-05,0.00029,0,757,105881,105881,0,0,1,-30,30
3082,5421,9e-05,0.00079,0,757,39728,39728,0,0,1,-30,30
3082,6475,0.00196,0.02049,0,1535,1535,1535,0,0,1,-30,30
3082,8468,0.00158,0.01519,0,1283,2069,2069,0,0,1,-30,30
6224,2732,0.00172,0.01811,0,1613,1737,1737,0,0,1,-30,30
6224,7513,0.00096,0.01121,0,1744,2808,2808,0,0,1,-30,30
6224,6475,0.00147,0.01707,0,1844,1844,1844,0,0,1,-30,30
2174,4623,0.00129,0.0129,0,1316,2437,2437,0,0,1,-30,30
2174,4550,0.00179,0.01737,0,1645,1809,1809,0,0,1,-30,30
2174,6475,0.00131,0.01935,0,1629,1629,1629,0,0,1,-30,30
2083,9231,0.003901,0.01614,0,419,1903,1903,0,0,1,-30,30
2083,9231,0.002591,0.014771,0,553,2107,2107,0,0,1,-30,30
2083,9231,0.00224,0.0173,0,476,1811,1811,0,0,1,-30,30
2083,4054,0.00012,0.000849,0,36840,36840,36840,0,0,1,-30,30
2083,3481,0.00394,0.03039,0,495,1031,1031,0,0,1,-30,30
2083,3602,0.00189,0.01,0,3104,3104,3104,0,0,1,-30,30
2083,2794,0.00032,0.00257,0,12197,12197,12197,0,0,1,-30,30
2083,2794,0.00038,0.00224,0,13903,13903,13903,0,0,1,-30,30
2083,8467,0.00751,0.03955,0,495,785,785,0,0,1,-30,30
2083,1136,0.00086,0.006531,0,4796,4796,4796,0,0,1,-30,30
2083,22,0.00087,0.006591,0,4752,4752,4752,0,0,1,-30,30
8853,1001,0.003031,0.02276,0,629,1376,1376,0,0,1,-30,30
8853,4950,0.006331,0.03911,0,798,798,798,0,0,1,-30,30
8853,4410,0.00605,0.02986,0,381,1037,1037,0,0,1,-30,30
8853,6697,0.003919,0.01612,0,438,1905,1905,0,0,1,-30,30
8853,1159,0.002039,0.0108,0,438,2874,2874,0,0,1,-30,30
8853,7165,0.006289,0.026271,0,514,1170,1170,0,0,1,-30,30
2938,2848,0.00042,0.00547,0,856,5758,5758,0,0,1,-30,30
2938,2848,0.00043,0.00536,0,757,5875,5875,0,0,1,-30,30
2938,7522,0.00147,0.01373,0,1777,2288,2288,0,0,1,-30,30
2938,7522,0.00131,0.01555,0,1547,2025,2025,0,0,1,-30,30
2938,1642,0.00221,0.02217,0,1418,1418,1418,0,0,1,-30,30
2938,809,0.00224,0.0217,0,1448,1448,1448,0,0,1,-30,30
9189,6791,0.00095,0.003289,0,400,9227,9227,0,0,1,-30,30
9189,3400,0.000229,0.00082,0,37102,37102,37102,0,0,1,-30,30
9189,7092,0.00068,0.00306,0,10077,10077,10077,0,0,1,-30,30
9189,3718,0.00049,0.00256,0,419,12119,12119,0,0,1,-30,30
9189,3701,0.000531,0.0022,0,13958,13958,13958,0,0,1,-30,30
9189,7507,0.00136,0.00956,0,514,3272,3272,0,0,1,-30,30
9189,7507,0.0012,0.010729,0,476,2926,2926,0,0,1,-30,30
9189,7507,0.00105,0.00861,0,3642,3642,3642,0,0,1,-30,30
9189,2406,0.000591,0.006969,0,4517,4517,4517,0,0,1,-30,30
2801,8511,0.00025,0.0008,0,37687,37687,37687,0,0,1,-30,30
2801,216,0.00113,0.00632,0,400,4920,4920,0,0,1,-30,30
453,2129,0.0003,0.00275,0,954,11419,11419,0,0,1,-30,30
8691,6952,0.00836,0.051659,0,604,604,604,0,0,1,-30,30
8691,6952,0.01338,0.073469,0,423,423,423,0,0,1,-30,30
8691,1183,0.0027,0.02089,0,1500,1500,1500,0,0,1,-30,30
8691,4410,0.003419,0.02636,0,610,1189,1189,0,0,1,-30,30
8691,8743,0.009531,0.033711,0,457,902,902,0,0,1,-30,30
2446,8763,0.0004,0.00707,0,4461,4461,4461,0,0,1,-30,30
2627,8763,0.00035,0.00701,0,4501,4501,4501,0,0,1,-30,30
4951,6785,0.00194,0.01751,0,533,1793,1793,0,0,1,-30,30
4951,6785,0.00156,0.01936,0,514,1627,1627,0,0,1,-30,30
4623,964,0.00078,0.00941,0,1349,3346,3346,0,0,1,-30,30
4623,964,0.00074,0.00969,0,1580,3251,3251,0,0,1,-30,30
4623,8347,0.00042,0.00532,0,1678,5920,5920,0,0,1,-30,30
4623,8347,0.0004,0.00473,0,1843,6655,6655,0,0,1,-30,30
4623,8347,0.0006,0.00499,0,1547,6285,6285,0,0,1,-30,30
1609,6552,0.00086,0.00638,0,610,4907,4907,0,0,1,-30,30
1609,6552,0.000969,0.00625,0,610,4995,4995,0,0,1,-30,30
1609,8999,0.002781,0.01725,0,457,1808,1808,0,0,1,-30,30
4368,4816,0.005031,0.028081,0,553,1108,1108,0,0,1,-30,30
5481,960,1e-05,0.00021,0,150246,150246,150246,0,0,1,-30,30
7913,960,1e-05,0.00025,0,126249,126249,126249,0,0,1,-30,30
506,960,2e-05,0.00031,0,757,101684,101684,0,0,1,-30,30
2980,960,3e-05,0.0004,0,757,78748,78748,0,0,1,-30,30
4554,6382,0.000841,0.00474,0,533,6562,6562,0,0,1,-30,30
4554,6382,0.00082,0.00487,0,533,6397,6397,0,0,1,-30,30
6844,1595,0.00186,0.011979,0,2606,2606,2606,0,0,1,-30,30
3672,5334,0.00056,0.003021,0,381,10281,10281,0,0,1,-30,30
6219,5334,0.00055,0.003081,0,10093,10093,10093,0,0,1,-30,30
8997,6153,0.00114,0.01063,0,2955,2955,2955,0,0,1,-30,30
1852,5935,0.003719,0.02295,0,629,1359,1359,0,0,1,-30,30
1852,5695,0.006669,0.04288,0,514,728,728,0,0,1,-30,30
2931,5799,0.00243,0.0198,0,1584,1584,1584,0,0,1,-30,30
2931,7124,0.00845,0.04339,0,533,715,715,0,0,1,-30,30
2598,3674,0.00219,0.015169,0,381,2061,2061,0,0,1,-30,30
2598,2132,0.00357,0.0302,0,419,1039,1039,0,0,1,-30,30
2558,7571,0.005849,0.032419,0,419,959,959,0,0,1,-30,30
8834,1129,0.00406,0.01688,0,1820,1820,1820,0,0,1,-30,30
7377,3324,0.00113,0.0065,0,4788,4788,4788,0,0,1,-30,30
1265,4426,0.0068,0.04613,0,514,678,678,0,0,1,-30,30
1265,1965,0.00337,0.02011,0,419,1550,1550,0,0,1,-30,30
8060,7162,0.00011,0.0005,0,61700,61700,61700,0,0,1,-30,30
6922,5482,0.003711,0.018521,0,438,1673,1673,0,0,1,-30,30
6922,1295,0.000271,0.00145,0,457,21414,21414,0,0,1,-30,30
8369,4710,0.00326,0.01824,0,1705,1705,1705,0,0,1,-30,30
8961,7133,0.00118,0.00712,0,419,4377,4377,0,0,1,-30,30
8961,6888,0.00482,0.02232,0,381,1384,1384,0,0,1,-30,30
4185,7019,0.00013,0.000469,0,381,64904,64904,0,0,1,-30,30
4185,6253,0.000229,0.00075,0,419,40281,40281,0,0,1,-30,30
7895,3391,0.004591,0.035021,0,533,895,895,0,0,1,-30,30
7895,1448,0.005469,0.03924,0,610,798,798,0,0,1,-30,30
7895,1448,0.00536,0.0403,0,777,777,777,0,0,1,-30,30
7895,115,0.00424,0.033031,0,949,949,949,0,0,1,-30,30
5589,4306,2e-05,0.00024,0,757,131160,131160,0,0,1,-30,30
5589,1763,1e-05,0.00021,0,757,150246,150246,0,0,1,-30,30
5589,3697,0.00286,0.03653,0,863,863,863,0,0,1,-30,30
5589,3794,0.00117,0.01183,0,1744,2658,2658,0,0,1,-30,30
5589,3613,0.00103,0.01336,0,1481,2358,2358,0,0,1,-30,30
5589,1502,0.00156,0.01969,0,1547,1600,1600,0,0,1,-30,30
5589,6555,0.00449,0.05772,0,546,546,546,0,0,1,-30,30
5589,3608,0.00259,0.03469,0,909,909,909,0,0,1,-30,30
1001,4134,0.000219,0.00118,0,26320,26320,26320,0,0,1,-30,30
1001,1979,6e-05,0.00095,0,33184,33184,33184,0,0,1,-30,30
1001,516,6e-05,0.000651,0,629,48317,48317,0,0,1,-30,30
1001,3580,8.1e-05,0.000841,0,629,37387,37387,0,0,1,-30,30
1001,3809,0.00274,0.020831,0,514,1504,1504,0,0,1,-30,30
1001,5616,0.004781,0.027729,0,553,1123,1123,0,0,1,-30,30
1001,5616,0.002849,0.02093,0,572,1496,1496,0,0,1,-30,30
1001,6697,0.00513,0.03014,0,514,1034,1034,0,0,1,-30,30
1001,7165,0.00113,0.00651,0,4781,4781,4781,0,0,1,-30,30
1001,892,0.00125,0.00707,0,572,4400,4400,0,0,1,-30,30
7438,5334,0.003349,0.01463,0,2105,2105,2105,0,0,1,-30,30
7438,1526,0.00245,0.0122,0,495,2539,2539,0,0,1,-30,30
1301,6952,0.00587,0.036521,0,400,854,854,0,0,1,-30,30
1301,6952,0.00569,0.03774,0,828,828,828,0,0,1,-30,30
1301,6952,0.006031,0.03545,0,629,879,879,0,0,1,-30,30
1301,7883,0.000531,0.00301,0,10335,10335,10335,0,0,1,-30,30
1301,6430,0.00076,0.006099,0,514,5140,5140,0,0,1,-30,30
778,7209,0.008841,0.028919,0,1045,1045,1045,0,0,1,-30,30
778,1910,0.00169,0.007091,0,4334,4334,4334,0,0,1,-30,30
778,6820,0.001031,0.00361,0,8414,8414,8414,0,0,1,-30,30
778,3071,0.00813,0.030961,0,987,987,987,0,0,1,-30,30
5297,6267,0.00013,0.00068,0,533,45626,45626,0,0,1,-30,30
3657,3855,0.000211,0.000729,0,629,41622,41622,0,0,1,-30,30
3657,3855,0.000169,0.000669,0,591,45778,45778,0,0,1,-30,30
3657,2928,0.000669,0.00251,0,495,12161,12161,0,0,1,-30,30
3657,2928,0.000711,0.00238,0,476,12717,12717,0,0,1,-30,30
3657,1172,0.000229,0.00238,0,591,13211,13211,0,0,1,-30,30
3657,9191,0.0007,0.0065,0,553,4832,4832,0,0,1,-30,30
3657,8722,0.00061,0.006031,0,514,5211,5211,0,0,1,-30,30
6472,5362,0.000281,0.0018,0,629,17339,17339,0,0,1,-30,30
6472,3962,0.000211,0.002409,0,13063,13063,13063,0,0,1,-30,30
1198,1343,0.00056,0.00773,0,757,4076,4076,0,0,1,-30,30
1198,29,0.0023,0.01581,0,1218,1978,1978,0,0,1,-30,30
7473,3680,0.005039,0.032151,0,971,971,971,0,0,1,-30,30
7473,96,0.00364,0.01713,0,457,1804,1804,0,0,1,-30,30
7473,1868,0.002169,0.012409,0,2508,2508,2508,0,0,1,-30,30
346,3184,0.00113,0.004719,0,6510,6510,6510,0,0,1,-30,30
346,6570,0.00113,0.004979,0,476,6187,6187,0,0,1,-30,30
3184,4728,0.00264,0.01174,0,2626,2626,2626,0,0,1,-30,30
2654,7886,0.00494,0.03181,0,476,982,982,0,0,1,-30,30
2654,2132,0.003711,0.023961,0,610,1303,1303,0,0,1,-30,30
4144,8874,0.001409,0.01101,0,457,2846,2846,0,0,1,-30,30
4144,1625,0.001169,0.00593,0,381,5227,5227,0,0,1,-30,30
4144,1625,0.00118,0.00587,0,5276,5276,5276,0,0,1,-30,30
4144,3786,0.00264,0.012469,0,533,2479,2479,0,0,1,-30,30
4144,3786,0.002349,0.01414,0,495,2204,2204,0,0,1,-30,30
3422,4100,0.00014,0.0007,0,44249,44249,44249,0,0,1,-30,30
6624,4419,3e-05,0.00054,0,1876,58406,58406,0,0,1,-30,30
6624,7159,3e-05,0.00055,0,1810,57347,57347,0,0,1,-30,30
6624,3661,4e-05,0.00058,0,1777,54332,54332,0,0,1,-30,30
6624,5486,4e-05,0.00054,0,1876,58336,58336,0,0,1,-30,30
6624,4231,0.00171,0.02197,0,1382,1434,1434,0,0,1,-30,30
6624,4231,0.00164,0.02064,0,1526,1526,1526,0,0,1,-30,30
6624,6921,0.00136,0.01756,0,1711,1794,1794,0,0,1,-30,30
6624,432,0.00097,0.00942,0,1481,3336,3336,0,0,1,-30,30
6624,432,0.00086,0.01109,0,1481,2840,2840,0,0,1,-30,30
6624,432,0.00085,0.0113,0,1448,2788,2788,0,0,1,-30,30
3353,6887,0.000979,0.0058,0,400,5371,5371,0,0,1,-30,30
2479,2050,0.00052,0.00593,0,1909,5307,5307,0,0,1,-30,30
2479,2050,0.00046,0.00672,0,1909,4690,4690,0,0,1,-30,30
5482,8704,0.001151,0.00636,0,572,4888,4888,0,0,1,-30,30
5482,8704,0.001031,0.007211,0,591,4337,4337,0,0,1,-30,30
5482,4710,0.002341,0.02286,0,533,1375,1375,0,0,1,-30,30
5482,1295,0.002281,0.02518,0,400,1250,1250,0,0,1,-30,30
5482,1910,0.005479,0.02114,0,381,1447,1447,0,0,1,-30,30
5482,2985,0.011159,0.08856,0,354,354,354,0,0,1,-30,30
5482,5853,0.000669,0.00249,0,400,12252,12252,0,0,1,-30,30
5482,7824,0.00193,0.01643,0,572,1910,1910,0,0,1,-30,30
5482,3071,0.00024,0.0017,0,438,18399,18399,0,0,1,-30,30
4525,195,0.010159,0.065849,0,475,475,475,0,0,1,-30,30
9066,7367,0.00294,0.02131,0,514,1469,1469,0,0,1,-30,30
9066,9155,0.018841,0.07469,0,411,411,411,0,0,1,-30,30
9066,6357,0.015599,0.052169,0,400,581,581,0,0,1,-30,30
7886,3126,0.005831,0.03969,0,495,788,788,0,0,1,-30,30
7886,8564,0.00087,0.00661,0,457,4738,4738,0,0,1,-30,30
7886,5567,0.00637,0.024659,0,381,1241,1241,0,0,1,-30,30
6416,3069,0.0027,0.020419,0,553,1534,1534,0,0,1,-30,30
6416,3876,0.000409,0.00314,0,438,9976,9976,0,0,1,-30,30
6416,8804,0.001669,0.01301,0,476,2409,2409,0,0,1,-30,30
6416,8804,0.00164,0.01325,0,495,2366,2366,0,0,1,-30,30
7831,4550,0.00089,0.00556,0,1283,5610,5610,0,0,1,-30,30
7831,4125,0.00186,0.01809,0,1613,1737,1737,0,0,1,-30,30
7831,3346,0.00381,0.02853,0,1020,1098,1098,0,0,1,-30,30
5525,2377,0.012419,0.072151,0,400,432,432,0,0,1,-30,30
5525,1401,0.0042,0.02556,0,400,1220,1220,0,0,1,-30,30
5525,2850,0.010771,0.0493,0,476,626,626,0,0,1,-30,30
5525,2430,0.010159,0.04995,0,400,620,620,0,0,1,-30,30
5525,9164,0.013169,0.05113,0,495,599,599,0,0,1,-30,30
8511,1033,0.000469,0.001159,0,400,25264,25264,0,0,1,-30,30
8511,6178,0.000229,0.00105,0,457,29393,29393,0,0,1,-30,30
3400,980,0.000271,0.001271,0,533,24306,24306,0,0,1,-30,30
2101,4598,0.00099,0.01194,0,1645,2637,2637,0,0,1,-30,30
2101,4541,0.00077,0.01184,0,2663,2663,2663,0,0,1,-30,30
2101,5144,0.00034,0.00426,0,7392,7392,7392,0,0,1,-30,30
3919,2129,0.00101,0.01168,0,1744,2695,2695,0,0,1,-30,30
3919,4541,0.00086,0.01046,0,1810,3010,3010,0,0,1,-30,30
3919,3513,0.00035,0.00417,0,7549,7549,7549,0,0,1,-30,30
6675,1486,0.000159,0.00069,0,533,44610,44610,0,0,1,-30,30
4711,5836,0.000781,0.00488,0,629,6392,6392,0,0,1,-30,30
4711,575,0.000781,0.00511,0,533,6111,6111,0,0,1,-30,30
4711,8214,0.00064,0.003539,0,457,8784,8784,0,0,1,-30,30
4711,8214,0.00057,0.003781,0,438,8261,8261,0,0,1,-30,30
4711,3021,0.000531,0.00111,0,25671,25671,25671,0,0,1,-30,30
4711,7967,0.000521,0.00113,0,25386,25386,25386,0,0,1,-30,30
4711,5993,0.00176,0.00843,0,438,3668,3668,0,0,1,-30,30
4711,8804,0.002461,0.01975,0,572,1588,1588,0,0,1,-30,30
4513,6831,0.000591,0.00105,0,26216,26216,26216,0,0,1,-30,30
2043,1422,0.00012,0.00064,0,48510,48510,48510,0,0,1,-30,30
6714,1808,0.000581,0.004419,0,7088,7088,7088,0,0,1,-30,30
6371,1808,0.000651,0.004331,0,7213,7213,7213,0,0,1,-30,30
513,2866,0.001289,0.008289,0,495,3766,3766,0,0,1,-30,30
4970,9222,0.00233,0.03502,0,757,900,900,0,0,1,-30,30
4970,9222,0.00238,0.03781,0,757,834,834,0,0,1,-30,30
4970,2072,0.00052,0.00605,0,1382,5202,5202,0,0,1,-30,30
4970,5461,0.00023,0.00275,0,1514,11447,11447,0,0,1,-30,30
4970,8109,0.00134,0.01343,0,1711,2341,2341,0,0,1,-30,30
4970,8109,0.00116,0.01552,0,1481,2030,2030,0,0,1,-30,30
7955,707,0.004169,0.027919,0,514,1119,1119,0,0,1,-30,30
7955,4816,0.00063,0.008,0,3937,3937,3937,0,0,1,-30,30
7955,1866,0.004841,0.028581,0,629,1090,1090,0,0,1,-30,30
7955,5488,0.007419,0.05787,0,542,542,542,0,0,1,-30,30
5093,2467,0.002719,0.020331,0,495,1540,1540,0,0,1,-30,30
2328,7178,0.000789,0.005,0,6241,6241,6241,0,0,1,-30,30
9180,195,0.00238,0.013219,0,457,2352,2352,0,0,1,-30,30
9180,3133,0.003771,0.02701,0,495,1159,1159,0,0,1,-30,30
292,4544,0.001271,0.00939,0,3334,3334,3334,0,0,1,-30,30
9002,6737,0.000841,0.00131,0,20291,20291,20291,0,0,1,-30,30
8439,3758,0.005711,0.043039,0,591,728,728,0,0,1,-30,30
8439,3758,0.00562,0.041901,0,495,748,748,0,0,1,-30,30
4974,2940,0.00356,0.019781,0,533,1572,1572,0,0,1,-30,30
4974,163,0.004841,0.03149,0,533,992,992,0,0,1,-30,30
747,8507,0.00057,0.00107,0,26055,26055,26055,0,0,1,-30,30
6909,4914,0.000539,0.00213,0,514,14377,14377,0,0,1,-30,30
444,4747,0.0007,0.00425,0,7334,7334,7334,0,0,1,-30,30
1459,6495,0.0012,0.009531,0,3289,3289,3289,0,0,1,-30,30
1459,2751,0.00206,0.015901,0,1971,1971,1971,0,0,1,-30,30
3601,4728,0.00063,0.00312,0,9924,9924,9924,0,0,1,-30,30
1251,6475,3e-05,0.00041,0,1481,76837,76837,0,0,1,-30,30
1093,6475,2e-05,0.00043,0,73380,73380,73380,0,0,1,-30,30
5709,6475,3e-05,0.00039,0,1283,80755,80755,0,0,1,-30,30
3825,6475,3e-05,0.00038,0,82867,82867,82867,0,0,1,-30,30
1415,3503,0.0008,0.004151,0,7473,7473,7473,0,0,1,-30,30
4549,3503,0.000901,0.00381,0,8069,8069,8069,0,0,1,-30,30
3072,639,0.000591,0.004341,0,476,7210,7210,0,0,1,-30,30
3072,639,0.000591,0.00405,0,495,7718,7718,0,0,1,-30,30
5007,4541,0.00218,0.0275,0,1146,1146,1146,0,0,1,-30,30
5007,8195,0.00184,0.01677,0,1086,1873,1873,0,0,1,-30,30
757,964,0.00058,0.00807,0,1086,3905,3905,0,0,1,-30,30
757,964,0.00056,0.00823,0,921,3830,3830,0,0,1,-30,30
757,3906,0.00123,0.01146,0,1415,2741,2741,0,0,1,-30,30
757,3906,0.0011,0.01298,0,1481,2425,2425,0,0,1,-30,30
757,8347,0.00156,0.01585,0,1777,1984,1984,0,0,1,-30,30
757,2919,0.00226,0.02781,0,1133,1133,1133,0,0,1,-30,30
3758,188,0.00614,0.02831,0,400,1091,1091,0,0,1,-30,30
3758,2242,0.00513,0.03401,0,919,919,919,0,0,1,-30,30
3903,4114,0.013219,0.0597,0,517,517,517,0,0,1,-30,30
5743,6990,0.012969,0.06087,0,508,508,508,0,0,1,-30,30
8626,8930,0.00437,0.032831,0,553,954,954,0,0,1,-30,30
8626,2467,0.005651,0.033229,0,591,938,938,0,0,1,-30,30
2161,5488,0.008969,0.03625,0,438,846,846,0,0,1,-30,30
2161,7772,0.012409,0.05645,0,419,547,547,0,0,1,-30,30
5003,6382,0.00038,0.002271,0,400,13719,13719,0,0,1,-30,30
6474,4084,0.00138,0.01089,0,572,2878,2878,0,0,1,-30,30
6474,4084,0.001539,0.012521,0,591,2504,2504,0,0,1,-30,30
6474,53,0.00205,0.014229,0,533,2198,2198,0,0,1,-30,30
6474,7259,0.00026,0.00164,0,495,19023,19023,0,0,1,-30,30
6474,2475,0.000289,0.00169,0,18424,18424,18424,0,0,1,-30,30
5334,7577,0.003349,0.051211,0,457,616,616,0,0,1,-30,30
7961,2288,0.00038,0.001479,0,20686,20686,20686,0,0,1,-30,30
1592,7098,0.00082,0.00625,0,553,5012,5012,0,0,1,-30,30
3187,2079,0.00275,0.015581,0,572,1997,1997,0,0,1,-30,30
6041,5926,0.000909,0.00739,0,4243,4243,4243,0,0,1,-30,30
3697,8486,0.00082,0.01038,0,1547,3034,3034,0,0,1,-30,30
3697,7530,0.00093,0.01017,0,1382,3094,3094,0,0,1,-30,30
3697,1502,0.00137,0.01431,0,1876,2198,2198,0,0,1,-30,30
3697,1552,0.00215,0.02021,0,1555,1555,1555,0,0,1,-30,30
6952,3793,0.01189,0.058841,0,457,527,527,0,0,1,-30,30
6738,2526,0.00104,0.01241,0,1251,2537,2537,0,0,1,-30,30
6738,2526,0.00092,0.014,0,1251,2252,2252,0,0,1,-30,30
6738,2365,0.00055,0.00845,0,1152,3731,3731,0,0,1,-30,30
6738,2365,0.00054,0.00861,0,987,3662,3662,0,0,1,-30,30
6738,3794,0.00105,0.01057,0,1810,2974,2974,0,0,1,-30,30
6738,3613,0.00089,0.01122,0,1613,2807,2807,0,0,1,-30,30
6738,6901,0.00223,0.02584,0,1218,1218,1218,0,0,1,-30,30
8180,5106,0.00101,0.007841,0,553,3996,3996,0,0,1,-30,30
8180,5106,0.001081,0.008099,0,572,3866,3866,0,0,1,-30,30
6240,7165,0.011081,0.068479,0,456,456,456,0,0,1,-30,30
9222,8721,2e-05,0.00033,0,95544,95544,95544,0,0,1,-30,30
9222,8872,1e-05,0.00029,0,1777,108858,108858,0,0,1,-30,30
9222,8672,0.00071,0.00892,0,1580,3531,3531,0,0,1,-30,30
9222,7164,0.00136,0.01526,0,1448,2062,2062,0,0,1,-30,30
5935,7772,0.005401,0.036021,0,591,868,868,0,0,1,-30,30
3134,3430,0.00437,0.033719,0,457,930,930,0,0,1,-30,30
3134,1051,0.005151,0.034919,0,514,895,895,0,0,1,-30,30
283,800,0.00038,0.00139,0,21921,21921,21921,0,0,1,-30,30
283,1077,0.00037,0.0015,0,20446,20446,20446,0,0,1,-30,30
283,4747,0.00069,0.004461,0,533,6998,6998,0,0,1,-30,30
3391,5213,0.00688,0.040591,0,381,768,768,0,0,1,-30,30
3391,115,0.001341,0.008349,0,476,3736,3736,0,0,1,-30,30
3391,115,0.001229,0.009669,0,629,3241,3241,0,0,1,-30,30
4867,5753,0.00137,0.006039,0,419,5101,5101,0,0,1,-30,30
7539,6556,0.001919,0.01261,0,476,2477,2477,0,0,1,-30,30
7539,871,0.00163,0.0095,0,533,3278,3278,0,0,1,-30,30
8893,8874,0.00488,0.0497,0,572,633,633,0,0,1,-30,30
8893,4505,0.001289,0.0087,0,553,3592,3592,0,0,1,-30,30
8893,3436,0.00211,0.01524,0,572,2054,2054,0,0,1,-30,30
8893,3436,0.00206,0.015539,0,591,2016,2016,0,0,1,-30,30
8893,3436,0.00276,0.01631,0,514,1910,1910,0,0,1,-30,30
8893,6556,0.00305,0.019521,0,610,1599,1599,0,0,1,-30,30
8893,8765,0.000409,0.0023,0,495,13522,13522,0,0,1,-30,30
8893,6619,0.00036,0.00268,0,514,11682,11682,0,0,1,-30,30
8165,6734,0.00032,0.00049,0,53974,53974,53974,0,0,1,-30,30
1078,6734,0.00013,0.000349,0,84816,84816,84816,0,0,1,-30,30
7988,4231,0.0002,0.00327,0,9642,9642,9642,0,0,1,-30,30
804,2142,0.000919,0.00561,0,533,5557,5557,0,0,1,-30,30
804,2142,0.00094,0.00549,0,533,5672,5672,0,0,1,-30,30
804,7519,0.00175,0.01976,0,533,1593,1593,0,0,1,-30,30
804,6744,0.001729,0.019331,0,476,1628,1628,0,0,1,-30,30
2286,6802,0.00406,0.02581,0,572,1209,1209,0,0,1,-30,30
2286,769,0.00526,0.025961,0,514,1193,1193,0,0,1,-30,30
3239,1081,0.00179,0.02098,0,1349,1501,1501,0,0,1,-30,30
3239,5983,0.00162,0.02148,0,1382,1467,1467,0,0,1,-30,30
3239,8267,0.00492,0.04991,0,630,630,630,0,0,1,-30,30
3239,960,0.00109,0.01361,0,1086,2314,2314,0,0,1,-30,30
3239,960,0.00097,0.0153,0,889,2061,2061,0,0,1,-30,30
3239,3906,0.00322,0.03022,0,1040,1040,1040,0,0,1,-30,30
1539,7361,0.032831,0.074151,0,390,390,390,0,0,1,-30,30
1539,6852,0.01411,0.058711,0,514,524,524,0,0,1,-30,30
1539,8515,0.02725,0.102979,0,297,297,297,0,0,1,-30,30
1539,3166,0.012229,0.04049,0,400,747,747,0,0,1,-30,30
1539,2676,0.01994,0.066719,0,454,454,454,0,0,1,-30,30
1539,3793,0.018591,0.07462,0,411,411,411,0,0,1,-30,30
1539,4529,0.008979,0.03251,0,937,937,937,0,0,1,-30,30
1539,4234,0.016531,0.086031,0,361,361,361,0,0,1,-30,30
8628,44,0.003591,0.02137,0,591,1458,1458,0,0,1,-30,30
8628,6630,0.00124,0.008,0,400,3902,3902,0,0,1,-30,30
8628,6630,0.001271,0.007831,0,438,3982,3982,0,0,1,-30,30
8628,1545,0.000469,0.00294,0,495,10610,10610,0,0,1,-30,30
8628,4215,0.000841,0.003289,0,495,9305,9305,0,0,1,-30,30
7163,1917,0.00219,0.016539,0,400,1894,1894,0,0,1,-30,30
7163,5519,0.002901,0.020901,0,400,1497,1497,0,0,1,-30,30
7647,225,0.0002,0.001211,0,25736,25736,25736,0,0,1,-30,30
4864,1397,9.1e-05,0.000479,0,64786,64786,64786,0,0,1,-30,30
7021,7119,0.005461,0.029469,0,419,1054,1054,0,0,1,-30,30
7021,3324,0.001979,0.011289,0,591,2757,2757,0,0,1,-30,30
1248,163,0.0023,0.01289,0,2413,2413,2413,0,0,1,-30,30
9045,2457,0.000159,0.00037,0,78436,78436,78436,0,0,1,-30,30
8874,3786,0.002789,0.01562,0,533,1991,1991,0,0,1,-30,30
5891,5574,0.002531,0.012331,0,381,2510,2510,0,0,1,-30,30
5891,7663,0.00357,0.023289,0,400,1341,1341,0,0,1,-30,30
5891,4889,0.00076,0.006039,0,514,5190,5190,0,0,1,-30,30
3997,1526,0.000469,0.00075,0,35710,35710,35710,0,0,1,-30,30
184,1526,0.00044,0.00069,0,38599,38599,38599,0,0,1,-30,30
2972,2088,0.00561,0.035521,0,591,879,879,0,0,1,-30,30
8676,933,0.004539,0.03468,0,904,904,904,0,0,1,-30,30
8676,933,0.00175,0.0067,0,419,4562,4562,0,0,1,-30,30
8676,3643,0.007461,0.031419,0,400,979,979,0,0,1,-30,30
8704,6723,0.00224,0.012909,0,610,2411,2411,0,0,1,-30,30
7047,21,0.0003,0.000961,0,419,31376,31376,0,0,1,-30,30
7047,21,0.00032,0.001409,0,21862,21862,21862,0,0,1,-30,30
7047,1551,0.002031,0.0157,0,553,1996,1996,0,0,1,-30,30
7047,4103,0.00038,0.00306,0,514,10244,10244,0,0,1,-30,30
7047,7862,0.00118,0.0083,0,553,3768,3768,0,0,1,-30,30
7047,5458,0.001229,0.00787,0,572,3966,3966,0,0,1,-30,30
5574,5666,0.00301,0.01538,0,514,2016,2016,0,0,1,-30,30
6742,5458,0.00063,0.00114,0,381,24252,24252,0,0,1,-30,30
5270,7862,0.00064,0.00111,0,24653,24653,24653,0,0,1,-30,30
7775,3857,0.004919,0.03837,0,629,817,817,0,0,1,-30,30
6290,3436,0.001831,0.008349,0,438,3696,3696,0,0,1,-30,30
3430,401,0.00536,0.03188,0,533,978,978,0,0,1,-30,30
2967,8976,0.00038,0.001461,0,20925,20925,20925,0,0,1,-30,30
2967,8976,0.000289,0.001521,0,20403,20403,20403,0,0,1,-30,30
8976,2481,0.00305,0.016841,0,476,1846,1846,0,0,1,-30,30
8976,9108,0.001781,0.012729,0,457,2458,2458,0,0,1,-30,30
2056,7520,0.00041,0.00461,0,954,6825,6825,0,0,1,-30,30
2056,7520,0.0004,0.0047,0,1020,6697,6697,0,0,1,-30,30
4084,5340,0.00213,0.01401,0,629,2230,2230,0,0,1,-30,30
4084,2319,0.001271,0.00887,0,438,3526,3526,0,0,1,-30,30
4084,2878,0.00462,0.02743,0,533,1136,1136,0,0,1,-30,30
2597,7422,0.001539,0.00776,0,3993,3993,3993,0,0,1,-30,30
7183,8931,0.00025,0.00478,0,10070,10070,10070,0,0,1,-30,30
5379,8931,0.00025,0.00487,0,9884,9884,9884,0,0,1,-30,30
8128,8931,0.00025,0.00435,0,823,7250,7250,0,0,1,-30,30
6337,8931,0.00026,0.00426,0,757,7402,7402,0,0,1,-30,30
1237,8931,0.00025,0.00479,0,10049,10049,10049,0,0,1,-30,30
4127,9173,0.000169,0.00076,0,438,40572,40572,0,0,1,-30,30
4127,7974,0.00039,0.00126,0,495,23949,23949,0,0,1,-30,30
2432,4816,0.011229,0.074659,0,419,419,419,0,0,1,-30,30
2432,1866,0.014521,0.058081,0,400,528,528,0,0,1,-30,30
2432,8809,0.00064,0.003919,0,533,7955,7955,0,0,1,-30,30
2432,5146,0.014789,0.07768,0,400,400,400,0,0,1,-30,30
2432,6940,0.00938,0.05355,0,572,582,582,0,0,1,-30,30
2432,1742,0.00124,0.004289,0,419,7075,7075,0,0,1,-30,30
5213,8627,0.00968,0.04388,0,703,703,703,0,0,1,-30,30
5213,174,0.008531,0.067151,0,457,467,467,0,0,1,-30,30
5213,7437,0.00731,0.04106,0,438,758,758,0,0,1,-30,30
7342,5940,0.004349,0.02555,0,533,1219,1219,0,0,1,-30,30
7342,7495,0.00599,0.03462,0,476,900,900,0,0,1,-30,30
8808,4816,0.002961,0.021591,0,553,1450,1450,0,0,1,-30,30
8808,4816,0.002901,0.02206,0,572,1420,1420,0,0,1,-30,30
8808,6053,0.002979,0.016969,0,476,1834,1834,0,0,1,-30,30
5764,4189,0.00312,0.020021,0,476,1559,1559,0,0,1,-30,30
8507,1973,0.000219,0.000909,0,33783,33783,33783,0,0,1,-30,30
1394,1973,0.000219,0.00093,0,457,33061,33061,0,0,1,-30,30
2898,2128,0.000151,0.000289,0,96873,96873,96873,0,0,1,-30,30
4942,8255,0.00563,0.043599,0,719,719,719,0,0,1,-30,30
4942,4748,0.000969,0.00612,0,514,5098,5098,0,0,1,-30,30
3486,3594,0.005021,0.020719,0,438,1482,1482,0,0,1,-30,30
3486,4679,0.00988,0.041039,0,749,749,749,0,0,1,-30,30
4656,4235,0.003159,0.02011,0,476,1552,1552,0,0,1,-30,30
4656,4235,0.003219,0.01969,0,476,1584,1584,0,0,1,-30,30
7129,5441,0.00049,0.00238,0,13000,13000,13000,0,0,1,-30,30
7129,5441,0.000479,0.002419,0,12810,12810,12810,0,0,1,-30,30
8250,5720,0.00264,0.019729,0,533,1587,1587,0,0,1,-30,30
8250,5720,0.002581,0.02011,0,495,1558,1558,0,0,1,-30,30
6831,6723,0.00037,0.002831,0,553,11064,11064,0,0,1,-30,30
6831,5686,0.00213,0.012789,0,514,2437,2437,0,0,1,-30,30
2377,805,0.018669,0.092281,0,336,336,336,0,0,1,-30,30
907,9091,3.9e-05,0.000401,0,78402,78402,78402,0,0,1,-30,30
4056,9091,6e-05,0.00044,0,381,71132,71132,0,0,1,-30,30
6837,2142,6e-05,0.0005,0,514,62725,62725,0,0,1,-30,30
5666,2641,0.001271,0.007031,0,476,4421,4421,0,0,1,-30,30
5666,7577,0.00055,0.003159,0,610,9851,9851,0,0,1,-30,30
5666,7577,0.00055,0.00338,0,591,9225,9225,0,0,1,-30,30
5666,7577,0.00105,0.004771,0,495,6466,6466,0,0,1,-30,30
5666,1629,0.003289,0.015039,0,381,2052,2052,0,0,1,-30,30
726,687,0.00036,0.004349,0,610,7239,7239,0,0,1,-30,30
3526,687,0.00038,0.003669,0,8564,8564,8564,0,0,1,-30,30
6382,2425,0.00118,0.00701,0,4444,4444,4444,0,0,1,-30,30
6382,2425,0.001229,0.00686,0,533,4533,4533,0,0,1,-30,30
6382,5907,0.00301,0.0217,0,1442,1442,1442,0,0,1,-30,30
6382,5907,0.003409,0.01924,0,1617,1617,1617,0,0,1,-30,30
6382,5907,0.003409,0.01938,0,572,1606,1606,0,0,1,-30,30
7847,9217,0.002719,0.02131,0,1471,1471,1471,0,0,1,-30,30
2981,1448,0.00295,0.01956,0,1597,1597,1597,0,0,1,-30,30
5110,5686,0.001091,0.00831,0,476,3769,3769,0,0,1,-30,30
2968,5907,0.00111,0.008211,0,553,3813,3813,0,0,1,-30,30
5441,2155,0.002469,0.015271,0,629,2042,2042,0,0,1,-30,30
5441,8112,0.00212,0.01601,0,1956,1956,1956,0,0,1,-30,30
5441,2535,0.00037,0.0028,0,533,11184,11184,0,0,1,-30,30
5441,7098,0.00162,0.01238,0,2530,2530,2530,0,0,1,-30,30
5441,7098,0.001909,0.01162,0,2683,2683,2683,0,0,1,-30,30
5441,7098,0.001909,0.010729,0,553,2899,2899,0,0,1,-30,30
5441,3737,0.00089,0.00526,0,419,5922,5922,0,0,1,-30,30
5441,5529,0.00087,0.00536,0,5818,5818,5818,0,0,1,-30,30
5441,5753,0.001521,0.01176,0,533,2664,2664,0,0,1,-30,30
9019,6563,0.00014,0.000591,0,476,52008,52008,0,0,1,-30,30
1341,1101,0.003531,0.028781,0,1090,1090,1090,0,0,1,-30,30
2797,8291,0.004599,0.03657,0,553,857,857,0,0,1,-30,30
2797,8367,0.00307,0.019159,0,591,1628,1628,0,0,1,-30,30
2797,1100,0.000581,0.004461,0,514,7022,7022,0,0,1,-30,30
2797,6887,0.00164,0.01161,0,591,2694,2694,0,0,1,-30,30
4939,6880,0.00057,0.003281,0,533,9486,9486,0,0,1,-30,30
7738,6982,0.020419,0.063669,0,473,473,473,0,0,1,-30,30
6565,3121,0.01424,0.04751,0,637,637,637,0,0,1,-30,30
8707,280,0.00157,0.008849,0,553,3515,3515,0,0,1,-30,30
8707,2510,0.01218,0.07524,0,415,415,415,0,0,1,-30,30
1625,766,0.00037,0.00151,0,20318,20318,20318,0,0,1,-30,30
8411,6232,0.000219,0.000531,0,54993,54993,54993,0,0,1,-30,30
3951,1397,0.002849,0.0137,0,2258,2258,2258,0,0,1,-30,30
964,7282,0.00116,0.01692,0,1283,1863,1863,0,0,1,-30,30
964,7282,0.00133,0.01462,0,1415,2152,2152,0,0,1,-30,30
964,6475,0.00063,0.00821,0,987,3837,3837,0,0,1,-30,30
964,6475,0.00064,0.00804,0,1283,3917,3917,0,0,1,-30,30
5658,5420,0.00126,0.01272,0,1382,2472,2472,0,0,1,-30,30
5658,8267,0.00337,0.0494,0,638,638,638,0,0,1,-30,30
5658,7328,0.0014,0.0214,0,1473,1473,1473,0,0,1,-30,30
5658,7328,0.00137,0.02182,0,1445,1445,1445,0,0,1,-30,30
5658,7164,0.00212,0.02063,0,1218,1524,1524,0,0,1,-30,30
5550,410,0.00186,0.01045,0,610,2976,2976,0,0,1,-30,30
5550,7579,0.00426,0.021771,0,438,1424,1424,0,0,1,-30,30
5550,7579,0.002659,0.020539,0,495,1526,1526,0,0,1,-30,30
5550,4189,0.00606,0.049919,0,457,629,629,0,0,1,-30,30
7282,4196,0.00109,0.01192,0,889,2639,2639,0,0,1,-30,30
1526,3916,0.013021,0.049219,0,438,621,621,0,0,1,-30,30
1526,4747,0.00236,0.01239,0,438,2505,2505,0,0,1,-30,30
1526,4747,0.0027,0.015169,0,419,2051,2051,0,0,1,-30,30
4541,3346,0.00285,0.03283,0,959,959,959,0,0,1,-30,30
4541,3346,0.00529,0.03969,0,789,789,789,0,0,1,-30,30
1343,3346,0.00254,0.03721,0,847,847,847,0,0,1,-30,30
3680,2719,0.000159,0.00069,0,44610,44610,44610,0,0,1,-30,30
3680,2719,0.000229,0.000979,0,31417,31417,31417,0,0,1,-30,30
3680,2719,0.00024,0.00082,0,36971,36971,36971,0,0,1,-30,30
3680,795,0.000169,0.00075,0,41087,41087,41087,0,0,1,-30,30
3680,4880,0.00368,0.01756,0,1761,1761,1761,0,0,1,-30,30
3680,1868,0.002599,0.020659,0,1518,1518,1518,0,0,1,-30,30
7464,5564,0.00018,0.00064,0,47512,47512,47512,0,0,1,-30,30
7464,7036,0.000159,0.000771,0,381,40125,40125,0,0,1,-30,30
7464,5940,0.00357,0.01981,0,476,1570,1570,0,0,1,-30,30
7464,7495,0.006021,0.03205,0,533,969,969,0,0,1,-30,30
4850,2886,0.001781,0.01164,0,533,2683,2683,0,0,1,-30,30
4850,7049,0.002781,0.018831,0,514,1660,1660,0,0,1,-30,30
2510,6146,0.000349,0.00281,0,11156,11156,11156,0,0,1,-30,30
90,1860,0.00313,0.02444,0,610,1282,1282,0,0,1,-30,30
90,1860,0.00368,0.02074,0,591,1500,1500,0,0,1,-30,30
2142,3276,9.1e-05,0.001539,0,20489,20489,20489,0,0,1,-30,30
2142,3545,0.00251,0.01111,0,2774,2774,2774,0,0,1,-30,30
2142,6842,0.003081,0.017961,0,419,1734,1734,0,0,1,-30,30
2142,6744,0.005341,0.030419,0,438,1023,1023,0,0,1,-30,30
2142,7635,9.9e-05,0.00126,0,514,24993,24993,0,0,1,-30,30
9091,1040,0.002169,0.017901,0,419,1752,1752,0,0,1,-30,30
2457,6178,0.00011,0.00038,0,79847,79847,79847,0,0,1,-30,30
1422,1462,0.00212,0.00494,0,5876,5876,5876,0,0,1,-30,30
1422,7772,0.018901,0.077349,0,397,397,397,0,0,1,-30,30
7881,5365,0.00957,0.0395,0,457,778,778,0,0,1,-30,30
7881,6982,0.02324,0.063469,0,400,468,468,0,0,1,-30,30
6926,3327,0.000531,0.004331,0,610,7240,7240,0,0,1,-30,30
1959,615,0.002581,0.006229,0,4685,4685,4685,0,0,1,-30,30
6455,1262,0.00031,0.002211,0,419,14149,14149,0,0,1,-30,30
803,6982,0.01087,0.06114,0,438,509,509,0,0,1,-30,30
803,5918,0.011581,0.061099,0,419,508,508,0,0,1,-30,30
7624,3070,0.002099,0.016271,0,400,1926,1926,0,0,1,-30,30
500,1547,0.00093,0.005461,0,5703,5703,5703,0,0,1,-30,30
500,5237,0.009591,0.037039,0,419,826,826,0,0,1,-30,30
500,772,0.002591,0.017211,0,553,1815,1815,0,0,1,-30,30
500,8950,0.00164,0.013651,0,495,2298,2298,0,0,1,-30,30
2754,2079,0.003219,0.014719,0,457,2097,2097,0,0,1,-30,30
2754,2229,0.00401,0.022229,0,457,1399,1399,0,0,1,-30,30
2754,7049,0.00126,0.010211,0,591,3071,3071,0,0,1,-30,30
4118,7873,0.009169,0.03993,0,772,772,772,0,0,1,-30,30
4118,3865,0.001349,0.006081,0,5072,5072,5072,0,0,1,-30,30
1754,8486,0.00156,0.01931,0,1580,1631,1631,0,0,1,-30,30
1754,7530,0.00152,0.01968,0,1481,1601,1601,0,0,1,-30,30
1754,7778,0.00094,0.01433,0,1678,2200,2200,0,0,1,-30,30
1754,6897,0.00092,0.01461,0,1448,2158,2158,0,0,1,-30,30
1754,960,0.00137,0.02012,0,1119,1567,1567,0,0,1,-30,30
1754,960,0.00134,0.02051,0,921,1537,1537,0,0,1,-30,30
3857,4491,0.00314,0.042151,0,572,748,748,0,0,1,-30,30
3857,6010,0.000651,0.00494,0,6340,6340,6340,0,0,1,-30,30
3857,6940,0.003961,0.02426,0,591,1286,1286,0,0,1,-30,30
858,1642,0.00013,0.0015,0,20980,20980,20980,0,0,1,-30,30
3028,809,0.00013,0.00147,0,1876,21405,21405,0,0,1,-30,30
4819,1642,0.00011,0.00172,0,1876,18328,18328,0,0,1,-30,30
2035,809,0.00012,0.00166,0,18979,18979,18979,0,0,1,-30,30
3869,1642,0.00012,0.00168,0,1909,18755,18755,0,0,1,-30,30
3741,809,0.00012,0.00172,0,1909,18321,18321,0,0,1,-30,30
742,687,0.00093,0.005669,0,5499,5499,5499,0,0,1,-30,30
2910,7098,0.00105,0.00506,0,6113,6113,6113,0,0,1,-30,30
5688,6231,0.00113,0.006539,0,4761,4761,4761,0,0,1,-30,30
5182,5455,0.00037,0.002919,0,10736,10736,10736,0,0,1,-30,30
707,5695,0.005169,0.03738,0,476,838,838,0,0,1,-30,30
3814,954,0.00125,0.006669,0,457,4656,4656,0,0,1,-30,30
2313,2438,0.001281,0.00661,0,4692,4692,4692,0,0,1,-30,30
195,2985,0.00226,0.0138,0,457,2259,2259,0,0,1,-30,30
2518,3513,0.00213,0.02677,0,1177,1177,1177,0,0,1,-30,30
2518,3346,0.00154,0.01919,0,1349,1641,1641,0,0,1,-30,30
4544,601,0.00687,0.04413,0,708,708,708,0,0,1,-30,30
4544,3241,0.0045,0.04725,0,457,666,666,0,0,1,-30,30
4544,7338,0.00138,0.00837,0,3724,3724,3724,0,0,1,-30,30
3069,1538,0.000419,0.001901,0,16227,16227,16227,0,0,1,-30,30
3069,1538,0.00043,0.00186,0,16547,16547,16547,0,0,1,-30,30
6115,4729,0.003331,0.015099,0,591,2043,2043,0,0,1,-30,30
3344,6616,0.002099,0.01631,0,533,1921,1921,0,0,1,-30,30
3809,5616,0.001331,0.01082,0,591,2898,2898,0,0,1,-30,30
3809,6691,0.00199,0.00818,0,381,3753,3753,0,0,1,-30,30
3809,6691,0.00169,0.008831,0,3514,3514,3514,0,0,1,-30,30
1326,892,0.001771,0.014281,0,2196,2196,2196,0,0,1,-30,30
601,616,0.003099,0.01844,0,495,1690,1690,0,0,1,-30,30
3496,1551,0.003409,0.01819,0,438,1707,1707,0,0,1,-30,30
4925,2230,0.00057,0.00369,0,8460,8460,8460,0,0,1,-30,30
8057,5907,0.001081,0.00468,0,6577,6577,6577,0,0,1,-30,30
5354,5907,0.00105,0.004771,0,6466,6466,6466,0,0,1,-30,30
3674,616,0.001979,0.01549,0,591,2023,2023,0,0,1,-30,30
3674,7338,0.001469,0.015151,0,2076,2076,2076,0,0,1,-30,30
5836,5083,0.000711,0.003969,0,419,7834,7834,0,0,1,-30,30
5836,7576,0.00051,0.00274,0,11334,11334,11334,0,0,1,-30,30
5836,3191,0.000521,0.00306,0,495,10177,10177,0,0,1,-30,30
5836,3488,0.00188,0.011841,0,2635,2635,2635,0,0,1,-30,30
5836,1578,0.002469,0.010539,0,2919,2919,2919,0,0,1,-30,30
575,5300,0.00045,0.00351,0,514,8927,8927,0,0,1,-30,30
3929,9173,0.00037,0.000659,0,41796,41796,41796,0,0,1,-30,30
2089,3818,0.000401,0.0007,0,39156,39156,39156,0,0,1,-30,30
2089,6232,0.00014,0.000531,0,57521,57521,57521,0,0,1,-30,30
2089,1643,0.000289,0.0013,0,495,23719,23719,0,0,1,-30,30
2089,6253,7e-05,0.000289,0,106228,106228,106228,0,0,1,-30,30
2089,6684,0.00051,0.002151,0,381,14289,14289,0,0,1,-30,30
2089,8151,0.00037,0.00157,0,533,19583,19583,0,0,1,-30,30
5067,449,0.00022,0.00277,0,1448,11368,11368,0,0,1,-30,30
5067,449,0.00025,0.00271,0,1547,11607,11607,0,0,1,-30,30
7641,3037,0.000271,0.002081,0,572,15052,15052,0,0,1,-30,30
7641,3037,0.00025,0.00231,0,533,13595,13595,0,0,1,-30,30
3191,2340,0.00095,0.00331,0,9173,9173,9173,0,0,1,-30,30
3191,8711,0.00093,0.00336,0,9061,9061,9061,0,0,1,-30,30
8104,8722,0.000341,0.002211,0,591,14120,14120,0,0,1,-30,30
2644,9191,0.00032,0.00232,0,13488,13488,13488,0,0,1,-30,30
4128,8522,3.9e-05,0.000271,0,514,115370,115370,0,0,1,-30,30
604,7522,0.00075,0.0101,0,1613,3119,3119,0,0,1,-30,30
604,4000,0.00118,0.01455,0,1547,2164,2164,0,0,1,-30,30
2155,9021,0.0017,0.0098,0,514,3176,3176,0,0,1,-30,30
2155,9021,0.001521,0.01111,0,2817,2817,2817,0,0,1,-30,30
2155,2042,0.000169,0.001401,0,22385,22385,22385,0,0,1,-30,30
2155,687,0.002591,0.01725,0,610,1811,1811,0,0,1,-30,30
2155,3520,0.000169,0.001159,0,438,26969,26969,0,0,1,-30,30
2155,4729,0.00307,0.01339,0,533,2300,2300,0,0,1,-30,30
2641,4889,0.002591,0.013521,0,514,2295,2295,0,0,1,-30,30
9067,9051,0.000581,0.005031,0,553,6238,6238,0,0,1,-30,30
6969,5573,0.001419,0.00595,0,381,5164,5164,0,0,1,-30,30
666,1494,0.00205,0.02664,0,1183,1183,1183,0,0,1,-30,30
666,2732,0.00295,0.03721,0,847,847,847,0,0,1,-30,30
666,4550,0.00335,0.03648,0,863,863,863,0,0,1,-30,30
666,1607,0.00022,0.00251,0,1251,12537,12537,0,0,1,-30,30
666,2093,0.00059,0.00651,0,1645,4833,4833,0,0,1,-30,30
3565,2177,0.008539,0.041979,0,381,738,738,0,0,1,-30,30
3565,2841,0.001349,0.0052,0,400,5880,5880,0,0,1,-30,30
3611,7972,0.00245,0.013909,0,514,2237,2237,0,0,1,-30,30
3611,2481,0.001469,0.008419,0,553,3697,3697,0,0,1,-30,30
5420,7164,0.00084,0.00836,0,1349,3760,3760,0,0,1,-30,30
7119,2078,0.002591,0.017789,0,514,1758,1758,0,0,1,-30,30
7119,7873,0.009651,0.05968,0,419,523,523,0,0,1,-30,30
7422,7519,0.00143,0.00799,0,381,3892,3892,0,0,1,-30,30
7422,6744,0.001969,0.014909,0,572,2101,2101,0,0,1,-30,30
1026,1860,0.01039,0.06406,0,487,487,487,0,0,1,-30,30
4765,3327,0.000719,0.005331,0,438,5873,5873,0,0,1,-30,30
6036,6921,0.00052,0.00565,0,1415,5568,5568,0,0,1,-30,30
8670,7069,0.002409,0.019479,0,495,1610,1610,0,0,1,-30,30
8670,7069,0.00256,0.019151,0,419,1635,1635,0,0,1,-30,30
8670,2866,0.00656,0.02288,0,381,1328,1328,0,0,1,-30,30
4032,6450,0.0027,0.014901,0,400,2086,2086,0,0,1,-30,30
4032,5738,0.003591,0.01362,0,400,2243,2243,0,0,1,-30,30
7327,2481,0.002211,0.01188,0,2614,2614,2614,0,0,1,-30,30
7327,8189,0.00068,0.00357,0,400,8692,8692,0,0,1,-30,30
7474,1584,0.000211,0.000969,0,400,31852,31852,0,0,1,-30,30
8947,3390,9.9e-05,0.000539,0,57640,57640,57640,0,0,1,-30,30
1808,6384,0.00645,0.0263,0,419,1167,1167,0,0,1,-30,30
4624,6031,0.00063,0.001901,0,15773,15773,15773,0,0,1,-30,30
1721,3558,0.000281,0.000669,0,43532,43532,43532,0,0,1,-30,30
7694,3865,0.000219,0.00064,0,46697,46697,46697,0,0,1,-30,30
9181,6723,0.00014,0.00105,0,29820,29820,29820,0,0,1,-30,30
8373,8748,0.003219,0.020729,0,533,1506,1506,0,0,1,-30,30
8373,8475,0.00051,0.003151,0,572,9896,9896,0,0,1,-30,30
8373,8475,0.000409,0.00331,0,514,9471,9471,0,0,1,-30,30
5630,6639,0.002289,0.017479,0,591,1792,1792,0,0,1,-30,30
5630,1187,0.002831,0.01895,0,533,1649,1649,0,0,1,-30,30
5630,7274,0.006289,0.036521,0,853,853,853,0,0,1,-30,30
5630,8992,0.005651,0.032169,0,438,968,968,0,0,1,-30,30
5630,7266,0.00414,0.02262,0,476,1374,1374,0,0,1,-30,30
3492,6734,0.01095,0.05814,0,457,534,534,0,0,1,-30,30
3492,1015,0.009,0.0368,0,495,834,834,0,0,1,-30,30
3492,8310,0.000229,0.00181,0,553,17314,17314,0,0,1,-30,30
1980,6570,0.00119,0.00726,0,610,4294,4294,0,0,1,-30,30
9137,749,0.011771,0.051669,0,597,597,597,0,0,1,-30,30
7522,2183,0.00209,0.02279,0,1381,1381,1381,0,0,1,-30,30
7571,3916,0.002031,0.01443,0,2168,2168,2168,0,0,1,-30,30
7571,6891,0.00145,0.008479,0,553,3673,3673,0,0,1,-30,30
2526,6199,0.00124,0.01433,0,1514,2197,2197,0,0,1,-30,30
2526,6199,0.00127,0.01402,0,1876,2244,2244,0,0,1,-30,30
1483,3649,0.013039,0.052841,0,581,581,581,0,0,1,-30,30
2365,6199,0.00235,0.02739,0,954,1150,1150,0,0,1,-30,30
2365,6199,0.0024,0.02681,0,1174,1174,1174,0,0,1,-30,30
2365,4141,0.00135,0.02056,0,757,1534,1534,0,0,1,-30,30
2365,1311,0.00087,0.01124,0,954,2802,2802,0,0,1,-30,30
8316,174,0.0012,0.00818,0,629,3821,3821,0,0,1,-30,30
174,6430,0.006961,0.05561,0,495,564,564,0,0,1,-30,30
5340,7892,0.00105,0.00763,0,476,4102,4102,0,0,1,-30,30
5340,561,0.000219,0.00182,0,17232,17232,17232,0,0,1,-30,30
5340,8843,3.9e-05,0.0002,0,155017,155017,155017,0,0,1,-30,30
5340,8843,4.5e-05,0.000195,0,157839,157839,157839,0,0,1,-30,30
5340,4239,0.0035,0.022651,0,533,1379,1379,0,0,1,-30,30
3866,1860,0.004281,0.02319,0,457,1340,1340,0,0,1,-30,30
3866,5395,0.003729,0.014021,0,419,2178,2178,0,0,1,-30,30
7042,2177,0.00212,0.01582,0,572,1979,1979,0,0,1,-30,30
8672,7164,0.00056,0.00784,0,757,4019,4019,0,0,1,-30,30
1860,7772,0.004401,0.01813,0,1694,1694,1694,0,0,1,-30,30
1860,7772,0.005021,0.02144,0,1435,1435,1435,0,0,1,-30,30
4885,2928,0.00018,0.000219,0,381,111427,111427,0,0,1,-30,30
4157,2928,0.000151,0.000211,0,121741,121741,121741,0,0,1,-30,30
4432,2928,0.000151,0.000211,0,121741,121741,121741,0,0,1,-30,30
2072,5983,0.00282,0.02591,0,1212,1212,1212,0,0,1,-30,30
3450,6552,0.00131,0.008539,0,533,3657,3657,0,0,1,-30,30
3956,7507,0.002159,0.015969,0,1961,1961,1961,0,0,1,-30,30
5286,1838,0.00019,0.000281,0,93122,93122,93122,0,0,1,-30,30
5571,2230,0.0002,0.000281,0,91583,91583,91583,0,0,1,-30,30
2078,8005,0.00139,0.00774,0,572,4017,4017,0,0,1,-30,30
639,6351,0.01101,0.06739,0,463,463,463,0,0,1,-30,30
639,2749,0.00063,0.00463,0,438,6761,6761,0,0,1,-30,30
639,9130,0.002341,0.009599,0,476,3197,3197,0,0,1,-30,30
410,4189,0.00375,0.021659,0,476,1438,1438,0,0,1,-30,30
1494,5781,0.00056,0.00749,0,1283,4206,4206,0,0,1,-30,30
583,6616,0.00118,0.00926,0,533,3384,3384,0,0,1,-30,30
583,6031,0.002039,0.013081,0,514,2386,2386,0,0,1,-30,30
1746,7507,0.00155,0.010961,0,2854,2854,2854,0,0,1,-30,30
3276,7635,3.9e-05,0.00036,0,419,87233,87233,0,0,1,-30,30
1105,196,0.00024,0.000409,0,381,66610,66610,0,0,1,-30,30
8522,7132,0.000341,0.001659,0,553,18651,18651,0,0,1,-30,30
8522,5351,0.005461,0.024919,0,457,1239,1239,0,0,1,-30,30
8763,7056,0.00158,0.02413,0,954,1307,1307,0,0,1,-30,30
8763,8825,0.00155,0.02458,0,856,1283,1283,0,0,1,-30,30
8763,6889,0.00021,0.00256,0,1415,12298,12298,0,0,1,-30,30
8763,6889,0.00024,0.00243,0,1514,12936,12936,0,0,1,-30,30
8763,8887,0.00144,0.02266,0,1392,1392,1392,0,0,1,-30,30
8763,8887,0.0014,0.02098,0,1503,1503,1503,0,0,1,-30,30
8763,8487,0.00086,0.01074,0,2932,2932,2932,0,0,1,-30,30
8748,8475,0.003341,0.02611,0,553,1200,1200,0,0,1,-30,30
217,6785,0.00387,0.02063,0,514,1505,1505,0,0,1,-30,30
217,6785,0.00405,0.018271,0,514,1688,1688,0,0,1,-30,30
217,1179,0.00101,0.00462,0,400,6680,6680,0,0,1,-30,30
217,2575,0.00088,0.00389,0,419,7921,7921,0,0,1,-30,30
217,7274,0.005081,0.039,0,514,804,804,0,0,1,-30,30
7972,8189,0.00257,0.0208,0,553,1508,1508,0,0,1,-30,30
7972,8189,0.00251,0.01926,0,514,1627,1627,0,0,1,-30,30
7972,1039,0.002531,0.01314,0,2361,2361,2361,0,0,1,-30,30
7253,7840,0.00132,0.00869,0,3594,3594,3594,0,0,1,-30,30
4395,8913,0.00082,0.004021,0,419,7698,7698,0,0,1,-30,30
4395,4852,0.00143,0.007479,0,438,4149,4149,0,0,1,-30,30
2795,1183,0.000659,0.005771,0,5439,5439,5439,0,0,1,-30,30
2795,1183,0.000591,0.006539,0,4811,4811,4811,0,0,1,-30,30
1305,6291,0.00589,0.025599,0,476,1203,1203,0,0,1,-30,30
1305,6982,0.00614,0.02343,0,438,1305,1305,0,0,1,-30,30
2732,1798,0.00155,0.01994,0,1481,1580,1580,0,0,1,-30,30
2732,3346,0.00205,0.03218,0,980,980,980,0,0,1,-30,30
4550,3346,0.00233,0.03154,0,999,999,999,0,0,1,-30,30
4725,5738,0.002341,0.01982,0,1583,1583,1583,0,0,1,-30,30
1083,8310,8.1e-05,0.000521,0,533,59909,59909,0,0,1,-30,30
1398,5567,9.9e-05,0.00069,0,591,45315,45315,0,0,1,-30,30
4281,4580,0.00276,0.016419,0,553,1898,1898,0,0,1,-30,30
7050,4908,0.00036,0.001229,0,457,24666,24666,0,0,1,-30,30
7050,3740,0.000229,0.000711,0,514,42288,42288,0,0,1,-30,30
6563,870,0.00013,0.00099,0,514,31635,31635,0,0,1,-30,30
8999,6495,0.001159,0.00689,0,419,4522,4522,0,0,1,-30,30
6888,5994,0.008531,0.03045,0,381,999,999,0,0,1,-30,30
5400,8005,0.000781,0.004531,0,514,6871,6871,0,0,1,-30,30
5400,8005,0.00075,0.00474,0,533,6583,6583,0,0,1,-30,30
5881,4031,0.002159,0.008349,0,3663,3663,3663,0,0,1,-30,30
8195,8334,0.00162,0.01651,0,1547,1905,1905,0,0,1,-30,30
933,6357,0.01236,0.044211,0,400,689,689,0,0,1,-30,30
933,6357,0.00825,0.03989,0,419,776,776,0,0,1,-30,30
933,3775,0.02187,0.066961,0,449,449,449,0,0,1,-30,30
933,3975,0.01212,0.06661,0,467,467,467,0,0,1,-30,30
3918,1642,0.00036,0.00534,0,889,5902,5902,0,0,1,-30,30
6802,1153,0.000229,0.00063,0,47123,47123,47123,0,0,1,-30,30
6802,7599,0.000219,0.000581,0,50874,50874,50874,0,0,1,-30,30
4025,3994,0.000281,0.00063,0,45791,45791,45791,0,0,1,-30,30
1595,1414,0.005021,0.035659,0,419,878,878,0,0,1,-30,30
3114,3656,0.00174,0.007901,0,3905,3905,3905,0,0,1,-30,30
5237,2229,0.003919,0.020581,0,495,1508,1508,0,0,1,-30,30
5237,9108,0.003341,0.016349,0,495,1893,1893,0,0,1,-30,30
5237,1478,0.003271,0.016669,0,457,1860,1860,0,0,1,-30,30
2799,8515,0.000151,0.000659,0,419,46722,46722,0,0,1,-30,30
6405,7873,0.00736,0.035659,0,868,868,868,0,0,1,-30,30
6405,3894,0.00944,0.042169,0,731,731,731,0,0,1,-30,30
4435,4734,0.00068,0.00652,0,856,4819,4819,0,0,1,-30,30
4435,3483,0.00188,0.02281,0,1381,1381,1381,0,0,1,-30,30
2079,7052,0.00168,0.00956,0,533,3255,3255,0,0,1,-30,30
2079,7052,0.001669,0.00981,0,514,3175,3175,0,0,1,-30,30
2079,772,0.002229,0.01599,0,591,1957,1957,0,0,1,-30,30
2079,772,0.00218,0.01631,0,610,1920,1920,0,0,1,-30,30
1081,6475,0.00238,0.02124,0,1053,1478,1478,0,0,1,-30,30
1081,6475,0.00194,0.02023,0,1251,1555,1555,0,0,1,-30,30
7361,3166,0.013831,0.05955,0,517,517,517,0,0,1,-30,30
7361,426,0.00876,0.04875,0,419,638,638,0,0,1,-30,30
2863,1857,0.0002,0.00099,0,400,31275,31275,0,0,1,-30,30
1364,2430,0.00105,0.00826,0,476,3794,3794,0,0,1,-30,30
2177,749,0.0172,0.06637,0,461,461,461,0,0,1,-30,30
3594,2850,0.00305,0.015781,0,476,1966,1966,0,0,1,-30,30
6555,3608,0.00208,0.02105,0,1481,1494,1494,0,0,1,-30,30
8475,1965,0.00614,0.043729,0,476,716,716,0,0,1,-30,30
8475,5926,0.000229,0.001849,0,553,16954,16954,0,0,1,-30,30
5735,6053,0.00386,0.025789,0,438,1212,1212,0,0,1,-30,30
5735,2341,0.002031,0.012,0,591,2596,2596,0,0,1,-30,30
2629,7507,0.000591,0.004,0,495,7813,7813,0,0,1,-30,30
1137,2406,9.1e-05,0.00051,0,60973,60973,60973,0,0,1,-30,30
7577,5814,0.00732,0.039969,0,419,778,778,0,0,1,-30,30
7577,3231,0.004581,0.02031,0,629,1518,1518,0,0,1,-30,30
7663,5814,0.00132,0.00537,0,457,5713,5713,0,0,1,-30,30
1183,1159,0.007521,0.0387,0,476,802,802,0,0,1,-30,30
6852,5051,0.005159,0.031281,0,533,997,997,0,0,1,-30,30
8307,8807,9.9e-05,0.001159,0,27156,27156,27156,0,0,1,-30,30
6947,8807,9.9e-05,0.00113,0,27847,27847,27847,0,0,1,-30,30
4505,4357,0.00019,0.000909,0,381,34015,34015,0,0,1,-30,30
7144,7791,0.00107,0.00413,0,7404,7404,7404,0,0,1,-30,30
6889,2085,9e-05,0.00058,0,1251,53817,53817,0,0,1,-30,30
6889,4024,9e-05,0.00059,0,1152,52926,52926,0,0,1,-30,30
6889,9065,8e-05,0.00053,0,757,58932,58932,0,0,1,-30,30
6889,661,8e-05,0.00052,0,757,60039,60039,0,0,1,-30,30
6612,8864,0.000271,0.00151,0,495,20590,20590,0,0,1,-30,30
8931,6199,0.00053,0.00585,0,1909,5378,5378,0,0,1,-30,30
8931,6199,0.00047,0.00663,0,1448,4753,4753,0,0,1,-30,30
8931,6199,0.00046,0.00676,0,1251,4662,4662,0,0,1,-30,30
8931,6199,0.00045,0.00689,0,1251,4575,4575,0,0,1,-30,30
8931,8494,0.00028,0.00338,0,1580,9314,9314,0,0,1,-30,30
8931,8494,0.0003,0.00319,0,1349,9859,9859,0,0,1,-30,30
1643,4511,0.00025,0.00101,0,476,30359,30359,0,0,1,-30,30
196,1973,0.000281,0.00119,0,25834,25834,25834,0,0,1,-30,30
2902,5573,0.00018,0.00063,0,48210,48210,48210,0,0,1,-30,30
4950,4410,0.00382,0.02868,0,1092,1092,1092,0,0,1,-30,30
