bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
4950,333,0.00361,0.0235,0,572,1329,1329,0,0,1,-30,30
4950,6908,0.00538,0.03569,0,876,876,876,0,0,1,-30,30
3377,7726,6e-05,0.000409,0,514,76413,76413,0,0,1,-30,30
1027,3243,9e-05,0.00102,0,757,30849,30849,0,0,1,-30,30
1027,2458,0.0014,0.01649,0,1711,1909,1909,0,0,1,-30,30
1027,2919,0.00034,0.00427,0,1119,7375,7375,0,0,1,-30,30
5308,8560,0.0001,0.00109,0,757,28859,28859,0,0,1,-30,30
5308,6427,0.00137,0.01682,0,1777,1872,1872,0,0,1,-30,30
5308,8347,0.00131,0.01262,0,1514,2490,2490,0,0,1,-30,30
7148,5610,0.00262,0.019669,0,533,1592,1592,0,0,1,-30,30
7148,2421,0.00082,0.00526,0,476,5934,5934,0,0,1,-30,30
7148,2421,0.000841,0.005151,0,457,6053,6053,0,0,1,-30,30
7148,2421,0.000669,0.005081,0,476,6164,6164,0,0,1,-30,30
7148,6989,0.001919,0.012669,0,476,2466,2466,0,0,1,-30,30
44,1545,0.002659,0.02,0,1566,1566,1566,0,0,1,-30,30
44,3541,0.003031,0.02343,0,572,1338,1338,0,0,1,-30,30
6231,4710,0.01176,0.059159,0,400,524,524,0,0,1,-30,30
6231,8367,0.002469,0.017531,0,495,1785,1785,0,0,1,-30,30
6231,2288,0.000669,0.005729,0,5477,5477,5477,0,0,1,-30,30
8291,8473,0.000781,0.00876,0,381,3592,3592,0,0,1,-30,30
8291,5455,0.00062,0.00482,0,553,6500,6500,0,0,1,-30,30
8291,7635,0.001349,0.012599,0,533,2493,2493,0,0,1,-30,30
6842,8473,0.000979,0.0082,0,3825,3825,3825,0,0,1,-30,30
6842,883,0.008091,0.028831,0,1055,1055,1055,0,0,1,-30,30
6842,2288,0.000711,0.005969,0,514,5255,5255,0,0,1,-30,30
3969,7726,0.00145,0.00857,0,3635,3635,3635,0,0,1,-30,30
1090,1129,0.00869,0.03768,0,400,817,817,0,0,1,-30,30
1090,3070,0.001719,0.00837,0,457,3697,3697,0,0,1,-30,30
8515,5365,0.01582,0.067349,0,438,457,457,0,0,1,-30,30
8515,5365,0.01457,0.06469,0,400,477,477,0,0,1,-30,30
8515,4529,0.021711,0.090539,0,340,340,340,0,0,1,-30,30
8515,3364,0.00019,0.000729,0,400,41929,41929,0,0,1,-30,30
935,5383,0.001271,0.00638,0,400,4856,4856,0,0,1,-30,30
920,6570,3.9e-05,0.0002,0,400,155017,155017,0,0,1,-30,30
6664,4426,0.000281,0.00236,0,629,13291,13291,0,0,1,-30,30
4339,2183,0.00019,0.00329,0,1744,9586,9586,0,0,1,-30,30
7513,4000,0.00035,0.00324,0,9693,9693,9693,0,0,1,-30,30
6570,8542,0.00049,0.00349,0,419,8963,8963,0,0,1,-30,30
6570,8542,0.000469,0.00331,0,419,9449,9449,0,0,1,-30,30
6570,1662,0.00313,0.01324,0,2322,2322,2322,0,0,1,-30,30
6570,9119,0.001031,0.006719,0,476,4647,4647,0,0,1,-30,30
6570,1151,0.00038,0.00401,0,7843,7843,7843,0,0,1,-30,30
502,3589,0.00037,0.002849,0,495,10995,10995,0,0,1,-30,30
8473,1040,0.00032,0.00256,0,476,12244,12244,0,0,1,-30,30
8473,145,0.00037,0.00118,0,381,25543,25543,0,0,1,-30,30
8473,4267,0.00068,0.001151,0,23628,23628,23628,0,0,1,-30,30
4936,5179,0.00168,0.009841,0,495,3164,3164,0,0,1,-30,30
5317,8854,0.000599,0.002401,0,400,12765,12765,0,0,1,-30,30
9018,4,0.002169,0.00911,0,400,3374,3374,0,0,1,-30,30
9018,4829,0.002849,0.01282,0,457,2406,2406,0,0,1,-30,30
6253,5383,0.001229,0.01207,0,553,2604,2604,0,0,1,-30,30
6253,7507,0.001289,0.01089,0,610,2881,2881,0,0,1,-30,30
8887,1644,0.00093,0.01036,0,856,3037,3037,0,0,1,-30,30
8887,3483,0.00083,0.01174,0,823,2684,2684,0,0,1,-30,30
6639,7840,0.00118,0.009469,0,3311,3311,3311,0,0,1,-30,30
6639,7840,0.001151,0.009651,0,3250,3250,3250,0,0,1,-30,30
5461,8109,0.00101,0.01327,0,1580,2374,2374,0,0,1,-30,30
6291,4189,0.00364,0.02486,0,572,1258,1258,0,0,1,-30,30
8405,4747,0.00056,0.00425,0,533,7369,7369,0,0,1,-30,30
8405,4580,0.00369,0.02681,0,533,1168,1168,0,0,1,-30,30
338,7824,0.000531,0.00276,0,400,11239,11239,0,0,1,-30,30
2468,7824,0.000521,0.00281,0,381,11053,11053,0,0,1,-30,30
5257,7824,0.000419,0.00232,0,13399,13399,13399,0,0,1,-30,30
2189,7824,0.000409,0.00237,0,13134,13134,13134,0,0,1,-30,30
8458,8267,0.00014,0.00193,0,1514,16324,16324,0,0,1,-30,30
2676,5987,0.003211,0.01481,0,419,2085,2085,0,0,1,-30,30
1187,5712,0.00381,0.01175,0,2558,2558,2558,0,0,1,-30,30
1187,6521,0.003781,0.02676,0,419,1169,1169,0,0,1,-30,30
2360,8636,0.000919,0.005461,0,553,5704,5704,0,0,1,-30,30
2360,8829,0.000271,0.001211,0,381,25455,25455,0,0,1,-30,30
2360,4235,0.002229,0.017401,0,572,1801,1801,0,0,1,-30,30
2360,4235,0.00243,0.017659,0,610,1773,1773,0,0,1,-30,30
2360,4235,0.002531,0.01705,0,591,1833,1833,0,0,1,-30,30
8818,5099,0.012531,0.05451,0,565,565,565,0,0,1,-30,30
5781,4734,0.00087,0.01212,0,1349,2600,2600,0,0,1,-30,30
5781,905,0.0006,0.00802,0,1711,3928,3928,0,0,1,-30,30
5781,8334,0.00072,0.00667,0,1843,4709,4709,0,0,1,-30,30
5781,2093,0.00234,0.02626,0,1199,1199,1199,0,0,1,-30,30
6772,6989,0.00038,0.002969,0,514,10553,10553,0,0,1,-30,30
7885,3912,0.00024,0.00045,0,61936,61936,61936,0,0,1,-30,30
6730,3912,0.000229,0.000409,0,67388,67388,67388,0,0,1,-30,30
4301,3912,0.000281,0.000401,0,64510,64510,64510,0,0,1,-30,30
5362,5610,0.001211,0.005271,0,5841,5841,5841,0,0,1,-30,30
5362,350,0.000281,0.00107,0,438,28553,28553,0,0,1,-30,30
5362,6763,0.00025,0.001091,0,28222,28222,28222,0,0,1,-30,30
3855,1973,0.00019,0.00081,0,629,37967,37967,0,0,1,-30,30
3855,1973,0.00045,0.00136,0,591,22051,22051,0,0,1,-30,30
3481,554,0.003461,0.023289,0,1342,1342,1342,0,0,1,-30,30
5460,8222,0.0013,0.01609,0,1843,1957,1957,0,0,1,-30,30
5460,8222,0.00128,0.0164,0,1711,1921,1921,0,0,1,-30,30
5460,2721,0.00089,0.01082,0,1580,2910,2910,0,0,1,-30,30
5460,2721,0.00087,0.01102,0,1645,2858,2858,0,0,1,-30,30
3786,8578,0.003349,0.02514,0,533,1246,1246,0,0,1,-30,30
490,2653,0.0003,0.00061,0,46468,46468,46468,0,0,1,-30,30
148,7069,0.000289,0.001211,0,514,25372,25372,0,0,1,-30,30
7256,8743,0.01301,0.044091,0,438,688,688,0,0,1,-30,30
7256,1742,0.02162,0.065969,0,400,456,456,0,0,1,-30,30
8930,314,0.006461,0.05275,0,514,595,595,0,0,1,-30,30
6954,7974,0.0002,0.000271,0,93784,93784,93784,0,0,1,-30,30
3325,7974,0.00018,0.00026,0,99888,99888,99888,0,0,1,-30,30
5627,1742,0.00032,0.00188,0,16564,16564,16564,0,0,1,-30,30
5610,6989,0.00105,0.006591,0,476,4733,4733,0,0,1,-30,30
21,6163,0.00013,0.00055,0,55892,55892,55892,0,0,1,-30,30
3749,5365,0.006151,0.04013,0,629,779,779,0,0,1,-30,30
3749,6982,0.007159,0.040591,0,533,767,767,0,0,1,-30,30
2291,3133,0.00874,0.048461,0,400,642,642,0,0,1,-30,30
2291,4738,0.004159,0.01606,0,1905,1905,1905,0,0,1,-30,30
2291,3656,0.002919,0.01912,0,533,1634,1634,0,0,1,-30,30
314,4300,0.00094,0.00394,0,419,7799,7799,0,0,1,-30,30
314,5789,0.000901,0.00395,0,7797,7797,7797,0,0,1,-30,30
314,2467,0.003159,0.017789,0,572,1749,1749,0,0,1,-30,30
314,2467,0.002419,0.018331,0,1709,1709,1709,0,0,1,-30,30
314,5256,0.00375,0.018281,0,419,1693,1693,0,0,1,-30,30
3200,2653,0.00025,0.001031,0,419,29775,29775,0,0,1,-30,30
4679,4852,0.00264,0.01238,0,419,2496,2496,0,0,1,-30,30
4679,4852,0.001289,0.00795,0,457,3923,3923,0,0,1,-30,30
4679,1151,0.00087,0.003081,0,476,9867,9867,0,0,1,-30,30
8568,5215,0.000401,0.00224,0,419,13881,13881,0,0,1,-30,30
58,221,0.0003,0.00385,0,8180,8180,8180,0,0,1,-30,30
6807,851,0.00126,0.008219,0,533,3799,3799,0,0,1,-30,30
150,5099,0.01905,0.055729,0,537,537,537,0,0,1,-30,30
150,3558,0.00201,0.00444,0,6482,6482,6482,0,0,1,-30,30
7209,2934,0.00101,0.00324,0,9308,9308,9308,0,0,1,-30,30
1465,4787,0.00105,0.00677,0,1218,4611,4611,0,0,1,-30,30
1465,3830,0.00039,0.00502,0,1152,6274,6274,0,0,1,-30,30
1465,5648,0.0004,0.00492,0,954,6400,6400,0,0,1,-30,30
1465,4000,0.00051,0.00617,0,1349,5103,5103,0,0,1,-30,30
7537,3485,0.0003,0.00314,0,1580,10015,10015,0,0,1,-30,30
7537,3830,0.00051,0.00668,0,1645,4715,4715,0,0,1,-30,30
7537,5648,0.0005,0.00678,0,1777,4647,4647,0,0,1,-30,30
1262,2424,0.002909,0.017,0,1832,1832,1832,0,0,1,-30,30
1262,1156,0.00245,0.011281,0,476,2737,2737,0,0,1,-30,30
1262,4914,0.0027,0.01532,0,457,2031,2031,0,0,1,-30,30
1262,4914,0.00105,0.011151,0,2821,2821,2821,0,0,1,-30,30
1262,3834,0.00036,0.002669,0,11729,11729,11729,0,0,1,-30,30
1262,556,0.0018,0.011169,0,457,2793,2793,0,0,1,-30,30
1262,3019,0.000711,0.007771,0,4048,4048,4048,0,0,1,-30,30
1262,7923,0.00036,0.00257,0,12172,12172,12172,0,0,1,-30,30
1551,4103,0.00201,0.01195,0,610,2607,2607,0,0,1,-30,30
1551,7862,0.001091,0.00731,0,572,4274,4274,0,0,1,-30,30
1551,5458,0.00105,0.007591,0,629,4122,4122,0,0,1,-30,30
1551,1838,0.00299,0.02256,0,476,1389,1389,0,0,1,-30,30
3070,2888,0.00036,0.00288,0,10884,10884,10884,0,0,1,-30,30
4874,4504,0.00589,0.045599,0,553,688,688,0,0,1,-30,30
4874,3579,0.00157,0.0127,0,476,2469,2469,0,0,1,-30,30
4874,3579,0.00168,0.011969,0,2614,2614,2614,0,0,1,-30,30
4874,7903,0.00289,0.021031,0,438,1488,1488,0,0,1,-30,30
6368,1102,0.00395,0.025211,0,572,1238,1238,0,0,1,-30,30
6368,9217,0.002771,0.021659,0,476,1447,1447,0,0,1,-30,30
6368,5653,0.002979,0.016901,0,553,1841,1841,0,0,1,-30,30
8478,5907,0.007419,0.034021,0,908,908,908,0,0,1,-30,30
5241,6921,0.00056,0.00813,0,889,3877,3877,0,0,1,-30,30
4,1813,0.00361,0.015211,0,438,2021,2021,0,0,1,-30,30
8950,7049,0.000409,0.003331,0,629,9413,9413,0,0,1,-30,30
6846,8788,0.004091,0.019599,0,476,1578,1578,0,0,1,-30,30
6846,6734,0.00294,0.012841,0,495,2398,2398,0,0,1,-30,30
4426,5616,0.020771,0.080479,0,381,381,381,0,0,1,-30,30
4426,1965,0.00662,0.0513,0,553,611,611,0,0,1,-30,30
4426,1767,0.00607,0.04581,0,533,684,684,0,0,1,-30,30
3037,1102,0.000669,0.0042,0,476,7428,7428,0,0,1,-30,30
3037,8485,0.001271,0.007419,0,476,4197,4197,0,0,1,-30,30
3037,5653,0.001599,0.012271,0,572,2553,2553,0,0,1,-30,30
5395,4661,0.009599,0.05024,0,419,618,618,0,0,1,-30,30
5395,520,0.00149,0.009219,0,438,3383,3383,0,0,1,-30,30
5395,6816,0.01488,0.06724,0,400,459,459,0,0,1,-30,30
5395,5918,0.003599,0.024031,0,419,1300,1300,0,0,1,-30,30
5395,5918,0.00519,0.024,0,438,1287,1287,0,0,1,-30,30
8636,1380,0.003461,0.013349,0,400,2291,2291,0,0,1,-30,30
3436,4239,0.00105,0.01236,0,2547,2547,2547,0,0,1,-30,30
3436,4239,0.00199,0.012331,0,495,2529,2529,0,0,1,-30,30
3436,3656,0.00711,0.044711,0,438,698,698,0,0,1,-30,30
6203,7124,0.006729,0.02543,0,1201,1201,1201,0,0,1,-30,30
9059,7124,0.005771,0.02999,0,1035,1035,1035,0,0,1,-30,30
5994,96,0.0048,0.021771,0,1417,1417,1417,0,0,1,-30,30
5049,306,0.00286,0.02212,0,533,1417,1417,0,0,1,-30,30
718,8397,0.00351,0.02175,0,514,1434,1434,0,0,1,-30,30
718,6982,0.008401,0.0448,0,572,693,693,0,0,1,-30,30
7202,8807,0.0018,0.01187,0,2632,2632,2632,0,0,1,-30,30
7202,8807,0.001831,0.01163,0,2683,2683,2683,0,0,1,-30,30
8592,2995,0.00075,0.00538,0,5816,5816,5816,0,0,1,-30,30
6581,823,2e-05,0.00033,0,95544,95544,95544,0,0,1,-30,30
6581,1680,1e-05,0.00034,0,1810,92864,92864,0,0,1,-30,30
6199,953,0.00023,0.00258,0,823,12195,12195,0,0,1,-30,30
6199,1817,0.00023,0.00252,0,757,12483,12483,0,0,1,-30,30
3231,1504,0.002031,0.008531,0,3602,3602,3602,0,0,1,-30,30
3231,7226,0.005349,0.020789,0,419,1472,1472,0,0,1,-30,30
2928,7865,0.0002,0.00082,0,495,37425,37425,0,0,1,-30,30
3916,6891,0.002091,0.011219,0,2768,2768,2768,0,0,1,-30,30
6053,171,0.00262,0.016979,0,533,1839,1839,0,0,1,-30,30
6053,171,0.002669,0.01663,0,591,1876,1876,0,0,1,-30,30
8829,3044,0.00025,0.00118,0,514,26188,26188,0,0,1,-30,30
1552,1194,0.00056,0.00715,0,1645,4405,4405,0,0,1,-30,30
3912,3740,0.0007,0.00455,0,438,6862,6862,0,0,1,-30,30
3912,2695,0.000331,0.001711,0,381,18126,18126,0,0,1,-30,30
3912,2695,0.00011,0.000781,0,553,40050,40050,0,0,1,-30,30
3912,8877,0.00111,0.00664,0,438,4693,4693,0,0,1,-30,30
7520,8222,0.00066,0.00838,0,1547,3758,3758,0,0,1,-30,30
7520,8222,0.00064,0.00854,0,1547,3689,3689,0,0,1,-30,30
2421,3610,0.003091,0.017091,0,572,1819,1819,0,0,1,-30,30
2421,1414,0.00643,0.03687,0,629,844,844,0,0,1,-30,30
8879,3610,0.00275,0.01937,0,1615,1615,1615,0,0,1,-30,30
8397,5918,0.00357,0.021289,0,514,1464,1464,0,0,1,-30,30
1914,6982,0.000289,0.002789,0,11266,11266,11266,0,0,1,-30,30
7873,6638,0.002531,0.01345,0,381,2308,2308,0,0,1,-30,30
4562,7702,0.00162,0.012159,0,514,2576,2576,0,0,1,-30,30
4562,7702,0.00262,0.01168,0,419,2639,2639,0,0,1,-30,30
8835,1156,0.00099,0.006081,0,5127,5127,5127,0,0,1,-30,30
8835,1233,0.000909,0.005979,0,5224,5224,5224,0,0,1,-30,30
3390,408,0.00011,0.0008,0,39117,39117,39117,0,0,1,-30,30
3390,7231,0.00011,0.00068,0,45856,45856,45856,0,0,1,-30,30
3390,5993,0.00207,0.008341,0,495,3676,3676,0,0,1,-30,30
1910,2550,0.00019,0.001031,0,30131,30131,30131,0,0,1,-30,30
3975,7353,0.014039,0.0667,0,464,464,464,0,0,1,-30,30
3126,7495,0.004961,0.03043,0,438,1025,1025,0,0,1,-30,30
2689,5753,0.00056,0.003531,0,8836,8836,8836,0,0,1,-30,30
1201,4235,0.001461,0.00889,0,514,3507,3507,0,0,1,-30,30
7626,7076,6e-05,0.000419,0,495,74627,74627,0,0,1,-30,30
4823,4060,0.00139,0.005169,0,5902,5902,5902,0,0,1,-30,30
4141,1311,0.00069,0.00825,0,757,3816,3816,0,0,1,-30,30
7124,4566,0.004969,0.030781,0,1014,1014,1014,0,0,1,-30,30
7124,8873,0.00012,0.000969,0,591,32351,32351,0,0,1,-30,30
6684,5383,0.001091,0.010159,0,572,3092,3092,0,0,1,-30,30
8151,5383,0.000969,0.00887,0,553,3541,3541,0,0,1,-30,30
4357,6619,0.00099,0.006789,0,514,4605,4605,0,0,1,-30,30
8191,8765,0.001031,0.00586,0,381,5309,5309,0,0,1,-30,30
7466,5469,0.00401,0.03345,0,629,938,938,0,0,1,-30,30
3401,5351,9.1e-05,0.000349,0,87580,87580,87580,0,0,1,-30,30
3760,225,0.00125,0.00745,0,591,4182,4182,0,0,1,-30,30
53,4031,0.003711,0.024219,0,514,1290,1290,0,0,1,-30,30
8222,6921,0.00169,0.02156,0,1461,1461,1461,0,0,1,-30,30
8222,6921,0.00171,0.02114,0,1490,1490,1490,0,0,1,-30,30
6556,4239,0.00088,0.00562,0,533,5553,5553,0,0,1,-30,30
6556,4239,0.0008,0.00618,0,572,5069,5069,0,0,1,-30,30
2940,7178,0.00161,0.01014,0,3077,3077,3077,0,0,1,-30,30
3928,2563,0.00032,0.002031,0,533,15364,15364,0,0,1,-30,30
3928,6521,0.00011,0.000659,0,495,47279,47279,0,0,1,-30,30
1923,3830,0.00042,0.00505,0,1086,6234,6234,0,0,1,-30,30
1923,5648,0.00043,0.00494,0,1251,6371,6371,0,0,1,-30,30
2815,4914,0.00038,0.000711,0,39182,39182,39182,0,0,1,-30,30
2815,4914,0.00037,0.000659,0,41796,41796,41796,0,0,1,-30,30
4125,1644,0.00248,0.03096,0,1018,1018,1018,0,0,1,-30,30
163,3498,0.00375,0.019729,0,495,1573,1573,0,0,1,-30,30
163,2430,0.00518,0.020021,0,438,1528,1528,0,0,1,-30,30
7943,9108,0.000771,0.003711,0,495,8334,8334,0,0,1,-30,30
7943,1478,0.00076,0.003789,0,457,8174,8174,0,0,1,-30,30
2308,3541,0.000781,0.00574,0,5453,5453,5453,0,0,1,-30,30
3535,7582,0.00089,0.00562,0,5552,5552,5552,0,0,1,-30,30
2019,8542,0.000331,0.001401,0,21943,21943,21943,0,0,1,-30,30
5174,8542,0.000401,0.00137,0,22129,22129,22129,0,0,1,-30,30
7945,5215,0.00051,0.003349,0,9325,9325,9325,0,0,1,-30,30
2057,9130,0.000461,0.00168,0,18132,18132,18132,0,0,1,-30,30
2057,9130,0.000469,0.00164,0,18519,18519,18519,0,0,1,-30,30
4661,6816,0.006081,0.03114,0,457,996,996,0,0,1,-30,30
7519,776,0.005831,0.02218,0,495,1378,1378,0,0,1,-30,30
8989,3435,0.00013,0.000461,0,65948,65948,65948,0,0,1,-30,30
7797,2020,0.00013,0.000461,0,65948,65948,65948,0,0,1,-30,30
871,4031,0.00262,0.020289,0,514,1545,1545,0,0,1,-30,30
871,2878,0.00164,0.01194,0,553,2621,2621,0,0,1,-30,30
7353,9164,0.006479,0.02845,0,514,1083,1083,0,0,1,-30,30
7974,2012,0.00294,0.014419,0,495,2147,2147,0,0,1,-30,30
7974,2012,0.00238,0.01463,0,495,2132,2132,0,0,1,-30,30
7974,1750,0.002219,0.00993,0,476,3105,3105,0,0,1,-30,30
1401,2303,0.008651,0.04886,0,400,637,637,0,0,1,-30,30
4504,7903,0.00464,0.030979,0,1009,1009,1009,0,0,1,-30,30
5837,449,0.00092,0.00889,0,1547,3535,3535,0,0,1,-30,30
5837,449,0.00093,0.00869,0,1448,3615,3615,0,0,1,-30,30
5837,1817,0.0022,0.03485,0,905,905,905,0,0,1,-30,30
5837,2458,0.00074,0.00941,0,1843,3347,3347,0,0,1,-30,30
5837,6427,0.00087,0.00884,0,1678,3557,3557,0,0,1,-30,30
5837,1730,0.00139,0.01662,0,1894,1894,1894,0,0,1,-30,30
9217,594,0.002781,0.022979,0,400,1365,1365,0,0,1,-30,30
6351,5393,0.000521,0.00407,0,629,7699,7699,0,0,1,-30,30
6194,7702,0.008479,0.032841,0,932,932,932,0,0,1,-30,30
2503,7491,0.005669,0.02901,0,1069,1069,1069,0,0,1,-30,30
4031,2872,0.001031,0.004099,0,7474,7474,7474,0,0,1,-30,30
4031,8043,0.00301,0.018719,0,476,1667,1667,0,0,1,-30,30
1813,2866,0.00257,0.01713,0,438,1824,1824,0,0,1,-30,30
5365,5417,0.010461,0.03836,0,795,795,795,0,0,1,-30,30
5365,4100,0.001719,0.011531,0,514,2710,2710,0,0,1,-30,30
5365,1556,9.1e-05,0.00056,0,400,55676,55676,0,0,1,-30,30
3894,3865,0.00476,0.025289,0,1228,1228,1228,0,0,1,-30,30
128,1554,0.000219,0.00164,0,419,19092,19092,0,0,1,-30,30
198,7994,0.002159,0.01163,0,2671,2671,2671,0,0,1,-30,30
198,1554,0.00295,0.01539,0,400,2016,2016,0,0,1,-30,30
2985,3133,0.007789,0.033039,0,400,931,931,0,0,1,-30,30
7316,3071,0.00026,0.0013,0,23827,23827,23827,0,0,1,-30,30
6486,8992,0.00162,0.013229,0,438,2371,2371,0,0,1,-30,30
8485,594,0.007919,0.04194,0,438,741,741,0,0,1,-30,30
682,8477,0.001229,0.00401,0,400,7532,7532,0,0,1,-30,30
5146,5488,0.008021,0.042831,0,438,725,725,0,0,1,-30,30
6638,776,0.007711,0.03006,0,438,1018,1018,0,0,1,-30,30
8788,789,0.00261,0.015469,0,419,2014,2014,0,0,1,-30,30
6332,1556,0.00139,0.00536,0,5705,5705,5705,0,0,1,-30,30
6332,1556,0.001419,0.00525,0,5809,5809,5809,0,0,1,-30,30
1883,7702,0.006289,0.032271,0,961,961,961,0,0,1,-30,30
1883,2132,0.011031,0.05625,0,552,552,552,0,0,1,-30,30
171,2341,0.001841,0.01324,0,572,2364,2364,0,0,1,-30,30
6630,10,0.000599,0.00186,0,553,16165,16165,0,0,1,-30,30
4484,4239,0.00036,0.001591,0,533,19365,19365,0,0,1,-30,30
3044,4235,0.003849,0.027651,0,553,1132,1132,0,0,1,-30,30
851,4454,0.00186,0.00874,0,591,3535,3535,0,0,1,-30,30
3485,2183,0.00025,0.00285,0,1580,11041,11041,0,0,1,-30,30
1156,7923,0.00207,0.008841,0,419,3479,3479,0,0,1,-30,30
1156,1233,6e-05,0.00039,0,553,80052,80052,0,0,1,-30,30
8913,4852,0.002159,0.008909,0,457,3446,3446,0,0,1,-30,30
4039,1233,0.000219,0.00039,0,70621,70621,70621,0,0,1,-30,30
4914,2653,0.00011,0.000521,0,400,59321,59321,0,0,1,-30,30
4914,2653,0.00011,0.00049,0,400,62899,62899,0,0,1,-30,30
4914,556,0.000771,0.003789,0,438,8170,8170,0,0,1,-30,30
4914,3019,0.000229,0.002849,0,11052,11052,11052,0,0,1,-30,30
7994,5256,0.00445,0.027599,0,1130,1130,1130,0,0,1,-30,30
1709,3346,0.00218,0.02,0,1481,1571,1571,0,0,1,-30,30
1709,8468,0.00074,0.00865,0,1218,3639,3639,0,0,1,-30,30
7702,1234,0.002531,0.019419,0,400,1613,1613,0,0,1,-30,30
7702,8035,0.003,0.01631,0,1905,1905,1905,0,0,1,-30,30
8677,3331,0.008461,0.025081,0,1194,1194,1194,0,0,1,-30,30
8189,3643,0.00382,0.013669,0,495,2226,2226,0,0,1,-30,30
3133,8477,0.002581,0.01814,0,514,1724,1724,0,0,1,-30,30
6744,6101,0.00201,0.012219,0,533,2551,2551,0,0,1,-30,30
8542,4313,0.00087,0.001599,0,17353,17353,17353,0,0,1,-30,30
769,5233,0.00455,0.02394,0,419,1297,1297,0,0,1,-30,30
1965,5926,0.005651,0.041771,0,457,750,750,0,0,1,-30,30
9014,3999,0.00069,0.001271,0,21842,21842,21842,0,0,1,-30,30
1917,8406,0.00068,0.00269,0,400,11385,11385,0,0,1,-30,30
1917,2021,0.00036,0.00261,0,476,11989,11989,0,0,1,-30,30
1917,8293,0.001669,0.012031,0,419,2601,2601,0,0,1,-30,30
4738,3656,0.009669,0.03513,0,867,867,867,0,0,1,-30,30
4738,8477,0.001099,0.00862,0,3636,3636,3636,0,0,1,-30,30
7998,1644,0.0005,0.00711,0,757,4432,4432,0,0,1,-30,30
6734,1015,0.003919,0.017781,0,495,1735,1735,0,0,1,-30,30
6734,8992,0.00161,0.019781,0,1592,1592,1592,0,0,1,-30,30
6734,789,0.0007,0.01256,0,610,2512,2512,0,0,1,-30,30
5004,5393,0.000409,0.0018,0,17113,17113,17113,0,0,1,-30,30
1708,3906,2e-05,0.00043,0,73380,73380,73380,0,0,1,-30,30
9150,3906,3e-05,0.0004,0,1810,78748,78748,0,0,1,-30,30
280,9158,0.00968,0.056659,0,457,550,550,0,0,1,-30,30
8043,3656,0.003969,0.02925,0,1071,1071,1071,0,0,1,-30,30
5712,8992,0.00219,0.01468,0,514,2129,2129,0,0,1,-30,30
5712,8466,0.000401,0.003159,0,476,9920,9920,0,0,1,-30,30
5712,6880,0.000531,0.003,0,476,10368,10368,0,0,1,-30,30
5215,7266,0.00136,0.00576,0,476,5338,5338,0,0,1,-30,30
8807,8992,0.000849,0.006289,0,457,4978,4978,0,0,1,-30,30
8807,8992,0.000841,0.006409,0,457,4887,4887,0,0,1,-30,30
8807,8992,0.00045,0.00506,0,6219,6219,6219,0,0,1,-30,30
218,2088,0.003669,0.02988,0,495,1050,1050,0,0,1,-30,30
520,5918,0.002,0.01568,0,514,1999,1999,0,0,1,-30,30
2653,2128,0.00031,0.0008,0,419,36817,36817,0,0,1,-30,30
1216,5233,0.00043,0.00038,0,55045,55045,55045,0,0,1,-30,30
8980,5993,0.00043,0.002229,0,13915,13915,13915,0,0,1,-30,30
5212,5993,0.00049,0.00218,0,14137,14137,14137,0,0,1,-30,30
3656,4060,0.00282,0.01844,0,629,1694,1694,0,0,1,-30,30
883,3331,0.00462,0.014849,0,2032,2032,2032,0,0,1,-30,30
5144,3346,0.00263,0.04076,0,774,774,774,0,0,1,-30,30
3498,2563,0.01062,0.056719,0,457,548,548,0,0,1,-30,30
1896,8200,0.0001,0.00105,0,757,29948,29948,0,0,1,-30,30
9130,8864,0.00239,0.017341,0,476,1805,1805,0,0,1,-30,30
3503,2510,0.001341,0.010581,0,533,2962,2962,0,0,1,-30,30
3503,6146,0.00101,0.007599,0,572,4121,4121,0,0,1,-30,30
401,1584,0.00011,0.000289,0,495,102150,102150,0,0,1,-30,30
7328,6921,0.00146,0.01769,0,1780,1780,1780,0,0,1,-30,30
7328,6921,0.0013,0.02004,0,1573,1573,1573,0,0,1,-30,30
6816,5573,0.007909,0.028349,0,419,1074,1074,0,0,1,-30,30
7396,8564,0.00012,0.00049,0,62614,62614,62614,0,0,1,-30,30
7396,8564,0.00012,0.000479,0,63968,63968,63968,0,0,1,-30,30
6921,432,0.00076,0.01018,0,1613,3095,3095,0,0,1,-30,30
6921,432,0.0009,0.00865,0,1777,3633,3633,0,0,1,-30,30
6921,432,0.00096,0.01294,0,1645,2435,2435,0,0,1,-30,30
6921,432,0.0004,0.00756,0,1711,4173,4173,0,0,1,-30,30
6921,432,0.00039,0.00771,0,1547,4092,4092,0,0,1,-30,30
6921,8200,0.00163,0.02291,0,1376,1376,1376,0,0,1,-30,30
2949,3121,0.00636,0.03855,0,495,809,809,0,0,1,-30,30
2949,3121,0.00639,0.03863,0,514,807,807,0,0,1,-30,30
953,1730,0.00113,0.01362,0,790,2312,2312,0,0,1,-30,30
1767,892,0.00861,0.05318,0,587,587,587,0,0,1,-30,30
4674,4889,0.0012,0.004669,0,438,6553,6553,0,0,1,-30,30
4674,7076,0.00018,0.001091,0,514,28567,28567,0,0,1,-30,30
1234,8035,0.001401,0.00612,0,457,5032,5032,0,0,1,-30,30
115,225,0.00068,0.00387,0,591,8039,8039,0,0,1,-30,30
5720,8578,0.0043,0.033591,0,514,933,933,0,0,1,-30,30
3579,5469,0.003039,0.01911,0,591,1633,1633,0,0,1,-30,30
3246,124,6e-05,0.00111,0,953,28416,28416,0,0,1,-30,30
8846,4783,5e-05,0.001091,0,953,28923,28923,0,0,1,-30,30
2393,3306,3.9e-05,0.00089,0,953,35458,35458,0,0,1,-30,30
1895,4480,3.9e-05,0.000901,0,953,35026,35026,0,0,1,-30,30
678,4454,0.000169,0.00111,0,610,28133,28133,0,0,1,-30,30
1002,4852,0.000331,0.0027,0,11613,11613,11613,0,0,1,-30,30
6429,2012,0.00026,0.00369,0,8540,8540,8540,0,0,1,-30,30
4889,7076,0.000341,0.00274,0,11440,11440,11440,0,0,1,-30,30
5341,7491,0.00038,0.00506,0,514,6226,6226,0,0,1,-30,30
2563,6521,0.00012,0.000831,0,476,37622,37622,0,0,1,-30,30
1111,594,0.003031,0.0123,0,2494,2494,2494,0,0,1,-30,30
4747,7791,0.001521,0.00774,0,495,4005,4005,0,0,1,-30,30
3906,3022,0.00059,0.00552,0,1711,5690,5690,0,0,1,-30,30
3906,1194,0.00053,0.00625,0,1645,5036,5036,0,0,1,-30,30
5993,8804,0.00143,0.01076,0,629,2911,2911,0,0,1,-30,30
1798,8487,0.00056,0.00593,0,5304,5304,5304,0,0,1,-30,30
2467,7178,0.00205,0.01461,0,514,2142,2142,0,0,1,-30,30
2132,2303,0.01068,0.054521,0,569,569,569,0,0,1,-30,30
8992,8466,0.00194,0.011039,0,533,2819,2819,0,0,1,-30,30
8992,6880,0.00131,0.010099,0,533,3102,3102,0,0,1,-30,30
8992,2995,0.001289,0.014229,0,419,2211,2211,0,0,1,-30,30
805,3221,0.00455,0.027031,0,495,1153,1153,0,0,1,-30,30
805,3327,0.00239,0.01414,0,610,2203,2203,0,0,1,-30,30
805,8310,0.004039,0.029669,0,591,1055,1055,0,0,1,-30,30
805,2088,0.001099,0.007771,0,629,4025,4025,0,0,1,-30,30
5383,2021,0.00082,0.00762,0,514,4122,4122,0,0,1,-30,30
5383,4114,0.000719,0.0033,0,9353,9353,9353,0,0,1,-30,30
5383,5519,0.000599,0.00361,0,400,8632,8632,0,0,1,-30,30
5383,8293,0.000521,0.004039,0,476,7757,7757,0,0,1,-30,30
5383,3435,0.000901,0.0088,0,533,3571,3571,0,0,1,-30,30
7507,6990,0.000781,0.00306,0,10003,10003,10003,0,0,1,-30,30
7507,2406,0.000419,0.00399,0,7874,7874,7874,0,0,1,-30,30
7507,2020,0.000841,0.009841,0,381,3199,3199,0,0,1,-30,30
6478,6146,0.004021,0.03064,0,514,1023,1023,0,0,1,-30,30
4852,2695,0.0023,0.009031,0,438,3390,3390,0,0,1,-30,30
4852,2695,0.002081,0.009469,0,476,3259,3259,0,0,1,-30,30
4852,5502,0.00164,0.008831,0,3517,3517,3517,0,0,1,-30,30
4852,8877,0.00094,0.00488,0,419,6356,6356,0,0,1,-30,30
4852,9119,0.000901,0.00551,0,553,5658,5658,0,0,1,-30,30
4852,1151,0.00051,0.005961,0,5280,5280,5280,0,0,1,-30,30
2012,1750,0.00113,0.004349,0,533,7030,7030,0,0,1,-30,30
1478,6616,0.002081,0.013031,0,495,2394,2394,0,0,1,-30,30
809,4594,0.00116,0.01438,0,2190,2190,2190,0,0,1,-30,30
8656,4729,0.00013,0.001031,0,30397,30397,30397,0,0,1,-30,30
4100,615,0.00036,0.002659,0,514,11773,11773,0,0,1,-30,30
4060,5393,0.000771,0.004539,0,629,6861,6861,0,0,1,-30,30
6000,1689,0.00017,0.01734,0,1185,2780,2780,0,0,1,-30,30
4192,8230,0.00017,0.01767,0,1086,1788,1788,0,0,1,-30,30
8814,2030,0.0006,0.040218,0,637,786,786,0,0,1,-30,30
8832,2180,0.00076,0.002409,0,12505,12505,12505,0,0,1,-30,30
8832,3771,0,0.000538,0,58713,58713,58713,0,0,1,-30,30
6395,1564,0.00528,0.027569,0,1126,1126,1126,0,0,1,-30,30
6395,1564,0.005382,0.026978,0,1149,1149,1149,0,0,1,-30,30
5255,6395,0.00104,0.009649,0,3255,3255,3255,0,0,1,-30,30
5255,6395,0.001062,0.009449,0,273,3323,3323,0,0,1,-30,30
3397,5247,0.000289,0.000889,0,33791,33791,33791,0,0,1,-30,30
1207,5247,0.003502,0.01524,0,2021,2021,2021,0,0,1,-30,30
3397,7958,0.000289,0.00088,0,34103,34103,34103,0,0,1,-30,30
1207,7958,0.003431,0.014111,0,2176,2176,2176,0,0,1,-30,30
8389,5526,0.001502,0.1272,0,249,249,249,0,0,1,-30,30
91,722,8e-05,0.000729,0,312,43072,43072,0,0,1,-30,30
1207,722,0.003818,0.012911,0,2347,2347,2347,0,0,1,-30,30
9083,722,0.001618,0.013711,0,2288,2288,2288,0,0,1,-30,30
3363,1870,0.001062,0.007791,0,4018,4018,4018,0,0,1,-30,30
6539,1870,0.001809,0.008951,0,3459,3459,3459,0,0,1,-30,30
5792,1870,0.007142,0.020311,0,1468,1468,1468,0,0,1,-30,30
3363,8356,0.000942,0.008831,0,3557,3557,3557,0,0,1,-30,30
6539,8356,0.001769,0.008289,0,3727,3727,3727,0,0,1,-30,30
5792,8356,0.00728,0.019898,0,1491,1491,1491,0,0,1,-30,30
8828,5740,0.003569,0.017951,0,1726,1726,1726,0,0,1,-30,30
3443,8828,0.001991,0.007271,0,4191,4191,4191,0,0,1,-30,30
7701,8828,0.000391,0.001462,0,20873,20873,20873,0,0,1,-30,30
2619,8167,0.003502,0.018289,0,1697,1697,1697,0,0,1,-30,30
244,2619,0.001769,0.00824,0,3749,3749,3749,0,0,1,-30,30
7701,2619,0.0004,0.001431,0,21259,21259,21259,0,0,1,-30,30
1810,4740,0,0.000413,0,76483,76483,76483,0,0,1,-30,30
5279,7525,0.001471,0.1296,0,244,244,244,0,0,1,-30,30
2180,7374,0.00056,0.015018,0,2102,2102,2102,0,0,1,-30,30
164,8490,0.000631,0.01472,0,2144,2144,2144,0,0,1,-30,30
164,2180,0,0.001169,0,27021,27021,27021,0,0,1,-30,30
164,7596,0.000942,0.003342,0,9098,9098,9098,0,0,1,-30,30
164,2708,0.001582,0.002831,0,9741,9741,9741,0,0,1,-30,30
3119,7059,0.0008,0.003422,0,8989,8989,8989,0,0,1,-30,30
3119,7059,0.000822,0.003351,0,9155,9155,9155,0,0,1,-30,30
7596,2708,0.002631,0.004889,0,5690,5690,5690,0,0,1,-30,30
7596,2305,0.005418,0.022489,0,1366,1366,1366,0,0,1,-30,30
7596,2305,0.00552,0.022018,0,1392,1392,1392,0,0,1,-30,30
7394,7575,0.004091,0.020893,0,1484,1484,1484,0,0,1,-30,30
7394,7575,0.004,0.019339,0,1600,1600,1600,0,0,1,-30,30
7394,4415,0.016479,0.037058,0,779,779,779,0,0,1,-30,30
7394,4686,0.016347,0.05124,0,588,588,588,0,0,1,-30,30
5783,7575,0.007058,0.030587,0,1007,1007,1007,0,0,1,-30,30
5783,7575,0.007149,0.029934,0,1027,1027,1027,0,0,1,-30,30
6823,6202,0.002089,0.003449,0,7834,7834,7834,0,0,1,-30,30
6823,6202,0.002129,0.003378,0,7911,7911,7911,0,0,1,-30,30
2330,712,0,0.00028,0,112812,112812,112812,0,0,1,-30,30
712,4272,0.007489,0.0516,0,606,606,606,0,0,1,-30,30
712,4272,0.008489,0.050569,0,617,617,617,0,0,1,-30,30
878,3206,0,0.047951,0,659,659,659,0,0,1,-30,30
7090,3206,0.001649,0.016591,0,1895,1895,1895,0,0,1,-30,30
7844,3206,0.001618,0.016898,0,1861,1861,1861,0,0,1,-30,30
3497,6202,0.006871,0.039911,0,780,780,780,0,0,1,-30,30
3497,6202,0.007009,0.039089,0,796,796,796,0,0,1,-30,30
3497,3182,0.001658,0.011871,0,2636,2636,2636,0,0,1,-30,30
3497,3182,0.001631,0.010991,0,2843,2843,2843,0,0,1,-30,30
5426,9120,0.00092,0.004689,0,6611,6611,6611,0,0,1,-30,30
133,9120,0.002049,0.0038,0,7317,7317,7317,0,0,1,-30,30
6323,9120,0.005649,0.026,0,1188,1188,1188,0,0,1,-30,30
5426,3047,0.000902,0.004782,0,6492,6492,6492,0,0,1,-30,30
275,3047,0.003471,0.014471,0,2123,2123,2123,0,0,1,-30,30
133,3047,0.002089,0.00372,0,7404,7404,7404,0,0,1,-30,30
4188,1880,0.003569,0.010671,0,2808,2808,2808,0,0,1,-30,30
3898,4188,0.019782,0.061658,0,488,488,488,0,0,1,-30,30
486,5740,0.000409,0.0014,0,21658,21658,21658,0,0,1,-30,30
5740,539,0.003302,0.017311,0,1793,1793,1793,0,0,1,-30,30
486,8167,0.000409,0.001369,0,22108,22108,22108,0,0,1,-30,30
8167,539,0.003231,0.016031,0,1932,1932,1932,0,0,1,-30,30
9094,8463,0.000751,0.005711,0,5484,5484,5484,0,0,1,-30,30
9094,8994,0.0018,0.00716,0,299,4279,4279,0,0,1,-30,30
6354,9094,0.001978,0.013462,0,2322,2322,2322,0,0,1,-30,30
9094,1936,0.001502,0.0056,0,5449,5449,5449,0,0,1,-30,30
3280,6423,0.005991,0.0284,0,1089,1089,1089,0,0,1,-30,30
2055,6423,0.000302,0.000858,0,34727,34727,34727,0,0,1,-30,30
6275,6423,0.002622,0.013231,0,2342,2342,2342,0,0,1,-30,30
7138,5618,0.004271,0.019502,0,1583,1583,1583,0,0,1,-30,30
2055,5618,0.000271,0.000969,0,31394,31394,31394,0,0,1,-30,30
6275,5618,0.00356,0.014378,0,2133,2133,2133,0,0,1,-30,30
6288,3456,0.0022,0.009569,0,3218,3218,3218,0,0,1,-30,30
2745,3456,0.000311,0.001169,0,26113,26113,26113,0,0,1,-30,30
3301,3456,0.001889,0.006311,0,4795,4795,4795,0,0,1,-30,30
2745,3280,0.000271,0.00132,0,23441,23441,23441,0,0,1,-30,30
3301,3280,0.001929,0.006178,0,260,4881,4881,0,0,1,-30,30
790,6600,0.000339,0.001149,0,26368,26368,26368,0,0,1,-30,30
472,8889,0.002591,0.014418,0,2157,2157,2157,0,0,1,-30,30
472,775,0,0.00028,0,112812,112812,112812,0,0,1,-30,30
6356,3443,0.0014,0.00652,0,4737,4737,4737,0,0,1,-30,30
8164,3443,0.000418,0.001338,0,22534,22534,22534,0,0,1,-30,30
6356,244,0.001369,0.006649,0,4654,4654,4654,0,0,1,-30,30
8164,244,0.000369,0.00152,0,20195,20195,20195,0,0,1,-30,30
8814,5320,0.004689,0.018151,0,1685,1685,1685,0,0,1,-30,30
8814,5320,0.004591,0.018498,0,1658,1658,1658,0,0,1,-30,30
1255,143,9.8e-05,0.00028,0,106479,106479,106479,0,0,1,-30,30
1255,3974,0.003698,0.0198,0,1569,1569,1569,0,0,1,-30,30
8016,1255,0.005471,0.0206,0,1482,1482,1482,0,0,1,-30,30
8016,1255,0.0062,0.020191,0,1496,1496,1496,0,0,1,-30,30
1255,4362,0.006098,0.030551,0,1014,1014,1014,0,0,1,-30,30
950,5792,0.004809,0.019751,0,1554,1554,1554,0,0,1,-30,30
950,5792,0.004711,0.018289,0,260,1673,1673,0,0,1,-30,30
3397,6045,0,0.00028,0,112812,112812,112812,0,0,1,-30,30
6288,7138,0.007929,0.044022,0,707,707,707,0,0,1,-30,30
6057,1352,0.009782,0.033938,0,895,895,895,0,0,1,-30,30
6057,6559,0.003609,0.016889,0,1829,1829,1829,0,0,1,-30,30
656,1392,0.00044,0.027591,0,1145,1145,1145,0,0,1,-30,30
6835,3538,0.000419,0.027979,0,1129,1129,1129,0,0,1,-30,30
351,3538,0.000409,0.02851,0,1108,1108,1108,0,0,1,-30,30
1392,3538,0,0.000461,0,68520,68520,68520,0,0,1,-30,30
1392,2824,0.000531,0.005581,0,5635,5635,5635,0,0,1,-30,30
1052,1392,0.003841,0.022461,0,476,1387,1387,0,0,1,-30,30
3538,140,0.000539,0.005461,0,400,5757,5757,0,0,1,-30,30
3878,3538,0.00376,0.022901,0,457,1362,1362,0,0,1,-30,30
5001,8862,0.028843,0.060992,0,469,469,469,0,0,1,-30,30
5001,8862,0.029397,0.059744,0,475,475,475,0,0,1,-30,30
1810,6342,0.001727,0.00924,0,3361,3361,3361,0,0,1,-30,30
1777,1810,0.004851,0.02724,0,1142,1142,1142,0,0,1,-30,30
1352,6559,0.0138,0.040249,0,260,743,743,0,0,1,-30,30
1352,643,0.007098,0.022329,0,1349,1349,1349,0,0,1,-30,30
1352,1836,0.001902,0.008391,0,3672,3672,3672,0,0,1,-30,30
1352,1836,0.001929,0.008209,0,3746,3746,3746,0,0,1,-30,30
1670,1352,0.001649,0.01228,0,2550,2550,2550,0,0,1,-30,30
1670,1352,0.001471,0.01392,0,2257,2257,2257,0,0,1,-30,30
1352,7628,0.000582,0.040991,0,299,771,771,0,0,1,-30,30
1352,311,0.01116,0.033671,0,286,891,891,0,0,1,-30,30
6998,2482,0,0.00028,0,112812,112812,112812,0,0,1,-30,30
5008,8249,0.00031,0.00312,0,1251,10075,10075,0,0,1,-30,30
6068,8249,0.00069,0.00769,0,1810,4092,4092,0,0,1,-30,30
6139,5450,0.010471,0.029289,0,1016,1016,1016,0,0,1,-30,30
6139,5450,0.010671,0.028671,0,1033,1033,1033,0,0,1,-30,30
344,6139,0.00624,0.021871,0,299,1389,1389,0,0,1,-30,30
344,6139,0.007071,0.021431,0,299,1400,1400,0,0,1,-30,30
8881,7751,9.8e-05,0.00028,0,106479,106479,106479,0,0,1,-30,30
8881,6559,0.001062,0.003351,0,8986,8986,8986,0,0,1,-30,30
8881,5342,0.002111,0.02008,0,1565,1565,1565,0,0,1,-30,30
8881,6399,0.001009,0.010929,0,2878,2878,2878,0,0,1,-30,30
1670,8881,0.004711,0.050609,0,622,622,622,0,0,1,-30,30
8881,9083,0.011462,0.02396,0,1190,1190,1190,0,0,1,-30,30
5279,2350,0,0.0444,0,712,712,712,0,0,1,-30,30
5279,1123,0.001698,0.1128,0,280,280,280,0,0,1,-30,30
5279,1633,8.9e-05,0.000742,0,42268,42268,42268,0,0,1,-30,30
5279,1633,8.9e-05,0.000729,0,43011,43011,43011,0,0,1,-30,30
5279,2812,0.000302,0.000809,0,36580,36580,36580,0,0,1,-30,30
5279,9029,0.001502,0.002182,0,11925,11925,11925,0,0,1,-30,30
5279,6149,0.001311,0.001871,0,13827,13827,13827,0,0,1,-30,30
5279,6149,0.001369,0.00204,0,12858,12858,12858,0,0,1,-30,30
5279,4616,0.001049,0.00308,0,273,9709,9709,0,0,1,-30,30
1777,5893,0.014967,0.09105,0,343,343,343,0,0,1,-30,30
5296,5893,0.028959,0.12905,0,239,239,239,0,0,1,-30,30
2478,5893,0.006438,0.041256,0,757,757,757,0,0,1,-30,30
2478,5893,0.006554,0.040364,0,773,773,773,0,0,1,-30,30
2350,1260,0,0.012742,0,2479,2479,2479,0,0,1,-30,30
6354,8463,0.001018,0.00868,0,3615,3615,3615,0,0,1,-30,30
6354,8994,0.001871,0.00548,0,5455,5455,5455,0,0,1,-30,30
8994,7476,0.00228,0.004338,0,6446,6446,6446,0,0,1,-30,30
8994,7476,0.00224,0.004431,0,6362,6362,6362,0,0,1,-30,30
3023,806,0.00076,0.00747,0,1678,4207,4207,0,0,1,-30,30
5674,806,0.00103,0.01061,0,1481,2964,2964,0,0,1,-30,30
2240,8991,0.002689,0.013818,0,2244,2244,2244,0,0,1,-30,30
539,2240,0.002111,0.003769,0,7313,7313,7313,0,0,1,-30,30
539,2240,0.002151,0.003689,0,273,7397,7397,0,0,1,-30,30
8814,5426,0.00176,0.012702,0,2464,2464,2464,0,0,1,-30,30
8814,5426,0.001729,0.012951,0,2418,2418,2418,0,0,1,-30,30
5748,1046,0.000151,0.000511,0,59281,59281,59281,0,0,1,-30,30
5748,1046,0.000151,0.000502,0,260,60257,60257,0,0,1,-30,30
5748,1836,0.01076,0.05508,0,563,563,563,0,0,1,-30,30
5748,1836,0.010542,0.05616,0,553,553,553,0,0,1,-30,30
5748,6824,0.003089,0.009,0,3320,3320,3320,0,0,1,-30,30
5748,6824,0.003031,0.009169,0,3271,3271,3271,0,0,1,-30,30
5748,6275,0.001849,0.00872,0,3544,3544,3544,0,0,1,-30,30
5748,6275,0.00188,0.008538,0,3614,3614,3614,0,0,1,-30,30
2974,3301,0.004151,0.01556,0,1962,1962,1962,0,0,1,-30,30
1670,2974,0.006591,0.026778,0,299,1146,1146,0,0,1,-30,30
6998,8875,0.00056,0.038671,0,507,817,817,0,0,1,-30,30
1747,593,0,0.00045,0,757,70195,70195,0,0,1,-30,30
593,8230,0.00162,0.01968,0,1600,1600,1600,0,0,1,-30,30
6998,8772,9.8e-05,0.00028,0,106479,106479,106479,0,0,1,-30,30
6998,6356,0.002649,0.015111,0,2059,2059,2059,0,0,1,-30,30
6998,6356,0.002702,0.014809,0,2099,2099,2099,0,0,1,-30,30
6998,5031,0.0008,0.005711,0,5478,5478,5478,0,0,1,-30,30
6998,5031,0.000782,0.005809,0,5390,5390,5390,0,0,1,-30,30
6998,3299,0.001049,0.007738,0,286,4046,4046,0,0,1,-30,30
6998,3299,0.001071,0.007569,0,299,4133,4133,0,0,1,-30,30
6998,3119,0.005138,0.025338,0,1222,1222,1222,0,0,1,-30,30
6998,3119,0.005031,0.025831,0,1201,1201,1201,0,0,1,-30,30
6998,1464,0.003658,0.029071,0,1079,1079,1079,0,0,1,-30,30
6998,1464,0.004151,0.028489,0,1098,1098,1098,0,0,1,-30,30
1221,1350,0.001471,0.011471,0,2732,2732,2732,0,0,1,-30,30
1221,1350,0.001502,0.011218,0,2791,2791,2791,0,0,1,-30,30
2305,1350,0.001871,0.014511,0,2159,2159,2159,0,0,1,-30,30
2305,1350,0.001902,0.0142,0,2205,2205,2205,0,0,1,-30,30
199,7195,0.000351,0.004662,0,6757,6757,6757,0,0,1,-30,30
52,199,0.00772,0.033818,0,911,911,911,0,0,1,-30,30
4964,8432,0,0.00051,0,1909,61936,61936,0,0,1,-30,30
8432,3190,0.00076,0.0119,0,790,2650,2650,0,0,1,-30,30
8432,3352,0.00025,0.00316,0,1580,9965,9965,0,0,1,-30,30
4964,3484,0.00077,0.01164,0,823,2708,2708,0,0,1,-30,30
4964,6766,0.00025,0.00322,0,1481,9781,9781,0,0,1,-30,30
838,6295,0.001369,0.021182,0,494,1489,1489,0,0,1,-30,30
3190,3484,0,0.00052,0,757,60745,60745,0,0,1,-30,30
3190,6263,0.00015,0.00328,0,790,9621,9621,0,0,1,-30,30
395,3190,0.00016,0.00314,0,1349,10047,10047,0,0,1,-30,30
3484,6068,0.00017,0.00321,0,987,9827,9827,0,0,1,-30,30
5843,3484,0.00018,0.00308,0,954,10239,10239,0,0,1,-30,30
3210,4021,0.00024,0.01948,0,757,1622,1622,0,0,1,-30,30
1670,7425,0.000631,0.037902,0,834,834,834,0,0,1,-30,30
2381,5772,0.00244,0.01532,0,2037,2037,2037,0,0,1,-30,30
281,8086,0,0.00053,0,757,59599,59599,0,0,1,-30,30
281,6068,0.00013,0.00282,0,987,11190,11190,0,0,1,-30,30
4077,281,0.00038,0.00708,0,1218,4456,4456,0,0,1,-30,30
8086,6263,0.00013,0.00261,0,1086,12088,12088,0,0,1,-30,30
5888,8086,0.00038,0.00722,0,1448,4369,4369,0,0,1,-30,30
1477,5255,0.00016,0.002769,0,11389,11389,11389,0,0,1,-30,30
3960,5255,0.00016,0.00272,0,299,11593,11593,0,0,1,-30,30
8037,5255,0.00016,0.002662,0,299,11845,11845,0,0,1,-30,30
1989,1597,0.024479,0.081727,0,371,371,371,0,0,1,-30,30
6923,1597,0.024248,0.064893,0,456,456,456,0,0,1,-30,30
676,8706,0.0084,0.04056,0,763,763,763,0,0,1,-30,30
8706,205,0.003809,0.0248,0,1259,1259,1259,0,0,1,-30,30
8706,4362,0.002542,0.014569,0,2136,2136,2136,0,0,1,-30,30
8706,4362,0.002591,0.01428,0,2177,2177,2177,0,0,1,-30,30
7584,7736,9.8e-05,0.00028,0,106479,106479,106479,0,0,1,-30,30
7584,5591,0.003071,0.01636,0,1898,1898,1898,0,0,1,-30,30
7584,5364,0.003889,0.027022,0,1158,1158,1158,0,0,1,-30,30
4774,7584,0.00624,0.036009,0,865,865,865,0,0,1,-30,30
4774,7584,0.00636,0.035258,0,882,882,882,0,0,1,-30,30
5255,2796,0.000982,0.001529,0,17383,17383,17383,0,0,1,-30,30
5255,2796,0.000991,0.001502,0,17554,17554,17554,0,0,1,-30,30
8642,5255,0.00052,0.004991,0,260,6295,6295,0,0,1,-30,30
5255,2703,0,0.00028,0,112812,112812,112812,0,0,1,-30,30
650,4104,0.012182,0.034826,0,857,857,857,0,0,1,-30,30
1989,650,0.025744,0.059,0,491,491,491,0,0,1,-30,30
4130,1635,0,0.00028,0,112812,112812,112812,0,0,1,-30,30
6167,4130,0,0.000222,0,142286,142286,142286,0,0,1,-30,30
6167,5872,0.003129,0.015031,0,2058,2058,2058,0,0,1,-30,30
4130,496,0.00228,0.019871,0,1580,1580,1580,0,0,1,-30,30
4130,5872,0.002791,0.017031,0,1831,1831,1831,0,0,1,-30,30
6582,3462,0.001431,0.01252,0,2507,2507,2507,0,0,1,-30,30
6582,4082,0.001649,0.007631,0,4046,4046,4046,0,0,1,-30,30
6582,5246,0.001471,0.008649,0,3601,3601,3601,0,0,1,-30,30
496,5872,0.00656,0.009071,0,260,2822,2822,0,0,1,-30,30
6047,3664,0,0.00028,0,112812,112812,112812,0,0,1,-30,30
2077,9063,0,0.00028,0,112812,112812,112812,0,0,1,-30,30
3224,8044,0.000521,0.001529,0,391,19555,19555,0,0,1,-30,30
76,5742,0.000219,0.00095,0,438,32401,32401,0,0,1,-30,30
38,5742,0.000219,0.00088,0,533,34833,34833,0,0,1,-30,30
8814,9118,0.002391,0.015618,0,2000,2000,2000,0,0,1,-30,30
5008,919,0,0.00054,0,1448,58496,58496,0,0,1,-30,30
1788,5008,0.00079,0.01037,0,1678,3038,3038,0,0,1,-30,30
662,5008,0.00022,0.00296,0,1645,10643,10643,0,0,1,-30,30
8604,919,0.00077,0.01056,0,1810,2984,2984,0,0,1,-30,30
6354,4295,0.000649,0.03712,0,851,851,851,0,0,1,-30,30
6354,5203,0.003302,0.019138,0,1627,1627,1627,0,0,1,-30,30
6354,5203,0.003369,0.018742,0,1659,1659,1659,0,0,1,-30,30
6354,472,0.001769,0.018222,0,1726,1726,1726,0,0,1,-30,30
6354,7476,0.000858,0.006809,0,4603,4603,4603,0,0,1,-30,30
6354,7476,0.000969,0.006671,0,4686,4686,4686,0,0,1,-30,30
6354,8792,0.005551,0.03908,0,801,801,801,0,0,1,-30,30
6354,8792,0.005431,0.039822,0,786,786,786,0,0,1,-30,30
6354,8792,0.005311,0.036871,0,848,848,848,0,0,1,-30,30
1020,1094,0.002169,0.016271,0,1925,1925,1925,0,0,1,-30,30
3182,1094,0.007418,0.07832,0,402,402,402,0,0,1,-30,30
4825,3023,0,0.0005,0,757,63175,63175,0,0,1,-30,30
4825,6345,0,0.00049,0,757,64464,64464,0,0,1,-30,30
4825,8114,0.00079,0.00848,0,1580,3709,3709,0,0,1,-30,30
4825,3210,0.00183,0.0174,0,1415,1806,1806,0,0,1,-30,30
3023,6345,0,0.00048,0,757,65807,65807,0,0,1,-30,30
3023,8773,0.0008,0.0083,0,1678,3789,3789,0,0,1,-30,30
7884,71,0.004449,0.02404,0,1293,1293,1293,0,0,1,-30,30
7884,71,0.004529,0.023551,0,1318,1318,1318,0,0,1,-30,30
7884,6202,0.006791,0.013271,0,260,2119,2119,0,0,1,-30,30
7884,1106,0.00424,0.030378,0,1030,1030,1030,0,0,1,-30,30
7884,1106,0.004151,0.028129,0,1111,1111,1111,0,0,1,-30,30
7884,7305,0.002311,0.003622,0,7352,7352,7352,0,0,1,-30,30
7884,7305,0.002062,0.004102,0,6881,6881,6881,0,0,1,-30,30
7884,6987,0.00452,0.029609,0,1055,1055,1055,0,0,1,-30,30
7884,6987,0.004422,0.030169,0,1036,1036,1036,0,0,1,-30,30
7884,4774,0.00416,0.023058,0,1349,1349,1349,0,0,1,-30,30
7884,3620,0.002831,0.020742,0,273,1509,1509,0,0,1,-30,30
3119,1722,0.002338,0.01592,0,1964,1964,1964,0,0,1,-30,30
585,3148,9.8e-05,0.00028,0,106479,106479,106479,0,0,1,-30,30
1106,585,0.004969,0.03636,0,861,861,861,0,0,1,-30,30
6987,585,0.003431,0.015698,0,1966,1966,1966,0,0,1,-30,30
7275,585,0.00456,0.027582,0,1130,1130,1130,0,0,1,-30,30
8114,8773,0,0.00047,0,757,67208,67208,0,0,1,-30,30
8393,8114,0.00093,0.01185,0,1810,2658,2658,0,0,1,-30,30
139,8773,0.00091,0.01207,0,1810,2610,2610,0,0,1,-30,30
676,6439,9.8e-05,0.00028,0,106479,106479,106479,0,0,1,-30,30
8738,676,0.000529,0.003151,0,9887,9887,9887,0,0,1,-30,30
8738,676,0.00052,0.003209,0,9717,9717,9717,0,0,1,-30,30
676,205,0.00352,0.020578,0,1514,1514,1514,0,0,1,-30,30
8862,6915,0.039182,0.089413,0,324,324,324,0,0,1,-30,30
8862,9205,0.033686,0.067124,0,421,421,421,0,0,1,-30,30
6393,4057,0.044992,0.093174,0,306,306,306,0,0,1,-30,30
6028,6393,0.013678,0.052479,0,583,583,583,0,0,1,-30,30
4872,6393,0.005686,0.022893,0,1340,1340,1340,0,0,1,-30,30
6393,7136,0.034281,0.094653,0,314,314,314,0,0,1,-30,30
2769,6118,0,0.00045,0,70195,70195,70195,0,0,1,-30,30
76,2769,0.00032,0.001469,0,438,21010,21010,0,0,1,-30,30
38,6118,0.000289,0.001039,0,457,29290,29290,0,0,1,-30,30
3224,7117,0.00324,0.017628,0,1763,1763,1763,0,0,1,-30,30
3224,8525,0.002678,0.019298,0,1622,1622,1622,0,0,1,-30,30
3224,5346,0.000529,0.001504,0,19813,19813,19813,0,0,1,-30,30
4993,3335,0.00042,0.0261,0,757,1211,1211,0,0,1,-30,30
6832,4797,0.00043,0.02555,0,757,1237,1237,0,0,1,-30,30
6489,4797,0.00044,0.02499,0,757,1264,1264,0,0,1,-30,30
8284,4797,0.00039,0.02833,0,757,1115,1115,0,0,1,-30,30
577,1362,0.00019,0.01594,0,1982,1982,1982,0,0,1,-30,30
268,1057,0.000419,0.026099,0,1211,1211,1211,0,0,1,-30,30
2728,5979,0.00043,0.02555,0,1237,1237,1237,0,0,1,-30,30
8662,8298,0.00038,0.02888,0,757,1094,1094,0,0,1,-30,30
6884,4059,0.00038,0.02944,0,757,1073,1073,0,0,1,-30,30
3723,3335,0.00037,0.02999,0,1054,1054,1054,0,0,1,-30,30
1890,3335,0.00036,0.02777,0,1138,1138,1138,0,0,1,-30,30
71,8141,9.8e-05,0.00028,0,106479,106479,106479,0,0,1,-30,30
7295,71,0.003951,0.02048,0,1515,1515,1515,0,0,1,-30,30
71,7297,0.003858,0.020871,0,1489,1489,1489,0,0,1,-30,30
4797,8298,0,0.00046,0,757,68669,68669,0,0,1,-30,30
4797,4059,0,0.00045,0,757,70195,70195,0,0,1,-30,30
4797,7388,0,0.00051,0,823,61936,61936,0,0,1,-30,30
4797,2002,0,0.00052,0,823,60745,60745,0,0,1,-30,30
2448,5979,0,0.00051,0,61936,61936,61936,0,0,1,-30,30
2448,1057,0,0.000521,0,60629,60629,60629,0,0,1,-30,30
2448,6282,0,0.000531,0,381,59487,59487,0,0,1,-30,30
2448,4340,0,0.000539,0,58604,58604,58604,0,0,1,-30,30
3335,8298,0,0.00053,0,1415,59599,59599,0,0,1,-30,30
3335,4059,0,0.00054,0,954,58496,58496,0,0,1,-30,30
3335,7388,0,0.0005,0,1119,63175,63175,0,0,1,-30,30
3335,2002,0,0.00049,0,921,64464,64464,0,0,1,-30,30
326,5979,0,0.0005,0,63175,63175,63175,0,0,1,-30,30
326,1057,0,0.00049,0,64464,64464,64464,0,0,1,-30,30
326,6282,0,0.000479,0,65945,65945,65945,0,0,1,-30,30
326,4340,0,0.000469,0,67351,67351,67351,0,0,1,-30,30
4858,8298,0.00043,0.00544,0,1580,5789,5789,0,0,1,-30,30
2523,5979,0,0.000461,0,476,68520,68520,0,0,1,-30,30
1057,1362,0,0.00045,0,457,70195,70195,0,0,1,-30,30
1956,7388,0.00038,0.00616,0,1448,5119,5119,0,0,1,-30,30
5299,2002,0.00041,0.02721,0,1086,1161,1161,0,0,1,-30,30
4340,1052,0.002081,0.023,0,533,1368,1368,0,0,1,-30,30
6662,838,0,0.000222,0,142286,142286,142286,0,0,1,-30,30
5165,2722,0,0.00048,0,1514,65807,65807,0,0,1,-30,30
5165,1689,0.0011,0.01189,0,1810,2646,2646,0,0,1,-30,30
5165,3210,0.00084,0.00906,0,1020,3472,3472,0,0,1,-30,30
2722,1689,0.00112,0.01165,0,1876,2699,2699,0,0,1,-30,30
2722,8230,0.00115,0.0114,0,1744,2757,2757,0,0,1,-30,30
2722,5674,0.00086,0.00887,0,1283,3545,3545,0,0,1,-30,30
3363,7195,0.00116,0.00912,0,260,3436,3436,0,0,1,-30,30
3363,7195,0.001129,0.009298,0,3373,3373,3373,0,0,1,-30,30
7195,8977,0.000609,0.005058,0,6201,6201,6201,0,0,1,-30,30
52,7195,0.008009,0.04,0,775,775,775,0,0,1,-30,30
7195,3868,0.002289,0.016218,0,1929,1929,1929,0,0,1,-30,30
3363,392,0.003098,0.032729,0,961,961,961,0,0,1,-30,30
3363,3530,0.002982,0.013058,0,2359,2359,2359,0,0,1,-30,30
3363,3530,0.00304,0.0128,0,2401,2401,2401,0,0,1,-30,30
3363,5829,0.008791,0.059622,0,525,525,525,0,0,1,-30,30
8977,6539,0.000511,0.004409,0,7117,7117,7117,0,0,1,-30,30
7675,6539,0.009391,0.030809,0,981,981,981,0,0,1,-30,30
7675,6539,0.009191,0.031391,0,260,966,966,0,0,1,-30,30
1702,2900,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-30,30
6202,1702,0.00276,0.014782,0,2101,2101,2101,0,0,1,-30,30
6202,1702,0.002809,0.014458,0,2145,2145,2145,0,0,1,-30,30
1106,1702,0.003138,0.017502,0,1777,1777,1777,0,0,1,-30,30
1106,1702,0.0032,0.017138,0,1812,1812,1812,0,0,1,-30,30
5916,6342,0.002033,0.005273,0,5590,5590,5590,0,0,1,-30,30
4302,6342,0.036066,0.160107,0,193,193,193,0,0,1,-30,30
733,8917,0.027686,0.04614,0,588,588,588,0,0,1,-30,30
5423,8917,0.025107,0.051372,0,553,553,553,0,0,1,-30,30
1777,548,0.002479,0.01086,0,2836,2836,2836,0,0,1,-30,30
548,6923,0.013603,0.051876,0,589,589,589,0,0,1,-30,30
9029,8508,0.00176,0.108,0,293,293,293,0,0,1,-30,30
1591,5558,0,0.00047,0,987,67208,67208,0,0,1,-30,30
1591,8604,0.00038,0.00366,0,1744,8585,8585,0,0,1,-30,30
1591,8264,0.00052,0.00633,0,1909,4974,4974,0,0,1,-30,30
1124,8510,0,0.00051,0,61936,61936,61936,0,0,1,-30,30
1124,3257,0.001599,0.015599,0,2015,2015,2015,0,0,1,-30,30
5311,1124,0.00212,0.022349,0,1408,1408,1408,0,0,1,-30,30
5558,1788,0.00034,0.00415,0,1645,7586,7586,0,0,1,-30,30
8211,5558,0.00051,0.00646,0,1744,4875,4875,0,0,1,-30,30
8510,369,0.00163,0.015271,0,2057,2057,2057,0,0,1,-30,30
3891,8510,0.002159,0.021901,0,1436,1436,1436,0,0,1,-30,30
5952,784,0.00224,0.015018,0,2081,2081,2081,0,0,1,-30,30
5952,3182,0.004111,0.00652,0,4099,4099,4099,0,0,1,-30,30
5952,3182,0.004191,0.006391,0,4134,4134,4134,0,0,1,-30,30
6923,5108,0.00238,0.006744,0,4417,4417,4417,0,0,1,-30,30
5829,392,0.003329,0.033129,0,949,949,949,0,0,1,-30,30
1633,8389,0.005809,0.021182,0,1439,1439,1439,0,0,1,-30,30
1633,8389,0.005689,0.021591,0,1415,1415,1415,0,0,1,-30,30
8389,2720,0.00132,0.01052,0,2980,2980,2980,0,0,1,-30,30
8389,243,0.001129,0.012329,0,2552,2552,2552,0,0,1,-30,30
8389,4409,0.001569,0.1224,0,259,259,259,0,0,1,-30,30
3119,2572,0.000662,0.036351,0,468,869,869,0,0,1,-30,30
4318,7404,0.001777,0.009107,0,3405,3405,3405,0,0,1,-30,30
4318,1338,0.002967,0.002901,0,7613,7613,7613,0,0,1,-30,30
4318,8288,0.017893,0.057479,0,525,525,525,0,0,1,-30,30
7404,8882,0.000554,0.001091,0,25816,25816,25816,0,0,1,-30,30
7404,7565,0.006339,0.022603,0,1346,1346,1346,0,0,1,-30,30
1338,360,0.004174,0.006702,0,4001,4001,4001,0,0,1,-30,30
360,7565,0.009818,0.040099,0,766,766,766,0,0,1,-30,30
275,6323,0.003729,0.01876,0,1652,1652,1652,0,0,1,-30,30
5872,7230,0.000782,0.059938,0,527,527,527,0,0,1,-30,30
8194,5872,0.000769,0.061111,0,517,517,517,0,0,1,-30,30
1020,6514,0.000382,0.019378,0,1630,1630,1630,0,0,1,-30,30
1020,387,0,0.000222,0,142286,142286,142286,0,0,1,-30,30
1106,6838,1.8e-05,0.00188,0,637,16802,16802,0,0,1,-30,30
8480,6025,0.000372,0.001223,0,24710,24710,24710,0,0,1,-30,30
9029,5835,0.000809,0.001751,0,16377,16377,16377,0,0,1,-30,30
3374,878,0,0.043511,0,726,726,726,0,0,1,-30,30
7450,3374,0.003529,0.022178,0,1407,1407,1407,0,0,1,-30,30
7450,3374,0.0036,0.021711,0,1436,1436,1436,0,0,1,-30,30
6383,231,0,0.000413,0,76483,76483,76483,0,0,1,-30,30
2228,6383,0.047479,0.102603,0,280,280,280,0,0,1,-30,30
2228,6383,0.053727,0.091281,0,299,299,299,0,0,1,-30,30
1010,6383,0.021678,0.045669,0,625,625,625,0,0,1,-30,30
2228,8878,0.004397,0.030678,0,1020,1020,1020,0,0,1,-30,30
2228,8878,0.004314,0.031256,0,1002,1002,1002,0,0,1,-30,30
2228,7117,0.008347,0.055512,0,563,563,563,0,0,1,-30,30
2228,2698,0.006223,0.039744,0,786,786,786,0,0,1,-30,30
8277,2228,0.006124,0.041686,0,750,750,750,0,0,1,-30,30
8277,2228,0.006942,0.040851,0,763,763,763,0,0,1,-30,30
4057,5783,0.019248,0.039041,0,191,726,726,0,0,1,-30,30
7136,4057,0.015719,0.04943,0,609,609,609,0,0,1,-30,30
5549,1207,0.00296,0.011871,0,2582,2582,2582,0,0,1,-30,30
5549,9083,0.01328,0.04144,0,726,726,726,0,0,1,-30,30
2745,7138,0.00736,0.033222,0,929,929,929,0,0,1,-30,30
2745,7138,0.007502,0.032529,0,947,947,947,0,0,1,-30,30
1670,2745,0.00192,0.02576,0,299,1223,1223,0,0,1,-30,30
1670,2745,0.002169,0.02524,0,299,1247,1247,0,0,1,-30,30
2745,8492,0.00656,0.017071,0,1728,1728,1728,0,0,1,-30,30
