bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2745,2748,0.002662,0.007471,0,3983,3983,3983,0,0,1,-30,30
2745,3215,0.003191,0.009062,0,3288,3288,3288,0,0,1,-30,30
6915,8668,0.00981,0.057298,0,544,544,544,0,0,1,-30,30
3177,6356,0.008342,0.037031,0,833,833,833,0,0,1,-30,30
1464,6356,0.0086,0.039791,0,776,776,776,0,0,1,-30,30
1689,8230,0,0.00046,0,1843,68669,68669,0,0,1,-30,30
6068,1689,0.00055,0.00685,0,1645,4597,4597,0,0,1,-30,30
6263,8230,0.00054,0.00699,0,1645,4506,4506,0,0,1,-30,30
8814,69,0.0056,0.052889,0,594,594,594,0,0,1,-30,30
8814,5949,0.006058,0.023591,0,1297,1297,1297,0,0,1,-30,30
8814,5949,0.0054,0.026729,0,1159,1159,1159,0,0,1,-30,30
8814,8613,0.00168,0.01188,0,299,2633,2633,0,0,1,-30,30
8814,9007,0.003178,0.028658,0,1096,1096,1096,0,0,1,-30,30
8814,5188,0.003178,0.028542,0,299,1100,1100,0,0,1,-30,30
2077,6442,0.00068,0.004449,0,7019,7019,7019,0,0,1,-30,30
2077,3462,0.00076,0.004818,0,6477,6477,6477,0,0,1,-30,30
2812,1778,0,0.000222,0,142286,142286,142286,0,0,1,-30,30
2812,1633,9e-06,0.000222,0,142169,142169,142169,0,0,1,-30,30
3983,1633,0,0.000222,0,299,142286,142286,0,0,1,-30,30
7442,1633,1.8e-05,0.004329,0,7297,7297,7297,0,0,1,-30,30
6047,5271,0.001831,0.001698,0,12650,12650,12650,0,0,1,-30,30
6047,5271,0.002209,0.001471,0,11902,11902,11902,0,0,1,-30,30
211,2832,0.017653,0.070289,0,436,436,436,0,0,1,-30,30
4132,2832,0.013231,0.042207,0,715,715,715,0,0,1,-30,30
4132,2832,0.013479,0.041331,0,727,727,727,0,0,1,-30,30
2804,2832,0.013934,0.055702,0,551,551,551,0,0,1,-30,30
4216,6028,0.000537,0.001471,0,20172,20172,20172,0,0,1,-30,30
6028,4872,0.009967,0.048959,0,633,633,633,0,0,1,-30,30
6028,9146,0.030612,0.055058,0,502,502,502,0,0,1,-30,30
6028,9146,0.031207,0.053934,0,507,507,507,0,0,1,-30,30
6058,6028,0.01314,0.040579,0,741,741,741,0,0,1,-30,30
6058,6028,0.012851,0.03757,0,796,796,796,0,0,1,-30,30
6028,7011,0.006901,0.021174,0,1419,1419,1419,0,0,1,-30,30
6028,7011,0.007653,0.01924,0,1526,1526,1526,0,0,1,-30,30
7295,5595,0.008982,0.038462,0,800,800,800,0,0,1,-30,30
5595,7297,0.009151,0.037649,0,816,816,816,0,0,1,-30,30
5595,1020,0.004258,0.03952,0,795,795,795,0,0,1,-30,30
2616,5595,0.003489,0.0264,0,1187,1187,1187,0,0,1,-30,30
5595,2305,0.003849,0.05232,0,603,603,603,0,0,1,-30,30
1989,4104,0.032669,0.080273,0,365,365,365,0,0,1,-30,30
1889,4104,0.004901,0.014967,0,2006,2006,2006,0,0,1,-30,30
312,5783,0.000562,0.001058,0,26367,26367,26367,0,0,1,-30,30
8393,139,0,0.00045,0,1547,70195,70195,0,0,1,-30,30
8393,8264,0.001,0.01169,0,1481,2693,2693,0,0,1,-30,30
139,8211,0.00098,0.01192,0,1448,2642,2642,0,0,1,-30,30
6600,7565,0.002339,0.006223,0,4752,4752,4752,0,0,1,-30,30
6600,7565,0.002388,0.006091,0,4829,4829,4829,0,0,1,-30,30
2555,6600,0.000504,0.001207,0,24150,24150,24150,0,0,1,-30,30
5783,7565,0.00105,0.007959,0,248,3935,3935,0,0,1,-30,30
5783,7565,0.001033,0.007372,0,267,4244,4244,0,0,1,-30,30
5783,2648,0.018752,0.042339,0,683,683,683,0,0,1,-30,30
5783,2648,0.018339,0.039231,0,730,730,730,0,0,1,-30,30
1989,6923,0.036793,0.081719,0,353,353,353,0,0,1,-30,30
1989,8480,0.003702,0.015132,0,2028,2028,2028,0,0,1,-30,30
2478,1989,0.00124,0.007314,0,219,4258,4258,0,0,1,-30,30
523,5760,0.002329,0.00356,0,299,7426,7426,0,0,1,-30,30
523,5760,0.002378,0.00348,0,299,7495,7495,0,0,1,-30,30
523,5760,0.00212,0.003951,0,299,7045,7045,0,0,1,-30,30
523,7476,0.001951,0.003791,0,364,7409,7409,0,0,1,-30,30
69,7852,0.002542,0.01472,0,2115,2115,2115,0,0,1,-30,30
1670,5342,0.003262,0.024151,0,1297,1297,1297,0,0,1,-30,30
9206,4757,0.0036,0.01548,0,260,1988,1988,0,0,1,-30,30
9206,4757,0.00352,0.014329,0,260,2141,2141,0,0,1,-30,30
1880,4380,0.002591,0.014418,0,2157,2157,2157,0,0,1,-30,30
3530,1880,0.001071,0.003058,0,9749,9749,9749,0,0,1,-30,30
3530,4687,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-30,30
3530,1330,0.017458,0.052129,0,575,575,575,0,0,1,-30,30
7295,8442,0.00136,0.00216,0,12376,12376,12376,0,0,1,-30,30
7297,8442,0.001391,0.00212,0,12458,12458,12458,0,0,1,-30,30
6399,9083,0.005858,0.016591,0,1796,1796,1796,0,0,1,-30,30
898,8668,0.004562,0.011653,0,2525,2525,2525,0,0,1,-30,30
898,6526,0.030868,0.064174,0,444,444,444,0,0,1,-30,30
3257,369,0,0.000521,0,60629,60629,60629,0,0,1,-30,30
2381,1020,0.005929,0.053271,0,590,590,590,0,0,1,-30,30
2381,297,0.00664,0.040849,0,764,764,764,0,0,1,-30,30
2381,3182,0.00968,0.049382,0,628,628,628,0,0,1,-30,30
5829,4692,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-30,30
5829,69,0.00044,0.004489,0,7004,7004,7004,0,0,1,-30,30
5829,3898,0.01064,0.043751,0,702,702,702,0,0,1,-30,30
5829,3898,0.0104,0.040511,0,756,756,756,0,0,1,-30,30
5188,5829,0.0024,0.025498,0,1234,1234,1234,0,0,1,-30,30
4272,1205,0.00264,0.01412,0,2199,2199,2199,0,0,1,-30,30
472,6131,0.000609,0.03944,0,663,1222,1222,0,0,1,-30,30
8565,472,0,0.000222,0,142286,142286,142286,0,0,1,-30,30
472,5760,0.001182,0.003018,0,299,9746,9746,0,0,1,-30,30
472,5760,0.0012,0.002951,0,299,9916,9916,0,0,1,-30,30
472,5760,0.001071,0.003351,0,286,8979,8979,0,0,1,-30,30
472,7073,0.001031,0.01544,0,2042,2042,2042,0,0,1,-30,30
472,349,0.001009,0.015738,0,2003,2003,2003,0,0,1,-30,30
472,7156,0.000991,0.01604,0,1966,1966,1966,0,0,1,-30,30
6202,7305,0.003898,0.008862,0,3263,3263,3263,0,0,1,-30,30
6202,7305,0.003818,0.009031,0,3222,3222,3222,0,0,1,-30,30
643,311,0.003831,0.012502,0,2416,2416,2416,0,0,1,-30,30
6068,6263,0,0.00051,0,856,61936,61936,0,0,1,-30,30
6017,6263,0.00127,0.0132,0,1481,2382,2382,0,0,1,-30,30
7450,2271,0,0.000222,0,299,142286,142286,0,0,1,-30,30
7450,7666,0.001338,0.011209,0,2799,2799,2799,0,0,1,-30,30
7450,7018,0.004222,0.030062,0,1041,1041,1041,0,0,1,-30,30
8784,7450,0.001182,0.0104,0,3018,3018,3018,0,0,1,-30,30
2271,3846,9e-06,0.000222,0,142169,142169,142169,0,0,1,-30,30
2271,7018,0.004138,0.03064,0,1022,1022,1022,0,0,1,-30,30
3846,7018,0.004049,0.031209,0,1004,1004,1004,0,0,1,-30,30
733,5423,0.022603,0.051959,0,558,558,558,0,0,1,-30,30
4614,733,0.013636,0.032041,0,908,908,908,0,0,1,-30,30
8492,3216,0.00228,0.009222,0,3326,3326,3326,0,0,1,-30,30
2748,3216,0.002471,0.010302,0,273,2982,2982,0,0,1,-30,30
3215,3216,0.001831,0.007378,0,273,4156,4156,0,0,1,-30,30
8878,4302,0.006843,0.049248,0,636,636,636,0,0,1,-30,30
8878,4302,0.006686,0.045603,0,686,686,686,0,0,1,-30,30
2760,8016,0.004102,0.011529,0,2582,2582,2582,0,0,1,-30,30
2760,8016,0.004182,0.01128,0,2626,2626,2626,0,0,1,-30,30
1913,2120,0,0.000222,0,142286,142286,142286,0,0,1,-30,30
8155,1913,0.003649,0.0122,0,2481,2481,2481,0,0,1,-30,30
8155,1913,0.00372,0.011938,0,2527,2527,2527,0,0,1,-30,30
1913,7090,0.005031,0.028102,0,1107,1107,1107,0,0,1,-30,30
1913,7090,0.005129,0.02752,0,1129,1129,1129,0,0,1,-30,30
1913,7844,0.005218,0.026951,0,1151,1151,1151,0,0,1,-30,30
4413,3462,0.00288,0.01992,0,1570,1570,1570,0,0,1,-30,30
4413,3462,0.003262,0.01952,0,1597,1597,1597,0,0,1,-30,30
8738,1106,0.00956,0.061022,0,512,512,512,0,0,1,-30,30
8738,2760,0.005382,0.033911,0,920,920,920,0,0,1,-30,30
8738,2760,0.005271,0.034569,0,904,904,904,0,0,1,-30,30
8738,6218,0.004102,0.023018,0,1352,1352,1352,0,0,1,-30,30
1788,8604,0,0.00052,0,757,60745,60745,0,0,1,-30,30
1020,2335,0,0.000222,0,481,142286,142286,0,0,1,-30,30
1020,3182,0.011631,0.094591,0,332,332,332,0,0,1,-30,30
2616,1020,0.0012,0.008769,0,299,3569,3569,0,0,1,-30,30
1020,9072,0.001218,0.008582,0,299,3645,3645,0,0,1,-30,30
7138,7586,0.002689,0.013818,0,2244,2244,2244,0,0,1,-30,30
2648,8288,0.005,0.008934,0,3086,3086,3086,0,0,1,-30,30
2824,140,0,0.000531,0,59487,59487,59487,0,0,1,-30,30
2824,5311,0.001281,0.0158,0,1993,1993,1993,0,0,1,-30,30
140,3891,0.00125,0.016099,0,1957,1957,1957,0,0,1,-30,30
211,6526,0.010058,0.048,0,645,645,645,0,0,1,-30,30
211,6526,0.010248,0.047,0,657,657,657,0,0,1,-30,30
211,2804,0.004314,0.024537,0,1268,1268,1268,0,0,1,-30,30
1670,3301,0.010791,0.042151,0,299,726,726,0,0,1,-30,30
344,1011,0.0006,0.040218,0,786,786,786,0,0,1,-30,30
243,8621,0,0.000222,0,142286,142286,142286,0,0,1,-30,30
3210,5674,0,0.00053,0,1711,59599,59599,0,0,1,-30,30
3210,4337,0,0.00054,0,1251,58496,58496,0,0,1,-30,30
1670,8204,0.00196,0.010249,0,3028,3028,3028,0,0,1,-30,30
1670,1516,0.002182,0.010498,0,2946,2946,2946,0,0,1,-30,30
5949,6480,0.000582,0.040991,0,771,771,771,0,0,1,-30,30
5949,5655,0.000569,0.04176,0,757,757,757,0,0,1,-30,30
1464,3177,0.003818,0.013209,0,2298,2298,2298,0,0,1,-30,30
5949,6323,0.00428,0.023511,0,1322,1322,1322,0,0,1,-30,30
5949,6323,0.004182,0.021769,0,1425,1425,1425,0,0,1,-30,30
1956,4858,0,0.0005,0,1086,63175,63175,0,0,1,-30,30
1956,8264,0.00114,0.01661,0,1481,1898,1898,0,0,1,-30,30
4320,4248,0,0.000539,0,58604,58604,58604,0,0,1,-30,30
4320,76,0.00119,0.014081,0,2236,2236,2236,0,0,1,-30,30
4858,8211,0.00117,0.01626,0,1711,1938,1938,0,0,1,-30,30
4248,38,0.00106,0.01595,0,1977,1977,1977,0,0,1,-30,30
4302,999,0.018058,0.065719,0,464,464,464,0,0,1,-30,30
4302,1010,0.012826,0.025058,0,1123,1123,1123,0,0,1,-30,30
4302,1010,0.013331,0.024,0,1151,1151,1151,0,0,1,-30,30
8204,1516,0.001089,0.003151,0,9475,9475,9475,0,0,1,-30,30
5792,2428,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-30,30
344,1277,0.000631,0.054471,0,580,580,580,0,0,1,-30,30
344,2117,0.000622,0.055489,0,570,570,570,0,0,1,-30,30
344,8895,0.0006,0.051382,0,615,615,615,0,0,1,-30,30
4132,6526,0.017702,0.064331,0,474,474,474,0,0,1,-30,30
4132,1787,0.012314,0.04924,0,623,623,623,0,0,1,-30,30
2331,8380,0.001223,0.001248,0,18078,18078,18078,0,0,1,-30,30
5296,8380,0.001471,0.00481,0,6280,6280,6280,0,0,1,-30,30
999,8380,0.011521,0.03138,0,945,945,945,0,0,1,-30,30
9029,7915,0,0.000222,0,142286,142286,142286,0,0,1,-30,30
9029,6149,0.000289,0.00056,0,50125,50125,50125,0,0,1,-30,30
3968,3370,0.00034,0.01805,0,757,1750,1750,0,0,1,-30,30
7480,2720,0,0.000222,0,142286,142286,142286,0,0,1,-30,30
2150,6687,0.00035,0.01766,0,1053,1789,1789,0,0,1,-30,30
8956,4209,0.00035,0.01728,0,1053,1828,1828,0,0,1,-30,30
5065,8318,0.00031,0.01958,0,1614,1614,1614,0,0,1,-30,30
7270,3370,0.00031,0.01997,0,856,1582,1582,0,0,1,-30,30
6424,3370,0.0003,0.02035,0,757,1553,1553,0,0,1,-30,30
5888,8223,0.00016,0.0025,0,1020,12610,12610,0,0,1,-30,30
4776,3370,0.00029,0.02074,0,1119,1523,1523,0,0,1,-30,30
1331,8318,0.00029,0.0192,0,757,1645,1645,0,0,1,-30,30
8483,8318,0.00033,0.01882,0,757,1679,1679,0,0,1,-30,30
6687,4209,0,0.00049,0,757,64464,64464,0,0,1,-30,30
4733,6687,0,0.00048,0,1283,65807,65807,0,0,1,-30,30
7856,4209,0,0.00047,0,1382,67208,67208,0,0,1,-30,30
3370,5897,0,0.00046,0,1349,68669,68669,0,0,1,-30,30
3370,420,0,0.00045,0,1086,70195,70195,0,0,1,-30,30
3370,8898,0,0.00051,0,757,61936,61936,0,0,1,-30,30
8318,7856,0,0.00052,0,987,60745,60745,0,0,1,-30,30
8318,4733,0,0.00053,0,921,59599,59599,0,0,1,-30,30
8318,8898,0,0.00054,0,757,58496,58496,0,0,1,-30,30
5897,4087,0,0.0005,0,1448,63175,63175,0,0,1,-30,30
4087,7856,0,0.00049,0,1843,64464,64464,0,0,1,-30,30
4087,4077,0.00028,0.00403,0,1382,7820,7820,0,0,1,-30,30
6283,4087,0.00021,0.00396,0,1777,7966,7966,0,0,1,-30,30
420,2927,0,0.00048,0,1119,65807,65807,0,0,1,-30,30
2927,4733,0,0.00047,0,1251,67208,67208,0,0,1,-30,30
2927,5888,0.00029,0.00394,0,954,7996,7996,0,0,1,-30,30
4485,2927,0.0002,0.00404,0,1744,7810,7810,0,0,1,-30,30
2720,243,0,0.000222,0,142286,142286,142286,0,0,1,-30,30
243,558,0,0.000222,0,142286,142286,142286,0,0,1,-30,30
8492,2748,0.004471,0.020791,0,1486,1486,1486,0,0,1,-30,30
8492,3215,0.002791,0.01132,0,2710,2710,2710,0,0,1,-30,30
5760,8392,0.000822,0.001649,0,17144,17144,17144,0,0,1,-30,30
5760,8392,0.0008,0.00168,0,16976,16976,16976,0,0,1,-30,30
5760,8392,0.000782,0.00156,0,18102,18102,18102,0,0,1,-30,30
370,311,0.00432,0.012662,0,2362,2362,2362,0,0,1,-30,30
370,311,0.003849,0.014351,0,2126,2126,2126,0,0,1,-30,30
1106,2552,0.001418,0.004618,0,6539,6539,6539,0,0,1,-30,30
1106,7275,0.001689,0.011631,0,2688,2688,2688,0,0,1,-30,30
1106,6218,0.005991,0.03832,0,815,815,815,0,0,1,-30,30
9206,1936,0.001169,0.007098,0,403,4392,4392,0,0,1,-30,30
7476,1936,0.0012,0.00696,0,299,4473,4473,0,0,1,-30,30
4415,9146,0.030066,0.046289,0,573,573,573,0,0,1,-30,30
4415,9146,0.026793,0.052463,0,537,537,537,0,0,1,-30,30
7729,4415,0.023413,0.057397,0,510,510,510,0,0,1,-30,30
5591,5364,0.001631,0.00832,0,3726,3726,3726,0,0,1,-30,30
6047,4431,0.012569,0.04732,0,646,646,646,0,0,1,-30,30
6047,4431,0.012311,0.048231,0,635,635,635,0,0,1,-30,30
8017,6519,0,0.000222,0,142286,142286,142286,0,0,1,-30,30
7018,8017,0.000982,0.004751,0,6511,6511,6511,0,0,1,-30,30
2965,1260,0.00144,0.12,0,264,264,264,0,0,1,-30,30
344,5364,0.001249,0.0064,0,4845,4845,4845,0,0,1,-30,30
344,5364,0.00112,0.007249,0,4307,4307,4307,0,0,1,-30,30
5311,3891,0,0.0005,0,63175,63175,63175,0,0,1,-30,30
9205,8668,0.022843,0.098893,0,312,312,312,0,0,1,-30,30
8668,6526,0.034909,0.072893,0,391,391,391,0,0,1,-30,30
7666,377,0.00188,0.092222,0,343,343,343,0,0,1,-30,30
7666,1227,0.00184,0.093991,0,337,337,337,0,0,1,-30,30
7666,4006,0.0018,0.09576,0,330,330,330,0,0,1,-30,30
5872,7666,0.00132,0.01088,0,2883,2883,2883,0,0,1,-30,30
6058,1889,0.01924,0.056603,0,529,529,529,0,0,1,-30,30
6058,1889,0.017124,0.064149,0,476,476,476,0,0,1,-30,30
4272,6747,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-30,30
4272,838,0.006889,0.03404,0,910,910,910,0,0,1,-30,30
4272,838,0.007018,0.033329,0,928,928,928,0,0,1,-30,30
4272,7951,0.006169,0.035689,0,873,873,873,0,0,1,-30,30
4272,7951,0.00628,0.034929,0,891,891,891,0,0,1,-30,30
4272,8792,0.004271,0.026418,0,1181,1181,1181,0,0,1,-30,30
4272,8792,0.00436,0.02588,0,1204,1204,1204,0,0,1,-30,30
4272,8792,0.00444,0.025338,0,1228,1228,1228,0,0,1,-30,30
3898,1330,0.00852,0.02444,0,1221,1221,1221,0,0,1,-30,30
8613,52,0.002671,0.018929,0,1653,1653,1653,0,0,1,-30,30
662,3352,0,0.00046,0,1613,68669,68669,0,0,1,-30,30
662,6766,0,0.00045,0,1481,70195,70195,0,0,1,-30,30
6017,3352,0,0.00051,0,1185,61936,61936,0,0,1,-30,30
6017,6766,0,0.00052,0,1382,60745,60745,0,0,1,-30,30
2552,7275,0.000329,0.000902,0,32900,32900,32900,0,0,1,-30,30
8792,3712,0.00068,0.050351,0,628,628,628,0,0,1,-30,30
3388,838,0,0.000222,0,142286,142286,142286,0,0,1,-30,30
1362,2523,0,0.00049,0,64464,64464,64464,0,0,1,-30,30
1362,1052,0.00212,0.022531,0,553,1396,1396,0,0,1,-30,30
1362,76,0.000919,0.012789,0,2464,2464,2464,0,0,1,-30,30
2523,3878,0.002159,0.02206,0,438,1426,1426,0,0,1,-30,30
2523,38,0.00094,0.012531,0,2514,2514,2514,0,0,1,-30,30
194,7018,0.00032,0.014102,0,299,2240,2240,0,0,1,-30,30
4846,7018,0.000329,0.0138,0,299,2289,2289,0,0,1,-30,30
3691,7018,0.000329,0.013502,0,299,2339,2339,0,0,1,-30,30
6323,539,0.005818,0.02396,0,1282,1282,1282,0,0,1,-30,30
6323,539,0.005942,0.023462,0,1306,1306,1306,0,0,1,-30,30
5872,6707,0.000671,0.001871,0,260,15892,15892,0,0,1,-30,30
4863,6707,0,0.001791,0,17637,17637,17637,0,0,1,-30,30
5872,3509,0.002249,0.003471,0,7638,7638,7638,0,0,1,-30,30
5872,3509,0.001631,0.0042,0,7011,7011,7011,0,0,1,-30,30
5872,3776,0.00092,0.002582,0,11524,11524,11524,0,0,1,-30,30
7018,3509,0,0.000222,0,585,142286,142286,0,0,1,-30,30
7018,5974,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-30,30
8784,7018,0.000822,0.00572,0,5467,5467,5467,0,0,1,-30,30
7018,4565,0.001338,0.013622,0,2308,2308,2308,0,0,1,-30,30
8058,7018,0.00136,0.004649,0,6522,6522,6522,0,0,1,-30,30
3509,4863,0,0.001751,0,18040,18040,18040,0,0,1,-30,30
3776,3509,0,0.001711,0,18462,18462,18462,0,0,1,-30,30
4082,6442,0.000662,0.004529,0,273,6902,6902,0,0,1,-30,30
5246,6442,0.000649,0.004618,0,6774,6774,6774,0,0,1,-30,30
6526,1787,0.005669,0.028992,0,1070,1070,1070,0,0,1,-30,30
4616,7260,0.001631,0.1176,0,269,269,269,0,0,1,-30,30
1221,7996,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-30,30
344,1221,0.006942,0.04516,0,692,692,692,0,0,1,-30,30
344,1221,0.0068,0.04604,0,679,679,679,0,0,1,-30,30
8525,2698,0.003289,0.017909,0,1735,1735,1735,0,0,1,-30,30
3215,7407,0.00056,0.038671,0,817,817,817,0,0,1,-30,30
4686,7729,0.02162,0.062612,0,477,477,477,0,0,1,-30,30
52,2494,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-30,30
52,9007,0.000822,0.00656,0,4778,4778,4778,0,0,1,-30,30
52,928,0.003009,0.004649,0,273,5704,5704,0,0,1,-30,30
52,928,0.003071,0.004551,0,286,5754,5754,0,0,1,-30,30
6987,4509,0.00464,0.029431,0,1061,1061,1061,0,0,1,-30,30
6987,4509,0.005249,0.02884,0,1078,1078,1078,0,0,1,-30,30
3119,6047,0.001902,0.012702,0,2460,2460,2460,0,0,1,-30,30
3119,6047,0.001858,0.012938,0,2417,2417,2417,0,0,1,-30,30
3119,7662,0,0.000222,0,142286,142286,142286,0,0,1,-30,30
6149,5442,0,0.000222,0,142286,142286,142286,0,0,1,-30,30
6275,3819,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-30,30
344,6015,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-30,30
9083,994,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-30,30
9206,3169,9.8e-05,0.000222,0,260,130167,130167,0,0,1,-30,30
9206,838,0.004738,0.012529,0,2359,2359,2359,0,0,1,-30,30
9206,838,0.004831,0.012262,0,2397,2397,2397,0,0,1,-30,30
9206,838,0.002711,0.018431,0,1696,1696,1696,0,0,1,-30,30
5423,9223,0.01205,0.03281,0,904,904,904,0,0,1,-30,30
3314,838,0,0.000222,0,142286,142286,142286,0,0,1,-30,30
838,7779,0.000649,0.03712,0,390,851,851,0,0,1,-30,30
838,4477,0,0.000222,0,142286,142286,142286,0,0,1,-30,30
6320,838,0,0.000222,0,142286,142286,142286,0,0,1,-30,30
4774,3620,0.00076,0.005329,0,5869,5869,5869,0,0,1,-30,30
3182,297,0.005769,0.03528,0,884,884,884,0,0,1,-30,30
7476,1463,0.002258,0.004849,0,5906,5906,5906,0,0,1,-30,30
7476,1463,0.002209,0.004489,0,260,6314,6314,0,0,1,-30,30
1052,3878,0,0.000479,0,65945,65945,65945,0,0,1,-30,30
1052,6477,0.00256,0.01561,0,533,1997,1997,0,0,1,-30,30
3878,5295,0.00269,0.01451,0,591,2141,2141,0,0,1,-30,30
8277,5887,0.003372,0.028231,0,1111,1111,1111,0,0,1,-30,30
8277,9127,0.007033,0.047083,0,664,664,664,0,0,1,-30,30
76,38,0,0.000469,0,67351,67351,67351,0,0,1,-30,30
3182,1984,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-30,30
2760,3182,0.00392,0.025191,0,1240,1240,1240,0,0,1,-30,30
2760,3182,0.00444,0.024689,0,1260,1260,1260,0,0,1,-30,30
9127,5887,0.003529,0.021223,0,1469,1469,1469,0,0,1,-30,30
4082,5246,0,0.000222,0,142286,142286,142286,0,0,1,-30,30
4485,395,0.00069,0.00134,0,1481,20958,20958,0,0,1,-30,30
5843,6283,0.00067,0.00136,0,1448,20835,20835,0,0,1,-30,30
2478,8480,0.012992,0.070207,0,443,443,443,0,0,1,-30,30
395,5843,0,0.00053,0,823,59599,59599,0,0,1,-30,30
6477,5295,0,0.000461,0,68520,68520,68520,0,0,1,-30,30
8264,8211,0,0.00054,0,790,58496,58496,0,0,1,-30,30
7011,4614,0.002314,0.005661,0,5165,5165,5165,0,0,1,-30,30
4614,7011,0.002512,0.005909,0,4920,4920,4920,0,0,1,-30,30
6058,7011,0.006364,0.018488,0,1616,1616,1616,0,0,1,-30,30
6058,7011,0.005959,0.017752,0,1687,1687,1687,0,0,1,-30,30
6058,9223,0.018397,0.04176,0,693,693,693,0,0,1,-30,30
6058,9223,0.018058,0.042653,0,682,682,682,0,0,1,-30,30
7090,7844,0,0.000222,0,142286,142286,142286,0,0,1,-30,30
2616,559,0,0.000529,0,59712,59712,59712,0,0,1,-30,30
9072,559,0,0.00052,0,60745,60745,60745,0,0,1,-30,30
2305,9072,0.003369,0.031329,0,338,1003,1003,0,0,1,-30,30
3341,4259,0.019671,0.07004,0,435,435,435,0,0,1,-30,30
3341,4259,0.01812,0.06872,0,445,445,445,0,0,1,-30,30
5805,4721,0.001582,0.00724,0,4263,4263,4263,0,0,1,-30,30
5805,4721,0.001551,0.007231,0,4272,4272,4272,0,0,1,-30,30
5805,4721,0.001262,0.00796,0,3920,3920,3920,0,0,1,-30,30
5452,2734,0.0264,0.075129,0,397,397,397,0,0,1,-30,30
5452,5274,0.00824,0.044751,0,695,695,695,0,0,1,-30,30
7879,4721,0.018271,0.070191,0,436,436,436,0,0,1,-30,30
7879,4721,0.021711,0.063129,0,474,474,474,0,0,1,-30,30
7879,7569,0.013191,0.0428,0,706,706,706,0,0,1,-30,30
8098,2734,0.027631,0.102502,0,298,298,298,0,0,1,-30,30
8098,7358,0.005369,0.052622,0,598,598,598,0,0,1,-30,30
8098,7358,0.013938,0.0534,0,573,573,573,0,0,1,-30,30
8098,7358,0.01364,0.049449,0,616,616,616,0,0,1,-30,30
8098,1407,0.007991,0.037738,0,819,819,819,0,0,1,-30,30
2233,4721,0.007671,0.04096,0,758,758,758,0,0,1,-30,30
2233,4721,0.007511,0.041769,0,745,745,745,0,0,1,-30,30
2233,3429,0.004089,0.010978,0,2697,2697,2697,0,0,1,-30,30
2233,3429,0.003,0.014769,0,2096,2096,2096,0,0,1,-30,30
2233,610,0.001351,0.00784,0,3971,3971,3971,0,0,1,-30,30
2233,948,0.003671,0.022089,0,1411,1411,1411,0,0,1,-30,30
2233,2954,0.002378,0.00772,0,3911,3911,3911,0,0,1,-30,30
4721,610,0.006911,0.03268,0,946,946,946,0,0,1,-30,30
4721,2140,0.00944,0.03284,0,925,925,925,0,0,1,-30,30
4721,6512,0.009831,0.02848,0,1049,1049,1049,0,0,1,-30,30
4721,948,0.003671,0.02092,0,1488,1488,1488,0,0,1,-30,30
8789,2734,0.019378,0.10932,0,285,285,285,0,0,1,-30,30
8789,2734,0.021969,0.107129,0,289,289,289,0,0,1,-30,30
8789,5274,0.009151,0.063249,0,495,495,495,0,0,1,-30,30
8789,4116,0.029169,0.088102,0,341,341,341,0,0,1,-30,30
8789,4868,0.031351,0.115698,0,264,264,264,0,0,1,-30,30
8789,7358,0.04936,0.182018,0,168,168,168,0,0,1,-30,30
8789,6329,0.001609,0.016889,0,299,1862,1862,0,0,1,-30,30
8789,2817,0,0.000222,0,142286,142286,142286,0,0,1,-30,30
702,8927,0.008698,0.033591,0,911,911,911,0,0,1,-30,30
5517,1862,0.01792,0.070169,0,437,437,437,0,0,1,-30,30
5517,8629,0.00308,0.008422,0,299,3523,3523,0,0,1,-30,30
5517,552,0.002031,0.012102,0,2575,2575,2575,0,0,1,-30,30
5517,552,0.0068,0.03452,0,898,898,898,0,0,1,-30,30
5517,3791,0.01176,0.055871,0,554,554,554,0,0,1,-30,30
4344,6512,0.04856,0.135111,0,221,221,221,0,0,1,-30,30
2734,6188,0.039289,0.146129,0,209,209,209,0,0,1,-30,30
2734,6188,0.038471,0.148938,0,206,206,206,0,0,1,-30,30
2734,3413,0.010911,0.04116,0,742,742,742,0,0,1,-30,30
6188,1407,0.002898,0.017409,0,1790,1790,1790,0,0,1,-30,30
5006,1250,0.00544,0.051431,0,611,611,611,0,0,1,-30,30
5006,5331,0.003791,0.014342,0,2130,2130,2130,0,0,1,-30,30
5006,5927,0.005969,0.026302,0,1172,1172,1172,0,0,1,-30,30
5006,4771,0.00608,0.02572,0,1196,1196,1196,0,0,1,-30,30
5006,2660,0.010818,0.066769,0,260,467,467,0,0,1,-30,30
1862,2407,0.006649,0.024138,0,1262,1262,1262,0,0,1,-30,30
1862,2407,0.007542,0.023662,0,1272,1272,1272,0,0,1,-30,30
1862,2407,0.007991,0.036622,0,843,843,843,0,0,1,-30,30
1862,2407,0.0116,0.046018,0,666,666,666,0,0,1,-30,30
4116,2140,0.011631,0.047049,0,652,652,652,0,0,1,-30,30
4868,7358,0.018822,0.064009,0,474,474,474,0,0,1,-30,30
1250,5927,0.008071,0.049138,0,635,635,635,0,0,1,-30,30
1250,4771,0.007889,0.045502,0,684,684,684,0,0,1,-30,30
1250,8278,0.009822,0.057222,0,545,545,545,0,0,1,-30,30
2407,3711,0.00656,0.023831,0,1278,1278,1278,0,0,1,-30,30
2407,3711,0.007431,0.023351,0,1290,1290,1290,0,0,1,-30,30
2407,7411,0.007391,0.026978,0,1130,1130,1130,0,0,1,-30,30
2407,4277,0.001871,0.012142,0,2572,2572,2572,0,0,1,-30,30
2407,987,0.003969,0.026169,0,1194,1194,1194,0,0,1,-30,30
2407,2206,0.008151,0.04664,0,299,668,668,0,0,1,-30,30
8197,39,0.00076,0.005622,0,5568,5568,5568,0,0,1,-30,30
8197,3711,0.0094,0.035791,0,854,854,854,0,0,1,-30,30
8197,7792,0.00844,0.031031,0,983,983,983,0,0,1,-30,30
8197,1685,0.00028,0.002062,0,15180,15180,15180,0,0,1,-30,30
8197,2894,0.004849,0.030031,0,1039,1039,1039,0,0,1,-30,30
8197,4277,0.00268,0.022391,0,1401,1401,1401,0,0,1,-30,30
8197,987,0.002391,0.025382,0,1239,1239,1239,0,0,1,-30,30
552,3711,0.017551,0.078191,0,395,395,395,0,0,1,-30,30
6504,1543,0.003849,0.02475,0,591,1262,1262,0,0,1,-30,30
6504,7041,0.0042,0.02005,0,1542,1542,1542,0,0,1,-30,30
6504,3585,0.00011,0.000581,0,53419,53419,53419,0,0,1,-30,30
6504,780,0.000169,0.000651,0,46965,46965,46965,0,0,1,-30,30
6504,3957,0.000169,0.000659,0,46430,46430,46430,0,0,1,-30,30
2692,6254,0.00219,0.01125,0,495,2757,2757,0,0,1,-30,30
2692,8957,0.00018,0.000599,0,495,50503,50503,0,0,1,-30,30
2692,8861,0.00018,0.000591,0,400,51129,51129,0,0,1,-30,30
2692,1734,0.00019,0.000581,0,438,51675,51675,0,0,1,-30,30
2692,3266,0.000169,0.000651,0,495,46965,46965,0,0,1,-30,30
322,1974,0.00231,0.0138,0,457,2258,2258,0,0,1,-30,30
322,1974,0.00082,0.003841,0,8043,8043,8043,0,0,1,-30,30
322,177,0.00305,0.01762,0,495,1767,1767,0,0,1,-30,30
5662,5333,0.01101,0.055469,0,476,559,559,0,0,1,-30,30
5662,7901,0.009169,0.0462,0,533,671,671,0,0,1,-30,30
5662,7041,0.00201,0.00905,0,3408,3408,3408,0,0,1,-30,30
5662,2006,0.005969,0.038841,0,553,804,804,0,0,1,-30,30
5662,7761,0.00474,0.02687,0,438,1158,1158,0,0,1,-30,30
5662,5559,0.005409,0.03438,0,476,908,908,0,0,1,-30,30
5662,3211,0.005401,0.03264,0,572,955,955,0,0,1,-30,30
5662,8963,0.00311,0.015919,0,610,1948,1948,0,0,1,-30,30
5662,1770,0.00462,0.02613,0,419,1191,1191,0,0,1,-30,30
3186,1109,0.01044,0.05187,0,476,597,597,0,0,1,-30,30
3186,1109,0.01001,0.05113,0,476,607,607,0,0,1,-30,30
3186,8493,0.008331,0.051729,0,533,603,603,0,0,1,-30,30
3186,6280,0.000169,0.00089,0,438,34869,34869,0,0,1,-30,30
3186,3987,0.00214,0.01099,0,495,2822,2822,0,0,1,-30,30
1974,5825,0.004669,0.042349,0,476,742,742,0,0,1,-30,30
1974,7252,0.00139,0.008789,0,419,3550,3550,0,0,1,-30,30
1974,7252,0.000219,0.001669,0,495,18766,18766,0,0,1,-30,30
1974,177,0.00119,0.01063,0,2954,2954,2954,0,0,1,-30,30
2410,2006,0.004169,0.02724,0,514,1147,1147,0,0,1,-30,30
2410,2006,0.004081,0.025219,0,495,1237,1237,0,0,1,-30,30
2410,315,0.00168,0.01039,0,533,3002,3002,0,0,1,-30,30
2410,1489,0.0017,0.01055,0,495,2956,2956,0,0,1,-30,30
8926,5797,0.00139,0.008771,0,495,3557,3557,0,0,1,-30,30
8926,6381,0.000651,0.00261,0,476,11743,11743,0,0,1,-30,30
8926,6381,0.000729,0.00256,0,476,11868,11868,0,0,1,-30,30
8926,1239,0,0.008169,0,400,3867,3867,0,0,1,-30,30
8926,5643,5e-05,0.00025,0,438,123896,123896,0,0,1,-30,30
5672,7901,0.003719,0.022669,0,514,1376,1376,0,0,1,-30,30
5672,6415,0.00732,0.042711,0,476,729,729,0,0,1,-30,30
5672,6415,0.003599,0.025331,0,1235,1235,1235,0,0,1,-30,30
5672,8998,0.00494,0.027401,0,533,1135,1135,0,0,1,-30,30
5333,6795,0.0062,0.03519,0,533,885,885,0,0,1,-30,30
5333,6795,0.00739,0.04574,0,438,682,682,0,0,1,-30,30
5333,3211,0.006781,0.034289,0,572,904,904,0,0,1,-30,30
6795,3054,0.003669,0.03205,0,980,980,980,0,0,1,-30,30
6795,3054,0.002789,0.026289,0,1195,1195,1195,0,0,1,-30,30
6795,2562,0.005979,0.031979,0,533,971,971,0,0,1,-30,30
3054,6254,0.00425,0.02132,0,553,1453,1453,0,0,1,-30,30
3054,1543,0.002469,0.015099,0,2065,2065,2065,0,0,1,-30,30
3054,8957,0.004341,0.02662,0,514,1172,1172,0,0,1,-30,30
3054,3266,0.005219,0.02287,0,610,1347,1347,0,0,1,-30,30
3054,7615,0.0095,0.04693,0,495,660,660,0,0,1,-30,30
5825,177,0.01099,0.052909,0,457,585,585,0,0,1,-30,30
5825,6415,0.004901,0.02949,0,533,1057,1057,0,0,1,-30,30
5825,4744,0.00832,0.038531,0,457,802,802,0,0,1,-30,30
5825,5669,0.003909,0.018091,0,381,1707,1707,0,0,1,-30,30
5825,3416,0.000331,0.00189,0,476,16463,16463,0,0,1,-30,30
7901,6415,0.01101,0.05514,0,495,562,562,0,0,1,-30,30
7901,7503,0.00345,0.01925,0,457,1616,1616,0,0,1,-30,30
8459,177,0.00162,0.00889,0,3496,3496,3496,0,0,1,-30,30
8459,8998,0.00039,0.00464,0,6784,6784,6784,0,0,1,-30,30
8459,5361,0.00064,0.010099,0,3122,3122,3122,0,0,1,-30,30
6254,5797,0.003151,0.01613,0,572,1922,1922,0,0,1,-30,30
6254,5797,0.002091,0.012409,0,629,2511,2511,0,0,1,-30,30
6254,9136,0,0.00799,0,3954,3954,3954,0,0,1,-30,30
6254,4650,0,0.00906,0,3487,3487,3487,0,0,1,-30,30
6254,7037,0.000909,0.010401,0,3026,3026,3026,0,0,1,-30,30
6254,2497,0.003211,0.016081,0,591,1927,1927,0,0,1,-30,30
6254,8861,0.00314,0.017711,0,457,1757,1757,0,0,1,-30,30
6254,1734,0.00214,0.010591,0,476,2924,2924,0,0,1,-30,30
3478,3211,0.00056,0.003169,0,9816,9816,9816,0,0,1,-30,30
7252,7236,0.001719,0.0108,0,514,2889,2889,0,0,1,-30,30
5797,3954,0.0005,0.00174,0,514,17448,17448,0,0,1,-30,30
5797,5643,0.00126,0.00587,0,419,5262,5262,0,0,1,-30,30
6960,2562,0.007909,0.03607,0,533,856,856,0,0,1,-30,30
6960,7037,0.00057,0.00457,0,6859,6859,6859,0,0,1,-30,30
6960,5643,0.00132,0.008409,0,400,3711,3711,0,0,1,-30,30
177,2460,0.003581,0.017289,0,610,1790,1790,0,0,1,-30,30
177,4744,0.002711,0.01526,0,476,2039,2039,0,0,1,-30,30
177,6311,0.00039,0.006081,0,5184,5184,5184,0,0,1,-30,30
177,5361,0.00037,0.005409,0,5827,5827,5827,0,0,1,-30,30
177,7236,0.00244,0.013789,0,476,2256,2256,0,0,1,-30,30
3954,2497,0.000349,0.00149,0,533,20641,20641,0,0,1,-30,30
2460,6415,0.00212,0.010531,0,591,2941,2941,0,0,1,-30,30
380,5339,0.003039,0.031151,0,1010,1010,1010,0,0,1,-30,30
380,5669,0.001831,0.0187,0,1682,1682,1682,0,0,1,-30,30
1848,3932,0.006599,0.043169,0,438,724,724,0,0,1,-30,30
1848,5094,0.006729,0.046599,0,438,671,671,0,0,1,-30,30
1848,3623,0.002159,0.010789,0,476,2871,2871,0,0,1,-30,30
1848,785,0.0022,0.01057,0,476,2926,2926,0,0,1,-30,30
1848,1036,0.003461,0.02049,0,1521,1521,1521,0,0,1,-30,30
8021,698,0.00311,0.019469,0,495,1603,1603,0,0,1,-30,30
8021,628,0.01064,0.065969,0,473,473,473,0,0,1,-30,30
1109,315,0.003539,0.020479,0,495,1520,1520,0,0,1,-30,30
1109,1489,0.00357,0.020719,0,495,1503,1503,0,0,1,-30,30
1109,3932,0.00275,0.013831,0,457,2240,2240,0,0,1,-30,30
1109,5094,0.0028,0.013531,0,457,2287,2287,0,0,1,-30,30
6415,5669,0.005151,0.04851,0,648,648,648,0,0,1,-30,30
6415,8493,0.005401,0.025281,0,533,1222,1222,0,0,1,-30,30
6415,8493,0.0055,0.02475,0,514,1246,1246,0,0,1,-30,30
7503,5559,0.00093,0.00538,0,438,5786,5786,0,0,1,-30,30
7041,2006,0.010331,0.061849,0,504,504,504,0,0,1,-30,30
4712,3623,0.00686,0.032771,0,476,944,944,0,0,1,-30,30
4712,785,0.007,0.032081,0,476,962,962,0,0,1,-30,30
5339,4170,0.007729,0.038099,0,813,813,813,0,0,1,-30,30
4170,698,0.006581,0.035281,0,572,881,881,0,0,1,-30,30
4170,698,0.003711,0.02651,0,533,1181,1181,0,0,1,-30,30
4170,4333,0.00482,0.021979,0,572,1404,1404,0,0,1,-30,30
4170,4333,0.003979,0.026099,0,533,1197,1197,0,0,1,-30,30
2006,8963,0.0038,0.017271,0,553,1787,1787,0,0,1,-30,30
2006,7661,0.00626,0.03626,0,629,859,859,0,0,1,-30,30
8493,628,0.00538,0.02588,0,572,1195,1195,0,0,1,-30,30
8493,628,0.005479,0.025341,0,553,1219,1219,0,0,1,-30,30
130,3080,0.00134,0.01235,0,1218,2543,2543,0,0,1,-30,30
130,536,0.00127,0.01399,0,1349,2249,2249,0,0,1,-30,30
130,4393,0.00142,0.01374,0,1349,2287,2287,0,0,1,-30,30
7827,7969,0.00039,0.00365,0,1218,8606,8606,0,0,1,-30,30
7827,6760,0.00058,0.00507,0,1283,6190,6190,0,0,1,-30,30
1025,6298,0.00129,0.01577,0,1349,1997,1997,0,0,1,-30,30
1025,3007,0.00033,0.00373,0,1316,8436,8436,0,0,1,-30,30
1025,3265,0.00086,0.00799,0,1415,3931,3931,0,0,1,-30,30
1339,3265,0.00189,0.02135,0,1448,1474,1474,0,0,1,-30,30
1339,1774,0.00106,0.01219,0,1218,2582,2582,0,0,1,-30,30
1339,2899,0.00147,0.01622,0,1316,1940,1940,0,0,1,-30,30
1339,1703,0.00215,0.02108,0,1349,1491,1491,0,0,1,-30,30
441,8088,0.00063,0.0052,0,1382,6031,6031,0,0,1,-30,30
441,3265,0.00159,0.01792,0,1119,1756,1756,0,0,1,-30,30
6298,1774,0.00157,0.01981,0,1251,1590,1590,0,0,1,-30,30
6298,2899,0.00158,0.02014,0,1481,1564,1564,0,0,1,-30,30
8088,3080,0.0018,0.02388,0,1316,1320,1320,0,0,1,-30,30
8088,544,0.00034,0.00318,0,1349,9877,9877,0,0,1,-30,30
8088,7079,0.00015,0.00132,0,757,23777,23777,0,0,1,-30,30
8088,8601,0.00014,0.0015,0,757,20968,20968,0,0,1,-30,30
8088,1155,0.00013,0.00153,0,757,20572,20572,0,0,1,-30,30
8088,3256,0.00013,0.00156,0,757,20179,20179,0,0,1,-30,30
8088,5815,0.0004,0.00449,0,1283,7008,7008,0,0,1,-30,30
8088,5815,0.00045,0.0044,0,1152,7142,7142,0,0,1,-30,30
3080,1899,0.0023,0.01984,0,1185,1582,1582,0,0,1,-30,30
3080,9032,0.0002,0.00235,0,757,13394,13394,0,0,1,-30,30
3080,6004,0.00019,0.00239,0,757,13175,13175,0,0,1,-30,30
3080,7810,0.00169,0.01602,0,1316,1961,1961,0,0,1,-30,30
3080,8630,0.00024,0.00253,0,790,12430,12430,0,0,1,-30,30
3080,8183,0.00022,0.00244,0,757,12894,12894,0,0,1,-30,30
3080,6390,0.00025,0.00239,0,757,13145,13145,0,0,1,-30,30
8224,7969,0.00066,0.0061,0,1316,5149,5149,0,0,1,-30,30
8224,7969,0.00062,0.00844,0,1316,3733,3733,0,0,1,-30,30
8224,7860,0.00124,0.01353,0,1580,2325,2325,0,0,1,-30,30
8224,6187,0.00046,0.00452,0,1283,6953,6953,0,0,1,-30,30
3007,3265,0.00045,0.00531,0,1349,5928,5928,0,0,1,-30,30
3007,544,0.00123,0.01433,0,1152,2197,2197,0,0,1,-30,30
3007,7810,0.00174,0.01696,0,1448,1853,1853,0,0,1,-30,30
4807,6187,0.00086,0.00877,0,1382,3585,3585,0,0,1,-30,30
4807,6760,0.00096,0.00999,0,1218,3148,3148,0,0,1,-30,30
4807,4926,0.00082,0.00761,0,757,4127,4127,0,0,1,-30,30
7969,1703,0.00185,0.01803,0,1283,1743,1743,0,0,1,-30,30
7969,2031,0.00138,0.01246,0,1481,2520,2520,0,0,1,-30,30
7969,7980,0.00062,0.00605,0,1514,5194,5194,0,0,1,-30,30
7969,6760,0.00073,0.00817,0,757,3851,3851,0,0,1,-30,30
536,7509,0.00094,0.00999,0,1316,3148,3148,0,0,1,-30,30
536,3990,0.00058,0.00671,0,1218,4691,4691,0,0,1,-30,30
1774,1703,0.00108,0.01279,0,1349,2461,2461,0,0,1,-30,30
1774,7980,0.00225,0.02472,0,1273,1273,1273,0,0,1,-30,30
1774,4543,0.00019,0.00244,0,757,12907,12907,0,0,1,-30,30
1774,6340,0.00018,0.00248,0,757,12704,12704,0,0,1,-30,30
1774,261,0.0001,0.0011,0,757,28598,28598,0,0,1,-30,30
1774,2058,0.00011,0.00108,0,757,29098,29098,0,0,1,-30,30
7860,6187,0.00089,0.00815,0,1283,3853,3853,0,0,1,-30,30
6080,2899,0.0009,0.00859,0,1415,3658,3658,0,0,1,-30,30
6080,7509,0.00167,0.02239,0,1407,1407,1407,0,0,1,-30,30
2899,5263,2e-05,0.00024,0,757,131160,131160,0,0,1,-30,30
1703,138,0.00157,0.01326,0,1349,2366,2366,0,0,1,-30,30
1899,5562,0.00155,0.0139,0,1349,2259,2259,0,0,1,-30,30
138,2031,0.00142,0.01472,0,1349,2136,2136,0,0,1,-30,30
4704,2031,0.00187,0.02232,0,1411,1411,1411,0,0,1,-30,30
4704,1570,0.00049,0.00572,0,1349,5503,5503,0,0,1,-30,30
2031,1999,0,0.00021,0,757,150416,150416,0,0,1,-30,30
7509,3990,0.00104,0.00939,0,1349,3344,3344,0,0,1,-30,30
7509,7935,0.00043,0.0049,0,757,6422,6422,0,0,1,-30,30
7509,7935,0.00049,0.0048,0,757,6547,6547,0,0,1,-30,30
39,1174,0.002009,0.01464,0,2138,2138,2138,0,0,1,-30,30
1174,3711,0.003302,0.026,0,1206,1206,1206,0,0,1,-30,30
389,4259,0.006222,0.018089,0,1652,1652,1652,0,0,1,-30,30
3711,7411,0,0.000222,0,142286,142286,142286,0,0,1,-30,30
3711,2894,8.9e-05,0.000911,0,34509,34509,34509,0,0,1,-30,30
8771,7792,1.8e-05,0.000222,0,141820,141820,141820,0,0,1,-30,30
6459,7411,0.00388,0.014289,0,286,2134,2134,0,0,1,-30,30
4013,610,0.001329,0.007898,0,3944,3944,3944,0,0,1,-30,30
4013,4577,0.00048,0.002951,0,10566,10566,10566,0,0,1,-30,30
4013,8007,8e-05,0.00032,0,95764,95764,95764,0,0,1,-30,30
2853,5331,0.000302,0.001102,0,27645,27645,27645,0,0,1,-30,30
6512,304,0.003742,0.013098,0,2319,2319,2319,0,0,1,-30,30
7569,6135,0.008911,0.032298,0,943,943,943,0,0,1,-30,30
5927,6540,0.00124,0.005409,0,5693,5693,5693,0,0,1,-30,30
698,7104,0.0025,0.0123,0,400,2517,2517,0,0,1,-30,30
698,7104,0.001781,0.013729,0,400,2282,2282,0,0,1,-30,30
698,4333,0.00324,0.016039,0,553,1931,1931,0,0,1,-30,30
8998,6311,0.00037,0.00474,0,6644,6644,6644,0,0,1,-30,30
7761,1770,9.1e-05,0.000521,0,419,59725,59725,0,0,1,-30,30
6311,5361,3.1e-05,0.00043,0,73269,73269,73269,0,0,1,-30,30
1770,7709,0.001281,0.005909,0,5225,5225,5225,0,0,1,-30,30
1489,5790,0.000909,0.00476,0,6519,6519,6519,0,0,1,-30,30
5094,5266,0.00011,0.000599,0,51867,51867,51867,0,0,1,-30,30
3623,7927,0.000289,0.001719,0,18122,18122,18122,0,0,1,-30,30
7236,4098,0.00026,0.001591,0,514,19594,19594,0,0,1,-30,30
5815,3990,0.00108,0.01382,0,1481,2279,2279,0,0,1,-30,30
7329,7661,0,0.0002,0,572,157937,157937,0,0,1,-30,30
9024,6542,0.000742,0.067219,0,470,470,470,0.994359,0,1,-30,30
9024,6542,0.000793,0.06388,0,495,495,495,0.998418,0,1,-30,30
6069,9192,0.000609,0.046809,0,675,675,675,0.933053,0,1,-30,30
6069,1968,0.00059,0.04521,0,691,699,699,0.91223,0,1,-30,30
7829,1968,0.519194,5.108058,0,7,7,7,1,0,1,-30,30
8574,2299,0.000559,0.039982,0,790,790,790,0.919523,0,1,-30,30
8574,5587,0.000537,0.045312,0,698,698,698,0.948262,0,1,-30,30
4929,1815,0.000889,0.061549,0,514,514,514,0.996867,0,1,-30,30
1815,792,1.467822,7.764888,0,4,4,4,1,0,1,-30,30
6704,4586,0.000586,0.049031,0,645,645,645,0.923407,0,1,-30,30
2441,3506,0.000417,0.047801,0,658,661,661,0.952413,0,1,-30,30
1367,6826,0.000755,0.05143,0,615,615,615,0.924009,0,1,-30,30
1676,228,0.000733,0.052399,0,603,603,603,0.934986,0,1,-30,30
7829,6826,0.00078,0.064311,0,492,492,492,1,0,1,-30,30
659,3279,0.00089,0.048632,0,650,650,650,0.987002,0,1,-30,30
5210,792,0.00855,0.08972,0,351,351,351,1,0,1,-30,30
1445,792,0.00223,0.04836,0,653,653,653,1,0,1,-30,30
7180,2168,0.000581,0.043111,0,658,733,733,0.924038,0,1,-30,30
6833,8964,0.000579,0.043272,0,691,730,730,0.901005,0,1,-30,30
3659,3242,0.000586,0.049031,0,645,645,645,0.923407,0,1,-30,30
8181,4427,0.000559,0.049192,0,643,643,643,0.924009,0,1,-30,30
9025,7563,0.000573,0.051129,0,618,618,618,0.934986,0,1,-30,30
2267,5210,0.000417,0.039229,0,724,806,806,0.967059,0,1,-30,30
5210,7279,0.230542,1.197733,0,26,26,26,1,0,1,-30,30
5210,8335,0.02284,0.2644,0,120,120,120,1,0,1,-30,30
5210,2449,0.08537,0.736798,0,43,43,43,1,0,1,-30,30
5210,4665,1.402768,3.640289,0,9,9,9,1,0,1,-30,30
5210,4495,1.050227,4.450207,0,7,7,7,1,0,1,-30,30
8179,7279,0.000716,0.04371,0,723,723,723,0.934986,0,1,-30,30
1445,7279,0.518622,2.317689,0,14,14,14,1,0,1,-30,30
5509,8335,0.00059,0.045662,0,692,692,692,0.955958,0,1,-30,30
5509,1531,0.000603,0.050959,0,620,620,620,0.968125,0,1,-30,30
1445,8335,0.047769,0.554178,0,57,57,57,1,0,1,-30,30
7762,5155,0.000591,0.045153,0,700,700,700,0.918868,0,1,-30,30
7762,271,0.0006,0.047778,0,662,662,662,0.948976,0,1,-30,30
7829,5776,0.02436,0.270151,0,117,117,117,1,0,1,-30,30
8329,1445,0.000802,0.05727,0,552,552,552,0.967021,0,1,-30,30
8329,1445,0.000823,0.056059,0,564,564,564,0.967021,0,1,-30,30
1445,2449,0.188099,1.291901,0,25,25,25,1,0,1,-30,30
1445,4665,2.466323,7.26343,0,5,5,5,1,0,1,-30,30
2268,2908,0.000523,0.050352,0,628,628,628,0.934622,0,1,-30,30
8847,5776,0.000682,0.049638,0,637,637,637,0.913034,0,1,-30,30
8847,8103,0.00099,0.04736,0,667,667,667,1.012146,0,1,-30,30
317,2449,0.000616,0.048759,0,648,648,648,0.933053,0,1,-30,30
7637,8581,9e-05,0.015499,0,1678,2038,2038,1,-0.428189,1,-30,30
5848,7526,9e-05,0.00963,0,1678,3280,3280,1,0.178581,1,-30,30
89,4495,0.000664,0.045609,0,693,693,693,0.924009,0,1,-30,30
2520,4665,0.000649,0.044862,0,691,705,705,0.933053,0,1,-30,30
5996,8420,0.00067,0.04326,0,724,731,731,0.923407,0,1,-30,30
2154,5996,9e-05,0.009901,0,1678,3191,3191,1,-0.153178,1,-30,30
4241,2248,0.000214,0.018189,0,691,1737,1737,0.997518,0,1,-30,30
4717,5787,0.000545,0.028951,0,1091,1091,1091,1.002304,0,1,-30,30
5425,7431,0.000433,0.016641,0,691,1898,1898,1.052632,0,1,-30,30
5425,7431,0.000271,0.019483,0,691,1622,1622,1.046093,0,1,-30,30
6632,3650,0.000292,0.041885,0,755,755,755,1.035986,0,1,-30,30
6632,3650,0.000283,0.025435,0,1242,1242,1242,1.035986,0,1,-30,30
6917,4958,0.00019,0.020772,0,691,1521,1521,1.016388,0,1,-30,30
2962,8888,0.000567,0.0487,0,649,649,649,1.01961,0,1,-30,30
2962,8888,0.000292,0.024683,0,1280,1280,1280,1.026095,0,1,-30,30
4542,7510,0.000238,0.020505,0,691,1541,1541,1.016388,0,1,-30,30
4542,7510,0.000302,0.024253,0,1303,1303,1303,1.016399,0,1,-30,30
1549,3282,0.000394,0.025662,0,1231,1231,1231,0.997518,0,1,-30,30
1549,3282,0.000403,0.026263,0,1203,1203,1203,0.997518,0,1,-30,30
1549,3282,0.000358,0.02845,0,1111,1111,1111,0.997518,0,1,-30,30
1200,3549,0.000184,0.020004,0,691,1579,1579,1.016388,0,1,-30,30
6771,4806,0.000287,0.030676,0,1030,1030,1030,1.026104,0,1,-30,30
1086,6443,0.000183,0.021447,0,691,1473,1473,0.997518,0,1,-30,30
1086,6443,0.000183,0.019858,0,691,1591,1591,0.997518,0,1,-30,30
9159,6499,0.000196,0.019264,0,691,1640,1640,0.997518,0,1,-30,30
9159,6499,0.000205,0.018521,0,691,1706,1706,0.997518,0,1,-30,30
5685,3378,0.000205,0.018131,0,691,1743,1743,0.997518,0,1,-30,30
693,6994,0.000224,0.01875,0,691,1685,1685,1.035986,0,1,-30,30
693,6994,0.000685,0.016451,0,691,1919,1919,1.032682,0,1,-30,30
5332,3633,0.00021,0.024641,0,691,1282,1282,0.961805,0,1,-30,30
5332,3633,0.00021,0.025112,0,691,1258,1258,0.961805,0,1,-30,30
8034,4020,0,0.00554,0,1514,5702,5702,0,0,1,-30,30
1985,1023,0,0.006182,0,895,5110,5110,0.969385,0.248079,1,-30,30
477,6769,0.000205,0.016639,0,691,1899,1899,0.997518,0,1,-30,30
477,6769,0.000214,0.017035,0,691,1855,1855,0.997518,0,1,-30,30
477,6769,0.000214,0.016674,0,691,1895,1895,0.997518,0,1,-30,30
2188,5170,0.000224,0.018397,0,691,1717,1717,1.016388,0,1,-30,30
3061,699,0.000522,0.027299,0,1157,1157,1157,1.006865,0,1,-30,30
3061,699,0.000646,0.037462,0,844,844,844,0.997538,0,1,-30,30
5823,7110,0.000244,0.033945,0,931,931,931,1.052632,0,1,-30,30
5823,7110,0.000196,0.023262,0,691,1358,1358,1.035986,0,1,-30,30
5280,7110,0.00091,0.001761,0,457,15936,15936,0.99993,-0.01179,1,-30,30
1947,4317,0.000179,0.016955,0,691,1863,1863,1.056356,0,1,-30,30
7303,429,0.000206,0.01883,0,691,1678,1678,1.016388,0,1,-30,30
6039,7973,0.000233,0.018474,0,691,1710,1710,1.006865,0,1,-30,30
6039,7973,0.000421,0.031827,0,993,993,993,1.014604,0,1,-30,30
1060,8981,0.000219,0.016973,0,691,1861,1861,1.026095,0,1,-30,30
8034,1752,0.000213,0.020004,0,691,1579,1579,0.997518,0,1,-30,30
739,1393,0.000556,0.033053,0,956,956,956,0.998185,0,1,-30,30
2235,8512,0.000508,0.028375,0,1114,1114,1114,0.998185,0,1,-30,30
3428,1439,0.000179,0.022003,0,691,1436,1436,1.006865,0,1,-30,30
2730,6127,0.000209,0.02019,0,691,1565,1565,0.970491,0,1,-30,30
2730,6127,0.000214,0.020311,0,691,1556,1556,0.970491,0,1,-30,30
7395,5435,0.000616,0.030505,0,1036,1036,1036,0.991996,0,1,-30,30
7395,5435,0.000626,0.029369,0,1076,1076,1076,0.991996,0,1,-30,30
2437,3792,0.000214,0.019409,0,691,1628,1628,0.988343,0,1,-30,30
2437,3792,0.000192,0.022,0,691,1436,1436,0.979336,0,1,-30,30
5239,8438,0.000531,0.03466,0,912,912,912,0.991996,0,1,-30,30
5873,8147,0.000531,0.035228,0,897,897,897,0.99508,0,1,-30,30
5873,8147,0.00049,0.031535,0,1002,1002,1002,0.995061,0,1,-30,30
5873,8147,0.000209,0.020964,0,691,1507,1507,0.988343,0,1,-30,30
7508,1240,0.000393,0.02663,0,1187,1187,1187,1.035986,0,1,-30,30
7508,1240,0.000402,0.026088,0,1211,1211,1211,1.035986,0,1,-30,30
3268,6397,0.000201,0.017787,0,691,1776,1776,1.006865,0,1,-30,30
4290,797,0.000289,0.018121,0,691,1743,1743,1.033257,0,1,-30,30
7929,4592,0.000643,0.024464,0,1291,1291,1291,1.066843,0,1,-30,30
7929,4592,0.000568,0.027771,0,1138,1138,1138,1.066843,0,1,-30,30
849,3840,0.000506,0.031833,0,993,993,993,0.998185,0,1,-30,30
849,3840,0.000196,0.024118,0,691,1310,1310,0.997518,0,1,-30,30
5919,8871,0.000205,0.022593,0,691,1399,1399,0.997518,0,1,-30,30
5919,8871,0.000186,0.01968,0,691,1605,1605,0.997518,0,1,-30,30
5919,8871,0.000205,0.01997,0,691,1582,1582,0.997518,0,1,-30,30
1168,2686,0.000215,0.018787,0,691,1682,1682,1.016388,0,1,-30,30
1168,2686,0.000215,0.018388,0,691,1718,1718,1.016388,0,1,-30,30
3275,6243,0.000224,0.018834,0,691,1678,1678,0.997518,0,1,-30,30
3798,1121,0.000433,0.043546,0,726,726,726,1.052632,0,1,-30,30
5884,8207,0.000234,0.018757,0,691,1684,1684,0.996896,0,1,-30,30
5884,8207,0.000197,0.019207,0,691,1645,1645,0.991986,0,1,-30,30
5884,8207,0.000197,0.019495,0,691,1621,1621,0.991986,0,1,-30,30
6681,7819,0.00018,0.021226,0,691,1489,1489,1.046093,0,1,-30,30
6681,7819,0.000812,0.03849,0,821,821,821,1.046093,0,1,-30,30
2261,4204,0.000205,0.02035,0,691,1553,1553,1.056356,0,1,-30,30
731,3728,0.000593,0.031521,0,1002,1002,1002,1.001309,0,1,-30,30
731,3728,0.000612,0.031123,0,1015,1015,1015,1.001309,0,1,-30,30
731,3728,0.000427,0.024994,0,1264,1264,1264,1.006865,0,1,-30,30
2764,415,0.000667,0.027207,0,1161,1161,1161,1.026095,0,1,-30,30
2764,415,0.000621,0.030836,0,1025,1025,1025,1.026095,0,1,-30,30
299,947,0.000192,0.020791,0,691,1520,1520,1.066843,0,1,-30,30
299,947,0.000192,0.02119,0,691,1491,1491,1.066843,0,1,-30,30
8806,32,0.000686,0.030987,0,1020,1020,1020,1.026958,0,1,-30,30
3008,5670,0.000194,0.020764,0,691,1522,1522,0.988343,0,1,-30,30
179,1850,0.000717,0.038087,0,830,830,830,1.035986,0,1,-30,30
7918,6660,0.000206,0.01883,0,691,1678,1678,1.016388,0,1,-30,30
7918,77,0.000206,0.018439,0,691,1713,1713,1.016388,0,1,-30,30
7029,33,0.000219,0.017019,0,691,1856,1856,1.035986,0,1,-30,30
7029,33,0.000224,0.016641,0,691,1898,1898,1.035986,0,1,-30,30
6607,9039,0.000676,0.047085,0,671,671,671,1.026095,0,1,-30,30
6607,9039,0.000667,0.048014,0,658,658,658,1.016388,0,1,-30,30
7343,8338,0.000196,0.019215,0,691,1644,1644,0.997518,0,1,-30,30
3966,5890,0.000253,0.025528,0,1238,1238,1238,1.011609,0,1,-30,30
8210,6936,0.00021,0.017884,0,691,1767,1767,1.016388,0,1,-30,30
8210,6936,0.00021,0.017518,0,691,1804,1804,1.016388,0,1,-30,30
1716,6544,0.000219,0.017358,0,691,1820,1820,1.006865,0,1,-30,30
1716,6544,0.000219,0.016973,0,691,1861,1861,1.006865,0,1,-30,30
3544,869,0.000295,0.027995,0,1129,1129,1129,1.021673,0,1,-30,30
3544,869,0.000277,0.027486,0,1150,1150,1150,1.026115,0,1,-30,30
3662,8242,0.000489,0.032074,0,985,985,985,0.998185,0,1,-30,30
6092,3109,0.00018,0.02129,0,691,1484,1484,1.020734,0,1,-30,30
1074,1769,0.000366,0.029147,0,1084,1084,1084,1.000611,0,1,-30,30
1074,1769,0.000366,0.028067,0,1126,1126,1126,1.002235,0,1,-30,30
1074,1769,0.00042,0.026331,0,1200,1200,1200,1.000611,0,1,-30,30
4957,1513,0.000441,0.01916,0,691,1649,1649,1.012394,0,1,-30,30
7428,6134,0.000391,0.024766,0,1276,1276,1276,0.988343,0,1,-30,30
7428,6134,0.000401,0.024225,0,1304,1304,1304,0.997518,0,1,-30,30
7428,4651,0.000408,0.028237,0,1119,1119,1119,1.006865,0,1,-30,30
6970,4632,0.000199,0.018609,0,691,1698,1698,0.997518,0,1,-30,30
2700,8953,0.000196,0.021597,0,691,1463,1463,0.997518,0,1,-30,30
2700,8953,0.000186,0.022003,0,691,1436,1436,0.997518,0,1,-30,30
2849,3291,0.000186,0.019718,0,691,1602,1602,1.006865,0,1,-30,30
4446,1457,0.000205,0.022703,0,691,1392,1392,1.016388,0,1,-30,30
814,7820,0.000228,0.021908,0,691,1442,1442,0.988343,0,1,-30,30
7436,7629,0.000322,0.028734,0,1100,1100,1100,0.996603,0,1,-30,30
7436,9106,0.000319,0.026574,0,1189,1189,1189,1.042861,0,1,-30,30
3587,1241,0.000289,0.018298,0,691,1727,1727,1.046093,0,1,-30,30
3587,1241,0.000199,0.02111,0,691,1497,1497,1.046093,0,1,-30,30
7688,8301,0.000196,0.02119,0,691,1491,1491,1.016388,0,1,-30,30
7688,8301,0.000196,0.021597,0,691,1463,1463,1.016388,0,1,-30,30
4507,1503,0.001097,0.082091,0,385,385,385,1.006865,0,1,-30,30
4507,1503,0.000406,0.048834,0,647,647,647,1.033257,0,1,-30,30
4507,1503,7.2e-05,0.017798,0,691,1775,1775,0.988343,0,1,-30,30
4507,1503,0.000424,0.04684,0,675,675,675,1.033257,0,1,-30,30
8260,4081,0.000224,0.01875,0,691,1685,1685,1.006865,0,1,-30,30
8260,4081,0.000224,0.018334,0,691,1723,1723,1.006865,0,1,-30,30
1280,4279,0.000379,0.018493,0,691,1708,1708,1.046093,0,1,-30,30
1280,4279,0.000253,0.019711,0,691,1603,1603,1.046093,0,1,-30,30
385,9028,0.000196,0.016483,0,1053,1917,1917,0.997518,0,1,-30,30
385,9028,0.000186,0.022421,0,691,1409,1409,0.997518,0,1,-30,30
6768,4096,0.00046,0.030794,0,1026,1026,1026,1.002506,0,1,-30,30
9203,2426,0.000695,0.049098,0,644,644,644,0.982143,0,1,-30,30
9203,2426,0.000355,0.024893,0,691,1269,1269,0.93617,0,1,-30,30
118,2426,0.000365,0.024372,0,691,1296,1296,0.979227,0,1,-30,30
3145,7770,0.000411,0.023652,0,691,1336,1336,0.93617,0,1,-30,30
7267,4918,0.000386,0.025673,0,691,1231,1231,0.93617,0,1,-30,30
7267,4918,0.000344,0.029336,0,691,1077,1077,0.93617,0,1,-30,30
839,4506,0.000653,0.052104,0,607,607,607,0.982143,0,1,-30,30
839,4506,0.000767,0.043531,0,726,726,726,0.982143,0,1,-30,30
3445,6114,0.000323,0.028314,0,691,1116,1116,0.93617,0,1,-30,30
3445,6114,0.000323,0.025999,0,691,1215,1215,0.93617,0,1,-30,30
3445,7264,0.000365,0.025478,0,691,1240,1240,0.93617,0,1,-30,30
891,6306,0.00086,0.039291,0,804,804,804,0.982143,0,1,-30,30
720,1711,0.000355,0.026586,0,691,1189,1189,0.93617,0,1,-30,30
720,1711,0.000375,0.026313,0,691,1201,1201,0.93617,0,1,-30,30
6206,3240,0.000344,0.023329,0,691,1354,1354,0.979227,0,1,-30,30
6206,3240,0.000302,0.026375,0,691,1198,1198,0.979227,0,1,-30,30
9174,2924,0.000788,0.04323,0,731,731,731,0.982143,0,1,-30,30
9174,2924,0.000767,0.04407,0,717,717,717,0.982143,0,1,-30,30
1355,5856,0.000767,0.043562,0,725,725,725,0.982143,0,1,-30,30
1355,5856,0.000788,0.041281,0,766,766,766,0.982143,0,1,-30,30
1355,5856,0.000892,0.040524,0,780,780,780,0.982143,0,1,-30,30
3205,4683,0.000975,0.043562,0,725,725,725,0.982143,0,1,-30,30
3205,4683,0.000757,0.042649,0,741,741,741,0.982143,0,1,-30,30
5350,2361,0.000261,0.030762,0,691,1027,1027,0.93617,0,1,-30,30
5350,2361,0.000261,0.030088,0,691,1050,1050,0.93617,0,1,-30,30
5016,6112,0.000323,0.026447,0,691,1195,1195,0.979227,0,1,-30,30
5016,8860,0.000323,0.026885,0,691,1175,1175,0.979227,0,1,-30,30
7471,549,0.000323,0.02748,0,691,1150,1150,0.93617,0,1,-30,30
7471,549,0.000292,0.028158,0,691,1122,1122,0.93617,0,1,-30,30
549,5002,0,0.009197,0,667,3435,3435,1,0.072386,1,-30,30
5490,3817,0.000736,0.044526,0,710,710,710,0.982143,0,1,-30,30
2854,9112,0.00086,0.039488,0,800,800,800,0.982143,0,1,-30,30
2918,6532,0.000365,0.024372,0,691,1296,1296,0.93617,0,1,-30,30
2918,6532,0.000375,0.023986,0,691,1317,1317,0.93617,0,1,-30,30
4494,7284,0.000386,0.025673,0,691,1231,1231,0.93617,0,1,-30,30
2656,1775,0.000809,0.042318,0,747,747,747,0.982143,0,1,-30,30
3519,5641,0.000705,0.042038,0,752,752,752,0.982143,0,1,-30,30
3543,367,0.000334,0.028022,0,691,1128,1128,0.93617,0,1,-30,30
3543,1833,0.000353,0.022403,0,691,1410,1410,0.982143,0,1,-30,30
