bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2372,367,0.000313,0.026354,0,691,1199,1199,0.93617,0,1,-30,30
2372,367,0.000323,0.025478,0,691,1240,1240,0.93617,0,1,-30,30
1876,7752,0.000344,0.024622,0,691,1283,1283,0.979227,0,1,-30,30
113,7752,0.000355,0.024038,0,691,1314,1314,0.979227,0,1,-30,30
3499,7289,0.000881,0.038244,0,826,826,826,0.982143,0,1,-30,30
3499,7289,0.000757,0.040959,0,772,772,772,0.982143,0,1,-30,30
3082,2083,0.000354,0.028765,0,691,1099,1099,0.93617,0,1,-30,30
6224,2083,0.000354,0.027114,0,691,1165,1165,0.93617,0,1,-30,30
2174,2083,0.000695,0.04748,0,666,666,666,0.982143,0,1,-30,30
4623,1609,0.000323,0.028314,0,691,1116,1116,0.93617,0,1,-30,30
4623,1609,0.000323,0.026354,0,691,1199,1199,0.93617,0,1,-30,30
4623,1609,0.000323,0.025696,0,691,1230,1230,0.93617,0,1,-30,30
5589,1001,0.000355,0.027305,0,691,1157,1157,0.979227,0,1,-30,30
5589,1001,0.000355,0.026666,0,691,1185,1185,0.979227,0,1,-30,30
5589,1001,0.000923,0.037456,0,844,844,844,0.982143,0,1,-30,30
5589,1001,0.000788,0.035217,0,897,897,897,0.982143,0,1,-30,30
1198,7473,0.000323,0.026739,0,691,1182,1182,0.93617,0,1,-30,30
1198,7473,0.000323,0.02749,0,691,1149,1149,0.93617,0,1,-30,30
2479,5482,0.000313,0.027324,0,691,1156,1156,0.93617,0,1,-30,30
2479,5482,0.000313,0.028074,0,691,1126,1126,0.93617,0,1,-30,30
7831,5525,0.000601,0.024984,0,1264,1264,1264,0.982143,0,1,-30,30
7831,5525,0.000715,0.022797,0,1385,1385,1385,0.982143,0,1,-30,30
7831,5525,0.000344,0.024893,0,691,1269,1269,0.93617,0,1,-30,30
4970,7955,0.000365,0.024163,0,691,1308,1308,0.979227,0,1,-30,30
4970,7955,0.000344,0.02385,0,691,1325,1325,0.979227,0,1,-30,30
5007,7367,0.000757,0.040182,0,786,786,786,0.982143,0,1,-30,30
757,3758,0.000323,0.028937,0,691,1092,1092,0.979227,0,1,-30,30
3697,6952,0.000354,0.026958,0,691,1172,1172,0.93617,0,1,-30,30
3697,6952,0.000778,0.045656,0,692,692,692,0.982143,0,1,-30,30
3697,6952,0.000695,0.048932,0,646,646,646,0.982143,0,1,-30,30
3697,6952,0.000302,0.025926,0,691,1219,1219,0.93617,0,1,-30,30
6738,8180,0.000355,0.027328,0,691,1156,1156,0.93617,0,1,-30,30
6738,8180,0.000365,0.027156,0,691,1164,1164,0.93617,0,1,-30,30
9222,5935,0.000355,0.024299,0,691,1300,1300,0.979227,0,1,-30,30
7988,804,0.000375,0.026313,0,691,1201,1201,0.93617,0,1,-30,30
7988,804,0.000375,0.025605,0,691,1234,1234,0.93617,0,1,-30,30
3239,1539,0.000334,0.026291,0,691,1202,1202,0.979227,0,1,-30,30
3239,1539,0.000705,0.046735,0,676,676,676,0.982143,0,1,-30,30
2056,4084,0.000313,0.026875,0,691,1176,1176,0.979227,0,1,-30,30
2056,4084,0.000302,0.027376,0,691,1154,1154,0.979227,0,1,-30,30
4598,5110,0.000664,0.044868,0,704,704,704,0.982143,0,1,-30,30
2129,5110,0.000809,0.044526,0,710,710,710,0.982143,0,1,-30,30
5658,5550,0.00086,0.034253,0,922,922,922,0.982143,0,1,-30,30
5658,5550,0.000355,0.024372,0,691,1296,1296,0.93617,0,1,-30,30
2848,1526,0.000365,0.023788,0,691,1328,1328,0.93617,0,1,-30,30
4541,7464,0.000375,0.023204,0,691,1362,1362,0.979227,0,1,-30,30
4541,7464,0.000302,0.026593,0,691,1188,1188,0.979227,0,1,-30,30
1754,3857,0.000323,0.029256,0,691,1080,1080,0.93617,0,1,-30,30
1754,3857,0.000334,0.029986,0,691,1054,1054,0.93617,0,1,-30,30
1754,3857,0.000355,0.030979,0,691,1020,1020,0.93617,0,1,-30,30
2518,4544,0.000302,0.025707,0,691,1229,1229,0.93617,0,1,-30,30
2518,4544,0.000344,0.025405,0,691,1244,1244,0.93617,0,1,-30,30
3069,6115,0.00012,0.008908,0,591,3546,3546,1,-0.072388,1,-30,30
5067,7641,0.000365,0.023715,0,691,1332,1332,0.93617,0,1,-30,30
6036,8670,0.000365,0.023517,0,691,1344,1344,0.979227,0,1,-30,30
6036,5522,0.000334,0.026812,0,691,1179,1179,0.979227,0,1,-30,30
8486,8791,0.000695,0.047253,0,669,669,669,0.982143,0,1,-30,30
7530,8791,0.000778,0.043759,0,722,722,722,0.982143,0,1,-30,30
7522,7571,0.000313,0.030636,0,691,1031,1031,0.93617,0,1,-30,30
7522,7571,0.000313,0.028286,0,691,1117,1117,0.93617,0,1,-30,30
7522,7571,0.000344,0.028115,0,691,1124,1124,0.93617,0,1,-30,30
2526,1483,0.000902,0.039425,0,801,801,801,0.982143,0,1,-30,30
2365,8316,0.000355,0.024237,0,691,1304,1304,0.93617,0,1,-30,30
8672,1860,0.000375,0.023986,0,691,1317,1317,0.93617,0,1,-30,30
8672,1860,0.000375,0.023861,0,691,1324,1324,0.93617,0,1,-30,30
1494,583,0.000819,0.04153,0,761,761,761,0.982143,0,1,-30,30
1494,583,0.000809,0.042701,0,740,740,740,0.982143,0,1,-30,30
1502,2795,0.000334,0.028022,0,691,1128,1128,0.93617,0,1,-30,30
8195,933,0.000632,0.048237,0,655,655,655,0.982143,0,1,-30,30
8195,933,0.000632,0.045159,0,700,700,700,0.982143,0,1,-30,30
8195,933,0.000715,0.044039,0,718,718,718,0.982143,0,1,-30,30
3918,6802,0.00074,0.044479,0,711,711,711,0.986547,0,1,-30,30
3918,4025,0.00074,0.043811,0,721,721,721,0.986547,0,1,-30,30
4435,2079,0.000375,0.02385,0,691,1325,1325,0.93617,0,1,-30,30
4435,2079,0.000365,0.023267,0,691,1358,1358,0.93617,0,1,-30,30
4435,2079,0.000323,0.026739,0,691,1182,1182,0.93617,0,1,-30,30
1081,7361,0.000684,0.047025,0,672,672,672,0.982143,0,1,-30,30
9101,2177,0.000313,0.02748,0,691,1150,1150,0.93617,0,1,-30,30
6555,8475,0.000323,0.028554,0,691,1107,1107,0.93617,0,1,-30,30
6555,8475,0.000302,0.026437,0,691,1195,1195,0.93617,0,1,-30,30
7056,7577,0.000365,0.025551,0,691,1237,1237,0.93617,0,1,-30,30
7056,7577,0.000344,0.024893,0,691,1269,1269,0.93617,0,1,-30,30
7056,9051,0.000375,0.024508,0,691,1289,1289,0.979227,0,1,-30,30
6889,6785,0.000778,0.041157,0,768,768,768,0.982143,0,1,-30,30
6889,6785,0.000923,0.03702,0,853,853,853,0.982143,0,1,-30,30
6889,6785,0.000302,0.026593,0,691,1188,1188,0.979227,0,1,-30,30
1027,7148,0.000344,0.029667,0,691,1065,1065,0.93617,0,1,-30,30
1027,44,0.000334,0.02748,0,691,1150,1150,0.93617,0,1,-30,30
5308,7148,0.000323,0.030636,0,691,1031,1031,0.89674,0,1,-30,30
5308,44,0.000323,0.028526,0,691,1108,1108,0.93617,0,1,-30,30
9213,6231,0.000344,0.025332,0,691,1247,1247,0.979227,0,1,-30,30
9213,8291,0.000334,0.024674,0,691,1281,1281,0.979227,0,1,-30,30
9213,6842,0.000344,0.02457,0,691,1286,1286,0.979227,0,1,-30,30
3608,6664,0.000365,0.023788,0,691,1328,1328,0.93617,0,1,-30,30
4339,6570,0.000365,0.023601,0,691,1339,1339,0.93617,0,1,-30,30
4339,6570,0.000344,0.02652,0,691,1191,1191,0.93617,0,1,-30,30
7513,6570,0.000344,0.027272,0,691,1159,1159,0.93617,0,1,-30,30
7513,6570,0.000334,0.027563,0,691,1146,1146,0.93617,0,1,-30,30
8887,6639,0.000313,0.030636,0,691,1031,1031,0.979227,0,1,-30,30
8887,6639,0.000313,0.028286,0,691,1117,1117,0.979227,0,1,-30,30
5461,4816,0.000881,0.036803,0,859,859,859,0.982143,0,1,-30,30
5461,4816,0.000902,0.036668,0,862,862,862,0.982143,0,1,-30,30
5461,4816,0.000881,0.034014,0,929,929,929,0.982143,0,1,-30,30
5460,3786,0.000365,0.026027,0,691,1214,1214,0.93617,0,1,-30,30
5460,3786,0.000386,0.025673,0,691,1231,1231,0.93617,0,1,-30,30
7256,4491,0.00012,0.011186,0,686,2824,2824,1,0.084507,1,-30,30
6153,58,0.00017,0.007091,0,1316,4454,4454,1,-0.09784,1,-30,30
6153,6807,0.000664,0.047107,0,671,671,671,0.982143,0,1,-30,30
1465,1262,0.000313,0.028314,0,691,1116,1116,0.93617,0,1,-30,30
1465,1262,0.000334,0.025707,0,691,1229,1229,0.93617,0,1,-30,30
1465,1551,0.000344,0.025478,0,691,1240,1240,0.93617,0,1,-30,30
7537,1551,0.000344,0.027236,0,691,1160,1160,0.93617,0,1,-30,30
7537,1551,0.000375,0.026518,0,691,1192,1192,0.93617,0,1,-30,30
6901,4874,0.000386,0.02646,0,691,1194,1194,0.93617,0,1,-30,30
5241,4,0.000788,0.040317,0,784,784,784,0.982143,0,1,-30,30
7520,561,0.000323,0.025863,0,691,1222,1222,0.979227,0,1,-30,30
749,4324,1e-05,0.022863,0,1048,1382,1382,1,0.04898,1,-30,30
4141,7124,0.000334,0.030306,0,691,1043,1043,0.93617,0,1,-30,30
4141,7124,0.000302,0.030636,0,691,1032,1032,0.93617,0,1,-30,30
7466,3649,0.00011,0.010476,0,572,3016,3016,1,-0.06138,1,-30,30
8222,6556,0.000344,0.024841,0,691,1272,1272,0.979227,0,1,-30,30
8222,6556,0.000365,0.025029,0,691,1262,1262,0.979227,0,1,-30,30
8222,6556,0.000355,0.024101,0,691,1311,1311,0.979227,0,1,-30,30
4125,163,0.000344,0.02385,0,691,1325,1325,0.93617,0,1,-30,30
4125,163,0.000411,0.02313,0,691,1366,1366,0.93617,0,1,-30,30
4125,163,0.000829,0.042764,0,739,739,739,0.982143,0,1,-30,30
5837,9217,0.000705,0.04748,0,666,666,666,0.982143,0,1,-30,30
5837,1448,0.000323,0.029986,0,691,1054,1054,0.93617,0,1,-30,30
5837,1448,0.000302,0.029952,0,691,1055,1055,0.93617,0,1,-30,30
8267,5365,0.000746,0.041064,0,770,770,770,0.982143,0,1,-30,30
8267,5365,0.000881,0.042214,0,749,749,749,0.982143,0,1,-30,30
2359,8005,0.00086,0.041209,0,767,767,767,0.982143,0,1,-30,30
2359,8005,0.000912,0.038669,0,817,817,817,0.982143,0,1,-30,30
8109,171,0.000375,0.026244,0,691,1204,1204,0.979227,0,1,-30,30
8109,171,0.000375,0.025457,0,691,1241,1241,0.979227,0,1,-30,30
3485,1156,0.000302,0.029096,0,691,1086,1086,0.93617,0,1,-30,30
4734,2229,0.000302,0.029667,0,691,1065,1065,0.93617,0,1,-30,30
1709,7702,0.000334,0.027563,0,691,1146,1146,0.979227,0,1,-30,30
1709,7702,0.000323,0.028074,0,691,1126,1126,0.979227,0,1,-30,30
905,8189,0.000736,0.041064,0,770,770,770,0.982143,0,1,-30,30
8334,8189,0.001234,0.040109,0,788,788,788,0.982143,0,1,-30,30
8334,8189,0.000757,0.043209,0,731,731,731,0.982143,0,1,-30,30
7998,6734,0.000323,0.026586,0,954,1189,1189,0.93617,0,1,-30,30
4196,280,0.000788,0.040296,0,784,784,784,0.982143,0,1,-30,30
4196,280,0.000912,0.040514,0,780,780,780,0.982143,0,1,-30,30
6475,3503,0.000798,0.042183,0,749,749,749,0.982143,0,1,-30,30
6475,3503,0.000778,0.043147,0,732,732,732,0.982143,0,1,-30,30
7328,4235,0.000323,0.027793,0,691,1137,1137,0.93617,0,1,-30,30
7328,4235,0.000302,0.027918,0,691,1132,1132,0.93617,0,1,-30,30
7328,4235,0.000302,0.025926,0,691,1219,1219,0.93617,0,1,-30,30
6921,2949,0.000344,0.024956,0,691,1266,1266,0.979227,0,1,-30,30
6921,2949,0.000355,0.024435,0,691,1293,1293,0.979227,0,1,-30,30
3830,306,0.000386,0.026392,0,691,1197,1197,0.93617,0,1,-30,30
5648,306,0.000365,0.025525,0,691,1238,1238,0.93617,0,1,-30,30
1730,115,0.000344,0.029986,0,691,1054,1054,0.93617,0,1,-30,30
1730,115,0.000323,0.029838,0,691,1059,1059,0.93617,0,1,-30,30
2721,5720,0.000323,0.02748,0,691,1150,1150,0.93617,0,1,-30,30
2721,5720,0.000313,0.028001,0,691,1129,1129,0.93617,0,1,-30,30
432,3246,0.000179,0.012988,0,1251,2432,2432,0.990991,0,1,-30,30
432,8846,0.000198,0.012724,0,1251,2483,2483,0.990991,0,1,-30,30
432,2393,0.000207,0.012469,0,1251,2533,2533,0.990991,0,1,-30,30
432,1895,0.000207,0.012206,0,1251,2588,2588,0.990991,0,1,-30,30
432,3412,0.000217,0.012912,0,1251,2447,2447,0.990991,0,1,-30,30
432,5586,0.000217,0.012627,0,1251,2502,2502,0.990991,0,1,-30,30
432,3112,0.000198,0.014317,0,1251,2207,2207,0.990991,0,1,-30,30
432,3112,0.000189,0.014592,0,1251,2165,2165,0.990991,0,1,-30,30
432,7857,0.000354,0.02725,0,691,1160,1160,0.979227,0,1,-30,30
960,8497,0.000628,0.042428,0,745,745,745,1.009174,0,1,-30,30
960,8497,0.000726,0.044039,0,718,718,718,0.982143,0,1,-30,30
3577,5907,0.000365,0.024893,0,691,1269,1269,0.979227,0,1,-30,30
3577,5907,0.000438,0.02457,0,691,1286,1286,0.979227,0,1,-30,30
3577,5907,0.000365,0.023986,0,691,1317,1317,0.979227,0,1,-30,30
7164,5918,0.000375,0.023267,0,691,1358,1358,0.979227,0,1,-30,30
7164,5918,0.000323,0.026375,0,691,1198,1198,0.93617,0,1,-30,30
1798,2467,0.000334,0.029735,0,691,1063,1063,0.93617,0,1,-30,30
1798,2467,0.000313,0.030237,0,691,1045,1045,0.93617,0,1,-30,30
3346,2132,0.000767,0.044049,0,717,717,717,0.982143,0,1,-30,30
3346,2132,0.000302,0.026072,0,691,1212,1212,0.93617,0,1,-30,30
3346,2132,0.00085,0.039892,0,792,792,792,0.982143,0,1,-30,30
3483,8992,0.000344,0.024956,0,691,1266,1266,0.979227,0,1,-30,30
8886,8992,0.000334,0.026666,0,691,1185,1185,0.93617,0,1,-30,30
2093,805,0.000365,0.023788,0,691,1328,1328,0.93617,0,1,-30,30
2093,805,0.000365,0.023465,0,691,1346,1346,0.93617,0,1,-30,30
221,1541,0.000334,0.026447,0,691,1195,1195,0.93617,0,1,-30,30
8347,5383,0.000323,0.027042,0,691,1169,1169,0.93617,0,1,-30,30
8347,5383,0.000313,0.02748,0,691,1150,1150,0.93617,0,1,-30,30
8347,5383,0.000302,0.028314,0,691,1116,1116,0.93617,0,1,-30,30
8347,7507,0.000323,0.025853,0,691,1222,1222,0.93617,0,1,-30,30
8347,7507,0.000365,0.026197,0,691,1206,1206,0.93617,0,1,-30,30
8347,7507,0.000365,0.025165,0,691,1256,1256,0.93617,0,1,-30,30
4000,4852,0.000355,0.024237,0,691,1304,1304,0.979227,0,1,-30,30
4000,2012,0.000375,0.024247,0,691,1303,1303,0.93617,0,1,-30,30
2183,4852,0.000365,0.023267,0,691,1358,1358,0.979227,0,1,-30,30
2183,2012,0.000342,0.023139,0,691,1365,1365,0.982143,0,1,-30,30
1642,7098,0.000344,0.026666,0,691,1185,1185,0.979227,0,1,-30,30
1642,687,0.000334,0.027021,0,691,1169,1169,0.93617,0,1,-30,30
809,7098,0.000302,0.027615,0,691,1144,1144,0.979227,0,1,-30,30
809,687,0.000313,0.026135,0,691,1209,1209,0.93617,0,1,-30,30
4594,8804,0.000365,0.025905,0,691,1220,1220,0.93617,0,1,-30,30
4594,8804,0.000355,0.025238,0,691,1252,1252,0.93617,0,1,-30,30
2919,4215,0.000334,0.026814,0,691,1178,1178,0.93617,0,1,-30,30
1392,5001,0.001252,0.073601,0,430,430,430,0.94,0,1,-30,30
3538,5001,0.001271,0.072001,0,439,439,439,0.94,0,1,-30,30
8249,6139,0.000442,0.040802,0,775,775,775,0.88,0,1,-30,30
806,91,0.00048,0.041601,0,760,760,760,0.97,0,1,-30,30
1747,6998,0.000543,0.04261,0,742,742,742,1,0,1,-30,30
593,6998,0.000534,0.04342,0,728,728,728,1,0,1,-30,30
8432,6295,0.003895,0.040564,0,776,776,776,0.97,0,1,-30,30
8432,6295,0.004413,0.039762,0,790,790,790,0.97,0,1,-30,30
8432,6295,0.004498,0.038954,0,806,806,806,0.97,0,1,-30,30
3190,7090,0.000621,0.0376,0,840,840,840,1,0,1,-30,30
3484,7090,0.00063,0.0368,0,859,859,859,1,0,1,-30,30
3484,7844,0.00064,0.036,0,878,878,878,1,0,1,-30,30
281,3960,0.000555,0.040801,0,775,775,775,0.984999,0,1,-30,30
8086,1477,0.000546,0.0416,0,760,760,760,0.984999,0,1,-30,30
8086,8037,0.000527,0.0424,0,745,745,745,0.984999,0,1,-30,30
5008,6354,0.000456,0.043201,0,732,732,732,0.97,0,1,-30,30
5008,6354,0.000447,0.040001,0,790,790,790,0.97,0,1,-30,30
919,6354,0.000505,0.039202,0,806,806,806,0.97,0,1,-30,30
919,6354,0.000513,0.038402,0,823,823,823,0.97,0,1,-30,30
4825,7884,0.000513,0.037602,0,840,840,840,0.954999,0,1,-30,30
3023,7884,0.00052,0.036802,0,859,859,859,0.954999,0,1,-30,30
6345,7884,0.000529,0.036002,0,878,878,878,0.954999,0,1,-30,30
8114,8738,0.000473,0.040802,0,775,775,775,0.984999,0,1,-30,30
8773,8738,0.000465,0.041601,0,760,760,760,0.984999,0,1,-30,30
4059,6282,7e-05,0.021201,0,790,1490,1490,1,0,1,-30,30
2002,4340,7e-05,0.021599,0,790,1463,1463,1,0,1,-30,30
5165,3363,0.00054,0.04,0,790,790,790,0.98421,0,1,-30,30
5165,3363,0.000472,0.039202,0,806,806,806,0.984999,0,1,-30,30
2722,3363,0.00048,0.038402,0,823,823,823,0.984999,0,1,-30,30
2722,3363,0.00064,0.0376,0,840,840,840,0.98421,0,1,-30,30
1591,1124,0.000333,0.029441,0,1073,1073,1073,0.925,0,1,-30,30
5558,8510,0.000353,0.028801,0,1097,1097,1097,0.925,0,1,-30,30
5558,8510,0.000312,0.032641,0,968,968,968,0.925,0,1,-30,30
1689,8814,0.000529,0.041601,0,760,760,760,0.94,0,1,-30,30
8230,8814,0.000511,0.042401,0,745,745,745,0.94,0,1,-30,30
8393,7565,0.000633,0.051521,0,614,614,614,0.94,0,1,-30,30
8393,7565,0.000616,0.047701,0,663,663,663,0.94,0,1,-30,30
139,7565,0.000701,0.046752,0,676,676,676,0.94,0,1,-30,30
3257,6058,0.000811,0.04579,0,690,690,690,0.98871,0,1,-30,30
369,6058,0.000831,0.04484,0,705,705,705,0.98871,0,1,-30,30
369,6058,0.000841,0.043881,0,720,720,720,0.98871,0,1,-30,30
6068,7450,0.000621,0.036001,0,878,878,878,1.015,0,1,-30,30
6068,2271,0.000555,0.040801,0,775,775,775,1.015,0,1,-30,30
6263,3846,0.000563,0.0416,0,760,760,760,1.015,0,1,-30,30
1788,1020,0.000543,0.0424,0,745,745,745,1.015,0,1,-30,30
2824,211,0.001026,0.086398,0,366,366,366,0.97,0,1,-30,30
140,211,0.001007,0.080001,0,395,395,395,0.955,0,1,-30,30
3210,1670,0.000522,0.039201,0,806,806,806,0.954999,0,1,-30,30
5674,1670,0.00053,0.038401,0,823,823,823,0.954999,0,1,-30,30
4337,1670,0.000548,0.037601,0,840,840,840,0.94,0,1,-30,30
4779,1956,3e-05,0.006499,0,4861,4861,4861,0,0,1,-30,30
4320,4302,0.000907,0.042929,0,736,736,736,0.97,0,1,-30,30
4858,4248,7.7e-05,0.0204,0,724,1549,1549,1.105,0,1,-30,30
7235,4858,3e-05,0.007522,0,4200,4200,4200,0.995481,-0.09511,1,-30,30
4248,4302,0.000773,0.05056,0,625,625,625,0.97,0,1,-30,30
5897,2720,0.000728,0.043197,0,732,732,732,1.045,0,1,-30,30
420,243,0.000447,0.040001,0,790,790,790,1.045,0,1,-30,30
8898,6052,0.00061,0.0392,0,806,806,806,1.03,0,1,-30,30
5311,8668,0.001203,0.076801,0,412,412,412,1.03,0,1,-30,30
3891,8668,0.001223,0.075201,0,420,420,420,1.03,0,1,-30,30
662,7073,0.004533,0.037356,0,840,840,840,0.984999,0,1,-30,30
6017,349,0.004615,0.036549,0,858,858,858,0.984999,0,1,-30,30
6766,7156,0.004113,0.041392,0,760,760,760,0.984999,0,1,-30,30
4077,7442,0.000627,0.041599,0,760,760,760,1.039999,0,1,-30,30
1052,8277,0.001048,0.084802,0,373,373,373,1.045,0,1,-30,30
3878,8277,0.001029,0.086397,0,366,366,366,1.045,0,1,-30,30
76,5346,0.000808,0.047709,0,662,662,662,1,0,1,-30,30
4485,3000,0.00061,0.0392,0,806,806,806,1.015,0,1,-30,30
4485,3000,0.00062,0.0384,0,823,823,823,1.015,0,1,-30,30
6283,3000,0.00064,0.0376,0,840,840,840,1.015,0,1,-30,30
395,4082,0.00063,0.0368,0,859,859,859,0.984999,0,1,-30,30
5843,5246,0.00064,0.036,0,878,878,878,0.984999,0,1,-30,30
5843,5246,0.000573,0.0408,0,775,775,775,0.984999,0,1,-30,30
6477,2478,0.001067,0.083199,0,380,380,380,1,0,1,-30,30
5295,2478,0.001048,0.084802,0,373,373,373,1,0,1,-30,30
6504,3341,0.001519,0.050701,0,623,623,623,1.013513,0,1,-30,30
130,5452,0.000821,0.051524,0,613,613,613,1.052632,0,1,-30,30
130,5452,0.000803,0.047869,0,660,660,660,1.052632,0,1,-30,30
441,2233,0.000466,0.029318,0,1078,1078,1078,1.025291,0,1,-30,30
8088,4721,0.000463,0.028006,0,1128,1128,1128,1.038781,0,1,-30,30
8088,4721,0.000463,0.026569,0,1189,1189,1189,1.038781,0,1,-30,30
3080,8789,0.000556,0.030088,0,1050,1050,1050,1.08147,0,1,-30,30
3080,8789,0.000581,0.029019,0,1089,1089,1089,1.08147,0,1,-30,30
5825,702,0.0017,0.077979,0,405,405,405,1,0,1,-30,30
8224,5517,0.000569,0.046371,0,682,682,682,1.052632,0,1,-30,30
8224,5517,0.00056,0.047255,0,669,669,669,1.052632,0,1,-30,30
536,4344,0.0008,0.050159,0,630,630,630,1.066857,0,1,-30,30
6080,5006,0.000379,0.039836,0,793,793,793,1.052632,0,1,-30,30
6080,5006,0.000433,0.039042,0,810,810,810,1.052632,0,1,-30,30
1899,7358,0.000448,0.032183,0,982,982,982,1.066857,0,1,-30,30
4712,1250,0.000498,0.034255,0,923,923,923,1.041667,0,1,-30,30
4712,1250,0.000507,0.033509,0,943,943,943,1.041667,0,1,-30,30
6187,2407,0.000415,0.040631,0,778,778,778,1.052632,0,1,-30,30
6187,2407,0.000406,0.041434,0,763,763,763,1.052632,0,1,-30,30
5562,1407,0.000397,0.037986,0,832,832,832,1.052632,0,1,-30,30
7827,1974,0.000322,0.035886,0,881,881,881,1.043149,0,1,-30,30
1025,8926,0.000408,0.039074,0,809,809,809,0.989653,0,1,-30,30
6298,6795,0.000417,0.026115,0,1210,1210,1210,1.062288,0,1,-30,30
6298,6795,0.000443,0.02577,0,1226,1226,1226,1.062288,0,1,-30,30
3007,6254,0.000396,0.033918,0,932,932,932,1.02924,0,1,-30,30
7969,177,0.000406,0.023438,0,1348,1348,1348,1.052632,0,1,-30,30
7969,177,0.000352,0.026759,0,1181,1181,1181,1.052632,0,1,-30,30
1703,7503,0.000334,0.036651,0,862,862,862,1.052632,0,1,-30,30
1703,7503,0.000334,0.037354,0,846,846,846,1.052632,0,1,-30,30
4704,4170,0.000305,0.035675,0,886,886,886,1.087225,0,1,-30,30
4704,4170,0.000296,0.033035,0,957,957,957,1.087225,0,1,-30,30
4704,4170,0.000338,0.032376,0,976,976,976,1.087225,0,1,-30,30
2031,8493,0.000285,0.02604,0,1213,1213,1213,1.199891,0,1,-30,30
1025,1239,0.000419,0.02814,0,1123,1123,1123,0.989653,0,1,-30,30
3007,9136,0.000453,0.025129,0,1257,1257,1257,1.02924,0,1,-30,30
3007,4650,0.000453,0.02528,0,1250,1250,1250,1.02924,0,1,-30,30
