bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
391,423,0.01826,0.05537,0.00656,116,116,116,0,0,1,-30,30
628,322,0.03446,0.11364,0.01127,120,120,120,0,0,1,-30,30
290,696,0.02959,0.09727,0.00971,120,120,120,0,0,1,-30,30
459,376,0.02868,0.08818,0.00783,116,116,116,0,0,1,-30,30
459,260,0.02545,0.08099,0.00735,118,118,118,0,0,1,-30,30
257,459,0.01091,0.04223,0.00465,130,130,130,0,0,1,-30,30
255,460,0.01818,0.06595,0.00707,126,126,126,0,0,1,-30,30
460,256,0.01926,0.05876,0.00555,116,116,116,0,0,1,-30,30
314,273,0.02793,0.08496,0.01006,116,116,116,0,0,1,-30,30
637,352,0.02364,0.07149,0.00851,116,116,116,0,0,1,-30,30
255,259,0.00223,0.00752,0.00076,122,122,122,0,0,1,-30,30
584,582,0.02957,0.08621,0.01064,114,114,114,0,0,1,-30,30
719,308,0.00098,0.00423,0.02594,95,95,95,0,0,1,-30,30
719,357,0.01639,0.0344,0.02258,77,77,77,0,0,1,-30,30
719,334,0.00017,0.00074,0.00757,95,95,95,0,0,1,-30,30
358,487,0.01545,0.03008,0.00257,77,77,77,0,0,1,-30,30
271,309,0.00165,0.00744,0.10672,95,95,95,0,0,1,-30,30
739,357,0.00298,0.0105,0.06292,95,95,95,0,0,1,-30,30
774,1050,0.03628,0.09421,0.00974,107,107,107,0,0,1,-30,30
991,798,0.03041,0.09893,0.01014,120,120,120,0,0,1,-30,30
960,758,0.02678,0.08653,0.00885,119,119,119,0,0,1,-30,30
1046,775,0.02256,0.07289,0.00746,119,119,119,0,0,1,-30,30
914,766,0.08678,0.14975,0.01423,76,76,76,0,0,1,-30,30
981,922,0.07207,0.1381,0.01321,90,90,90,0,0,1,-30,30
931,923,0.05,0.10909,0.0107,90,90,90,0,0,1,-30,30
806,803,0.01124,0.02777,0.00276,90,90,90,0,0,1,-30,30
923,921,0.01636,0.05306,0.00542,119,119,119,0,0,1,-30,30
916,789,0.04116,0.13289,0.01359,119,119,119,0,0,1,-30,30
930,922,0.02306,0.07157,0.00818,117,117,117,0,0,1,-30,30
930,923,0.02306,0.07157,0.00818,117,117,117,0,0,1,-30,30
946,865,0.02017,0.06529,0.0067,119,119,119,0,0,1,-30,30
993,773,0.04893,0.12777,0.01321,108,108,108,0,0,1,-30,30
796,762,0.03198,0.10347,0.01058,69,69,69,0,0,1,-30,30
884,1026,0.03917,0.12669,0.01296,119,119,119,0,0,1,-30,30
990,796,0.03851,0.12463,0.01275,69,69,69,0,0,1,-30,30
1045,819,0.0614,0.1986,0.02032,119,119,119,0,0,1,-30,30
941,940,0.00372,0.00884,0.00067,103,103,103,0,0,1,-30,30
941,793,0.04843,0.08438,0.00809,89,89,89,0,0,1,-30,30
986,755,0.01207,0.03893,0.00402,119,119,119,0,0,1,-30,30
972,793,0.0376,0.06554,0.00624,89,89,89,0,0,1,-30,30
941,843,0.01075,0.0282,0.00291,108,108,108,0,0,1,-30,30
911,843,0.0127,0.03297,0.00341,107,107,107,0,0,1,-30,30
943,911,0.03485,0.07019,0.00683,95,95,95,0,0,1,-30,30
760,943,0.01421,0.04603,0.00471,119,119,119,0,0,1,-30,30
891,756,0.00562,0.00992,0.00092,76,76,76,0,0,1,-30,30
891,886,0.00446,0.00793,0.00075,76,76,76,0,0,1,-30,30
890,886,0.00256,0.00826,0.00085,119,119,119,0,0,1,-30,30
1032,890,0.01306,0.02165,0.00208,87,87,87,0,0,1,-30,30
1032,755,0.01174,0.02025,0.00195,88,88,88,0,0,1,-30,30
779,755,0.02562,0.08281,0.00847,119,119,119,0,0,1,-30,30
779,776,0.02934,0.09479,0.0097,119,119,119,0,0,1,-30,30
984,882,0.01372,0.05686,0.00567,134,134,134,0,0,1,-30,30
986,984,0.00298,0.00959,0.00099,119,119,119,0,0,1,-30,30
986,758,0.01884,0.06099,0.00624,119,119,119,0,0,1,-30,30
1003,758,0.02512,0.08107,0.0083,119,119,119,0,0,1,-30,30
1003,763,0.00413,0.01322,0.00136,119,119,119,0,0,1,-30,30
883,868,0.02314,0.06628,0.00678,113,113,113,0,0,1,-30,30
868,763,0.00777,0.02512,0.00257,119,119,119,0,0,1,-30,30
916,763,0.00355,0.01157,0.0012,120,120,120,0,0,1,-30,30
877,882,0.01083,0.01917,0.0018,90,90,90,0,0,1,-30,30
892,877,0.00455,0.00802,0.00075,89,89,89,0,0,1,-30,30
876,875,0.00124,0.00397,0.00044,119,119,119,0,0,1,-30,30
888,875,0.00314,0.01025,0.00105,120,120,120,0,0,1,-30,30
883,871,0.03322,0.10752,0.011,119,119,119,0,0,1,-30,30
887,869,0.01364,0.04413,0.00452,119,119,119,0,0,1,-30,30
882,878,0.01339,0.02686,0.00257,95,95,95,0,0,1,-30,30
885,878,0.00463,0.01579,0.00161,120,120,120,0,0,1,-30,30
887,885,0.01264,0.04091,0.00418,119,119,119,0,0,1,-30,30
883,867,0.01967,0.06364,0.00651,119,119,119,0,0,1,-30,30
867,833,0.02826,0.0914,0.00934,119,119,119,0,0,1,-30,30
956,833,0.02182,0.07066,0.00723,119,119,119,0,0,1,-30,30
898,772,0.05835,0.09876,0.0106,88,88,88,0,0,1,-30,30
772,770,0.0057,0.0186,0.00189,120,120,120,0,0,1,-30,30
880,771,0.03322,0.10736,0.01099,119,119,119,0,0,1,-30,30
932,882,0.06372,0.20612,0.02108,119,119,119,0,0,1,-30,30
892,756,0.01372,0.04438,0.00454,119,119,119,0,0,1,-30,30
889,882,0.0038,0.0286,0.00273,178,178,178,0,0,1,-30,30
888,883,0.00231,0.02413,0.00373,183,183,183,0,0,1,-30,30
889,756,0.00413,0.03066,0.00293,137,137,137,0,0,1,-30,30
870,755,0.00397,0.01298,0.00133,120,120,120,0,0,1,-30,30
1027,770,0.03231,0.10438,0.01068,119,119,119,0,0,1,-30,30
1027,1026,0.04041,0.13058,0.01336,119,119,119,0,0,1,-30,30
870,756,0.00397,0.01281,0.00131,119,119,119,0,0,1,-30,30
871,869,0.01306,0.04207,0.00431,119,119,119,0,0,1,-30,30
918,775,0.03033,0.0981,0.01004,119,119,119,0,0,1,-30,30
1026,932,0.03793,0.12298,0.01258,119,119,119,0,0,1,-30,30
883,878,0.00959,0.03116,0.00318,120,120,120,0,0,1,-30,30
880,816,0.02636,0.08521,0.00871,119,119,119,0,0,1,-30,30
825,816,0.01917,0.06231,0.00637,120,120,120,0,0,1,-30,30
1027,825,0.03066,0.09909,0.01014,119,119,119,0,0,1,-30,30
816,771,0.03107,0.10041,0.01029,119,119,119,0,0,1,-30,30
941,829,0.01917,0.06198,0.00634,119,119,119,0,0,1,-30,30
760,756,0.02917,0.08074,0.00832,111,111,111,0,0,1,-30,30
942,943,0.00521,0.01694,0.00173,120,120,120,0,0,1,-30,30
918,942,0.01107,0.03579,0.00366,119,119,119,0,0,1,-30,30
804,882,0.02033,0.06562,0.00671,119,119,119,0,0,1,-30,30
774,940,0.00496,0.01339,0.00138,109,109,109,0,0,1,-30,30
876,892,0.00107,0.00802,0.00018,137,137,137,0,0,1,-30,30
835,775,0.00149,0.00446,0,115,115,115,0,0,1,-30,30
960,789,0.03116,0.05504,0.00515,89,89,89,0,0,1,-30,30
910,820,0.00512,0.0124,0.00123,69,69,69,0,0,1,-30,30
961,790,0.03215,0.05504,0.00515,76,76,76,0,0,1,-30,30
961,860,0.01901,0.05116,0.00528,109,109,109,0,0,1,-30,30
903,860,0.04579,0.12752,0.01314,111,111,111,0,0,1,-30,30
1014,902,0.02463,0.04488,0.00423,90,90,90,0,0,1,-30,30
1014,766,0.05818,0.10041,0.00954,89,89,89,0,0,1,-30,30
1047,902,0.01017,0.03298,0.00336,119,119,119,0,0,1,-30,30
1048,1041,0.00347,0.00901,0.00094,107,107,107,0,0,1,-30,30
1048,1047,0.00678,0.0219,0.00222,119,119,119,0,0,1,-30,30
1041,903,0.01496,0.04661,0.00475,76,76,76,0,0,1,-30,30
1042,1018,0.06347,0.1138,0.0107,90,90,90,0,0,1,-30,30
910,866,0.04455,0.14413,0.01475,69,69,69,0,0,1,-30,30
1045,903,0.06909,0.12273,0.01151,69,69,69,0,0,1,-30,30
789,1034,0.01738,0.03069,0.00288,69,69,69,0,0,1,-30,30
790,782,0.01669,0.02975,0.00279,90,90,90,0,0,1,-30,30
951,910,0.04463,0.07884,0.00738,69,69,69,0,0,1,-30,30
951,773,0.03843,0.10074,0.01041,108,108,108,0,0,1,-30,30
946,950,0.03769,0.1219,0.01247,119,119,119,0,0,1,-30,30
895,790,0.0557,0.0995,0.00934,76,76,76,0,0,1,-30,30
1029,895,0.04099,0.07364,0.00692,90,90,90,0,0,1,-30,30
790,784,0.00793,0.01893,0.00187,69,69,69,0,0,1,-30,30
789,787,0.00851,0.02785,0.00285,69,69,69,0,0,1,-30,30
792,787,0.00942,0.0305,0.00312,119,119,119,0,0,1,-30,30
792,784,0.00785,0.01835,0.0018,90,90,90,0,0,1,-30,30
1022,1017,0.02777,0.08975,0.00918,10,10,10,0,0,1,-30,30
820,826,0.01083,0.03789,0.00385,107,107,107,0,0,1,-30,30
826,991,0.02378,0.07688,0.00787,119,119,119,0,0,1,-30,30
767,766,0.00835,0.02702,0.00277,119,119,119,0,0,1,-30,30
1015,767,0.01843,0.0595,0.00608,119,119,119,0,0,1,-30,30
1029,884,0.02066,0.06686,0.00684,119,119,119,0,0,1,-30,30
809,1041,0.04876,0.15769,0.01613,76,76,76,0,0,1,-30,30
808,809,0.0105,0.03306,0.00338,118,118,118,0,0,1,-30,30
944,808,0.02661,0.08603,0.0088,119,119,119,0,0,1,-30,30
1021,944,0.01752,0.05678,0.00581,119,119,119,0,0,1,-30,30
1042,1021,0.03752,0.1214,0.01242,119,119,119,0,0,1,-30,30
1037,1042,0.04169,0.07362,0.0069,26,26,26,0,0,1,-30,30
827,1037,0.027,0.04768,0.00446,10,10,10,0,0,1,-30,30
949,950,0.0238,0.0538,0.0055,90,90,90,0,0,1,-30,30
945,949,0.01802,0.03182,0.00298,89,89,89,0,0,1,-30,30
952,945,0.00165,0.00537,0.00055,90,90,90,0,0,1,-30,30
951,952,0.01083,0.01917,0.0018,76,76,76,0,0,1,-30,30
899,950,0.01678,0.02959,0.00277,34,34,34,0,0,1,-30,30
899,951,0.01455,0.0257,0.00241,34,34,34,0,0,1,-30,30
1017,866,0.08306,0.14868,0.01396,90,90,90,0,0,1,-30,30
1018,1017,0.01413,0.02694,0.00257,90,90,90,0,0,1,-30,30
991,1015,0.02638,0.08531,0.00873,119,119,119,0,0,1,-30,30
782,1034,0.00021,0.00038,4e-05,69,69,69,0,0,1,-30,30
781,1034,0.01843,0.03331,0.00326,69,69,69,0,0,1,-30,30
1035,781,0.00026,0.00045,4e-05,69,69,69,0,0,1,-30,30
1035,782,0.0001,0.00017,2e-05,69,69,69,0,0,1,-30,30
1035,783,0.00148,0.00262,0.00024,69,69,69,0,0,1,-30,30
844,1037,3e-05,0.0001,1e-05,16,16,16,0,0,1,-30,30
815,761,0.03124,0.10107,0.01034,119,119,119,0,0,1,-30,30
992,874,0.03488,0.11281,0.01154,119,119,119,0,0,1,-30,30
874,872,0.00207,0.00661,0.00068,119,119,119,0,0,1,-30,30
982,872,0.01992,0.03711,0.00351,92,92,92,0,0,1,-30,30
1009,971,0.01719,0.0557,0.0057,119,119,119,0,0,1,-30,30
1008,914,0.01207,0.02074,0.00198,88,88,88,0,0,1,-30,30
981,1039,0.02938,0.06012,0.00579,96,96,96,0,0,1,-30,30
1008,1039,0.02938,0.06012,0.00579,96,96,96,0,0,1,-30,30
1013,1039,0.00133,0.00431,0.00044,109,109,109,0,0,1,-30,30
1009,805,0.04521,0.07926,0.0064,89,89,89,0,0,1,-30,30
805,799,0.01306,0.02455,0.00198,92,92,92,0,0,1,-30,30
931,799,0.04455,0.08926,0.00679,95,95,95,0,0,1,-30,30
798,971,0.02207,0.07124,0.00729,119,119,119,0,0,1,-30,30
894,893,0.00876,0.01455,0.00152,87,87,87,0,0,1,-30,30
1012,1008,0.01248,0.03438,0.00347,109,109,109,0,0,1,-30,30
919,828,0.0162,0.05223,0.00535,119,119,119,0,0,1,-30,30
828,785,0.01595,0.03174,0.00302,95,95,95,0,0,1,-30,30
894,785,0.01083,0.01909,0.00166,89,89,89,0,0,1,-30,30
894,786,0.01124,0.01975,0.00173,89,89,89,0,0,1,-30,30
976,973,0.02264,0.07314,0.00748,119,119,119,0,0,1,-30,30
1009,762,0.1362,0.23512,0.02235,89,89,89,0,0,1,-30,30
975,762,0.00612,0.01992,0.00204,120,120,120,0,0,1,-30,30
980,762,0.00463,0.01479,0.0016,119,119,119,0,0,1,-30,30
980,974,0.00744,0.02405,0.00247,119,119,119,0,0,1,-30,30
974,964,0.00322,0.0105,0.00109,120,120,120,0,0,1,-30,30
1040,976,0.02108,0.06817,0.00697,119,119,119,0,0,1,-30,30
977,831,0.00967,0.03149,0.00322,120,120,120,0,0,1,-30,30
912,831,0.04545,0.08091,0.00757,90,90,90,0,0,1,-30,30
912,786,0.02628,0.04694,0.0044,90,90,90,0,0,1,-30,30
948,894,0.01091,0.01926,0.0018,89,89,89,0,0,1,-30,30
934,806,0.03521,0.07645,0.00743,99,99,99,0,0,1,-30,30
999,935,0.0224,0.0724,0.00741,119,119,119,0,0,1,-30,30
935,904,0.02132,0.06595,0.00671,117,117,117,0,0,1,-30,30
904,786,0.07694,0.13256,0.01263,88,88,88,0,0,1,-30,30
988,762,0.03182,0.07959,0.00806,106,106,106,0,0,1,-30,30
988,965,0.00917,0.02289,0.00232,105,105,105,0,0,1,-30,30
1010,761,0.02355,0.07562,0.00782,119,119,119,0,0,1,-30,30
1010,855,0.02223,0.0714,0.00738,119,119,119,0,0,1,-30,30
852,759,0.02207,0.05917,0.00611,109,109,109,0,0,1,-30,30
989,759,0.02537,0.06736,0.00695,109,109,109,0,0,1,-30,30
873,989,0.01405,0.03645,0.00377,107,107,107,0,0,1,-30,30
854,807,0.02074,0.06702,0.00686,119,119,119,0,0,1,-30,30
801,807,0.00967,0.0262,0.00263,109,109,109,0,0,1,-30,30
913,801,0.0062,0.02,0.00204,109,109,109,0,0,1,-30,30
1016,785,0.01579,0.05107,0.00523,119,119,119,0,0,1,-30,30
979,959,0.00174,0.00562,0.00058,119,119,119,0,0,1,-30,30
1023,994,0.02058,0.03628,0.00339,89,89,89,0,0,1,-30,30
1043,1023,0.02802,0.0905,0.00924,109,109,109,0,0,1,-30,30
1043,989,0.00868,0.01537,0.00143,90,90,90,0,0,1,-30,30
977,761,0.03306,0.10686,0.01094,119,119,119,0,0,1,-30,30
1009,819,0.03298,0.10669,0.01091,119,119,119,0,0,1,-30,30
919,1012,0.02066,0.06678,0.00683,109,109,109,0,0,1,-30,30
1016,814,0.01479,0.04769,0.00488,119,119,119,0,0,1,-30,30
1019,814,0.00744,0.01314,0.00123,89,89,89,0,0,1,-30,30
1019,805,0.00826,0.01463,0.00137,90,90,90,0,0,1,-30,30
1005,989,0.00256,0.00818,0.00083,119,119,119,0,0,1,-30,30
893,786,0.00529,0.01686,0.00173,118,118,118,0,0,1,-30,30
977,865,0.03893,0.12595,0.01288,119,119,119,0,0,1,-30,30
925,948,0.02157,0.04744,0.00462,99,99,99,0,0,1,-30,30
925,934,0.02967,0.06636,0.00649,100,100,100,0,0,1,-30,30
865,815,0.00983,0.03182,0.00325,119,119,119,0,0,1,-30,30
977,959,0.02438,0.07802,0.00807,119,119,119,0,0,1,-30,30
964,959,0.01777,0.05736,0.00587,119,119,119,0,0,1,-30,30
999,806,0.00818,0.02645,0.00271,119,119,119,0,0,1,-30,30
852,780,0.0124,0.05413,0.00675,138,138,138,0,0,1,-30,30
1005,990,0.00636,0.02058,0.0021,119,119,119,0,0,1,-30,30
780,759,0.01793,0.05802,0.00593,119,119,119,0,0,1,-30,30
850,854,0.00149,0.00264,0.00025,90,90,90,0,0,1,-30,30
853,850,0.00058,0.0019,0.00019,120,120,120,0,0,1,-30,30
1046,1009,0.02868,0.09281,0.00949,109,109,109,0,0,1,-30,30
757,931,0.0157,0.05074,0.00519,119,119,119,0,0,1,-30,30
842,925,0.02132,0.06893,0.00705,119,119,119,0,0,1,-30,30
998,975,0.00818,0.02653,0.00271,119,119,119,0,0,1,-30,30
857,853,0.01149,0.02967,0.00301,107,107,107,0,0,1,-30,30
802,913,0.0062,0.02,0.00204,119,119,119,0,0,1,-30,30
921,842,0.0181,0.05851,0.00599,119,119,119,0,0,1,-30,30
851,857,0.0057,0.01603,0.00165,112,112,112,0,0,1,-30,30
993,873,0.01917,0.04983,0.00516,108,108,108,0,0,1,-30,30
992,976,0.02306,0.07463,0.00764,119,119,119,0,0,1,-30,30
982,798,0.00016,0.0005,5e-05,117,117,117,0,0,1,-30,30
765,913,0.03025,0.05931,0.00567,94,94,94,0,0,1,-30,30
851,817,0.01359,0.04394,0.0045,119,119,119,0,0,1,-30,30
1008,810,0.00107,0.00626,0.00059,120,120,120,0,0,1,-30,30
812,1036,0.00223,0.00678,0,116,116,116,0,0,1,-30,30
811,1036,0.00207,0.00612,0,114,114,114,0,0,1,-30,30
1009,811,0.00174,0.00564,0.00058,119,119,119,0,0,1,-30,30
907,934,0.04561,0.13862,0.01402,109,109,109,0,0,1,-30,30
904,908,0.01031,0.02002,0.00191,94,94,94,0,0,1,-30,30
907,908,0.00349,0.01126,0.00115,119,119,119,0,0,1,-30,30
823,854,0.00876,0.02636,0,115,115,115,0,0,1,-30,30
998,973,0.00372,0.0119,0.00121,119,119,119,0,0,1,-30,30
856,853,0.00033,0.00116,0,124,124,124,0,0,1,-30,30
963,913,0.00025,0.00066,0,108,108,108,0,0,1,-30,30
881,865,0.00041,0.00126,0,116,116,116,0,0,1,-30,30
813,810,0.00099,0.00298,0,115,115,115,0,0,1,-30,30
979,1040,0.0064,0.02069,0.00212,119,119,119,0,0,1,-30,30
1050,966,0.0519,0.1314,0.01312,106,106,106,0,0,1,-30,30
969,967,0.01521,0.02562,0.00245,87,87,87,0,0,1,-30,30
969,968,0.00851,0.01438,0.00155,88,88,88,0,0,1,-30,30
968,939,0.02702,0.0876,0.009,119,119,119,0,0,1,-30,30
938,864,0.01851,0.06,0.00614,119,119,119,0,0,1,-30,30
864,847,0.01372,0.04446,0.00454,119,119,119,0,0,1,-30,30
966,957,0.02289,0.0519,0.00506,90,90,90,0,0,1,-30,30
970,957,0.02521,0.05744,0.00561,90,90,90,0,0,1,-30,30
970,962,0.00579,0.00992,0.00105,88,88,88,0,0,1,-30,30
824,794,0.01777,0.05736,0.00587,119,119,119,0,0,1,-30,30
847,794,0.02058,0.06612,0.00686,119,119,119,0,0,1,-30,30
966,788,0.00901,0.03107,0.00298,123,123,123,0,0,1,-30,30
947,788,0.02397,0.08322,0.00799,123,123,123,0,0,1,-30,30
958,947,0.02322,0.07521,0.0077,119,119,119,0,0,1,-30,30
1033,985,0.00884,0.01488,0.0015,87,87,87,0,0,1,-30,30
1000,966,0.05331,0.13339,0.01064,106,106,106,0,0,1,-30,30
967,818,0.04066,0.11116,0.01147,110,110,110,0,0,1,-30,30
1007,818,0.02777,0.07769,0.00801,111,111,111,0,0,1,-30,30
1007,1001,0.00289,0.00777,0.0008,109,109,109,0,0,1,-30,30
768,1001,0.04,0.06182,0.00676,84,84,84,0,0,1,-30,30
996,769,0.03826,0.06562,0.01263,88,88,88,0,0,1,-30,30
996,858,0.02893,0.04975,0.00953,88,88,88,0,0,1,-30,30
859,858,0.00413,0.00711,0.00137,88,88,88,0,0,1,-30,30
1001,922,0.06909,0.1238,0.01008,90,90,90,0,0,1,-30,30
1000,845,0.03992,0.06793,0.00543,88,88,88,0,0,1,-30,30
929,845,0.01281,0.02182,0.00175,88,88,88,0,0,1,-30,30
929,923,0.01322,0.0343,0.00329,90,90,90,0,0,1,-30,30
922,879,0.03132,0.1014,0.01038,119,119,119,0,0,1,-30,30
927,926,0.00033,0.00058,0.0242,89,89,89,0,0,1,-30,30
794,764,0.01628,0.05273,0.00541,119,119,119,0,0,1,-30,30
1024,846,0.03471,0.11256,0.01158,119,119,119,0,0,1,-30,30
1024,901,0.01512,0.05132,0.00251,122,122,122,0,0,1,-30,30
901,800,0.0295,0.05182,0.00488,89,89,89,0,0,1,-30,30
1011,768,0.01025,0.0181,0.0017,89,89,89,0,0,1,-30,30
1030,1011,0.03124,0.05512,0.00516,89,89,89,0,0,1,-30,30
1030,849,0.02446,0.04322,0.00405,90,90,90,0,0,1,-30,30
906,849,0.05736,0.10083,0.00949,89,89,89,0,0,1,-30,30
920,905,0.01364,0.07041,0.00728,137,137,137,0,0,1,-30,30
834,849,0.00306,0.00983,0.00101,119,119,119,0,0,1,-30,30
838,837,0.00446,0.01455,0.00148,120,120,120,0,0,1,-30,30
954,837,0.01405,0.04537,0.00465,119,119,119,0,0,1,-30,30
839,849,0.0076,0.02455,0.00252,119,119,119,0,0,1,-30,30
863,839,0.00446,0.01388,0.00143,117,117,117,0,0,1,-30,30
848,863,0.0057,0.01851,0.00189,119,119,119,0,0,1,-30,30
954,905,0.02198,0.06843,0.00702,117,117,117,0,0,1,-30,30
1028,955,0.0162,0.02843,0.00269,89,89,89,0,0,1,-30,30
1028,822,0.03917,0.06603,0.00396,88,88,88,0,0,1,-30,30
821,822,0.00959,0.02017,0.00196,90,90,90,0,0,1,-30,30
955,909,0.00967,0.03157,0.00322,120,120,120,0,0,1,-30,30
909,791,0.04777,0.09058,0.00862,90,90,90,0,0,1,-30,30
983,791,0.02273,0.04661,0.0045,90,90,90,0,0,1,-30,30
983,777,0.02463,0.05959,0.00496,90,90,90,0,0,1,-30,30
778,777,0.0057,0.01851,0.00189,90,90,90,0,0,1,-30,30
1050,879,0.04719,0.08521,0.00803,90,90,90,0,0,1,-30,30
957,953,0.00777,0.01686,0.00165,90,90,90,0,0,1,-30,30
978,967,0.01686,0.02983,0.00281,90,90,90,0,0,1,-30,30
978,953,0.00355,0.00628,0.00542,90,90,90,0,0,1,-30,30
1049,768,0.00587,0.01033,0.00097,89,89,89,0,0,1,-30,30
1049,995,0.0038,0.0124,0.00127,120,120,120,0,0,1,-30,30
995,933,0.00405,0.01298,0.00133,119,119,119,0,0,1,-30,30
958,795,0.00355,0.01157,0.00119,120,120,120,0,0,1,-30,30
1006,778,0.01777,0.0576,0.00589,90,90,90,0,0,1,-30,30
803,1006,0.01777,0.0576,0.00589,90,90,90,0,0,1,-30,30
937,777,0.02174,0.03835,0.00359,89,89,89,0,0,1,-30,30
937,1038,0.01719,0.05562,0.00568,119,119,119,0,0,1,-30,30
1038,862,0.01719,0.05562,0.00568,119,119,119,0,0,1,-30,30
900,764,0.02074,0.06727,0.00688,119,119,119,0,0,1,-30,30
861,859,0.00157,0.00306,0.00029,90,90,90,0,0,1,-30,30
985,967,0.03826,0.06752,0.00633,89,89,89,0,0,1,-30,30
1000,917,0.02488,0.07223,0.00824,113,113,113,0,0,1,-30,30
937,841,0.01521,0.04901,0.00502,119,119,119,0,0,1,-30,30
1033,997,0.00041,0.0119,0.00122,137,137,137,0,0,1,-30,30
933,997,0.00281,0.00901,0.00092,119,119,119,0,0,1,-30,30
955,830,0.02289,0.07413,0.00758,119,119,119,0,0,1,-30,30
938,939,0.01934,0.06264,0.00641,119,119,119,0,0,1,-30,30
838,834,0.00455,0.01471,0.0015,119,119,119,0,0,1,-30,30
821,987,0.03488,0.06488,0.00614,90,90,90,0,0,1,-30,30
962,824,0.02099,0.06785,0.00694,119,119,119,0,0,1,-30,30
830,848,0.01083,0.03512,0.00359,119,119,119,0,0,1,-30,30
797,1038,0.01917,0.05959,0.0061,117,117,117,0,0,1,-30,30
1007,936,0.004,0.01038,0.00107,107,107,107,0,0,1,-30,30
840,849,0.0023,0.00744,0.00076,119,119,119,0,0,1,-30,30
836,840,0.00144,0.00464,0.00047,119,119,119,0,0,1,-30,30
849,836,0.00184,0.00597,0.00061,119,119,119,0,0,1,-30,30
924,922,0.01074,0.03473,0.00355,119,119,119,0,0,1,-30,30
928,924,0.00223,0.00722,0.00074,119,119,119,0,0,1,-30,30
922,928,0.00328,0.0106,0.00108,119,119,119,0,0,1,-30,30
1025,966,0.0124,0.03603,0,113,113,113,0,0,1,-30,30
1044,1000,0.01818,0.05463,0,115,115,115,0,0,1,-30,30
1004,1000,0.00331,0.00992,0,115,115,115,0,0,1,-30,30
1002,1000,0.00058,0.00165,0,112,112,112,0,0,1,-30,30
896,905,0.00661,0.0181,0,110,110,110,0,0,1,-30,30
896,905,0.00661,0.01835,0,111,111,111,0,0,1,-30,30
915,954,0.00207,0.00628,0,116,116,116,0,0,1,-30,30
915,954,0.00207,0.00628,0,116,116,116,0,0,1,-30,30
1020,954,0.00496,0.01545,0,117,117,117,0,0,1,-30,30
1020,954,0.00496,0.01545,0,117,117,117,0,0,1,-30,30
832,846,0.00025,0.00066,0,108,108,108,0,0,1,-30,30
2084,1498,0.02628,0.08298,0.00905,114,114,114,0,0,1,-30,30
1497,1498,0.00298,0.00967,0.001,114,114,114,0,0,1,-30,30
1197,1718,0.03612,0.05041,0.00829,57,57,57,0,0,1,-30,30
1196,1197,0,8e-05,1e-05,29,29,29,0,0,1,-30,30
1230,1199,0.0162,0.04917,0.00584,114,114,114,0,0,1,-30,30
1229,1230,0.00017,0.00025,4e-05,77,77,77,0,0,1,-30,30
1234,1587,0.01653,0.05041,0.00589,114,114,114,0,0,1,-30,30
1233,1234,0.0005,0.00149,0.00017,114,114,114,0,0,1,-30,30
1363,1111,0.03868,0.10116,0.0108,99,99,99,0,0,1,-30,30
1828,1575,0.00537,0.01736,0.00181,114,114,114,0,0,1,-30,30
1112,1828,0.03909,0.09719,0.01033,99,99,99,0,0,1,-30,30
1827,1828,8e-05,0.00017,2e-05,97,97,97,0,0,1,-30,30
1554,1470,0.01595,0.04132,0.00403,99,99,99,0,0,1,-30,30
1943,1554,0.03174,0.08347,0.00816,99,99,99,0,0,1,-30,30
1552,1554,0.0005,0.00107,0.00014,29,29,29,0,0,1,-30,30
1555,1469,0.01595,0.0414,0.00404,99,99,99,0,0,1,-30,30
1944,1555,0.03174,0.08347,0.00816,99,99,99,0,0,1,-30,30
1553,1555,0.0005,0.00116,0.00014,29,29,29,0,0,1,-30,30
2110,1858,0.04826,0.12198,0.0129,99,99,99,0,0,1,-30,30
1857,1526,0.04017,0.10537,0.01188,99,99,99,0,0,1,-30,30
1227,1095,0.01165,0.03653,0.00401,114,114,114,0,0,1,-30,30
1226,1094,0.01165,0.03653,0.00401,114,114,114,0,0,1,-30,30
1438,1860,0.00273,0.00876,0.0009,114,114,114,0,0,1,-30,30
1578,1438,0.0076,0.02355,0.00263,114,114,114,0,0,1,-30,30
1437,1438,0.00033,0.00041,9e-05,76,76,76,0,0,1,-30,30
1109,1641,0.01818,0.04521,0.0048,102,102,102,0,0,1,-30,30
2085,1109,0.02603,0.06471,0.00687,102,102,102,0,0,1,-30,30
1489,1642,0.01736,0.04893,0.00504,102,102,102,0,0,1,-30,30
1784,1427,0.00686,0.02215,0.00232,114,114,114,0,0,1,-30,30
1269,1784,0.0043,0.01347,0.00147,114,114,114,0,0,1,-30,30
1578,1269,0.00579,0.01785,0.00204,114,114,114,0,0,1,-30,30
1783,1784,0.00603,0.01744,0.0023,113,113,113,0,0,1,-30,30
1269,1268,0.00231,0.00273,0.00058,74,74,74,0,0,1,-30,30
1937,1188,0.00504,0.01562,0.00173,114,114,114,0,0,1,-30,30
1580,1937,0.01025,0.03198,0.00354,114,114,114,0,0,1,-30,30
1937,1935,0.00521,0.00884,0.00089,72,72,72,0,0,1,-30,30
1938,1189,0.00504,0.01562,0.00173,114,114,114,0,0,1,-30,30
1580,1938,0.01025,0.03198,0.00354,114,114,114,0,0,1,-30,30
1938,1936,0.00521,0.00884,0.00089,72,72,72,0,0,1,-30,30
2110,1591,0.04017,0.06455,0.0076,77,77,77,0,0,1,-30,30
1902,1532,0.02256,0.05818,0.00621,102,102,102,0,0,1,-30,30
1901,2077,0.01876,0.04876,0.00519,102,102,102,0,0,1,-30,30
1546,1401,0.01463,0.04661,0.00496,114,114,114,0,0,1,-30,30
1818,1546,0.00628,0.02,0.00213,114,114,114,0,0,1,-30,30
1546,1544,0.00438,0.0086,0.00086,72,72,72,0,0,1,-30,30
1547,1142,0.00628,0.01983,0.00216,114,114,114,0,0,1,-30,30
1992,1547,0.00504,0.01537,0.00179,114,114,114,0,0,1,-30,30
1547,1545,0.00438,0.0086,0.00086,72,72,72,0,0,1,-30,30
1580,1051,0.01248,0.04595,0.00524,114,114,114,0,0,1,-30,30
1579,1052,0.01289,0.04669,0.00515,114,114,114,0,0,1,-30,30
1650,1220,0.00223,0.00826,0.00099,114,114,114,0,0,1,-30,30
1205,1221,0.00413,0.01587,0.00183,114,114,114,0,0,1,-30,30
1580,1205,0.00488,0.01678,0.00193,114,114,114,0,0,1,-30,30
1205,1204,0.00124,0.00421,0.00059,114,114,114,0,0,1,-30,30
1626,1454,0.00554,0.01702,0.00195,114,114,114,0,0,1,-30,30
1690,1564,0.04157,0.0581,0.01085,57,57,57,0,0,1,-30,30
1720,2005,0.00397,0.01124,0.00151,112,112,112,0,0,1,-30,30
1895,2089,0.01587,0.04496,0.00605,112,112,112,0,0,1,-30,30
1223,1895,0.02157,0.06124,0.00825,112,112,112,0,0,1,-30,30
1894,1895,0.0024,0.00686,0.00091,112,112,112,0,0,1,-30,30
1667,1997,0.0024,0.00744,0.00084,114,114,114,0,0,1,-30,30
1616,1518,0.0105,0.02983,0.00402,112,112,112,0,0,1,-30,30
1444,1677,0.02496,0.03802,0.00491,78,78,78,0,0,1,-30,30
1283,1203,0.01083,0.02364,0.00345,97,97,97,0,0,1,-30,30
1972,1728,0.00835,0.02339,0.0032,97,97,97,0,0,1,-30,30
1336,1659,0.02826,0.0924,0.00933,114,114,114,0,0,1,-30,30
1723,1659,0.03488,0.0881,0.01298,106,106,106,0,0,1,-30,30
1816,1538,0.00818,0.01364,0.00324,87,87,87,0,0,1,-30,30
1977,1175,0.02099,0.05934,0.00803,75,75,75,0,0,1,-30,30
1976,1559,0.03826,0.04818,0.00455,57,57,57,0,0,1,-30,30
1563,1470,0.02926,0.0514,0.00489,77,77,77,0,0,1,-30,30
2111,1217,0.01959,0.04818,0.00609,77,77,77,0,0,1,-30,30
1710,1492,0.02182,0.06149,0.00827,77,77,77,0,0,1,-30,30
1792,1492,0.03628,0.06727,0.00769,57,57,57,0,0,1,-30,30
2029,1227,0.01992,0.06157,0.00695,114,114,114,0,0,1,-30,30
1432,1226,0.00777,0.02397,0.00275,117,117,117,0,0,1,-30,30
1059,2030,0.0476,0.05091,0.00542,52,52,52,0,0,1,-30,30
1226,1916,0.05256,0.13264,0.01406,102,102,102,0,0,1,-30,30
2108,1153,0.03264,0.08,0.00928,102,102,102,0,0,1,-30,30
1089,1436,0.02372,0.03132,0.00624,78,78,78,0,0,1,-30,30
1396,1940,0.00835,0.02669,0.0028,119,119,119,0,0,1,-30,30
1228,1396,0.01992,0.06488,0.00659,114,114,114,0,0,1,-30,30
1395,1396,0.00099,0.00298,0.00039,114,114,114,0,0,1,-30,30
1916,1445,0.01355,0.03835,0.00516,112,112,112,0,0,1,-30,30
1429,1183,0.00537,0.01686,0.00187,114,114,114,0,0,1,-30,30
1714,1873,0.02025,0.06612,0.00668,114,114,114,0,0,1,-30,30
1964,2031,0.03727,0.12074,0.01246,114,114,114,0,0,1,-30,30
1965,1173,0.01876,0.05926,0.00642,114,114,114,0,0,1,-30,30
1778,1617,0.01587,0.05182,0.00527,114,114,114,0,0,1,-30,30
1430,1094,0.00678,0.02132,0.00234,114,114,114,0,0,1,-30,30
1422,1095,0.01529,0.04917,0.00517,114,114,114,0,0,1,-30,30
2090,1094,0.00686,0.02207,0.00229,114,114,114,0,0,1,-30,30
2091,1095,0.00686,0.02215,0.0023,114,114,114,0,0,1,-30,30
1975,2015,0.05306,0.2314,0.02446,114,114,114,0,0,1,-30,30
1293,2014,0.04909,0.21488,0.02272,114,114,114,0,0,1,-30,30
1768,1656,0.03438,0.11107,0.01156,114,114,114,0,0,1,-30,30
1342,1318,0.0005,0.00091,8e-05,78,78,78,0,0,1,-30,30
1346,1342,0.00413,0.00669,0.00073,78,78,78,0,0,1,-30,30
2084,1346,0.00413,0.00711,0.0007,78,78,78,0,0,1,-30,30
1340,1342,0.00116,0.00207,0.0002,57,57,57,0,0,1,-30,30
1344,1346,8e-05,0.00025,3e-05,117,117,117,0,0,1,-30,30
1198,1066,0.01736,0.04694,0.00667,102,102,102,0,0,1,-30,30
1485,1488,0.00661,0.01504,0.00192,76,76,76,0,0,1,-30,30
1592,1352,0.02661,0.03248,0.00676,75,75,75,0,0,1,-30,30
2084,1425,0.03165,0.05521,0.01258,89,89,89,0,0,1,-30,30
2085,1351,0.04545,0.05331,0.01145,74,74,74,0,0,1,-30,30
1465,1065,0.00298,0.00909,0.00104,114,114,114,0,0,1,-30,30
1736,1485,0.01347,0.04388,0.00447,114,114,114,0,0,1,-30,30
1114,1455,0.00818,0.02537,0.00287,114,114,114,0,0,1,-30,30
1504,1426,0.02041,0.03645,0.00807,90,90,90,0,0,1,-30,30
1838,1347,8e-05,0.00083,1e-05,78,78,78,0,0,1,-30,30
2085,1838,0.00653,0.01116,0.0011,78,78,78,0,0,1,-30,30
1838,1837,0.00017,0.00025,3e-05,78,78,78,0,0,1,-30,30
1345,1348,0.00256,0.00438,0.00044,78,78,78,0,0,1,-30,30
2084,1345,0.00405,0.00694,0.00069,77,77,77,0,0,1,-30,30
1343,1345,0.00074,0.00223,0.00029,76,76,76,0,0,1,-30,30
1341,1066,0.01091,0.02066,0.00319,78,78,78,0,0,1,-30,30
1317,1341,0.00041,0.00074,7e-05,78,78,78,0,0,1,-30,30
1339,1341,0.00124,0.00207,0.00021,57,57,57,0,0,1,-30,30
2143,1065,0.00455,0.00802,0.00081,78,78,78,0,0,1,-30,30
2144,1066,0.00455,0.00802,0.00081,78,78,78,0,0,1,-30,30
1904,1065,0.00413,0.01058,0.0018,107,107,107,0,0,1,-30,30
1455,1966,0.00678,0.01149,0.00116,29,29,29,0,0,1,-30,30
1456,1967,0.00678,0.01149,0.00116,57,57,57,0,0,1,-30,30
1801,1645,0.03702,0.0595,0.00702,78,78,78,0,0,1,-30,30
1777,1646,0.01488,0.02661,0.00302,78,78,78,0,0,1,-30,30
2142,1519,0.01909,0.05413,0.00729,112,112,112,0,0,1,-30,30
2084,1350,0.00702,0.01529,0.0018,78,78,78,0,0,1,-30,30
1349,1065,0.01083,0.03074,0.00411,112,112,112,0,0,1,-30,30
1851,1066,0.0086,0.02438,0.00328,112,112,112,0,0,1,-30,30
1915,1503,0.02835,0.05174,0.01048,91,91,91,0,0,1,-30,30
2141,1915,0.0086,0.02438,0.00328,112,112,112,0,0,1,-30,30
1914,1897,0.0157,0.04471,0.00602,112,112,112,0,0,1,-30,30
1946,1711,0.01479,0.02455,0.00298,57,57,57,0,0,1,-30,30
2101,1486,0.00388,0.00653,0.00153,87,87,87,0,0,1,-30,30
1591,1536,0.0119,0.03397,0.00451,112,112,112,0,0,1,-30,30
1537,1108,0.00884,0.02504,0.00337,112,112,112,0,0,1,-30,30
1945,1216,0.02678,0.05975,0.00764,57,57,57,0,0,1,-30,30
1791,1735,0.03198,0.10364,0.01064,114,114,114,0,0,1,-30,30
1486,1433,0.03612,0.1176,0.01195,114,114,114,0,0,1,-30,30
2084,1864,0.02388,0.07802,0.00788,114,114,114,0,0,1,-30,30
2100,1466,0.02289,0.03901,0.00908,88,88,88,0,0,1,-30,30
1164,1456,0,8e-05,1e-05,102,102,102,0,0,1,-30,30
2084,1164,0.01083,0.03132,0.00333,102,102,102,0,0,1,-30,30
1163,1164,0.0095,0.03116,0.00315,114,114,114,0,0,1,-30,30
2084,1113,0.0043,0.01322,0.00152,114,114,114,0,0,1,-30,30
1490,2085,0.04058,0.10669,0.01117,102,102,102,0,0,1,-30,30
2085,1802,0.01752,0.03033,0.00327,78,78,78,0,0,1,-30,30
1867,1852,0.00314,0.00884,0.00119,112,112,112,0,0,1,-30,30
1865,1867,0,8e-05,1e-05,114,114,114,0,0,1,-30,30
1866,1867,0,8e-05,1e-05,114,114,114,0,0,1,-30,30
1456,1903,0.00554,0.01339,0.00257,104,104,104,0,0,1,-30,30
1676,1777,0.00215,0.00603,0.00063,78,78,78,0,0,1,-30,30
1487,1455,0.0181,0.0419,0.00515,102,102,102,0,0,1,-30,30
1170,1065,0.00545,0.01785,0.0018,114,114,114,0,0,1,-30,30
1171,1066,0.00545,0.01785,0.0018,114,114,114,0,0,1,-30,30
1471,1147,0.01901,0.06017,0.00654,114,114,114,0,0,1,-30,30
2124,1146,0.00504,0.01438,0.00192,112,112,112,0,0,1,-30,30
1472,1062,0.01421,0.02306,0.00276,86,86,86,0,0,1,-30,30
1148,1921,0.02157,0.06926,0.00705,114,114,114,0,0,1,-30,30
1510,1442,0.01545,0.05058,0.00511,114,114,114,0,0,1,-30,30
2045,1510,0.01223,0.02818,0.00432,102,102,102,0,0,1,-30,30
1260,1149,0.00231,0.00653,0.00069,112,112,112,0,0,1,-30,30
1890,1237,0.02529,0.04041,0.00662,85,85,85,0,0,1,-30,30
2093,1655,0.00149,0.00488,0.0005,114,114,114,0,0,1,-30,30
2038,2093,0.01322,0.02975,0.00356,90,90,90,0,0,1,-30,30
1921,2037,0.00818,0.02364,0.0031,113,113,113,0,0,1,-30,30
2150,1951,0.00901,0.01421,0.0017,85,85,85,0,0,1,-30,30
1637,1539,0.00331,0.00744,0.00096,100,100,100,0,0,1,-30,30
1653,1057,0.00471,0.01331,0.00179,112,112,112,0,0,1,-30,30
1261,1639,0.00298,0.00612,0.00103,96,96,96,0,0,1,-30,30
1941,1511,0.01587,0.04314,0.00429,110,110,110,0,0,1,-30,30
1973,1920,0.02612,0.03058,0.00657,74,74,74,0,0,1,-30,30
2046,1058,0.00413,0.01165,0.00158,112,112,112,0,0,1,-30,30
1238,1511,0.00851,0.0257,0.00309,114,114,114,0,0,1,-30,30
1722,1921,0.00281,0.00893,0.00097,114,114,114,0,0,1,-30,30
1441,1793,0.01033,0.03165,0.00366,114,114,114,0,0,1,-30,30
2109,1227,0.02058,0.05215,0.006,106,106,106,0,0,1,-30,30
1461,1228,0.00463,0.00777,0.00186,87,87,87,0,0,1,-30,30
2040,1794,0.01917,0.0624,0.00638,114,114,114,0,0,1,-30,30
1064,2040,0.01802,0.02116,0.00455,74,74,74,0,0,1,-30,30
2039,2040,0.00669,0.00785,0.00168,29,29,29,0,0,1,-30,30
2106,1446,0.01702,0.04901,0.00645,113,113,113,0,0,1,-30,30
1979,2106,0.04091,0.05083,0.01042,76,76,76,0,0,1,-30,30
1834,1510,0.00661,0.02,0.0024,114,114,114,0,0,1,-30,30
2150,1510,0.02512,0.07182,0.00953,112,112,112,0,0,1,-30,30
2067,2038,0.01438,0.04694,0.00475,114,114,114,0,0,1,-30,30
1835,2151,0.02876,0.08876,0.01014,114,114,114,0,0,1,-30,30
1510,1240,0.00264,0.00744,0.00101,112,112,112,0,0,1,-30,30
1891,2151,0.01959,0.02942,0.00541,83,83,83,0,0,1,-30,30
1472,1942,0.00372,0.00992,0.00096,109,109,109,0,0,1,-30,30
2107,1793,0.02421,0.07669,0.00831,114,114,114,0,0,1,-30,30
1226,1793,0.00769,0.02504,0.00253,114,114,114,0,0,1,-30,30
1227,1794,0.00769,0.02504,0.00253,114,114,114,0,0,1,-30,30
1471,1793,0.01926,0.06298,0.00636,114,114,114,0,0,1,-30,30
1655,1335,0.00603,0.01686,0.00167,111,111,111,0,0,1,-30,30
1239,1654,0.00405,0.01083,0.00137,109,109,109,0,0,1,-30,30
2057,1952,0.02033,0.0624,0.00719,114,114,114,0,0,1,-30,30
1638,1833,0.00512,0.01529,0.00187,114,114,114,0,0,1,-30,30
2056,1836,0.01562,0.05107,0.00516,114,114,114,0,0,1,-30,30
1462,2125,0.01736,0.02322,0.00464,78,78,78,0,0,1,-30,30
1640,1511,0.00289,0.00934,0.00099,114,114,114,0,0,1,-30,30
1920,1510,0.02207,0.07215,0.00729,114,114,114,0,0,1,-30,30
1978,1089,0.01636,0.02025,0.00421,76,76,76,0,0,1,-30,30
1228,1612,0.00884,0.02802,0.00301,114,114,114,0,0,1,-30,30
1613,1182,0.00479,0.01471,0.00168,114,114,114,0,0,1,-30,30
1511,1202,0.01793,0.04463,0.00544,105,105,105,0,0,1,-30,30
1158,1219,0.01347,0.04264,0.00462,114,114,114,0,0,1,-30,30
1156,1158,0.00463,0.01331,0.00176,113,113,113,0,0,1,-30,30
1180,1158,8e-05,0.00017,3e-05,98,98,98,0,0,1,-30,30
1868,1562,0.04025,0.07132,0.00662,72,72,72,0,0,1,-30,30
1763,1868,0.02702,0.05752,0.00544,72,72,72,0,0,1,-30,30
1822,1763,0.00066,0.00107,0.00018,72,72,72,0,0,1,-30,30
1761,1763,0.00017,0.00041,5e-05,104,104,104,0,0,1,-30,30
1709,1282,0.00215,0.00612,0.00083,112,112,112,0,0,1,-30,30
1982,1590,0.01306,0.04157,0.00445,114,114,114,0,0,1,-30,30
2092,1132,0.01,0.02306,0.00305,97,97,97,0,0,1,-30,30
2113,2092,0.00587,0.01835,0.00202,116,116,116,0,0,1,-30,30
2136,2092,8e-05,0.00033,4e-05,116,116,116,0,0,1,-30,30
1076,2136,0.00033,0.00099,0.00013,114,114,114,0,0,1,-30,30
2134,2136,0.00446,0.01273,0.00172,112,112,112,0,0,1,-30,30
1067,1332,0.01397,0.04405,0.00478,114,114,114,0,0,1,-30,30
1815,1512,0.02281,0.06,0.00958,108,108,108,0,0,1,-30,30
1660,1769,0.00669,0.0162,0.00254,97,97,97,0,0,1,-30,30
1165,1868,0.02256,0.04314,0.004,75,75,75,0,0,1,-30,30
1660,1415,0.00446,0.01215,0.00124,110,110,110,0,0,1,-30,30
1416,1132,0.0057,0.01636,0.00222,113,113,113,0,0,1,-30,30
2076,1659,0.01364,0.03446,0.00363,97,97,97,0,0,1,-30,30
1421,1659,0.01769,0.04438,0.00468,97,97,97,0,0,1,-30,30
1813,1421,0.00488,0.01306,0.0016,97,97,97,0,0,1,-30,30
1421,1419,0.00091,0.00215,0.00023,97,97,97,0,0,1,-30,30
1660,1407,0.01669,0.04364,0.00566,97,97,97,0,0,1,-30,30
1315,1391,0.00289,0.00802,0.0008,111,111,111,0,0,1,-30,30
1406,1315,0.00595,0.00992,0.00237,87,87,87,0,0,1,-30,30
1315,1313,0.0024,0.00455,0.00075,72,72,72,0,0,1,-30,30
1635,1858,0.00893,0.02926,0.00295,114,114,114,0,0,1,-30,30
1678,1635,0.00496,0.01612,0.00164,114,114,114,0,0,1,-30,30
1633,1635,0.00231,0.00388,0.00039,72,72,72,0,0,1,-30,30
1299,1857,0.00083,0.00256,0.00027,114,114,114,0,0,1,-30,30
1078,1299,0.00793,0.02595,0.00262,114,114,114,0,0,1,-30,30
1297,1299,0.00025,0.00058,8e-05,102,102,102,0,0,1,-30,30
1644,1858,0.00802,0.02471,0.0025,97,97,97,0,0,1,-30,30
1643,1857,0.0081,0.0257,0.00258,97,97,97,0,0,1,-30,30
1859,1987,0.01446,0.04132,0.0055,112,112,112,0,0,1,-30,30
1898,1944,0.01008,0.03182,0.00345,114,114,114,0,0,1,-30,30
1411,1453,0.00372,0.01207,0.00122,114,114,114,0,0,1,-30,30
1607,1704,0.00223,0.0062,0.00084,111,111,111,0,0,1,-30,30
2035,2018,0.00959,0.03107,0.00317,114,114,114,0,0,1,-30,30
1663,1847,0.00099,0.00298,0.00036,114,114,114,0,0,1,-30,30
1869,1663,0.00579,0.01868,0.0019,114,114,114,0,0,1,-30,30
1661,1663,0.00083,0.00231,0.0003,111,111,111,0,0,1,-30,30
2062,1868,0.0119,0.03686,0.00418,114,114,114,0,0,1,-30,30
1362,1161,0.00421,0.01355,0.0014,114,114,114,0,0,1,-30,30
1962,1508,0.00521,0.01496,0.00198,113,113,113,0,0,1,-30,30
2098,1702,0.00479,0.01471,0.00176,114,114,114,0,0,1,-30,30
1208,2098,0.00174,0.00579,0.00065,114,114,114,0,0,1,-30,30
2096,2098,8e-05,0.00017,2e-05,98,98,98,0,0,1,-30,30
1208,1840,0.00124,0.00421,0.00042,114,114,114,0,0,1,-30,30
1662,1847,0.00149,0.0043,0.00058,113,113,113,0,0,1,-30,30
1154,1596,0.00678,0.02215,0.00225,114,114,114,0,0,1,-30,30
1300,1647,0.0081,0.02066,0.00231,97,97,97,0,0,1,-30,30
1858,1300,0.0005,0.00157,0.00016,97,97,97,0,0,1,-30,30
1300,1298,0.00091,0.00264,0.00036,57,57,57,0,0,1,-30,30
1355,1188,0.00174,0.00496,0.00065,57,57,57,0,0,1,-30,30
2063,1548,0.01298,0.04074,0.0045,114,114,114,0,0,1,-30,30
1789,1963,0.0038,0.01231,0.00124,114,114,114,0,0,1,-30,30
1636,1789,0.00669,0.02198,0.00222,116,116,116,0,0,1,-30,30
1079,1636,0.00446,0.01463,0.00148,114,114,114,0,0,1,-30,30
1789,1787,0.00116,0.00256,0.00025,72,72,72,0,0,1,-30,30
1634,1636,0.00231,0.00388,0.00039,72,72,72,0,0,1,-30,30
1962,1364,0.00446,0.01455,0.00149,114,114,114,0,0,1,-30,30
1453,2053,0.00331,0.01066,0.0011,114,114,114,0,0,1,-30,30
1453,1247,0.0014,0.00455,0.00046,114,114,114,0,0,1,-30,30
1705,1218,0.0024,0.00678,0.00091,112,112,112,0,0,1,-30,30
2063,1698,0.0038,0.01083,0.00145,112,112,112,0,0,1,-30,30
1848,2064,0.01835,0.05744,0.00634,114,114,114,0,0,1,-30,30
1316,1193,0.00099,0.00273,0.00037,111,111,111,0,0,1,-30,30
1740,1316,0.00149,0.0043,0.00057,113,113,113,0,0,1,-30,30
1316,1314,0.00132,0.00364,0.00049,111,111,111,0,0,1,-30,30
1417,1131,0.00273,0.00785,0.00102,113,113,113,0,0,1,-30,30
2133,1417,0.00223,0.00736,0.00075,116,116,116,0,0,1,-30,30
2130,2133,8e-05,0.00017,2e-05,98,98,98,0,0,1,-30,30
2132,2133,0,0.00083,1e-05,114,114,114,0,0,1,-30,30
1475,1331,0.00107,0.00339,0.00038,114,114,114,0,0,1,-30,30
2060,1475,0.00455,0.01355,0.00164,114,114,114,0,0,1,-30,30
1475,1473,0.00116,0.0014,0.0003,72,72,72,0,0,1,-30,30
1135,1331,0.00107,0.00339,0.00038,114,114,114,0,0,1,-30,30
2105,1135,0.00388,0.01207,0.00134,114,114,114,0,0,1,-30,30
1133,1135,0.00066,0.00182,0.00024,111,111,111,0,0,1,-30,30
1496,1331,0.00934,0.0257,0.00253,97,97,97,0,0,1,-30,30
1943,1496,0.0057,0.01479,0.0015,97,97,97,0,0,1,-30,30
1496,1493,0.00554,0.00959,0.00095,72,72,72,0,0,1,-30,30
1543,1331,0.01504,0.04033,0.00401,97,97,97,0,0,1,-30,30
1944,1543,8e-05,0.00025,2e-05,114,114,114,0,0,1,-30,30
1542,1543,0.00017,0.00041,6e-05,104,104,104,0,0,1,-30,30
1589,1513,0.0005,0.00149,0.00017,114,114,114,0,0,1,-30,30
1589,1513,0.0005,0.00149,0.00017,114,114,114,0,0,1,-30,30
1359,1330,0.01256,0.03975,0.0044,114,114,114,0,0,1,-30,30
1361,1359,0.00025,0.00083,9e-05,116,116,116,0,0,1,-30,30
1589,1361,0.00058,0.00174,0.00019,114,114,114,0,0,1,-30,30
1356,1359,0.00041,0.00132,0.00013,114,114,114,0,0,1,-30,30
1880,1332,0.00876,0.02744,0.00304,114,114,114,0,0,1,-30,30
1358,1880,0.00364,0.01149,0.00127,116,116,116,0,0,1,-30,30
1590,1358,0.00099,0.00339,0.00038,114,114,114,0,0,1,-30,30
1879,1880,0.00207,0.00603,0.00079,113,113,113,0,0,1,-30,30
1246,2095,0.00149,0.00496,0.0005,84,84,84,0,0,1,-30,30
1648,1246,0.00496,0.01306,0.00151,97,97,97,0,0,1,-30,30
1245,1246,0.00066,0.00198,0.00026,114,114,114,0,0,1,-30,30
2064,1739,0.0043,0.01364,0.00146,114,114,114,0,0,1,-30,30
1370,1749,0.01198,0.03702,0.00418,114,114,114,0,0,1,-30,30
1610,1188,0.00455,0.01405,0.0016,114,114,114,0,0,1,-30,30
2035,2019,0.00421,0.00917,0.00216,99,99,99,0,0,1,-30,30
1839,1142,0.00579,0.01529,0.0016,97,97,97,0,0,1,-30,30
1567,1142,0.00132,0.00231,0.00023,57,57,57,0,0,1,-30,30
1568,1143,0.00132,0.00231,0.00023,57,57,57,0,0,1,-30,30
2065,1883,0.00289,0.00719,0.00076,97,97,97,0,0,1,-30,30
2066,1884,0.00289,0.00719,0.00076,97,97,97,0,0,1,-30,30
1850,1330,0.00372,0.00917,0.00098,97,97,97,0,0,1,-30,30
2066,1850,0.00463,0.01463,0.00159,114,114,114,0,0,1,-30,30
1849,1850,0.00264,0.00579,0.00136,99,99,99,0,0,1,-30,30
2065,1330,0.00835,0.02388,0.00256,97,97,97,0,0,1,-30,30
1476,1330,0.00157,0.00488,0.00055,114,114,114,0,0,1,-30,30
1697,1476,0.00744,0.02281,0.00261,116,116,116,0,0,1,-30,30
2074,1697,0.00099,0.00331,0.00035,114,114,114,0,0,1,-30,30
1476,1474,0.00074,0.00132,0.00031,90,90,90,0,0,1,-30,30
1695,1697,0.00025,0.0005,5e-05,72,72,72,0,0,1,-30,30
1605,1330,0.00752,0.02339,0.0026,114,114,114,0,0,1,-30,30
2008,1641,0.01008,0.02496,0.00265,97,97,97,0,0,1,-30,30
2048,2008,0.0119,0.03008,0.0032,97,97,97,0,0,1,-30,30
2006,2008,0.00438,0.00545,0.00081,75,75,75,0,0,1,-30,30
2009,1642,0.01008,0.02496,0.00265,97,97,97,0,0,1,-30,30
1826,2009,0.00826,0.02132,0.00242,97,97,97,0,0,1,-30,30
2007,2009,0.00413,0.00479,0.00072,73,73,73,0,0,1,-30,30
2065,1929,0.0024,0.00694,0.0009,113,113,113,0,0,1,-30,30
1453,1220,0.00314,0.01355,0.00135,114,114,114,0,0,1,-30,30
1641,1365,0.00306,0.00355,0.00076,72,72,72,0,0,1,-30,30
1521,1604,0.00314,0.00959,0.00112,114,114,114,0,0,1,-30,30
1642,1366,0.00314,0.00364,0.00078,72,72,72,0,0,1,-30,30
1242,1856,0.00107,0.00298,0.0004,111,111,111,0,0,1,-30,30
1943,1242,0.00182,0.00529,0.00071,113,113,113,0,0,1,-30,30
1242,1241,0.00058,0.00157,0.00021,110,110,110,0,0,1,-30,30
1608,1853,0.00314,0.02124,0.00243,114,114,114,0,0,1,-30,30
1189,1502,0.00496,0.01628,0.00164,114,114,114,0,0,1,-30,30
2065,1596,0.00405,0.01264,0.0014,114,114,114,0,0,1,-30,30
1098,1643,0.00198,0.00612,0.00068,114,114,114,0,0,1,-30,30
2095,1098,0.00496,0.01545,0.00171,114,114,114,0,0,1,-30,30
1098,1096,0.00107,0.0019,0.00019,72,72,72,0,0,1,-30,30
1460,1644,0.00231,0.00752,0.00079,114,114,114,0,0,1,-30,30
1846,1460,0.0057,0.01818,0.00196,114,114,114,0,0,1,-30,30
1459,1460,8e-05,0.00017,2e-05,97,97,97,0,0,1,-30,30
1454,2025,0.0019,0.00455,0.00091,103,103,103,0,0,1,-30,30
2026,1453,0.0014,0.00471,0.00048,114,114,114,0,0,1,-30,30
1143,2026,0.0081,0.02298,0.00239,97,97,97,0,0,1,-30,30
2024,2026,0.0005,0.0014,0.00017,111,111,111,0,0,1,-30,30
1321,1332,0.00752,0.02347,0.00235,97,97,97,0,0,1,-30,30
1494,1321,0.00033,0.00116,0.00012,114,114,114,0,0,1,-30,30
1319,1321,0.0024,0.00727,0.00087,114,114,114,0,0,1,-30,30
2036,2122,0.0081,0.02496,0.00284,114,114,114,0,0,1,-30,30
1775,1060,0.00364,0.01149,0.00123,114,114,114,0,0,1,-30,30
1105,1775,0.00157,0.00463,0.00057,114,114,114,0,0,1,-30,30
1775,1773,0.00231,0.00694,0.00072,97,97,97,0,0,1,-30,30
2002,1232,0.0019,0.0057,0.00061,97,97,97,0,0,1,-30,30
1099,2003,0.0057,0.01744,0.00187,97,97,97,0,0,1,-30,30
2095,1099,0.00496,0.01545,0.00171,114,114,114,0,0,1,-30,30
1099,1097,0.00107,0.0019,0.00019,72,72,72,0,0,1,-30,30
1454,1996,0.00521,0.01603,0.00183,114,114,114,0,0,1,-30,30
1673,1512,0.01339,0.04223,0.00461,114,114,114,0,0,1,-30,30
2022,1673,0.00785,0.02529,0.00263,114,114,114,0,0,1,-30,30
1673,1671,0.00388,0.01281,0.00126,114,114,114,0,0,1,-30,30
1672,1263,0.00876,0.0281,0.00298,114,114,114,0,0,1,-30,30
1585,1672,0.01116,0.03504,0.00382,116,116,116,0,0,1,-30,30
1512,1585,0.00231,0.00719,0.00079,114,114,114,0,0,1,-30,30
1672,1670,0.0038,0.0124,0.00126,114,114,114,0,0,1,-30,30
1585,1583,0.00322,0.00554,0.00054,72,72,72,0,0,1,-30,30
2002,1643,0.00545,0.01702,0.00187,114,114,114,0,0,1,-30,30
2121,2066,0.00488,0.01207,0.00144,97,97,97,0,0,1,-30,30
1369,2120,0.00273,0.00785,0.00081,97,97,97,0,0,1,-30,30
1600,1811,0.00289,0.00868,0.00103,114,114,114,0,0,1,-30,30
2036,1600,0.00595,0.01942,0.00199,114,114,114,0,0,1,-30,30
1600,1598,0.00529,0.00909,0.0009,72,72,72,0,0,1,-30,30
1253,1454,0.0014,0.00455,0.00046,114,114,114,0,0,1,-30,30
1274,1253,0.00512,0.01554,0.00186,114,114,114,0,0,1,-30,30
1252,1253,0.00033,0.00107,0.00011,114,114,114,0,0,1,-30,30
1958,1877,0.00678,0.02025,0.00244,105,105,105,0,0,1,-30,30
2123,1878,0.00802,0.02554,0.00272,114,114,114,0,0,1,-30,30
1976,1821,0.00727,0.00975,0.00189,72,72,72,0,0,1,-30,30
2064,1131,0.01785,0.05826,0.00589,114,114,114,0,0,1,-30,30
2065,1254,0.00314,0.00785,0.00086,97,97,97,0,0,1,-30,30
1696,1255,0.00579,0.01595,0.00189,97,97,97,0,0,1,-30,30
1520,1696,0.00207,0.0062,0.00077,114,114,114,0,0,1,-30,30
1694,1696,0.00025,0.0005,5e-05,72,72,72,0,0,1,-30,30
2018,1738,0.00744,0.02289,0.00262,114,114,114,0,0,1,-30,30
1737,1513,0.01207,0.03926,0.00399,114,114,114,0,0,1,-30,30
1876,1513,0.0005,0.0038,0.00038,152,152,152,0,0,1,-30,30
1930,1876,0.0081,0.05248,0.00524,116,116,116,0,0,1,-30,30
2066,1930,0.00769,0.02413,0.00266,114,114,114,0,0,1,-30,30
1874,1876,0.00058,0.00174,0.00023,114,114,114,0,0,1,-30,30
1928,1930,0.00223,0.00719,0.00075,114,114,114,0,0,1,-30,30
1812,1095,0.00281,0.00851,0.00098,114,114,114,0,0,1,-30,30
1599,1094,0.00347,0.0114,0.00115,114,114,114,0,0,1,-30,30
1262,1599,0.00529,0.01719,0.00176,114,114,114,0,0,1,-30,30
1599,1597,0.00529,0.00909,0.0009,72,72,72,0,0,1,-30,30
1551,1807,0.01926,0.06198,0.00647,114,114,114,0,0,1,-30,30
2062,1551,0.01041,0.03388,0.00346,114,114,114,0,0,1,-30,30
1550,1551,0.00165,0.00537,0.00054,114,114,114,0,0,1,-30,30
1933,1847,0.00471,0.0138,0.00176,114,114,114,0,0,1,-30,30
1360,1590,0.00074,0.00231,0.00023,114,114,114,0,0,1,-30,30
2128,1360,0.01107,0.03612,0.00365,114,114,114,0,0,1,-30,30
1357,1360,0.00091,0.00306,0.0003,114,114,114,0,0,1,-30,30
1590,1716,0.00752,0.02446,0.00247,114,114,114,0,0,1,-30,30
1762,1977,0.0124,0.02793,0.00267,72,72,72,0,0,1,-30,30
2017,1443,0.01711,0.05562,0.0056,99,99,99,0,0,1,-30,30
1195,1160,0.01512,0.04223,0.00403,99,99,99,0,0,1,-30,30
1619,1159,0.01529,0.03198,0.00589,97,97,97,0,0,1,-30,30
1658,1400,0.00934,0.02917,0.00321,114,114,114,0,0,1,-30,30
1667,1658,0.00215,0.00636,0.0008,114,114,114,0,0,1,-30,30
1658,1657,0,8e-05,1e-05,114,114,114,0,0,1,-30,30
1631,1400,0.00504,0.01661,0.00167,114,114,114,0,0,1,-30,30
1956,1578,0.00579,0.01446,0.00162,99,99,99,0,0,1,-30,30
1444,1578,0.03413,0.08545,0.00909,99,99,99,0,0,1,-30,30
1444,2138,0.0062,0.01562,0.00277,106,106,106,0,0,1,-30,30
1617,2137,0.00124,0.00355,0.00045,113,113,113,0,0,1,-30,30
1909,1955,0.00769,0.01934,0.00211,99,99,99,0,0,1,-30,30
1907,1909,0.01248,0.03545,0.00474,112,112,112,0,0,1,-30,30
1443,1071,0.00488,0.01231,0.00189,99,99,99,0,0,1,-30,30
1212,1541,0.0062,0.01934,0.00214,114,114,114,0,0,1,-30,30
1443,1264,0.00405,0.01331,0.00135,114,114,114,0,0,1,-30,30
1265,1908,0.01025,0.02926,0.0039,112,112,112,0,0,1,-30,30
1440,1400,0.00959,0.03107,0.00321,114,114,114,0,0,1,-30,30
1684,1400,0.0014,0.0043,0.00047,114,114,114,0,0,1,-30,30
1191,1431,0.00777,0.02372,0.00273,114,114,114,0,0,1,-30,30
1993,1524,0.00818,0.02496,0.00292,114,114,114,0,0,1,-30,30
2126,2118,0.00149,0.00446,0.00057,114,114,114,0,0,1,-30,30
1706,1616,0.00628,0.01959,0.00217,114,114,114,0,0,1,-30,30
1707,1617,0.0062,0.01942,0.00215,114,114,114,0,0,1,-30,30
1616,2119,0.00083,0.00248,0.00027,114,114,114,0,0,1,-30,30
1072,2127,0.00074,0.00223,0.0003,114,114,114,0,0,1,-30,30
2139,1617,0.00198,0.00529,0.00071,99,99,99,0,0,1,-30,30
1892,1887,0.00347,0.00975,0.00132,112,112,112,0,0,1,-30,30
2021,1159,0.00512,0.01463,0.00197,112,112,112,0,0,1,-30,30
1893,2021,0.00132,0.0038,0.00051,113,113,113,0,0,1,-30,30
2020,2021,0.00025,0.00033,4e-05,78,78,78,0,0,1,-30,30
1923,1401,0.00479,0.01471,0.00169,114,114,114,0,0,1,-30,30
1423,1398,0.00884,0.02769,0.00305,114,114,114,0,0,1,-30,30
1939,1401,0.00504,0.01554,0.00179,114,114,114,0,0,1,-30,30
1926,1399,0.00355,0.00884,0.00094,99,99,99,0,0,1,-30,30
2029,1926,0.01603,0.04124,0.00435,99,99,99,0,0,1,-30,30
1926,1924,0.01264,0.01488,0.00319,74,74,74,0,0,1,-30,30
1927,1398,0.0043,0.01066,0.00113,99,99,99,0,0,1,-30,30
1900,1927,0.01727,0.04893,0.00506,99,99,99,0,0,1,-30,30
1927,1925,0.01281,0.01496,0.00322,74,74,74,0,0,1,-30,30
2030,1900,0.00893,0.02777,0.0031,114,114,114,0,0,1,-30,30
1248,1900,0.00901,0.02769,0.00317,114,114,114,0,0,1,-30,30
1901,1159,0.01083,0.02711,0.00287,99,99,99,0,0,1,-30,30
1902,1160,0.01083,0.02711,0.00287,99,99,99,0,0,1,-30,30
2081,1901,0.0043,0.0124,0.00164,113,113,113,0,0,1,-30,30
2082,1900,0.0043,0.0124,0.00164,113,113,113,0,0,1,-30,30
1732,1713,0.00504,0.01256,0.00135,99,99,99,0,0,1,-30,30
1902,1732,0.01099,0.02835,0.00304,99,99,99,0,0,1,-30,30
1731,1732,0.0043,0.01231,0.00162,113,113,113,0,0,1,-30,30
1901,1712,0.01603,0.04107,0.0044,99,99,99,0,0,1,-30,30
1900,2071,0.0062,0.02025,0.00208,114,114,114,0,0,1,-30,30
1443,1129,0.00455,0.01289,0.00174,112,112,112,0,0,1,-30,30
1999,1087,0.00421,0.01322,0.00146,114,114,114,0,0,1,-30,30
1953,1087,0.00347,0.01116,0.00119,114,114,114,0,0,1,-30,30
1950,1287,0.00471,0.01339,0.0018,112,112,112,0,0,1,-30,30
1579,1950,0.00355,0.01091,0.00126,114,114,114,0,0,1,-30,30
1950,1948,0.00157,0.00496,0.00056,114,114,114,0,0,1,-30,30
1754,1088,0.00264,0.00818,0.00091,114,114,114,0,0,1,-30,30
1579,1754,0.00612,0.01917,0.00209,114,114,114,0,0,1,-30,30
1754,1753,0.00207,0.00347,0.00083,87,87,87,0,0,1,-30,30
1593,1579,0.0024,0.00719,0.00085,114,114,114,0,0,1,-30,30
1213,1667,0.0024,0.00777,0.00081,114,114,114,0,0,1,-30,30
1286,1772,0.00372,0.00843,0.00145,101,101,101,0,0,1,-30,30
1745,1666,0.00628,0.02025,0.00211,114,114,114,0,0,1,-30,30
1484,1439,8e-05,0.00025,2e-05,114,114,114,0,0,1,-30,30
1693,1484,0.0076,0.01983,0.00206,99,99,99,0,0,1,-30,30
1666,1693,0.00314,0.00843,0.00085,99,99,99,0,0,1,-30,30
1483,1484,0.00455,0.00818,0.00096,77,77,77,0,0,1,-30,30
1692,1693,0.0005,0.0014,0.00013,99,99,99,0,0,1,-30,30
1458,1439,0.00256,0.00636,0.001,99,99,99,0,0,1,-30,30
1651,1409,0.00165,0.00463,0.00063,111,111,111,0,0,1,-30,30
1405,1440,0.00322,0.00926,0.00122,113,113,113,0,0,1,-30,30
1186,1405,0.00306,0.00893,0.00111,114,114,114,0,0,1,-30,30
1404,1405,0,8e-05,1e-05,114,114,114,0,0,1,-30,30
1409,1771,0.0014,0.00405,0.00053,113,113,113,0,0,1,-30,30
2058,1594,0.01074,0.03273,0.00383,114,114,114,0,0,1,-30,30
1439,1685,0.00826,0.02686,0.00276,114,114,114,0,0,1,-30,30
1625,2017,0.01471,0.03025,0.00563,96,96,96,0,0,1,-30,30
1444,1625,0.00992,0.01661,0.00395,87,87,87,0,0,1,-30,30
1625,1624,0.00223,0.00562,0.0006,99,99,99,0,0,1,-30,30
1085,1401,0.00603,0.02083,0.00212,114,114,114,0,0,1,-30,30
1086,1167,0.00306,0.01074,0.00115,114,114,114,0,0,1,-30,30
1397,1166,0.00653,0.02099,0.00221,114,114,114,0,0,1,-30,30
1525,1397,0.0024,0.00694,0.00092,113,113,113,0,0,1,-30,30
1393,1397,0.00868,0.02669,0.00307,114,114,114,0,0,1,-30,30
1394,1397,0.00835,0.0257,0.00294,114,114,114,0,0,1,-30,30
1414,1712,0.00471,0.01149,0.00179,99,99,99,0,0,1,-30,30
2080,1414,0.02405,0.04025,0.00957,87,87,87,0,0,1,-30,30
1413,1414,0.00347,0.01025,0.00125,114,114,114,0,0,1,-30,30
1713,1888,0.00149,0.00438,0.00052,114,114,114,0,0,1,-30,30
