bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2197,2334,0.02439,0.06359,0.01204,108,108,108,0,0,1,-30,30
2689,2452,0.01902,0.04153,0.00864,90,90,90,0,0,1,-30,30
2510,2334,0.00579,0.01893,0.00191,76,76,76,0,0,1,-30,30
2383,2452,0.0157,0.02562,0.00227,86,86,86,0,0,1,-30,30
2383,2382,0.00826,0.0124,0.00128,83,83,83,0,0,1,-30,30
2688,2451,0.02209,0.05774,0.00565,76,76,76,0,0,1,-30,30
2265,2451,0.00435,0.0076,0.00072,69,69,69,0,0,1,-30,30
2266,2452,0.00435,0.0076,0.00072,69,69,69,0,0,1,-30,30
2286,2451,0.04628,0.07686,0.00755,76,76,76,0,0,1,-30,30
2261,2691,0.00245,0.00833,0.00083,114,114,114,0,0,1,-30,30
2262,2690,0.00245,0.00833,0.00083,114,114,114,0,0,1,-30,30
2180,2691,0.00661,0.00909,0.00116,79,79,79,0,0,1,-30,30
2685,2180,0.00744,0.02397,0.00244,119,119,119,0,0,1,-30,30
2349,2346,0.00359,0.01215,0.0012,120,120,120,0,0,1,-30,30
2263,2691,0.00496,0.01488,0.00167,115,115,115,0,0,1,-30,30
2264,2690,0.00496,0.01488,0.00167,115,115,115,0,0,1,-30,30
2653,2690,0.00615,0.02083,0.0023,120,120,120,0,0,1,-30,30
2352,2653,0.00769,0.02603,0.00258,120,120,120,0,0,1,-30,30
2348,2653,0.00031,0.00104,0.0001,120,120,120,0,0,1,-30,30
2346,2691,0.00909,0.02727,0.0029,115,115,115,0,0,1,-30,30
2353,2345,0.00992,0.03058,0.00329,117,117,117,0,0,1,-30,30
2478,2690,0.02479,0.08008,0.0083,114,114,114,0,0,1,-30,30
2176,2691,0.01499,0.03154,0.0031,90,90,90,0,0,1,-30,30
2259,2690,0.04298,0.10248,0.0105,90,90,90,0,0,1,-30,30
2685,2341,0.00287,0.00972,0.00096,114,114,114,0,0,1,-30,30
2452,2201,0.03719,0.11901,0.0122,114,114,114,0,0,1,-30,30
2197,2202,0.06463,0.10992,0.01059,88,88,88,0,0,1,-30,30
2194,2201,0.03322,0.05661,0.00545,88,88,88,0,0,1,-30,30
2361,2202,0.01783,0.06021,0.00596,120,120,120,0,0,1,-30,30
2497,2201,0.00759,0.02569,0.00254,120,120,120,0,0,1,-30,30
2654,2340,0.01209,0.04096,0.00406,120,120,120,0,0,1,-30,30
2654,2202,0.00687,0.02326,0.0023,120,120,120,0,0,1,-30,30
2548,2654,0.00553,0.00967,0.00092,89,89,89,0,0,1,-30,30
2309,2201,0.0157,0.04959,0.00511,118,118,118,0,0,1,-30,30
2524,2202,0.00413,0.0314,0.003,137,137,137,0,0,1,-30,30
2515,2201,0.06583,0.22298,0.02208,122,122,122,0,0,1,-30,30
2499,2202,0.02066,0.06612,0.00678,119,119,119,0,0,1,-30,30
2312,2331,0.01642,0.05563,0.00551,122,122,122,0,0,1,-30,30
2246,2194,0.01214,0.04112,0.00407,122,122,122,0,0,1,-30,30
2303,2663,0.03124,0.10231,0.01048,120,120,120,0,0,1,-30,30
2206,2222,0.04421,0.11367,0.01112,91,91,91,0,0,1,-30,30
2316,2222,0.01033,0.01802,0.00172,89,89,89,0,0,1,-30,30
2676,2392,0.01256,0.0219,0.00212,89,89,89,0,0,1,-30,30
2677,2675,0.01008,0.01736,0.00172,88,88,88,0,0,1,-30,30
2476,2387,0.02,0.03744,0.00365,90,90,90,0,0,1,-30,30
2675,2476,0.00793,0.01537,0.0015,90,90,90,0,0,1,-30,30
2677,2676,0.01083,0.01893,0.00181,89,89,89,0,0,1,-30,30
2392,2386,0.02818,0.05818,0.0059,90,90,90,0,0,1,-30,30
2254,2222,0.05702,0.11331,0.01091,90,90,90,0,0,1,-30,30
2520,2386,0.03934,0.12917,0.0132,120,120,120,0,0,1,-30,30
2521,2520,0.00595,0.01917,0.00198,119,119,119,0,0,1,-30,30
2316,2386,0.0362,0.06339,0.00612,89,89,89,0,0,1,-30,30
2521,2670,0.02743,0.08885,0.00915,119,119,119,0,0,1,-30,30
2621,2535,0.04033,0.13661,0.01353,122,122,122,0,0,1,-30,30
2665,2274,0.01157,0.03942,0.0039,122,122,122,0,0,1,-30,30
2254,2157,0.03507,0.11878,0.01176,122,122,122,0,0,1,-30,30
2157,2387,0.04107,0.13909,0.01377,122,122,122,0,0,1,-30,30
2426,2186,0.0295,0.05017,0.00484,88,88,88,0,0,1,-30,30
2663,2274,0.01132,0.03744,0.0037,121,121,121,0,0,1,-30,30
2555,2671,0.00107,0.00121,0.01087,72,72,72,0,0,1,-30,30
2662,2387,0.01421,0.04661,0.00477,120,120,120,0,0,1,-30,30
2662,2535,0.01777,0.05818,0.00595,120,120,120,0,0,1,-30,30
2428,2303,0.02269,0.06221,0.00629,90,90,90,0,0,1,-30,30
2181,2387,0.02099,0.06934,0.00699,120,120,120,0,0,1,-30,30
2211,2181,0.01711,0.05562,0.0048,120,120,120,0,0,1,-30,30
2663,2566,0.02496,0.08446,0.00847,122,122,122,0,0,1,-30,30
2621,2538,0.03174,0.1075,0.01064,122,122,122,0,0,1,-30,30
2423,2386,0.02595,0.08512,0.00874,10,10,10,0,0,1,-30,30
2428,2426,0.00943,0.01889,0.00185,90,90,90,0,0,1,-30,30
2665,2157,0.01769,0.05744,0.00596,119,119,119,0,0,1,-30,30
2177,2665,0.05234,0.09155,0.00873,20,20,20,0,0,1,-30,30
2931,2992,0.03562,0.10942,0.01146,69,69,69,0,0,1,-30,30
2829,2970,0.03678,0.09397,0.00951,107,107,107,0,0,1,-30,30
2943,2894,0.00207,0.00727,0.0007,124,124,124,0,0,1,-30,30
2894,2723,0.01851,0.0595,0.00627,119,119,119,0,0,1,-30,30
2821,2704,0.021,0.0679,0.00696,119,119,119,0,0,1,-30,30
2921,2925,0.03347,0.06529,0.00593,69,69,69,0,0,1,-30,30
2700,2994,0.06645,0.17719,0.01791,70,70,70,0,0,1,-30,30
2916,2995,0.03957,0.12859,0.01319,120,120,120,0,0,1,-30,30
2838,2879,0.0205,0.06876,0.00688,121,121,121,0,0,1,-30,30
2811,2769,0.04,0.12959,0.01329,114,114,114,0,0,1,-30,30
2775,2875,0.00992,0.03322,0.00419,107,107,107,0,0,1,-30,30
2812,2770,0.04025,0.13025,0.01336,114,114,114,0,0,1,-30,30
2877,2802,0.03545,0.08736,0.00882,105,105,105,0,0,1,-30,30
2996,2995,0.01264,0.03802,0.00273,69,69,69,0,0,1,-30,30
2774,2996,0.03306,0.08264,0.00968,69,69,69,0,0,1,-30,30
2847,2775,0.04669,0.08182,0.00774,89,89,89,0,0,1,-30,30
2726,2716,0.03413,0.05992,0.00566,48,48,48,0,0,1,-30,30
2740,2848,0.03587,0.05868,0.00646,86,86,86,0,0,1,-30,30
2739,2746,0.1,0.1595,0.01597,57,57,57,0,0,1,-30,30
2966,2862,0.0395,0.1281,0.01314,119,119,119,0,0,1,-30,30
2848,2715,0.03124,0.05603,0.00563,90,90,90,0,0,1,-30,30
2977,2736,0.0214,0.06887,0.00708,69,69,69,0,0,1,-30,30
2961,2977,0.01686,0.05427,0.00558,69,69,69,0,0,1,-30,30
2876,2977,0.00026,0.00066,7e-05,69,69,69,0,0,1,-30,30
2725,2724,0.01223,0.0386,0.0042,69,69,69,0,0,1,-30,30
2865,2732,0.02883,0.09322,0.00956,69,69,69,0,0,1,-30,30
2775,2942,0.02455,0.07992,0.00823,120,120,120,0,0,1,-30,30
2716,2958,0.06843,0.09157,0.0084,69,69,69,0,0,1,-30,30
2958,2991,0.08653,0.11405,0.01019,69,69,69,0,0,1,-30,30
2830,2805,0.00785,0.01983,0.00203,106,106,106,0,0,1,-30,30
2873,2896,0.01033,0.02653,0.00269,69,69,69,0,0,1,-30,30
2850,2873,0.02231,0.05702,0.00576,107,107,107,0,0,1,-30,30
2849,2913,0.03099,0.07901,0.00801,107,107,107,0,0,1,-30,30
2697,2809,0.00264,0.00752,0.00075,112,112,112,0,0,1,-30,30
2799,2779,0.03025,0.06281,0.00061,97,97,97,0,0,1,-30,30
2777,2705,0.00331,0.01083,0.00109,114,114,114,0,0,1,-30,30
2789,2780,0.04124,0.07231,0.00687,69,69,69,0,0,1,-30,30
2778,2713,0.0186,0.0562,0.00581,111,111,111,0,0,1,-30,30
2845,2867,0.02479,0.08,0.00823,119,119,119,0,0,1,-30,30
2697,2913,0.01314,0.04182,0.00448,118,118,118,0,0,1,-30,30
2912,2872,0.00942,0.03066,0.00315,76,76,76,0,0,1,-30,30
2911,2840,0.02901,0.09438,0.00966,120,120,120,0,0,1,-30,30
2711,2780,0.00421,0.01058,0.00106,106,106,106,0,0,1,-30,30
2980,2779,0.00736,0.0238,0.00244,119,119,119,0,0,1,-30,30
2979,2697,0.00157,0.00496,0.00051,118,118,118,0,0,1,-30,30
2979,2698,0.00157,0.00496,0.00051,118,118,118,0,0,1,-30,30
2705,2711,0.00306,0.00992,0.00102,119,119,119,0,0,1,-30,30
2844,2831,0.00826,0.02628,0.00286,118,118,118,0,0,1,-30,30
2758,2844,0.0181,0.05702,0.0062,118,118,118,0,0,1,-30,30
2809,2780,0.00405,0.01058,0.00109,108,108,108,0,0,1,-30,30
2702,2698,0.00231,0.00752,0.00077,120,120,120,0,0,1,-30,30
2907,2702,0.00397,0.01298,0.00131,120,120,120,0,0,1,-30,30
2797,2789,0.00361,0.01166,0.0012,114,114,114,0,0,1,-30,30
2919,2797,0.06898,0.12121,0.01145,89,89,89,0,0,1,-30,30
2722,2919,0.06661,0.11306,0.01118,69,69,69,0,0,1,-30,30
2895,2799,0.01322,0.03306,0.00327,69,69,69,0,0,1,-30,30
2991,2895,0.05686,0.09339,0.00944,76,76,76,0,0,1,-30,30
2943,2779,0.0376,0.12165,0.01249,119,119,119,0,0,1,-30,30
2956,2840,0.03058,0.05372,0.00508,89,89,89,0,0,1,-30,30
2873,2782,0.00851,0.02074,0.00232,104,104,104,0,0,1,-30,30
2782,2940,0.0405,0.09669,0.01016,103,103,103,0,0,1,-30,30
2973,2817,0.04008,0.10174,0.01033,99,99,99,0,0,1,-30,30
2710,2907,0.00198,0.00628,0.00065,118,118,118,0,0,1,-30,30
2696,2710,0.00653,0.02116,0.0022,119,119,119,0,0,1,-30,30
2896,2830,0.00926,0.0238,0.00242,69,69,69,0,0,1,-30,30
2988,2872,0.06223,0.10413,0.01072,69,69,69,0,0,1,-30,30
2787,2988,0.04702,0.07851,0.00808,69,69,69,0,0,1,-30,30
2716,2722,0.00545,0.0076,0.00077,69,69,69,0,0,1,-30,30
2872,2831,0.0162,0.0338,0.00351,90,90,90,0,0,1,-30,30
2911,2889,0.02781,0.08994,0.01845,119,119,119,0,0,1,-30,30
2696,2713,0.01397,0.04463,0.00462,119,119,119,0,0,1,-30,30
2867,2712,0.00868,0.0281,0.00295,76,76,76,0,0,1,-30,30
2906,2919,0.01607,0.05279,0.01083,69,69,69,0,0,1,-30,30
2891,2906,0.034,0.10995,0.02256,69,69,69,0,0,1,-30,30
2743,2779,0.00562,0.01893,0.00189,16,16,16,0,0,1,-30,30
2744,2780,0.00562,0.01893,0.00189,16,16,16,0,0,1,-30,30
2981,2697,0.00215,0.00719,0.00072,16,16,16,0,0,1,-30,30
2903,2780,0.00091,0.00306,0.00031,10,10,10,0,0,1,-30,30
2802,2805,0.00661,0.01372,0.00133,97,97,97,0,0,1,-30,30
2945,2713,0.0205,0.06876,0.00688,121,121,121,0,0,1,-30,30
2709,2716,0.0374,0.12066,0.01272,119,119,119,0,0,1,-30,30
2945,2891,0.01928,0.06236,0.0064,119,119,119,0,0,1,-30,30
2724,2709,0.02269,0.07306,0.00777,119,119,119,0,0,1,-30,30
2735,2973,0.0057,0.01017,0.00094,90,90,90,0,0,1,-30,30
2971,2735,0.00967,0.01702,0.0016,89,89,89,0,0,1,-30,30
2785,2972,0.05769,0.14545,0.015,76,76,76,0,0,1,-30,30
2993,2973,0.00282,0.00717,0.00079,90,90,90,0,0,1,-30,30
2824,2993,0.03198,0.07876,0.00786,90,90,90,0,0,1,-30,30
2969,2972,0.01843,0.06,0.00615,120,120,120,0,0,1,-30,30
2951,2953,0.00554,0.01793,0.00184,119,119,119,0,0,1,-30,30
2847,2703,0.03636,0.12066,0.01181,114,114,114,0,0,1,-30,30
2953,2947,0.00306,0.00992,0.00102,114,114,114,0,0,1,-30,30
2760,2824,0.0676,0.11901,0.0112,69,69,69,0,0,1,-30,30
2963,2760,0.03868,0.0681,0.00639,69,69,69,0,0,1,-30,30
2892,2824,0.05042,0.10487,0.0102,69,69,69,0,0,1,-30,30
2909,2892,0.01976,0.0514,0.00515,69,69,69,0,0,1,-30,30
2828,2771,0.02781,0.07968,0.00807,113,113,113,0,0,1,-30,30
2963,2828,0.01467,0.03239,0.00328,69,69,69,0,0,1,-30,30
2708,2776,0.02231,0.07231,0.01493,75,75,75,0,0,1,-30,30
2703,2708,0.01322,0.01777,0.00191,62,62,62,0,0,1,-30,30
2944,2771,0.00883,0.02792,0.00305,118,118,118,0,0,1,-30,30
2757,2944,0.00688,0.02158,0.0024,118,118,118,0,0,1,-30,30
2888,2955,0.01554,0.05455,0.00557,124,124,124,0,0,1,-30,30
2950,2904,0.00438,0.01136,0.00098,107,107,107,0,0,1,-30,30
2734,2950,0.00515,0.01374,0.00122,109,109,109,0,0,1,-30,30
2904,2952,0.00281,0.00702,0.00059,106,106,106,0,0,1,-30,30
2721,2968,0.02769,0.0895,0.00917,95,95,95,0,0,1,-30,30
2955,2720,0.02132,0.06942,0.00707,120,120,120,0,0,1,-30,30
2968,2974,0.01504,0.04132,0.00426,110,110,110,0,0,1,-30,30
2954,2951,0.01777,0.05736,0.00588,119,119,119,0,0,1,-30,30
2910,2769,0.00736,0.0238,0.00251,114,114,114,0,0,1,-30,30
2931,2839,0.00421,0.01074,0.00121,107,107,107,0,0,1,-30,30
2703,2909,0.02331,0.07893,0.00745,69,69,69,0,0,1,-30,30
2931,2768,0.00273,0.00826,0.00085,116,116,116,0,0,1,-30,30
2768,2757,0.00149,0.00496,0.00048,121,121,121,0,0,1,-30,30
2723,2771,0.02868,0.09256,0.00951,119,119,119,0,0,1,-30,30
2734,2785,0.01364,0.03554,0.0037,108,108,108,0,0,1,-30,30
2951,2947,0.00421,0.01355,0.0014,119,119,119,0,0,1,-30,30
2887,2954,0.00529,0.01074,0.00111,90,90,90,0,0,1,-30,30
2974,2971,0.00934,0.01653,0.00174,90,90,90,0,0,1,-30,30
2816,2770,0.02124,0.0686,0.00704,119,119,119,0,0,1,-30,30
2776,2769,0.0314,0.09884,0.01074,118,118,118,0,0,1,-30,30
2818,2947,0.00851,0.02686,0.0029,95,95,95,0,0,1,-30,30
2813,2818,0.0181,0.05702,0.0062,95,95,95,0,0,1,-30,30
3013,2719,0.00864,0.02821,0.00288,120,120,120,0,0,1,-30,30
2819,2972,0.03678,0.09347,0.00949,106,106,106,0,0,1,-30,30
2875,2816,0.03364,0.10744,0.01016,107,107,107,0,0,1,-30,30
2910,2839,0.00826,0.01653,0.00194,95,95,95,0,0,1,-30,30
2968,2984,0.00496,0.00744,0.00073,83,83,83,0,0,1,-30,30
2968,2984,0.00496,0.00744,0.00073,83,83,83,0,0,1,-30,30
2764,2947,0.00496,0.00744,0.00073,83,83,83,0,0,1,-30,30
2765,2948,0.00496,0.00744,0.00073,83,83,83,0,0,1,-30,30
2957,2951,0.00496,0.00744,0.00073,83,83,83,0,0,1,-30,30
2960,2887,0.0254,0.08216,0.00843,119,119,119,0,0,1,-30,30
2960,2719,0.01636,0.05289,0.00558,119,119,119,0,0,1,-30,30
2813,2963,0.02041,0.06843,0.00685,121,121,121,0,0,1,-30,30
2957,2951,0.00992,0.03488,0.00407,76,76,76,0,0,1,-30,30
2970,2931,0.02017,0.05223,0.00545,107,107,107,0,0,1,-30,30
2931,2770,0.0095,0.02455,0.00256,107,107,107,0,0,1,-30,30
2936,2920,0.00891,0.01566,0.00148,77,77,77,0,0,1,-30,30
2928,2930,0.0328,0.07474,0.00784,66,66,66,0,0,1,-30,30
2927,2925,0.04351,0.09356,0.00962,66,66,66,0,0,1,-30,30
2929,2994,0.07306,0.1919,0.01832,108,108,108,0,0,1,-30,30
2930,2851,0.03091,0.08107,0.00774,87,87,87,0,0,1,-30,30
2851,2994,0.04207,0.11074,0.01053,87,87,87,0,0,1,-30,30
2926,2929,0.01653,0.03306,0.00242,66,66,66,0,0,1,-30,30
2821,2730,0.0405,0.07107,0.00673,77,77,77,0,0,1,-30,30
2730,2926,0.04628,0.07107,0.0076,77,77,77,0,0,1,-30,30
2929,2936,0.00496,0.00826,0.00085,66,66,66,0,0,1,-30,30
2822,2821,0.00413,0.01372,0.00138,119,119,119,0,0,1,-30,30
2961,2927,0.02394,0.04718,0.00469,66,66,66,0,0,1,-30,30
2920,2928,0.00862,0.02752,0.00296,119,119,119,0,0,1,-30,30
2833,2994,0.04438,0.07826,0.00739,77,77,77,0,0,1,-30,30
2866,2833,0.05661,0.09983,0.00943,66,66,66,0,0,1,-30,30
2714,2866,0.01975,0.06215,0.00675,66,66,66,0,0,1,-30,30
2745,2714,0.03669,0.06471,0.00611,77,77,77,0,0,1,-30,30
2731,2930,0.03587,0.07132,0.00624,77,77,77,0,0,1,-30,30
2966,2822,0.03438,0.06099,0.00569,90,90,90,0,0,1,-30,30
2745,2731,0.03587,0.07132,0.00624,77,77,77,0,0,1,-30,30
2729,2773,0.0204,0.06595,0.00677,119,119,119,0,0,1,-30,30
2726,2773,0.01455,0.04747,0.00483,120,120,120,0,0,1,-30,30
2750,2874,0.00661,0.0157,0.00169,103,103,103,0,0,1,-30,30
2755,2717,0.00983,0.01736,0.0016,89,89,89,0,0,1,-30,30
2717,2751,0.03025,0.09752,0.01002,86,86,86,0,0,1,-30,30
2792,2752,0.01149,0.03471,0.00293,115,115,115,0,0,1,-30,30
2967,2792,0.00826,0.02893,0.00363,120,120,120,0,0,1,-30,30
2825,2746,0.00124,0.00413,0.00039,121,121,121,0,0,1,-30,30
2825,2841,0.00124,0.00413,0.00039,121,121,121,0,0,1,-30,30
2826,2841,0.00124,0.00413,0.00039,121,121,121,0,0,1,-30,30
2754,2967,0.01083,0.03471,0.00358,119,119,119,0,0,1,-30,30
2763,2754,0.00124,0.00413,0.00039,121,121,121,0,0,1,-30,30
2939,2763,0.00124,0.00413,0.00039,121,121,121,0,0,1,-30,30
2755,2939,0.00124,0.00413,0.00039,121,121,121,0,0,1,-30,30
2717,2989,0.03669,0.11818,0.01217,119,119,119,0,0,1,-30,30
2965,2989,0.01721,0.05623,0.00573,120,120,120,0,0,1,-30,30
2946,2747,0.03248,0.1081,0.01445,121,121,121,0,0,1,-30,30
2934,2746,0.05455,0.18017,0.0242,99,99,99,0,0,1,-30,30
2749,2752,0.01917,0.02595,0.00467,69,69,69,0,0,1,-30,30
2874,2752,0.01405,0.03636,0.00399,103,103,103,0,0,1,-30,30
2900,2751,0.03587,0.09008,0.00924,106,106,106,0,0,1,-30,30
2978,2752,0.015,0.04714,0.00466,114,114,114,0,0,1,-30,30
2932,2978,0.00525,0.0165,0.00163,114,114,114,0,0,1,-30,30
2975,2978,0.00026,0.00066,7e-05,106,106,106,0,0,1,-30,30
2901,2964,0.04174,0.07322,0.00692,89,89,89,0,0,1,-30,30
2759,2990,0.01705,0.05552,0.00567,120,120,120,0,0,1,-30,30
2754,2949,0.00099,0.00347,0.00036,124,124,124,0,0,1,-30,30
2882,2932,0.00364,0.01074,0.00106,114,114,114,0,0,1,-30,30
2749,2886,0.00463,0.01488,0.00152,119,119,119,0,0,1,-30,30
2762,2900,0.00372,0.00934,0.00094,106,106,106,0,0,1,-30,30
2755,2762,0.00496,0.01273,0.00128,95,95,95,0,0,1,-30,30
2727,2826,0.01116,0.01529,0.00275,79,79,79,0,0,1,-30,30
2751,2727,0.01116,0.01529,0.00275,79,79,79,0,0,1,-30,30
2752,2933,0.01496,0.0438,0.00445,114,114,114,0,0,1,-30,30
2753,2747,0.0076,0.01983,0.00206,108,108,108,0,0,1,-30,30
2837,2752,0.03479,0.1119,0.01176,76,76,76,0,0,1,-30,30
2946,2837,0.00702,0.0224,0.00237,119,119,119,0,0,1,-30,30
2880,2941,0.00843,0.02149,0.00216,107,107,107,0,0,1,-30,30
2946,2880,0.00843,0.02149,0.00216,107,107,107,0,0,1,-30,30
2823,2829,0.01992,0.05245,0.00519,108,108,108,0,0,1,-30,30
2941,2823,0.01187,0.03176,0.00315,109,109,109,0,0,1,-30,30
2885,2749,0.00504,0.01686,0.00174,121,121,121,0,0,1,-30,30
2694,2749,0.00331,0.01091,0.00111,120,120,120,0,0,1,-30,30
2933,2893,0.00777,0.02479,0.00257,118,118,118,0,0,1,-30,30
2852,2718,0.00711,0.02314,0.00234,120,120,120,0,0,1,-30,30
2886,2853,0.00306,0.00992,0.00102,119,119,119,0,0,1,-30,30
2905,2901,0.00645,0.02066,0.00213,119,119,119,0,0,1,-30,30
2897,2746,0.00124,0.00413,0.00041,121,121,121,0,0,1,-30,30
2898,2747,0.00124,0.00413,0.00041,121,121,121,0,0,1,-30,30
2747,2750,0.02074,0.06727,0.00682,119,119,119,0,0,1,-30,30
2897,2767,0.00545,0.01736,0.00177,118,118,118,0,0,1,-30,30
2747,2694,0.00612,0.0157,0.00157,107,107,107,0,0,1,-30,30
2860,2750,0.00132,0.00421,0.00044,118,118,118,0,0,1,-30,30
2746,2860,0.00793,0.02231,0.00215,112,112,112,0,0,1,-30,30
2767,2885,0.00909,0.02893,0.0029,118,118,118,0,0,1,-30,30
2893,2937,0.00736,0.02372,0.00242,119,119,119,0,0,1,-30,30
2718,2905,0.00331,0.01074,0.00109,119,119,119,0,0,1,-30,30
2949,2794,0.00207,0.00694,0.0007,121,121,121,0,0,1,-30,30
2965,2901,0.01132,0.03636,0.00375,119,119,119,0,0,1,-30,30
2794,2852,0.00289,0.00926,0.00094,119,119,119,0,0,1,-30,30
2853,2882,0.00248,0.00744,0.00073,115,115,115,0,0,1,-30,30
2795,2753,0.00492,0.02302,0.00236,120,120,120,0,0,1,-30,30
2937,2795,0.00492,0.02302,0.00236,120,120,120,0,0,1,-30,30
2862,2990,0.00165,0.00496,0.00053,115,115,115,0,0,1,-30,30
2725,2934,0.0395,0.12455,0.01176,38,38,38,0,0,1,-30,30
2790,2752,0.0395,0.06959,0.00657,72,72,72,0,0,1,-30,30
2788,2790,0.05306,0.09355,0.00884,72,72,72,0,0,1,-30,30
2924,2788,0.03293,0.1065,0.01093,119,119,119,0,0,1,-30,30
2923,2788,0.05807,0.10306,0.00937,76,76,76,0,0,1,-30,30
2934,2924,0.02444,0.07902,0.00811,119,119,119,0,0,1,-30,30
2704,2989,0.02139,0.06954,0.00729,120,120,120,0,0,1,-30,30
2908,2751,0.00124,0.00413,0.00039,121,121,121,0,0,1,-30,30
2749,2983,0.00463,0.01488,0.00152,119,119,119,0,0,1,-30,30
2750,2982,0.00463,0.01488,0.00152,119,119,119,0,0,1,-30,30
2881,2747,0.01281,0.02149,0.00212,78,78,78,0,0,1,-30,30
2715,2881,0.0262,0.04397,0.00434,78,78,78,0,0,1,-30,30
2842,2699,0.03905,0.12628,0.01297,95,95,95,0,0,1,-30,30
2976,2858,0.01165,0.03769,0.00387,119,119,119,0,0,1,-30,30
2699,2976,0.0214,0.06917,0.0071,119,119,119,0,0,1,-30,30
2707,2976,0.00281,0.00917,0.00094,120,120,120,0,0,1,-30,30
2938,2857,0.15802,0.18273,0.01643,46,46,46,0,0,1,-30,30
2834,2858,0.00498,0.01612,0.00165,119,119,119,0,0,1,-30,30
2756,2854,0.01039,0.05083,0.00494,133,133,133,0,0,1,-30,30
2827,2854,0.03603,0.12893,0.01251,69,69,69,0,0,1,-30,30
2732,2857,0.02234,0.07496,0.00748,69,69,69,0,0,1,-30,30
2695,2827,0.0414,0.06942,0.00711,69,69,69,0,0,1,-30,30
2766,2827,0.03314,0.06116,0.00639,69,69,69,0,0,1,-30,30
2804,2695,0.03769,0.12149,0.01249,69,69,69,0,0,1,-30,30
2807,2804,0.01942,0.06281,0.00649,69,69,69,0,0,1,-30,30
2859,2854,0.03587,0.1157,0.0122,119,119,119,0,0,1,-30,30
2783,2855,0.03025,0.09752,0.01028,119,119,119,0,0,1,-30,30
2820,2775,0.00983,0.01727,0.00163,69,69,69,0,0,1,-30,30
2864,2820,0.05322,0.09347,0.00882,69,69,69,0,0,1,-30,30
2868,2861,0.00661,0.01372,0.00133,69,69,69,0,0,1,-30,30
2861,2869,0.00537,0.01736,0.00179,69,69,69,0,0,1,-30,30
2842,2807,0.02339,0.07587,0.00784,57,57,57,0,0,1,-30,30
2869,2857,0.01157,0.03769,0.00387,69,69,69,0,0,1,-30,30
2843,2855,0.0331,0.11107,0.01106,114,114,114,0,0,1,-30,30
2846,2859,0.02818,0.09116,0.00934,69,69,69,0,0,1,-30,30
2864,2756,0.02446,0.04347,0.00404,69,69,69,0,0,1,-30,30
2863,2858,0.00661,0.01372,0.00133,97,97,97,0,0,1,-30,30
2835,2868,0.00507,0.01627,0.00168,119,119,119,0,0,1,-30,30
2843,2838,0.0205,0.06876,0.00688,69,69,69,0,0,1,-30,30
2902,2806,0.01568,0.0507,0.0052,84,84,84,0,0,1,-30,30
2854,2857,0.01281,0.04298,0.00428,114,114,114,0,0,1,-30,30
2855,2858,0.01281,0.04298,0.00428,114,114,114,0,0,1,-30,30
2835,2783,0.01012,0.03265,0.00336,119,119,119,0,0,1,-30,30
2870,2834,0.00118,0.00382,0.00039,57,57,57,0,0,1,-30,30
2871,2835,0.0011,0.00355,0.00037,57,57,57,0,0,1,-30,30
2701,2738,0.02355,0.06215,0.00639,82,82,82,0,0,1,-30,30
2784,2701,0.0276,0.0495,0.00448,69,69,69,0,0,1,-30,30
2761,2784,0.03967,0.07157,0.00641,69,69,69,0,0,1,-30,30
2796,2761,0.02983,0.05793,0.00547,69,69,69,0,0,1,-30,30
2801,2737,0.00926,0.03008,0.00307,120,120,120,0,0,1,-30,30
2922,2916,0.05314,0.09339,0.0089,69,69,69,0,0,1,-30,30
2798,2801,0.00132,0.00421,0.00044,118,118,118,0,0,1,-30,30
2800,2738,0.00909,0.02975,0.00302,119,119,119,0,0,1,-30,30
2736,2737,0.05504,0.1643,0.01682,69,69,69,0,0,1,-30,30
2986,2733,0.03653,0.06413,0.00605,69,69,69,0,0,1,-30,30
2815,2800,0.01595,0.05124,0.0053,119,119,119,0,0,1,-30,30
2815,2798,0.00744,0.02397,0.00246,119,119,119,0,0,1,-30,30
2884,2774,0.03669,0.11669,0.01251,69,69,69,0,0,1,-30,30
2986,2922,0.08314,0.14628,0.01392,69,69,69,0,0,1,-30,30
2962,2737,0.02688,0.08734,0.00915,120,120,120,0,0,1,-30,30
2815,2921,0.03347,0.06529,0.00593,94,94,94,0,0,1,-30,30
2793,2796,0.00521,0.01413,0.0014,90,90,90,0,0,1,-30,30
2796,2962,0.01843,0.0619,0.0062,121,121,121,0,0,1,-30,30
2728,2986,0.00182,0.00388,0.00027,76,76,76,0,0,1,-30,30
2915,2916,0.00347,0.01264,0.00119,69,69,69,0,0,1,-30,30
2700,2918,0.0376,0.09174,0.00968,69,69,69,0,0,1,-30,30
2884,2917,0.01967,0.08612,0.00924,57,57,57,0,0,1,-30,30
2803,2914,0.00164,0.00212,0.00912,76,76,76,0,0,1,-30,30
2803,2915,0.00164,0.00212,0.00912,76,76,76,0,0,1,-30,30
2959,2737,0.01463,0.05661,0.00653,130,130,130,0,0,1,-30,30
2742,2987,0.00331,0.01058,0.00109,119,119,119,0,0,1,-30,30
2899,2742,0.02975,0.09587,0.01007,119,119,119,0,0,1,-30,30
2832,2899,0.00512,0.01653,0.00174,119,119,119,0,0,1,-30,30
2808,2848,0.03347,0.06529,0.00593,21,21,21,0,0,1,-30,30
2706,2883,0.01653,0.0314,0.0029,48,48,48,0,0,1,-30,30
2890,2706,0.03347,0.06529,0.00593,69,69,69,0,0,1,-30,30
2883,2740,0.01653,0.0314,0.00315,48,48,48,0,0,1,-30,30
2865,2890,0.02288,0.074,0.00759,69,69,69,0,0,1,-30,30
2987,2739,0.00165,0.00529,0.00053,119,119,119,0,0,1,-30,30
2741,2740,0.00909,0.0281,0.00288,117,117,117,0,0,1,-30,30
2814,2810,0.00405,0.01331,0.00138,95,95,95,0,0,1,-30,30
2836,2814,0.02074,0.06628,0.00699,119,119,119,0,0,1,-30,30
2942,2836,0.02835,0.09223,0.00951,120,120,120,0,0,1,-30,30
3005,2810,0.03017,0.09764,0.01004,119,119,119,0,0,1,-30,30
2878,2741,0.02041,0.06612,0.00678,95,95,95,0,0,1,-30,30
2791,2942,0.01338,0.04326,0.00444,119,119,119,0,0,1,-30,30
3001,2173,0.05787,0.10132,0.00967,89,89,89,0,0,1,-30,30
3002,2174,0.05787,0.10132,0.00967,89,89,89,0,0,1,-30,30
3003,1656,0.01041,0.03355,0.00354,114,114,114,0,0,1,-30,30
3004,2093,0.00975,0.0305,0.00315,117,117,117,0,0,1,-30,30
2998,1747,0.00256,0.00826,0.00087,114,114,114,0,0,1,-30,30
3000,2998,0.00306,0.01,0.00105,114,114,114,0,0,1,-30,30
2997,2998,0.00025,0.00091,8e-05,114,114,114,0,0,1,-30,30
2999,1748,0.0057,0.01826,0.00192,114,114,114,0,0,1,-30,30
2832,3005,0.01103,0.03572,0.00367,119,119,119,0,0,1,-30,30
2947,3013,0.00934,0.0305,0.00311,120,120,120,0,0,1,-30,30
2964,2759,0.00543,0.01774,0.00181,120,120,120,0,0,1,-30,30
4,3,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
7,6,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
9,8,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
12,11,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
15,14,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
16,15,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
20,19,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
23,22,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
25,24,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
27,26,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
29,28,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
31,30,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
33,32,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
35,34,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
39,38,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
41,40,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
43,42,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
45,44,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
48,47,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
52,51,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
55,54,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
59,57,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
58,57,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
61,60,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
64,63,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
67,66,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
69,68,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
71,70,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
73,72,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
75,74,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
77,76,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
79,78,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
81,80,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
89,88,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
91,90,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
93,92,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
97,96,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
99,98,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
102,101,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
104,103,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
106,105,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
108,107,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
110,109,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
112,111,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
114,113,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
116,115,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
118,117,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
120,119,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
122,121,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
124,123,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
126,125,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
129,128,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
131,130,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
133,132,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
135,134,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
137,136,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
139,138,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
141,140,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
143,142,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
145,144,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
147,146,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
149,148,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
155,154,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
157,156,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
160,159,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
162,161,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
165,164,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
167,166,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
170,169,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
172,173,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
175,174,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
177,176,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
179,178,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
181,180,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
182,181,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
184,183,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
186,185,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
190,189,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
192,191,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
195,194,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
197,196,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
199,198,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
201,200,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
203,202,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
206,205,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
210,209,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
214,213,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
216,215,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
219,218,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
221,220,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
226,225,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
230,229,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
233,232,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
235,234,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
237,236,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
239,238,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
241,240,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
243,242,2e-05,0.00021,0,417,417,417,0,0,1,-30,30
247,246,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
249,248,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
251,250,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
261,260,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
264,263,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
266,265,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
283,282,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
285,284,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
289,288,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
292,291,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
294,293,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
296,295,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
303,302,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
306,305,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
309,308,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
312,311,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
326,325,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
338,337,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
341,340,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
343,342,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
350,349,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
356,355,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
363,362,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
390,389,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
395,394,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
397,396,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
405,404,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
407,406,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
413,412,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
415,414,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
420,419,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
441,440,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
446,445,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
448,447,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
450,449,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
451,450,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
460,459,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
463,462,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
467,466,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
473,472,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
496,495,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
507,506,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
516,515,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
520,519,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
528,527,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
533,532,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
538,537,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
542,541,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
552,551,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
555,554,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
561,560,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
563,562,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
571,570,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
573,572,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
578,577,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
583,582,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
593,592,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
596,595,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
604,603,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
606,605,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
610,609,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
612,611,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
614,613,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
616,615,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
621,620,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
623,622,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
627,626,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
632,631,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
636,635,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
643,642,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
645,644,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
647,646,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
649,648,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
651,650,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
653,652,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
655,654,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
657,656,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
659,658,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
662,661,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
668,667,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
675,674,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
677,676,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
679,678,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
681,680,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
685,684,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
687,686,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
689,688,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
691,690,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
698,697,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
702,700,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
733,732,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
736,735,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
742,741,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
745,744,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
747,746,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
754,753,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
756,755,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
762,761,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
769,768,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
771,770,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
776,775,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
786,785,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
790,789,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
847,846,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
852,851,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
855,854,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
871,870,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
883,882,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
889,888,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
903,902,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
906,905,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
923,922,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
935,934,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
951,950,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
955,954,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
961,960,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
967,966,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
977,976,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
994,993,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1001,1000,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1042,1041,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1058,1057,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1061,1060,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1063,1062,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1064,1063,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1066,1065,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1068,1067,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1072,1071,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1074,1073,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1079,1078,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1081,1080,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1086,1085,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1088,1087,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1093,1092,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1101,1100,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1103,1102,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1106,1105,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1108,1107,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1114,1113,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1116,1115,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1118,1117,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1128,1127,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1130,1129,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1138,1137,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1140,1139,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1145,1144,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1147,1146,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1149,1148,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1153,1152,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1155,1154,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1157,1156,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1162,1161,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1167,1166,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1169,1168,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1173,1172,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1175,1174,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1177,1176,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1179,1178,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1183,1182,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1185,1184,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1187,1186,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1191,1190,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1193,1192,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1195,1194,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1199,1198,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1201,1200,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1203,1202,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1207,1206,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1213,1212,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1217,1216,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1219,1218,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1221,1220,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1223,1222,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1225,1224,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1232,1231,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1238,1237,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1239,1238,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1249,1248,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1255,1254,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1257,1256,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1261,1260,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1263,1262,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1265,1264,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1271,1270,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1275,1274,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1278,1277,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1280,1279,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1283,1282,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1285,1284,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1287,1286,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1289,1288,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1291,1290,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1293,1292,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1295,1294,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1302,1301,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1304,1303,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1312,1311,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1318,1317,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1324,1323,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1326,1325,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1334,1333,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1336,1335,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1350,1349,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1352,1351,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1363,1362,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1364,1363,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1368,1367,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1370,1369,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1375,1374,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1386,1385,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1392,1391,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1394,1393,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1403,1402,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1407,1406,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1416,1415,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1423,1422,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1426,1425,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1428,1427,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1430,1429,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1432,1431,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1434,1433,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1436,1435,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1442,1441,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1446,1445,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1452,1451,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1456,1455,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1458,1457,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1462,1461,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1466,1465,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1468,1467,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1470,1469,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1472,1471,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1480,1479,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1482,1481,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1486,1485,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1488,1487,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1490,1489,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1492,1491,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1500,1499,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1502,1501,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1504,1503,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1508,1507,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1515,1514,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1517,1516,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1519,1518,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1521,1520,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1523,1522,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1525,1524,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1527,1526,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1529,1528,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1531,1530,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1533,1532,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1537,1536,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1539,1538,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1541,1540,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1549,1548,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1557,1556,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1559,1558,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1561,1560,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1563,1562,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1565,1564,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1570,1569,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1577,1576,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1582,1581,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1588,1587,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1592,1591,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1594,1593,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1596,1595,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1602,1601,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1605,1604,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1607,1606,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1609,1608,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1611,1610,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1613,1612,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1617,1616,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1619,1618,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1621,1620,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1623,1622,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1627,1626,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1632,1631,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1638,1637,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1640,1639,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1646,1645,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1648,1647,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1650,1649,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1652,1651,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1654,1653,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1656,1655,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1665,1664,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1667,1666,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1675,1674,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1677,1676,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1679,1678,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1681,1680,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1683,1682,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1685,1684,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1687,1686,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1689,1688,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1691,1690,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1699,1698,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1701,1700,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1703,1702,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1705,1704,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1709,1708,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1711,1710,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1715,1714,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1717,1716,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1719,1718,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1721,1720,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1723,1722,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1725,1724,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1729,1728,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1736,1735,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1740,1739,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1742,1741,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1744,1743,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1746,1745,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1748,1747,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1750,1749,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1752,1751,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1760,1759,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1766,1765,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1770,1769,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1772,1771,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1778,1777,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1780,1779,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1782,1781,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1786,1785,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1792,1791,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1794,1793,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1796,1795,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1802,1801,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1804,1803,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1808,1807,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1810,1809,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1812,1811,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1814,1813,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1816,1815,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1818,1817,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1820,1819,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1822,1821,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1826,1825,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1830,1829,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1832,1831,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1834,1833,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1836,1835,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1840,1839,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1842,1841,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1846,1845,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1848,1847,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1852,1851,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1854,1853,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1856,1855,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1858,1857,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1861,1860,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1863,1862,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1865,1864,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1873,1872,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1878,1877,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1882,1881,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1888,1887,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1891,1890,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1893,1892,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1897,1896,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1899,1898,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1904,1903,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1906,1905,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1908,1907,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1915,1914,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1921,1920,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1923,1922,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1932,1931,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1934,1933,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1940,1939,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1942,1941,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1946,1945,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1952,1951,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1954,1953,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1956,1955,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1961,1960,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1963,1962,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1965,1964,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1971,1970,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1973,1972,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1975,1974,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1977,1976,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1979,1978,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1981,1980,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1983,1982,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1987,1986,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1989,1988,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1993,1992,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1995,1994,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1997,1996,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
1999,1998,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2001,2000,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2003,2002,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2005,2004,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2011,2010,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2013,2012,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2015,2014,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2019,2018,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2023,2022,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2028,2027,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2030,2029,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2032,2031,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2034,2033,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2036,2035,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2038,2037,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2046,2045,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2048,2047,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2050,2049,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2052,2051,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2057,2056,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2059,2058,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2061,2060,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2070,2069,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2072,2071,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2074,2073,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2076,2075,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2078,2077,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2080,2079,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2087,2086,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2089,2088,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2101,2100,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2103,2102,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2105,2104,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2107,2106,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2109,2108,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2113,2112,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2115,2114,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2117,2116,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2119,2118,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2121,2120,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2123,2122,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2125,2124,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2127,2126,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2129,2128,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2131,2130,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2138,2137,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2140,2139,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2142,2141,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2146,2145,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2148,2147,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2153,2152,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2160,2159,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2165,2164,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2168,2167,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2171,2170,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2188,2187,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2200,2199,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2208,2207,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2217,2216,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2219,2218,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2223,2222,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2234,2233,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2237,2236,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2243,2242,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2249,2248,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2251,2250,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2259,2258,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2268,2267,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2273,2272,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2277,2276,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2299,2298,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2314,2313,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2331,2330,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2335,2334,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2340,2339,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2346,2345,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2352,2351,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2360,2359,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2367,2366,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2376,2375,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2378,2377,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2432,2431,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2444,2443,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2452,2451,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2457,2456,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2460,2459,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2465,2464,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2471,2470,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2482,2481,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2489,2488,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2493,2492,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2498,2497,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2509,2508,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2513,2512,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2516,2515,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2524,2523,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2526,2525,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2550,2549,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2579,2578,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2581,2580,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2586,2585,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2589,2588,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2597,2596,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2605,2604,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2609,2608,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2619,2618,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2629,2628,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2667,2666,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2669,2668,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2671,2670,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2687,2686,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2701,2700,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2713,2712,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2718,2717,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2738,2737,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2740,2739,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2755,2754,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2770,2769,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2771,2770,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2780,2779,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2787,2786,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2807,2806,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2812,2810,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2810,2811,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2831,2830,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2855,2854,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2858,2857,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2873,2872,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2879,2878,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
3000,2999,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2928,2927,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2930,2929,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2948,2947,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2969,2968,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2973,2972,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2985,2984,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2990,2989,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2995,2994,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2698,2697,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2915,2914,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2912,2911,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2778,2777,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2980,2979,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2953,2952,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2992,2991,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2935,2934,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2826,2825,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2721,2720,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2888,2887,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
2835,2834,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
223,222,1e-05,6e-05,0,581,581,581,0,0,1,-30,30
2179,2178,8e-05,0.00083,0,208,208,208,0,0,1,-30,30
