bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
4667,1,0.005726,0.010482,0,2186,2186,2186,0,0,1,-30,30
5273,1,0.01284,0.025679,0,910,910,910,0,0,1,-30,30
1689,2,0.005799,0.010615,0.0075,2441,2441,2441,0,0,1,-30,30
1680,3,0.134039,0.309398,0.0035,91,91,91,0,0,1,-30,30
2311,3,0.049131,0.133283,0.0015,215,215,215,0,0,1,-30,30
696,4,0.025926,0.109136,0.0002,281,281,281,0,0,1,-30,30
3961,4,0.05,0.126914,0.0006,226,226,226,0,0,1,-30,30
5073,4,0.02321,0.097407,0.0016,315,315,315,0,0,1,-30,30
4437,5,0.040564,0.113631,0.0013,245,245,245,0,0,1,-30,30
2789,6,0.006047,0.020912,0.0222,1398,1398,1398,0,0,1,-30,30
2790,7,0.012472,0.032099,0.0061,884,884,884,0,0,1,-30,30
2477,8,0.002607,0.017462,0.0324,540,540,540,0,0,1,-30,30
473,9,0.053893,0.14258,0.0017,194,194,194,0,0,1,-30,30
11,10,0.000247,0.001235,0.0005,24078,24078,24078,0,0,1,-30,30
11,10,0.000247,0.001235,0.0002,24078,24078,24078,0,0,1,-30,30
30,11,0.039753,0.100988,0.0047,284,284,284,0,0,1,-30,30
2945,11,0.037654,0.096173,0.001,294,294,294,0,0,1,-30,30
2189,12,0.014613,0.060721,0.0008,487,487,487,0,0,1,-30,30
4039,12,0.034064,0.121139,0.0015,242,242,242,0,0,1,-30,30
4041,12,0.000242,0.000442,0.0004,60355,60355,60355,0,0,1,-30,30
115,13,2.1e-05,0.000125,0.1386,737,737,737,0,0,1,-30,30
2345,13,0.000145,0.001877,0.0635,2487,2487,2487,0,0,1,-30,30
4597,13,0.000319,0.003234,0.0838,1841,1841,1841,0,0,1,-30,30
116,13,2.1e-05,0.000125,0.1386,737,737,737,0,0,1,-30,30
1229,14,0.04,0.134198,0.0274,217,217,217,0,0,1,-30,30
2887,14,0.012222,0.052346,0.0026,565,565,565,0,0,1,-30,30
4615,14,0.007284,0.045432,0.0024,660,660,660,0,0,1,-30,30
4976,14,0.059963,0.154222,0.0236,184,184,184,0,0,1,-30,30
5259,14,0.018025,0.110988,0.0073,270,270,270,0,0,1,-30,30
2887,14,0.012222,0.052593,0.0032,562,562,562,0,0,1,-30,30
4615,14,0.007284,0.044938,0.0024,667,667,667,0,0,1,-30,30
2921,15,0.037541,0.100529,0.0011,284,284,284,0,0,1,-30,30
4150,15,0.090199,0.211388,0.0023,133,133,133,0,0,1,-30,30
4477,15,0.09801,0.267574,0,107,107,107,0,0,1,-30,30
252,16,0.071806,0.191484,0.0019,149,149,149,0,0,1,-30,30
340,16,0.119174,0.284958,0.0044,99,99,99,0,0,1,-30,30
5865,17,0.022346,0.061111,0.0029,457,457,457,0,0,1,-30,30
3747,18,0.009383,0.019753,0,1194,1194,1194,0,0,1,-30,30
5121,19,0.000252,0.000504,0,52398,52398,52398,0,0,1,-30,30
3747,20,0.001975,0.004444,0,5369,5369,5369,0,0,1,-30,30
1359,21,0.036296,0.099012,0.0045,282,282,282,0,0,1,-30,30
1605,21,0.032716,0.089136,0.0057,313,313,313,0,0,1,-30,30
1849,22,0.138574,0.351474,0.0058,81,81,81,0,0,1,-30,30
5050,22,0.094407,0.210456,0.0044,132,132,132,0,0,1,-30,30
1161,23,0.047115,0.117158,0.001,234,234,234,0,0,1,-30,30
2713,23,0.039557,0.120937,0.0132,233,233,233,0,0,1,-30,30
3443,23,0.022676,0.062484,0.0007,445,445,445,0,0,1,-30,30
145,24,0.064568,0.16716,0.0113,180,180,180,0,0,1,-30,30
1287,24,0.048605,0.128481,0.0062,235,235,235,0,0,1,-30,30
493,25,0.004815,0.02963,0.0016,1049,1049,1049,0,0,1,-30,30
2101,25,0.007309,0.04463,0.0073,710,710,710,0,0,1,-30,30
613,26,0.034321,0.145802,0.0073,199,199,199,0,0,1,-30,30
1872,26,0.004815,0.009753,0.0005,2731,2731,2731,0,0,1,-30,30
2613,26,0.049012,0.133704,0.0063,209,209,209,0,0,1,-30,30
2938,26,0.04642,0.126543,0.0058,221,221,221,0,0,1,-30,30
3357,26,0.046296,0.125926,0.006,222,222,222,0,0,1,-30,30
4652,26,0.053704,0.136753,0.0065,203,203,203,0,0,1,-30,30
2938,26,0.03358,0.120988,0.0062,237,237,237,0,0,1,-30,30
536,27,0.006163,0.041067,0.0759,446,446,446,0,0,1,-30,30
2358,27,0.000652,0.004369,0.0081,558,558,558,0,0,1,-30,30
2694,28,0.050945,0.131922,0.0015,216,216,216,0,0,1,-30,30
3913,28,0.058781,0.149005,0.0017,190,190,190,0,0,1,-30,30
2900,29,0.067019,0.137566,0.0037,193,193,193,0,0,1,-30,30
3339,29,0.032754,0.088939,0.0039,312,312,312,0,0,1,-30,30
3339,29,0.030184,0.080096,0.0053,345,345,345,0,0,1,-30,30
145,30,0.066049,0.187778,0.0099,161,161,161,0,0,1,-30,30
1559,30,0.065062,0.133704,0.0062,212,212,212,0,0,1,-30,30
4861,30,0.041728,0.106049,0.005,281,281,281,0,0,1,-30,30
151,31,0.009574,0.03875,0.0114,740,740,740,0,0,1,-30,30
3180,31,0.000171,0.000313,0.0002,82782,82782,82782,0,0,1,-30,30
3712,31,0.034266,0.09423,0.001,295,295,295,0,0,1,-30,30
4763,31,0.006803,0.028219,0,1018,1018,1018,0,0,1,-30,30
151,31,0.008566,0.037541,0.0121,767,767,767,0,0,1,-30,30
3749,32,0.009733,0.034089,0.0185,902,902,902,0,0,1,-30,30
369,34,0.000277,0.002015,0.003,15218,15218,15218,0,0,1,-30,30
1020,33,0.00881,0.033995,0.0607,882,882,882,0,0,1,-30,30
1162,33,0.004642,0.019832,0.0354,1520,1520,1520,0,0,1,-30,30
2591,34,0.008861,0.03506,0.0623,856,856,856,0,0,1,-30,30
2714,34,0.006993,0.032869,0.0557,922,922,922,0,0,1,-30,30
4768,33,0.002173,0.008731,0.0152,3441,3441,3441,0,0,1,-30,30
4878,34,0.00077,0.003121,0.0051,9629,9629,9629,0,0,1,-30,30
5700,33,0.004109,0.016138,0.0284,1859,1859,1859,0,0,1,-30,30
371,35,8.3e-05,0.000907,0.0202,1034,1034,1034,0,0,1,-30,30
1114,35,0.000552,0.006726,0.0939,1786,1786,1786,0,0,1,-30,30
2158,35,0.000512,0.008012,0.2455,2462,2462,2462,0,0,1,-30,30
3153,35,0.001107,0.00918,0.1906,1644,1644,1644,0,0,1,-30,30
370,36,6.2e-05,0.000741,0.0173,1095,1095,1095,0,0,1,-30,30
2158,35,0.000512,0.008019,0.2455,2462,2462,2462,0,0,1,-30,30
2158,36,0.001153,0.013123,0.1841,1433,1433,1433,0,0,1,-30,30
5258,37,0.055933,0.120685,0.0013,229,229,229,0,0,1,-30,30
5544,37,0.039053,0.084404,0.001,328,328,328,0,0,1,-30,30
726,38,0.00252,0.006551,0.0001,4462,4462,4462,0,0,1,-30,30
1233,39,0.009877,0.042222,0.0021,697,697,697,0,0,1,-30,30
5839,39,0.024815,0.063086,0.0029,446,446,446,0,0,1,-30,30
1233,39,0.009877,0.042222,0.0021,697,697,697,0,0,1,-30,30
2259,40,0.056173,0.142593,0.0066,198,198,198,0,0,1,-30,30
4615,40,0.034444,0.109012,0.0076,266,266,266,0,0,1,-30,30
432,41,0.000158,0.000672,0.0719,45089,45089,45089,0,0,1,-30,30
3975,41,4.5e-05,8.9e-05,0.002,312104,312104,312104,0,0,1,-30,30
1488,42,0.01096,0.020063,0.009,1460,1460,1460,0,0,1,-30,30
2775,42,0.002268,0.008818,0.0099,3665,3665,3665,0,0,1,-30,30
2734,43,0.001481,0.006296,0.0039,4689,4689,4689,0,0,1,-30,30
3506,44,0.050617,0.137012,0.009,203,203,203,0,0,1,-30,30
4347,44,0.074326,0.194507,0.0021,142,142,142,0,0,1,-30,30
5124,45,0.000247,0.000741,0,38027,38027,38027,0,0,1,-30,30
1089,46,0.049131,0.134039,0.001,207,207,207,0,0,1,-30,30
2202,46,0.033258,0.090955,0.001,305,305,305,0,0,1,-30,30
3323,46,0.067437,0.123442,0.001,210,210,210,0,0,1,-30,30
1089,47,0.037289,0.118166,0.001,239,239,239,0,0,1,-30,30
5392,48,0.021358,0.057037,0.0005,573,573,573,0,0,1,-30,30
1227,49,0.071303,0.180902,0.0021,152,152,152,0,0,1,-30,30
2353,49,0.071554,0.18191,0.0021,152,152,152,0,0,1,-30,30
473,50,0.028193,0.104535,0.0013,278,278,278,0,0,1,-30,30
1683,50,0.055404,0.171429,0.01,167,167,167,0,0,1,-30,30
3572,50,0.010834,0.071554,0.001,416,416,416,0,0,1,-30,30
4649,50,0.013857,0.030234,0.0003,905,905,905,0,0,1,-30,30
3572,50,0.011414,0.070648,0.0009,421,421,421,0,0,1,-30,30
4649,50,0.013757,0.030108,0.0003,909,909,909,0,0,1,-30,30
1200,51,0.00478,0.028622,0.0547,455,455,455,0,0,1,-30,30
1201,51,0.00478,0.028583,0.0547,455,455,455,0,0,1,-30,30
167,52,0.01284,0.032716,0.0015,846,846,846,0,0,1,-30,30
5518,52,0.014198,0.036049,0.0016,767,767,767,0,0,1,-30,30
3367,53,0.005291,0.021668,0.0003,1285,1285,1285,0,0,1,-30,30
2779,54,0.01358,0.047654,0.0023,600,600,600,0,0,1,-30,30
376,55,0.000257,0.000514,0.0294,53862,53862,53862,0,0,1,-30,30
2703,56,0.000257,0.002153,0.2147,452,452,452,0,0,1,-30,30
3445,56,0.000277,0.000869,0.0931,481,481,481,0,0,1,-30,30
5125,57,0.000756,0.00252,0,11560,11560,11560,0,0,1,-30,30
3408,58,0.000237,0.00083,0.1863,35859,35859,35859,0,0,1,-30,30
3584,58,0.000178,0.000612,0.1377,48564,48564,48564,0,0,1,-30,30
142,59,0.030486,0.076342,0.002,370,370,370,0,0,1,-30,30
1659,59,0.011086,0.024691,0.0015,1124,1124,1124,0,0,1,-30,30
2487,60,0.044344,0.170572,0.0021,173,173,173,0,0,1,-30,30
3544,60,0.036709,0.151776,0.0017,195,195,195,0,0,1,-30,30
2236,61,0.017788,0.048551,0.0006,589,589,589,0,0,1,-30,30
2645,61,0.057521,0.145251,0.0017,195,195,195,0,0,1,-30,30
2054,62,0.014109,0.057949,0.0029,510,510,510,0,0,1,-30,30
2966,62,0.007055,0.02973,0.0014,996,996,996,0,0,1,-30,30
374,63,0.024263,0.065911,0.0007,434,434,434,0,0,1,-30,30
3100,63,0.020912,0.059209,0.0016,485,485,485,0,0,1,-30,30
146,64,0.002568,0.011753,0.0203,424,424,424,0,0,1,-30,30
5135,64,0.002568,0.011615,0.0228,2796,2796,2796,0,0,1,-30,30
4627,65,0.006299,0.033585,0.0599,891,891,891,0,0,1,-30,30
4627,65,0.006299,0.033661,0.06,889,889,889,0,0,1,-30,30
1552,66,0.102293,0.226757,0.0025,119,119,119,0,0,1,-30,30
2300,66,0.177551,0.405291,0.0046,67,67,67,0,0,1,-30,30
3267,66,0.088264,0.161566,0.0017,161,161,161,0,0,1,-30,30
3049,67,0.007307,0.014613,0.0002,1862,1862,1862,0,0,1,-30,30
2202,68,0.043336,0.11867,0.001,234,234,234,0,0,1,-30,30
2896,68,0.067775,0.139834,0.001,191,191,191,0,0,1,-30,30
4557,68,0.047367,0.16125,0.0021,176,176,176,0,0,1,-30,30
5178,68,0.004031,0.016629,0.001,1726,1726,1726,0,0,1,-30,30
4630,69,0.073066,0.205089,0.0022,136,136,136,0,0,1,-30,30
5126,70,4.8e-05,8.8e-05,0.0001,303410,303410,303410,0,0,1,-30,30
2173,71,0.000252,0.00252,0.0008,11313,11313,11313,0,0,1,-30,30
3163,71,0.030738,0.088687,0.0169,306,306,306,0,0,1,-30,30
5127,71,0.006551,0.016377,0.0171,1625,1625,1625,0,0,1,-30,30
3163,71,0.025195,0.07483,0.0204,363,363,363,0,0,1,-30,30
3766,72,9.9e-05,0.00077,0.078,39870,39870,39870,0,0,1,-30,30
3766,73,9.9e-05,0.00077,0.077,39870,39870,39870,0,0,1,-30,30
5135,74,0.000514,0.003437,0.0061,9568,9568,9568,0,0,1,-30,30
5155,74,0.005476,0.036879,0.1255,522,522,522,0,0,1,-30,30
146,74,0.000514,0.003457,0.0061,418,418,418,0,0,1,-30,30
4988,75,0.017531,0.046914,0.0023,597,597,597,0,0,1,-30,30
2091,75,0.005309,0.014321,0.0006,1953,1953,1953,0,0,1,-30,30
3101,76,0.003477,0.01118,0.0187,2644,2644,2644,0,0,1,-30,30
3852,76,0.000612,0.003121,0.0152,9733,9733,9733,0,0,1,-30,30
2352,77,0.013857,0.035525,0.0004,775,775,775,0,0,1,-30,30
243,78,0.002771,0.008314,0.0083,3471,3471,3471,0,0,1,-30,30
4582,78,0.000151,0.000302,0,90076,90076,90076,0,0,1,-30,30
632,79,0.010758,0.02187,0.0071,1176,1176,1176,0,0,1,-30,30
1877,79,0.003779,0.014613,0.0198,1899,1899,1899,0,0,1,-30,30
2420,79,0.008314,0.017057,0.024,1510,1510,1510,0,0,1,-30,30
4102,79,0.000252,0.001764,0.0043,16079,16079,16079,0,0,1,-30,30
632,79,0.010758,0.02187,0.0071,1176,1176,1176,0,0,1,-30,30
4101,79,0.000302,0.001562,0.0037,18009,18009,18009,0,0,1,-30,30
4103,81,2.4e-05,0.000144,0.0213,701,701,701,0,0,1,-30,30
4103,80,7.1e-05,0.000162,0.0162,174996,174996,174996,0,0,1,-30,30
676,82,0.068027,0.173091,0.002,159,159,159,0,0,1,-30,30
799,82,0.027211,0.068783,0.001,400,400,400,0,0,1,-30,30
2079,82,0.03099,0.202822,0.002,144,144,144,0,0,1,-30,30
3503,83,0.000257,0.001165,0.002,405,405,405,0,0,1,-30,30
2137,84,0.045603,0.11741,0.001,235,235,235,0,0,1,-30,30
3822,84,0.008566,0.024691,0,1130,1130,1130,0,0,1,-30,30
5130,85,0.047317,0.131595,0.0015,212,212,212,0,0,1,-30,30
2821,86,0.040494,0.128889,0.0064,220,220,220,0,0,1,-30,30
3530,86,0.037778,0.097037,0.0045,286,286,286,0,0,1,-30,30
3791,87,0.032071,0.058705,0.0006,455,455,455,0,0,1,-30,30
4371,87,0.062887,0.204157,0.002,143,143,143,0,0,1,-30,30
3791,87,0.032026,0.058624,0.0006,456,456,456,0,0,1,-30,30
1624,88,0.075838,0.224742,0.0027,125,125,125,0,0,1,-30,30
1713,88,0.028471,0.089695,0.001,314,314,314,0,0,1,-30,30
3663,88,0.080373,0.255732,0.003,111,111,111,0,0,1,-30,30
5588,88,0.000252,0.000504,0,52398,52398,52398,0,0,1,-30,30
2507,89,0.033531,0.087235,0.0166,325,325,325,0,0,1,-30,30
4252,89,0.03037,0.08321,0.0039,343,343,343,0,0,1,-30,30
5131,90,0.000444,0.001136,0,21404,21404,21404,0,0,1,-30,30
3747,91,0.057284,0.130864,0,183,183,183,0,0,1,-30,30
649,92,0.054749,0.157445,0.0027,178,178,178,0,0,1,-30,30
4079,92,0.038549,0.103049,0.0012,269,269,269,0,0,1,-30,30
5758,92,0.012598,0.052406,0.0006,548,548,548,0,0,1,-30,30
2145,93,0.006914,0.020741,0,1195,1195,1195,0,0,1,-30,30
3788,94,0.007901,0.020741,0.001,1339,1339,1339,0,0,1,-30,30
5875,94,0.02,0.054691,0.0026,511,511,511,0,0,1,-30,30
286,95,0.012099,0.030864,0.0047,896,896,896,0,0,1,-30,30
1178,95,0.013704,0.034444,0.003,802,802,802,0,0,1,-30,30
5734,95,0.005679,0.014198,0.0023,1943,1943,1943,0,0,1,-30,30
4136,96,0.009549,0.040766,0.0005,706,706,706,0,0,1,-30,30
3019,97,0.026505,0.119426,0.1007,249,249,249,0,0,1,-30,30
4202,97,0.087641,0.160426,0.0015,167,167,167,0,0,1,-30,30
4468,97,0.021542,0.05868,0.003,487,487,487,0,0,1,-30,30
3019,97,0.026505,0.119426,0.1007,249,249,249,0,0,1,-30,30
1256,98,0.000176,0.000479,0.0006,59599,59599,59599,0,0,1,-30,30
3536,98,0.141119,0.363442,0.0042,79,79,79,0,0,1,-30,30
4672,98,0.074477,0.177601,0.0021,158,158,158,0,0,1,-30,30
2644,99,0.025195,0.067523,0.0064,422,422,422,0,0,1,-30,30
2645,99,0.025069,0.067599,0.0064,422,422,422,0,0,1,-30,30
553,100,0.024792,0.057949,0.003,469,469,469,0,0,1,-30,30
1198,100,0.028723,0.11683,0.0015,246,246,246,0,0,1,-30,30
1199,100,0.027589,0.112547,0.0048,255,255,255,0,0,1,-30,30
1910,101,0.032124,0.082892,0.003,333,333,333,0,0,1,-30,30
4472,101,0.025573,0.09869,0.0012,290,290,290,0,0,1,-30,30
1483,102,0.001512,0.005291,0.0064,5495,5495,5495,0,0,1,-30,30
1970,103,0.03351,0.120433,0.0058,244,244,244,0,0,1,-30,30
2498,103,0.062988,0.159486,0.0017,178,178,178,0,0,1,-30,30
4306,103,0.024943,0.104283,0.0031,284,284,284,0,0,1,-30,30
1970,103,0.033762,0.120433,0.0057,244,244,244,0,0,1,-30,30
1677,104,0.005709,0.037926,0.0688,492,492,492,0,0,1,-30,30
5523,104,0.001758,0.011654,0.0208,492,492,492,0,0,1,-30,30
266,105,0.001383,0.009462,0.0172,463,463,463,0,0,1,-30,30
1565,105,0.00156,0.006933,0.0121,432,432,432,0,0,1,-30,30
2103,105,0.006376,0.028733,0.0506,432,432,432,0,0,1,-30,30
3558,105,0.00158,0.010627,0.0192,481,481,481,0,0,1,-30,30
2216,106,0.005556,0.025185,0.0008,1225,1225,1225,0,0,1,-30,30
2280,106,0.007531,0.046914,0.0036,676,676,676,0,0,1,-30,30
3280,106,0.033457,0.09642,0.0047,309,309,309,0,0,1,-30,30
5097,106,0.006914,0.042469,0.0005,735,735,735,0,0,1,-30,30
3018,107,0.001086,0.003536,0.3766,506,506,506,0,0,1,-30,30
3018,107,0.001086,0.003536,0.3766,506,506,506,0,0,1,-30,30
4001,108,0.026543,0.074691,0.0034,383,383,383,0,0,1,-30,30
4000,108,0.026914,0.075802,0.0034,377,377,377,0,0,1,-30,30
635,109,0.04059,0.110708,0.0013,251,251,251,0,0,1,-30,30
673,109,0.073646,0.225598,0.0087,125,125,125,0,0,1,-30,30
761,109,0.02066,0.088687,0.0021,325,325,325,0,0,1,-30,30
5231,109,0.019904,0.08516,0.001,338,338,338,0,0,1,-30,30
5235,109,0.014361,0.068027,0.0035,425,425,425,0,0,1,-30,30
4762,109,0.059209,0.150164,0.0021,183,183,183,0,0,1,-30,30
484,110,0.004741,0.020385,0.0334,1479,1479,1479,0,0,1,-30,30
5434,110,0.009027,0.048869,0.084,623,623,623,0,0,1,-30,30
5538,110,0.003516,0.016257,0.0273,1861,1861,1861,0,0,1,-30,30
715,111,0.059461,0.163265,0.0018,170,170,170,0,0,1,-30,30
4465,111,0.146384,0.373394,0.0051,74,74,74,0,0,1,-30,30
1172,112,0.006299,0.027715,0.0003,1009,1009,1009,0,0,1,-30,30
1663,112,0.008818,0.028471,0.0003,962,962,962,0,0,1,-30,30
2304,112,0.043588,0.145629,0.008,189,189,189,0,0,1,-30,30
5343,112,0.015117,0.051902,0.0006,530,530,530,0,0,1,-30,30
1173,112,0.006551,0.025951,0.0003,1071,1071,1071,0,0,1,-30,30
1662,112,0.008314,0.027211,0.0003,1007,1007,1007,0,0,1,-30,30
2304,112,0.043689,0.145528,0.0081,189,189,189,0,0,1,-30,30
1661,112,0.008566,0.027967,0.0003,980,980,980,0,0,1,-30,30
1036,113,0.000514,0.003417,0.0278,452,452,452,0,0,1,-30,30
1080,113,0.001084,0.007198,0.0132,448,448,448,0,0,1,-30,30
5293,113,0.000523,0.002436,0.0167,12424,12424,12424,0,0,1,-30,30
1036,113,0.000514,0.003457,0.0203,8857,8857,8857,0,0,1,-30,30
1080,113,0.001086,0.007249,0.0132,540,540,540,0,0,1,-30,30
5292,113,0.000553,0.002469,0.0157,405,405,405,0,0,1,-30,30
1080,113,0.001086,0.007269,0.0132,540,540,540,0,0,1,-30,30
3540,114,0.038725,0.112799,0.0116,248,248,248,0,0,1,-30,30
4016,114,0.023935,0.079617,0.0021,356,356,356,0,0,1,-30,30
1248,117,0.135693,0.248384,0.0025,108,108,108,0,0,1,-30,30
1251,117,0.192681,0.352701,0.0037,76,76,76,0,0,1,-30,30
5438,117,0.057193,0.145377,0.0017,195,195,195,0,0,1,-30,30
5560,117,0.021736,0.039788,0.0004,671,671,671,0,0,1,-30,30
4988,118,0.002469,0.006938,0.0248,4060,4060,4060,0,0,1,-30,30
1004,119,0.016125,0.068279,0.0081,421,421,421,0,0,1,-30,30
4577,119,0.059209,0.150416,0.0021,183,183,183,0,0,1,-30,30
1004,119,0.016125,0.068279,0.0081,421,421,421,0,0,1,-30,30
2713,120,0.013605,0.039305,0.0061,710,710,710,0,0,1,-30,30
5263,121,0.031015,0.078685,0.0032,360,360,360,0,0,1,-30,30
5490,121,0.080927,0.181204,0.0038,154,154,154,0,0,1,-30,30
5133,122,0.007811,0.016377,0.0024,1677,1677,1677,0,0,1,-30,30
5133,123,0.007811,0.016377,0.0024,1677,1677,1677,0,0,1,-30,30
5134,124,0.010124,0.028518,0.0013,982,982,982,0,0,1,-30,30
1269,125,0.084656,0.231041,0.0026,124,124,124,0,0,1,-30,30
1268,125,0.061225,0.275888,0.003,108,108,108,0,0,1,-30,30
4334,126,0.102293,0.245906,0.0027,111,111,111,0,0,1,-30,30
5767,126,0.036533,0.088435,0.001,309,309,309,0,0,1,-30,30
183,127,0.001039,0.001902,0.0015,13220,13220,13220,0,0,1,-30,30
2399,129,0.000756,0.007811,0.0001,3763,3763,3763,0,0,1,-30,30
2756,129,0.019148,0.081381,0.0012,354,354,354,0,0,1,-30,30
4285,129,0.02318,0.04258,0.0006,610,610,610,0,0,1,-30,30
5325,129,0.002268,0.022424,0.0002,1311,1311,1311,0,0,1,-30,30
5771,128,0.012094,0.030486,0.0004,901,901,901,0,0,1,-30,30
2756,128,0.03351,0.088435,0.001,313,313,313,0,0,1,-30,30
5324,128,0.00252,0.02066,0.0002,1419,1419,1419,0,0,1,-30,30
3007,130,0.001837,0.011694,0.0759,467,467,467,0,0,1,-30,30
3431,130,0.001067,0.007131,0.0132,413,413,413,0,0,1,-30,30
4595,130,0.001284,0.008593,0.0152,541,541,541,0,0,1,-30,30
4596,130,0.001284,0.008593,0.0162,541,541,541,0,0,1,-30,30
4596,130,0.001284,0.008533,0.0162,541,541,541,0,0,1,-30,30
784,131,0.000494,0.000928,0.0699,29203,29203,29203,0,0,1,-30,30
1152,131,0.000184,0.00159,0.1661,422,422,422,0,0,1,-30,30
4064,131,0.000198,0.001711,0.1711,17824,17824,17824,0,0,1,-30,30
4127,131,0.000751,0.003358,0.1534,8922,8922,8922,0,0,1,-30,30
2203,132,0.007037,0.022716,0.0011,1276,1276,1276,0,0,1,-30,30
2744,132,0.028025,0.071111,0.0034,397,397,397,0,0,1,-30,30
1716,133,0.005192,0.009503,0.009,2646,2646,2646,0,0,1,-30,30
1194,135,0.000178,0.001047,0.1499,452,452,452,0,0,1,-30,30
1723,134,0.000119,0.000474,0.0688,452,452,452,0,0,1,-30,30
3408,135,0.000316,0.002232,0.2774,452,452,452,0,0,1,-30,30
1891,136,0.060864,0.152469,0.0071,185,185,185,0,0,1,-30,30
4837,136,0.058222,0.146864,0.007,192,192,192,0,0,1,-30,30
628,137,0.047115,0.108088,0.0031,251,251,251,0,0,1,-30,30
3067,137,0.036281,0.154195,0.0037,187,187,187,0,0,1,-30,30
4547,138,0.037227,0.106836,0.0328,270,270,270,0,0,1,-30,30
5213,138,0.006089,0.020756,0.0067,1408,1408,1408,0,0,1,-30,30
3576,139,0.086848,0.206626,0.0036,136,136,136,0,0,1,-30,30
4773,139,0.032754,0.0839,0.001,338,338,338,0,0,1,-30,30
3020,140,0.000729,0.005118,0.0933,5988,5988,5988,0,0,1,-30,30
3020,140,0.000755,0.005235,0.0909,419,419,419,0,0,1,-30,30
852,141,0.001787,0.01946,0.4214,1579,1579,1579,0,0,1,-30,30
189,142,0.01615,0.036583,0.027,761,761,761,0,0,1,-30,30
1659,142,0.018645,0.048123,0.0006,590,590,590,0,0,1,-30,30
2226,142,0.03351,0.061476,0.0006,435,435,435,0,0,1,-30,30
2227,142,0.024943,0.066264,0.0007,430,430,430,0,0,1,-30,30
3912,142,0.079617,0.198035,0.0025,143,143,143,0,0,1,-30,30
5754,142,0.0194,0.05291,0.0006,540,540,540,0,0,1,-30,30
3912,142,0.068279,0.185689,0.0021,154,154,154,0,0,1,-30,30
1681,143,0.001719,0.00877,0.0157,3464,3464,3464,0,0,1,-30,30
4159,143,0.009165,0.04318,0.077,702,702,702,0,0,1,-30,30
1559,145,0.070988,0.185185,0.0089,162,162,162,0,0,1,-30,30
1566,145,0.000617,0.001852,0.0011,16510,16510,16510,0,0,1,-30,30
3713,145,0.010988,0.068148,0.0006,465,465,465,0,0,1,-30,30
5073,145,0.005309,0.034691,0.0382,915,915,915,0,0,1,-30,30
5694,145,0.00963,0.059753,0.0032,572,572,572,0,0,1,-30,30
1566,145,0.002346,0.006173,0.0002,4881,4881,4881,0,0,1,-30,30
508,146,0.004879,0.032454,0.0602,487,487,487,0,0,1,-30,30
697,146,0.006341,0.042746,0.0785,418,418,418,0,0,1,-30,30
760,146,0.006914,0.031249,0.0547,968,968,968,0,0,1,-30,30
1053,147,0.000582,0.007652,0.2643,2487,2487,2487,0,0,1,-30,30
2731,147,0.001648,0.021634,0.748,1470,1470,1470,0,0,1,-30,30
3390,147,0.000838,0.014301,0.5198,2227,2227,2227,0,0,1,-30,30
4622,147,0.001163,0.015312,0.5285,2077,2077,2077,0,0,1,-30,30
1053,147,0.000575,0.007576,0.2614,2487,2487,2487,0,0,1,-30,30
2731,147,0.001646,0.021633,0.7479,1470,1470,1470,0,0,1,-30,30
3390,147,0.000838,0.014287,0.5198,2229,2229,2229,0,0,1,-30,30
4623,147,0.00117,0.015339,0.5285,2074,2074,2074,0,0,1,-30,30
4622,147,0.001821,0.017874,0.4318,1382,1382,1382,0,0,1,-30,30
5008,148,0.004485,0.01683,0.0154,1696,1696,1696,0,0,1,-30,30
483,149,0.003023,0.01159,0.0002,2466,2466,2466,0,0,1,-30,30
4268,150,0.022222,0.060124,0.0029,464,464,464,0,0,1,-30,30
2001,151,0.007307,0.030486,0.0071,942,942,942,0,0,1,-30,30
4294,153,0.070043,0.190728,0.0021,146,146,146,0,0,1,-30,30
4541,152,0.110103,0.294533,0.004,94,94,94,0,0,1,-30,30
4724,153,0.034014,0.145629,0.0018,198,198,198,0,0,1,-30,30
157,152,0.000171,0.000313,0.0003,82782,82782,82782,0,0,1,-30,30
3594,154,0.042328,0.115898,0.001,240,240,240,0,0,1,-30,30
5513,154,0.021416,0.061476,0.001,454,454,454,0,0,1,-30,30
5755,154,0.0194,0.053414,0.001,520,520,520,0,0,1,-30,30
5514,154,0.021416,0.061728,0,452,452,452,0,0,1,-30,30
1968,155,0.000672,0.003477,0.0365,8741,8741,8741,0,0,1,-30,30
5136,156,0.000831,0.001688,0,16165,16165,16165,0,0,1,-30,30
685,158,0.138123,0.332,0.001,73,73,73,0,0,1,-30,30
4767,159,0.000988,0.003457,0,7261,7261,7261,0,0,1,-30,30
5840,158,0.008395,0.02321,0,1058,1058,1058,0,0,1,-30,30
1734,160,0.047518,0.118922,0.0013,231,231,231,0,0,1,-30,30
2774,160,0.022928,0.053414,0.0006,508,508,508,0,0,1,-30,30
2852,160,0.080373,0.201562,0.004,137,137,137,0,0,1,-30,30
3712,160,0.019652,0.05291,0.001,524,524,524,0,0,1,-30,30
5100,162,0.000632,0.004188,0.0081,471,471,471,0,0,1,-30,30
5100,161,0.000612,0.004148,0.0071,471,471,471,0,0,1,-30,30
4643,163,0.024321,0.06679,0.0031,418,418,418,0,0,1,-30,30
4690,163,0.015062,0.041605,0.0019,672,672,672,0,0,1,-30,30
2231,165,0.001587,0.003527,0.0013,7864,7864,7864,0,0,1,-30,30
2231,164,0.001587,0.003527,0.0013,7864,7864,7864,0,0,1,-30,30
1414,168,0.03642,0.095185,0.0045,292,292,292,0,0,1,-30,30
1596,168,0.014938,0.061852,0.0046,467,467,467,0,0,1,-30,30
3639,168,0.043951,0.11642,0.007,239,239,239,0,0,1,-30,30
3805,167,0.014815,0.033457,0.0015,812,812,812,0,0,1,-30,30
4205,167,0.004198,0.010741,0.0013,2576,2576,2576,0,0,1,-30,30
4517,167,0.02,0.049136,0.0629,560,560,560,0,0,1,-30,30
5170,168,0.014444,0.036173,0.0018,763,763,763,0,0,1,-30,30
5221,168,0.015679,0.042593,0.0019,655,655,655,0,0,1,-30,30
5439,167,0.041975,0.106173,0.0125,261,261,261,0,0,1,-30,30
3467,167,0.022753,0.056914,0.0028,485,485,485,0,0,1,-30,30
5885,167,0.031235,0.082839,0.0042,336,336,336,0,0,1,-30,30
3724,169,0.000672,0.004405,0.0081,541,541,541,0,0,1,-30,30
5695,169,0.000968,0.004602,0.0081,6560,6560,6560,0,0,1,-30,30
3724,169,0.000632,0.004444,0.0081,440,440,440,0,0,1,-30,30
5137,170,0.016173,0.044198,0.0021,632,632,632,0,0,1,-30,30
2581,171,0.001481,0.005679,0.0267,5167,5167,5167,0,0,1,-30,30
5619,171,0.008642,0.018272,0.0045,1501,1501,1501,0,0,1,-30,30
1569,172,0.006173,0.026296,0.0015,1123,1123,1123,0,0,1,-30,30
4641,172,0.039753,0.105062,0.0073,270,270,270,0,0,1,-30,30
5831,172,0.010617,0.027407,0.0034,1032,1032,1032,0,0,1,-30,30
1569,172,0.006173,0.026173,0.0013,1128,1128,1128,0,0,1,-30,30
5707,173,0.001975,0.013215,0.0243,541,541,541,0,0,1,-30,30
5708,173,0.001956,0.013037,0.0243,2348,2348,2348,0,0,1,-30,30
5140,174,0.000988,0.004074,0.0002,8279,8279,8279,0,0,1,-30,30
447,175,0.030494,0.121605,0.0071,258,258,258,0,0,1,-30,30
5398,175,0.009877,0.025062,0.0011,1284,1284,1284,0,0,1,-30,30
1950,175,0.020741,0.052469,0.0003,572,572,572,0,0,1,-30,30
2457,176,0.09675,0.264298,0.0029,109,109,109,0,0,1,-30,30
5195,176,0.003275,0.008566,0.0001,3317,3317,3317,0,0,1,-30,30
5180,177,0.018896,0.056185,0.0006,514,514,514,0,0,1,-30,30
5196,177,0.002771,0.008314,0.0001,3471,3471,3471,0,0,1,-30,30
4741,178,0.002933,0.010267,0.0032,2959,2959,2959,0,0,1,-30,30
5149,178,0.0028,0.007511,0.0022,3941,3941,3941,0,0,1,-30,30
184,179,2e-05,0.000198,0.0121,155535,155535,155535,0,0,1,-30,30
184,180,2e-05,0.000198,0.0142,155535,155535,155535,0,0,1,-30,30
913,183,0.001008,0.002268,0.0034,11544,11544,11544,0,0,1,-30,30
1453,183,0.002771,0.007055,0.0075,3780,3780,3780,0,0,1,-30,30
1497,183,0.008411,0.015397,0.0491,1634,1634,1634,0,0,1,-30,30
3485,183,0.008566,0.016377,0.0064,1551,1551,1551,0,0,1,-30,30
4958,183,0.006299,0.01159,0.0008,2172,2172,2172,0,0,1,-30,30
4963,183,0.002478,0.004537,0.0024,5543,5543,5543,0,0,1,-30,30
5703,183,0.006488,0.011876,0.015,2118,2118,2118,0,0,1,-30,30
914,183,0.001008,0.002771,0.0037,9717,9717,9717,0,0,1,-30,30
1453,183,0.003191,0.005842,0.0075,4305,4305,4305,0,0,1,-30,30
1453,183,0.002771,0.007307,0.0079,3667,3667,3667,0,0,1,-30,30
4961,183,0.000756,0.002268,0.003,11985,11985,11985,0,0,1,-30,30
4962,183,0.000974,0.001783,0.0033,14102,14102,14102,0,0,1,-30,30
997,184,0.000277,0.000928,0.2066,31961,31961,31961,0,0,1,-30,30
1054,184,0.002037,0.010904,0.0187,2791,2791,2791,0,0,1,-30,30
1128,184,0.000415,0.002015,0.1266,428,428,428,0,0,1,-30,30
1274,184,0.000395,0.00156,0.1893,426,426,426,0,0,1,-30,30
2115,184,4e-05,0.000178,0.0152,169660,169660,169660,0,0,1,-30,30
2984,184,0.001323,0.012444,0.0678,935,935,935,0,0,1,-30,30
4410,184,0.000454,0.002133,0.2511,14194,14194,14194,0,0,1,-30,30
4968,184,0.000119,0.000691,0.1002,44144,44144,44144,0,0,1,-30,30
5065,184,0.00083,0.005175,0.0203,5906,5906,5906,0,0,1,-30,30
997,184,0.000277,0.000928,0.2086,31961,31961,31961,0,0,1,-30,30
2984,184,0.001314,0.012115,0.0673,943,943,943,0,0,1,-30,30
4965,184,5.9e-05,0.000217,0.0496,137642,137642,137642,0,0,1,-30,30
4964,184,5.9e-05,0.000217,0.0466,137642,137642,137642,0,0,1,-30,30
5141,185,0.023583,0.064324,0.0007,444,444,444,0,0,1,-30,30
4435,186,0.000854,0.001563,0.0007,16578,16578,16578,0,0,1,-30,30
5142,187,0.015369,0.060469,0.0013,488,488,488,0,0,1,-30,30
1039,188,0.004314,0.007897,0.0123,3370,3370,3370,0,0,1,-30,30
5417,189,0.009625,0.024339,0.0003,1163,1163,1163,0,0,1,-30,30
5143,190,0.002593,0.00716,0.0003,3901,3901,3901,0,0,1,-30,30
5435,191,0.008566,0.018896,0.0002,1466,1466,1466,0,0,1,-30,30
2256,192,0.041068,0.139078,0.0016,210,210,210,0,0,1,-30,30
5633,192,0.070547,0.233132,0.0127,125,125,125,0,0,1,-30,30
5144,193,0.000494,0.000988,0,23633,23633,23633,0,0,1,-30,30
2760,194,0.018025,0.049136,0.0023,568,568,568,0,0,1,-30,30
4858,194,0.024198,0.061728,0.0029,448,448,448,0,0,1,-30,30
320,195,0.062232,0.138574,0.0015,201,201,201,0,0,1,-30,30
5125,195,0.035525,0.084782,0.0009,331,331,331,0,0,1,-30,30
4120,196,0.000158,0.000948,0.002,32207,32207,32207,0,0,1,-30,30
2515,197,0.043588,0.119174,0.0013,240,240,240,0,0,1,-30,30
2790,197,0.095062,0.299849,0.0069,97,97,97,0,0,1,-30,30
5366,197,0.048375,0.166037,0.002,176,176,176,0,0,1,-30,30
3233,198,0.004193,0.007675,0.0057,3595,3595,3595,0,0,1,-30,30
3233,199,0.004377,0.008012,0.0058,3444,3444,3444,0,0,1,-30,30
324,200,0.035273,0.218443,0.0029,138,138,138,0,0,1,-30,30
574,200,0.000252,0.000504,0,53974,53974,53974,0,0,1,-30,30
934,200,0.034442,0.11809,0.0091,248,248,248,0,0,1,-30,30
324,200,0.034266,0.221466,0,136,136,136,0,0,1,-30,30
827,201,0.0839,0.229025,0.0025,125,125,125,0,0,1,-30,30
1766,201,0.048627,0.123205,0.0014,230,230,230,0,0,1,-30,30
5145,202,0.008025,0.021852,0.001,1276,1276,1276,0,0,1,-30,30
2466,203,0.001521,0.007076,0.0118,4277,4277,4277,0,0,1,-30,30
4580,203,0.002469,0.011457,0.0203,2641,2641,2641,0,0,1,-30,30
1385,204,0.001442,0.009699,0.0172,566,566,566,0,0,1,-30,30
1491,204,0.001422,0.009541,0.0172,566,566,566,0,0,1,-30,30
395,205,0.024691,0.056941,0.001,476,476,476,0,0,1,-30,30
1077,205,0.0194,0.038549,0.0033,685,685,685,0,0,1,-30,30
830,206,0.006914,0.029259,0.0015,1051,1051,1051,0,0,1,-30,30
1931,206,0.007037,0.029877,0.0015,1030,1030,1030,0,0,1,-30,30
2075,206,0.02037,0.08642,0.0044,356,356,356,0,0,1,-30,30
2729,206,0.007531,0.047037,0.0047,674,674,674,0,0,1,-30,30
3010,206,0.019136,0.051481,0.0024,576,576,576,0,0,1,-30,30
830,206,0.007531,0.031605,0.0016,973,973,973,0,0,1,-30,30
1931,206,0.00716,0.031852,0.0021,968,968,968,0,0,1,-30,30
1595,207,0.004681,0.028227,0.0516,440,440,440,0,0,1,-30,30
2730,207,0.001185,0.008,0.0152,575,575,575,0,0,1,-30,30
5725,207,0.005333,0.02722,0.0491,440,440,440,0,0,1,-30,30
2731,208,0.000145,0.001911,0.0661,2487,2487,2487,0,0,1,-30,30
5093,208,0.000253,0.003323,0.1148,2487,2487,2487,0,0,1,-30,30
395,209,0.018645,0.041068,0.0005,655,655,655,0,0,1,-30,30
1696,209,0.049131,0.124465,0.0014,221,221,221,0,0,1,-30,30
5164,209,0.02192,0.091207,0.0011,315,315,315,0,0,1,-30,30
564,210,0.015117,0.039808,0.0005,694,694,694,0,0,1,-30,30
564,210,0.015117,0.039808,0.0005,694,694,694,0,0,1,-30,30
5616,211,0.012296,0.031173,0.0015,905,905,905,0,0,1,-30,30
5883,211,0.020988,0.06716,0.0032,431,431,431,0,0,1,-30,30
3951,212,0.004787,0.018141,0.0002,1574,1574,1574,0,0,1,-30,30
1803,214,0.003779,0.020912,0.0028,1390,1390,1390,0,0,1,-30,30
4859,213,0.007055,0.020408,0.0002,1368,1368,1368,0,0,1,-30,30
1803,214,0.003779,0.020912,0.0028,1390,1390,1390,0,0,1,-30,30
3894,215,0.000494,0.002252,0.004,406,406,406,0,0,1,-30,30
3894,216,0.000494,0.002252,0.004,406,406,406,0,0,1,-30,30
526,217,0.000741,0.001358,0.0036,19602,19602,19602,0,0,1,-30,30
1186,217,0.044444,0.111728,0.0053,253,253,253,0,0,1,-30,30
1424,217,0.093457,0.227654,0.0115,123,123,123,0,0,1,-30,30
1744,217,0.024938,0.06642,0.0032,428,428,428,0,0,1,-30,30
1891,217,0.045309,0.116049,0.0055,244,244,244,0,0,1,-30,30
4094,217,0.06758,0.184444,0.0162,155,155,155,0,0,1,-30,30
4936,217,0.065062,0.177531,0.0083,161,161,161,0,0,1,-30,30
355,218,0.004563,0.030696,0.0557,541,541,541,0,0,1,-30,30
1140,218,0.009857,0.04478,0.077,405,405,405,0,0,1,-30,30
2907,218,0.017106,0.078321,0.1387,387,387,387,0,0,1,-30,30
4645,218,0.010272,0.048691,0.0866,623,623,623,0,0,1,-30,30
1996,219,0.11867,0.311413,0.0041,89,89,89,0,0,1,-30,30
5449,219,0.087931,0.176115,0.0018,150,150,150,0,0,1,-30,30
1522,220,0.057654,0.152716,0.0076,182,182,182,0,0,1,-30,30
1588,220,0.037654,0.101605,0.0047,275,275,275,0,0,1,-30,30
2779,221,0.00037,0.001235,0.0015,23039,23039,23039,0,0,1,-30,30
5148,222,0.013827,0.037778,0.0018,739,739,739,0,0,1,-30,30
5146,223,0.015631,0.028612,0.0002,933,933,933,0,0,1,-30,30
258,224,0.093978,0.258755,0.004,108,108,108,0,0,1,-30,30
2051,224,0.160699,0.294157,0.003,89,89,89,0,0,1,-30,30
4424,224,0.059209,0.163265,0.0019,171,171,171,0,0,1,-30,30
1607,225,0.012978,0.059338,0.1002,409,409,409,0,0,1,-30,30
2961,225,0.01197,0.056632,0.0942,535,535,535,0,0,1,-30,30
2322,226,0.014613,0.039808,0.0005,718,718,718,0,0,1,-30,30
4180,226,0.114412,0.301335,0.0036,95,95,95,0,0,1,-30,30
2322,226,0.026002,0.055883,0.0011,494,494,494,0,0,1,-30,30
5149,227,0.000578,0.001156,0.0004,24440,24440,24440,0,0,1,-30,30
3853,229,0.000316,0.001679,0.0192,17970,17970,17970,0,0,1,-30,30
3853,228,0.000316,0.001679,0.0192,17970,17970,17970,0,0,1,-30,30
1556,231,0.06576,0.166541,0.0019,165,165,165,0,0,1,-30,30
1556,230,0.063946,0.174402,0.002,159,159,159,0,0,1,-30,30
424,232,0.015369,0.064399,0.0106,460,460,460,0,0,1,-30,30
3159,232,0.163093,0.298541,0.0034,90,90,90,0,0,1,-30,30
4585,232,0.017407,0.031864,0.0009,838,838,838,0,0,1,-30,30
424,232,0.015344,0.064248,0.0103,461,461,461,0,0,1,-30,30
2501,233,0.000277,0.000573,0.0334,48541,48541,48541,0,0,1,-30,30
521,234,0.049383,0.134444,0.0063,208,208,208,0,0,1,-30,30
1875,235,0.009383,0.039012,0.0019,772,772,772,0,0,1,-30,30
4908,235,0.015803,0.066543,0.0034,453,453,453,0,0,1,-30,30
3690,237,0.009012,0.029012,0.0003,1054,1054,1054,0,0,1,-30,30
3691,238,0.001055,0.004836,0.0081,432,432,432,0,0,1,-30,30
507,239,0.003951,0.010247,0.0005,2910,2910,2910,0,0,1,-30,30
1019,240,0.042303,0.10708,0.0017,257,257,257,0,0,1,-30,30
3967,240,0.006047,0.015117,0,1814,1814,1814,0,0,1,-30,30
2707,241,0.035185,0.095802,0.0045,292,292,292,0,0,1,-30,30
5044,241,0.039691,0.108716,0.0052,257,257,257,0,0,1,-30,30
2390,242,0.081633,0.151675,0.0016,172,172,172,0,0,1,-30,30
4630,242,0.057949,0.240111,0.003,120,120,120,0,0,1,-30,30
5476,242,0.006299,0.017133,0.0038,1618,1618,1618,0,0,1,-30,30
5768,242,0.047871,0.197783,0.0025,146,146,146,0,0,1,-30,30
363,243,0.044092,0.11164,0.0017,254,254,254,0,0,1,-30,30
4581,243,0.003704,0.023029,0.0026,1304,1304,1304,0,0,1,-30,30
693,244,0.009111,0.029012,0.0043,998,998,998,0,0,1,-30,30
4475,244,0.020926,0.060074,0.0028,477,477,477,0,0,1,-30,30
5527,244,0.014222,0.048111,0.0024,605,605,605,0,0,1,-30,30
1696,245,0.056437,0.160242,0.0019,174,174,174,0,0,1,-30,30
5721,245,0.050894,0.146384,0.0017,191,191,191,0,0,1,-30,30
3173,246,0.058957,0.160494,0.0018,178,178,178,0,0,1,-30,30
3374,246,0.067019,0.17032,0.0019,167,167,167,0,0,1,-30,30
1934,247,0.038148,0.094691,0.018,298,298,298,0,0,1,-30,30
2364,247,0.034259,0.085321,0.0145,330,330,330,0,0,1,-30,30
5151,248,0.058705,0.164777,0.0018,174,174,174,0,0,1,-30,30
285,249,0.004031,0.009826,0.0001,2780,2780,2780,0,0,1,-30,30
482,249,0.024943,0.112371,0.003,257,257,257,0,0,1,-30,30
752,249,0.006097,0.011161,0.0002,2322,2322,2322,0,0,1,-30,30
2462,249,0.106843,0.195575,0.0051,133,133,133,0,0,1,-30,30
4755,249,0.010582,0.039557,0.001,722,722,722,0,0,1,-30,30
3598,250,0.002114,0.008553,0.0152,3514,3514,3514,0,0,1,-30,30
3185,251,0.000198,0.000731,0.0942,40870,40870,40870,0,0,1,-30,30
2123,252,0.058705,0.235072,0.0025,126,126,126,0,0,1,-30,30
3587,252,0.042378,0.116024,0.0134,247,247,247,0,0,1,-30,30
1277,253,0.087176,0.228773,0.0059,125,125,125,0,0,1,-30,30
1634,253,0.092727,0.169735,0.005,158,158,158,0,0,1,-30,30
2271,253,0.113127,0.312169,0.006,92,92,92,0,0,1,-30,30
2962,254,0.005424,0.009929,0.0373,2626,2626,2626,0,0,1,-30,30
4035,255,0.026667,0.07037,0.0032,395,395,395,0,0,1,-30,30
5143,255,0.00963,0.026049,0.0011,1070,1070,1070,0,0,1,-30,30
3536,256,0.004812,0.019703,0.0002,1500,1500,1500,0,0,1,-30,30
3536,256,0.005039,0.022424,0.0002,1324,1324,1324,0,0,1,-30,30
1122,257,0.067599,0.171378,0.0019,166,166,166,0,0,1,-30,30
3843,257,0.043336,0.111363,0.0013,255,255,255,0,0,1,-30,30
4662,257,0.004787,0.013102,0.0002,2181,2181,2181,0,0,1,-30,30
560,258,0.166768,0.305266,0.003,85,85,85,0,0,1,-30,30
1694,258,0.06198,0.171076,0.0042,163,163,163,0,0,1,-30,30
3520,259,0.019652,0.04258,0,649,649,649,0,0,1,-30,30
4195,259,0.037365,0.080247,0.0009,344,344,344,0,0,1,-30,30
4578,259,0.06198,0.162409,0.0017,175,175,175,0,0,1,-30,30
4580,260,0.00324,0.012616,0.0225,2377,2377,2377,0,0,1,-30,30
1118,261,0.005679,0.015185,0.0006,1871,1871,1871,0,0,1,-30,30
764,262,0.086288,0.157948,0.0015,169,169,169,0,0,1,-30,30
1464,262,0.000882,0.002494,0.0021,11497,11497,11497,0,0,1,-30,30
5012,263,0.007522,0.029736,0.0496,1010,1010,1010,0,0,1,-30,30
5835,263,0.006809,0.03043,0.0521,993,993,993,0,0,1,-30,30
5152,264,0.038297,0.078861,0,347,347,347,0,0,1,-30,30
1385,266,0.002153,0.014736,0.0273,565,565,565,0,0,1,-30,30
1636,265,0.000581,0.003838,0.0071,507,507,507,0,0,1,-30,30
2809,265,0.001857,0.020306,0.0557,566,566,566,0,0,1,-30,30
4869,266,0.002331,0.015526,0.0278,549,549,549,0,0,1,-30,30
5446,265,0.001345,0.008968,0.0162,566,566,566,0,0,1,-30,30
1635,265,0.000573,0.003911,0.0071,415,415,415,0,0,1,-30,30
2214,265,0.001896,0.012701,0.0233,501,501,501,0,0,1,-30,30
1952,267,0.000602,0.006717,0.1357,1725,1725,1725,0,0,1,-30,30
2810,267,0.00063,0.007098,0.1588,1916,1916,1916,0,0,1,-30,30
5101,267,0.000367,0.004631,0.1126,2275,2275,2275,0,0,1,-30,30
2810,267,0.000472,0.006201,0.2137,2487,2487,2487,0,0,1,-30,30
5094,267,0.001504,0.019298,0.4577,1648,1648,1648,0,0,1,-30,30
729,268,0.001844,0.003375,0.0026,7450,7450,7450,0,0,1,-30,30
740,269,0.000158,0.001106,0.1357,461,461,461,0,0,1,-30,30
1283,270,0.000219,0.00193,0.1954,407,407,407,0,0,1,-30,30
1381,270,0.000158,0.000909,0.1316,428,428,428,0,0,1,-30,30
3547,270,0.000411,0.00356,0.3564,416,416,416,0,0,1,-30,30
3902,269,0.000158,0.001264,0.1286,416,416,416,0,0,1,-30,30
1912,271,0.045855,0.121189,0.0013,235,235,235,0,0,1,-30,30
2690,271,0.064248,0.156211,0.0018,181,181,181,0,0,1,-30,30
550,272,0.100277,0.244898,0.0026,115,115,115,0,0,1,-30,30
5317,272,0.072411,0.175888,0.0019,160,160,160,0,0,1,-30,30
3007,274,0.000198,0.001383,0.003,420,420,420,0,0,1,-30,30
3007,273,0.000217,0.001402,0.003,420,420,420,0,0,1,-30,30
1418,275,0.036029,0.091711,0.001,300,300,300,0,0,1,-30,30
1708,275,0.018896,0.047367,0.0008,579,579,579,0,0,1,-30,30
4473,275,0.003427,0.009272,0.0121,2987,2987,2987,0,0,1,-30,30
4862,275,0.006299,0.018392,0.0164,1519,1519,1519,0,0,1,-30,30
5284,275,0.017637,0.044092,0.0008,622,622,622,0,0,1,-30,30
5832,275,0.046273,0.084703,0.0015,306,306,306,0,0,1,-30,30
4473,275,0.00383,0.008869,0.0143,3057,3057,3057,0,0,1,-30,30
1331,276,0.001304,0.008691,0.0152,525,525,525,0,0,1,-30,30
3007,276,0.000691,0.004662,0.0091,541,541,541,0,0,1,-30,30
1950,277,0.009506,0.058889,0.0039,538,538,538,0,0,1,-30,30
1950,277,0.009383,0.058765,0.0031,540,540,540,0,0,1,-30,30
281,278,9.9e-05,0.000415,0.0456,434,434,434,0,0,1,-30,30
1060,279,1e-06,0.000104,0.078,1068,1068,1068,0,0,1,-30,30
1524,279,0.000353,0.004584,0.1184,2357,2357,2357,0,0,1,-30,30
2469,279,0.000699,0.009179,0.3177,2487,2487,2487,0,0,1,-30,30
1524,279,0.000353,0.004584,0.1184,2357,2357,2357,0,0,1,-30,30
2469,279,0.000734,0.009245,0.3148,2487,2487,2487,0,0,1,-30,30
1064,279,7e-06,0.000104,0.0029,1382,1382,1382,0,0,1,-30,30
1063,279,7e-06,0.000104,0.0029,1382,1382,1382,0,0,1,-30,30
741,280,0.01,0.026667,0.0046,1043,1043,1043,0,0,1,-30,30
989,280,0.049259,0.114321,0.0079,239,239,239,0,0,1,-30,30
1062,280,0.019383,0.049383,0.0256,560,560,560,0,0,1,-30,30
742,280,0.009877,0.026667,0.0046,1045,1045,1045,0,0,1,-30,30
1061,280,0.02037,0.052469,0.0097,528,528,528,0,0,1,-30,30
1523,281,0.002556,0.017333,0.0805,418,418,418,0,0,1,-30,30
3724,281,0.008849,0.062617,0.1144,471,471,471,0,0,1,-30,30
3005,282,0.024943,0.069287,0,401,401,401,0,0,1,-30,30
2479,283,0.032259,0.085247,0.0109,333,333,333,0,0,1,-30,30
4976,283,0.051284,0.130198,0.0139,217,217,217,0,0,1,-30,30
5112,283,0.049012,0.133827,0.0063,213,213,213,0,0,1,-30,30
2479,283,0.006543,0.026148,0.1306,1126,1126,1126,0,0,1,-30,30
1268,284,0.136634,0.39607,0.0046,73,73,73,0,0,1,-30,30
5751,286,0.000617,0.001728,0,16188,16188,16188,0,0,1,-30,30
450,287,0.010582,0.03351,0.0004,866,866,866,0,0,1,-30,30
2680,287,0.000227,0.000907,0.0013,32529,32529,32529,0,0,1,-30,30
3666,287,0.00907,0.026707,0.0103,1079,1079,1079,0,0,1,-30,30
5154,288,2.2e-05,9.9e-05,0.001,405,405,405,0,0,1,-30,30
5153,289,2e-05,9.9e-05,0,306461,306461,306461,0,0,1,-30,30
968,290,0.025062,0.064074,0.0135,432,432,432,0,0,1,-30,30
2331,291,1.2e-05,0.000123,0.0002,240340,240340,240340,0,0,1,-30,30
2927,291,0.00679,0.013704,0.0523,1943,1943,1943,0,0,1,-30,30
4654,291,0.022346,0.075432,0.0037,378,378,378,0,0,1,-30,30
5465,291,1.2e-05,0.000123,0.0002,240340,240340,240340,0,0,1,-30,30
2637,292,0.000573,0.002588,0.0051,11678,11678,11678,0,0,1,-30,30
2808,293,0.002407,0.006741,0.0242,4503,4503,4503,0,0,1,-30,30
2180,294,0.102041,0.259007,0.0029,110,110,110,0,0,1,-30,30
2642,294,0.060555,0.110845,0.0026,241,241,241,0,0,1,-30,30
3173,294,0.053918,0.146888,0.0017,195,195,195,0,0,1,-30,30
5233,294,0.047367,0.19098,0.0021,155,155,155,0,0,1,-30,30
295,296,0.00385,0.007048,0.0043,3677,3677,3677,0,0,1,-30,30
483,296,0.039808,0.117914,0.0111,238,238,238,0,0,1,-30,30
1575,296,0.019854,0.04772,0.0085,572,572,572,0,0,1,-30,30
1248,297,0.011208,0.020515,0.0007,1302,1302,1302,0,0,1,-30,30
5155,298,2e-05,0.000198,0.001,566,566,566,0,0,1,-30,30
1309,299,0.085412,0.216931,0.0024,131,131,131,0,0,1,-30,30
1762,300,0.003275,0.008062,0.0001,3394,3394,3394,0,0,1,-30,30
4348,301,0.027715,0.069791,0.001,394,394,394,0,0,1,-30,30
2174,302,0.000988,0.003827,0.001,8155,8155,8155,0,0,1,-30,30
2175,303,0.000138,0.00077,0.001,39568,39568,39568,0,0,1,-30,30
5156,304,0.000756,0.001764,0,15385,15385,15385,0,0,1,-30,30
1350,305,0.006551,0.028219,0.042,1020,1020,1020,0,0,1,-30,30
1350,305,0.005291,0.024036,0.0256,1200,1200,1200,0,0,1,-30,30
200,306,0.036533,0.120433,0.0015,242,242,242,0,0,1,-30,30
4614,306,0.071303,0.195263,0.0022,147,147,147,0,0,1,-30,30
5776,306,0.046259,0.156664,0.0024,187,187,187,0,0,1,-30,30
200,306,0.036533,0.120433,0.0015,242,242,242,0,0,1,-30,30
4614,306,0.071378,0.195288,0.0022,147,147,147,0,0,1,-30,30
4856,307,0.039305,0.163517,0.0072,176,176,176,0,0,1,-30,30
5440,307,0.04006,0.090703,0.0039,305,305,305,0,0,1,-30,30
691,308,0.091993,0.168392,0.001,154,154,154,0,0,1,-30,30
4711,308,0.059713,0.134543,0.001,202,202,202,0,0,1,-30,30
3918,309,0.090023,0.243966,0.0043,117,117,117,0,0,1,-30,30
2494,310,0.055309,0.140247,0.0065,198,198,198,0,0,1,-30,30
4959,310,0.027531,0.070124,0.0032,395,395,395,0,0,1,-30,30
1315,311,0.023003,0.052003,0.0006,535,535,535,0,0,1,-30,30
4602,311,0.01358,0.034114,0.0004,829,829,829,0,0,1,-30,30
1645,313,0.001512,0.010078,0.014,2898,2898,2898,0,0,1,-30,30
1645,312,0.006551,0.012094,0.0046,2147,2147,2147,0,0,1,-30,30
5652,314,0.003951,0.007901,0.0003,3363,3363,3363,0,0,1,-30,30
3170,315,0.000123,0.001235,0.0006,24326,24326,24326,0,0,1,-30,30
2653,316,0.003049,0.011111,0.0172,2640,2640,2640,0,0,1,-30,30
5189,316,0.024188,0.061476,0.0007,461,461,461,0,0,1,-30,30
5188,316,0.008818,0.053918,0.0007,557,557,557,0,0,1,-30,30
655,317,0.001171,0.007842,0.0166,3904,3904,3904,0,0,1,-30,30
3050,317,0.002212,0.014979,0.0388,401,401,401,0,0,1,-30,30
1039,318,0.025309,0.057778,0.0026,481,481,481,0,0,1,-30,30
5158,318,0.000741,0.001852,0.0002,15203,15203,15203,0,0,1,-30,30
2297,319,0.021416,0.086672,0.0011,341,341,341,0,0,1,-30,30
5317,319,0.000504,0.00252,0,11835,11835,11835,0,0,1,-30,30
5319,319,0.00252,0.006551,0.0001,4334,4334,4334,0,0,1,-30,30
2297,319,0.021164,0.08642,0.0011,342,342,342,0,0,1,-30,30
3315,320,0.083799,0.195137,0.0022,144,144,144,0,0,1,-30,30
3293,321,0.002585,0.004732,0.0029,5314,5314,5314,0,0,1,-30,30
5159,322,0.000479,0.001285,0,22178,22178,22178,0,0,1,-30,30
1262,323,0.019259,0.061728,0.0021,497,497,497,0,0,1,-30,30
1664,323,0.020123,0.051111,0.0021,576,576,576,0,0,1,-30,30
831,324,0.008679,0.015886,0.0142,1681,1681,1681,0,0,1,-30,30
2319,324,0.035878,0.14646,0,202,202,202,0,0,1,-30,30
3145,324,0.009675,0.060166,0.0022,500,500,500,0,0,1,-30,30
3165,324,0.039053,0.145377,0.0054,203,203,203,0,0,1,-30,30
4591,324,0.040312,0.118166,0.0049,244,244,244,0,0,1,-30,30
2319,324,0.036054,0.147241,0.0074,201,201,201,0,0,1,-30,30
3145,324,0.0097,0.060393,0.0027,498,498,498,0,0,1,-30,30
3165,324,0.020408,0.13026,0.0016,231,231,231,0,0,1,-30,30
3145,324,0.020106,0.076216,0.0011,386,386,386,0,0,1,-30,30
4176,325,0.000691,0.002588,0.1691,11556,11556,11556,0,0,1,-30,30
4177,325,0.000691,0.002588,0.1509,11556,11556,11556,0,0,1,-30,30
1942,326,0.001627,0.014855,0.3899,1717,1717,1717,0,0,1,-30,30
1942,326,0.001676,0.013899,0.4216,1711,1711,1711,0,0,1,-30,30
2320,327,0.002771,0.009574,0.0091,2963,2963,2963,0,0,1,-30,30
1689,327,0.002771,0.010834,0.016,2641,2641,2641,0,0,1,-30,30
523,328,0.027186,0.073369,0.0039,378,378,378,0,0,1,-30,30
522,328,0.027085,0.073243,0.0034,379,379,379,0,0,1,-30,30
1851,329,0.023285,0.042623,0,627,627,627,0,0,1,-30,30
2621,329,0.04258,0.112371,0.0012,254,254,254,0,0,1,-30,30
2941,329,0.062988,0.133535,0.0017,206,206,206,0,0,1,-30,30
4143,329,0.006677,0.035122,0.0059,851,851,851,0,0,1,-30,30
5406,329,0.039053,0.099017,0.0011,286,286,286,0,0,1,-30,30
4143,329,0.006551,0.035021,0.0059,854,854,854,0,0,1,-30,30
1802,330,0.003081,0.020286,0.0365,420,420,420,0,0,1,-30,30
3105,330,0.00241,0.01603,0.0294,440,440,440,0,0,1,-30,30
1801,331,0.034014,0.100025,0.0012,288,288,288,0,0,1,-30,30
1801,331,0.048526,0.153691,0.0023,189,189,189,0,0,1,-30,30
2280,332,0.001605,0.009877,0.0342,3207,3207,3207,0,0,1,-30,30
2280,332,0.00284,0.006049,0.0031,4803,4803,4803,0,0,1,-30,30
4421,333,0.0194,0.049635,0.0022,571,571,571,0,0,1,-30,30
4676,333,0.000252,0.00126,0,23670,23670,23670,0,0,1,-30,30
4771,333,0.028975,0.075082,0.0009,378,378,378,0,0,1,-30,30
4693,334,0.000176,0.001385,0.1521,22171,22171,22171,0,0,1,-30,30
4884,334,0.001817,0.012642,0.0233,440,440,440,0,0,1,-30,30
4884,334,0.001865,0.012502,0.0229,502,502,502,0,0,1,-30,30
1372,335,0.039053,0.099269,0.0011,277,277,277,0,0,1,-30,30
3704,335,0.074578,0.195767,0.0022,141,141,141,0,0,1,-30,30
1014,336,0.007422,0.024489,0.0081,1190,1190,1190,0,0,1,-30,30
1622,336,0.028356,0.083956,0.0274,344,344,344,0,0,1,-30,30
2560,336,0.016844,0.058489,0.0198,501,501,501,0,0,1,-30,30
4789,336,0.009067,0.028133,0.0095,1031,1031,1031,0,0,1,-30,30
5296,337,0.051146,0.143613,0.0016,194,194,194,0,0,1,-30,30
1142,338,0.001008,0.00252,0,10879,10879,10879,0,0,1,-30,30
2836,339,0.028723,0.075082,0.0009,379,379,379,0,0,1,-30,30
4949,339,0.01285,0.032502,0.0004,871,871,871,0,0,1,-30,30
2515,340,0.098514,0.257748,0.0029,111,111,111,0,0,1,-30,30
2657,340,0.179853,0.329219,0.0038,85,85,85,0,0,1,-30,30
1707,341,0.039557,0.089695,0.001,311,311,311,0,0,1,-30,30
1870,341,0.053726,0.098344,0.0014,272,272,272,0,0,1,-30,30
3315,342,0.111615,0.283699,0.0033,100,100,100,0,0,1,-30,30
3519,342,0.037213,0.126279,0.0015,232,232,232,0,0,1,-30,30
5834,342,0.090199,0.228773,0.0026,124,124,124,0,0,1,-30,30
3082,343,0.054938,0.149753,0.007,187,187,187,0,0,1,-30,30
3403,344,0.067574,0.180927,0.0108,158,158,158,0,0,1,-30,30
3256,345,0.041824,0.115394,0.0013,248,248,248,0,0,1,-30,30
3909,345,0.041975,0.173293,0.0021,171,171,171,0,0,1,-30,30
5437,345,0.015117,0.080625,0.0006,371,371,371,0,0,1,-30,30
5161,346,0.000593,0.00401,0.0071,471,471,471,0,0,1,-30,30
1871,347,0.055959,0.123205,0.0037,219,219,219,0,0,1,-30,30
4546,347,0.130763,0.331822,0.0039,83,83,83,0,0,1,-30,30
5329,347,0.116906,0.21416,0.0029,122,122,122,0,0,1,-30,30
672,348,0.048272,0.114444,0.0049,245,245,245,0,0,1,-30,30
1738,348,0.065679,0.150988,0.0068,185,185,185,0,0,1,-30,30
1288,349,0.010351,0.032395,0.0562,903,903,903,0,0,1,-30,30
5486,349,0.009146,0.025778,0.041,1123,1123,1123,0,0,1,-30,30
4947,350,0.060217,0.164273,0.0018,169,169,169,0,0,1,-30,30
446,351,0.022839,0.046914,0.0021,616,616,616,0,0,1,-30,30
3400,351,0.035062,0.071852,0.0074,394,394,394,0,0,1,-30,30
3336,352,0.000395,0.006648,0.2426,2487,2487,2487,0,0,1,-30,30
3390,352,0.000492,0.008345,0.3032,2487,2487,2487,0,0,1,-30,30
3794,353,0.001198,0.015699,0.5401,2026,2026,2026,0,0,1,-30,30
3928,353,0.000734,0.010623,0.2772,2487,2487,2487,0,0,1,-30,30
4622,352,0.001479,0.019446,0.6729,1636,1636,1636,0,0,1,-30,30
4855,353,0.000305,0.003975,0.1386,2487,2487,2487,0,0,1,-30,30
3337,352,0.000395,0.006641,0.2426,2487,2487,2487,0,0,1,-30,30
3390,353,0.000492,0.008338,0.3032,2487,2487,2487,0,0,1,-30,30
3794,352,0.001184,0.015568,0.5372,2043,2043,2043,0,0,1,-30,30
3928,352,0.000734,0.010623,0.2772,2487,2487,2487,0,0,1,-30,30
4623,353,0.001482,0.019467,0.6729,1634,1634,1634,0,0,1,-30,30
4855,352,0.000305,0.003982,0.1386,2487,2487,2487,0,0,1,-30,30
3338,353,0.000388,0.0066,0.2397,2487,2487,2487,0,0,1,-30,30
3335,353,0.000388,0.006593,0.2397,2487,2487,2487,0,0,1,-30,30
4049,354,0.001817,0.012049,0.0233,439,439,439,0,0,1,-30,30
559,355,0.003496,0.023269,0.0425,575,575,575,0,0,1,-30,30
882,356,0.03225,0.10456,0.0013,262,262,262,0,0,1,-30,30
2705,356,0.004558,0.008344,0.0062,3014,3014,3014,0,0,1,-30,30
5880,356,0.018645,0.063996,0.0007,430,430,430,0,0,1,-30,30
5163,357,0.001008,0.00252,0,11206,11206,11206,0,0,1,-30,30
1364,358,0.050139,0.112371,0.0012,248,248,248,0,0,1,-30,30
361,359,0.004031,0.010078,0.0001,2802,2802,2802,0,0,1,-30,30
1360,360,0.114764,0.210075,0.006,128,128,128,0,0,1,-30,30
3169,360,0.065294,0.11952,0.0013,224,224,224,0,0,1,-30,30
3898,360,0.037818,0.16125,0.0025,184,184,184,0,0,1,-30,30
2308,361,0.07231,0.176619,0.002,160,160,160,0,0,1,-30,30
3049,361,0.053414,0.133787,0.001,212,212,212,0,0,1,-30,30
5166,361,0.002268,0.005014,0.0001,5527,5527,5527,0,0,1,-30,30
5647,361,0.006551,0.016881,0.0002,1680,1680,1680,0,0,1,-30,30
1696,362,0.028723,0.06324,0.0007,426,426,426,0,0,1,-30,30
4045,363,0.028849,0.113731,0.042,260,260,260,0,0,1,-30,30
4581,363,0.004031,0.024691,0.0003,1216,1216,1216,0,0,1,-30,30
4950,363,0.016881,0.042832,0.0005,661,661,661,0,0,1,-30,30
5184,363,0.008239,0.053641,0.0017,561,561,561,0,0,1,-30,30
2363,364,0.030213,0.105538,0.0315,289,289,289,0,0,1,-30,30
