bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2458,364,0.019498,0.06712,0.0206,458,458,458,0,0,1,-30,30
2459,365,0.006262,0.040849,0.0749,749,749,749,0,0,1,-30,30
493,366,0.008272,0.035062,0.0171,864,864,864,0,0,1,-30,30
5140,366,0.002346,0.009877,0.0002,3419,3419,3419,0,0,1,-30,30
5139,366,0.002346,0.009753,0.0002,3460,3460,3460,0,0,1,-30,30
4423,367,2e-05,0.000198,0.003,155535,155535,155535,0,0,1,-30,30
4763,368,0.001114,0.002039,0.0009,12708,12708,12708,0,0,1,-30,30
2147,369,0.001936,0.0128,0.0182,2391,2391,2391,0,0,1,-30,30
860,372,2e-05,0.000198,0.0081,155535,155535,155535,0,0,1,-30,30
3408,372,0.000296,0.000988,0.2207,30011,30011,30011,0,0,1,-30,30
861,373,8.5e-05,0.000198,0.0192,143649,143649,143649,0,0,1,-30,30
3029,374,0.025145,0.068808,0.0008,416,416,416,0,0,1,-30,30
3100,374,0.011892,0.061199,0.0007,488,488,488,0,0,1,-30,30
1909,375,0.002487,0.016492,0.0304,434,434,434,0,0,1,-30,30
2184,375,0.000873,0.003563,0.004,8438,8438,8438,0,0,1,-30,30
2772,375,0.003563,0.023682,0.044,507,507,507,0,0,1,-30,30
3784,375,0.002724,0.018108,0.0334,1691,1691,1691,0,0,1,-30,30
2183,375,0.000873,0.003563,0.004,8438,8438,8438,0,0,1,-30,30
3408,376,0.000257,0.000928,0.1134,32145,32145,32145,0,0,1,-30,30
3570,377,0.0839,0.212648,0.0024,130,130,130,0,0,1,-30,30
3685,377,0.083396,0.21164,0.0024,130,130,130,0,0,1,-30,30
1178,378,0.055309,0.150988,0.0071,185,185,185,0,0,1,-30,30
1786,378,0.039753,0.108519,0.005,258,258,258,0,0,1,-30,30
2593,378,0.034691,0.094568,0.0044,295,295,295,0,0,1,-30,30
2108,379,0.049383,0.137062,0.0016,203,203,203,0,0,1,-30,30
2112,379,0.029479,0.186445,0.0024,157,157,157,0,0,1,-30,30
2112,379,0.02973,0.188461,0.0024,155,155,155,0,0,1,-30,30
648,380,0.047292,0.098262,0.0011,279,279,279,0,0,1,-30,30
2337,380,0.066012,0.13681,0.0015,201,201,201,0,0,1,-30,30
2783,380,0.046107,0.127236,0.0014,225,225,225,0,0,1,-30,30
404,381,0.069035,0.187957,0.0021,148,148,148,0,0,1,-30,30
1261,381,0.057924,0.106028,0.0026,245,245,245,0,0,1,-30,30
1543,381,0.174099,0.45553,0.0051,61,61,61,0,0,1,-30,30
1915,381,0.083396,0.211892,0.0051,130,130,130,0,0,1,-30,30
4117,381,0.127992,0.330814,0.004,84,84,84,0,0,1,-30,30
4922,381,0.081381,0.206097,0.0036,134,134,134,0,0,1,-30,30
5047,381,0.03351,0.09675,0.003,289,289,289,0,0,1,-30,30
4922,381,0.062988,0.200302,0.004,141,141,141,0,0,1,-30,30
5047,381,0.03351,0.09675,0.003,289,289,289,0,0,1,-30,30
472,382,0.002291,0.009936,0.0304,3036,3036,3036,0,0,1,-30,30
3119,382,0.004168,0.028918,0.0597,1060,1060,1060,0,0,1,-30,30
3964,382,0.002054,0.024691,0.1276,584,584,584,0,0,1,-30,30
4118,382,0.004879,0.032533,0.0607,941,941,941,0,0,1,-30,30
5029,382,0.005294,0.036998,0.0668,428,428,428,0,0,1,-30,30
5186,382,0.001422,0.009896,0.0172,428,428,428,0,0,1,-30,30
1944,383,0.002168,0.029238,0.9906,1087,1087,1087,0,0,1,-30,30
2081,383,0.001468,0.01491,0.3841,1579,1579,1579,0,0,1,-30,30
2781,383,0.002479,0.028151,0.6296,1128,1128,1128,0,0,1,-30,30
3965,383,0.00072,0.00946,0.3263,1382,1382,1382,0,0,1,-30,30
2080,383,0.00142,0.01617,0.3636,1579,1579,1579,0,0,1,-30,30
2781,383,0.002486,0.028165,0.6296,1127,1127,1127,0,0,1,-30,30
4317,383,0.001184,0.016073,0.4869,1979,1979,1979,0,0,1,-30,30
4034,384,0.033333,0.08321,0.0039,339,339,339,0,0,1,-30,30
5309,384,0.016543,0.041975,0.0019,673,673,673,0,0,1,-30,30
2440,385,0.102797,0.262031,0.0029,109,109,109,0,0,1,-30,30
3717,385,0.078534,0.19229,0.0021,147,147,147,0,0,1,-30,30
5454,385,0.014361,0.036785,0.0012,771,771,771,0,0,1,-30,30
945,386,0.037289,0.152381,0.002,199,199,199,0,0,1,-30,30
3819,386,0.082263,0.222676,0.0025,129,129,129,0,0,1,-30,30
945,386,0.037264,0.15223,0.0023,199,199,199,0,0,1,-30,30
3819,386,0.082263,0.222676,0.0025,129,129,129,0,0,1,-30,30
2451,387,0.080877,0.164021,0.0016,167,167,167,0,0,1,-30,30
5262,387,0.052406,0.143361,0.0017,200,200,200,0,0,1,-30,30
5791,387,0.096643,0.176905,0.0017,151,151,151,0,0,1,-30,30
2946,388,0.088687,0.230033,0.0002,124,124,124,0,0,1,-30,30
5808,388,0.033258,0.089947,0.001,354,354,354,0,0,1,-30,30
3050,389,0.000521,0.002315,0.019,13045,13045,13045,0,0,1,-30,30
1601,390,0.018272,0.07679,0.0039,385,385,385,0,0,1,-30,30
2960,390,0.013765,0.057852,0.007,510,510,510,0,0,1,-30,30
2722,391,0.006667,0.043457,0.0003,716,716,716,0,0,1,-30,30
3557,391,0.024691,0.103704,0.0016,296,296,296,0,0,1,-30,30
1409,392,0.002016,0.004283,0.0021,6238,6238,6238,0,0,1,-30,30
1888,392,0.008793,0.026405,0.0003,1061,1061,1061,0,0,1,-30,30
3874,392,0.013958,0.087679,0.0011,333,333,333,0,0,1,-30,30
4711,392,0.075913,0.210683,0.0023,133,133,133,0,0,1,-30,30
1408,392,0.002135,0.003909,0.0034,6629,6629,6629,0,0,1,-30,30
4618,393,0.053918,0.138574,0.0016,202,202,202,0,0,1,-30,30
5759,393,0.014865,0.038045,0.0004,723,723,723,0,0,1,-30,30
1732,394,0.031746,0.072058,0.0008,387,387,387,0,0,1,-30,30
1829,394,0.090703,0.247669,0.0028,116,116,116,0,0,1,-30,30
2338,394,0.061225,0.148652,0.0016,190,190,190,0,0,1,-30,30
2482,394,0.16513,0.330511,0.0096,83,83,83,0,0,1,-30,30
3962,394,0.031998,0.08642,0.001,331,331,331,0,0,1,-30,30
5637,395,0.018645,0.077097,0.001,373,373,373,0,0,1,-30,30
1919,396,0.057308,0.104902,0.001,255,255,255,0,0,1,-30,30
398,397,0.001008,0.002268,0,12255,12255,12255,0,0,1,-30,30
1798,398,0.00252,0.015369,0.0002,1953,1953,1953,0,0,1,-30,30
4587,398,0.004001,0.007323,0,3645,3645,3645,0,0,1,-30,30
1798,398,0.002268,0.015369,0.0002,1958,1958,1958,0,0,1,-30,30
3891,399,0.015621,0.081355,0.001,368,368,368,0,0,1,-30,30
4113,399,0.016175,0.085462,0.0014,350,350,350,0,0,1,-30,30
2409,400,0.053918,0.184933,0,158,158,158,0,0,1,-30,30
3870,400,0.066264,0.227261,0,129,129,129,0,0,1,-30,30
5224,401,0.005432,0.013827,0.0066,2000,2000,2000,0,0,1,-30,30
850,402,0.000504,0.00252,0.0006,11835,11835,11835,0,0,1,-30,30
2251,403,0.056286,0.153515,0.0017,187,187,187,0,0,1,-30,30
2802,403,0.07231,0.184429,0.0021,154,154,154,0,0,1,-30,30
2314,405,0.073593,0.163333,0.007,169,169,169,0,0,1,-30,30
2826,405,0.084197,0.191605,0.0089,145,145,145,0,0,1,-30,30
2784,406,0.019652,0.055682,0.0061,501,501,501,0,0,1,-30,30
5202,406,0.069035,0.142353,0.001,187,187,187,0,0,1,-30,30
2306,407,0.023683,0.067775,0,412,412,412,0,0,1,-30,30
3311,407,0.004031,0.015369,0.0185,1859,1859,1859,0,0,1,-30,30
1088,408,0.020242,0.037052,0.0011,700,700,700,0,0,1,-30,30
1028,409,0.016049,0.045679,0.0076,614,614,614,0,0,1,-30,30
1873,409,0.00584,0.019309,0.001,1473,1473,1473,0,0,1,-30,30
4035,409,0.010864,0.035803,0.0018,794,794,794,0,0,1,-30,30
2371,410,0.008605,0.022012,0.001,1257,1257,1257,0,0,1,-30,30
2468,410,0.013173,0.041235,0.002,687,687,687,0,0,1,-30,30
2830,411,0.085664,0.233711,0.0028,123,123,123,0,0,1,-30,30
490,412,0.012963,0.035062,0.0028,795,795,795,0,0,1,-30,30
1066,412,0.004691,0.012963,0.0018,2155,2155,2155,0,0,1,-30,30
1876,413,0.023457,0.098765,0.005,293,293,293,0,0,1,-30,30
3215,413,0.02021,0.085111,0.0044,340,340,340,0,0,1,-30,30
1644,414,0.016881,0.069035,0.0017,428,428,428,0,0,1,-30,30
2054,414,0.076342,0.184933,0.0024,153,153,153,0,0,1,-30,30
3258,414,0.027261,0.115294,0.0019,257,257,257,0,0,1,-30,30
4105,414,0.057848,0.157823,0.0046,181,181,181,0,0,1,-30,30
1150,415,0.065004,0.18065,0.0019,154,154,154,0,0,1,-30,30
1150,415,0.062232,0.178634,0.0019,157,157,157,0,0,1,-30,30
4219,416,0.059209,0.150416,0.0021,188,188,188,0,0,1,-30,30
5171,416,0.000176,0.000454,0,60637,60637,60637,0,0,1,-30,30
1251,417,0.070295,0.181658,0.0021,157,157,157,0,0,1,-30,30
3692,417,0.067271,0.173091,0.002,164,164,164,0,0,1,-30,30
4469,417,0.001008,0.003275,0.0004,8876,8876,8876,0,0,1,-30,30
545,418,0.000178,0.000909,0.002,405,405,405,0,0,1,-30,30
858,419,0.067019,0.2129,0.0024,137,137,137,0,0,1,-30,30
3698,419,0.07735,0.263542,0.0029,111,111,111,0,0,1,-30,30
4154,419,0.087377,0.23996,0.0028,120,120,120,0,0,1,-30,30
3761,420,0.000252,0.00252,0.0001,11313,11313,11313,0,0,1,-30,30
4339,421,0.082389,0.209121,0.0024,136,136,136,0,0,1,-30,30
5174,421,0.013354,0.03477,0.0004,817,817,817,0,0,1,-30,30
5172,421,0.003779,0.023432,0.0003,1282,1282,1282,0,0,1,-30,30
5172,422,0.004031,0.010834,0.0002,2632,2632,2632,0,0,1,-30,30
3573,423,0.001512,0.003023,0.0013,8736,8736,8736,0,0,1,-30,30
1487,424,0.039305,0.173217,0.0571,172,172,172,0,0,1,-30,30
1487,424,0.039305,0.173293,0.0571,172,172,172,0,0,1,-30,30
851,425,0.00241,0.015694,0.0294,413,413,413,0,0,1,-30,30
2791,425,0.006874,0.044761,0.0835,413,413,413,0,0,1,-30,30
1573,426,0.051146,0.139078,0.0019,206,206,206,0,0,1,-30,30
3429,426,0.05165,0.140842,0.0016,203,203,203,0,0,1,-30,30
4043,426,0.018645,0.050643,0.002,564,564,564,0,0,1,-30,30
4553,426,0.074074,0.188713,0.0036,151,151,151,0,0,1,-30,30
1573,426,0.051398,0.14059,0.0016,204,204,204,0,0,1,-30,30
4043,426,0.017637,0.048375,0.002,591,591,591,0,0,1,-30,30
4043,426,0.017637,0.048375,0.002,591,591,591,0,0,1,-30,30
2772,427,0.001521,0.021728,0.0871,831,831,831,0,0,1,-30,30
5737,427,0.001304,0.017205,0.0729,935,935,935,0,0,1,-30,30
5173,428,0.001678,0.003072,0,8185,8185,8185,0,0,1,-30,30
1160,429,0.008314,0.018645,0.0002,1447,1447,1447,0,0,1,-30,30
4704,430,0.008314,0.022928,0.0002,1211,1211,1211,0,0,1,-30,30
3893,431,0.006047,0.015873,0.0002,1739,1739,1739,0,0,1,-30,30
5239,431,0.00252,0.006299,0.0004,4352,4352,4352,0,0,1,-30,30
3893,431,0.005795,0.016125,0.0002,1724,1724,1724,0,0,1,-30,30
1673,431,0.021083,0.038593,0.0004,672,672,672,0,0,1,-30,30
1055,432,0.000336,0.001363,0.1499,22173,22173,22173,0,0,1,-30,30
1275,432,0.000178,0.001422,0.1448,21723,21723,21723,0,0,1,-30,30
3315,433,0.052482,0.176846,0.0022,165,165,165,0,0,1,-30,30
3225,434,0.147392,0.387503,0.0044,74,74,74,0,0,1,-30,30
4030,434,0.124465,0.321492,0,89,89,89,0,0,1,-30,30
881,435,0.001764,0.004535,0.0001,5888,5888,5888,0,0,1,-30,30
1454,436,0.03351,0.108214,0.0013,261,261,261,0,0,1,-30,30
5505,436,0.018392,0.060217,0.0008,469,469,469,0,0,1,-30,30
990,437,0.027531,0.072222,0.0034,391,391,391,0,0,1,-30,30
3082,437,0.036173,0.098518,0.0047,288,288,288,0,0,1,-30,30
5303,437,0.016049,0.042716,0,665,665,665,0,0,1,-30,30
2859,437,0.031605,0.088889,0.004,322,322,322,0,0,1,-30,30
3082,437,0.034815,0.095062,0.0044,299,299,299,0,0,1,-30,30
4009,438,0.080121,0.168304,0.0018,159,159,159,0,0,1,-30,30
5733,438,0.046863,0.196019,0.0024,147,147,147,0,0,1,-30,30
2562,439,0.009322,0.021668,0.0004,1320,1320,1320,0,0,1,-30,30
3002,440,0.052397,0.095912,0.001,263,263,263,0,0,1,-30,30
1680,441,0.023885,0.059587,0.0012,474,474,474,0,0,1,-30,30
2227,441,0.032903,0.060228,0.0006,444,444,444,0,0,1,-30,30
5038,441,0.031721,0.081885,0.0013,347,347,347,0,0,1,-30,30
5177,442,0.000403,0.001109,0,25776,25776,25776,0,0,1,-30,30
5175,443,0.006047,0.025951,0,1109,1109,1109,0,0,1,-30,30
2768,444,0.025447,0.067775,0.0008,421,421,421,0,0,1,-30,30
4242,444,0.024188,0.064752,0.012,440,440,440,0,0,1,-30,30
1564,445,0.014074,0.059136,0.0038,528,528,528,0,0,1,-30,30
1658,447,0.002469,0.015679,0.0008,2031,2031,2031,0,0,1,-30,30
2038,445,0.008272,0.035062,0.0028,891,891,891,0,0,1,-30,30
4896,447,0.005062,0.01037,0.0005,2793,2793,2793,0,0,1,-30,30
5368,445,0.007531,0.019259,0.0019,1672,1672,1672,0,0,1,-30,30
1658,447,0.002469,0.015679,0.0008,2031,2031,2031,0,0,1,-30,30
2038,446,0.008272,0.034815,0.0046,897,897,897,0,0,1,-30,30
4896,447,0.005062,0.010494,0.0005,2767,2767,2767,0,0,1,-30,30
4869,448,0.002252,0.011951,0.0218,432,432,432,0,0,1,-30,30
5179,448,0.00079,0.005333,0.0101,432,432,432,0,0,1,-30,30
3613,449,0.008062,0.020408,0.0002,1346,1346,1346,0,0,1,-30,30
1238,450,0.027211,0.172336,0.0117,175,175,175,0,0,1,-30,30
2922,450,0.015117,0.065004,0.0008,456,456,456,0,0,1,-30,30
4005,450,0.02372,0.043419,0.0005,615,615,615,0,0,1,-30,30
2922,450,0.014109,0.038549,0.0015,741,741,741,0,0,1,-30,30
1349,451,0.001501,0.010015,0.0182,540,540,540,0,0,1,-30,30
1439,451,0.003103,0.021146,0.04,540,540,540,0,0,1,-30,30
4826,451,0.00162,0.010765,0.0203,540,540,540,0,0,1,-30,30
5634,451,0.001807,0.017201,0.0618,540,540,540,0,0,1,-30,30
503,451,0.000217,0.001442,0.003,545,545,545,0,0,1,-30,30
4826,451,0.00162,0.010726,0.0203,535,535,535,0,0,1,-30,30
502,451,0.000119,0.001086,0.004,545,545,545,0,0,1,-30,30
2254,452,0.00072,0.009453,0.3263,2487,2487,2487,0,0,1,-30,30
2773,452,0.003206,0.03536,0.9025,899,899,899,0,0,1,-30,30
4934,452,0.000616,0.008054,0.2772,2487,2487,2487,0,0,1,-30,30
2254,452,0.000713,0.009384,0.3235,2487,2487,2487,0,0,1,-30,30
4935,452,0.000616,0.008061,0.2772,2487,2487,2487,0,0,1,-30,30
504,452,3.5e-05,0.000374,0.0087,921,921,921,0,0,1,-30,30
5183,453,0.000756,0.00252,0,11560,11560,11560,0,0,1,-30,30
465,454,0.106324,0.289746,0.0033,96,96,96,0,0,1,-30,30
2347,454,0.060217,0.168808,0.0018,165,165,165,0,0,1,-30,30
2709,454,0.048879,0.124717,0.0013,221,221,221,0,0,1,-30,30
3733,454,0.058705,0.152935,0.0017,181,181,181,0,0,1,-30,30
2347,454,0.060972,0.169312,0.0018,165,165,165,0,0,1,-30,30
3458,454,0.008818,0.025195,0.0002,1107,1107,1107,0,0,1,-30,30
3565,455,0.013393,0.069551,0.1261,434,434,434,0,0,1,-30,30
3686,455,0.013491,0.070361,0.1271,412,412,412,0,0,1,-30,30
5184,456,0.006299,0.017385,0.0002,1645,1645,1645,0,0,1,-30,30
4089,458,0.002346,0.006296,0.0002,4777,4777,4777,0,0,1,-30,30
4089,457,0.002346,0.00642,0.0003,4695,4695,4695,0,0,1,-30,30
4271,460,0.001764,0.004535,0.0048,6068,6068,6068,0,0,1,-30,30
3018,461,0.001956,0.010469,0.3286,461,461,461,0,0,1,-30,30
3641,461,0.001402,0.010173,0.2673,482,482,482,0,0,1,-30,30
4700,462,0.000648,0.00657,0.1704,1633,1633,1633,0,0,1,-30,30
4700,462,0.000651,0.006572,0.1704,1633,1633,1633,0,0,1,-30,30
3192,463,0.004485,0.020282,0.0241,1465,1465,1465,0,0,1,-30,30
4043,464,0.05029,0.138246,0.0033,207,207,207,0,0,1,-30,30
5512,465,0.05165,0.140842,0.0016,197,197,197,0,0,1,-30,30
5185,466,0.002963,0.008025,0.0003,3473,3473,3473,0,0,1,-30,30
2722,468,0.003311,0.006061,0.0112,4634,4634,4634,0,0,1,-30,30
5187,469,2.5e-05,0.00252,0.0001,11716,11716,11716,0,0,1,-30,30
2193,470,0.002016,0.005039,0.0093,5279,5279,5279,0,0,1,-30,30
3499,470,0.022681,0.041517,0.0216,606,606,606,0,0,1,-30,30
3580,471,0.011086,0.028219,0.0301,945,945,945,0,0,1,-30,30
2193,470,0.001512,0.005291,0.0095,5207,5207,5207,0,0,1,-30,30
3498,470,0.022761,0.041664,0.0218,604,604,604,0,0,1,-30,30
3580,471,0.011086,0.028219,0.0302,945,945,945,0,0,1,-30,30
2193,470,0.002016,0.005039,0.0091,5279,5279,5279,0,0,1,-30,30
3005,473,0.078181,0.17866,0.0021,152,152,152,0,0,1,-30,30
980,474,0.062358,0.148047,0.0068,184,184,184,0,0,1,-30,30
3363,474,0.018392,0.05291,0.001,528,528,528,0,0,1,-30,30
3764,474,0.011208,0.020515,0.0002,1264,1264,1264,0,0,1,-30,30
2731,476,1e-05,0.0001,0.0029,1974,1974,1974,0,0,1,-30,30
2731,475,1e-05,0.0001,0.0029,1974,1974,1974,0,0,1,-30,30
4322,477,0.012568,0.033383,0.0066,851,851,851,0,0,1,-30,30
4323,477,0.012568,0.033383,0.0066,851,851,851,0,0,1,-30,30
2182,478,0.035777,0.088435,0.001,319,319,319,0,0,1,-30,30
3895,478,0.027211,0.072058,0.0009,395,395,395,0,0,1,-30,30
5605,479,0.027715,0.070547,0,402,402,402,0,0,1,-30,30
3783,480,0.008062,0.03351,0.0004,883,883,883,0,0,1,-30,30
3783,480,0.008062,0.03351,0.0004,883,883,883,0,0,1,-30,30
4067,481,0.059259,0.163457,0,151,151,151,0,0,1,-30,30
643,482,0.008062,0.027463,0.0021,1032,1032,1032,0,0,1,-30,30
1841,482,0.01033,0.036029,0.003,788,788,788,0,0,1,-30,30
3597,482,0.000252,0.00126,0.0021,22978,22978,22978,0,0,1,-30,30
979,483,0.000436,0.000797,0.0006,32501,32501,32501,0,0,1,-30,30
1574,483,0.012002,0.02197,0.0233,1180,1180,1180,0,0,1,-30,30
2156,483,0.074578,0.197279,0.003,140,140,140,0,0,1,-30,30
2176,483,0.005039,0.01285,0.0002,2140,2140,2140,0,0,1,-30,30
3174,483,0.003527,0.01285,0.0015,2216,2216,2216,0,0,1,-30,30
1575,483,0.015042,0.040539,0.0164,683,683,683,0,0,1,-30,30
2177,483,0.005039,0.01285,0.0002,2140,2140,2140,0,0,1,-30,30
2178,483,0.003023,0.013102,0.0002,2196,2196,2196,0,0,1,-30,30
2157,484,0.00332,0.015328,0.0267,1974,1974,1974,0,0,1,-30,30
2020,485,0.047972,0.124465,0.0037,229,229,229,0,0,1,-30,30
2520,486,0.007307,0.029226,0.0316,1010,1010,1010,0,0,1,-30,30
5472,486,0.006551,0.01285,0.0128,2109,2109,2109,0,0,1,-30,30
5628,486,0.001512,0.004283,0.0001,6697,6697,6697,0,0,1,-30,30
5633,486,0.001008,0.003779,0.0001,7777,7777,7777,0,0,1,-30,30
968,487,0.010864,0.045062,0.0305,641,641,641,0,0,1,-30,30
4200,487,0.010494,0.04321,0.0245,668,668,668,0,0,1,-30,30
1992,488,0.10456,0.269337,0.0031,103,103,103,0,0,1,-30,30
3564,488,0.108088,0.349458,0.0048,81,81,81,0,0,1,-30,30
5188,489,0.010078,0.025447,0.0003,1112,1112,1112,0,0,1,-30,30
1033,490,0.04642,0.125432,0.0058,223,223,223,0,0,1,-30,30
1066,490,0.022963,0.062346,0.0058,448,448,448,0,0,1,-30,30
654,491,0.011338,0.027715,0,1016,1016,1016,0,0,1,-30,30
3660,491,0.018896,0.053666,0,535,535,535,0,0,1,-30,30
2271,492,0.035525,0.097758,0.0011,293,293,293,0,0,1,-30,30
2629,492,0.049131,0.135047,0.0013,212,212,212,0,0,1,-30,30
2211,493,0.010864,0.070494,0.0006,442,442,442,0,0,1,-30,30
5190,494,2.4e-05,9.7e-05,0.001,473,473,473,0,0,1,-30,30
3590,495,0.028496,0.059461,0.0006,448,448,448,0,0,1,-30,30
5113,495,0.074074,0.152683,0.002,174,174,174,0,0,1,-30,30
595,496,9.9e-05,0.000198,0.0223,139853,139853,139853,0,0,1,-30,30
596,497,1.4e-05,0.000145,0.0029,1382,1382,1382,0,0,1,-30,30
596,498,7e-06,0.000159,0.0029,1382,1382,1382,0,0,1,-30,30
596,499,1.4e-05,0.000166,0.0058,1737,1737,1737,0,0,1,-30,30
596,500,1.4e-05,0.00018,0.0058,1382,1382,1382,0,0,1,-30,30
2166,501,0.001008,0.00252,0.0019,11206,11206,11206,0,0,1,-30,30
2468,505,0.018148,0.085185,0.004,342,342,342,0,0,1,-30,30
2573,505,0.035679,0.097901,0.0047,286,286,286,0,0,1,-30,30
5229,505,0.056173,0.23963,0.0121,122,122,122,0,0,1,-30,30
4001,506,0.017654,0.074815,0.0076,395,395,395,0,0,1,-30,30
4000,506,0.017778,0.074074,0.0081,399,399,399,0,0,1,-30,30
737,507,0.044815,0.11642,0.0008,257,257,257,0,0,1,-30,30
1287,507,0.040494,0.104198,0.0049,289,289,289,0,0,1,-30,30
1823,507,0.009753,0.026049,0.0013,1243,1243,1243,0,0,1,-30,30
5150,507,0.000123,0.001235,0.0002,27851,27851,27851,0,0,1,-30,30
5392,507,0.009753,0.026049,0.0002,1243,1243,1243,0,0,1,-30,30
2677,509,0.020408,0.066264,0.0013,426,426,426,0,0,1,-30,30
4367,509,0.009322,0.02973,0.0019,948,948,948,0,0,1,-30,30
5191,510,0.010124,0.025679,0.0011,1077,1077,1077,0,0,1,-30,30
5192,510,0.010247,0.025926,0.0013,1066,1066,1066,0,0,1,-30,30
4004,511,0.047329,0.086634,0.0007,300,300,300,0,0,1,-30,30
1570,512,0.021111,0.121111,0.006,247,247,247,0,0,1,-30,30
5259,512,0.016173,0.091235,0.005,328,328,328,0,0,1,-30,30
5649,513,0.000171,0.000313,0,82782,82782,82782,0,0,1,-30,30
5650,513,0.000171,0.000313,0,82782,82782,82782,0,0,1,-30,30
3018,514,0.000251,0.002177,0.2187,405,405,405,0,0,1,-30,30
2986,515,0.001084,0.014247,0.491,2232,2232,2232,0,0,1,-30,30
3171,515,0.000492,0.006489,0.2224,2487,2487,2487,0,0,1,-30,30
3254,515,7e-06,0.000152,0.0058,2487,2487,2487,0,0,1,-30,30
2987,515,0.001112,0.01462,0.5054,2175,2175,2175,0,0,1,-30,30
3172,515,0.000492,0.006489,0.2238,2487,2487,2487,0,0,1,-30,30
3255,515,7e-06,0.000104,0.0029,2487,2487,2487,0,0,1,-30,30
1086,516,0.023086,0.061111,0.0029,455,455,455,0,0,1,-30,30
2598,516,0.024938,0.065802,0.0031,423,423,423,0,0,1,-30,30
1199,517,0.099585,0.18229,0.0019,143,143,143,0,0,1,-30,30
5485,518,0.011842,0.032502,0.0004,880,880,880,0,0,1,-30,30
2275,519,0.031746,0.072058,0.001,374,374,374,0,0,1,-30,30
3231,519,0.028219,0.069539,0.0015,388,388,388,0,0,1,-30,30
566,520,0.088183,0.199295,0.0021,143,143,143,0,0,1,-30,30
4224,521,0.044568,0.11321,0.0053,245,245,245,0,0,1,-30,30
4335,521,0.054691,0.140864,0.0066,197,197,197,0,0,1,-30,30
1411,522,0.016377,0.102041,0.0017,286,286,286,0,0,1,-30,30
2903,522,0.018392,0.084908,0.0021,340,340,340,0,0,1,-30,30
2942,523,0.011766,0.048702,0.0026,590,590,590,0,0,1,-30,30
3693,522,0.005719,0.022726,0.0023,1260,1260,1260,0,0,1,-30,30
3858,523,0.040816,0.117914,0.0061,237,237,237,0,0,1,-30,30
4292,522,0.044596,0.113631,0.0037,242,242,242,0,0,1,-30,30
5687,523,0.004661,0.018392,0.0022,1557,1557,1557,0,0,1,-30,30
2942,522,0.013883,0.056009,0.0025,512,512,512,0,0,1,-30,30
1351,524,0.001264,0.00964,0.0375,3184,3184,3184,0,0,1,-30,30
1412,524,0.001264,0.008415,0.0152,502,502,502,0,0,1,-30,30
2893,524,0.002627,0.012188,0.0218,2483,2483,2483,0,0,1,-30,30
2904,524,0.001063,0.007064,0.0132,433,433,433,0,0,1,-30,30
4487,524,0.002489,0.016711,0.0304,433,433,433,0,0,1,-30,30
5471,524,0.0016,0.014933,0.0537,2061,2061,2061,0,0,1,-30,30
1351,524,0.001264,0.009659,0.0405,3178,3178,3178,0,0,1,-30,30
962,525,0.000501,0.005472,0.1155,1429,1429,1429,0,0,1,-30,30
2933,525,0.000429,0.004737,0.1011,1711,1711,1711,0,0,1,-30,30
1136,527,0.040564,0.086924,0.001,308,308,308,0,0,1,-30,30
1928,527,0.04006,0.107836,0.0012,257,257,257,0,0,1,-30,30
2973,527,0.035651,0.095087,0.0011,291,291,291,0,0,1,-30,30
3055,527,0.011842,0.031746,0.0003,872,872,872,0,0,1,-30,30
3334,527,0.015117,0.032502,0.0004,824,824,824,0,0,1,-30,30
4274,527,0.07357,0.192744,0.0021,144,144,144,0,0,1,-30,30
4715,527,0.013303,0.035072,0.0004,788,788,788,0,0,1,-30,30
4790,527,0.058201,0.147644,0.0017,187,187,187,0,0,1,-30,30
5585,527,0.012572,0.033207,0.0003,832,832,832,0,0,1,-30,30
5729,527,0.065508,0.233812,0.0033,122,122,122,0,0,1,-30,30
4714,527,0.010834,0.035777,0.0004,790,790,790,0,0,1,-30,30
1288,528,0.000553,0.003714,0.0116,482,482,482,0,0,1,-30,30
1450,528,0.003951,0.020148,0.0511,1496,1496,1496,0,0,1,-30,30
4619,528,0.007447,0.034884,0.0628,861,861,861,0,0,1,-30,30
4727,528,0.000632,0.004286,0.0081,482,482,482,0,0,1,-30,30
1288,528,0.000553,0.003714,0.0121,482,482,482,0,0,1,-30,30
3556,528,0.001106,0.005353,0.0091,5617,5617,5617,0,0,1,-30,30
4727,528,0.000672,0.004543,0.0081,482,482,482,0,0,1,-30,30
530,529,0.003149,0.007962,0.0001,3553,3553,3553,0,0,1,-30,30
1360,529,0.018166,0.094533,0.0071,316,316,316,0,0,1,-30,30
1849,529,0.019425,0.101209,0.0084,296,296,296,0,0,1,-30,30
1089,531,0.003527,0.008818,0.0003,3109,3109,3109,0,0,1,-30,30
533,532,2.5e-05,0.000252,0.0003,113138,113138,113138,0,0,1,-30,30
1401,532,0.013754,0.025176,0.0118,999,999,999,0,0,1,-30,30
1401,532,0.011276,0.02064,0.0109,1219,1219,1219,0,0,1,-30,30
3901,534,0.008314,0.01683,0.0143,1527,1527,1527,0,0,1,-30,30
3901,534,0.008314,0.016528,0.014,1549,1549,1549,0,0,1,-30,30
664,535,0.008852,0.029938,0.0015,960,960,960,0,0,1,-30,30
1361,535,0.009049,0.023296,0.0011,1196,1196,1196,0,0,1,-30,30
2892,535,0.000123,0.000741,0,39859,39859,39859,0,0,1,-30,30
3477,535,0.017531,0.047778,0.0023,589,589,589,0,0,1,-30,30
5711,535,0.010988,0.02963,0.0015,947,947,947,0,0,1,-30,30
5712,535,0.004444,0.008889,0.0003,3011,3011,3011,0,0,1,-30,30
664,535,0.009259,0.029333,0.0015,974,974,974,0,0,1,-30,30
3477,535,0.009753,0.040617,0.0021,718,718,718,0,0,1,-30,30
5568,535,0.006049,0.025062,0.0013,1162,1162,1162,0,0,1,-30,30
3277,536,0.004188,0.027872,0.0516,485,485,485,0,0,1,-30,30
4796,536,0.00322,0.022183,0.0395,471,471,471,0,0,1,-30,30
4796,536,0.00322,0.022183,0.0395,541,541,541,0,0,1,-30,30
647,537,0.035049,0.095617,0.0045,292,292,292,0,0,1,-30,30
1326,537,0.032099,0.081728,0.0039,339,339,339,0,0,1,-30,30
1362,537,0.049876,0.121235,0.0058,227,227,227,0,0,1,-30,30
1198,538,0.034517,0.092719,0.003,299,299,299,0,0,1,-30,30
5415,538,0.06198,0.16125,0.0021,171,171,171,0,0,1,-30,30
1139,539,0.053086,0.144321,0.0068,194,194,194,0,0,1,-30,30
2109,540,0.029012,0.081605,0,351,351,351,0,0,1,-30,30
1350,541,0.008115,0.014854,0.0098,1745,1745,1745,0,0,1,-30,30
1351,542,0.000217,0.00081,0.1013,434,434,434,0,0,1,-30,30
1351,543,0.000257,0.000988,0.1215,30320,30320,30320,0,0,1,-30,30
2099,544,0.02037,0.05358,0.0045,530,530,530,0,0,1,-30,30
2693,544,0.017901,0.057778,0.0028,502,502,502,0,0,1,-30,30
3004,544,0.000988,0.004074,0.0005,7234,7234,7234,0,0,1,-30,30
5806,544,0.005185,0.016049,0.0008,1798,1798,1798,0,0,1,-30,30
2907,545,0.003358,0.02242,0.0415,471,471,471,0,0,1,-30,30
5707,545,0.003437,0.022933,0.0425,540,540,540,0,0,1,-30,30
1692,546,0.05417,0.111111,0.0012,247,247,247,0,0,1,-30,30
5197,546,0.06387,0.131318,0.0014,209,209,209,0,0,1,-30,30
5607,547,0.02973,0.081129,0.0009,352,352,352,0,0,1,-30,30
5628,547,0.031746,0.086924,0.001,329,329,329,0,0,1,-30,30
5195,548,0.000252,0.000504,0,53974,53974,53974,0,0,1,-30,30
5841,548,0.001008,0.003023,0,9545,9545,9545,0,0,1,-30,30
2609,549,0.061225,0.153691,0.0015,184,184,184,0,0,1,-30,30
5160,549,0.099043,0.241547,0.0023,117,117,117,0,0,1,-30,30
3090,550,0.001764,0.005039,0.0001,5697,5697,5697,0,0,1,-30,30
3218,551,0.052154,0.112623,0.0013,246,246,246,0,0,1,-30,30
1549,552,0.012346,0.032716,0.0016,868,868,868,0,0,1,-30,30
2744,552,0.075309,0.190988,0.0091,148,148,148,0,0,1,-30,30
3588,552,0.015926,0.041605,0.0019,681,681,681,0,0,1,-30,30
5226,552,0.020123,0.051111,0.0024,553,553,553,0,0,1,-30,30
1549,552,0.015679,0.040494,0.0019,699,699,699,0,0,1,-30,30
1197,553,0.045352,0.114386,0.0013,240,240,240,0,0,1,-30,30
1562,553,0.060721,0.154699,0.0021,178,178,178,0,0,1,-30,30
3412,554,0.03351,0.069539,0.0067,372,372,372,0,0,1,-30,30
5736,554,0.031368,0.064752,0.001,399,399,399,0,0,1,-30,30
4371,555,0.017133,0.054422,0.0006,534,534,534,0,0,1,-30,30
4920,555,0.144873,0.279919,0.003,97,97,97,0,0,1,-30,30
4371,555,0.017133,0.054422,0.0006,534,534,534,0,0,1,-30,30
2961,557,0.002145,0.009679,0.017,3123,3123,3123,0,0,1,-30,30
2961,556,0.002125,0.009576,0.0168,3156,3156,3156,0,0,1,-30,30
1800,558,0.000691,0.001383,0.2045,20021,20021,20021,0,0,1,-30,30
3927,559,0.001699,0.011299,0.0213,575,575,575,0,0,1,-30,30
1142,560,0.054674,0.175359,0.002,161,161,161,0,0,1,-30,30
3092,560,0.099017,0.282187,0.003,99,99,99,0,0,1,-30,30
3663,560,0.029226,0.09297,0.001,303,303,303,0,0,1,-30,30
4399,560,0.003023,0.010078,0.0099,2807,2807,2807,0,0,1,-30,30
5438,561,0.003527,0.00907,0.0001,3126,3126,3126,0,0,1,-30,30
3019,562,0.045603,0.11615,0.0013,244,244,244,0,0,1,-30,30
1137,563,0.050864,0.130617,0.006,216,216,216,0,0,1,-30,30
2479,563,0.040741,0.103704,0.0049,273,273,273,0,0,1,-30,30
2669,564,0.04006,0.109599,0.0013,254,254,254,0,0,1,-30,30
4822,564,0.035777,0.09549,0.0011,290,290,290,0,0,1,-30,30
1450,565,0.0048,0.022637,0.0405,1327,1327,1327,0,0,1,-30,30
3107,565,0.003319,0.015664,0.0263,1930,1930,1930,0,0,1,-30,30
853,566,0.031267,0.19413,0.0025,159,159,159,0,0,1,-30,30
2999,566,0.003779,0.010078,0.0005,2826,2826,2826,0,0,1,-30,30
853,566,0.031267,0.194104,0.0025,159,159,159,0,0,1,-30,30
1018,567,0.024938,0.068148,0.0032,410,410,410,0,0,1,-30,30
4261,567,0.024198,0.065802,0.0031,424,424,424,0,0,1,-30,30
2457,568,0.029151,0.079289,0.0009,361,361,361,0,0,1,-30,30
5836,568,0.030562,0.083371,0.0009,343,343,343,0,0,1,-30,30
4556,569,0.001008,0.00252,0,10879,10879,10879,0,0,1,-30,30
2319,570,0.016881,0.055682,0,523,523,523,0,0,1,-30,30
5058,570,0.065256,0.219451,0.0025,133,133,133,0,0,1,-30,30
586,571,0.048803,0.131973,0.0015,217,217,217,0,0,1,-30,30
4243,571,0.0839,0.233308,0.003,123,123,123,0,0,1,-30,30
1076,572,0.015369,0.037541,0,750,750,750,0,0,1,-30,30
3342,572,0.094986,0.236332,0.0025,120,120,120,0,0,1,-30,30
1910,573,0.063668,0.160393,0.0018,172,172,172,0,0,1,-30,30
4892,573,0.020408,0.052658,0.001,523,523,523,0,0,1,-30,30
1189,575,0.053704,0.141111,0.0066,197,197,197,0,0,1,-30,30
3911,575,0.046543,0.118025,0.0055,235,235,235,0,0,1,-30,30
4880,575,0.02,0.054691,0.0026,511,511,511,0,0,1,-30,30
4930,575,0.022593,0.071852,0.0036,395,395,395,0,0,1,-30,30
3132,575,0.042716,0.116667,0.0055,240,240,240,0,0,1,-30,30
5732,575,0.021728,0.059506,0.0028,469,469,469,0,0,1,-30,30
1582,576,0.175697,0.321613,0.003,81,81,81,0,0,1,-30,30
2051,576,0.123346,0.225783,0.002,115,115,115,0,0,1,-30,30
1832,577,0.001696,0.003104,0.0005,8751,8751,8751,0,0,1,-30,30
655,578,0.000514,0.001541,0.1144,19054,19054,19054,0,0,1,-30,30
5200,579,0.00252,0.006878,0.0001,4152,4152,4152,0,0,1,-30,30
1216,581,0.00324,0.034272,0.1336,892,892,892,0,0,1,-30,30
1733,582,0.005077,0.023783,0.0425,1263,1263,1263,0,0,1,-30,30
3271,582,0.002368,0.018825,0.0511,519,519,519,0,0,1,-30,30
3669,582,0.003279,0.043101,0.1822,482,482,482,0,0,1,-30,30
4467,582,0.0014,0.011018,0.0192,519,519,519,0,0,1,-30,30
581,580,4.8e-05,8.8e-05,0.004,935,935,935,0,0,1,-30,30
3548,583,0.000102,0.001632,0.0491,2450,2450,2450,0,0,1,-30,30
5064,584,0.005291,0.011338,0.0102,2290,2290,2290,0,0,1,-30,30
3059,585,0.005543,0.014109,0.0002,1948,1948,1948,0,0,1,-30,30
1465,586,0.038196,0.104182,0.0012,275,275,275,0,0,1,-30,30
1161,587,0.033762,0.104056,0.001,270,270,270,0,0,1,-30,30
5013,587,0.017637,0.050139,0.001,556,556,556,0,0,1,-30,30
5307,587,0.010078,0.031494,0,893,893,893,0,0,1,-30,30
2440,588,0.024213,0.076921,0.0015,378,378,378,0,0,1,-30,30
2505,588,0.018645,0.059713,0.0007,487,487,487,0,0,1,-30,30
5202,589,0.000252,0.000504,0,52398,52398,52398,0,0,1,-30,30
5370,590,0.027407,0.071852,0.0034,395,395,395,0,0,1,-30,30
5722,590,0.017407,0.045556,0.0021,622,622,622,0,0,1,-30,30
1529,591,0.001027,0.017738,0.0101,1954,1954,1954,0,0,1,-30,30
2175,591,0.000318,0.002424,0.0052,575,575,575,0,0,1,-30,30
1528,591,0.001027,0.017738,0.0101,1954,1954,1954,0,0,1,-30,30
2175,591,0.000397,0.002657,0.0051,575,575,575,0,0,1,-30,30
5203,592,0.000101,0.00252,0,11707,11707,11707,0,0,1,-30,30
3225,593,0.058201,0.15873,0.0017,180,180,180,0,0,1,-30,30
4030,593,0.119602,0.316553,0.0038,90,90,90,0,0,1,-30,30
4030,593,0.119577,0.316503,0.004,90,90,90,0,0,1,-30,30
2654,594,0.035777,0.097506,0,293,293,293,0,0,1,-30,30
3051,596,0.000637,0.008255,0.2123,1579,1579,1579,0,0,1,-30,30
3535,596,0.000688,0.009993,0.257,2368,2368,2368,0,0,1,-30,30
1339,596,0.000443,0.006454,0.1675,2368,2368,2368,0,0,1,-30,30
3534,596,0.000688,0.009993,0.257,2368,2368,2368,0,0,1,-30,30
1339,596,0.000464,0.006766,0.1762,2368,2368,2368,0,0,1,-30,30
1339,596,0.000464,0.006773,0.1762,2368,2368,2368,0,0,1,-30,30
5821,597,0.008519,0.016049,0.0007,1635,1635,1635,0,0,1,-30,30
3536,598,0.013328,0.059864,0.0006,496,496,496,0,0,1,-30,30
3537,599,0.001025,0.004614,0.0081,6549,6549,6549,0,0,1,-30,30
1522,600,0.052963,0.205926,0.0119,140,140,140,0,0,1,-30,30
1859,601,0.045855,0.116402,0.0013,236,236,236,0,0,1,-30,30
5760,601,0.019148,0.053162,0.0006,523,523,523,0,0,1,-30,30
2696,602,0.007778,0.028642,0.0015,1022,1022,1022,0,0,1,-30,30
5382,602,0.024284,0.063691,0.003,445,445,445,0,0,1,-30,30
738,603,0.023126,0.042332,0.0004,631,631,631,0,0,1,-30,30
1895,603,0.01232,0.034543,0.0298,830,830,830,0,0,1,-30,30
2067,603,0.061275,0.155707,0.0047,182,182,182,0,0,1,-30,30
3873,603,0.001461,0.004006,0.0007,7133,7133,7133,0,0,1,-30,30
1895,603,0.01232,0.034543,0.0298,830,830,830,0,0,1,-30,30
3382,604,0.001934,0.01293,0.024,428,428,428,0,0,1,-30,30
4884,604,0.004642,0.03089,0.0573,428,428,428,0,0,1,-30,30
609,607,0.000968,0.001975,0.0081,13958,13958,13958,0,0,1,-30,30
609,606,0.000968,0.001975,0.001,13958,13958,13958,0,0,1,-30,30
609,605,0.000968,0.001975,0.001,13958,13958,13958,0,0,1,-30,30
2388,608,0.076846,0.209373,0.0024,133,133,133,0,0,1,-30,30
3966,608,0.091711,0.258251,0.0049,108,108,108,0,0,1,-30,30
4351,608,0.026707,0.072562,0.0008,382,382,382,0,0,1,-30,30
2796,609,0.00348,0.023956,0.0456,535,535,535,0,0,1,-30,30
3623,609,0.002449,0.017106,0.0304,471,471,471,0,0,1,-30,30
5295,609,0.006001,0.041452,0.078,515,515,515,0,0,1,-30,30
882,610,0.027715,0.184429,0.0025,154,154,154,0,0,1,-30,30
4392,610,0.006551,0.04258,0.0006,666,666,666,0,0,1,-30,30
5538,612,4e-05,0.000198,0,153231,153231,153231,0,0,1,-30,30
3357,613,0.047407,0.129383,0.006,216,216,216,0,0,1,-30,30
2198,614,0.075082,0.226757,0.0026,120,120,120,0,0,1,-30,30
5405,614,0.03099,0.114386,0.0014,242,242,242,0,0,1,-30,30
3108,615,0.04006,0.109095,0.0009,262,262,262,0,0,1,-30,30
2273,616,0.001205,0.005511,0.0091,5487,5487,5487,0,0,1,-30,30
2019,618,0.01438,0.065067,0.1154,465,465,465,0,0,1,-30,30
2961,618,0.003538,0.016484,0.0273,1836,1836,1836,0,0,1,-30,30
3621,618,0.012634,0.056573,0.1008,534,534,534,0,0,1,-30,30
5348,618,0.003516,0.016158,0.0273,1884,1884,1884,0,0,1,-30,30
5361,618,0.00316,0.014914,0.0253,2044,2044,2044,0,0,1,-30,30
5817,618,0.007704,0.034647,0.0607,878,878,878,0,0,1,-30,30
2961,618,0.002489,0.016257,0.0294,410,410,410,0,0,1,-30,30
1010,618,0.003457,0.015467,0.0273,1954,1954,1954,0,0,1,-30,30
2781,619,0.006579,0.049467,1.0137,639,639,639,0,0,1,-30,30
3960,619,0.001357,0.014821,0.3321,1171,1171,1171,0,0,1,-30,30
5206,621,0.000504,0.003023,0,9349,9349,9349,0,0,1,-30,30
5210,620,0.000252,0.00252,0.0001,11313,11313,11313,0,0,1,-30,30
5064,622,0.003527,0.006551,0.0076,3851,3851,3851,0,0,1,-30,30
5064,623,0.002771,0.007307,0.0077,3667,3667,3667,0,0,1,-30,30
1251,624,0.022928,0.060721,0.0007,469,469,469,0,0,1,-30,30
4924,625,0.04258,0.119678,0.001,233,233,233,0,0,1,-30,30
5068,625,0.031494,0.082137,0.001,336,336,336,0,0,1,-30,30
5275,625,0.004787,0.013605,0.001,2048,2048,2048,0,0,1,-30,30
5867,625,0.033006,0.122449,0.001,233,233,233,0,0,1,-30,30
2714,626,0.00352,0.014823,0.0263,2032,2032,2032,0,0,1,-30,30
819,627,0.004334,0.011489,0.013,2405,2405,2405,0,0,1,-30,30
1112,627,0.009322,0.058957,0.0033,495,495,495,0,0,1,-30,30
2605,627,0.017385,0.110607,0.004,264,264,264,0,0,1,-30,30
5213,630,0.001111,0.003244,0.0014,8880,8880,8880,0,0,1,-30,30
5220,631,0.018395,0.050099,0.0023,566,566,566,0,0,1,-30,30
5211,634,2e-05,0.000198,0.0223,155535,155535,155535,0,0,1,-30,30
5214,633,9.9e-05,0.000296,0.004,99170,99170,99170,0,0,1,-30,30
4257,635,0.024389,0.066516,0.0007,417,417,417,0,0,1,-30,30
5212,636,0.000756,0.002016,0,13714,13714,13714,0,0,1,-30,30
1268,637,0.157974,0.39229,0.0049,72,72,72,0,0,1,-30,30
4307,637,0.215495,0.516578,0.0058,55,55,55,0,0,1,-30,30
2472,638,0.01033,0.028219,0.0003,983,983,983,0,0,1,-30,30
2552,638,0.066264,0.221718,0.0027,128,128,128,0,0,1,-30,30
5626,638,0.027211,0.08642,0.001,326,326,326,0,0,1,-30,30
2804,639,0.084656,0.214916,0.003,128,128,128,0,0,1,-30,30
4590,639,0.049131,0.124465,0.001,221,221,221,0,0,1,-30,30
5735,639,0.066264,0.147644,0.002,183,183,183,0,0,1,-30,30
1116,640,0.035926,0.100864,0.0049,278,278,278,0,0,1,-30,30
4003,640,0.02037,0.058272,0.0028,482,482,482,0,0,1,-30,30
5187,641,0.000504,0.001008,0.001,26199,26199,26199,0,0,1,-30,30
5092,642,0.000936,0.006236,0.0146,441,441,441,0,0,1,-30,30
1004,644,0.010859,0.033384,0.0319,842,842,842,0,0,1,-30,30
1350,645,0.013667,0.025018,0.0102,1036,1036,1036,0,0,1,-30,30
1350,646,0.014521,0.026581,0.0111,975,975,975,0,0,1,-30,30
1362,647,0.039136,0.164198,0.0083,176,176,176,0,0,1,-30,30
4307,648,0.094054,0.195112,0.0064,141,141,141,0,0,1,-30,30
1747,649,0.025951,0.083648,0.001,338,338,338,0,0,1,-30,30
4480,649,0.007811,0.023432,0.0137,1196,1196,1196,0,0,1,-30,30
1747,649,0.019652,0.082892,0.001,347,347,347,0,0,1,-30,30
4952,649,0.018443,0.068178,0.0152,419,419,419,0,0,1,-30,30
5819,649,0.004283,0.016881,0.0005,1696,1696,1696,0,0,1,-30,30
1792,650,0.006652,0.028269,0.0137,1017,1017,1017,0,0,1,-30,30
5217,650,0.002419,0.0064,0.0072,4316,4316,4316,0,0,1,-30,30
3199,651,0.039808,0.101537,0,279,279,279,0,0,1,-30,30
3596,651,0.059965,0.152431,0.001,186,186,186,0,0,1,-30,30
5256,651,0.042832,0.121189,0,237,237,237,0,0,1,-30,30
5218,652,0.011358,0.031852,0.0015,879,879,879,0,0,1,-30,30
5219,653,0.000252,0.00252,0,12010,12010,12010,0,0,1,-30,30
2012,654,0.026405,0.082792,0.0072,350,350,350,0,0,1,-30,30
2762,654,0.078962,0.217737,0.0167,132,132,132,0,0,1,-30,30
2874,654,0.009977,0.060393,0.0031,497,497,497,0,0,1,-30,30
4396,654,0.035796,0.065524,0.0048,408,408,408,0,0,1,-30,30
5189,654,0.015344,0.039103,0.0014,725,725,725,0,0,1,-30,30
5462,654,0.041572,0.119426,0,241,241,241,0,0,1,-30,30
1082,654,0.1581,0.413883,0.0054,69,69,69,0,0,1,-30,30
2199,654,0.043008,0.113782,0.0031,251,251,251,0,0,1,-30,30
5188,654,0.006198,0.037642,0.002,798,798,798,0,0,1,-30,30
3418,655,0.001636,0.010939,0.0216,2799,2799,2799,0,0,1,-30,30
2181,656,0.07677,0.194835,0.0021,147,147,147,0,0,1,-30,30
3783,656,0.071651,0.131155,0.0098,204,204,204,0,0,1,-30,30
4144,657,0.044344,0.269085,0.0001,115,115,115,0,0,1,-30,30
1215,658,0.004535,0.026707,0.0045,1090,1090,1090,0,0,1,-30,30
3890,658,0.008062,0.015369,0.0117,1702,1702,1702,0,0,1,-30,30
1215,658,0.015747,0.039909,0.0005,689,689,689,0,0,1,-30,30
2754,659,0.000257,0.001758,0.003,507,507,507,0,0,1,-30,30
3835,659,0.00162,0.011121,0.0213,408,408,408,0,0,1,-30,30
1632,660,0.00252,0.006047,0.0001,4374,4374,4374,0,0,1,-30,30
1438,661,0.03477,0.094734,0.001,302,302,302,0,0,1,-30,30
5277,661,0.003779,0.008818,0.0001,3171,3171,3171,0,0,1,-30,30
5671,662,0.003173,0.008432,0.0005,3297,3297,3297,0,0,1,-30,30
4916,663,0.011185,0.030482,0.0014,934,934,934,0,0,1,-30,30
4489,668,1.4e-05,0.000173,0.0982,183736,183736,183736,0,0,1,-30,30
4488,667,1.4e-05,0.000187,0.0809,170060,170060,170060,0,0,1,-30,30
4489,666,1.4e-05,0.000201,0.0058,158275,158275,158275,0,0,1,-30,30
4488,665,1.4e-05,0.000201,0.0058,158275,158275,158275,0,0,1,-30,30
1828,669,0.038297,0.171403,0.0026,178,178,178,0,0,1,-30,30
2541,669,0.119929,0.324767,0.0003,90,90,90,0,0,1,-30,30
2566,669,0.044596,0.286722,0.0003,108,108,108,0,0,1,-30,30
2776,669,0.131771,0.295792,0.0038,97,97,97,0,0,1,-30,30
2238,669,0.006551,0.017133,0.0002,1698,1698,1698,0,0,1,-30,30
3691,670,0.005215,0.035002,0.0638,487,487,487,0,0,1,-30,30
2779,671,0.020494,0.064938,0.0031,437,437,437,0,0,1,-30,30
4871,671,0.016914,0.072593,0.0036,399,399,399,0,0,1,-30,30
5850,671,0.021482,0.067284,0.0032,421,421,421,0,0,1,-30,30
4871,671,0.016914,0.072716,0.0036,398,398,398,0,0,1,-30,30
1512,672,0.02037,0.085185,0.0044,347,347,347,0,0,1,-30,30
2031,672,0.015309,0.066296,0.0029,446,446,446,0,0,1,-30,30
5443,672,0.046543,0.147531,0.0072,197,197,197,0,0,1,-30,30
1396,673,0.064349,0.163291,0.0018,169,169,169,0,0,1,-30,30
3869,673,0.027916,0.112976,0.0013,254,254,254,0,0,1,-30,30
4937,673,0.09229,0.251852,0.0033,111,111,111,0,0,1,-30,30
3398,674,0.038801,0.079617,0.0009,354,354,354,0,0,1,-30,30
3082,675,0.039506,0.079012,0.0036,337,337,337,0,0,1,-30,30
1762,676,0.045603,0.12522,0.001,222,222,222,0,0,1,-30,30
1681,677,0.001397,0.009306,0.0172,3290,3290,3290,0,0,1,-30,30
2724,677,0.003415,0.021827,0.04,1402,1402,1402,0,0,1,-30,30
2834,678,0.015815,0.042765,0.0038,656,656,656,0,0,1,-30,30
5428,678,0.01721,0.046852,0.0028,599,599,599,0,0,1,-30,30
5222,679,2e-05,9.9e-05,0,303961,303961,303961,0,0,1,-30,30
4959,680,0.012346,0.034691,0.0032,807,807,807,0,0,1,-30,30
2691,681,0.051111,0.129383,0.0062,218,218,218,0,0,1,-30,30
3580,682,0.00952,0.017427,0.016,1443,1443,1443,0,0,1,-30,30
3580,682,0.009515,0.017417,0.0159,1444,1444,1444,0,0,1,-30,30
3580,682,0.008818,0.016377,0.0112,1541,1541,1541,0,0,1,-30,30
1324,683,0.043336,0.082137,0.0008,328,328,328,0,0,1,-30,30
5223,683,0.000171,0.000313,0,85273,85273,85273,0,0,1,-30,30
3923,684,0.0194,0.081885,0.0013,341,341,341,0,0,1,-30,30
2007,685,0.022222,0.047407,0.0002,499,499,499,0,0,1,-30,30
5445,685,0.034568,0.075062,0,316,316,316,0,0,1,-30,30
1944,686,7e-06,0.000132,0.0058,1842,1842,1842,0,0,1,-30,30
4232,687,0.000171,0.000313,0.001,82782,82782,82782,0,0,1,-30,30
1944,688,7e-06,0.000104,0.0029,1842,1842,1842,0,0,1,-30,30
2356,689,0.000525,0.000961,0.0032,27692,27692,27692,0,0,1,-30,30
2357,690,0.000483,0.000885,0.0031,30077,30077,30077,0,0,1,-30,30
5517,691,0.047871,0.145377,0.001,193,193,193,0,0,1,-30,30
4606,692,0.000237,0.000573,0.078,49918,49918,49918,0,0,1,-30,30
888,693,0.00716,0.023086,0.0014,1255,1255,1255,0,0,1,-30,30
2826,693,0.041975,0.114568,0,249,249,249,0,0,1,-30,30
2344,695,0.000869,0.003891,0.0116,414,414,414,0,0,1,-30,30
2344,694,0.000869,0.003891,0.0116,414,414,414,0,0,1,-30,30
737,696,0.031099,0.097333,0.0045,307,307,307,0,0,1,-30,30
4053,696,0.016667,0.087037,0.0046,355,355,355,0,0,1,-30,30
5610,696,0.00942,0.025679,0.0011,1266,1266,1266,0,0,1,-30,30
4708,696,0.013951,0.057901,0.0033,527,527,527,0,0,1,-30,30
5237,702,0.002706,0.0128,0.0213,2366,2366,2366,0,0,1,-30,30
3917,704,0.014074,0.051235,0.0119,560,560,560,0,0,1,-30,30
4342,703,0.023704,0.064,0.0031,436,436,436,0,0,1,-30,30
5224,704,0.009136,0.05358,0.0028,547,547,547,0,0,1,-30,30
5751,704,0.016296,0.044198,0.0045,631,631,631,0,0,1,-30,30
4342,703,0.02337,0.062988,0.0053,443,443,443,0,0,1,-30,30
5294,705,0.00237,0.015803,0.0294,558,558,558,0,0,1,-30,30
4051,706,0.074074,0.158025,0.0012,150,150,150,0,0,1,-30,30
5445,706,0.02321,0.051852,0,460,460,460,0,0,1,-30,30
5870,706,0.044444,0.09679,0,246,246,246,0,0,1,-30,30
4877,706,0.108938,0.258025,0.001,94,94,94,0,0,1,-30,30
5750,707,0.010988,0.03,0.0015,930,930,930,0,0,1,-30,30
2627,712,0.069753,0.176914,0.0083,157,157,157,0,0,1,-30,30
2741,712,0.030741,0.094568,0.0082,299,299,299,0,0,1,-30,30
2927,711,0.005309,0.01284,0.0138,2138,2138,2138,0,0,1,-30,30
3332,711,0.010321,0.037247,0.0019,769,769,769,0,0,1,-30,30
5465,711,0.010963,0.037037,0.0019,769,769,769,0,0,1,-30,30
3332,711,0.010321,0.037235,0.0019,769,769,769,0,0,1,-30,30
1730,713,0.003554,0.024524,0.0466,404,404,404,0,0,1,-30,30
2062,713,0.006493,0.043265,0.08,558,558,558,0,0,1,-30,30
4168,713,0.007921,0.053985,0.1013,558,558,558,0,0,1,-30,30
5430,713,0.004543,0.030262,0.0557,485,485,485,0,0,1,-30,30
5225,714,0.000741,0.002099,0.0002,13344,13344,13344,0,0,1,-30,30
5261,715,0.038095,0.105115,0.0012,265,265,265,0,0,1,-30,30
4467,716,0.001126,0.004978,0.0091,6053,6053,6053,0,0,1,-30,30
965,717,0.079869,0.202822,0.0023,140,140,140,0,0,1,-30,30
5034,717,0.079693,0.202066,0.0023,141,141,141,0,0,1,-30,30
1190,717,0.035777,0.090955,0.001,312,312,312,0,0,1,-30,30
3056,717,0.014865,0.037793,0.0004,749,749,749,0,0,1,-30,30
1936,718,0.002963,0.012346,0.0025,2340,2340,2340,0,0,1,-30,30
717,719,0.007811,0.019148,0.0002,1471,1471,1471,0,0,1,-30,30
3586,720,0.032346,0.088148,0.004,317,317,317,0,0,1,-30,30
5846,720,0.024321,0.06642,0.0031,420,420,420,0,0,1,-30,30
5377,721,0.011086,0.028723,0.0003,988,988,988,0,0,1,-30,30
5561,721,0.022424,0.057445,0.0032,494,494,494,0,0,1,-30,30
4354,721,0.027967,0.071051,0.0008,399,399,399,0,0,1,-30,30
969,722,0.003536,0.01683,0.0284,1799,1799,1799,0,0,1,-30,30
4309,722,0.001541,0.009936,0.0258,3078,3078,3078,0,0,1,-30,30
4760,722,0.008375,0.039704,0.0658,765,765,765,0,0,1,-30,30
5226,723,0.007901,0.020123,0.001,1403,1403,1403,0,0,1,-30,30
5663,723,0.001975,0.005309,0.0003,5354,5354,5354,0,0,1,-30,30
1396,724,0.070799,0.179894,0.002,153,153,153,0,0,1,-30,30
1910,724,0.06324,0.181658,0.002,154,154,154,0,0,1,-30,30
5706,724,0.035273,0.089947,0,306,306,306,0,0,1,-30,30
2860,725,0.03225,0.082389,0.0046,334,334,334,0,0,1,-30,30
4304,725,0.001008,0.003779,0.0035,7550,7550,7550,0,0,1,-30,30
4765,725,0.018392,0.076846,0.001,374,374,374,0,0,1,-30,30
4303,725,0.001008,0.003779,0.0006,7550,7550,7550,0,0,1,-30,30
4765,725,0.0194,0.079113,0.001,363,363,363,0,0,1,-30,30
2190,727,0.078357,0.200554,0.0023,145,145,145,0,0,1,-30,30
2464,727,0.081129,0.214916,0.0037,136,136,136,0,0,1,-30,30
2733,726,0.056185,0.351474,0.0047,88,88,88,0,0,1,-30,30
4164,726,0.024188,0.098262,0.0013,310,310,310,0,0,1,-30,30
4172,726,0.117158,0.298312,0.0033,98,98,98,0,0,1,-30,30
5537,726,0.034014,0.21542,0.0027,156,156,156,0,0,1,-30,30
5609,726,0.035777,0.081633,0.0039,380,380,380,0,0,1,-30,30
2190,727,0.074326,0.202066,0.0023,145,145,145,0,0,1,-30,30
4164,726,0.02318,0.094986,0.0012,321,321,321,0,0,1,-30,30
4611,726,0.012598,0.025951,0.0003,1086,1086,1086,0,0,1,-30,30
854,728,0.011378,0.053886,0.0957,563,563,563,0,0,1,-30,30
2476,728,0.003457,0.023724,0.0445,540,540,540,0,0,1,-30,30
2666,728,0.008415,0.041422,0.0739,733,733,733,0,0,1,-30,30
4145,728,0.003793,0.017007,0.0294,413,413,413,0,0,1,-30,30
5726,728,0.004701,0.026726,0.0481,413,413,413,0,0,1,-30,30
2477,728,0.001877,0.018252,0.0638,604,604,604,0,0,1,-30,30
2477,728,0.001857,0.017521,0.0648,935,935,935,0,0,1,-30,30
3367,730,0.022424,0.057193,0.0006,467,467,467,0,0,1,-30,30
3367,729,0.021164,0.056689,0.0006,474,474,474,0,0,1,-30,30
3367,731,0.021668,0.05543,0.0006,482,482,482,0,0,1,-30,30
927,732,0.01033,0.043588,0.0012,640,640,640,0,0,1,-30,30
927,732,0.011338,0.046359,0.0013,601,601,601,0,0,1,-30,30
975,733,0.037037,0.100988,0.0052,277,277,277,0,0,1,-30,30
5227,734,0.000252,0.000756,0,37051,37051,37051,0,0,1,-30,30
5228,735,0.000252,0.00252,0.0001,12010,12010,12010,0,0,1,-30,30
2170,736,0.00358,0.00716,0.0277,3789,3789,3789,0,0,1,-30,30
4852,739,0.015679,0.040123,0.0015,704,704,704,0,0,1,-30,30
1568,740,4.8e-05,8.8e-05,0.0051,308785,308785,308785,0,0,1,-30,30
4070,740,0.000533,0.004642,0.4647,461,461,461,0,0,1,-30,30
2544,743,0.045024,0.12522,0.008,229,229,229,0,0,1,-30,30
3681,743,0.022827,0.061804,0.0073,462,462,462,0,0,1,-30,30
4799,743,0.034266,0.095994,0.001,299,299,299,0,0,1,-30,30
5503,743,0.045981,0.13351,0.0013,216,216,216,0,0,1,-30,30
1681,744,0.002827,0.011058,0.0192,2712,2712,2712,0,0,1,-30,30
2724,744,0.002258,0.00946,0.0172,3183,3183,3183,0,0,1,-30,30
746,745,0.024691,0.062232,0.001,441,441,441,0,0,1,-30,30
5070,745,0.025951,0.058453,0.001,462,462,462,0,0,1,-30,30
3687,746,0.03351,0.068783,0.001,386,386,386,0,0,1,-30,30
3638,747,0.00358,0.009753,0.0005,2859,2859,2859,0,0,1,-30,30
3447,748,0.049383,0.13933,0.0015,200,200,200,0,0,1,-30,30
490,749,0.000617,0.001358,0.0018,19914,19914,19914,0,0,1,-30,30
2018,750,0.051146,0.129756,0.001,219,219,219,0,0,1,-30,30
2049,750,0.070547,0.176871,0.0165,160,160,160,0,0,1,-30,30
5081,750,0.082389,0.208869,0.0024,136,136,136,0,0,1,-30,30
1224,751,0.046107,0.21416,0.003,135,135,135,0,0,1,-30,30
4117,751,0.094986,0.241875,0.003,114,114,114,0,0,1,-30,30
4977,751,0.152179,0.27866,0.003,93,93,93,0,0,1,-30,30
1481,753,0.085412,0.216427,0.0025,131,131,131,0,0,1,-30,30
3459,753,0.068304,0.173369,0.002,164,164,164,0,0,1,-30,30
4711,754,0.025951,0.07231,0.001,386,386,386,0,0,1,-30,30
2561,755,0.001363,0.009126,0.0172,482,482,482,0,0,1,-30,30
4766,755,0.0016,0.010825,0.0203,470,470,470,0,0,1,-30,30
2561,755,0.001402,0.009422,0.0172,482,482,482,0,0,1,-30,30
4766,755,0.00162,0.010963,0.0213,470,470,470,0,0,1,-30,30
462,756,0.001153,0.010798,0.283,1355,1355,1355,0,0,1,-30,30
462,756,0.00115,0.010796,0.283,1355,1355,1355,0,0,1,-30,30
2756,757,0.03099,0.078861,0.0009,349,349,349,0,0,1,-30,30
2973,757,0.02328,0.065306,0.0008,426,426,426,0,0,1,-30,30
4411,757,0.009826,0.018141,0.0005,1432,1432,1432,0,0,1,-30,30
5729,757,0.040312,0.100025,0.0011,274,274,274,0,0,1,-30,30
3654,758,0.000377,0.00069,0.0273,39366,39366,39366,0,0,1,-30,30
3902,758,0.000336,0.001304,0.2906,22986,22986,22986,0,0,1,-30,30
760,759,2e-05,0.000198,0.001,471,471,471,0,0,1,-30,30
4191,760,0.005472,0.024889,0.0445,1215,1215,1215,0,0,1,-30,30
5231,762,0.000252,0.000504,0.001,52398,52398,52398,0,0,1,-30,30
1853,765,0.002137,0.003912,0.0002,6823,6823,6823,0,0,1,-30,30
1563,766,0.040312,0.103804,0.0012,274,274,274,0,0,1,-30,30
3329,766,0.107811,0.276493,0.0035,103,103,103,0,0,1,-30,30
3829,767,0.040262,0.155757,0.0032,190,190,190,0,0,1,-30,30
4054,767,0.052406,0.133787,0.0015,212,212,212,0,0,1,-30,30
343,768,0.03358,0.091728,0.0042,305,305,305,0,0,1,-30,30
5148,768,0.002099,0.005802,0.0003,4814,4814,4814,0,0,1,-30,30
662,769,0.029877,0.077654,0.0102,357,357,357,0,0,1,-30,30
1307,769,0.023457,0.066173,0.0031,424,424,424,0,0,1,-30,30
2229,769,0.002222,0.013951,0.0013,2103,2103,2103,0,0,1,-30,30
2325,769,0.026741,0.067815,0.0037,408,408,408,0,0,1,-30,30
3079,769,0.028272,0.076914,0.0045,363,363,363,0,0,1,-30,30
4141,769,0.006049,0.015679,0.0006,1768,1768,1768,0,0,1,-30,30
4568,769,0.006667,0.01679,0.0008,1645,1645,1645,0,0,1,-30,30
5441,769,0.004691,0.012716,0.0006,2192,2192,2192,0,0,1,-30,30
5653,769,0.055679,0.199383,0.0094,144,144,144,0,0,1,-30,30
1307,769,0.022346,0.062716,0.0057,447,447,447,0,0,1,-30,30
3079,769,0.033704,0.091852,0.0053,304,304,304,0,0,1,-30,30
1541,770,0.002015,0.013551,0.0764,449,449,449,0,0,1,-30,30
3758,770,0.012484,0.056454,0.1002,531,531,531,0,0,1,-30,30
3812,770,0.000869,0.003911,0.0071,7663,7663,7663,0,0,1,-30,30
3811,770,0.000869,0.003911,0.0071,7663,7663,7663,0,0,1,-30,30
5789,770,0.001001,0.006712,0.0121,541,541,541,0,0,1,-30,30
1764,774,0.003578,0.013454,0.0002,2121,2121,2121,0,0,1,-30,30
1884,774,0.00126,0.004535,0,6273,6273,6273,0,0,1,-30,30
3737,774,0.001688,0.00446,0.0041,6192,6192,6192,0,0,1,-30,30
4872,774,0.017385,0.071806,0.001,400,400,400,0,0,1,-30,30
5676,774,0.001764,0.01285,0,2277,2277,2277,0,0,1,-30,30
1884,774,0.001764,0.004535,0,6068,6068,6068,0,0,1,-30,30
5678,774,0.001512,0.010582,0,2763,2763,2763,0,0,1,-30,30
2310,775,0.069035,0.192744,0,149,149,149,0,0,1,-30,30
922,776,0.026815,0.072247,0.0036,394,394,394,0,0,1,-30,30
4852,776,0.004605,0.022,0.0888,1350,1350,1350,0,0,1,-30,30
901,777,0.013605,0.039808,0.0005,723,723,723,0,0,1,-30,30
2736,777,0.019148,0.057697,0.0007,501,501,501,0,0,1,-30,30
