bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
3785,777,0.027715,0.083144,0.001,348,348,348,0,0,1,-30,30
902,777,0.013605,0.039557,0.0005,728,728,728,0,0,1,-30,30
5232,778,0.000614,0.004093,0.0278,507,507,507,0,0,1,-30,30
956,781,0.002016,0.005543,0.0001,5006,5006,5006,0,0,1,-30,30
956,780,0.001008,0.003023,0.0001,9266,9266,9266,0,0,1,-30,30
956,779,0.00126,0.004787,0.0001,5965,5965,5965,0,0,1,-30,30
5234,782,0.000252,0.00252,0.0001,12010,12010,12010,0,0,1,-30,30
1767,783,0.116679,0.308919,0.0037,93,93,93,0,0,1,-30,30
2527,783,0.102545,0.271529,0.0045,105,105,105,0,0,1,-30,30
1697,785,0.000523,0.002596,0.2992,11593,11593,11593,0,0,1,-30,30
5236,786,0.000171,0.000313,0.0002,82782,82782,82782,0,0,1,-30,30
1133,790,0.021416,0.058201,0.001,477,477,477,0,0,1,-30,30
3442,789,0.048123,0.15747,0.002,180,180,180,0,0,1,-30,30
3481,790,0.03477,0.097254,0.002,286,286,286,0,0,1,-30,30
4352,789,0.066516,0.17284,0.0051,160,160,160,0,0,1,-30,30
4562,790,0.024691,0.062736,0,438,438,438,0,0,1,-30,30
4801,789,0.045603,0.137566,0.002,204,204,204,0,0,1,-30,30
5838,790,0.026959,0.085664,0.001,329,329,329,0,0,1,-30,30
5860,790,0.001008,0.004031,0,7106,7106,7106,0,0,1,-30,30
1346,790,0.032363,0.059241,0.001,438,438,438,0,0,1,-30,30
4562,789,0.027715,0.089443,0.001,316,316,316,0,0,1,-30,30
701,791,0.00484,0.021393,0.0385,1412,1412,1412,0,0,1,-30,30
806,791,0.001541,0.007309,0.0121,4144,4144,4144,0,0,1,-30,30
925,791,0.000672,0.004602,0.0152,430,430,430,0,0,1,-30,30
1990,791,0.00243,0.011477,0.0192,2639,2639,2639,0,0,1,-30,30
4802,791,0.002311,0.011378,0.0233,2666,2666,2666,0,0,1,-30,30
5264,791,0.000474,0.002331,0.0081,13013,13013,13013,0,0,1,-30,30
5304,791,0.002825,0.019082,0.0344,423,423,423,0,0,1,-30,30
1911,791,0.004286,0.029037,0.0527,423,423,423,0,0,1,-30,30
5237,791,0.002074,0.009758,0.0162,3103,3103,3103,0,0,1,-30,30
962,792,0.001566,0.015874,0.4101,1711,1711,1711,0,0,1,-30,30
1223,792,0.001309,0.01286,0.335,1611,1611,1611,0,0,1,-30,30
2640,793,0.005346,0.009785,0.0123,2728,2728,2728,0,0,1,-30,30
2357,794,0.030617,0.077654,0.006,362,362,362,0,0,1,-30,30
4643,794,0.019259,0.05321,0.0024,525,525,525,0,0,1,-30,30
4926,795,0.030234,0.076846,0.0009,369,369,369,0,0,1,-30,30
4863,796,0.045352,0.11489,0.0013,247,247,247,0,0,1,-30,30
4926,796,0.030234,0.076846,0.0009,369,369,369,0,0,1,-30,30
483,797,0.012547,0.053666,0.0118,536,536,536,0,0,1,-30,30
926,797,0.000504,0.001764,0.0021,16094,16094,16094,0,0,1,-30,30
819,798,0.00252,0.006677,0.0075,4138,4138,4138,0,0,1,-30,30
3142,798,0.001764,0.003779,0,7080,7080,7080,0,0,1,-30,30
4427,798,0.004913,0.012976,0.0147,2128,2128,2128,0,0,1,-30,30
1227,799,0.026707,0.067271,0.001,408,408,408,0,0,1,-30,30
1995,800,0.019904,0.083144,0.0091,346,346,346,0,0,1,-30,30
3512,800,0.0451,0.131267,0.0172,213,213,213,0,0,1,-30,30
4431,800,0.003275,0.011086,0.0152,2555,2555,2555,0,0,1,-30,30
1995,800,0.019652,0.082892,0.0091,347,347,347,0,0,1,-30,30
947,801,7e-06,0.000125,0.0029,552,552,552,0,0,1,-30,30
1969,801,0.000693,0.007687,0.1704,1355,1355,1355,0,0,1,-30,30
5237,805,0.000691,0.003279,0.0051,9237,9237,9237,0,0,1,-30,30
3698,807,0.002398,0.004389,0,6082,6082,6082,0,0,1,-30,30
1772,808,0.000171,0.000313,0,85273,85273,85273,0,0,1,-30,30
3165,808,0.053666,0.152431,0.0002,189,189,189,0,0,1,-30,30
1484,810,0.000277,0.001916,0.003,541,541,541,0,0,1,-30,30
1484,809,0.000277,0.001936,0.003,541,541,541,0,0,1,-30,30
1620,811,0.07609,0.179642,0.0017,152,152,152,0,0,1,-30,30
4947,811,0.037289,0.079113,0.0009,338,338,338,0,0,1,-30,30
846,812,0.007811,0.029,0.0303,1013,1013,1013,0,0,1,-30,30
5643,812,0.010456,0.02905,0.0003,986,986,986,0,0,1,-30,30
5638,812,0.008818,0.029982,0.0003,974,974,974,0,0,1,-30,30
3771,813,0.000217,0.001205,0.0086,25074,25074,25074,0,0,1,-30,30
4957,814,0.00446,0.009121,0.0001,2909,2909,2909,0,0,1,-30,30
4465,815,0.052658,0.134467,0.0039,205,205,205,0,0,1,-30,30
4946,815,0.025598,0.068405,0.0012,405,405,405,0,0,1,-30,30
5325,817,0.000252,0.001512,0,19262,19262,19262,0,0,1,-30,30
5324,816,0.000171,0.000313,0,82782,82782,82782,0,0,1,-30,30
1571,818,0.00162,0.007447,0.0132,4062,4062,4062,0,0,1,-30,30
3755,818,0.000889,0.005965,0.0111,575,575,575,0,0,1,-30,30
2452,819,0.000252,0.000504,0.0005,52398,52398,52398,0,0,1,-30,30
821,820,0.001008,0.003527,0.0043,8292,8292,8292,0,0,1,-30,30
4350,820,0.010834,0.042328,0.0101,697,697,697,0,0,1,-30,30
1075,821,0.056941,0.155203,0.0017,184,184,184,0,0,1,-30,30
5564,821,0.066264,0.139582,0.0015,197,197,197,0,0,1,-30,30
1697,822,0.000533,0.003536,0.0061,541,541,541,0,0,1,-30,30
5241,823,0.000178,0.001185,0.002,482,482,482,0,0,1,-30,30
4852,824,0.008148,0.020247,0.0008,1390,1390,1390,0,0,1,-30,30
2142,825,0.002889,0.0064,0.0022,4554,4554,4554,0,0,1,-30,30
4274,826,0.008062,0.022172,0.0002,1252,1252,1252,0,0,1,-30,30
2018,827,0.13293,0.358201,0.0161,80,80,80,0,0,1,-30,30
3686,828,0.000205,0.002108,0.2577,546,546,546,0,0,1,-30,30
1204,829,0.002899,0.029385,0.7595,1075,1075,1075,0,0,1,-30,30
2798,829,0.002045,0.020735,0.5343,1524,1524,1524,0,0,1,-30,30
2729,830,0.010864,0.032346,0.0046,941,941,941,0,0,1,-30,30
3112,832,0.028148,0.076543,0,321,321,321,0,0,1,-30,30
4067,832,0.019753,0.048889,0,496,496,496,0,0,1,-30,30
4701,833,0.002922,0.005348,0.0048,4845,4845,4845,0,0,1,-30,30
5244,834,0.001906,0.003489,0,7650,7650,7650,0,0,1,-30,30
1685,835,0.008889,0.055185,0.0031,543,543,543,0,0,1,-30,30
4659,835,0.006914,0.043457,0.0023,690,690,690,0,0,1,-30,30
2244,836,0.021416,0.110355,0.0205,279,279,279,0,0,1,-30,30
3044,836,0.051146,0.139078,0.01,211,211,211,0,0,1,-30,30
3398,836,0.041068,0.135551,0.0215,222,222,222,0,0,1,-30,30
3470,837,0.05039,0.120937,0.0014,233,233,233,0,0,1,-30,30
3678,837,0.017637,0.048375,0.0006,591,591,591,0,0,1,-30,30
4800,837,0.010582,0.027967,0.0003,1018,1018,1018,0,0,1,-30,30
2974,839,0.031903,0.058397,0.0006,458,458,458,0,0,1,-30,30
5435,838,0.053666,0.119174,0.0013,233,233,233,0,0,1,-30,30
5574,838,0.001214,0.002222,0.0001,12012,12012,12012,0,0,1,-30,30
5243,840,0.015092,0.041673,0.0005,687,687,687,0,0,1,-30,30
2969,841,0.081104,0.188234,0.0033,148,148,148,0,0,1,-30,30
4150,841,0.050139,0.113631,0.0013,245,245,245,0,0,1,-30,30
4852,842,0.016543,0.033951,0.0016,803,803,803,0,0,1,-30,30
5238,843,0.000378,0.001008,0.0001,27427,27427,27427,0,0,1,-30,30
1889,844,0.000988,0.002716,0.0133,10493,10493,10493,0,0,1,-30,30
1889,844,0.000988,0.002716,0.0133,10493,10493,10493,0,0,1,-30,30
1558,845,0.059209,0.148652,0.0018,191,191,191,0,0,1,-30,30
5071,845,0.069539,0.19098,0,150,150,150,0,0,1,-30,30
3017,847,0.011298,0.020682,0.0088,1253,1253,1253,0,0,1,-30,30
3017,849,0.008062,0.017133,0.0156,1560,1560,1560,0,0,1,-30,30
3017,848,0.007811,0.016125,0.0148,1648,1648,1648,0,0,1,-30,30
1930,850,0.075838,0.19224,0.0021,148,148,148,0,0,1,-30,30
3817,850,0.010834,0.027715,0.0003,1023,1023,1023,0,0,1,-30,30
3978,850,0.02973,0.096246,0.0218,302,302,302,0,0,1,-30,30
5576,850,0.009826,0.031242,0.0004,929,929,929,0,0,1,-30,30
5297,850,0.043537,0.154271,0.0224,190,190,190,0,0,1,-30,30
5577,850,0.01285,0.032754,0.0004,865,865,865,0,0,1,-30,30
2791,851,0.00924,0.060219,0.1124,413,413,413,0,0,1,-30,30
3020,851,0.009007,0.066726,0.1192,464,464,464,0,0,1,-30,30
3183,851,0.004543,0.030479,0.0547,420,420,420,0,0,1,-30,30
3183,851,0.004326,0.029037,0.0527,1072,1072,1072,0,0,1,-30,30
4050,852,0.001357,0.017597,0.3494,1807,1807,1807,0,0,1,-30,30
4050,852,0.001343,0.01741,0.3437,1827,1827,1827,0,0,1,-30,30
1828,853,0.022928,0.141849,0.0095,217,217,217,0,0,1,-30,30
1828,853,0.022424,0.140086,0.0026,220,220,220,0,0,1,-30,30
3691,854,0.003615,0.024178,0.0445,566,566,566,0,0,1,-30,30
2601,855,0.001136,0.012154,0.2657,1708,1708,1708,0,0,1,-30,30
2810,855,0.001309,0.013996,0.3061,1917,1917,1917,0,0,1,-30,30
1146,856,0.053918,0.138574,0.0016,193,193,193,0,0,1,-30,30
5719,857,0.005039,0.013102,0.0002,2104,2104,2104,0,0,1,-30,30
2728,858,0.092441,0.276669,0.0072,105,105,105,0,0,1,-30,30
3129,858,0.084152,0.229781,0.0025,125,125,125,0,0,1,-30,30
5786,858,0.036281,0.092215,0.001,307,307,307,0,0,1,-30,30
2989,859,0.011086,0.038045,0.0137,768,768,768,0,0,1,-30,30
4932,859,0.002268,0.007559,0.0075,3854,3854,3854,0,0,1,-30,30
3235,861,0.000257,0.001521,0.162,20066,20066,20066,0,0,1,-30,30
3360,861,0.000259,0.000506,0.042,54453,54453,54453,0,0,1,-30,30
2388,862,0.103301,0.282187,0.0032,99,99,99,0,0,1,-30,30
3468,862,0.062106,0.169463,0.0019,169,169,169,0,0,1,-30,30
3925,862,0.068027,0.185941,0.0021,151,151,151,0,0,1,-30,30
4351,862,0.078357,0.213404,0.0024,131,131,131,0,0,1,-30,30
4131,864,0.000928,0.006202,0.0111,440,440,440,0,0,1,-30,30
4131,863,0.000928,0.006202,0.0111,507,507,507,0,0,1,-30,30
5251,866,0.000252,0.00252,0,12010,12010,12010,0,0,1,-30,30
5248,865,0.000252,0.00252,0,12010,12010,12010,0,0,1,-30,30
4243,867,0.044344,0.084656,0.0015,319,319,319,0,0,1,-30,30
1163,868,0.01033,0.028219,0.0013,983,983,983,0,0,1,-30,30
5421,869,0.005679,0.011358,0.0005,2340,2340,2340,0,0,1,-30,30
1620,870,0.114135,0.237087,0.0026,113,113,113,0,0,1,-30,30
2262,870,0.04258,0.178634,0.0021,161,161,161,0,0,1,-30,30
4515,870,0.000756,0.002268,0,12351,12351,12351,0,0,1,-30,30
2500,872,0.009245,0.016923,0.0002,1532,1532,1532,0,0,1,-30,30
2500,871,0.006047,0.011086,0.0059,2339,2339,2339,0,0,1,-30,30
4669,873,0.005062,0.032222,0.0048,930,930,930,0,0,1,-30,30
4671,873,0.005802,0.035926,0.0019,834,834,834,0,0,1,-30,30
4618,874,0.031494,0.085412,0.001,330,330,330,0,0,1,-30,30
5289,874,0.025951,0.066516,0.0007,417,417,417,0,0,1,-30,30
4618,874,0.006803,0.014361,0.013,1885,1885,1885,0,0,1,-30,30
5240,875,0.000252,0.00252,0,11659,11659,11659,0,0,1,-30,30
2677,876,0.024213,0.081355,0.029,348,348,348,0,0,1,-30,30
4367,876,0.011338,0.033006,0.0133,847,847,847,0,0,1,-30,30
2262,878,0.014613,0.03099,0.0281,862,862,862,0,0,1,-30,30
2262,877,0.014613,0.03099,0.0283,862,862,862,0,0,1,-30,30
5252,879,2e-05,0.000198,0.001,471,471,471,0,0,1,-30,30
5249,880,2e-05,0.000198,0.001,540,540,540,0,0,1,-30,30
3411,881,0.079869,0.176619,0.0094,148,148,148,0,0,1,-30,30
3752,881,0.066667,0.149232,0.0017,176,176,176,0,0,1,-30,30
4783,881,0.003023,0.01033,0.0002,2662,2662,2662,0,0,1,-30,30
5078,881,0.068027,0.128748,0.0014,197,197,197,0,0,1,-30,30
5699,882,0.045352,0.116906,0.0013,229,229,229,0,0,1,-30,30
5803,882,0.120181,0.240867,0.0026,107,107,107,0,0,1,-30,30
4805,881,0.122701,0.306374,0.0034,87,87,87,0,0,1,-30,30
2050,883,0.001067,0.00723,0.0132,4236,4236,4236,0,0,1,-30,30
3003,884,0.003358,0.022341,0.0415,540,540,540,0,0,1,-30,30
3633,883,0.00318,0.020938,0.0395,1462,1462,1462,0,0,1,-30,30
4621,883,0.000928,0.008968,0.0314,935,935,935,0,0,1,-30,30
5859,884,0.004899,0.022815,0.0405,1327,1327,1327,0,0,1,-30,30
4621,884,0.000889,0.008415,0.0314,935,935,935,0,0,1,-30,30
2218,885,0.004444,0.028395,0.0151,1095,1095,1095,0,0,1,-30,30
5326,885,0.004691,0.029012,0.0016,1181,1181,1181,0,0,1,-30,30
5478,886,0.007055,0.018392,0.0002,1499,1499,1499,0,0,1,-30,30
5255,887,0.000252,0.00252,0.0001,12010,12010,12010,0,0,1,-30,30
3325,888,0.01037,0.026173,0.0013,1078,1078,1078,0,0,1,-30,30
4702,888,0.070864,0.193457,0.0091,148,148,148,0,0,1,-30,30
5586,888,0.022222,0.056914,0,497,497,497,0,0,1,-30,30
2194,890,0.000237,0.001422,0.1686,21555,21555,21555,0,0,1,-30,30
3024,889,0.000277,0.001086,0.1417,27719,27719,27719,0,0,1,-30,30
4152,889,0.000296,0.000672,0.0678,42288,42288,42288,0,0,1,-30,30
1317,892,0.002267,0.007156,0.0022,4057,4057,4057,0,0,1,-30,30
2046,893,0.016377,0.102041,0.0013,295,295,295,0,0,1,-30,30
5253,893,0.008062,0.050139,0.0006,599,599,599,0,0,1,-30,30
2549,894,0.001512,0.004787,0.004,5882,5882,5882,0,0,1,-30,30
3398,895,0.031746,0.133031,0.0002,229,229,229,0,0,1,-30,30
4178,895,0.020912,0.088939,0.001,343,343,343,0,0,1,-30,30
4805,896,0.05543,0.147644,0.0017,182,182,182,0,0,1,-30,30
4934,897,0.000286,0.004868,0.1762,2487,2487,2487,0,0,1,-30,30
4934,898,0.000287,0.004892,0.1776,2487,2487,2487,0,0,1,-30,30
4935,899,0.000283,0.004814,0.1762,2487,2487,2487,0,0,1,-30,30
4935,900,0.000285,0.004843,0.1733,2487,2487,2487,0,0,1,-30,30
5108,903,0.011852,0.045062,0.017,651,651,651,0,0,1,-30,30
5882,903,0.000864,0.002593,0.0136,11095,11095,11095,0,0,1,-30,30
4743,904,0.048249,0.235702,0.0035,127,127,127,0,0,1,-30,30
3961,905,0.044321,0.121605,0.001,243,243,243,0,0,1,-30,30
4190,905,0.028765,0.078889,0.0006,383,383,383,0,0,1,-30,30
3398,906,0.019652,0.080877,0.0014,377,377,377,0,0,1,-30,30
4178,906,0.017385,0.073822,0.0001,413,413,413,0,0,1,-30,30
3593,907,0.000514,0.001383,0.0952,20979,20979,20979,0,0,1,-30,30
4103,907,0.000247,0.001084,0.1478,403,403,403,0,0,1,-30,30
5832,908,0.013857,0.025447,0.0002,1019,1019,1019,0,0,1,-30,30
5259,909,0.00284,0.011235,0.001,2617,2617,2617,0,0,1,-30,30
3668,910,0.015369,0.040816,0.0005,677,677,677,0,0,1,-30,30
5833,910,0.041068,0.104812,0.0012,263,263,263,0,0,1,-30,30
2496,911,0.058957,0.16125,0.0018,172,172,172,0,0,1,-30,30
4464,911,0.024439,0.102293,0.0012,281,281,281,0,0,1,-30,30
1760,912,0.006047,0.016629,0.014,1669,1669,1669,0,0,1,-30,30
5262,915,0.000252,0.00252,0,12010,12010,12010,0,0,1,-30,30
2323,919,0.013096,0.066153,0.12,459,459,459,0,0,1,-30,30
2459,918,0.002074,0.009956,0.0172,3044,3044,3044,0,0,1,-30,30
2459,918,0.001533,0.009225,0.0172,422,422,422,0,0,1,-30,30
2459,919,0.00156,0.009343,0.0172,422,422,422,0,0,1,-30,30
2792,920,0.001452,0.020223,0.6741,1573,1573,1573,0,0,1,-30,30
4885,920,0.001672,0.022177,0.7607,1434,1434,1434,0,0,1,-30,30
2792,920,0.001447,0.020166,0.6721,1578,1578,1578,0,0,1,-30,30
4885,920,0.001669,0.022168,0.7624,1435,1435,1435,0,0,1,-30,30
5263,921,0.035525,0.090199,0.001,314,314,314,0,0,1,-30,30
4852,922,0.031568,0.094272,0.0992,306,306,306,0,0,1,-30,30
1809,923,0.118166,0.243386,0.0026,113,113,113,0,0,1,-30,30
5701,923,0.015621,0.032754,0.0003,839,839,839,0,0,1,-30,30
4481,923,0.05417,0.183673,0.0021,159,159,159,0,0,1,-30,30
5198,924,0.040338,0.097909,0.0009,288,288,288,0,0,1,-30,30
5782,924,0.022424,0.053918,0,521,521,521,0,0,1,-30,30
5591,926,0.02066,0.088183,0.0051,326,326,326,0,0,1,-30,30
1353,927,0.014361,0.059461,0.006,469,469,469,0,0,1,-30,30
2572,927,0.016377,0.101537,0.0023,279,279,279,0,0,1,-30,30
1353,927,0.014361,0.059713,0.006,467,467,467,0,0,1,-30,30
2572,927,0.016377,0.101537,0.0019,279,279,279,0,0,1,-30,30
3172,928,0.002874,0.022174,0.4476,1397,1397,1397,0,0,1,-30,30
3386,928,0.000139,0.001115,0.0231,1486,1486,1486,0,0,1,-30,30
2408,929,0.00252,0.006551,0.0001,4207,4207,4207,0,0,1,-30,30
3859,929,0.011842,0.052658,0.001,548,548,548,0,0,1,-30,30
2716,930,0.089947,0.390527,0.0051,74,74,74,0,0,1,-30,30
5353,930,0.027463,0.060721,0.001,444,444,444,0,0,1,-30,30
2181,931,0.009877,0.026959,0.0003,1072,1072,1072,0,0,1,-30,30
1798,932,0.010582,0.063492,0.0076,473,473,473,0,0,1,-30,30
1798,932,0.009902,0.059007,0.0157,509,509,509,0,0,1,-30,30
4146,933,0.013605,0.054926,0.0007,551,551,551,0,0,1,-30,30
5849,934,0.042328,0.160998,0.0017,183,183,183,0,0,1,-30,30
3503,939,0.00322,0.021136,0.0395,460,460,460,0,0,1,-30,30
3575,939,0.000553,0.003694,0.0071,540,540,540,0,0,1,-30,30
5453,940,0.000494,0.005689,0.0142,720,720,720,0,0,1,-30,30
5502,939,0.000652,0.004504,0.0081,437,437,437,0,0,1,-30,30
5504,939,0.000652,0.004504,0.0081,524,524,524,0,0,1,-30,30
5451,940,0.000514,0.005689,0.0142,720,720,720,0,0,1,-30,30
5394,941,0.000869,0.008435,0.0339,935,935,935,0,0,1,-30,30
5395,941,0.000889,0.008553,0.039,935,935,935,0,0,1,-30,30
2908,942,0.000686,0.007091,0.1747,1579,1579,1579,0,0,1,-30,30
4622,942,0.000609,0.006378,0.1473,1579,1579,1579,0,0,1,-30,30
2908,943,0.000686,0.007119,0.1747,1579,1579,1579,0,0,1,-30,30
4623,943,0.000609,0.006406,0.1487,1579,1579,1579,0,0,1,-30,30
2824,944,0.027531,0.074938,0.0036,373,373,373,0,0,1,-30,30
5704,944,0.024198,0.065802,0.0031,424,424,424,0,0,1,-30,30
2126,945,0.090199,0.246158,0.0033,119,119,119,0,0,1,-30,30
2562,945,0.005291,0.022172,0.0006,1366,1366,1366,0,0,1,-30,30
3229,945,0.012346,0.050894,0.001,595,595,595,0,0,1,-30,30
3567,945,0.053414,0.224238,0.0028,136,136,136,0,0,1,-30,30
5508,945,0.007811,0.032502,0.0004,1012,1012,1012,0,0,1,-30,30
5673,945,0.034014,0.142857,0.0002,231,231,231,0,0,1,-30,30
2562,945,0.005543,0.022172,0.0006,1363,1363,1363,0,0,1,-30,30
4910,946,0.002074,0.013847,0.0253,540,540,540,0,0,1,-30,30
4910,946,0.002074,0.013847,0.0253,540,540,540,0,0,1,-30,30
2570,948,0.036533,0.12522,0.0014,234,234,234,0,0,1,-30,30
1539,949,0.009012,0.025062,0.0056,1116,1116,1116,0,0,1,-30,30
1539,949,0.006667,0.028025,0.0015,1032,1032,1032,0,0,1,-30,30
3356,951,0.031771,0.081809,0.001,347,347,347,0,0,1,-30,30
3937,951,0.070799,0.179894,0.002,158,158,158,0,0,1,-30,30
2473,950,0.075586,0.191736,0.0021,148,148,148,0,0,1,-30,30
3937,950,0.070925,0.179239,0.0021,158,158,158,0,0,1,-30,30
3325,952,0.003901,0.009877,0.0005,2856,2856,2856,0,0,1,-30,30
2718,953,0.003023,0.008314,0.0001,3338,3338,3338,0,0,1,-30,30
3339,953,0.037793,0.097002,0.0011,284,284,284,0,0,1,-30,30
5531,953,0.003023,0.008314,0.0001,3338,3338,3338,0,0,1,-30,30
2222,954,0.020988,0.058272,0.0176,480,480,480,0,0,1,-30,30
2824,954,0.02679,0.072222,0.0034,386,386,386,0,0,1,-30,30
2608,955,0.018519,0.047654,0.0185,581,581,581,0,0,1,-30,30
3450,955,0.029877,0.080864,0.0039,351,351,351,0,0,1,-30,30
1048,956,0.016125,0.067775,0.0051,424,424,424,0,0,1,-30,30
1107,956,0.032502,0.083144,0.0009,331,331,331,0,0,1,-30,30
2370,956,0.025447,0.08642,0.0079,328,328,328,0,0,1,-30,30
3091,956,0.02192,0.04384,0.0383,603,603,603,0,0,1,-30,30
1050,957,0.00083,0.005649,0.0111,558,558,558,0,0,1,-30,30
1203,957,0.002193,0.014894,0.0284,558,558,558,0,0,1,-30,30
2672,958,0.002145,0.011151,0.0203,2721,2721,2721,0,0,1,-30,30
5264,958,0.00638,0.031486,0.0537,964,964,964,0,0,1,-30,30
1522,959,0.01037,0.020741,0.002,1281,1281,1281,0,0,1,-30,30
1378,960,0.002346,0.006296,0.0003,4421,4421,4421,0,0,1,-30,30
2309,961,0.022096,0.08841,0.0011,324,324,324,0,0,1,-30,30
2324,961,0.025724,0.105316,0.0184,273,273,273,0,0,1,-30,30
2929,961,0.029957,0.121013,0.0046,237,237,237,0,0,1,-30,30
4435,961,0.009322,0.028471,0,986,986,986,0,0,1,-30,30
4658,961,0.046107,0.130763,0.001,213,213,213,0,0,1,-30,30
4895,961,0.006047,0.041068,0.001,712,712,712,0,0,1,-30,30
4435,961,0.004334,0.026732,0.001,1091,1091,1091,0,0,1,-30,30
1223,962,0.002877,0.028829,0.7494,1100,1100,1100,0,0,1,-30,30
1247,962,0.002188,0.024233,0.5227,1311,1311,1311,0,0,1,-30,30
2158,962,0.000997,0.014175,0.465,2245,2245,2245,0,0,1,-30,30
2933,962,0.000376,0.002891,0.0606,1308,1308,1308,0,0,1,-30,30
3625,962,0.000976,0.009886,0.2541,1711,1711,1711,0,0,1,-30,30
4488,962,0.000389,0.003951,0.1011,1579,1579,1579,0,0,1,-30,30
1247,962,0.001562,0.01912,0.4274,1567,1567,1567,0,0,1,-30,30
2158,962,0.000998,0.014177,0.465,2244,2244,2244,0,0,1,-30,30
2933,962,0.000199,0.002553,0.0838,1579,1579,1579,0,0,1,-30,30
3625,962,0.000976,0.009891,0.2541,1711,1711,1711,0,0,1,-30,30
4489,962,0.000388,0.003954,0.1011,1579,1579,1579,0,0,1,-30,30
4489,962,0.000395,0.004003,0.104,1579,1579,1579,0,0,1,-30,30
4488,962,0.000395,0.004003,0.104,1711,1711,1711,0,0,1,-30,30
4930,963,0.000617,0.001235,0.0019,21515,21515,21515,0,0,1,-30,30
5270,964,0.00037,0.000864,0,31602,31602,31602,0,0,1,-30,30
2965,965,0.00252,0.007811,0.0001,3706,3706,3706,0,0,1,-30,30
1188,966,0.029383,0.08037,0.0037,348,348,348,0,0,1,-30,30
5732,966,0.000617,0.001728,0.0002,16188,16188,16188,0,0,1,-30,30
2964,967,0.066264,0.181154,0.0024,158,158,158,0,0,1,-30,30
3937,967,0.086672,0.222021,0.0026,128,128,128,0,0,1,-30,30
4462,967,0.020584,0.054523,0.0006,522,522,522,0,0,1,-30,30
2750,968,0.009506,0.029383,0.0094,962,962,962,0,0,1,-30,30
3478,968,0.014691,0.038518,0.0121,721,721,721,0,0,1,-30,30
3789,968,0.030494,0.079136,0.0134,351,351,351,0,0,1,-30,30
4035,968,0.022839,0.059012,0.0131,470,470,470,0,0,1,-30,30
4073,968,0.01716,0.081975,0.005,355,355,355,0,0,1,-30,30
5340,968,0.002593,0.006173,0.0042,4437,4437,4437,0,0,1,-30,30
2751,968,0.009506,0.029506,0.0096,959,959,959,0,0,1,-30,30
3788,968,0.030494,0.079012,0.0153,351,351,351,0,0,1,-30,30
1467,969,0.003101,0.020859,0.0375,406,406,406,0,0,1,-30,30
1467,969,0.004978,0.022005,0.0359,406,406,406,0,0,1,-30,30
1467,969,0.003121,0.0208,0.0506,492,492,492,0,0,1,-30,30
4886,971,0.000499,0.005048,0.13,1380,1380,1380,0,0,1,-30,30
4886,970,0.000499,0.005042,0.13,1380,1380,1380,0,0,1,-30,30
976,972,0.010985,0.027891,0.0014,1015,1015,1015,0,0,1,-30,30
2965,972,0.079113,0.201058,0.0075,141,141,141,0,0,1,-30,30
1752,974,0.002193,0.010884,0.0197,2788,2788,2788,0,0,1,-30,30
4159,974,0.004049,0.018272,0.0324,1654,1654,1654,0,0,1,-30,30
3333,975,0.057284,0.127778,0.0057,213,213,213,0,0,1,-30,30
5816,975,0.015309,0.041728,0.0019,669,669,669,0,0,1,-30,30
2271,976,0.091711,0.291509,0.0034,100,100,100,0,0,1,-30,30
2615,976,0.193139,0.35354,0.0037,76,76,76,0,0,1,-30,30
4122,976,0.056437,0.143109,0.0016,198,198,198,0,0,1,-30,30
1858,976,0.049131,0.124969,0.0078,227,227,227,0,0,1,-30,30
4834,976,0.021416,0.054422,0.0006,521,521,521,0,0,1,-30,30
1252,977,0.011032,0.050442,0.0871,600,600,600,0,0,1,-30,30
2096,977,0.001481,0.013926,0.0516,604,604,604,0,0,1,-30,30
2096,977,0.001481,0.013926,0.0516,604,604,604,0,0,1,-30,30
2783,978,0.023935,0.0645,0.0007,443,443,443,0,0,1,-30,30
3070,980,0.000342,0.000625,0.0002,41442,41442,41442,0,0,1,-30,30
3363,980,0.059713,0.152179,0.003,181,181,181,0,0,1,-30,30
5271,981,0.018645,0.047871,0.0013,575,575,575,0,0,1,-30,30
2976,982,0.019259,0.052593,0.0024,531,531,531,0,0,1,-30,30
3383,982,0.01716,0.044938,0.0021,618,618,618,0,0,1,-30,30
5747,982,0.025185,0.064691,0.0031,428,428,428,0,0,1,-30,30
3383,982,0.00716,0.029753,0.0016,971,971,971,0,0,1,-30,30
5391,982,0.046667,0.125926,0.006,222,222,222,0,0,1,-30,30
3383,982,0.00716,0.02963,0.0016,975,975,975,0,0,1,-30,30
1524,983,0.0016,0.017334,0.4043,1579,1579,1579,0,0,1,-30,30
2469,983,0.000312,0.004044,0.1386,2487,2487,2487,0,0,1,-30,30
3725,983,0.000824,0.010499,0.3754,2487,2487,2487,0,0,1,-30,30
4995,983,0.00133,0.014252,0.3263,1579,1579,1579,0,0,1,-30,30
2469,983,0.000312,0.004044,0.1386,2487,2487,2487,0,0,1,-30,30
3725,983,0.000824,0.010505,0.3754,2487,2487,2487,0,0,1,-30,30
2253,984,0.140111,0.432376,0.0055,67,67,67,0,0,1,-30,30
2660,984,0.1065,0.298388,0.0035,96,96,96,0,0,1,-30,30
2783,984,0.012346,0.05039,0.0012,587,587,587,0,0,1,-30,30
3829,984,0.024994,0.166415,0.0019,181,181,181,0,0,1,-30,30
4054,984,0.033686,0.073394,0.0008,377,377,377,0,0,1,-30,30
4307,984,0.009347,0.042404,0.0163,701,701,701,0,0,1,-30,30
4751,984,0.089796,0.228471,0.0026,124,124,124,0,0,1,-30,30
4307,984,0.0097,0.04457,0.0192,667,667,667,0,0,1,-30,30
3830,985,0.001936,0.012879,0.0243,535,535,535,0,0,1,-30,30
1119,986,0.023432,0.074578,0.001,378,378,378,0,0,1,-30,30
5582,986,0.035273,0.103301,0.001,271,271,271,0,0,1,-30,30
5813,986,0.009322,0.023935,0.0002,1150,1150,1150,0,0,1,-30,30
5035,986,0.019728,0.054548,0.0006,510,510,510,0,0,1,-30,30
2493,987,0.010617,0.044444,0.0023,651,651,651,0,0,1,-30,30
2834,987,0.044198,0.120864,0.0058,231,231,231,0,0,1,-30,30
2179,988,0.010582,0.027463,0.0003,1004,1004,1004,0,0,1,-30,30
3858,988,0.011842,0.030486,0.0003,903,903,903,0,0,1,-30,30
1388,990,0.020123,0.052839,0.0024,526,526,526,0,0,1,-30,30
2727,990,0.011482,0.023086,0.001,1152,1152,1152,0,0,1,-30,30
1210,991,0.001111,0.00321,0.0008,8928,8928,8928,0,0,1,-30,30
4446,992,0.000164,0.001106,0.002,471,471,471,0,0,1,-30,30
3219,993,0.024188,0.067523,0.0031,412,412,412,0,0,1,-30,30
3487,994,0.038765,0.105062,0.0049,266,266,266,0,0,1,-30,30
2314,995,0.011358,0.022839,0.001,1165,1165,1165,0,0,1,-30,30
2305,996,0.001764,0.006299,0.0076,4380,4380,4380,0,0,1,-30,30
3760,996,0.004188,0.007666,0.006,3280,3280,3280,0,0,1,-30,30
4819,996,0.004289,0.007852,0.0061,3203,3203,3203,0,0,1,-30,30
4818,996,0.002016,0.005039,0.0054,5279,5279,5279,0,0,1,-30,30
1128,998,0.000336,0.000849,0.1448,428,428,428,0,0,1,-30,30
1191,997,0.000178,0.000691,0.1002,43378,43378,43378,0,0,1,-30,30
4938,998,0.000316,0.001304,0.1863,404,404,404,0,0,1,-30,30
4968,998,9.9e-05,0.000612,0.082,49927,49927,49927,0,0,1,-30,30
3578,999,0.024691,0.083648,0.001,349,349,349,0,0,1,-30,30
3795,999,0.070547,0.239607,0.0028,122,122,122,0,0,1,-30,30
1356,1000,0.065256,0.144369,0.0017,187,187,187,0,0,1,-30,30
2079,1000,0.024943,0.10456,0.001,275,275,275,0,0,1,-30,30
5267,1001,0.036029,0.09675,0.0045,295,295,295,0,0,1,-30,30
1094,1002,0.074074,0.201562,0.0022,142,142,142,0,0,1,-30,30
2120,1002,0.112119,0.304107,0.0034,94,94,94,0,0,1,-30,30
1046,1004,0.019652,0.081885,0.0052,351,351,351,0,0,1,-30,30
1087,1004,0.010078,0.039305,0,728,728,728,0,0,1,-30,30
1260,1004,0.019652,0.082389,0.0081,349,349,349,0,0,1,-30,30
5308,1004,0.00252,0.01033,0,2777,2777,2777,0,0,1,-30,30
4786,1005,0.001146,0.007111,0.2238,4298,4298,4298,0,0,1,-30,30
2081,1006,0.001136,0.012874,0.2917,1611,1611,1611,0,0,1,-30,30
3625,1006,0.000547,0.010021,0.2801,2487,2487,2487,0,0,1,-30,30
4488,1006,0.001184,0.012029,0.309,1711,1711,1711,0,0,1,-30,30
1592,1006,0.000369,0.006726,0.1892,2487,2487,2487,0,0,1,-30,30
2080,1006,0.001136,0.012874,0.2917,1611,1611,1611,0,0,1,-30,30
4489,1006,0.001177,0.012029,0.309,1711,1711,1711,0,0,1,-30,30
4983,1007,0.007531,0.019136,0.0042,1475,1475,1475,0,0,1,-30,30
5742,1007,0.011975,0.031975,0.0065,889,889,889,0,0,1,-30,30
4658,1008,0.00861,0.015761,0.0002,1645,1645,1645,0,0,1,-30,30
2136,1009,0.008062,0.022172,0,1252,1252,1252,0,0,1,-30,30
2920,1009,0.025951,0.083144,0.001,339,339,339,0,0,1,-30,30
5348,1011,7.9e-05,0.000316,0.001,95620,95620,95620,0,0,1,-30,30
1737,1012,0.030494,0.083333,0.0039,335,335,335,0,0,1,-30,30
5384,1012,0.031358,0.085556,0.004,326,326,326,0,0,1,-30,30
5510,1013,0.005185,0.014198,0.0006,1966,1966,1966,0,0,1,-30,30
3949,1014,0.001956,0.008844,0.0027,3362,3362,3362,0,0,1,-30,30
5714,1016,0.000198,0.000672,0.1509,44183,44183,44183,0,0,1,-30,30
5713,1015,0.000198,0.000691,0.1529,43256,43256,43256,0,0,1,-30,30
5272,1017,0.000988,0.001975,0.0002,13732,13732,13732,0,0,1,-30,30
2222,1018,0.037284,0.094815,0.0045,292,292,292,0,0,1,-30,30
2876,1018,0.024074,0.065309,0.0031,427,427,427,0,0,1,-30,30
2876,1018,0.025185,0.064938,0.0031,427,427,427,0,0,1,-30,30
1257,1019,0.002822,0.013404,0.02,2156,2156,2156,0,0,1,-30,30
3476,1019,0.010834,0.033006,0.0146,850,850,850,0,0,1,-30,30
5268,1019,0.000171,0.000313,0.0001,82782,82782,82782,0,0,1,-30,30
5387,1019,0.004082,0.012295,0.0107,2280,2280,2280,0,0,1,-30,30
1257,1019,0.003956,0.018569,0.0074,1556,1556,1556,0,0,1,-30,30
1967,1020,0.009264,0.031822,0.0567,934,934,934,0,0,1,-30,30
5268,1021,0.023331,0.055304,0.0038,492,492,492,0,0,1,-30,30
4813,1022,0.024074,0.063086,0.0031,440,440,440,0,0,1,-30,30
1762,1023,0.062661,0.158806,0.0018,173,173,173,0,0,1,-30,30
4173,1023,0.058755,0.186143,0.0104,152,152,152,0,0,1,-30,30
2285,1024,0.003779,0.011338,0.0002,2545,2545,2545,0,0,1,-30,30
4314,1024,0.020282,0.08385,0.001,353,353,353,0,0,1,-30,30
976,1025,0.026203,0.066264,0.0008,427,427,427,0,0,1,-30,30
2638,1025,0.001409,0.002579,0.0012,10350,10350,10350,0,0,1,-30,30
976,1025,0.026203,0.066012,0.0008,429,429,429,0,0,1,-30,30
976,1025,0.027387,0.067523,0.0008,418,418,418,0,0,1,-30,30
1363,1027,2e-05,0.000198,0.0051,155468,155468,155468,0,0,1,-30,30
1363,1026,4e-05,0.000198,0.0061,153165,153165,153165,0,0,1,-30,30
5421,1028,0.024444,0.074074,0.0089,381,381,381,0,0,1,-30,30
5273,1029,0.01037,0.022222,0,1065,1065,1065,0,0,1,-30,30
3362,1031,0.00642,0.022222,0,1129,1129,1129,0,0,1,-30,30
3362,1030,0.014815,0.03358,0,712,712,712,0,0,1,-30,30
4534,1032,0.027617,0.074617,0.0036,374,374,374,0,0,1,-30,30
2167,1033,0.005432,0.010988,0.0318,2424,2424,2424,0,0,1,-30,30
2821,1033,0.018765,0.079506,0.004,364,364,364,0,0,1,-30,30
1486,1035,0.000756,0.003527,0.0053,8852,8852,8852,0,0,1,-30,30
1486,1034,0.001008,0.004283,0.0066,7256,7256,7256,0,0,1,-30,30
4120,1036,0.00322,0.021689,0.0688,452,452,452,0,0,1,-30,30
1364,1037,0.015117,0.027715,0.0018,987,987,987,0,0,1,-30,30
4669,1038,0.01037,0.027778,0.0013,1023,1023,1023,0,0,1,-30,30
4669,1039,0.00963,0.024815,0.0016,1140,1140,1140,0,0,1,-30,30
4669,1038,0.009506,0.025185,0.0011,1127,1127,1127,0,0,1,-30,30
4921,1040,0.011482,0.024321,0.0109,1105,1105,1105,0,0,1,-30,30
2168,1041,0.014109,0.046107,0.0036,595,595,595,0,0,1,-30,30
3071,1041,0.038801,0.098262,0.0038,272,272,272,0,0,1,-30,30
4391,1041,0.024439,0.06198,0.0007,431,431,431,0,0,1,-30,30
2168,1041,0.014109,0.046107,0.0036,595,595,595,0,0,1,-30,30
3072,1041,0.039053,0.098765,0.004,270,270,270,0,0,1,-30,30
4390,1041,0.024188,0.060972,0.0007,437,437,437,0,0,1,-30,30
3802,1041,0.011086,0.030738,0.0012,877,877,877,0,0,1,-30,30
3802,1041,0.011086,0.028219,0.0014,945,945,945,0,0,1,-30,30
1391,1042,0.003516,0.016415,0.0273,1844,1844,1844,0,0,1,-30,30
3194,1042,0.004168,0.028346,0.0537,1081,1081,1081,0,0,1,-30,30
3369,1042,0.001936,0.00883,0.0445,3425,3425,3425,0,0,1,-30,30
3938,1042,0.008099,0.036603,0.0901,826,826,826,0,0,1,-30,30
5040,1042,0.000948,0.005886,0.0289,5192,5192,5192,0,0,1,-30,30
5041,1042,0.000948,0.005748,0.0304,5314,5314,5314,0,0,1,-30,30
1391,1042,0.002311,0.015763,0.0435,440,440,440,0,0,1,-30,30
3803,1042,0.000336,0.002331,0.004,13143,13143,13143,0,0,1,-30,30
3074,1042,0.000211,0.001199,0.0405,25425,25425,25425,0,0,1,-30,30
3073,1042,0.000209,0.001189,0.0405,25640,25640,25640,0,0,1,-30,30
1047,1043,2.1e-05,0.000208,0.0058,1828,1828,1828,0,0,1,-30,30
1081,1043,0.00126,0.014141,0.2845,1191,1191,1191,0,0,1,-30,30
3804,1044,7.9e-05,0.000859,0.0173,1204,1204,1204,0,0,1,-30,30
4555,1045,0.001904,0.021302,0.4679,1490,1490,1490,0,0,1,-30,30
4975,1044,0.001517,0.01687,0.3494,1659,1659,1659,0,0,1,-30,30
5274,1045,2.1e-05,0.000187,0.0029,1828,1828,1828,0,0,1,-30,30
1047,1045,2.1e-05,0.000208,0.0058,1828,1828,1828,0,0,1,-30,30
1081,1043,0.00126,0.01412,0.2859,1191,1191,1191,0,0,1,-30,30
2986,1044,0.000983,0.010949,0.2397,1711,1711,1711,0,0,1,-30,30
3172,1044,0.001711,0.017348,0.4476,1828,1828,1828,0,0,1,-30,30
4555,1044,0.001281,0.018476,0.491,1720,1720,1720,0,0,1,-30,30
4555,1044,0.001274,0.018324,0.4837,1735,1735,1735,0,0,1,-30,30
1109,1049,0.002268,0.004535,0.0029,5823,5823,5823,0,0,1,-30,30
2286,1049,0.024691,0.063492,0.0033,434,434,434,0,0,1,-30,30
3321,1049,0.131771,0.345427,0.0075,80,80,80,0,0,1,-30,30
4425,1049,0.056185,0.182162,0.0038,155,155,155,0,0,1,-30,30
4438,1049,0.164777,0.432855,0.0096,64,64,64,0,0,1,-30,30
5203,1049,0.026455,0.070043,0.004,395,395,395,0,0,1,-30,30
5719,1048,0.011086,0.028219,0.0003,974,974,974,0,0,1,-30,30
1106,1049,0.001738,0.005442,0.0058,5169,5169,5169,0,0,1,-30,30
5720,1048,0.010985,0.028093,0.0003,979,979,979,0,0,1,-30,30
1108,1048,0.002016,0.004031,0.0033,6551,6551,6551,0,0,1,-30,30
2677,1048,0.037793,0.09801,0.0017,282,282,282,0,0,1,-30,30
1203,1050,0.002943,0.02001,0.0375,524,524,524,0,0,1,-30,30
2877,1050,0.005926,0.04079,0.077,558,558,558,0,0,1,-30,30
3776,1050,0.004571,0.030552,0.0557,558,558,558,0,0,1,-30,30
4907,1050,0.002121,0.009661,0.0162,3104,3104,3104,0,0,1,-30,30
5350,1050,0.002969,0.013217,0.0233,400,400,400,0,0,1,-30,30
5477,1050,0.005551,0.025146,0.0445,1193,1193,1193,0,0,1,-30,30
1233,1051,0.01037,0.028395,0.0013,999,999,999,0,0,1,-30,30
1233,1051,0.010247,0.028395,0.0013,1001,1001,1001,0,0,1,-30,30
3152,1052,0.006954,0.049307,0.0161,596,596,596,0,0,1,-30,30
5008,1052,0.00257,0.015949,0.0282,1829,1829,1829,0,0,1,-30,30
1952,1053,0.000409,0.005409,0.1877,2487,2487,2487,0,0,1,-30,30
2478,1053,0.001371,0.013871,0.361,1828,1828,1828,0,0,1,-30,30
5093,1053,0.002154,0.021884,0.566,1451,1451,1451,0,0,1,-30,30
1952,1053,0.000416,0.005443,0.1877,2487,2487,2487,0,0,1,-30,30
2478,1053,0.001364,0.01383,0.3596,1828,1828,1828,0,0,1,-30,30
5094,1053,0.002154,0.021877,0.566,1451,1451,1451,0,0,1,-30,30
1192,1055,0.000968,0.002943,0.3453,10050,10050,10050,0,0,1,-30,30
1275,1055,0.000217,0.000849,0.0931,35526,35526,35526,0,0,1,-30,30
3186,1055,0.001205,0.002746,0.4668,10386,10386,10386,0,0,1,-30,30
3970,1055,0.000454,0.002331,0.0516,13106,13106,13106,0,0,1,-30,30
4984,1055,0.001284,0.0096,0.038,3211,3211,3211,0,0,1,-30,30
5065,1054,0.001225,0.006104,0.0203,4972,4972,4972,0,0,1,-30,30
1274,1054,0.000257,0.000849,0.1893,34894,34894,34894,0,0,1,-30,30
3969,1054,0.000553,0.002548,0.0486,11872,11872,11872,0,0,1,-30,30
4984,1055,0.001284,0.00956,0.038,3224,3224,3224,0,0,1,-30,30
4984,1055,0.000909,0.00879,0.039,833,833,833,0,0,1,-30,30
5542,1055,0.000533,0.005096,0.0248,935,935,935,0,0,1,-30,30
5275,1056,0.001764,0.003527,0.0005,7488,7488,7488,0,0,1,-30,30
2158,1057,0.000277,0.002618,0.0693,921,921,921,0,0,1,-30,30
2421,1058,0.058453,0.13026,0.001,207,207,207,0,0,1,-30,30
4448,1058,0.069035,0.16906,0.0026,162,162,162,0,0,1,-30,30
3219,1059,0.016629,0.04258,0.0005,680,680,680,0,0,1,-30,30
4419,1065,0.011235,0.025679,0.0113,1127,1127,1127,0,0,1,-30,30
2222,1066,0.045926,0.11679,0.0055,237,237,237,0,0,1,-30,30
2824,1066,0.037284,0.100617,0.0049,277,277,277,0,0,1,-30,30
5218,1066,0.032778,0.088963,0.0074,314,314,314,0,0,1,-30,30
5410,1066,0.029518,0.074827,0.0034,370,370,370,0,0,1,-30,30
1523,1067,0.007802,0.052444,0.1018,401,401,401,0,0,1,-30,30
2822,1067,0.003101,0.020563,0.0385,558,558,558,0,0,1,-30,30
3776,1067,0.003761,0.025235,0.0456,558,558,558,0,0,1,-30,30
5083,1067,0.008889,0.032197,0.0537,920,920,920,0,0,1,-30,30
1523,1067,0.01442,0.071763,0.1291,420,420,420,0,0,1,-30,30
5024,1068,0.08516,0.17682,0.0019,155,155,155,0,0,1,-30,30
2601,1069,0.000381,0.007008,0.2079,2487,2487,2487,0,0,1,-30,30
2601,1070,0.000374,0.006434,0.2209,2487,2487,2487,0,0,1,-30,30
2010,1071,0.014361,0.041824,0.0006,688,688,688,0,0,1,-30,30
2275,1071,0.106576,0.275384,0.0031,103,103,103,0,0,1,-30,30
4955,1071,0.022676,0.070043,0.0013,414,414,414,0,0,1,-30,30
5396,1071,0.021164,0.057949,0.0001,550,550,550,0,0,1,-30,30
2844,1072,0.001679,0.017284,0.0582,507,507,507,0,0,1,-30,30
2844,1072,0.001501,0.018568,0.0562,1662,1662,1662,0,0,1,-30,30
5061,1073,0.066012,0.134543,0.0014,195,195,195,0,0,1,-30,30
5278,1073,0.06576,0.166793,0.0019,191,191,191,0,0,1,-30,30
2042,1074,0.079113,0.21542,0.0024,133,133,133,0,0,1,-30,30
2675,1074,0.072058,0.150668,0.0017,183,183,183,0,0,1,-30,30
5583,1074,7.6e-05,0.000151,0,179912,179912,179912,0,0,1,-30,30
2416,1075,0.020408,0.055682,0.0006,513,513,513,0,0,1,-30,30
3021,1076,0.03477,0.078861,0.0016,353,353,353,0,0,1,-30,30
5746,1077,0.058201,0.120534,0.0013,221,221,221,0,0,1,-30,30
2228,1078,0.168733,0.377072,0.004,74,74,74,0,0,1,-30,30
3973,1078,0.06329,0.171429,0.0019,167,167,167,0,0,1,-30,30
2582,1080,0.00079,0.005345,0.0354,440,440,440,0,0,1,-30,30
2711,1080,0.00255,0.017084,0.0309,471,471,471,0,0,1,-30,30
2582,1080,0.000745,0.005047,0.0349,440,440,440,0,0,1,-30,30
1937,1081,0.000741,0.009716,0.335,2487,2487,2487,0,0,1,-30,30
4986,1081,0.000422,0.004709,0.0953,1774,1774,1774,0,0,1,-30,30
1937,1081,0.000741,0.009709,0.335,2487,2487,2487,0,0,1,-30,30
4986,1081,0.000422,0.004758,0.0953,1774,1774,1774,0,0,1,-30,30
4986,1081,0.000644,0.005035,0.1112,1397,1397,1397,0,0,1,-30,30
2258,1082,0.024188,0.063744,0.0737,447,447,447,0,0,1,-30,30
2762,1082,0.107533,0.274654,0.0194,104,104,104,0,0,1,-30,30
2849,1082,0.017637,0.051146,0.0578,563,563,563,0,0,1,-30,30
5631,1082,0.047109,0.086232,0.0012,310,310,310,0,0,1,-30,30
5632,1082,0.026203,0.066516,0.0007,426,426,426,0,0,1,-30,30
5864,1082,0.132023,0.291509,0,96,96,96,0,0,1,-30,30
3050,1083,0.004514,0.029863,0.1096,439,439,439,0,0,1,-30,30
4797,1085,1.4e-05,0.000208,0.0058,2487,2487,2487,0,0,1,-30,30
4797,1084,2.1e-05,0.000242,0.0087,2487,2487,2487,0,0,1,-30,30
5342,1086,7.4e-05,0.001235,0,24008,24008,24008,0,0,1,-30,30
1959,1088,0.035853,0.12517,0.0031,227,227,227,0,0,1,-30,30
2352,1088,0.076594,0.195011,0.003,141,141,141,0,0,1,-30,30
2306,1089,0.012094,0.066264,0.0021,439,439,439,0,0,1,-30,30
4703,1089,0.041824,0.106576,0.004,258,258,258,0,0,1,-30,30
5582,1089,0.037793,0.122197,0.0021,231,231,231,0,0,1,-30,30
5749,1089,0.068531,0.232804,0.0027,122,122,122,0,0,1,-30,30
1793,1090,0.002402,0.015149,0.0582,472,472,472,0,0,1,-30,30
2307,1090,0.000889,0.005333,0.0101,473,473,473,0,0,1,-30,30
1676,1091,0.004787,0.013354,0.0002,2144,2144,2144,0,0,1,-30,30
5011,1092,0.066541,0.175309,0.002,163,163,163,0,0,1,-30,30
5011,1092,0.066692,0.174628,0.002,163,163,163,0,0,1,-30,30
1946,1093,0.002268,0.004787,0,5574,5574,5574,0,0,1,-30,30
5710,1093,0.002016,0.004031,0,6551,6551,6551,0,0,1,-30,30
1945,1093,0.000252,0.000756,0,37051,37051,37051,0,0,1,-30,30
2752,1094,0.096498,0.261779,0.0071,110,110,110,0,0,1,-30,30
2522,1095,0.057949,0.147644,0.0017,187,187,187,0,0,1,-30,30
4381,1095,0.040564,0.103301,0.0012,267,267,267,0,0,1,-30,30
1210,1096,0.009383,0.039506,0.007,747,747,747,0,0,1,-30,30
4313,1096,0.003615,0.006617,0.019,4022,4022,4022,0,0,1,-30,30
2152,1097,0.000751,0.004978,0.0091,575,575,575,0,0,1,-30,30
2735,1097,0.001738,0.011694,0.0213,558,558,558,0,0,1,-30,30
2152,1097,0.000652,0.004346,0.0081,575,575,575,0,0,1,-30,30
1476,1098,0.000252,0.00252,0.0016,11313,11313,11313,0,0,1,-30,30
1475,1099,0.000252,0.00252,0.0017,11313,11313,11313,0,0,1,-30,30
1491,1101,0.000593,0.002667,0.0051,11330,11330,11330,0,0,1,-30,30
1491,1100,0.000591,0.00268,0.0046,432,432,432,0,0,1,-30,30
4284,1102,0.001764,0.004787,0.0001,5788,5788,5788,0,0,1,-30,30
1773,1103,0.106296,0.194573,0.002,138,138,138,0,0,1,-30,30
2685,1103,0.05543,0.187957,0.0022,156,156,156,0,0,1,-30,30
2306,1104,0.006047,0.013605,0.0152,1984,1984,1984,0,0,1,-30,30
2306,1104,0.010834,0.030234,0.0051,920,920,920,0,0,1,-30,30
3541,1105,0.002469,0.015319,0.0271,1903,1903,1903,0,0,1,-30,30
3541,1105,0.002771,0.009322,0.0121,3036,3036,3036,0,0,1,-30,30
4574,1107,0.007055,0.014109,0.0103,1872,1872,1872,0,0,1,-30,30
5280,1110,2.5e-05,0.000252,0.0003,113138,113138,113138,0,0,1,-30,30
5606,1111,0.000252,0.00252,0,12010,12010,12010,0,0,1,-30,30
5607,1111,0.000252,0.00252,0,12010,12010,12010,0,0,1,-30,30
2433,1112,0.059965,0.158982,0.0019,174,174,174,0,0,1,-30,30
2605,1112,0.007811,0.051146,0.0006,571,571,571,0,0,1,-30,30
2433,1112,0.059965,0.158982,0.0019,174,174,174,0,0,1,-30,30
3600,1114,0.000972,0.012113,0.1636,1786,1786,1786,0,0,1,-30,30
2756,1115,0.007811,0.014361,0.0107,1807,1807,1807,0,0,1,-30,30
2330,1116,0.032099,0.089506,0.0044,313,313,313,0,0,1,-30,30
3211,1116,0.002469,0.007284,0.0154,3862,3862,3862,0,0,1,-30,30
5283,1117,0.000493,0.000902,0.0001,27873,27873,27873,0,0,1,-30,30
2461,1118,0.030617,0.077778,0.0037,363,363,363,0,0,1,-30,30
4527,1118,0.048765,0.13716,0.0068,209,209,209,0,0,1,-30,30
5110,1118,0.033827,0.092222,0.0044,309,309,309,0,0,1,-30,30
3311,1119,0.024943,0.071806,0.001,389,389,389,0,0,1,-30,30
3596,1120,0.009322,0.038801,0.0005,763,763,763,0,0,1,-30,30
5071,1120,0.097002,0.245654,0.0028,116,116,116,0,0,1,-30,30
5256,1120,0.006551,0.019148,0.0002,1503,1503,1503,0,0,1,-30,30
5257,1120,0.000252,0.00252,0,12010,12010,12010,0,0,1,-30,30
5877,1120,0.135047,0.342404,0.0039,83,83,83,0,0,1,-30,30
3596,1120,0.010078,0.041572,0.0006,711,711,711,0,0,1,-30,30
3619,1120,0.01877,0.076266,0.0016,388,388,388,0,0,1,-30,30
3619,1120,0.018796,0.076392,0.0018,387,387,387,0,0,1,-30,30
1547,1121,0.003477,0.023249,0.0425,416,416,416,0,0,1,-30,30
2134,1121,0.006341,0.042232,0.078,415,415,415,0,0,1,-30,30
1964,1122,0.012824,0.032552,0.0004,870,870,870,0,0,1,-30,30
2577,1123,0.013681,0.036029,0.001,790,790,790,0,0,1,-30,30
1778,1125,0.016125,0.041572,0,683,683,683,0,0,1,-30,30
2513,1124,0.009826,0.034517,0.0479,848,848,848,0,0,1,-30,30
4463,1124,0.003779,0.010078,0.0001,2826,2826,2826,0,0,1,-30,30
4539,1125,0.025699,0.066012,0,430,430,430,0,0,1,-30,30
2513,1124,0.009826,0.034517,0.0479,848,848,848,0,0,1,-30,30
3566,1126,0.000171,0.000313,0.0003,82782,82782,82782,0,0,1,-30,30
5284,1126,0.001764,0.010582,0.0002,2753,2753,2753,0,0,1,-30,30
1505,1127,0.014074,0.038889,0.0018,719,719,719,0,0,1,-30,30
1925,1127,0.026667,0.072963,0.0034,383,383,383,0,0,1,-30,30
2090,1127,0.022099,0.067778,0.0033,417,417,417,0,0,1,-30,30
1551,1129,0.004198,0.011482,0.0005,2430,2430,2430,0,0,1,-30,30
4988,1129,0.038518,0.103951,0.005,270,270,270,0,0,1,-30,30
4988,1129,0.038518,0.103827,0.0053,270,270,270,0,0,1,-30,30
2577,1130,0.015873,0.04258,0.0039,670,670,670,0,0,1,-30,30
2577,1131,0.003754,0.010557,0.0129,2715,2715,2715,0,0,1,-30,30
5286,1132,4.5e-05,8.9e-05,0.0007,320583,320583,320583,0,0,1,-30,30
1312,1133,0.023683,0.0645,0.001,430,430,430,0,0,1,-30,30
2329,1134,0.014109,0.060217,0,492,492,492,0,0,1,-30,30
4552,1134,0.002771,0.007559,0,3778,3778,3778,0,0,1,-30,30
1388,1135,0.027778,0.070494,0.0032,393,393,393,0,0,1,-30,30
3410,1135,0.008272,0.016543,0.0007,1606,1606,1606,0,0,1,-30,30
4709,1137,0.043803,0.118383,0.0061,236,236,236,0,0,1,-30,30
5288,1138,0.001008,0.002771,0.0001,10315,10315,10315,0,0,1,-30,30
1233,1139,0.03642,0.105309,0.0052,267,267,267,0,0,1,-30,30
2726,1139,0.009136,0.024568,0.0011,1134,1134,1134,0,0,1,-30,30
5533,1139,0.009259,0.024568,0.0011,1132,1132,1132,0,0,1,-30,30
1234,1140,0.002601,0.017284,0.0324,471,471,471,0,0,1,-30,30
5128,1140,0.008257,0.036427,0.0582,824,824,824,0,0,1,-30,30
2468,1141,0.033704,0.10358,0.0053,273,273,273,0,0,1,-30,30
5679,1141,0.022222,0.058395,0.0028,476,476,476,0,0,1,-30,30
3092,1142,0.047619,0.141345,0.002,198,198,198,0,0,1,-30,30
3768,1142,0.002016,0.008566,0.0013,3356,3356,3356,0,0,1,-30,30
5287,1142,0.00126,0.003527,0,7884,7884,7884,0,0,1,-30,30
3118,1142,0.013102,0.05543,0.001,519,519,519,0,0,1,-30,30
2273,1143,0.001857,0.014461,0.0481,2123,2123,2123,0,0,1,-30,30
4927,1143,0.003202,0.030829,0.1164,999,999,999,0,0,1,-30,30
1364,1144,0.084656,0.189216,0.0023,147,147,147,0,0,1,-30,30
3263,1144,0.098765,0.269085,0.003,107,107,107,0,0,1,-30,30
1364,1144,0.080373,0.203326,0.0023,140,140,140,0,0,1,-30,30
2814,1146,0.05543,0.141597,0.0018,189,189,189,0,0,1,-30,30
3002,1145,0.104308,0.216175,0.0023,120,120,120,0,0,1,-30,30
5138,1146,0.006047,0.016377,0.0002,1642,1642,1642,0,0,1,-30,30
5280,1145,0.006475,0.028395,0.0436,984,984,984,0,0,1,-30,30
5515,1146,0.04384,0.142101,0.0017,193,193,193,0,0,1,-30,30
2476,1147,0.006005,0.02878,0.0496,1053,1053,1053,0,0,1,-30,30
3003,1147,0.003595,0.0176,0.0294,1724,1724,1724,0,0,1,-30,30
5029,1148,0.002133,0.014756,0.0294,2077,2077,2077,0,0,1,-30,30
5289,1149,0.016377,0.044596,0.0005,622,622,622,0,0,1,-30,30
2392,1150,0.059965,0.168556,0.002,166,166,166,0,0,1,-30,30
2855,1150,0.018141,0.05039,0.0006,552,552,552,0,0,1,-30,30
5254,1150,0.051398,0.2129,0.0027,135,135,135,0,0,1,-30,30
5475,1150,0.094734,0.259007,0.0027,108,108,108,0,0,1,-30,30
5478,1150,0.0451,0.186193,0.0023,155,155,155,0,0,1,-30,30
5296,1150,0.023432,0.066264,0.0007,421,421,421,0,0,1,-30,30
3686,1151,0.00642,0.043852,0.083,693,693,693,0,0,1,-30,30
4208,1151,0.003002,0.020227,0.0385,1502,1502,1502,0,0,1,-30,30
3732,1152,8.9e-05,0.000751,0.079,426,426,426,0,0,1,-30,30
5291,1153,0.039557,0.107886,0.0012,265,265,265,0,0,1,-30,30
1246,1155,0.003477,0.018074,0.0304,1682,1682,1682,0,0,1,-30,30
2953,1155,0.003141,0.015526,0.0268,1955,1955,1955,0,0,1,-30,30
3354,1155,0.000237,0.001541,0.0091,420,420,420,0,0,1,-30,30
2597,1156,0.068272,0.212346,0.0104,134,134,134,0,0,1,-30,30
4373,1156,0.051975,0.158025,0.0076,182,182,182,0,0,1,-30,30
1821,1157,0.074049,0.166364,0.0018,168,168,168,0,0,1,-30,30
3578,1157,0.074931,0.204031,0.0023,140,140,140,0,0,1,-30,30
3638,1158,0.020494,0.046049,0.0021,590,590,590,0,0,1,-30,30
3829,1159,0.004837,0.017334,0.0007,1691,1691,1691,0,0,1,-30,30
2146,1160,0.022676,0.075082,0.0009,377,377,377,0,0,1,-30,30
3039,1161,0.006803,0.018896,0.0002,1471,1471,1471,0,0,1,-30,30
3483,1161,0.003779,0.009826,0,2805,2805,2805,0,0,1,-30,30
3525,1161,0.04006,0.134039,0.0021,212,212,212,0,0,1,-30,30
5580,1160,0.006047,0.028723,0,1006,1006,1006,0,0,1,-30,30
5659,1160,0.006047,0.016125,0,1715,1715,1715,0,0,1,-30,30
5697,1160,0.022928,0.065508,0.001,426,426,426,0,0,1,-30,30
2147,1162,0.001086,0.00642,0.0121,455,455,455,0,0,1,-30,30
2714,1162,0.004464,0.021452,0.0385,1413,1413,1413,0,0,1,-30,30
3380,1163,0.023683,0.043588,0.0004,596,596,596,0,0,1,-30,30
4765,1163,0.004283,0.021164,0.0156,1368,1368,1368,0,0,1,-30,30
5800,1163,0.071554,0.184177,0.002,150,150,150,0,0,1,-30,30
5290,1164,0.00679,0.018025,0.0008,1543,1543,1543,0,0,1,-30,30
2465,1165,0.000158,0.000474,0.0506,62160,62160,62160,0,0,1,-30,30
3024,1165,0.000198,0.00077,0.0972,39076,39076,39076,0,0,1,-30,30
5293,1166,1.6e-05,9.9e-05,0.001,471,471,471,0,0,1,-30,30
5292,1167,1.6e-05,9.9e-05,0.001,540,540,540,0,0,1,-30,30
4815,1168,0.001358,0.008148,0.0005,3672,3672,3672,0,0,1,-30,30
4814,1169,0.001481,0.009012,0.0005,3321,3321,3321,0,0,1,-30,30
4815,1170,0.001481,0.009259,0.0005,3234,3234,3234,0,0,1,-30,30
1571,1171,0.004899,0.033007,0.0699,440,440,440,0,0,1,-30,30
3926,1171,0.005531,0.037215,0.0678,575,575,575,0,0,1,-30,30
4684,1171,0.004365,0.029491,0.0537,575,575,575,0,0,1,-30,30
3926,1171,0.005452,0.036365,0.0668,575,575,575,0,0,1,-30,30
4586,1172,0.008314,0.034266,0.0004,819,819,819,0,0,1,-30,30
5144,1174,0.04,0.088889,0,268,268,268,0,0,1,-30,30
2589,1175,0.03477,0.088183,0.003,312,312,312,0,0,1,-30,30
5011,1176,0.054271,0.137566,0.0016,206,206,206,0,0,1,-30,30
5624,1176,0.111481,0.204065,0.0019,131,131,131,0,0,1,-30,30
1491,1177,0.003002,0.014163,0.0253,432,432,432,0,0,1,-30,30
1951,1177,0.001778,0.009837,0.0248,432,432,432,0,0,1,-30,30
2840,1178,0.031975,0.089753,0.0042,312,312,312,0,0,1,-30,30
3109,1178,0.026296,0.066667,0.0031,415,415,415,0,0,1,-30,30
3658,1178,0.031975,0.082963,0.0037,335,335,335,0,0,1,-30,30
4225,1178,0.00437,0.011975,0.0097,2331,2331,2331,0,0,1,-30,30
4249,1178,0.002963,0.018642,0.0015,1574,1574,1574,0,0,1,-30,30
4707,1178,0.009136,0.024938,0.0011,1119,1119,1119,0,0,1,-30,30
5651,1178,0.009012,0.022222,0.001,1239,1239,1239,0,0,1,-30,30
3109,1178,0.026049,0.071111,0.0034,393,393,393,0,0,1,-30,30
4248,1178,0.006667,0.01679,0.0008,1645,1645,1645,0,0,1,-30,30
5734,1178,0.007802,0.01979,0.001,1397,1397,1397,0,0,1,-30,30
1523,1179,0.005491,0.037076,0.0658,535,535,535,0,0,1,-30,30
4250,1179,0.000454,0.0032,0.0051,471,471,471,0,0,1,-30,30
5294,1179,0.00083,0.005669,0.0111,558,558,558,0,0,1,-30,30
1523,1179,0.005412,0.036543,0.0658,558,558,558,0,0,1,-30,30
1523,1179,0.005432,0.036543,0.0658,558,558,558,0,0,1,-30,30
3381,1184,0.109785,0.20096,0,133,133,133,0,0,1,-30,30
3627,1185,0.00877,0.026489,0.0435,1110,1110,1110,0,0,1,-30,30
4075,1185,0.000968,0.003516,0.0061,8488,8488,8488,0,0,1,-30,30
5728,1185,0.008099,0.028247,0.0466,1054,1054,1054,0,0,1,-30,30
3559,1185,0.001521,0.00721,0.0121,4201,4201,4201,0,0,1,-30,30
5049,1186,0.06358,0.165802,0.0079,171,171,171,0,0,1,-30,30
1196,1187,0.000335,0.000613,0.001,43410,43410,43410,0,0,1,-30,30
2661,1189,0.011852,0.030988,0.0015,896,896,896,0,0,1,-30,30
5875,1188,0.019383,0.052469,0.0024,532,532,532,0,0,1,-30,30
3245,1190,0.034266,0.089947,0.001,316,316,316,0,0,1,-30,30
1714,1191,0.000138,0.000573,0.0699,52517,52517,52517,0,0,1,-30,30
3935,1193,0.006296,0.016914,0.0008,1646,1646,1646,0,0,1,-30,30
5433,1193,0.03321,0.087778,0.0042,317,317,317,0,0,1,-30,30
3181,1194,0.000198,0.000731,0.647,420,420,420,0,0,1,-30,30
3408,1194,0.000652,0.002351,0.5123,12687,12687,12687,0,0,1,-30,30
5453,1194,0.000593,0.005649,0.0223,656,656,656,0,0,1,-30,30
3181,1194,0.000182,0.000622,0.5559,420,420,420,0,0,1,-30,30
3408,1194,0.000652,0.00237,0.5133,12593,12593,12593,0,0,1,-30,30
5451,1194,0.000612,0.005669,0.0278,935,935,935,0,0,1,-30,30
3181,1194,0.000237,0.002114,0.1954,426,426,426,0,0,1,-30,30
5394,1194,0.000217,0.002054,0.0197,935,935,935,0,0,1,-30,30
5395,1194,0.000217,0.002035,0.0147,935,935,935,0,0,1,-30,30
1970,1195,0.065508,0.1678,0.0024,169,169,169,0,0,1,-30,30
4640,1195,0.036332,0.092089,0.001,308,308,308,0,0,1,-30,30
2151,1196,0.008148,0.034197,0.0016,863,863,863,0,0,1,-30,30
2170,1196,0.005679,0.021975,0.0137,1337,1337,1337,0,0,1,-30,30
4184,1196,0.000753,0.001379,0.0026,19301,19301,19301,0,0,1,-30,30
4106,1198,2.5e-05,0.151172,0,196,196,196,0,0,1,-30,30
4343,1199,0.060972,0.168052,0.0021,166,166,166,0,0,1,-30,30
5779,1198,0.03676,0.081381,0.0027,331,331,331,0,0,1,-30,30
4106,1197,2.5e-05,0.000252,0,116592,116592,116592,0,0,1,-30,30
3542,1201,0.00287,0.017709,0.0334,455,455,455,0,0,1,-30,30
5316,1200,0.002015,0.012879,0.0243,2375,2375,2375,0,0,1,-30,30
1967,1201,0.00482,0.03119,0.0577,981,981,981,0,0,1,-30,30
1969,1202,0.000529,0.008085,0.2498,2487,2487,2487,0,0,1,-30,30
3153,1202,0.001142,0.014569,0.3855,1746,1746,1746,0,0,1,-30,30
2113,1203,0.002884,0.019358,0.0714,471,471,471,0,0,1,-30,30
3565,1203,0.004978,0.024514,0.0435,1228,1228,1228,0,0,1,-30,30
