bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
3686,1203,0.015328,0.102262,0.1903,297,297,297,0,0,1,-30,30
4368,1203,0.005531,0.02797,0.0567,1077,1077,1077,0,0,1,-30,30
5667,1203,0.001067,0.007289,0.0486,487,487,487,0,0,1,-30,30
1180,1203,5.9e-05,0.000889,0.003,935,935,935,0,0,1,-30,30
3565,1203,0.002805,0.019002,0.0365,558,558,558,0,0,1,-30,30
5477,1203,0.001027,0.006775,0.0121,558,558,558,0,0,1,-30,30
1181,1203,7.9e-05,0.00083,0.002,935,935,935,0,0,1,-30,30
1182,1203,5.9e-05,0.000652,0.001,935,935,935,0,0,1,-30,30
1524,1204,0.003102,0.031524,0.8202,1002,1002,1002,0,0,1,-30,30
2618,1204,0.001168,0.011767,0.3018,1579,1579,1579,0,0,1,-30,30
1524,1204,0.00313,0.031724,0.8202,996,996,996,0,0,1,-30,30
2617,1204,0.001163,0.011728,0.3018,1579,1579,1579,0,0,1,-30,30
2797,1204,0.004905,0.049964,1.301,633,633,633,0,0,1,-30,30
1183,1204,2.1e-05,0.000249,0.0058,921,921,921,0,0,1,-30,30
3406,1205,0.082389,0.220711,0.0026,130,130,130,0,0,1,-30,30
4025,1205,0.083648,0.172084,0.0019,159,159,159,0,0,1,-30,30
5612,1205,0.051398,0.110355,0.0015,249,249,249,0,0,1,-30,30
4679,1206,0.01479,0.048677,0.0187,564,564,564,0,0,1,-30,30
5469,1206,0.002595,0.011665,0.0285,2398,2398,2398,0,0,1,-30,30
5468,1206,0.002595,0.011665,0.0285,2398,2398,2398,0,0,1,-30,30
1211,1207,0.001027,0.004721,0.0081,6407,6407,6407,0,0,1,-30,30
2984,1207,0.001027,0.004899,0.0091,408,408,408,0,0,1,-30,30
4203,1209,0.000741,0.002346,0.0002,12326,12326,12326,0,0,1,-30,30
5010,1209,0.042963,0.117531,0,243,243,243,0,0,1,-30,30
5119,1208,0.01963,0.051481,0.0024,551,551,551,0,0,1,-30,30
5193,1208,0.020247,0.055556,0,513,513,513,0,0,1,-30,30
2734,1210,0.011482,0.051111,0.0026,579,579,579,0,0,1,-30,30
3979,1210,0.014938,0.037654,0.013,749,749,749,0,0,1,-30,30
3980,1210,0.015185,0.037531,0.0133,749,749,749,0,0,1,-30,30
4444,1210,0.000123,0.001235,0.0016,24434,24434,24434,0,0,1,-30,30
4445,1210,0.000123,0.001235,0.0016,24434,24434,24434,0,0,1,-30,30
2955,1211,0.002548,0.012346,0.0203,405,405,405,0,0,1,-30,30
3907,1212,0.021416,0.054422,0.0006,521,521,521,0,0,1,-30,30
5034,1212,0.053414,0.136306,0.0015,208,208,208,0,0,1,-30,30
1994,1212,0.016755,0.04263,0.0005,664,664,664,0,0,1,-30,30
3409,1212,0.0194,0.049887,0.0006,569,569,569,0,0,1,-30,30
1252,1213,0.004721,0.031348,0.0587,434,434,434,0,0,1,-30,30
4928,1213,0.003556,0.023585,0.0435,416,416,416,0,0,1,-30,30
5299,1214,0.000123,0.001235,0.0002,27851,27851,27851,0,0,1,-30,30
2262,1215,0.03225,0.148904,0.0018,194,194,194,0,0,1,-30,30
3890,1215,0.008314,0.034014,0.0245,844,844,844,0,0,1,-30,30
4162,1215,0.084404,0.252457,0.0098,111,111,111,0,0,1,-30,30
2262,1215,0.032754,0.15092,0.0014,192,192,192,0,0,1,-30,30
5756,1215,0.014361,0.038801,0.0004,714,714,714,0,0,1,-30,30
1646,1216,0.00156,0.01039,0.0192,482,482,482,0,0,1,-30,30
1924,1216,0.001084,0.005086,0.0111,5904,5904,5904,0,0,1,-30,30
3197,1216,0.002153,0.012978,0.0243,454,454,454,0,0,1,-30,30
1924,1216,0.0011,0.004978,0.0142,6022,6022,6022,0,0,1,-30,30
3197,1216,0.002173,0.013017,0.0243,454,454,454,0,0,1,-30,30
4629,1217,0.002469,0.009877,0.0008,2918,2918,2918,0,0,1,-30,30
5056,1218,0.00963,0.025309,0.0013,1097,1097,1097,0,0,1,-30,30
5747,1218,0.037037,0.094938,0.0045,292,292,292,0,0,1,-30,30
5301,1219,0.000158,0.000691,0.001,43940,43940,43940,0,0,1,-30,30
3057,1220,0.002544,0.02015,0.0348,561,561,561,0,0,1,-30,30
4479,1220,0.003727,0.028836,0.0527,562,562,562,0,0,1,-30,30
3729,1221,0.012522,0.044041,0.0263,665,665,665,0,0,1,-30,30
4383,1221,0.044848,0.110103,0.0013,256,256,256,0,0,1,-30,30
2671,1222,0.032704,0.079542,0.0022,344,344,344,0,0,1,-30,30
2901,1222,0.011338,0.026455,0.0009,1026,1026,1026,0,0,1,-30,30
1305,1223,3.5e-05,0.000512,0.0144,1382,1382,1382,0,0,1,-30,30
3625,1223,0.001887,0.019088,0.4938,1611,1611,1611,0,0,1,-30,30
4597,1223,0.001579,0.01509,0.4087,1611,1611,1611,0,0,1,-30,30
4736,1223,0.000949,0.009342,0.2426,1611,1611,1611,0,0,1,-30,30
1302,1223,3.5e-05,0.000506,0.0144,1382,1382,1382,0,0,1,-30,30
3625,1223,0.001874,0.018954,0.491,1611,1611,1611,0,0,1,-30,30
4736,1223,0.00097,0.009536,0.2484,1611,1611,1611,0,0,1,-30,30
1304,1223,3.5e-05,0.000547,0.0144,1382,1382,1382,0,0,1,-30,30
4736,1223,0.00097,0.009536,0.2484,1611,1611,1611,0,0,1,-30,30
1303,1223,3.5e-05,0.000547,0.0144,1382,1382,1382,0,0,1,-30,30
1997,1225,0.021679,0.058309,0.0041,490,490,490,0,0,1,-30,30
1817,1226,0.007307,0.029479,0.005,944,944,944,0,0,1,-30,30
2761,1226,0.000756,0.00252,0.0037,10890,10890,10890,0,0,1,-30,30
1356,1227,0.081436,0.149069,0.001,174,174,174,0,0,1,-30,30
3878,1227,0.069287,0.175611,0.002,157,157,157,0,0,1,-30,30
3446,1228,0.047161,0.123827,0.0058,227,227,227,0,0,1,-30,30
5112,1229,0.044198,0.12058,0.0057,237,237,237,0,0,1,-30,30
5298,1230,0.049876,0.126444,0.006,224,224,224,0,0,1,-30,30
5304,1231,0.000869,0.006025,0.0101,502,502,502,0,0,1,-30,30
1251,1232,0.035021,0.091963,0.0021,310,310,310,0,0,1,-30,30
5442,1233,0.047901,0.095926,0.004,278,278,278,0,0,1,-30,30
1389,1235,0.006047,0.018896,0.0067,1489,1489,1489,0,0,1,-30,30
3072,1236,0.070295,0.178634,0.002,158,158,158,0,0,1,-30,30
4462,1236,0.061804,0.156765,0.0017,181,181,181,0,0,1,-30,30
3514,1237,0.001134,0.002671,0.0006,10482,10482,10482,0,0,1,-30,30
4461,1237,0.065079,0.165004,0.0019,172,172,172,0,0,1,-30,30
1348,1238,0.00897,0.050315,0.0103,596,596,596,0,0,1,-30,30
1660,1238,0.028975,0.081885,0.0127,351,351,351,0,0,1,-30,30
2439,1238,0.048501,0.135047,0.0031,212,212,212,0,0,1,-30,30
2505,1238,0.02192,0.071051,0.0011,410,410,410,0,0,1,-30,30
4373,1239,0.034568,0.087407,0.004,323,323,323,0,0,1,-30,30
4475,1239,0.038642,0.105309,0.0049,271,271,271,0,0,1,-30,30
1784,1241,0.009506,0.039259,0.0021,741,741,741,0,0,1,-30,30
3064,1241,0.050124,0.136543,0.0073,206,206,206,0,0,1,-30,30
1784,1241,0.009506,0.039259,0.0021,741,741,741,0,0,1,-30,30
3624,1243,0.001764,0.012346,0.0011,2368,2368,2368,0,0,1,-30,30
4305,1243,0.006803,0.028975,0,993,993,993,0,0,1,-30,30
5271,1242,0.000171,0.000313,0,82782,82782,82782,0,0,1,-30,30
5777,1242,0.008314,0.018141,0,1480,1480,1480,0,0,1,-30,30
5680,1242,0.004686,0.019829,0.0002,1450,1450,1450,0,0,1,-30,30
3624,1243,0.007307,0.028975,0.0018,989,989,989,0,0,1,-30,30
1690,1246,0.001027,0.006677,0.0121,488,488,488,0,0,1,-30,30
2094,1245,0.009521,0.064237,0.1215,476,476,476,0,0,1,-30,30
2953,1246,0.002133,0.023348,0.0648,502,502,502,0,0,1,-30,30
3354,1244,0.002232,0.007802,0.0142,3815,3815,3815,0,0,1,-30,30
3988,1245,0.000593,0.002588,0.0162,11658,11658,11658,0,0,1,-30,30
4108,1245,2e-05,0.015803,0,1959,1959,1959,0,0,1,-30,30
4163,1246,0.001778,0.016356,0.0405,502,502,502,0,0,1,-30,30
4548,1246,0.011694,0.078657,0.1519,389,389,389,0,0,1,-30,30
5728,1246,0.000237,0.00156,0.0142,19617,19617,19617,0,0,1,-30,30
1690,1245,0.001027,0.006657,0.0121,464,464,464,0,0,1,-30,30
3559,1245,0.00476,0.022499,0.0375,1346,1346,1346,0,0,1,-30,30
4108,1244,2e-05,0.000198,0,155535,155535,155535,0,0,1,-30,30
4851,1247,0.000462,0.006438,0.1689,1842,1842,1842,0,0,1,-30,30
4851,1247,0.000462,0.006434,0.1689,1842,1842,1842,0,0,1,-30,30
5581,1248,0.106551,0.225649,0.0024,122,122,122,0,0,1,-30,30
1834,1249,0.003234,0.01923,0.0365,410,410,410,0,0,1,-30,30
1967,1249,0.019951,0.071546,0.1144,417,417,417,0,0,1,-30,30
3330,1249,0.016,0.053472,0.0861,555,555,555,0,0,1,-30,30
1623,1250,0.017637,0.056185,0.001,502,502,502,0,0,1,-30,30
1862,1250,0.002851,0.005218,0.0036,4966,4966,4966,0,0,1,-30,30
1624,1250,0.018141,0.057193,0.001,493,493,493,0,0,1,-30,30
1861,1250,0.00126,0.004535,0.0046,6273,6273,6273,0,0,1,-30,30
2886,1251,0.212444,0.388876,0.0042,69,69,69,0,0,1,-30,30
3843,1251,0.012598,0.031998,0.0004,885,885,885,0,0,1,-30,30
5207,1251,0.022928,0.060721,0.0007,469,469,469,0,0,1,-30,30
3592,1252,0.005472,0.037728,0.0709,411,411,411,0,0,1,-30,30
4594,1252,0.000968,0.00638,0.0111,4797,4797,4797,0,0,1,-30,30
5526,1252,0.005669,0.025639,0.0456,1179,1179,1179,0,0,1,-30,30
4314,1253,0.147644,0.301587,0.0057,91,91,91,0,0,1,-30,30
4353,1253,0.125548,0.318292,0.0036,89,89,89,0,0,1,-30,30
4314,1253,0.179214,0.32805,0.0054,82,82,82,0,0,1,-30,30
2272,1254,0.082196,0.171444,0.0486,167,167,167,0,0,1,-30,30
4588,1257,0.001008,0.002771,0.0021,10014,10014,10014,0,0,1,-30,30
4646,1257,0.001367,0.002502,0.0021,10356,10356,10356,0,0,1,-30,30
5145,1258,0.032963,0.083704,0.0039,331,331,331,0,0,1,-30,30
5660,1258,0.037901,0.103457,0.0049,270,270,270,0,0,1,-30,30
5308,1259,0.017133,0.071806,0.0071,400,400,400,0,0,1,-30,30
1664,1262,0.007037,0.019012,0.0002,1583,1583,1583,0,0,1,-30,30
2103,1263,0.002825,0.018765,0.0349,575,575,575,0,0,1,-30,30
2535,1263,0.000474,0.003101,0.0061,575,575,575,0,0,1,-30,30
5100,1263,0.00173,0.01154,0.0213,566,566,566,0,0,1,-30,30
5100,1263,0.001719,0.011496,0.0289,2663,2663,2663,0,0,1,-30,30
4232,1264,0.074074,0.187957,0.0021,150,150,150,0,0,1,-30,30
5524,1264,0.008163,0.021769,0.0002,1309,1309,1309,0,0,1,-30,30
2347,1265,0.064752,0.177375,0.002,157,157,157,0,0,1,-30,30
5310,1266,0.000436,0.000797,0,32501,32501,32501,0,0,1,-30,30
2265,1269,0.060897,0.161552,0.0022,177,177,177,0,0,1,-30,30
4738,1269,0.020433,0.06062,0.0007,476,476,476,0,0,1,-30,30
4757,1268,0.017611,0.061779,0.0101,474,474,474,0,0,1,-30,30
5578,1268,0.075787,0.176316,0.0041,159,159,159,0,0,1,-30,30
5807,1269,0.076871,0.206828,0.0028,138,138,138,0,0,1,-30,30
4738,1268,0.009574,0.038549,0.0017,766,766,766,0,0,1,-30,30
4757,1269,0.019148,0.071051,0.0075,414,414,414,0,0,1,-30,30
1850,1270,0.013472,0.067378,0.1215,413,413,413,0,0,1,-30,30
3919,1270,0.004563,0.02448,0.0425,413,413,413,0,0,1,-30,30
5161,1270,0.010627,0.045511,0.0749,663,663,663,0,0,1,-30,30
5541,1270,0.009798,0.045748,0.0815,662,662,662,0,0,1,-30,30
5689,1270,0.011674,0.053096,0.0921,570,570,570,0,0,1,-30,30
3171,1271,0.000812,0.006278,0.1271,1397,1397,1397,0,0,1,-30,30
3831,1271,0.001797,0.019272,0.4216,1648,1648,1648,0,0,1,-30,30
4929,1271,0.003831,0.029281,0.592,1080,1080,1080,0,0,1,-30,30
4117,1272,0.042076,0.209121,0.0025,139,139,139,0,0,1,-30,30
1516,1273,0.145125,0.32124,0.0037,84,84,84,0,0,1,-30,30
2671,1273,0.07609,0.189468,0.0021,145,145,145,0,0,1,-30,30
2015,1275,0.000198,0.0016,0.162,434,434,434,0,0,1,-30,30
3974,1275,0.000454,0.001106,0.1002,26041,26041,26041,0,0,1,-30,30
4668,1274,0.000316,0.000948,0.1094,30975,30975,30975,0,0,1,-30,30
5309,1276,0.00642,0.026914,0.0013,1096,1096,1096,0,0,1,-30,30
2271,1277,0.037793,0.118922,0.0013,244,244,244,0,0,1,-30,30
4242,1278,0.067926,0.165331,0.0019,171,171,171,0,0,1,-30,30
5250,1278,0.012598,0.031242,0.0003,903,903,903,0,0,1,-30,30
5312,1279,0.008566,0.019652,0.0017,1337,1337,1337,0,0,1,-30,30
1969,1280,0.00077,0.011178,0.312,1974,1974,1974,0,0,1,-30,30
2158,1280,0.00088,0.012722,0.3292,2200,2200,2200,0,0,1,-30,30
4489,1280,0.000312,0.004467,0.1155,2200,2200,2200,0,0,1,-30,30
1969,1281,0.000771,0.011192,0.291,1842,1842,1842,0,0,1,-30,30
2158,1281,0.00088,0.012715,0.3292,2200,2200,2200,0,0,1,-30,30
4488,1281,0.000312,0.004467,0.1155,2200,2200,2200,0,0,1,-30,30
1553,1282,0.028975,0.073318,0.0008,386,386,386,0,0,1,-30,30
3219,1282,0.036785,0.093222,0.001,302,302,302,0,0,1,-30,30
1781,1284,2e-05,0.000198,0.003,155535,155535,155535,0,0,1,-30,30
4606,1283,0.000178,0.000632,0.078,47142,47142,47142,0,0,1,-30,30
5313,1285,0.007559,0.020912,0.0002,1368,1368,1368,0,0,1,-30,30
3651,1286,0.026914,0.085062,0.0049,340,340,340,0,0,1,-30,30
4001,1286,0.021235,0.067654,0.004,428,428,428,0,0,1,-30,30
4815,1289,0.000675,0.001235,0.0036,21546,21546,21546,0,0,1,-30,30
2280,1290,0.005556,0.029136,0.0005,1079,1079,1079,0,0,1,-30,30
2722,1290,0.012099,0.059753,0.0013,508,508,508,0,0,1,-30,30
2281,1291,0.00077,0.005195,0.0091,545,545,545,0,0,1,-30,30
3659,1291,0.000553,0.003694,0.0157,435,435,435,0,0,1,-30,30
3942,1291,0.000514,0.001007,0.1499,27378,27378,27378,0,0,1,-30,30
4905,1291,0.001679,0.008296,0.0152,432,432,432,0,0,1,-30,30
5100,1291,0.002548,0.016968,0.0314,566,566,566,0,0,1,-30,30
2281,1291,0.000731,0.004938,0.0091,471,471,471,0,0,1,-30,30
3659,1291,0.000533,0.003635,0.0061,566,566,566,0,0,1,-30,30
3941,1291,0.000494,0.001007,0.1488,27596,27596,27596,0,0,1,-30,30
1845,1292,0.000514,0.001185,0.0719,23964,23964,23964,0,0,1,-30,30
2055,1293,0.016327,0.049786,0.0024,581,581,581,0,0,1,-30,30
3783,1293,0.009574,0.033006,0.0017,885,885,885,0,0,1,-30,30
1640,1294,0.038889,0.098889,0.0047,280,280,280,0,0,1,-30,30
5208,1294,0.002049,0.005617,0.0124,4968,4968,4968,0,0,1,-30,30
5821,1294,0.002481,0.006531,0.0003,4252,4252,4252,0,0,1,-30,30
5173,1295,0.013144,0.024059,0.004,1046,1046,1046,0,0,1,-30,30
5843,1296,0.006551,0.016629,0.0005,1702,1702,1702,0,0,1,-30,30
2018,1297,0.000756,0.005795,0.0001,5205,5205,5205,0,0,1,-30,30
2019,1298,0.000138,0.000573,0.001,52517,52517,52517,0,0,1,-30,30
5246,1299,0.001008,0.003527,0.0001,8292,8292,8292,0,0,1,-30,30
5247,1299,0.000504,0.00252,0,11835,11835,11835,0,0,1,-30,30
2315,1300,0.048879,0.100781,0.0011,264,264,264,0,0,1,-30,30
3966,1300,0.085664,0.234568,0.0033,119,119,119,0,0,1,-30,30
3966,1300,0.091711,0.240363,0.0032,115,115,115,0,0,1,-30,30
2672,1301,0.000632,0.004168,0.0081,440,440,440,0,0,1,-30,30
3467,1306,0.011518,0.029173,0.0014,948,948,948,0,0,1,-30,30
2039,1307,0.03679,0.10037,0.0047,278,278,278,0,0,1,-30,30
4664,1307,0.03321,0.090494,0.0039,309,309,309,0,0,1,-30,30
5874,1308,0.000171,0.000313,0,82782,82782,82782,0,0,1,-30,30
1310,1309,0.000504,0.00252,0.0001,11835,11835,11835,0,0,1,-30,30
4926,1309,0.089695,0.201058,0.0022,139,139,139,0,0,1,-30,30
5316,1311,2e-05,0.000198,0.003,155535,155535,155535,0,0,1,-30,30
2127,1312,0.006299,0.017133,0,1618,1618,1618,0,0,1,-30,30
2652,1314,0.0125,0.025,0,1236,1236,1236,0,0,1,-30,30
5855,1315,0.095666,0.21222,0.0023,131,131,131,0,0,1,-30,30
5177,1316,0.011867,0.030083,0.0003,941,941,941,0,0,1,-30,30
5418,1316,0.133787,0.246914,0.0025,109,109,109,0,0,1,-30,30
1355,1317,0.0004,0.001244,0.0004,23302,23302,23302,0,0,1,-30,30
1622,1317,0.019956,0.0604,0.0198,479,479,479,0,0,1,-30,30
3931,1317,0.017467,0.063733,0.0216,461,461,461,0,0,1,-30,30
3365,1318,0.005543,0.015621,0.0015,1835,1835,1835,0,0,1,-30,30
3729,1318,0.016125,0.0516,0.0253,563,563,563,0,0,1,-30,30
4866,1318,0.028723,0.062484,0.0007,443,443,443,0,0,1,-30,30
5627,1318,0.003023,0.008314,0.0001,3438,3438,3438,0,0,1,-30,30
5319,1319,0.000252,0.000756,0,38166,38166,38166,0,0,1,-30,30
2943,1320,0.019652,0.082137,0.001,361,361,361,0,0,1,-30,30
3958,1320,0.112875,0.361048,0.0037,81,81,81,0,0,1,-30,30
5318,1321,0.005291,0.013102,0.0002,2153,2153,2153,0,0,1,-30,30
2630,1322,0.035021,0.094734,0.0011,302,302,302,0,0,1,-30,30
5318,1322,0.000252,0.00252,0,12010,12010,12010,0,0,1,-30,30
5320,1322,0.008566,0.02318,0.0002,1231,1231,1231,0,0,1,-30,30
1323,1324,0.00252,0.005039,0,5399,5399,5399,0,0,1,-30,30
1993,1324,0.039557,0.078861,0.0008,345,345,345,0,0,1,-30,30
2616,1325,0.027901,0.073951,0.0036,376,376,376,0,0,1,-30,30
5660,1325,0.02358,0.064198,0.0031,435,435,435,0,0,1,-30,30
2616,1325,0.019753,0.052963,0.0026,526,526,526,0,0,1,-30,30
2957,1326,0.047654,0.121728,0.0058,228,228,228,0,0,1,-30,30
2145,1328,0.001975,0.00642,0.0001,3887,3887,3887,0,0,1,-30,30
2145,1327,0.001481,0.004938,0.0012,5064,5064,5064,0,0,1,-30,30
3449,1329,0.066012,0.167549,0.0019,164,164,164,0,0,1,-30,30
1389,1330,0.031494,0.131015,0.007,220,220,220,0,0,1,-30,30
4433,1330,0.01159,0.04132,0.0298,689,689,689,0,0,1,-30,30
5618,1330,0.028219,0.117158,0.0017,246,246,246,0,0,1,-30,30
5470,1331,0.001233,0.008227,0.0147,525,525,525,0,0,1,-30,30
3698,1332,0.014462,0.046762,0.0375,622,622,622,0,0,1,-30,30
5681,1332,0.002268,0.005039,0.011,5504,5504,5504,0,0,1,-30,30
4067,1333,0.002761,0.005054,0,4533,4533,4533,0,0,1,-30,30
3276,1334,0.018519,0.047901,0.0104,579,579,579,0,0,1,-30,30
3545,1334,0.004198,0.010741,0.0005,2576,2576,2576,0,0,1,-30,30
2109,1335,0.077407,0.154691,0,176,176,176,0,0,1,-30,30
5272,1335,0.009136,0.020617,0.001,1345,1345,1345,0,0,1,-30,30
4452,1336,0.000756,0.00252,0.0003,11223,11223,11223,0,0,1,-30,30
1674,1337,0.086143,0.234971,0.0039,122,122,122,0,0,1,-30,30
4297,1337,0.035525,0.095742,0.0011,298,298,298,0,0,1,-30,30
5775,1337,0.035878,0.096649,0.002,296,296,296,0,0,1,-30,30
2085,1338,0.003911,0.027062,0.0486,438,438,438,0,0,1,-30,30
3050,1338,0.000711,0.006894,0.0223,865,865,865,0,0,1,-30,30
3083,1338,0.007012,0.030617,0.0511,455,455,455,0,0,1,-30,30
4744,1338,0.007639,0.051542,0.2291,502,502,502,0,0,1,-30,30
1548,1339,0.002597,0.034127,1.1812,932,932,932,0,0,1,-30,30
3451,1339,0.002999,0.033656,0.6729,944,944,944,0,0,1,-30,30
4050,1339,0.001302,0.013172,0.3408,1727,1727,1727,0,0,1,-30,30
1548,1339,0.002597,0.034127,1.1783,932,932,932,0,0,1,-30,30
3051,1339,0.000256,0.002701,0.0693,1579,1579,1579,0,0,1,-30,30
4050,1339,0.001309,0.013255,0.3437,1727,1727,1727,0,0,1,-30,30
5132,1340,0.004467,0.008177,0,2802,2802,2802,0,0,1,-30,30
5385,1341,0.010582,0.066264,0.0009,440,440,440,0,0,1,-30,30
5863,1341,0.003527,0.025699,0,1139,1139,1139,0,0,1,-30,30
2144,1342,0.031242,0.080121,0.0009,354,354,354,0,0,1,-30,30
5035,1342,0.11615,0.314437,0.0036,91,91,91,0,0,1,-30,30
4136,1343,0.035525,0.073066,0.001,364,364,364,0,0,1,-30,30
5202,1343,0.004787,0.009574,0.001,2759,2759,2759,0,0,1,-30,30
4910,1344,0.002765,0.01843,0.0344,540,540,540,0,0,1,-30,30
2094,1345,0.002114,0.012662,0.0233,2392,2392,2392,0,0,1,-30,30
5190,1345,0.000595,0.004024,0.0081,503,503,503,0,0,1,-30,30
2096,1347,0.001264,0.008415,0.0152,433,433,433,0,0,1,-30,30
1852,1348,0.000504,0.00252,0.0021,11835,11835,11835,0,0,1,-30,30
1853,1348,0.000504,0.00252,0.0021,11835,11835,11835,0,0,1,-30,30
1763,1350,0.008987,0.016452,0.0116,1575,1575,1575,0,0,1,-30,30
5311,1350,0.019123,0.0484,0.0008,568,568,568,0,0,1,-30,30
4222,1351,0.000731,0.001383,0.1853,19787,19787,19787,0,0,1,-30,30
3026,1352,0.019652,0.049131,0.0006,575,575,575,0,0,1,-30,30
2371,1358,0.000617,0.001235,0.0021,21515,21515,21515,0,0,1,-30,30
2371,1357,0.000617,0.001235,0.0016,21515,21515,21515,0,0,1,-30,30
1605,1359,0.07963,0.159259,0.0092,167,167,167,0,0,1,-30,30
3898,1360,0.149205,0.273119,0.0029,98,98,98,0,0,1,-30,30
1368,1361,0.045062,0.118519,0.0057,235,235,235,0,0,1,-30,30
2368,1361,0.036914,0.098025,0.0047,284,284,284,0,0,1,-30,30
1394,1362,0.03679,0.081728,0.0039,332,332,332,0,0,1,-30,30
1957,1362,0.005432,0.03358,0.0018,874,874,874,0,0,1,-30,30
2634,1362,0.001852,0.012099,0.0006,2427,2427,2427,0,0,1,-30,30
2701,1362,0.046914,0.118395,0.0057,234,234,234,0,0,1,-30,30
2702,1362,0.007654,0.031975,0.0016,904,904,904,0,0,1,-30,30
2707,1362,0.018765,0.072099,0.0036,399,399,399,0,0,1,-30,30
1393,1362,0.03679,0.081852,0.0039,331,331,331,0,0,1,-30,30
1467,1363,0.005867,0.03919,0.083,448,448,448,0,0,1,-30,30
5365,1363,0.003812,0.025482,0.0466,1202,1202,1202,0,0,1,-30,30
5165,1364,0.037289,0.094734,0.0001,334,334,334,0,0,1,-30,30
3779,1365,0.00316,0.021017,0.0375,528,528,528,0,0,1,-30,30
3830,1365,0.004612,0.030706,0.0547,524,524,524,0,0,1,-30,30
4136,1366,0.006299,0.028219,0.0003,1022,1022,1022,0,0,1,-30,30
4496,1367,0.0451,0.082641,0.0044,331,331,331,0,0,1,-30,30
5389,1368,0.063333,0.161605,0.0076,172,172,172,0,0,1,-30,30
3853,1370,0.000138,0.001363,0.2025,22551,22551,22551,0,0,1,-30,30
3853,1369,0.000158,0.001323,0.1822,23186,23186,23186,0,0,1,-30,30
2468,1371,0.000741,0.001481,0.0021,17936,17936,17936,0,0,1,-30,30
5800,1372,0.034014,0.086672,0.001,318,318,318,0,0,1,-30,30
1715,1375,0.011633,0.021293,0.0127,1181,1181,1181,0,0,1,-30,30
1721,1374,0.008062,0.016377,0.0115,1570,1570,1570,0,0,1,-30,30
1722,1373,0.007307,0.014613,0.0112,1754,1754,1754,0,0,1,-30,30
1805,1376,0.000559,0.001024,0.0729,26532,26532,26532,0,0,1,-30,30
1387,1377,0.021083,0.038593,0.0279,672,672,672,0,0,1,-30,30
3275,1377,0.001512,0.003779,0.0001,7254,7254,7254,0,0,1,-30,30
5323,1377,0.001764,0.006047,0.0001,4688,4688,4688,0,0,1,-30,30
5325,1377,0.031242,0.127488,0.0017,225,225,225,0,0,1,-30,30
5324,1377,0.031494,0.127992,0.0023,224,224,224,0,0,1,-30,30
5340,1379,0.021111,0.055679,0.0026,499,499,499,0,0,1,-30,30
2086,1378,0.044938,0.12284,0.0057,228,228,228,0,0,1,-30,30
4026,1380,0.001235,0.003704,0.0002,7767,7767,7767,0,0,1,-30,30
4103,1381,0.000292,0.002538,0.2546,409,409,409,0,0,1,-30,30
1782,1382,0.058201,0.116654,0.0012,227,227,227,0,0,1,-30,30
2550,1383,0.069035,0.233308,0.0028,122,122,122,0,0,1,-30,30
5326,1384,0.000123,0.001235,0.0002,27851,27851,27851,0,0,1,-30,30
4869,1385,0.000632,0.004306,0.0081,566,566,566,0,0,1,-30,30
2355,1386,0.071907,0.195263,0.0025,147,147,147,0,0,1,-30,30
3726,1386,0.001764,0.003275,0.0025,8177,8177,8177,0,0,1,-30,30
3937,1386,0.067599,0.182036,0.0029,157,157,157,0,0,1,-30,30
5267,1386,0.015369,0.04132,0.0005,690,690,690,0,0,1,-30,30
4473,1389,0.004787,0.01285,0.0232,2154,2154,2154,0,0,1,-30,30
5306,1389,0.003275,0.014361,0.0069,2005,2005,2005,0,0,1,-30,30
1672,1390,0.041824,0.180146,0.0022,155,155,155,0,0,1,-30,30
2058,1390,0.04132,0.14059,0.0017,196,196,196,0,0,1,-30,30
3293,1390,0.041068,0.16906,0.0021,165,165,165,0,0,1,-30,30
4024,1390,0.067775,0.174099,0.0019,154,154,154,0,0,1,-30,30
5550,1390,0.035928,0.074502,0.0135,347,347,347,0,0,1,-30,30
5790,1390,0.031998,0.081129,0.001,329,329,329,0,0,1,-30,30
2548,1390,0.06324,0.158982,0.0072,168,168,168,0,0,1,-30,30
4023,1390,0.065508,0.166037,0.0019,161,161,161,0,0,1,-30,30
4971,1390,0.039305,0.102797,0.0181,261,261,261,0,0,1,-30,30
5549,1390,0.03094,0.06382,0.0116,404,404,404,0,0,1,-30,30
3456,1392,0.001244,0.008415,0.0309,3639,3639,3639,0,0,1,-30,30
4120,1392,0.002114,0.014242,0.0486,440,440,440,0,0,1,-30,30
3430,1394,0.001852,0.004198,0.0002,6474,6474,6474,0,0,1,-30,30
2620,1393,0.044198,0.094074,0.0044,286,286,286,0,0,1,-30,30
2763,1395,0.136558,0.304107,0.0033,89,89,89,0,0,1,-30,30
2671,1397,0.023935,0.060469,0.0007,455,455,455,0,0,1,-30,30
3068,1397,0.031494,0.079869,0.0009,344,344,344,0,0,1,-30,30
3412,1398,0.042983,0.090073,0.0047,288,288,288,0,0,1,-30,30
5559,1398,0.007811,0.016125,0.0002,1600,1600,1600,0,0,1,-30,30
2156,1399,0.036281,0.082389,0.001,328,328,328,0,0,1,-30,30
3885,1399,0.015117,0.036281,0.0004,752,752,752,0,0,1,-30,30
5169,1399,0.000756,0.001764,0,15385,15385,15385,0,0,1,-30,30
5327,1399,0.028723,0.090451,0.001,312,312,312,0,0,1,-30,30
3211,1400,0.000617,0.001235,0.0006,21515,21515,21515,0,0,1,-30,30
5004,1401,0.046359,0.095994,0.0011,269,269,269,0,0,1,-30,30
5003,1401,0.046611,0.09801,0.0011,264,264,264,0,0,1,-30,30
5005,1402,0.001719,0.008,0.0132,3783,3783,3783,0,0,1,-30,30
5328,1403,0.009948,0.01821,0,1462,1462,1462,0,0,1,-30,30
5285,1404,0.013354,0.034266,0.0004,827,827,827,0,0,1,-30,30
2577,1404,0.043689,0.110784,0.0017,256,256,256,0,0,1,-30,30
5329,1405,0.000252,0.001008,0,28417,28417,28417,0,0,1,-30,30
2352,1406,0.091459,0.249685,0.0028,112,112,112,0,0,1,-30,30
4353,1407,0.112634,0.206176,0.0021,130,130,130,0,0,1,-30,30
5624,1407,0.097905,0.179214,0.0018,149,149,149,0,0,1,-30,30
5330,1410,0.012346,0.024943,0.0002,1093,1093,1093,0,0,1,-30,30
1959,1411,0.019929,0.079592,0.0093,360,360,360,0,0,1,-30,30
3721,1411,0.051071,0.160116,0.0096,176,176,176,0,0,1,-30,30
3884,1411,0.008566,0.018896,0.0213,1424,1424,1424,0,0,1,-30,30
3884,1411,0.008566,0.018896,0.0213,1424,1424,1424,0,0,1,-30,30
1306,1414,0.021482,0.055185,0.0026,502,502,502,0,0,1,-30,30
1820,1414,0.004568,0.012716,0.0457,2199,2199,2199,0,0,1,-30,30
4361,1414,0.049012,0.132963,0.0062,210,210,210,0,0,1,-30,30
5128,1415,0.000608,0.004067,0.0071,7484,7484,7484,0,0,1,-30,30
5695,1415,0.002054,0.013689,0.0253,541,541,541,0,0,1,-30,30
2883,1416,0.001764,0.005039,0.0056,5697,5697,5697,0,0,1,-30,30
3191,1416,0.063593,0.161275,0.0018,176,176,176,0,0,1,-30,30
5601,1417,0.00126,0.003779,0.0001,7412,7412,7412,0,0,1,-30,30
5833,1418,0.000504,0.001008,0,26199,26199,26199,0,0,1,-30,30
5331,1419,0.000504,0.001764,0.0018,16094,16094,16094,0,0,1,-30,30
2246,1420,0.020937,0.064651,0.001,435,435,435,0,0,1,-30,30
4173,1420,0.026455,0.084656,0.001,333,333,333,0,0,1,-30,30
5827,1420,0.013605,0.062938,0.0076,459,459,459,0,0,1,-30,30
4704,1421,0.029151,0.078005,0.0009,355,355,355,0,0,1,-30,30
5798,1421,0.031998,0.083144,0.001,332,332,332,0,0,1,-30,30
2494,1422,0.049568,0.127321,0.006,218,218,218,0,0,1,-30,30
2885,1422,0.028876,0.078765,0.0039,355,355,355,0,0,1,-30,30
4650,1422,0.058988,0.149741,0.0071,185,185,185,0,0,1,-30,30
1829,1423,0.009826,0.025951,0.0003,1097,1097,1097,0,0,1,-30,30
1829,1423,0.014865,0.039808,0.0005,716,716,716,0,0,1,-30,30
2619,1425,0.033086,0.069383,0.0032,387,387,387,0,0,1,-30,30
3253,1424,0.014938,0.040494,0.0018,689,689,689,0,0,1,-30,30
2620,1425,0.033086,0.069506,0.0032,386,386,386,0,0,1,-30,30
3252,1425,0.014938,0.040494,0.0018,689,689,689,0,0,1,-30,30
3694,1426,0.002716,0.007519,0.0391,3794,3794,3794,0,0,1,-30,30
3694,1426,0.004631,0.008476,0.0207,3140,3140,3140,0,0,1,-30,30
3898,1428,0.010758,0.044621,0.0011,663,663,663,0,0,1,-30,30
3898,1427,0.034713,0.063542,0.0007,421,421,421,0,0,1,-30,30
3626,1429,0.007432,0.019803,0.0019,1434,1434,1434,0,0,1,-30,30
2015,1430,0.000356,0.000731,0.0415,38290,38290,38290,0,0,1,-30,30
3908,1431,0.065256,0.173091,0.0065,165,165,165,0,0,1,-30,30
5334,1431,0.000252,0.001008,0.0001,29272,29272,29272,0,0,1,-30,30
5335,1431,0.000252,0.001008,0.0008,29272,29272,29272,0,0,1,-30,30
5337,1432,0.001167,0.002137,0,12455,12455,12455,0,0,1,-30,30
982,1433,0.07,0.188889,0.0091,148,148,148,0,0,1,-30,30
5056,1433,0.027654,0.075309,0.0036,371,371,371,0,0,1,-30,30
5124,1433,0.022222,0.060741,0.0029,460,460,460,0,0,1,-30,30
5391,1433,0.023086,0.062346,0.0031,447,447,447,0,0,1,-30,30
4025,1434,0.115646,0.293777,0.0033,96,96,96,0,0,1,-30,30
5349,1434,0.065508,0.166793,0.0019,170,170,170,0,0,1,-30,30
4073,1435,0.02642,0.099012,0.005,290,290,290,0,0,1,-30,30
4543,1435,0.028889,0.097901,0.0047,291,291,291,0,0,1,-30,30
1439,1436,2e-05,9.8e-05,0.0111,309464,309464,309464,0,0,1,-30,30
2561,1437,0.000968,0.005906,0.0602,461,461,461,0,0,1,-30,30
3018,1437,0.001331,0.009015,0.0906,461,461,461,0,0,1,-30,30
1068,1438,0.035273,0.092391,0.001,308,308,308,0,0,1,-30,30
4559,1438,0.000857,0.002394,0.0021,11961,11961,11961,0,0,1,-30,30
5062,1438,0.012094,0.05165,0.0006,574,574,574,0,0,1,-30,30
1068,1438,0.034064,0.09093,0.001,314,314,314,0,0,1,-30,30
2442,1439,0.00561,0.030894,0.0567,413,413,413,0,0,1,-30,30
5025,1439,0.003812,0.025383,0.0471,540,540,540,0,0,1,-30,30
929,1440,0.010582,0.046359,0.001,621,621,621,0,0,1,-30,30
1250,1440,0.014109,0.044596,0.001,632,632,632,0,0,1,-30,30
1623,1440,0.035273,0.099521,0.001,280,280,280,0,0,1,-30,30
1780,1440,0.001915,0.011817,0.0209,2467,2467,2467,0,0,1,-30,30
2549,1440,0.005795,0.023432,0.004,1224,1224,1224,0,0,1,-30,30
1787,1441,0.034321,0.087037,0.004,325,325,325,0,0,1,-30,30
5339,1442,0.000504,0.001764,0.0018,16094,16094,16094,0,0,1,-30,30
1691,1443,0.081381,0.179894,0.0021,150,150,150,0,0,1,-30,30
4251,1444,0.008272,0.018519,0.0008,1496,1496,1496,0,0,1,-30,30
2504,1445,0.005039,0.019148,0.0268,1537,1537,1537,0,0,1,-30,30
2745,1445,0.070547,0.192744,0.0027,149,149,149,0,0,1,-30,30
4231,1445,0.003275,0.011086,0.013,2632,2632,2632,0,0,1,-30,30
4720,1445,0.112371,0.291509,0.0033,98,98,98,0,0,1,-30,30
5313,1445,0.038801,0.098514,0.001,288,288,288,0,0,1,-30,30
2504,1445,0.004031,0.014109,0.014,2073,2073,2073,0,0,1,-30,30
2745,1445,0.107332,0.198791,0.0021,135,135,135,0,0,1,-30,30
2504,1445,0.010756,0.019689,0.0139,1356,1356,1356,0,0,1,-30,30
4928,1446,0.005233,0.024413,0.0435,1245,1245,1245,0,0,1,-30,30
5526,1446,0.002252,0.01037,0.0182,2917,2917,2917,0,0,1,-30,30
4927,1446,0.00397,0.02639,0.0537,413,413,413,0,0,1,-30,30
2976,1447,0.034321,0.088518,0.0042,313,313,313,0,0,1,-30,30
5828,1447,0.031482,0.083333,0.0039,334,334,334,0,0,1,-30,30
1273,1449,0.141597,0.439657,0.0056,64,64,64,0,0,1,-30,30
1329,1449,0.005291,0.013605,0.0002,2023,2023,2023,0,0,1,-30,30
3068,1448,0.048123,0.121945,0.0013,226,226,226,0,0,1,-30,30
3089,1449,0.062484,0.139834,0.0016,193,193,193,0,0,1,-30,30
4605,1449,0.028219,0.071554,0.0014,384,384,384,0,0,1,-30,30
4790,1448,0.055682,0.139078,0.0016,198,198,198,0,0,1,-30,30
5702,1449,0.018392,0.040312,0.0005,667,667,667,0,0,1,-30,30
5823,1448,0.012346,0.037541,0.0004,748,748,748,0,0,1,-30,30
2672,1450,0.005314,0.024119,0.0425,1244,1244,1244,0,0,1,-30,30
4727,1450,0.003398,0.017541,0.0314,1719,1719,1719,0,0,1,-30,30
2672,1450,0.005412,0.024571,0.0461,1221,1221,1221,0,0,1,-30,30
1453,1451,0.006159,0.011274,0.0058,2231,2231,2231,0,0,1,-30,30
1453,1451,0.004699,0.008601,0.0045,2924,2924,2924,0,0,1,-30,30
5340,1452,0.000247,0.001235,0,23584,23584,23584,0,0,1,-30,30
4006,1454,0.00126,0.003275,0,8415,8415,8415,0,0,1,-30,30
1005,1455,0.001256,0.008251,0.2389,3709,3709,3709,0,0,1,-30,30
4786,1455,0.000158,0.000652,0.0729,413,413,413,0,0,1,-30,30
976,1456,0.012346,0.037037,0.0015,780,780,780,0,0,1,-30,30
4825,1458,0.008209,0.015026,0.0002,1777,1777,1777,0,0,1,-30,30
4825,1457,0.008209,0.015026,0.0002,1777,1777,1777,0,0,1,-30,30
2694,1459,0.008566,0.022172,0.0002,1280,1280,1280,0,0,1,-30,30
5313,1459,0.007811,0.020156,0.0002,1407,1407,1407,0,0,1,-30,30
3479,1460,0.149811,0.308818,0.0034,89,89,89,0,0,1,-30,30
5341,1461,0.001047,0.006973,0.0132,4390,4390,4390,0,0,1,-30,30
3219,1462,0.002771,0.005795,0.0056,4708,4708,4708,0,0,1,-30,30
4354,1465,0.07483,0.210632,0.0024,137,137,137,0,0,1,-30,30
3283,1466,0.027901,0.076173,0.0036,367,367,367,0,0,1,-30,30
4666,1466,0.016914,0.044691,0.0021,622,622,622,0,0,1,-30,30
4682,1466,0.049383,0.132222,0.0063,211,211,211,0,0,1,-30,30
5044,1466,0.077037,0.201605,0.0094,138,138,138,0,0,1,-30,30
5143,1466,0.00284,0.007531,0.0003,3691,3691,3691,0,0,1,-30,30
4665,1466,0.016914,0.044444,0.0021,625,625,625,0,0,1,-30,30
5276,1466,0.015938,0.040741,0.0019,679,679,679,0,0,1,-30,30
2153,1467,0.005393,0.029649,0.0638,1030,1030,1030,0,0,1,-30,30
2154,1467,0.005393,0.02963,0.0638,1031,1031,1031,0,0,1,-30,30
5365,1467,0.001877,0.012543,0.0344,448,448,448,0,0,1,-30,30
1937,1468,0.000589,0.007708,0.2628,2487,2487,2487,0,0,1,-30,30
4886,1468,0.00115,0.01169,0.3032,1579,1579,1579,0,0,1,-30,30
5116,1468,0.00241,0.024446,0.6325,1297,1297,1297,0,0,1,-30,30
1937,1468,0.000589,0.007708,0.2628,2389,2389,2389,0,0,1,-30,30
4886,1468,0.00115,0.01169,0.3032,1579,1579,1579,0,0,1,-30,30
4986,1468,0.00153,0.015526,0.4014,1828,1828,1828,0,0,1,-30,30
1629,1469,0.013605,0.08516,0.0011,362,362,362,0,0,1,-30,30
2757,1469,0.030434,0.05571,0.0001,494,494,494,0,0,1,-30,30
3546,1469,0.030486,0.07735,0.0057,375,375,375,0,0,1,-30,30
5362,1469,0.012598,0.079365,0.0017,421,421,421,0,0,1,-30,30
3287,1469,0.092215,0.209121,0.0022,137,137,137,0,0,1,-30,30
4908,1470,0.031975,0.135062,0.0069,231,231,231,0,0,1,-30,30
3220,1471,0.004464,0.029669,0.0547,540,540,540,0,0,1,-30,30
4910,1471,0.005156,0.034489,0.0638,540,540,540,0,0,1,-30,30
2544,1472,0.027595,0.050512,0.0004,529,529,529,0,0,1,-30,30
5049,1473,0.033086,0.086049,0.004,329,329,329,0,0,1,-30,30
5778,1473,0.019753,0.05,0.0024,565,565,565,0,0,1,-30,30
3578,1474,0.025951,0.107332,0.0045,276,276,276,0,0,1,-30,30
3578,1474,0.025951,0.107332,0.0045,276,276,276,0,0,1,-30,30
1716,1475,0.005367,0.029554,0.0308,954,954,954,0,0,1,-30,30
3580,1476,0.002771,0.013605,0.0249,2064,2064,2064,0,0,1,-30,30
1716,1475,0.004535,0.023683,0.026,1189,1189,1189,0,0,1,-30,30
3054,1477,0.040312,0.104056,0.0023,273,273,273,0,0,1,-30,30
4382,1477,0.102797,0.222978,0.0025,124,124,124,0,0,1,-30,30
5071,1477,0.040539,0.105014,0.0015,271,271,271,0,0,1,-30,30
3054,1477,0.04132,0.090552,0.0028,306,306,306,0,0,1,-30,30
4744,1478,0.008122,0.036857,0.0655,821,821,821,0,0,1,-30,30
4889,1478,0.011081,0.049936,0.0891,606,606,606,0,0,1,-30,30
2152,1479,0.000336,0.002173,0.004,471,471,471,0,0,1,-30,30
5308,1480,0.02066,0.055682,0.001,498,498,498,0,0,1,-30,30
4966,1481,0.063744,0.162006,0.0018,175,175,175,0,0,1,-30,30
3651,1482,0.00037,0.000988,0.004,28743,28743,28743,0,0,1,-30,30
1896,1483,0.000974,0.001783,0.0008,14533,14533,14533,0,0,1,-30,30
2014,1483,0.000403,0.001386,0.0001,20949,20949,20949,0,0,1,-30,30
2710,1483,0.027967,0.082137,0.002,341,341,341,0,0,1,-30,30
2959,1483,0.000504,0.00126,0,21757,21757,21757,0,0,1,-30,30
2958,1483,0.000504,0.00126,0,21757,21757,21757,0,0,1,-30,30
5562,1483,0.011338,0.044848,0.0014,639,639,639,0,0,1,-30,30
1761,1484,0.00156,0.01041,0.0192,541,541,541,0,0,1,-30,30
2053,1484,0.000178,0.001659,0.0061,818,818,818,0,0,1,-30,30
3763,1484,0.002035,0.012563,0.1094,2413,2413,2413,0,0,1,-30,30
3787,1484,0.000257,0.001659,0.003,541,541,541,0,0,1,-30,30
1761,1484,0.001432,0.009557,0.0223,541,541,541,0,0,1,-30,30
3787,1484,0.000158,0.001067,0.0046,541,541,541,0,0,1,-30,30
2527,1485,0.059209,0.159486,0.0019,179,179,179,0,0,1,-30,30
2527,1485,0.059209,0.159486,0.0019,179,179,179,0,0,1,-30,30
2563,1487,0.068959,0.28511,0.0156,104,104,104,0,0,1,-30,30
4202,1487,0.050214,0.205996,0.0246,144,144,144,0,0,1,-30,30
4302,1487,0.006727,0.018141,0.0009,1572,1572,1572,0,0,1,-30,30
4468,1487,0.100126,0.274402,0.0092,105,105,105,0,0,1,-30,30
5141,1487,0.020408,0.055933,0.0023,511,511,511,0,0,1,-30,30
5302,1487,0.050516,0.173747,0.0192,169,169,169,0,0,1,-30,30
5723,1487,0.024439,0.067019,0.0023,427,427,427,0,0,1,-30,30
5297,1487,0.050542,0.17415,0.02,168,168,168,0,0,1,-30,30
3568,1488,0.004787,0.011338,0.006,2713,2713,2713,0,0,1,-30,30
4601,1488,0.00907,0.018141,0.0088,1646,1646,1646,0,0,1,-30,30
3384,1488,0.016125,0.051398,0.0004,620,620,620,0,0,1,-30,30
4761,1489,0.003457,0.008395,0,3272,3272,3272,0,0,1,-30,30
4761,1489,0.000494,0.008395,0,3532,3532,3532,0,0,1,-30,30
2142,1490,0.008542,0.029422,0.0095,1044,1044,1044,0,0,1,-30,30
2809,1491,0.003368,0.036373,0.0273,420,420,420,0,0,1,-30,30
4873,1492,0.000375,0.001383,0.1711,21601,21601,21601,0,0,1,-30,30
4272,1493,0.027337,0.11678,0.0047,254,254,254,0,0,1,-30,30
5344,1493,0.000171,0.000313,0,85273,85273,85273,0,0,1,-30,30
2817,1494,0.003086,0.006173,0.01,4650,4650,4650,0,0,1,-30,30
1680,1495,0.04966,0.126455,0.0014,224,224,224,0,0,1,-30,30
5754,1495,0.052658,0.143613,0.0019,199,199,199,0,0,1,-30,30
1724,1496,0.042076,0.124213,0.0028,238,238,238,0,0,1,-30,30
5091,1498,0.000903,0.006023,0.0111,522,522,522,0,0,1,-30,30
3033,1499,0.00284,0.007531,0.0003,3765,3765,3765,0,0,1,-30,30
4990,1499,0.039877,0.104815,0.0049,270,270,270,0,0,1,-30,30
2616,1504,0.03284,0.088765,0.0042,314,314,314,0,0,1,-30,30
2635,1506,0.06321,0.14284,0.0065,199,199,199,0,0,1,-30,30
4022,1506,0.024074,0.053704,0.0024,535,535,535,0,0,1,-30,30
2288,1507,0.063996,0.161754,0.0019,175,175,175,0,0,1,-30,30
3428,1507,0.047956,0.087783,0.0025,305,305,305,0,0,1,-30,30
4084,1507,0.010532,0.063719,0.0019,471,471,471,0,0,1,-30,30
4739,1507,0.024691,0.166515,0.005,181,181,181,0,0,1,-30,30
5096,1507,0.027816,0.117662,0.0028,252,252,252,0,0,1,-30,30
4084,1507,0.010532,0.063719,0.0019,471,471,471,0,0,1,-30,30
2772,1508,0.002359,0.016431,0.0203,1865,1865,1865,0,0,1,-30,30
2290,1509,4e-05,0.000988,0.004,1363,1363,1363,0,0,1,-30,30
4716,1509,5.9e-05,0.001185,0.004,1363,1363,1363,0,0,1,-30,30
4730,1509,4e-05,0.000988,0.004,1363,1363,1363,0,0,1,-30,30
5345,1510,0.000123,0.001235,0.0002,24434,24434,24434,0,0,1,-30,30
4852,1511,0.010124,0.043086,0.0021,686,686,686,0,0,1,-30,30
3389,1512,0.014568,0.089753,0.0079,334,334,334,0,0,1,-30,30
5705,1512,0.00716,0.044074,0.0024,680,680,680,0,0,1,-30,30
3095,1513,0.059965,0.163265,0.0018,170,170,170,0,0,1,-30,30
3060,1514,0.063744,0.153742,0,183,183,183,0,0,1,-30,30
3269,1514,0.058705,0.149156,0,190,190,190,0,0,1,-30,30
2431,1515,0.070093,0.188461,0.0025,152,152,152,0,0,1,-30,30
5126,1515,0.078357,0.210708,0.0088,136,136,136,0,0,1,-30,30
4236,1517,0.110545,0.202352,0.0021,129,129,129,0,0,1,-30,30
4236,1517,0.08642,0.191232,0.0021,141,141,141,0,0,1,-30,30
2120,1518,0.065356,0.166238,0.0019,171,171,171,0,0,1,-30,30
3665,1518,0.033333,0.090829,0.0021,315,315,315,0,0,1,-30,30
3756,1519,0.061476,0.209625,0.0025,136,136,136,0,0,1,-30,30
3914,1519,0.053918,0.146888,0.0017,189,189,189,0,0,1,-30,30
4560,1519,0.017863,0.060695,0.0007,467,467,467,0,0,1,-30,30
3447,1520,0.049131,0.204082,0.0025,141,141,141,0,0,1,-30,30
3756,1520,0.005543,0.018896,0.0002,1500,1500,1500,0,0,1,-30,30
3756,1520,0.005795,0.0194,0.0002,1459,1459,1459,0,0,1,-30,30
5844,1521,0.000968,0.00644,0.0121,545,545,545,0,0,1,-30,30
2369,1522,0.064815,0.170741,0.0081,163,163,163,0,0,1,-30,30
2613,1522,0.058778,0.149012,0.007,186,186,186,0,0,1,-30,30
4066,1522,0.010247,0.027778,0.0013,1004,1004,1004,0,0,1,-30,30
5558,1522,0.022469,0.057407,0.0028,482,482,482,0,0,1,-30,30
5743,1522,0.012222,0.026914,0.0021,1005,1005,1005,0,0,1,-30,30
4066,1522,0.012346,0.027407,0.0021,989,989,989,0,0,1,-30,30
3277,1523,0.011773,0.053926,0.0962,427,427,427,0,0,1,-30,30
2360,1524,0.000966,0.009803,0.2526,1579,1579,1579,0,0,1,-30,30
3434,1524,0.002015,0.020838,0.5401,1517,1517,1517,0,0,1,-30,30
2359,1524,0.000963,0.009792,0.2541,1579,1579,1579,0,0,1,-30,30
4814,1525,0.029383,0.123951,0.0065,239,239,239,0,0,1,-30,30
4815,1525,0.029383,0.123951,0.0065,239,239,239,0,0,1,-30,30
1641,1530,0.041572,0.113379,0.0018,245,245,245,0,0,1,-30,30
2424,1530,0.014865,0.061476,0.0008,467,467,467,0,0,1,-30,30
3453,1530,0.108088,0.299824,0.0027,93,93,93,0,0,1,-30,30
4151,1530,0.096246,0.262283,0.0029,106,106,106,0,0,1,-30,30
5216,1530,0.058201,0.161502,0.0017,172,172,172,0,0,1,-30,30
2424,1530,0.014865,0.061476,0.0008,467,467,467,0,0,1,-30,30
3758,1531,0.004207,0.029077,0.0547,448,448,448,0,0,1,-30,30
4706,1531,0.002805,0.019378,0.0365,515,515,515,0,0,1,-30,30
2335,1532,0.01285,0.055933,0.0035,530,530,530,0,0,1,-30,30
4941,1532,0.073318,0.185941,0.0038,153,153,153,0,0,1,-30,30
4940,1532,0.074578,0.22197,0.007,130,130,130,0,0,1,-30,30
4452,1533,0.065004,0.182414,0.0021,153,153,153,0,0,1,-30,30
5346,1534,0.000252,0.00252,0.0001,12010,12010,12010,0,0,1,-30,30
1844,1535,0.018392,0.114386,0.0015,255,255,255,0,0,1,-30,30
1787,1536,0.046049,0.117284,0.0058,241,241,241,0,0,1,-30,30
2584,1536,0.042469,0.114321,0.0055,249,249,249,0,0,1,-30,30
1555,1539,0.026173,0.069753,0.0139,399,399,399,0,0,1,-30,30
1572,1539,0.062099,0.167778,0.0188,167,167,167,0,0,1,-30,30
4894,1540,0.012099,0.030617,0.0013,903,903,903,0,0,1,-30,30
4959,1539,0.049383,0.128148,0.006,217,217,217,0,0,1,-30,30
5752,1539,0.011111,0.028518,0.0015,971,971,971,0,0,1,-30,30
4139,1539,0.017901,0.048395,0.0023,576,576,576,0,0,1,-30,30
5477,1541,0.010311,0.068543,0.1276,443,443,443,0,0,1,-30,30
5789,1541,0.001017,0.006912,0.0633,449,449,449,0,0,1,-30,30
2481,1542,0.000976,0.013206,0.4448,2406,2406,2406,0,0,1,-30,30
2618,1542,0.001017,0.010325,0.2657,1828,1828,1828,0,0,1,-30,30
2963,1542,0.001369,0.017997,0.6209,1759,1759,1759,0,0,1,-30,30
3645,1542,0.002352,0.025391,0.5704,1245,1245,1245,0,0,1,-30,30
3725,1542,0.002021,0.026575,0.9197,1191,1191,1191,0,0,1,-30,30
2481,1542,0.000976,0.013213,0.4448,2405,2405,2405,0,0,1,-30,30
2617,1542,0.001017,0.010325,0.2657,1828,1828,1828,0,0,1,-30,30
1857,1543,0.016661,0.030497,0,850,850,850,0,0,1,-30,30
5047,1543,0.143109,0.388511,0.0044,72,72,72,0,0,1,-30,30
5397,1543,0.000252,0.000504,0,52398,52398,52398,0,0,1,-30,30
5884,1543,0.096498,0.265558,0.003,105,105,105,0,0,1,-30,30
2946,1544,0.047115,0.12774,0.0013,229,229,229,0,0,1,-30,30
5873,1544,0.006299,0.015873,0.0002,1981,1981,1981,0,0,1,-30,30
2112,1545,0.023935,0.082389,0.001,345,345,345,0,0,1,-30,30
3099,1545,0.017889,0.045855,0.0006,600,600,600,0,0,1,-30,30
3564,1545,0.063996,0.162509,0.0018,170,170,170,0,0,1,-30,30
5215,1545,0.012598,0.043588,0.0005,651,651,651,0,0,1,-30,30
5397,1546,0.071806,0.194004,0.0022,143,143,143,0,0,1,-30,30
4889,1547,0.005223,0.034671,0.076,428,428,428,0,0,1,-30,30
2023,1548,2.1e-05,0.000301,0.0116,2176,2176,2176,0,0,1,-30,30
2529,1548,0.000697,0.009107,0.3114,2487,2487,2487,0,0,1,-30,30
2024,1548,1.9e-05,0.00028,0.0108,2176,2176,2176,0,0,1,-30,30
4885,1548,0.001244,0.016445,0.5652,1934,1934,1934,0,0,1,-30,30
1939,1549,0.008272,0.021975,0.001,1292,1292,1292,0,0,1,-30,30
3626,1549,0.026914,0.111605,0.0058,265,265,265,0,0,1,-30,30
3999,1549,0.026173,0.06716,0.0031,421,421,421,0,0,1,-30,30
5663,1549,0.014568,0.03963,0.0018,719,719,719,0,0,1,-30,30
3626,1549,0.026914,0.111605,0.0058,265,265,265,0,0,1,-30,30
1743,1550,0.005096,0.033837,0.0628,428,428,428,0,0,1,-30,30
5348,1550,0.005057,0.030084,0.0567,430,430,430,0,0,1,-30,30
3546,1553,0.044848,0.113631,0.0013,249,249,249,0,0,1,-30,30
2161,1554,0.005301,0.009703,0.0123,2751,2751,2751,0,0,1,-30,30
2644,1554,0.012875,0.032552,0.0007,869,869,869,0,0,1,-30,30
2161,1554,0.003023,0.010582,0.0124,2764,2764,2764,0,0,1,-30,30
2644,1554,0.013051,0.029201,0.0003,951,951,951,0,0,1,-30,30
4207,1556,0.082892,0.223734,0.0044,124,124,124,0,0,1,-30,30
5770,1556,0.044671,0.121995,0.0013,228,228,228,0,0,1,-30,30
4207,1556,0.059461,0.162258,0.0056,171,171,171,0,0,1,-30,30
5349,1557,0.123457,0.228521,0.0025,118,118,118,0,0,1,-30,30
1843,1559,0.038148,0.078395,0.0036,361,361,361,0,0,1,-30,30
5350,1560,2e-06,0.000198,0.0066,401,401,401,0,0,1,-30,30
3262,1561,0.017654,0.074444,0.0039,397,397,397,0,0,1,-30,30
4291,1561,0.01,0.041975,0.0021,703,703,703,0,0,1,-30,30
2755,1562,0.05291,0.134291,0.001,206,206,206,0,0,1,-30,30
3329,1563,0.081633,0.204334,0.0052,139,139,139,0,0,1,-30,30
2531,1565,0.000336,0.001481,0.003,20382,20382,20382,0,0,1,-30,30
4869,1565,0.000652,0.004346,0.0081,566,566,566,0,0,1,-30,30
2530,1565,0.000336,0.001501,0.003,20124,20124,20124,0,0,1,-30,30
4698,1567,0.009776,0.020635,0.0187,1294,1294,1294,0,0,1,-30,30
1855,1569,0.000123,0.000247,0.001,109898,109898,109898,0,0,1,-30,30
5530,1569,0.021975,0.054815,0.0026,514,514,514,0,0,1,-30,30
1825,1569,0.002335,0.004274,0.0002,6227,6227,6227,0,0,1,-30,30
1856,1569,0.000123,0.000247,0.0006,109898,109898,109898,0,0,1,-30,30
1840,1570,0.005679,0.014198,0.0104,1984,1984,1984,0,0,1,-30,30
3262,1570,0.033457,0.086173,0.0044,329,329,329,0,0,1,-30,30
3395,1570,0.052346,0.14037,0.0168,203,203,203,0,0,1,-30,30
3262,1570,0.033086,0.085432,0.0045,331,331,331,0,0,1,-30,30
3262,1570,0.033333,0.085556,0.004,331,331,331,0,0,1,-30,30
1788,1571,0.006202,0.041343,0.0759,535,535,535,0,0,1,-30,30
4684,1571,0.001205,0.008099,0.0152,575,575,575,0,0,1,-30,30
4684,1571,0.001225,0.008099,0.0152,575,575,575,0,0,1,-30,30
2020,1573,0.068758,0.187579,0.0021,153,153,153,0,0,1,-30,30
4400,1576,0.100529,0.273369,0.003,105,105,105,0,0,1,-30,30
4881,1576,0.018645,0.06576,0.005,445,445,445,0,0,1,-30,30
5228,1576,0.083144,0.246158,0.0024,118,118,118,0,0,1,-30,30
5299,1577,0.02037,0.049259,0.0003,654,654,654,0,0,1,-30,30
5351,1578,0.000988,0.005709,0.0101,431,431,431,0,0,1,-30,30
4457,1579,0.056552,0.103518,0.001,251,251,251,0,0,1,-30,30
4711,1579,0.059965,0.149156,0.0041,185,185,185,0,0,1,-30,30
5352,1580,0.020012,0.126593,0.0056,232,232,232,0,0,1,-30,30
3771,1581,0.001877,0.012504,0.0223,482,482,482,0,0,1,-30,30
3894,1581,0.001462,0.009758,0.0182,482,482,482,0,0,1,-30,30
3092,1582,0.029982,0.102293,0.001,277,277,277,0,0,1,-30,30
4360,1582,0.016377,0.05543,0.002,511,511,511,0,0,1,-30,30
4476,1582,0.00379,0.006937,0.0042,3736,3736,3736,0,0,1,-30,30
5354,1582,0.008566,0.027463,0,1027,1027,1027,0,0,1,-30,30
3972,1583,0.024943,0.101209,0.002,275,275,275,0,0,1,-30,30
5176,1583,0.02973,0.085412,0.001,317,317,317,0,0,1,-30,30
5727,1583,0.023759,0.096548,0.0013,289,289,289,0,0,1,-30,30
3002,1583,0.056941,0.154951,0.0017,174,174,174,0,0,1,-30,30
4555,1584,2.8e-05,0.000388,0.0087,1842,1842,1842,0,0,1,-30,30
4555,1585,2.8e-05,0.000388,0.0087,1842,1842,1842,0,0,1,-30,30
4555,1586,2.8e-05,0.000388,0.0087,1842,1842,1842,0,0,1,-30,30
4555,1587,2.8e-05,0.000388,0.0087,1842,1842,1842,0,0,1,-30,30
1522,1588,0.020617,0.055556,0.0026,502,502,502,0,0,1,-30,30
2561,1589,0.000672,0.003891,0.08,461,461,461,0,0,1,-30,30
2561,1589,0.000632,0.003812,0.0911,461,461,461,0,0,1,-30,30
3353,1590,0.015873,0.042328,0.001,654,654,654,0,0,1,-30,30
5355,1590,0.003023,0.006047,0.0001,4368,4368,4368,0,0,1,-30,30
2011,1591,0.00083,0.005709,0.0182,420,420,420,0,0,1,-30,30
3876,1591,0.001709,0.016636,0.0577,866,866,866,0,0,1,-30,30
4175,1591,0.001758,0.017442,0.0547,584,584,584,0,0,1,-30,30
2011,1591,0.00083,0.005709,0.0223,420,420,420,0,0,1,-30,30
3625,1592,0.000187,0.00349,0.0941,2250,2250,2250,0,0,1,-30,30
4257,1593,0.026833,0.059889,0.0007,450,450,450,0,0,1,-30,30
5027,1593,0.073797,0.187075,0.0021,147,147,147,0,0,1,-30,30
3295,1594,0.001605,0.010247,0.0005,3108,3108,3108,0,0,1,-30,30
3307,1594,0.003086,0.009012,0.0153,3384,3384,3384,0,0,1,-30,30
4022,1594,0.027407,0.070124,0.0032,427,427,427,0,0,1,-30,30
5085,1594,0.005059,0.009261,0.035,3055,3055,3055,0,0,1,-30,30
5622,1594,0.001975,0.012222,0.0006,2792,2792,2792,0,0,1,-30,30
3295,1594,0.001481,0.009383,0.0005,3393,3393,3393,0,0,1,-30,30
3617,1594,0.002782,0.005093,0.0092,5554,5554,5554,0,0,1,-30,30
5085,1594,0.004198,0.012963,0.0091,2366,2366,2366,0,0,1,-30,30
2730,1595,0.003773,0.025264,0.0466,575,575,575,0,0,1,-30,30
4191,1595,0.005195,0.023585,0.0415,1282,1282,1282,0,0,1,-30,30
2631,1596,0.031728,0.12358,0.0057,233,233,233,0,0,1,-30,30
5734,1597,0.000617,0.001235,0.0019,21515,21515,21515,0,0,1,-30,30
5356,1598,0.000222,0.000938,0,31460,31460,31460,0,0,1,-30,30
3807,1599,4e-05,0.000988,0.004,1363,1363,1363,0,0,1,-30,30
4735,1599,5.9e-05,0.001047,0.004,1363,1363,1363,0,0,1,-30,30
4719,1599,7.9e-05,0.001284,0.002,1363,1363,1363,0,0,1,-30,30
4561,1600,0.102797,0.280675,0.0032,96,96,96,0,0,1,-30,30
5358,1600,0.02318,0.100529,0.0046,278,278,278,0,0,1,-30,30
4777,1601,0.081556,0.202099,0.0097,140,140,140,0,0,1,-30,30
5374,1601,0.031358,0.082593,0.004,344,344,344,0,0,1,-30,30
1619,1602,0.022676,0.073318,0.0008,385,385,385,0,0,1,-30,30
3951,1602,0.081885,0.259259,0.0043,109,109,109,0,0,1,-30,30
2366,1606,0.055556,0.14642,0.007,190,190,190,0,0,1,-30,30
5010,1605,0.01,0.027531,0,1031,1031,1031,0,0,1,-30,30
5433,1606,0.011852,0.030988,0.0015,896,896,896,0,0,1,-30,30
4395,1606,0.042716,0.112099,0.0053,248,248,248,0,0,1,-30,30
5009,1605,0.01,0.027531,0,1031,1031,1031,0,0,1,-30,30
2780,1607,0.028721,0.081007,0.1357,358,358,358,0,0,1,-30,30
2827,1607,0.012247,0.062222,0.1073,414,414,414,0,0,1,-30,30
3034,1607,0.009067,0.042884,0.0861,701,701,701,0,0,1,-30,30
3093,1607,0.020602,0.068109,0.1083,435,435,435,0,0,1,-30,30
3277,1607,0.016691,0.075299,0.1336,399,399,399,0,0,1,-30,30
4329,1607,0.008158,0.03516,0.0582,856,856,856,0,0,1,-30,30
4760,1607,0.016612,0.078676,0.1316,385,385,385,0,0,1,-30,30
2961,1607,0.023407,0.110815,0.1853,273,273,273,0,0,1,-30,30
2781,1608,0.001898,0.021337,0.4245,1482,1482,1482,0,0,1,-30,30
3451,1608,0.001828,0.020533,0.4101,1546,1546,1546,0,0,1,-30,30
3960,1608,0.004633,0.051018,1.1581,622,622,622,0,0,1,-30,30
4797,1608,0.001053,0.013843,0.4765,2287,2287,2287,0,0,1,-30,30
4886,1608,0.002888,0.031752,0.7595,996,996,996,0,0,1,-30,30
4797,1608,0.001053,0.01383,0.4765,2289,2289,2289,0,0,1,-30,30
2625,1609,0.044596,0.137365,0.0425,199,199,199,0,0,1,-30,30
3081,1609,0.052658,0.118418,0.003,222,222,222,0,0,1,-30,30
3444,1609,0.023432,0.070043,0.0008,388,388,388,0,0,1,-30,30
4900,1609,0.006803,0.014109,0.007,1830,1830,1830,0,0,1,-30,30
2625,1609,0.045855,0.139582,0.0516,196,196,196,0,0,1,-30,30
3080,1609,0.043336,0.113883,0.0031,236,236,236,0,0,1,-30,30
2907,1610,0.003319,0.021472,0.0405,524,524,524,0,0,1,-30,30
4062,1610,0.001205,0.007684,0.0142,471,471,471,0,0,1,-30,30
4235,1611,0.002212,0.014558,0.0299,2103,2103,2103,0,0,1,-30,30
4887,1611,0.000435,0.002923,0.0091,500,500,500,0,0,1,-30,30
5115,1610,0.000593,0.00397,0.4759,530,530,530,0,0,1,-30,30
4062,1610,0.001146,0.007664,0.0142,493,493,493,0,0,1,-30,30
5359,1612,0.000436,0.000797,0.0007,31749,31749,31749,0,0,1,-30,30
5360,1613,0.000178,0.001185,0.002,575,575,575,0,0,1,-30,30
3067,1614,0.070799,0.154951,0.0017,174,174,174,0,0,1,-30,30
4546,1614,0.042832,0.241371,0.0048,121,121,121,0,0,1,-30,30
5361,1615,9.9e-05,0.000454,0.001,67028,67028,67028,0,0,1,-30,30
4371,1616,0.03225,0.097254,0.0001,297,297,297,0,0,1,-30,30
4371,1616,0.03225,0.097254,0.0001,297,297,297,0,0,1,-30,30
2639,1617,0.081129,0.197531,0.0019,143,143,143,0,0,1,-30,30
4481,1617,0.038045,0.13026,0.0015,225,225,225,0,0,1,-30,30
5183,1617,0.036281,0.098866,0.0011,289,289,289,0,0,1,-30,30
2104,1618,0.024364,0.10519,0.0135,282,282,282,0,0,1,-30,30
2316,1618,0.026455,0.104308,0.0017,283,283,283,0,0,1,-30,30
3339,1619,0.031242,0.101537,0.0012,278,278,278,0,0,1,-30,30
3339,1619,0.025195,0.077097,0.0015,365,365,365,0,0,1,-30,30
4698,1620,0.015193,0.061854,0.0031,464,464,464,0,0,1,-30,30
2129,1621,0.06324,0.155077,0.0017,177,177,177,0,0,1,-30,30
3531,1624,0.028521,0.087402,0.001,322,322,322,0,0,1,-30,30
4038,1623,0.041824,0.153691,0.002,186,186,186,0,0,1,-30,30
