bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
5597,1623,0.084404,0.230537,0.002,121,121,121,0,0,1,-30,30
5801,1623,0.073621,0.187352,0.0023,147,147,147,0,0,1,-30,30
2301,1625,0.005669,0.026094,0.0476,1160,1160,1160,0,0,1,-30,30
5029,1625,0.001719,0.01199,0.0213,428,428,428,0,0,1,-30,30
3389,1626,0.006667,0.042222,0.0046,710,710,710,0,0,1,-30,30
5705,1626,0.002593,0.016049,0.0008,1866,1866,1866,0,0,1,-30,30
1953,1627,0.034517,0.073318,0.0009,363,363,363,0,0,1,-30,30
2701,1628,0.01284,0.034444,0.0016,809,809,809,0,0,1,-30,30
5528,1628,0.012716,0.034321,0.0016,812,812,812,0,0,1,-30,30
5131,1630,0.018272,0.041481,0,576,576,576,0,0,1,-30,30
5773,1630,0.075062,0.195556,0.0012,125,125,125,0,0,1,-30,30
3983,1631,0.028471,0.116654,0.0016,239,239,239,0,0,1,-30,30
5469,1632,0.040464,0.123684,0.0015,221,221,221,0,0,1,-30,30
5468,1632,0.040464,0.123684,0.0015,221,221,221,0,0,1,-30,30
5674,1633,0.018889,0.050988,0.0024,547,547,547,0,0,1,-30,30
2271,1634,0.161829,0.34389,0.0034,81,81,81,0,0,1,-30,30
5363,1637,1.3e-05,9.9e-05,0.001,540,540,540,0,0,1,-30,30
3651,1638,0.002741,0.010506,0.0005,2793,2793,2793,0,0,1,-30,30
2016,1639,0.000138,0.000336,0.0314,85214,85214,85214,0,0,1,-30,30
5428,1640,0.014321,0.039012,0.0018,715,715,715,0,0,1,-30,30
3447,1641,0.081381,0.222474,0.0025,125,125,125,0,0,1,-30,30
2217,1642,0.005136,0.009402,0.0004,2839,2839,2839,0,0,1,-30,30
3576,1642,0.071554,0.165281,0.0019,169,169,169,0,0,1,-30,30
5448,1642,0.001638,0.004334,0.0039,6565,6565,6565,0,0,1,-30,30
1863,1643,0.038498,0.097707,0.0011,290,290,290,0,0,1,-30,30
5146,1643,0.039557,0.100529,0.0011,282,282,282,0,0,1,-30,30
2054,1644,0.029226,0.125649,0.0026,236,236,236,0,0,1,-30,30
2542,1645,0.007559,0.015621,0.0217,1702,1702,1702,0,0,1,-30,30
3045,1645,0.006218,0.011382,0.0057,2277,2277,2277,0,0,1,-30,30
3601,1645,0.01285,0.048879,0.0683,585,585,585,0,0,1,-30,30
4153,1645,0.017637,0.039808,0.0067,679,679,679,0,0,1,-30,30
4540,1645,0.014109,0.036281,0.0102,759,759,759,0,0,1,-30,30
2542,1645,0.007055,0.016881,0.0194,1614,1614,1614,0,0,1,-30,30
4153,1645,0.016125,0.04258,0.0079,649,649,649,0,0,1,-30,30
4540,1645,0.013605,0.033762,0.0102,812,812,812,0,0,1,-30,30
3197,1646,0.001888,0.013914,0.403,422,422,422,0,0,1,-30,30
4162,1647,0.08642,0.260015,0.0073,108,108,108,0,0,1,-30,30
4386,1647,0.048375,0.132275,0.0015,210,210,210,0,0,1,-30,30
1814,1648,0.031998,0.137062,0.001,217,217,217,0,0,1,-30,30
4778,1648,0.022928,0.06324,0,453,453,453,0,0,1,-30,30
3152,1649,0.006979,0.034316,0.0531,848,848,848,0,0,1,-30,30
5364,1650,0.000171,0.000313,0,85273,85273,85273,0,0,1,-30,30
2556,1651,0.082137,0.180398,0.002,154,154,154,0,0,1,-30,30
2989,1651,0.102646,0.348652,0.0041,84,84,84,0,0,1,-30,30
4778,1651,0.125397,0.284127,0.0032,98,98,98,0,0,1,-30,30
5365,1652,2e-05,9.9e-05,0,306692,306692,306692,0,0,1,-30,30
1732,1653,0.063089,0.153162,0.0021,184,184,184,0,0,1,-30,30
3427,1653,0.058957,0.141849,0.0014,198,198,198,0,0,1,-30,30
4481,1653,0.046284,0.109448,0.0016,256,256,256,0,0,1,-30,30
1949,1654,0.018889,0.057654,0.0028,532,532,532,0,0,1,-30,30
1949,1654,0.018395,0.057531,0.0005,534,534,534,0,0,1,-30,30
5366,1655,0.004431,0.00811,0.0001,3291,3291,3291,0,0,1,-30,30
2876,1657,0.008148,0.033704,0.0016,857,857,857,0,0,1,-30,30
5367,1656,8.6e-05,0.001235,0,23993,23993,23993,0,0,1,-30,30
1885,1658,0.002099,0.003951,0.0063,7204,7204,7204,0,0,1,-30,30
5492,1660,0.022676,0.070799,0.0111,410,410,410,0,0,1,-30,30
5368,1664,0.025432,0.064444,0.0031,500,500,500,0,0,1,-30,30
5369,1665,0.027211,0.049887,0.0005,520,520,520,0,0,1,-30,30
2656,1666,0.008566,0.016881,0.0003,1607,1607,1607,0,0,1,-30,30
2814,1667,0.055933,0.149408,0.002,180,180,180,0,0,1,-30,30
1725,1668,0.002481,0.012134,0.0218,2500,2500,2500,0,0,1,-30,30
2818,1668,0.003398,0.021373,0.04,432,432,432,0,0,1,-30,30
4804,1668,0.00081,0.005551,0.0101,565,565,565,0,0,1,-30,30
2136,1669,0.022676,0.071554,0.0021,394,394,394,0,0,1,-30,30
3628,1669,0.036281,0.101789,0.002,274,274,274,0,0,1,-30,30
1798,1670,0.00383,0.017133,0.0265,1733,1733,1733,0,0,1,-30,30
1798,1670,0.005442,0.015923,0.0269,1808,1808,1808,0,0,1,-30,30
2437,1671,0.101789,0.280927,0.0031,102,102,102,0,0,1,-30,30
4881,1671,0.092467,0.259033,0.0068,111,111,111,0,0,1,-30,30
5087,1671,0.059662,0.164903,0.0018,174,174,174,0,0,1,-30,30
3293,1672,0.020912,0.090955,0.0011,307,307,307,0,0,1,-30,30
5371,1673,0.000756,0.002268,0,12351,12351,12351,0,0,1,-30,30
5055,1674,0.095414,0.176846,0.0022,152,152,152,0,0,1,-30,30
1951,1675,0.000336,0.000672,0.0469,41198,41198,41198,0,0,1,-30,30
2013,1676,0.065256,0.177879,0.002,161,161,161,0,0,1,-30,30
3043,1676,0.000512,0.000938,0.0005,28461,28461,28461,0,0,1,-30,30
3738,1676,0.079315,0.208944,0.0023,137,137,137,0,0,1,-30,30
3759,1676,0.021164,0.055682,0.0006,511,511,511,0,0,1,-30,30
4258,1676,0.084908,0.2323,0.0026,123,123,123,0,0,1,-30,30
5079,1676,0.035777,0.097758,0.0029,293,293,293,0,0,1,-30,30
5793,1676,0.015117,0.040312,0.0015,707,707,707,0,0,1,-30,30
3042,1676,0.00126,0.00252,0.0006,10795,10795,10795,0,0,1,-30,30
5796,1677,0.005294,0.036464,0.0618,492,492,492,0,0,1,-30,30
2048,1678,0.09297,0.253716,0.0028,107,107,107,0,0,1,-30,30
4752,1678,0.069035,0.228017,0.0026,121,121,121,0,0,1,-30,30
5372,1679,0.002599,0.004757,0.0002,5595,5595,5595,0,0,1,-30,30
3423,1680,0.005518,0.02197,0.0033,1343,1343,1343,0,0,1,-30,30
4112,1680,0.013756,0.025179,0.0011,1061,1061,1061,0,0,1,-30,30
5038,1680,0.047518,0.123104,0.0017,231,231,231,0,0,1,-30,30
3423,1680,0.005392,0.02187,0.0027,1351,1351,1351,0,0,1,-30,30
5457,1681,0.006558,0.029807,0.0516,1015,1015,1015,0,0,1,-30,30
1875,1682,0.024198,0.099383,0.0053,303,303,303,0,0,1,-30,30
3170,1682,0.046667,0.199383,0.017,151,151,151,0,0,1,-30,30
3572,1684,0.046822,0.085707,0.0021,306,306,306,0,0,1,-30,30
4659,1685,0.015803,0.097531,0.005,307,307,307,0,0,1,-30,30
5337,1685,0.012346,0.056049,0.0026,529,529,529,0,0,1,-30,30
5532,1685,0.03642,0.092469,0.0044,306,306,306,0,0,1,-30,30
5778,1685,0.026049,0.065926,0.0031,428,428,428,0,0,1,-30,30
1687,1686,0.008765,0.022099,0.001,1250,1250,1250,0,0,1,-30,30
4542,1686,0.037407,0.094938,0.0044,292,292,292,0,0,1,-30,30
2494,1687,0.062099,0.157531,0.0073,176,176,176,0,0,1,-30,30
2525,1688,0.118166,0.32124,0.0036,89,89,89,0,0,1,-30,30
4647,1688,0.058201,0.147392,0.0017,192,192,192,0,0,1,-30,30
3963,1689,0.002696,0.007155,0.0081,3862,3862,3862,0,0,1,-30,30
5563,1689,0.009574,0.038297,0.0152,748,748,748,0,0,1,-30,30
5691,1689,0.029378,0.111287,0.0018,257,257,257,0,0,1,-30,30
5494,1690,0.001975,0.013412,0.0233,488,488,488,0,0,1,-30,30
3067,1691,0.018645,0.041572,0.0005,649,649,649,0,0,1,-30,30
3677,1693,0.022928,0.058453,0.0006,471,471,471,0,0,1,-30,30
4541,1693,0.01348,0.034467,0.0004,798,798,798,0,0,1,-30,30
5364,1695,0.027353,0.05007,0,534,534,534,0,0,1,-30,30
5637,1696,0.012144,0.049332,0.0012,582,582,582,0,0,1,-30,30
5635,1696,0.012094,0.049206,0.0009,583,583,583,0,0,1,-30,30
1646,1697,0.005017,0.033403,0.0618,482,482,482,0,0,1,-30,30
1733,1697,0.003595,0.019635,0.0354,1538,1538,1538,0,0,1,-30,30
2837,1697,0.001422,0.008217,0.1007,413,413,413,0,0,1,-30,30
3341,1697,0.002212,0.014044,0.0253,454,454,454,0,0,1,-30,30
3732,1697,0.001408,0.008494,0.2344,3566,3566,3566,0,0,1,-30,30
3771,1697,0.002647,0.01762,0.0324,482,482,482,0,0,1,-30,30
3341,1697,0.002212,0.013985,0.0263,454,454,454,0,0,1,-30,30
5241,1697,0.000336,0.002232,0.004,482,482,482,0,0,1,-30,30
5376,1698,0.000252,0.00252,0.0001,12010,12010,12010,0,0,1,-30,30
3734,1699,1.2e-05,0.000123,0.0003,240340,240340,240340,0,0,1,-30,30
5378,1700,0.000302,0.001033,0,28260,28260,28260,0,0,1,-30,30
2468,1701,0.00963,0.027284,0.0013,1027,1027,1027,0,0,1,-30,30
2468,1701,0.00963,0.024568,0.0011,1126,1126,1126,0,0,1,-30,30
2468,1701,0.018642,0.049876,0.0021,558,558,558,0,0,1,-30,30
4245,1703,4.8e-05,8.8e-05,0.1993,318139,318139,318139,0,0,1,-30,30
4245,1702,4.8e-05,8.8e-05,0.1993,318139,318139,318139,0,0,1,-30,30
4242,1704,4.8e-05,8.8e-05,0.0001,303410,303410,303410,0,0,1,-30,30
4244,1706,4.8e-05,8.8e-05,0.001,308785,308785,308785,0,0,1,-30,30
4244,1705,4.8e-05,8.8e-05,0.001,308785,308785,308785,0,0,1,-30,30
5366,1707,0.008314,0.028471,0.0003,1026,1026,1026,0,0,1,-30,30
4551,1709,0.011332,0.020743,0.0007,1287,1287,1287,0,0,1,-30,30
5765,1709,0.00252,0.011086,0.0002,2676,2676,2676,0,0,1,-30,30
5763,1709,0.00257,0.010935,0.0002,2708,2708,2708,0,0,1,-30,30
4377,1710,0.033762,0.085664,0,331,331,331,0,0,1,-30,30
2802,1711,0.008062,0.027463,0.0003,1063,1063,1063,0,0,1,-30,30
2802,1712,0.008768,0.030209,0.0003,967,967,967,0,0,1,-30,30
5332,1712,0.044344,0.149912,0.0017,195,195,195,0,0,1,-30,30
5333,1712,0.043789,0.148375,0.0017,197,197,197,0,0,1,-30,30
5379,1712,0.001285,0.004107,0,7068,7068,7068,0,0,1,-30,30
5490,1712,0.01033,0.028471,0.0003,1005,1005,1005,0,0,1,-30,30
1722,1716,0.000756,0.007559,0.0002,3772,3772,3772,0,0,1,-30,30
2742,1715,0.00315,0.005766,0.0047,4361,4361,4361,0,0,1,-30,30
3234,1715,0.008566,0.017385,0.0148,1479,1479,1479,0,0,1,-30,30
3954,1715,0.011842,0.055178,0.0442,508,508,508,0,0,1,-30,30
4096,1715,0.001022,0.001871,0.0012,13439,13439,13439,0,0,1,-30,30
1721,1715,0.000756,0.007559,0.0002,3772,3772,3772,0,0,1,-30,30
3234,1715,0.008314,0.016629,0.0144,1542,1542,1542,0,0,1,-30,30
3954,1715,0.012497,0.039909,0.0442,686,686,686,0,0,1,-30,30
3234,1715,0.009826,0.019652,0.0144,1304,1304,1304,0,0,1,-30,30
3234,1715,0.014024,0.025671,0.0148,980,980,980,0,0,1,-30,30
1723,1718,2e-05,0.000198,0.0091,155535,155535,155535,0,0,1,-30,30
1723,1720,2e-05,0.000198,0.0091,155535,155535,155535,0,0,1,-30,30
1723,1717,2e-05,0.000198,0.0091,155535,155535,155535,0,0,1,-30,30
1723,1719,2e-05,0.000198,0.0091,155535,155535,155535,0,0,1,-30,30
3235,1723,0.000316,0.001067,0.2359,27815,27815,27815,0,0,1,-30,30
4663,1723,0.000395,0.002706,0.0253,409,409,409,0,0,1,-30,30
3235,1723,0.000217,0.001817,0.1812,430,430,430,0,0,1,-30,30
3633,1723,0.002193,0.014736,0.0461,409,409,409,0,0,1,-30,30
5381,1723,0.001225,0.007822,0.0324,454,454,454,0,0,1,-30,30
5380,1723,0.001225,0.007822,0.0324,409,409,409,0,0,1,-30,30
2244,1724,0.053414,0.145881,0.0017,202,202,202,0,0,1,-30,30
2261,1724,0.011791,0.040716,0.0005,739,739,739,0,0,1,-30,30
3148,1724,0.000504,0.002771,0.0001,11082,11082,11082,0,0,1,-30,30
4638,1724,0.039557,0.11489,0.0002,258,258,258,0,0,1,-30,30
5757,1724,0.074074,0.195515,0.0022,162,162,162,0,0,1,-30,30
2261,1724,0.011842,0.040816,0.0005,737,737,737,0,0,1,-30,30
2143,1725,0.002779,0.013788,0.0243,432,432,432,0,0,1,-30,30
5381,1727,0.000553,0.001106,0.163,25032,25032,25032,0,0,1,-30,30
5380,1726,0.000553,0.001106,0.163,25032,25032,25032,0,0,1,-30,30
2246,1728,0.00126,0.003023,0,9016,9016,9016,0,0,1,-30,30
3887,1729,0.022469,0.065556,0.0031,429,429,429,0,0,1,-30,30
4654,1729,0.032593,0.100864,0.005,281,281,281,0,0,1,-30,30
4753,1729,0.008519,0.026543,0.0013,1066,1066,1066,0,0,1,-30,30
5137,1729,0.028889,0.078889,0.0037,354,354,354,0,0,1,-30,30
5134,1729,0.008148,0.053333,0.0026,551,551,551,0,0,1,-30,30
2062,1730,0.005057,0.033561,0.0607,558,558,558,0,0,1,-30,30
3129,1731,0.031746,0.08642,0.001,331,331,331,0,0,1,-30,30
5383,1736,0.000504,0.001008,0,26199,26199,26199,0,0,1,-30,30
4000,1738,0.029259,0.122346,0.0164,242,242,242,0,0,1,-30,30
5356,1738,0.016049,0.067901,0.0138,435,435,435,0,0,1,-30,30
2817,1739,0.001728,0.007037,0.0288,4354,4354,4354,0,0,1,-30,30
5385,1740,0.002446,0.004477,0,5788,5788,5788,0,0,1,-30,30
5386,1741,0.057748,0.157571,0.0018,203,203,203,0,0,1,-30,30
2000,1742,0.067775,0.141597,0.0016,194,194,194,0,0,1,-30,30
4037,1742,0.127139,0.232726,0.0026,115,115,115,0,0,1,-30,30
4109,1742,0.000756,0.103301,0,295,295,295,0,0,1,-30,30
4193,1742,0.003779,0.019652,0.0002,1520,1520,1520,0,0,1,-30,30
5599,1742,0.017637,0.087176,0.0007,342,342,342,0,0,1,-30,30
4109,1742,0.000756,0.103301,0,295,295,295,0,0,1,-30,30
4565,1743,0.004913,0.032622,0.0608,416,416,416,0,0,1,-30,30
3920,1745,0.038395,0.093951,0.0158,293,293,293,0,0,1,-30,30
3935,1745,0.076914,0.200864,0.0096,139,139,139,0,0,1,-30,30
5389,1745,0.015679,0.039877,0.0019,694,694,694,0,0,1,-30,30
1807,1746,0.004535,0.015369,0.0194,1898,1898,1898,0,0,1,-30,30
5556,1746,0.027538,0.063013,0.0011,443,443,443,0,0,1,-30,30
1752,1749,0.00033,0.001503,0.002,20115,20115,20115,0,0,1,-30,30
1752,1748,0.000296,0.001349,0.002,22412,22412,22412,0,0,1,-30,30
3121,1751,7e-06,0.000132,0.0029,1737,1737,1737,0,0,1,-30,30
3121,1750,7e-06,0.000125,0.0029,1737,1737,1737,0,0,1,-30,30
1758,1752,2e-06,0.001185,0.001,26121,26121,26121,0,0,1,-30,30
3297,1752,0.00322,0.014835,0.0263,2039,2039,2039,0,0,1,-30,30
5021,1752,0.00083,0.00796,0.0334,3868,3868,3868,0,0,1,-30,30
1757,1752,2e-06,0.001185,0.001,26121,26121,26121,0,0,1,-30,30
1756,1752,2e-06,0.001185,0.001,26121,26121,26121,0,0,1,-30,30
2341,1759,0.004283,0.014109,0.0033,2003,2003,2003,0,0,1,-30,30
5857,1760,0.005291,0.009826,0.0044,2646,2646,2646,0,0,1,-30,30
2340,1760,0.006218,0.011382,0.0068,2277,2277,2277,0,0,1,-30,30
2875,1760,0.001764,0.003527,0.0025,7488,7488,7488,0,0,1,-30,30
5562,1759,0.023683,0.083396,0.001,341,341,341,0,0,1,-30,30
2501,1761,0.002015,0.013551,0.0243,541,541,541,0,0,1,-30,30
3488,1761,0.001094,0.011536,0.036,584,584,584,0,0,1,-30,30
3853,1761,2e-05,9.9e-05,0.0405,695,695,695,0,0,1,-30,30
3882,1761,0.001205,0.008,0.0152,406,406,406,0,0,1,-30,30
4280,1761,0.00403,0.027496,0.0516,541,541,541,0,0,1,-30,30
3488,1761,0.001096,0.011575,0.0359,2641,2641,2641,0,0,1,-30,30
3853,1761,2e-05,0.000119,0.0506,695,695,695,0,0,1,-30,30
2950,1762,0.060217,0.230537,0.003,124,124,124,0,0,1,-30,30
3113,1762,0.051146,0.130763,0.001,211,211,211,0,0,1,-30,30
3117,1762,0.048123,0.145629,0.002,193,193,193,0,0,1,-30,30
5611,1762,0.078105,0.22449,0.002,125,125,125,0,0,1,-30,30
1764,4158,0.012774,0.04064,0.0005,694,694,694,0,0,1,-30,30
5387,1765,0.001792,0.00328,0,7900,7900,7900,0,0,1,-30,30
2018,1766,0.081129,0.180902,0.0021,154,154,154,0,0,1,-30,30
2527,1767,0.041043,0.108844,0.0025,262,262,262,0,0,1,-30,30
2697,1768,0.126016,0.230672,0.0025,116,116,116,0,0,1,-30,30
2321,1769,0.001383,0.007881,0.0142,3869,3869,3869,0,0,1,-30,30
2155,1770,0.037037,0.09675,0.0019,286,286,286,0,0,1,-30,30
2343,1770,0.022172,0.056437,0.0006,487,487,487,0,0,1,-30,30
3287,1771,0.090703,0.232048,0.0026,123,123,123,0,0,1,-30,30
2685,1773,0.033258,0.084908,0.001,334,334,334,0,0,1,-30,30
4124,1773,0.036533,0.093222,0.001,304,304,304,0,0,1,-30,30
5874,1773,0.083396,0.219703,0.0025,129,129,129,0,0,1,-30,30
1790,1773,0.070043,0.177627,0.002,160,160,160,0,0,1,-30,30
2685,1773,0.03351,0.08516,0.001,333,333,333,0,0,1,-30,30
2862,1776,0.000256,0.004377,0.156,1994,1994,1994,0,0,1,-30,30
2862,1775,0.000263,0.004377,0.1574,1994,1994,1994,0,0,1,-30,30
2862,1777,0.000263,0.004384,0.1588,997,997,997,0,0,1,-30,30
2862,1774,0.000263,0.004391,0.1588,1592,1592,1592,0,0,1,-30,30
4539,1778,0.008818,0.025951,0,1110,1110,1110,0,0,1,-30,30
5100,1779,0.000134,0.000245,0.001,545,545,545,0,0,1,-30,30
2715,1780,0.007861,0.049509,0.0006,589,589,589,0,0,1,-30,30
2692,1781,0.000178,0.000711,0.079,42231,42231,42231,0,0,1,-30,30
3902,1781,0.000316,0.001264,0.1417,23757,23757,23757,0,0,1,-30,30
2330,1783,0.042099,0.122963,0.0062,229,229,229,0,0,1,-30,30
3327,1784,0.027654,0.072593,0.0034,385,385,385,0,0,1,-30,30
3589,1784,0.012469,0.031728,0.0015,878,878,878,0,0,1,-30,30
3734,1784,0.01963,0.051605,0.0024,542,542,542,0,0,1,-30,30
3886,1783,0.064691,0.164198,0.0078,169,169,169,0,0,1,-30,30
3930,1783,0.028518,0.077778,0.0043,359,359,359,0,0,1,-30,30
5148,1783,0.028025,0.07642,0.0036,365,365,365,0,0,1,-30,30
3734,1784,0.02037,0.051852,0.0024,537,537,537,0,0,1,-30,30
3050,1785,0.010943,0.072652,0.1347,421,421,421,0,0,1,-30,30
3083,1785,0.014775,0.052267,0.083,566,566,566,0,0,1,-30,30
3217,1785,0.020543,0.073482,0.1174,404,404,404,0,0,1,-30,30
4031,1785,0.015921,0.072375,0.1281,417,417,417,0,0,1,-30,30
5430,1785,0.008435,0.056138,0.1043,471,471,471,0,0,1,-30,30
4951,1786,0.042469,0.115432,0.0054,242,242,242,0,0,1,-30,30
5221,1786,0.045679,0.124691,0.0058,224,224,224,0,0,1,-30,30
2584,1787,0.041728,0.112346,0.0053,254,254,254,0,0,1,-30,30
3000,1787,0.063951,0.162346,0.0076,174,174,174,0,0,1,-30,30
4956,1787,0.054444,0.138025,0.0065,205,205,205,0,0,1,-30,30
5338,1787,0.018395,0.047161,0.0023,600,600,600,0,0,1,-30,30
2480,1788,0.009912,0.044701,0.1817,677,677,677,0,0,1,-30,30
4645,1788,0.007605,0.036603,0.0658,828,828,828,0,0,1,-30,30
5222,1788,0.005114,0.03518,0.0668,870,870,870,0,0,1,-30,30
2322,1789,0.110355,0.300076,0.0034,96,96,96,0,0,1,-30,30
2509,1789,0.040312,0.086924,0.0001,318,318,318,0,0,1,-30,30
4974,1790,0.035273,0.089695,0.001,316,316,316,0,0,1,-30,30
4181,1791,0.069539,0.189972,0.0002,150,150,150,0,0,1,-30,30
3480,1792,0.037037,0.088183,0.001,309,309,309,0,0,1,-30,30
4957,1792,0.003452,0.021315,0.0003,1368,1368,1368,0,0,1,-30,30
5217,1792,0.0161,0.065533,0.005,438,438,438,0,0,1,-30,30
5869,1792,0.003452,0.021819,0.0002,1337,1337,1337,0,0,1,-30,30
5036,1793,0.00557,0.03362,0.0628,409,409,409,0,0,1,-30,30
5359,1794,0.000252,0.00252,0.0001,11385,11385,11385,0,0,1,-30,30
4672,1795,0.066566,0.168758,0.0019,168,168,168,0,0,1,-30,30
5413,1795,0.047871,0.121693,0.0013,233,233,233,0,0,1,-30,30
4331,1796,0.055808,0.141471,0.0016,200,200,200,0,0,1,-30,30
4672,1796,0.067271,0.170824,0.0019,166,166,166,0,0,1,-30,30
3294,1797,0.075334,0.19098,0.0021,149,149,149,0,0,1,-30,30
4610,1797,0.036785,0.087679,0.001,320,320,320,0,0,1,-30,30
4999,1797,0.013354,0.036785,0.0004,796,796,796,0,0,1,-30,30
3995,1798,0.059965,0.152935,0.0017,186,186,186,0,0,1,-30,30
4320,1798,0.038851,0.099975,0.0058,284,284,284,0,0,1,-30,30
3023,1799,0.033704,0.092222,0.004,309,309,309,0,0,1,-30,30
3050,1800,0.002975,0.019475,0.0504,444,444,444,0,0,1,-30,30
3418,1800,0.002627,0.017975,0.0324,416,416,416,0,0,1,-30,30
3050,1800,0.002993,0.019532,0.0472,444,444,444,0,0,1,-30,30
3427,1801,0.049131,0.139078,0.0016,207,207,207,0,0,1,-30,30
4919,1801,0.025397,0.090728,0.0016,323,323,323,0,0,1,-30,30
4482,1802,0.002923,0.020543,0.0365,422,422,422,0,0,1,-30,30
3584,1804,0.000142,0.000822,0.1073,37106,37106,37106,0,0,1,-30,30
3584,1805,0.000217,0.000849,0.1104,452,452,452,0,0,1,-30,30
5481,1806,0.003779,0.009826,0.0112,2889,2889,2889,0,0,1,-30,30
1806,1807,0.003527,0.009574,0.0108,2981,2981,2981,0,0,1,-30,30
1808,4750,0.000138,0.000296,0.0223,94776,94776,94776,0,0,1,-30,30
2404,1809,0.098262,0.20257,0.0022,136,136,136,0,0,1,-30,30
4432,1810,0.06576,0.180146,0.0024,154,154,154,0,0,1,-30,30
4491,1810,0.046359,0.124465,0.001,223,223,223,0,0,1,-30,30
4922,1810,0.015117,0.044596,0.001,628,628,628,0,0,1,-30,30
3861,1811,0.005965,0.039901,0.0739,768,768,768,0,0,1,-30,30
5186,1811,0.000889,0.006104,0.0111,428,428,428,0,0,1,-30,30
2768,1813,0.005795,0.015117,0.0002,1879,1879,1879,0,0,1,-30,30
2768,1812,0.005795,0.015117,0.0002,1879,1879,1879,0,0,1,-30,30
3394,1814,0.041799,0.175384,0.0026,169,169,169,0,0,1,-30,30
1943,1815,0.000756,0.003275,0.0046,8785,8785,8785,0,0,1,-30,30
3207,1815,0.005795,0.020408,0.0002,1392,1392,1392,0,0,1,-30,30
3953,1815,0.113883,0.281683,0.0032,98,98,98,0,0,1,-30,30
5449,1815,0.065004,0.217687,0.0025,130,130,130,0,0,1,-30,30
5612,1815,0.003275,0.01348,0.0002,2129,2129,2129,0,0,1,-30,30
5856,1815,0.024943,0.106576,0.0013,270,270,270,0,0,1,-30,30
2174,1816,0.004318,0.007903,0.0058,3579,3579,3579,0,0,1,-30,30
2174,1816,0.004398,0.00805,0.0058,3514,3514,3514,0,0,1,-30,30
2761,1817,0.006551,0.028219,0.0003,989,989,989,0,0,1,-30,30
3379,1817,0.038549,0.156966,0.0021,178,178,178,0,0,1,-30,30
5312,1817,0.02318,0.098262,0.0023,284,284,284,0,0,1,-30,30
3379,1817,0.038549,0.156715,0.0022,178,178,178,0,0,1,-30,30
4561,1817,0.032502,0.134543,0.0038,207,207,207,0,0,1,-30,30
3291,1818,0.004681,0.021847,0.1382,1386,1386,1386,0,0,1,-30,30
5390,1819,0.000831,0.001688,0,16165,16165,16165,0,0,1,-30,30
3459,1821,0.025951,0.066516,0.0007,426,426,426,0,0,1,-30,30
5488,1822,0.019876,0.083482,0.0042,347,347,347,0,0,1,-30,30
5674,1822,0.022839,0.062346,0.0029,448,448,448,0,0,1,-30,30
4839,1824,0.018395,0.048148,0.0019,589,589,589,0,0,1,-30,30
5401,1824,0.023457,0.059753,0.0028,473,473,473,0,0,1,-30,30
1828,1826,0.005543,0.011338,0.0002,2468,2468,2468,0,0,1,-30,30
1828,1826,0.005795,0.01159,0.0002,2403,2403,2403,0,0,1,-30,30
5391,1827,0.020741,0.055679,0.0028,500,500,500,0,0,1,-30,30
2492,1829,0.032452,0.110179,0.0013,265,265,265,0,0,1,-30,30
2576,1829,0.071303,0.193752,0.0022,148,148,148,0,0,1,-30,30
4029,1829,0.017259,0.056941,0.002,512,512,512,0,0,1,-30,30
4570,1830,0.002953,0.019787,0.0363,440,440,440,0,0,1,-30,30
4570,1830,0.002963,0.019733,0.0365,440,440,440,0,0,1,-30,30
2175,1831,0.000494,0.002212,0.004,13657,13657,13657,0,0,1,-30,30
2175,1831,0.000474,0.002193,0.004,13796,13796,13796,0,0,1,-30,30
3690,1832,0.013704,0.061728,0.0008,507,507,507,0,0,1,-30,30
3690,1832,0.019383,0.082963,0.0015,376,376,376,0,0,1,-30,30
3032,1833,0.011168,0.020443,0.002,1306,1306,1306,0,0,1,-30,30
3561,1833,0.053313,0.199471,0.0173,148,148,148,0,0,1,-30,30
1969,1835,0.002086,0.025528,0.4534,1246,1246,1246,0,0,1,-30,30
2725,1835,0.001432,0.015665,0.3754,1579,1579,1579,0,0,1,-30,30
4095,1836,0.036667,0.102963,0.0047,272,272,272,0,0,1,-30,30
3104,1837,0.020408,0.085412,0.0014,347,347,347,0,0,1,-30,30
3573,1838,0.010582,0.022928,0.0231,1170,1170,1170,0,0,1,-30,30
4436,1838,0.04132,0.114135,0.0022,244,244,244,0,0,1,-30,30
5799,1838,0.015117,0.04006,0.0005,690,690,690,0,0,1,-30,30
3573,1838,0.011086,0.02318,0.0211,1150,1150,1150,0,0,1,-30,30
4699,1839,0.002726,0.018212,0.0481,420,420,420,0,0,1,-30,30
4699,1839,0.002765,0.018212,0.0486,420,420,420,0,0,1,-30,30
4755,1841,0.008314,0.031494,0.001,907,907,907,0,0,1,-30,30
5839,1842,0.010753,0.029321,0.0014,952,952,952,0,0,1,-30,30
5455,1843,0.051444,0.105716,0.0048,296,296,296,0,0,1,-30,30
2028,1844,0.034593,0.087579,0.0014,314,314,314,0,0,1,-30,30
2430,1844,0.025185,0.046101,0.0005,563,563,563,0,0,1,-30,30
2867,1844,0.039683,0.14714,0.0023,194,194,194,0,0,1,-30,30
3656,1844,0.003595,0.00658,0.0006,3938,3938,3938,0,0,1,-30,30
4890,1844,0.086168,0.187453,0.0021,144,144,144,0,0,1,-30,30
5347,1844,0.015873,0.09801,0.0013,298,298,298,0,0,1,-30,30
2488,1844,0.063996,0.139582,0.001,193,193,193,0,0,1,-30,30
5494,1845,0.000375,0.002548,0.0061,473,473,473,0,0,1,-30,30
5555,1845,0.001969,0.011678,0.0223,473,473,473,0,0,1,-30,30
5394,1847,2e-05,0.000198,0.001,471,471,471,0,0,1,-30,30
5395,1846,2e-05,0.000198,0.001,471,471,471,0,0,1,-30,30
2144,1848,0.05805,0.147443,0.0017,192,192,192,0,0,1,-30,30
2615,1848,0.041068,0.104812,0.0012,271,271,271,0,0,1,-30,30
2029,1849,0.168002,0.377601,0.0079,74,74,74,0,0,1,-30,30
2337,1849,0.037289,0.098262,0.0077,290,290,290,0,0,1,-30,30
4909,1849,0.107987,0.222827,0.0057,123,123,123,0,0,1,-30,30
5363,1850,0.003832,0.019733,0.0359,413,413,413,0,0,1,-30,30
1950,1854,0.011975,0.03037,0.0015,984,984,984,0,0,1,-30,30
2895,1858,0.08642,0.218947,0.0025,130,130,130,0,0,1,-30,30
4300,1859,0.022172,0.056437,0.0006,487,487,487,0,0,1,-30,30
2313,1860,0.053691,0.137944,0.0016,206,206,206,0,0,1,-30,30
2513,1860,0.027715,0.071554,0.0008,397,397,397,0,0,1,-30,30
2269,1863,0.017889,0.067523,0.0008,436,436,436,0,0,1,-30,30
2437,1863,0.064248,0.166541,0.0018,171,171,171,0,0,1,-30,30
4354,1863,0.047569,0.122575,0.0019,232,232,232,0,0,1,-30,30
2788,1864,0.014865,0.039305,0.0005,724,724,724,0,0,1,-30,30
4030,1864,0.023935,0.075838,0.0009,383,383,383,0,0,1,-30,30
4765,1865,0.019904,0.085412,0.0039,337,337,337,0,0,1,-30,30
3089,1866,0.026959,0.061225,0.0007,442,442,442,0,0,1,-30,30
3095,1866,0.038801,0.081885,0.0009,326,326,326,0,0,1,-30,30
3054,1867,0.003779,0.012598,0.0021,2313,2313,2313,0,0,1,-30,30
3353,1868,0.010834,0.052658,0.001,550,550,550,0,0,1,-30,30
4047,1868,0.010293,0.018841,0.0002,1376,1376,1376,0,0,1,-30,30
4312,1868,0.007055,0.026707,0,1069,1069,1069,0,0,1,-30,30
3674,1869,0.002066,0.012018,0.0148,2495,2495,2495,0,0,1,-30,30
4035,1873,0.005901,0.019494,0.001,1459,1459,1459,0,0,1,-30,30
4531,1874,0.02321,0.049259,0.0023,546,546,546,0,0,1,-30,30
4156,1875,0.024198,0.101728,0.0052,297,297,297,0,0,1,-30,30
1737,1876,0.051728,0.099383,0.0042,266,266,266,0,0,1,-30,30
2312,1876,0.074815,0.149753,0.0066,178,178,178,0,0,1,-30,30
3214,1876,0.035494,0.14963,0.0076,194,194,194,0,0,1,-30,30
5169,1878,0.053162,0.173343,0.0021,163,163,163,0,0,1,-30,30
5306,1879,0.002771,0.011338,0.0002,2530,2530,2530,0,0,1,-30,30
5618,1879,0.007307,0.031242,0.0059,921,921,921,0,0,1,-30,30
1954,1880,0.046863,0.127992,0.0014,211,211,211,0,0,1,-30,30
2572,1880,0.053414,0.13681,0.0018,196,196,196,0,0,1,-30,30
1828,1881,0.034517,0.144621,0.0024,205,205,205,0,0,1,-30,30
2693,1882,0.009787,0.017916,0.0319,1486,1486,1486,0,0,1,-30,30
5399,1883,0.000123,0.001235,0,24434,24434,24434,0,0,1,-30,30
3675,1886,0.018695,0.036256,0.0004,746,746,746,0,0,1,-30,30
5400,1887,0.000247,0.001235,0.0006,23597,23597,23597,0,0,1,-30,30
3689,1888,0.023432,0.074074,0.001,381,381,381,0,0,1,-30,30
3875,1888,0.04384,0.109851,0.001,250,250,250,0,0,1,-30,30
4770,1888,0.010078,0.024439,0.0003,1117,1117,1117,0,0,1,-30,30
5432,1888,0.054674,0.137818,0.002,200,200,200,0,0,1,-30,30
4026,1889,0.004321,0.019876,0.0172,1491,1491,1491,0,0,1,-30,30
4026,1889,0.004321,0.019876,0.0172,1491,1491,1491,0,0,1,-30,30
3766,1890,5.9e-05,0.000138,0.0081,206236,206236,206236,0,0,1,-30,30
3079,1892,0.036667,0.098889,0.0049,282,282,282,0,0,1,-30,30
3079,1893,0.036667,0.098889,0.0049,282,282,282,0,0,1,-30,30
4252,1894,0.012469,0.031482,0.0015,896,896,896,0,0,1,-30,30
5402,1897,2e-05,0.000198,0.001,471,471,471,0,0,1,-30,30
5403,1898,2e-05,0.000198,0.001,155535,155535,155535,0,0,1,-30,30
2703,1899,0.000217,0.00081,0.1002,428,428,428,0,0,1,-30,30
1909,1907,2e-06,0.001185,0.001,26121,26121,26121,0,0,1,-30,30
1909,1906,2e-06,0.001185,0.001,26121,26121,26121,0,0,1,-30,30
1909,1905,2e-06,0.001185,0.001,26121,26121,26121,0,0,1,-30,30
1909,1904,2e-06,0.001185,0.001,26121,26121,26121,0,0,1,-30,30
3895,1908,0.03036,0.087856,0.001,328,328,328,0,0,1,-30,30
5090,1908,0.041068,0.104308,0.0012,272,272,272,0,0,1,-30,30
4114,1909,0.00381,0.02541,0.0471,507,507,507,0,0,1,-30,30
3992,1910,0.007559,0.050643,0.001,577,577,577,0,0,1,-30,30
4241,1910,0.054422,0.150214,0.0844,185,185,185,0,0,1,-30,30
4284,1910,0.031746,0.136054,0.0016,212,212,212,0,0,1,-30,30
4892,1910,0.023432,0.126228,0.002,230,230,230,0,0,1,-30,30
5305,1910,0.036281,0.153943,0.002,187,187,187,0,0,1,-30,30
5505,1910,0.021164,0.073293,0.0011,388,388,388,0,0,1,-30,30
4006,1910,0.008314,0.035525,0,810,810,810,0,0,1,-30,30
5706,1910,0.035273,0.089947,0,306,306,306,0,0,1,-30,30
4006,1910,0.008314,0.035525,0.001,810,810,810,0,0,1,-30,30
2930,1911,0.00476,0.032099,0.0567,423,423,423,0,0,1,-30,30
3629,1911,0.002825,0.019082,0.0344,423,423,423,0,0,1,-30,30
3993,1911,0.000593,0.00403,0.0071,502,502,502,0,0,1,-30,30
5304,1911,0.0016,0.010884,0.0192,423,423,423,0,0,1,-30,30
4479,1913,0.018712,0.063684,0.1073,467,467,467,0,0,1,-30,30
4953,1913,0.01297,0.04896,0.079,610,610,610,0,0,1,-30,30
4291,1914,0.008519,0.017037,0.0008,1592,1592,1592,0,0,1,-30,30
5121,1915,0.032754,0.089191,0.001,311,311,311,0,0,1,-30,30
4805,1916,0.049887,0.127992,0.0014,209,209,209,0,0,1,-30,30
5107,1917,0.012716,0.052593,0.0034,561,561,561,0,0,1,-30,30
2093,1918,0.010078,0.018645,0.0236,1394,1394,1394,0,0,1,-30,30
5682,1918,0.075334,0.13807,0.0024,188,188,188,0,0,1,-30,30
2093,1918,0.010078,0.018645,0.0236,1394,1394,1394,0,0,1,-30,30
4314,1919,0.045881,0.12197,0.0017,234,234,234,0,0,1,-30,30
5168,1919,0.038801,0.080121,0.0013,342,342,342,0,0,1,-30,30
5349,1919,0.020912,0.066767,0.001,435,435,435,0,0,1,-30,30
4316,1920,0.001363,0.009106,0.0304,440,440,440,0,0,1,-30,30
5414,1920,0.011437,0.078084,0.1377,392,392,392,0,0,1,-30,30
5331,1922,0.002016,0.007055,0.0065,4122,4122,4122,0,0,1,-30,30
5339,1921,0.000171,0.000313,0,84779,84779,84779,0,0,1,-30,30
5756,1923,0.007307,0.019904,0.0002,1393,1393,1393,0,0,1,-30,30
2263,1924,0.000869,0.004407,0.4212,6835,6835,6835,0,0,1,-30,30
5209,1925,0.008642,0.022346,0.0011,1240,1240,1240,0,0,1,-30,30
3339,1926,0.003527,0.015117,0.0002,1903,1903,1903,0,0,1,-30,30
5331,1926,0.001764,0.006047,0.006,4688,4688,4688,0,0,1,-30,30
3339,1926,0.003779,0.015117,0.0011,1895,1895,1895,0,0,1,-30,30
5406,1927,0.003527,0.009322,0.0106,3052,3052,3052,0,0,1,-30,30
5156,1928,0.000756,0.002016,0,13714,13714,13714,0,0,1,-30,30
5046,1929,0.001948,0.003565,0,7487,7487,7487,0,0,1,-30,30
3950,1930,0.107332,0.272109,0.0031,104,104,104,0,0,1,-30,30
2107,1931,0.00069,0.001263,0.0032,21948,21948,21948,0,0,1,-30,30
3854,1931,0.001728,0.005679,0.0003,5407,5407,5407,0,0,1,-30,30
5463,1932,0.01033,0.034014,0.0004,806,806,806,0,0,1,-30,30
2334,1933,0.000217,0.000474,0.0445,59601,59601,59601,0,0,1,-30,30
2203,1934,0.039136,0.124321,0.007,233,233,233,0,0,1,-30,30
2364,1934,0.039383,0.101358,0.0057,279,279,279,0,0,1,-30,30
2418,1934,0.030247,0.079383,0.0046,357,357,357,0,0,1,-30,30
4270,1934,0.000741,0.001728,0.0011,16129,16129,16129,0,0,1,-30,30
4270,1934,0.000741,0.001728,0.0012,16129,16129,16129,0,0,1,-30,30
5361,1935,0.002765,0.012998,0.0213,2344,2344,2344,0,0,1,-30,30
3441,1936,0.012593,0.078025,0.004,376,376,376,0,0,1,-30,30
3441,1936,0.012099,0.078272,0.004,376,376,376,0,0,1,-30,30
1944,1937,0.001205,0.015845,0.5487,1998,1998,1998,0,0,1,-30,30
4555,1937,0.000623,0.008172,0.283,2487,2487,2487,0,0,1,-30,30
1944,1937,0.001205,0.015852,0.5487,1997,1997,1997,0,0,1,-30,30
4555,1937,0.000623,0.008172,0.283,2487,2487,2487,0,0,1,-30,30
3896,1938,0.072814,0.198287,0.0022,144,144,144,0,0,1,-30,30
4144,1938,0.017133,0.072814,0.0001,417,417,417,0,0,1,-30,30
4144,1938,0.017133,0.072814,0.0001,417,417,417,0,0,1,-30,30
5370,1939,0.014938,0.039012,0.0018,726,726,726,0,0,1,-30,30
2571,1941,0.001622,0.010949,0.0816,420,420,420,0,0,1,-30,30
2990,1941,0.004361,0.019407,0.0346,413,413,413,0,0,1,-30,30
4482,1941,0.00644,0.043615,0.081,537,537,537,0,0,1,-30,30
2990,1941,0.002884,0.019127,0.0357,537,537,537,0,0,1,-30,30
3960,1942,0.003553,0.040406,0.8776,787,787,787,0,0,1,-30,30
4571,1942,0.001413,0.020512,0.5314,1552,1552,1552,0,0,1,-30,30
4885,1942,0.002029,0.020568,0.5372,1543,1543,1543,0,0,1,-30,30
2298,1942,0.001233,0.012465,0.3235,1579,1579,1579,0,0,1,-30,30
4571,1942,0.00141,0.019927,0.5463,1597,1597,1597,0,0,1,-30,30
4317,1944,0.000983,0.012909,0.4476,2461,2461,2461,0,0,1,-30,30
2670,1947,0.028647,0.075032,0.0049,368,368,368,0,0,1,-30,30
4126,1948,0.001058,0.006576,0.0116,4433,4433,4433,0,0,1,-30,30
2218,1949,0.009617,0.05921,0.0071,535,535,535,0,0,1,-30,30
2945,1949,0.014321,0.036667,0.0016,812,812,812,0,0,1,-30,30
3151,1950,0.010864,0.06,0.019,527,527,527,0,0,1,-30,30
4089,1950,0.011728,0.029753,0.0015,1008,1008,1008,0,0,1,-30,30
5398,1950,0.010988,0.028518,0.0003,1132,1132,1132,0,0,1,-30,30
2218,1949,0.00963,0.059247,0.0071,535,535,535,0,0,1,-30,30
4089,1949,0.009506,0.030864,0.0022,998,998,998,0,0,1,-30,30
3415,1951,0.011299,0.051259,0.0881,424,424,424,0,0,1,-30,30
4869,1951,0.002232,0.012286,0.0218,424,424,424,0,0,1,-30,30
4869,1951,0.003714,0.017975,0.0405,1687,1687,1687,0,0,1,-30,30
3521,1955,0.017385,0.044344,0,639,639,639,0,0,1,-30,30
2054,1956,0.003527,0.009574,0.0004,2981,2981,2981,0,0,1,-30,30
2707,1957,0.003827,0.010124,0.0005,2745,2745,2745,0,0,1,-30,30
2903,1958,0.017385,0.074326,0.0091,387,387,387,0,0,1,-30,30
2929,1958,0.013857,0.056185,0.0108,511,511,511,0,0,1,-30,30
5410,1960,0.000123,0.000333,0,83671,83671,83671,0,0,1,-30,30
3329,1961,0.034417,0.113429,0.0021,257,257,257,0,0,1,-30,30
5315,1962,0.004938,0.01,0.0005,2701,2701,2701,0,0,1,-30,30
5755,1963,0.000171,0.000313,0,82782,82782,82782,0,0,1,-30,30
2694,1964,0.026707,0.070547,0.0051,404,404,404,0,0,1,-30,30
3290,1965,0.065004,0.171328,0.0019,166,166,166,0,0,1,-30,30
3329,1965,0.029226,0.073066,0.0035,387,387,387,0,0,1,-30,30
3470,1966,0.002268,0.005291,0.0001,5284,5284,5284,0,0,1,-30,30
4454,1966,0.012774,0.023558,0.0002,1135,1135,1135,0,0,1,-30,30
2307,1968,0.003812,0.018568,0.0557,1633,1633,1633,0,0,1,-30,30
4137,1967,0.003911,0.01679,0.0284,1796,1796,1796,0,0,1,-30,30
5036,1968,0.005057,0.031131,0.0587,435,435,435,0,0,1,-30,30
5316,1967,0.002785,0.018153,0.0334,1686,1686,1686,0,0,1,-30,30
4929,1969,0.002569,0.036468,0.9253,873,873,873,0,0,1,-30,30
4929,1969,0.002569,0.036468,0.9253,873,873,873,0,0,1,-30,30
4929,1969,0.005422,0.039197,0.841,806,806,806,0,0,1,-30,30
3031,1971,0.000171,0.000313,0,82782,82782,82782,0,0,1,-30,30
3628,1972,0.005039,0.013857,0.0016,2003,2003,2003,0,0,1,-30,30
3536,1973,0.082464,0.277879,0.0031,105,105,105,0,0,1,-30,30
1986,1984,2e-06,0.001185,0.001,26121,26121,26121,0,0,1,-30,30
1986,1983,2e-06,0.001185,0.001,26121,26121,26121,0,0,1,-30,30
1986,1982,2e-06,0.001185,0.001,26121,26121,26121,0,0,1,-30,30
1986,1981,2e-06,0.001185,0.001,26121,26121,26121,0,0,1,-30,30
1986,1980,2e-06,0.001185,0.001,26121,26121,26121,0,0,1,-30,30
1986,1979,2e-06,0.001185,0.001,26121,26121,26121,0,0,1,-30,30
3834,1985,0.054674,0.149534,0.0017,192,192,192,0,0,1,-30,30
4509,1985,0.054926,0.166289,0.0019,174,174,174,0,0,1,-30,30
3835,1986,0.00164,0.011299,0.0213,507,507,507,0,0,1,-30,30
4511,1986,0.002647,0.018035,0.0334,408,408,408,0,0,1,-30,30
3312,1988,0.045855,0.140338,0.002,200,200,200,0,0,1,-30,30
4138,1989,0.031494,0.076846,0.001,356,356,356,0,0,1,-30,30
4345,1991,0.035097,0.068405,0.0007,396,396,396,0,0,1,-30,30
4778,1991,0.040816,0.092719,0.001,301,301,301,0,0,1,-30,30
4367,1992,0.057697,0.151927,0.0034,182,182,182,0,0,1,-30,30
2256,1993,0.018645,0.037037,0.0004,734,734,734,0,0,1,-30,30
3245,1994,0.059209,0.153439,0.0017,185,185,185,0,0,1,-30,30
4283,1995,0.078357,0.222726,0.003,126,126,126,0,0,1,-30,30
3953,1996,0.154926,0.396699,0.0098,70,70,70,0,0,1,-30,30
5220,1997,0.013025,0.037111,0.0018,773,773,773,0,0,1,-30,30
5400,1997,0.028568,0.097111,0.0062,300,300,300,0,0,1,-30,30
5414,1998,2e-05,0.000138,0.001,509,509,509,0,0,1,-30,30
5419,1998,0.000395,0.002647,0.0051,541,541,541,0,0,1,-30,30
5415,1999,0.000504,0.00126,0,21757,21757,21757,0,0,1,-30,30
3218,2000,0.041824,0.090451,0.001,306,306,306,0,0,1,-30,30
5764,2001,0.036533,0.159486,0.0021,181,181,181,0,0,1,-30,30
2313,2002,0.081129,0.207861,0.0024,137,137,137,0,0,1,-30,30
2322,2002,0.095641,0.247367,0.0028,115,115,115,0,0,1,-30,30
3221,2002,0.056437,0.148652,0.0019,192,192,192,0,0,1,-30,30
4216,2003,0.007055,0.044596,0.0006,674,674,674,0,0,1,-30,30
4539,2003,0.006803,0.045855,0.0028,657,657,657,0,0,1,-30,30
4771,2003,0.019652,0.05417,0.0006,528,528,528,0,0,1,-30,30
4216,2003,0.006299,0.039305,0.0005,765,765,765,0,0,1,-30,30
4539,2003,0.007055,0.047367,0.0006,636,636,636,0,0,1,-30,30
4539,2003,0.006979,0.046813,0.0006,643,643,643,0,0,1,-30,30
2528,2004,0.003259,0.021669,0.0405,502,502,502,0,0,1,-30,30
2528,2004,0.00324,0.021768,0.0395,502,502,502,0,0,1,-30,30
5417,2005,0.026102,0.066087,0.0011,429,429,429,0,0,1,-30,30
4966,2006,0.066516,0.181406,0.0028,158,158,158,0,0,1,-30,30
4097,2008,0.05543,0.141093,0.0016,201,201,201,0,0,1,-30,30
4898,2008,0.054422,0.138574,0.0016,205,205,205,0,0,1,-30,30
4097,2009,0.055178,0.140338,0.0016,202,202,202,0,0,1,-30,30
4899,2009,0.05417,0.13807,0.0016,206,206,206,0,0,1,-30,30
5396,2010,0.000252,0.00252,0.0001,13395,13395,13395,0,0,1,-30,30
2689,2011,0.002351,0.011022,0.0182,2747,2747,2747,0,0,1,-30,30
3306,2011,0.002252,0.015842,0.079,1935,1935,1935,0,0,1,-30,30
2931,2011,0.00132,0.013076,0.0385,448,448,448,0,0,1,-30,30
4175,2011,0.005531,0.027042,0.0628,1122,1122,1122,0,0,1,-30,30
5547,2012,0.016755,0.051348,0.0053,564,564,564,0,0,1,-30,30
3738,2013,0.058453,0.15747,0.0022,182,182,182,0,0,1,-30,30
4668,2016,0.000138,0.000316,0.0314,89765,89765,89765,0,0,1,-30,30
4187,2017,0.020988,0.055185,0.0026,504,504,504,0,0,1,-30,30
5209,2017,0.016049,0.040741,0.0019,679,679,679,0,0,1,-30,30
2829,2018,0.076594,0.194507,0.0022,146,146,146,0,0,1,-30,30
5081,2018,0.120106,0.327186,0.0042,88,88,88,0,0,1,-30,30
5244,2018,0.180957,0.33124,0.0039,81,81,81,0,0,1,-30,30
3959,2019,0.009264,0.038696,0.0638,778,778,778,0,0,1,-30,30
4479,2019,0.022084,0.061906,0.1013,471,471,471,0,0,1,-30,30
4889,2019,0.017185,0.07921,0.1336,382,382,382,0,0,1,-30,30
3428,2020,0.089494,0.244142,0.0028,117,117,117,0,0,1,-30,30
4335,2021,0.001358,0.003704,0.0002,7529,7529,7529,0,0,1,-30,30
5423,2022,0.000296,0.001936,0.0137,507,507,507,0,0,1,-30,30
5876,2025,0.008818,0.024188,0.0002,1182,1182,1182,0,0,1,-30,30
5877,2026,0.00907,0.024439,0.0002,1167,1167,1167,0,0,1,-30,30
5496,2027,0.00237,0.005748,0.0111,5010,5010,5010,0,0,1,-30,30
3204,2029,0.072814,0.15999,0.0017,174,174,174,0,0,1,-30,30
4966,2029,0.104157,0.283522,0.0038,101,101,101,0,0,1,-30,30
3635,2030,0.000336,0.002252,0.004,540,540,540,0,0,1,-30,30
2719,2032,0.068531,0.186697,0.0021,149,149,149,0,0,1,-30,30
4318,2032,0.016881,0.045855,0.0006,605,605,605,0,0,1,-30,30
2559,2033,0.022676,0.070295,0.0065,400,400,400,0,0,1,-30,30
4765,2033,0.035021,0.081129,0.0025,335,335,335,0,0,1,-30,30
5684,2034,0.001008,0.00252,0.001,10879,10879,10879,0,0,1,-30,30
5426,2035,0.002593,0.006914,0.0003,4107,4107,4107,0,0,1,-30,30
5425,2036,0.002099,0.006173,0.0003,4651,4651,4651,0,0,1,-30,30
5428,2037,0.010124,0.027296,0.0045,1021,1021,1021,0,0,1,-30,30
2101,2038,0.022593,0.077901,0.0045,396,396,396,0,0,1,-30,30
2698,2038,0.008395,0.017531,0.0826,1651,1651,1651,0,0,1,-30,30
3400,2038,0.016173,0.068395,0.0044,448,448,448,0,0,1,-30,30
2960,2040,0.046667,0.119136,0.0057,237,237,237,0,0,1,-30,30
4777,2040,0.017531,0.040123,0.0019,693,693,693,0,0,1,-30,30
4906,2041,0.00358,0.00716,0.0194,3711,3711,3711,0,0,1,-30,30
5593,2042,0.000504,0.00252,0,11835,11835,11835,0,0,1,-30,30
5594,2042,0.000504,0.00252,0,11835,11835,11835,0,0,1,-30,30
4151,2043,0.061225,0.171328,0.0018,163,163,163,0,0,1,-30,30
5216,2043,0.072688,0.199899,0.0022,139,139,139,0,0,1,-30,30
5344,2044,0.020988,0.107155,0.0126,279,279,279,0,0,1,-30,30
5598,2044,0.021164,0.107332,0.0012,279,279,279,0,0,1,-30,30
5599,2044,0.021164,0.107332,0.0012,279,279,279,0,0,1,-30,30
2444,2045,0.047619,0.129756,0.0014,215,215,215,0,0,1,-30,30
2067,2046,0.117914,0.298816,0.0034,95,95,95,0,0,1,-30,30
2836,2046,0.059234,0.162761,0.0018,176,176,176,0,0,1,-30,30
3769,2046,0.071429,0.181532,0.0021,156,156,156,0,0,1,-30,30
5251,2046,0.03225,0.081885,0.0009,346,346,346,0,0,1,-30,30
5253,2046,0.008566,0.053666,0.0007,560,560,560,0,0,1,-30,30
5248,2046,0.03225,0.081129,0.001,349,349,349,0,0,1,-30,30
4479,2047,0.011556,0.052998,0.0942,571,571,571,0,0,1,-30,30
4884,2047,0.011299,0.057086,0.1013,532,532,532,0,0,1,-30,30
4752,2048,0.075334,0.243638,0.0022,113,113,113,0,0,1,-30,30
3889,2049,0.109625,0.278786,0.0174,102,102,102,0,0,1,-30,30
3633,2050,0.002173,0.014519,0.0273,2109,2109,2109,0,0,1,-30,30
2458,2052,0.026449,0.06568,0.0207,454,454,454,0,0,1,-30,30
2676,2052,0.012133,0.030178,0.0095,990,990,990,0,0,1,-30,30
2231,2055,0.013253,0.051348,0.0013,574,574,574,0,0,1,-30,30
2243,2055,0.010582,0.063744,0.001,471,471,471,0,0,1,-30,30
2282,2055,0.014588,0.067498,0.0008,441,441,441,0,0,1,-30,30
2854,2055,0.012169,0.032779,0.001,870,870,870,0,0,1,-30,30
2232,2056,0.000942,0.004946,0.0182,6148,6148,6148,0,0,1,-30,30
2754,2056,0.008533,0.038716,0.0678,781,781,781,0,0,1,-30,30
2772,2056,0.002977,0.014748,0.0263,2058,2058,2058,0,0,1,-30,30
3784,2056,0.002483,0.016496,0.0304,507,507,507,0,0,1,-30,30
4090,2056,0.004188,0.019082,0.0334,1585,1585,1585,0,0,1,-30,30
4206,2056,0.001742,0.01171,0.038,457,457,457,0,0,1,-30,30
4511,2056,0.001414,0.009527,0.0172,507,507,507,0,0,1,-30,30
5432,2057,0.002771,0.007307,0,3779,3779,3779,0,0,1,-30,30
3002,2059,0.029479,0.064248,0.0007,406,406,406,0,0,1,-30,30
3002,2059,0.022928,0.062484,0.0007,431,431,431,0,0,1,-30,30
3528,2060,0.008672,0.04002,0.084,756,756,756,0,0,1,-30,30
5493,2060,0.001237,0.005636,0.0256,5398,5398,5398,0,0,1,-30,30
4834,2061,0.068027,0.173091,0.0019,164,164,164,0,0,1,-30,30
5335,2061,0.012094,0.031242,0.0003,908,908,908,0,0,1,-30,30
3216,2062,0.003062,0.020365,0.0385,471,471,471,0,0,1,-30,30
4336,2062,0.000786,0.00524,0.0273,471,471,471,0,0,1,-30,30
5430,2062,0.003615,0.024336,0.0445,558,558,558,0,0,1,-30,30
4337,2062,0.001274,0.008486,0.0152,545,545,545,0,0,1,-30,30
2360,2063,0.001634,0.016835,0.4361,1579,1579,1579,0,0,1,-30,30
3535,2063,0.000935,0.013565,0.3523,2335,2335,2335,0,0,1,-30,30
4797,2063,0.001434,0.01885,0.6527,1679,1679,1679,0,0,1,-30,30
2359,2063,0.001634,0.016842,0.4361,1579,1579,1579,0,0,1,-30,30
3534,2063,0.000934,0.013565,0.3523,2335,2335,2335,0,0,1,-30,30
4797,2063,0.001434,0.01885,0.6527,1679,1679,1679,0,0,1,-30,30
3640,2066,0.001512,0.006803,0.0001,4237,4237,4237,0,0,1,-30,30
3640,2065,0.001512,0.006803,0.0001,4237,4237,4237,0,0,1,-30,30
3640,2064,0.001512,0.006803,0.0001,4237,4237,4237,0,0,1,-30,30
5094,2068,0.000111,0.001604,0.0416,1382,1382,1382,0,0,1,-30,30
5093,2069,0.000111,0.0016,0.0404,1382,1382,1382,0,0,1,-30,30
5093,2070,0.000111,0.0016,0.0404,1382,1382,1382,0,0,1,-30,30
5094,2071,0.000111,0.0016,0.0404,1382,1382,1382,0,0,1,-30,30
5093,2072,0.000111,0.001606,0.0416,1382,1382,1382,0,0,1,-30,30
5094,2073,0.000111,0.001616,0.0419,1382,1382,1382,0,0,1,-30,30
5429,2074,0.000756,0.004283,0.0002,6789,6789,6789,0,0,1,-30,30
2135,2076,0.07357,0.199647,0.0022,143,143,143,0,0,1,-30,30
2745,2076,0.157697,0.401864,0.0045,71,71,71,0,0,1,-30,30
4720,2076,0.090955,0.248425,0.0058,115,115,115,0,0,1,-30,30
4119,2077,0.014696,0.0269,0.0656,935,935,935,0,0,1,-30,30
2931,2078,0.000988,0.006953,0.0273,4408,4408,4408,0,0,1,-30,30
3860,2079,0.013102,0.089947,0.002,325,325,325,0,0,1,-30,30
3878,2079,0.016881,0.071806,0.001,401,401,401,0,0,1,-30,30
5611,2079,0.066012,0.21542,0.002,132,132,132,0,0,1,-30,30
2817,2082,0.001481,0.005309,0.0002,5731,5731,5731,0,0,1,-30,30
3995,2084,0.049635,0.127992,0.0014,222,222,222,0,0,1,-30,30
4426,2083,0.038549,0.100277,0.0011,284,284,284,0,0,1,-30,30
2134,2085,0.005195,0.034528,0.0648,416,416,416,0,0,1,-30,30
4994,2087,0.018025,0.047531,0.0049,585,585,585,0,0,1,-30,30
5750,2087,0.023457,0.064074,0.0029,436,436,436,0,0,1,-30,30
4994,2086,0.018025,0.047407,0.0049,586,586,586,0,0,1,-30,30
5293,2089,0.0013,0.005888,0.0101,5134,5134,5134,0,0,1,-30,30
5292,2088,0.001306,0.005912,0.0101,5113,5113,5113,0,0,1,-30,30
2287,2090,0.009506,0.019136,0.0008,1391,1391,1391,0,0,1,-30,30
3276,2090,0.010124,0.026296,0.0013,1055,1055,1055,0,0,1,-30,30
4988,2091,0.01321,0.035185,0.0018,795,795,795,0,0,1,-30,30
5435,2092,0.000953,0.001744,0,15304,15304,15304,0,0,1,-30,30
3067,2093,0.184933,0.456034,0.0052,60,60,60,0,0,1,-30,30
3631,2093,0.031494,0.11615,0.0014,246,246,246,0,0,1,-30,30
4074,2093,0.111363,0.3419,0.0039,97,97,97,0,0,1,-30,30
4546,2093,0.039305,0.161502,0.002,178,178,178,0,0,1,-30,30
4548,2094,0.002094,0.013294,0.0243,473,473,473,0,0,1,-30,30
2121,2096,0.006499,0.043259,0.08,428,428,428,0,0,1,-30,30
2686,2096,0.003737,0.037823,0.1088,815,815,815,0,0,1,-30,30
5322,2096,0.001254,0.008365,0.0152,433,433,433,0,0,1,-30,30
4489,2097,0.00247,0.027208,0.5747,1168,1168,1168,0,0,1,-30,30
4929,2097,0.001766,0.019792,0.3957,1605,1605,1605,0,0,1,-30,30
3640,2098,0.008062,0.019904,0.0187,1375,1375,1375,0,0,1,-30,30
3640,2098,0.007811,0.019652,0.0187,1397,1397,1397,0,0,1,-30,30
2743,2099,0.01679,0.042346,0.0021,666,666,666,0,0,1,-30,30
2627,2100,0.039753,0.106506,0.0052,262,262,262,0,0,1,-30,30
2211,2101,0.014568,0.090123,0.0146,352,352,352,0,0,1,-30,30
2293,2103,0.000401,0.001817,0.003,431,431,431,0,0,1,-30,30
5881,2102,0.0032,0.014637,0.0243,440,440,440,0,0,1,-30,30
2102,1500,2e-05,0.000198,0,155535,155535,155535,0,0,1,-30,30
3157,2104,0.036256,0.092492,0.0034,307,307,307,0,0,1,-30,30
2578,2105,0.003401,0.022763,0.0415,492,492,492,0,0,1,-30,30
5022,2105,0.004122,0.027542,0.0501,492,492,492,0,0,1,-30,30
2460,2106,0.090955,0.247669,0.0069,112,112,112,0,0,1,-30,30
5495,2106,0.040514,0.110506,0.0013,251,251,251,0,0,1,-30,30
2497,2109,0.010557,0.019325,0.0008,1378,1378,1378,0,0,1,-30,30
4328,2109,0.004938,0.01321,0.0006,2151,2151,2151,0,0,1,-30,30
4328,2109,0.004938,0.01321,0.0006,2151,2151,2151,0,0,1,-30,30
4405,2110,0.048395,0.119753,0.0248,230,230,230,0,0,1,-30,30
4405,2110,0.048395,0.119753,0.0245,230,230,230,0,0,1,-30,30
3131,2111,0.006047,0.016125,0.0002,1715,1715,1715,0,0,1,-30,30
2212,2112,0.037289,0.154195,0.0019,187,187,187,0,0,1,-30,30
3099,2112,0.017889,0.045855,0.0005,600,600,600,0,0,1,-30,30
4721,2112,0.00907,0.025951,0.0002,1075,1075,1075,0,0,1,-30,30
5215,2112,0.011338,0.038801,0.0005,731,731,731,0,0,1,-30,30
3099,2112,0.019148,0.051398,0.0006,539,539,539,0,0,1,-30,30
4415,2112,0.023432,0.09675,0.0012,297,297,297,0,0,1,-30,30
5794,2112,0.017133,0.071051,0.0009,404,404,404,0,0,1,-30,30
4416,2113,0.001817,0.008198,0.0142,3657,3657,3657,0,0,1,-30,30
5667,2113,0.001857,0.012504,0.0233,558,558,558,0,0,1,-30,30
2889,2114,0.065679,0.209012,0.0097,136,136,136,0,0,1,-30,30
5653,2114,0.009136,0.025556,0.0011,1095,1095,1095,0,0,1,-30,30
2120,2117,0.007105,0.014009,0.0002,1937,1937,1937,0,0,1,-30,30
2120,2116,0.00325,0.00844,0.0001,3363,3363,3363,0,0,1,-30,30
2120,2119,0.000252,0.001613,0.0002,18630,18630,18630,0,0,1,-30,30
2120,2118,0.000252,0.001663,0.0002,18082,18082,18082,0,0,1,-30,30
2629,2120,0.094104,0.251676,0.0028,114,114,114,0,0,1,-30,30
3665,2120,0.066868,0.185059,0.0047,155,155,155,0,0,1,-30,30
4189,2120,0.163517,0.334593,0.004,82,82,82,0,0,1,-30,30
5142,2120,0.069992,0.202973,0.002,142,142,142,0,0,1,-30,30
5234,2120,0.106122,0.297178,0.0032,97,97,97,0,0,1,-30,30
2628,2121,0.002844,0.018884,0.0354,402,402,402,0,0,1,-30,30
3921,2122,0.079365,0.221466,0.0025,126,126,126,0,0,1,-30,30
5436,2122,0.015293,0.042328,0.0005,657,657,657,0,0,1,-30,30
3019,2123,0.068783,0.261779,0.003,113,113,113,0,0,1,-30,30
3685,2124,0.075838,0.216679,0.0024,129,129,129,0,0,1,-30,30
3719,2124,0.074074,0.211136,0.0024,132,132,132,0,0,1,-30,30
5437,2125,0.004787,0.033938,0.0003,888,888,888,0,0,1,-30,30
3287,2126,0.081381,0.225246,0.0019,127,127,127,0,0,1,-30,30
3031,2127,0.023683,0.052406,0.001,514,514,514,0,0,1,-30,30
3012,2128,0.00025,0.0025,0,13742,13742,13742,0,0,1,-30,30
2474,2130,0.000252,0.00252,0.0017,11313,11313,11313,0,0,1,-30,30
3193,2130,0.0194,0.05417,0.0026,498,498,498,0,0,1,-30,30
3195,2131,0.058453,0.163517,0.0018,171,171,171,0,0,1,-30,30
3466,2131,0.097002,0.267826,0.003,104,104,104,0,0,1,-30,30
4209,2131,0.040312,0.109095,0.0017,254,254,254,0,0,1,-30,30
3428,2132,0.024691,0.074326,0.0009,389,389,389,0,0,1,-30,30
3544,2132,0.05543,0.140842,0.0016,201,201,201,0,0,1,-30,30
2777,2133,0.018645,0.051146,0.0006,559,559,559,0,0,1,-30,30
3370,2133,0.015369,0.048627,0.0721,597,597,597,0,0,1,-30,30
3813,2133,0.078357,0.161754,0.0018,170,170,170,0,0,1,-30,30
4082,2133,0.087402,0.222525,0.0272,128,128,128,0,0,1,-30,30
5418,2133,0.016629,0.044092,0.0006,646,646,646,0,0,1,-30,30
3813,2133,0.054926,0.148652,0.0017,192,192,192,0,0,1,-30,30
5416,2133,0.016629,0.044092,0.0006,646,646,646,0,0,1,-30,30
5411,2135,0.066037,0.18002,0.002,159,159,159,0,0,1,-30,30
2688,2136,0.051272,0.133459,0.0015,207,207,207,0,0,1,-30,30
3628,2137,0.075082,0.193248,0.003,143,143,143,0,0,1,-30,30
3976,2136,0.065004,0.162509,0.002,169,169,169,0,0,1,-30,30
4036,2137,0.06198,0.178634,0.002,157,157,157,0,0,1,-30,30
2011,2140,4e-05,0.000375,0,433,433,433,0,0,1,-30,30
2011,2139,5.9e-05,0.000395,0,77501,77501,77501,0,0,1,-30,30
2011,2138,5.9e-05,0.000454,0.001,67609,67609,67609,0,0,1,-30,30
4694,2141,0.010988,0.035432,0.001,848,848,848,0,0,1,-30,30
2809,2143,0.000494,0.003319,0.0061,566,566,566,0,0,1,-30,30
4804,2143,0.00318,0.016237,0.0289,418,418,418,0,0,1,-30,30
5848,2143,0.003565,0.013003,0.0218,2467,2467,2467,0,0,1,-30,30
2247,2143,0.001363,0.006104,0.0111,432,432,432,0,0,1,-30,30
2809,2143,0.000514,0.003496,0.0061,566,566,566,0,0,1,-30,30
2809,2143,0.000988,0.004879,0.0091,432,432,432,0,0,1,-30,30
4218,2144,0.001764,0.004787,0.0001,5962,5962,5962,0,0,1,-30,30
4219,2144,0.001512,0.004031,0.0001,7065,7065,7065,0,0,1,-30,30
2508,2145,0.006914,0.021235,0.0013,1169,1169,1169,0,0,1,-30,30
3243,2145,0.008395,0.019753,0.0047,1217,1217,1217,0,0,1,-30,30
5282,2146,0.008314,0.028219,0,1004,1004,1004,0,0,1,-30,30
5385,2146,0.010078,0.054926,0.0021,529,529,529,0,0,1,-30,30
5552,2146,0.081633,0.229277,0.003,122,122,122,0,0,1,-30,30
5092,2148,0.000356,0.003319,0.0121,935,935,935,0,0,1,-30,30
5091,2149,0.00036,0.003356,0.0167,853,853,853,0,0,1,-30,30
2440,2150,0.003652,0.006685,0.0004,3993,3993,3993,0,0,1,-30,30
2440,2150,0.003652,0.006685,0.0004,3993,3993,3993,0,0,1,-30,30
1917,2151,0.011605,0.06358,0.004,470,470,470,0,0,1,-30,30
