bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2769,2151,0.000247,0.000691,0.0024,41324,41324,41324,0,0,1,-30,30
4446,2152,0.001086,0.007289,0.0132,545,545,545,0,0,1,-30,30
4853,2152,0.00308,0.020628,0.0375,575,575,575,0,0,1,-30,30
4446,2152,0.001067,0.007289,0.0132,471,471,471,0,0,1,-30,30
4853,2152,0.003022,0.020109,0.0375,575,575,575,0,0,1,-30,30
4854,2152,0.003022,0.020168,0.0435,463,463,463,0,0,1,-30,30
3213,2155,0.019904,0.051902,0.0106,532,532,532,0,0,1,-30,30
3563,2156,0.025156,0.046047,0.0021,563,563,563,0,0,1,-30,30
4376,2156,0.003779,0.009826,0,2805,2805,2805,0,0,1,-30,30
5327,2156,0.0194,0.103553,0.001,281,281,281,0,0,1,-30,30
5591,2156,0.008062,0.034266,0,839,839,839,0,0,1,-30,30
4375,2156,0.003023,0.009826,0,2872,2872,2872,0,0,1,-30,30
5555,2157,0.001705,0.010438,0.0304,455,455,455,0,0,1,-30,30
4188,2159,0.027161,0.070876,0.0034,392,392,392,0,0,1,-30,30
5769,2159,0.010741,0.027531,0.0013,1006,1006,1006,0,0,1,-30,30
5439,2160,0.000494,0.001481,0.0002,19026,19026,19026,0,0,1,-30,30
3561,2162,0.099017,0.241119,0.0037,117,117,117,0,0,1,-30,30
5440,2163,0.005896,0.030713,0.0396,973,973,973,0,0,1,-30,30
3675,2164,0.01008,0.018452,0.0006,1447,1447,1447,0,0,1,-30,30
3561,2165,0.037185,0.068066,0.0007,393,393,393,0,0,1,-30,30
5581,2165,0.080747,0.147806,0.0015,181,181,181,0,0,1,-30,30
2003,2166,0.004031,0.017637,0.0243,1682,1682,1682,0,0,1,-30,30
2003,2166,0.004535,0.018392,0.0252,1606,1606,1606,0,0,1,-30,30
2170,2169,0.002298,0.004207,0.0063,6326,6326,6326,0,0,1,-30,30
5345,2170,0.000123,0.001235,0.0047,24434,24434,24434,0,0,1,-30,30
4853,2171,0.001106,0.007546,0.0354,405,405,405,0,0,1,-30,30
2113,2172,0.000158,0.001343,0.5594,654,654,654,0,0,1,-30,30
2075,2174,0.015148,0.064062,0.0037,488,488,488,0,0,1,-30,30
3226,2174,0.009383,0.040123,0.0005,779,779,779,0,0,1,-30,30
5299,2174,0.010617,0.043704,0.0016,769,769,769,0,0,1,-30,30
4776,2174,0.001235,0.00642,0.0013,4930,4930,4930,0,0,1,-30,30
2242,2175,0.002264,0.015056,0.0273,575,575,575,0,0,1,-30,30
3727,2175,0.002173,0.014617,0.0263,492,492,492,0,0,1,-30,30
3947,2175,0.000375,0.002509,0.004,575,575,575,0,0,1,-30,30
5092,2175,0.001746,0.011648,0.0216,487,487,487,0,0,1,-30,30
5103,2175,0.000909,0.00478,0.0086,431,431,431,0,0,1,-30,30
5351,2175,0.001936,0.011239,0.0203,431,431,431,0,0,1,-30,30
5091,2175,0.001738,0.011635,0.0213,487,487,487,0,0,1,-30,30
5102,2175,0.000751,0.004148,0.0101,7343,7343,7343,0,0,1,-30,30
5091,2175,0.001679,0.01122,0.0203,575,575,575,0,0,1,-30,30
5715,2179,0.024188,0.066213,0.0007,419,419,419,0,0,1,-30,30
2790,2180,0.120862,0.306551,0.0035,93,93,93,0,0,1,-30,30
4456,2180,0.05291,0.134291,0.0015,211,211,211,0,0,1,-30,30
3428,2181,0.031922,0.135097,0.0017,222,222,222,0,0,1,-30,30
3544,2182,0.040564,0.153187,0.0018,192,192,192,0,0,1,-30,30
3895,2182,0.06198,0.158982,0.0018,179,179,179,0,0,1,-30,30
3428,2181,0.031973,0.135299,0.0017,221,221,221,0,0,1,-30,30
3544,2182,0.040564,0.146888,0.0018,200,200,200,0,0,1,-30,30
4669,2185,0.008889,0.092593,0.0151,327,327,327,0,0,1,-30,30
4669,2185,0.008889,0.092469,0.0144,327,327,327,0,0,1,-30,30
2231,2187,0.005693,0.01042,0.0044,2562,2562,2562,0,0,1,-30,30
2231,2186,0.005693,0.01042,0.0044,2562,2562,2562,0,0,1,-30,30
2692,2188,0.000381,0.000697,0.0486,38967,38967,38967,0,0,1,-30,30
4039,2189,0.007307,0.017133,0.0191,1633,1633,1633,0,0,1,-30,30
2894,2190,0.000756,0.00252,0.0001,11560,11560,11560,0,0,1,-30,30
3896,2190,0.094986,0.240867,0.0032,118,118,118,0,0,1,-30,30
2196,2193,0.000252,0.00252,0.0011,11313,11313,11313,0,0,1,-30,30
2303,2193,0.000756,0.002016,0.0023,13307,13307,13307,0,0,1,-30,30
3115,2193,0.007559,0.015369,0.0126,1673,1673,1673,0,0,1,-30,30
3314,2193,0.009964,0.01824,0.0118,1379,1379,1379,0,0,1,-30,30
3728,2193,0.002217,0.004059,0.0026,6195,6195,6195,0,0,1,-30,30
4829,2193,0.008296,0.015186,0.0096,1656,1656,1656,0,0,1,-30,30
2196,2193,0.000252,0.00252,0.0011,11313,11313,11313,0,0,1,-30,30
4829,2193,0.006551,0.01285,0.0112,1987,1987,1987,0,0,1,-30,30
4829,2193,0.004283,0.01033,0.0111,2563,2563,2563,0,0,1,-30,30
2334,2194,0.000158,0.000593,0.0688,50635,50635,50635,0,0,1,-30,30
2864,2194,0.000336,0.001304,0.162,23076,23076,23076,0,0,1,-30,30
3024,2194,4e-05,0.000237,0.0334,434,434,434,0,0,1,-30,30
3984,2194,0.000296,0.002667,0.1863,426,426,426,0,0,1,-30,30
2333,2194,0.000362,0.000664,0.0466,41087,41087,41087,0,0,1,-30,30
3985,2194,0.000435,0.001659,0.3351,18126,18126,18126,0,0,1,-30,30
5443,2195,0.017284,0.06321,0.0232,463,463,463,0,0,1,-30,30
5444,2197,0.007055,0.022676,0.0002,1207,1207,1207,0,0,1,-30,30
3944,2198,0.083648,0.211892,0.0024,137,137,137,0,0,1,-30,30
5461,2200,0.000123,0.001235,0.0002,27888,27888,27888,0,0,1,-30,30
5445,2201,0.000988,0.002469,0,9817,9817,9817,0,0,1,-30,30
2815,2204,0.001975,0.004938,0,5585,5585,5585,0,0,1,-30,30
2207,2205,2e-05,0.000198,0.0233,420,420,420,0,0,1,-30,30
3695,2205,0.000237,0.002272,0.0081,935,935,935,0,0,1,-30,30
3695,2205,0.000257,0.002449,0.0081,935,935,935,0,0,1,-30,30
2208,2205,2e-05,0.000198,0.0132,870,870,870,0,0,1,-30,30
2209,2206,1e-05,0.0001,0.0462,895,895,895,0,0,1,-30,30
3928,2206,0.001143,0.011399,0.2946,1579,1579,1579,0,0,1,-30,30
3928,2206,0.001087,0.012375,0.2513,1579,1579,1579,0,0,1,-30,30
3832,2210,0.043336,0.109095,0.0015,252,252,252,0,0,1,-30,30
4954,2210,0.028471,0.078861,0.0264,361,361,361,0,0,1,-30,30
5794,2212,0.019904,0.082892,0.001,347,347,347,0,0,1,-30,30
3006,2213,0.010582,0.026455,0.0003,1037,1037,1037,0,0,1,-30,30
3156,2214,0.000879,0.0037,0.085,8140,8140,8140,0,0,1,-30,30
5446,2214,0.000533,0.003556,0.0061,566,566,566,0,0,1,-30,30
3155,2214,0.000869,0.003437,0.0851,8731,8731,8731,0,0,1,-30,30
4043,2215,0.031746,0.082389,0.001,345,345,345,0,0,1,-30,30
3151,2218,0.004444,0.028148,0.0211,1109,1109,1109,0,0,1,-30,30
5449,2219,0.073066,0.199043,0.0022,140,140,140,0,0,1,-30,30
5452,2220,0.02066,0.056185,0.0006,494,494,494,0,0,1,-30,30
2512,2221,0.082892,0.15999,0.0017,169,169,169,0,0,1,-30,30
2884,2223,0.047115,0.08642,0.0017,292,292,292,0,0,1,-30,30
5206,2223,0.021164,0.132275,0.0017,214,214,214,0,0,1,-30,30
5210,2223,0.036281,0.13681,0.0017,203,203,203,0,0,1,-30,30
5453,2225,0.000316,0.002153,0.004,440,440,440,0,0,1,-30,30
5451,2224,0.000316,0.002153,0.004,440,440,440,0,0,1,-30,30
4830,2228,0.056941,0.156211,0.0073,183,183,183,0,0,1,-30,30
5454,2228,0.078861,0.176619,0.0019,158,158,158,0,0,1,-30,30
2591,2230,4e-05,0.000237,0,483,483,483,0,0,1,-30,30
2854,2231,0.002897,0.014412,0.0002,2069,2069,2069,0,0,1,-30,30
2478,2233,0.000852,0.008636,0.2224,1828,1828,1828,0,0,1,-30,30
5007,2233,0.001288,0.013033,0.335,1579,1579,1579,0,0,1,-30,30
2234,1502,0.000595,0.001089,0,25315,25315,25315,0,0,1,-30,30
4190,2234,0.032099,0.135679,0.007,231,231,231,0,0,1,-30,30
5455,2234,0.000988,0.003951,0.0002,8499,8499,8499,0,0,1,-30,30
5456,2235,0.002872,0.01227,0.0183,2414,2414,2414,0,0,1,-30,30
5089,2236,0.026959,0.073318,0.0009,390,390,390,0,0,1,-30,30
5457,2237,2e-05,0.000198,0.001,155535,155535,155535,0,0,1,-30,30
2510,2239,0.06324,0.176367,0.002,163,163,163,0,0,1,-30,30
2532,2239,0.024943,0.07735,0.001,375,375,375,0,0,1,-30,30
3783,2240,0.014412,0.039305,0.0415,727,727,727,0,0,1,-30,30
3783,2240,0.01421,0.039405,0.0442,727,727,727,0,0,1,-30,30
3010,2241,0.033827,0.086667,0.0006,345,345,345,0,0,1,-30,30
3855,2241,0.017407,0.111728,0.0013,286,286,286,0,0,1,-30,30
5095,2241,0.020148,0.125259,0.0092,255,255,255,0,0,1,-30,30
5300,2241,0.035926,0.102716,0.0011,318,318,318,0,0,1,-30,30
2595,2242,0.001541,0.010291,0.0238,413,413,413,0,0,1,-30,30
3968,2242,0.000178,0.001225,0.002,545,545,545,0,0,1,-30,30
5092,2242,0.002489,0.016612,0.0304,545,545,545,0,0,1,-30,30
5881,2242,0.002805,0.01282,0.0223,440,440,440,0,0,1,-30,30
2595,2242,0.001541,0.010252,0.0192,575,575,575,0,0,1,-30,30
5725,2242,0.000158,0.001106,0.002,440,440,440,0,0,1,-30,30
3783,2243,0.022928,0.058881,0.0013,482,482,482,0,0,1,-30,30
2808,2245,0.007284,0.044321,0.0059,718,718,718,0,0,1,-30,30
3539,2245,0.010124,0.058519,0.05,539,539,539,0,0,1,-30,30
2808,2245,0.00716,0.044198,0.0059,720,720,720,0,0,1,-30,30
4036,2246,0.02192,0.049131,0.001,549,549,549,0,0,1,-30,30
4804,2247,0.00243,0.01357,0.0248,2246,2246,2246,0,0,1,-30,30
3507,2248,0.061365,0.112327,0.001,238,238,238,0,0,1,-30,30
3507,2248,0.062911,0.115158,0.001,232,232,232,0,0,1,-30,30
2871,2248,0.019652,0.054296,0.0006,527,527,527,0,0,1,-30,30
5557,2250,0.001402,0.005452,0.0101,5533,5533,5533,0,0,1,-30,30
4048,2251,0.012346,0.057949,0.1202,514,514,514,0,0,1,-30,30
3344,2252,0.011852,0.031358,0.0015,895,895,895,0,0,1,-30,30
3477,2252,0.006889,0.020272,0.001,1400,1400,1400,0,0,1,-30,30
2579,2254,0.00214,0.024723,0.5545,1286,1286,1286,0,0,1,-30,30
3171,2254,0.00338,0.034294,0.8866,926,926,926,0,0,1,-30,30
3248,2254,0.000229,0.002465,0.0549,1487,1487,1487,0,0,1,-30,30
4944,2254,0.000561,0.006198,0.1473,1731,1731,1731,0,0,1,-30,30
3172,2254,0.00338,0.034294,0.8866,926,926,926,0,0,1,-30,30
5364,2256,0.005533,0.010128,0,2636,2636,2636,0,0,1,-30,30
2791,2257,0.008535,0.038929,0.0678,781,781,781,0,0,1,-30,30
2916,2257,0.001106,0.005136,0.0081,5922,5922,5922,0,0,1,-30,30
2405,2258,0.099521,0.25296,0.0029,112,112,112,0,0,1,-30,30
4669,2259,0.031111,0.078642,0.0067,359,359,359,0,0,1,-30,30
4792,2259,0.038272,0.101975,0.0044,279,279,279,0,0,1,-30,30
5456,2260,5e-05,0.000227,0.0002,130845,130845,130845,0,0,1,-30,30
2496,2262,0.042832,0.179894,0.0022,160,160,160,0,0,1,-30,30
3634,2264,0.003081,0.020109,0.0375,1522,1522,1522,0,0,1,-30,30
5504,2264,0.000533,0.003536,0.0061,524,524,524,0,0,1,-30,30
3918,2265,0.007559,0.0194,0.0002,1461,1461,1461,0,0,1,-30,30
4854,2267,0.001067,0.004306,0.08,6978,6978,6978,0,0,1,-30,30
4853,2266,0.001067,0.004306,0.08,6978,6978,6978,0,0,1,-30,30
5458,2268,0.004059,0.007429,0.0057,3593,3593,3593,0,0,1,-30,30
2280,2270,0.004662,0.008534,0.0039,3315,3315,3315,0,0,1,-30,30
2629,2271,0.066566,0.17284,0.0022,165,165,165,0,0,1,-30,30
5142,2271,0.090249,0.228773,0.0026,124,124,124,0,0,1,-30,30
5677,2272,0.006444,0.012667,0.0036,2205,2205,2205,0,0,1,-30,30
2628,2273,0.001936,0.01284,0.0243,433,433,433,0,0,1,-30,30
5322,2273,0.001363,0.015427,0.0445,433,433,433,0,0,1,-30,30
4671,2274,0.047901,0.15,0.007,193,193,193,0,0,1,-30,30
5642,2274,0.014284,0.08858,0.0049,338,338,338,0,0,1,-30,30
4440,2274,0.001926,0.018247,0.1021,1653,1653,1653,0,0,1,-30,30
5298,2274,0.005037,0.03142,0.0017,953,953,953,0,0,1,-30,30
4355,2277,0.012346,0.051146,0.0006,579,579,579,0,0,1,-30,30
5459,2278,0.000233,0.00156,0.003,507,507,507,0,0,1,-30,30
3165,2279,0.017989,0.07546,0.0069,393,393,393,0,0,1,-30,30
2216,2280,0.007901,0.039506,0.0032,797,797,797,0,0,1,-30,30
2192,2281,0.000691,0.003852,0.0071,7910,7910,7910,0,0,1,-30,30
2214,2281,0.000454,0.003121,0.0061,545,545,545,0,0,1,-30,30
5099,2281,0.001896,0.011022,0.0284,2768,2768,2768,0,0,1,-30,30
2191,2281,0.000514,0.002331,0.0116,409,409,409,0,0,1,-30,30
2214,2281,0.000474,0.003101,0.0061,566,566,566,0,0,1,-30,30
5098,2281,0.002272,0.011062,0.0263,2741,2741,2741,0,0,1,-30,30
4510,2282,0.016982,0.096271,0.001,312,312,312,0,0,1,-30,30
5461,2283,0.000123,0.001235,0.0002,27888,27888,27888,0,0,1,-30,30
4043,2284,0.009423,0.017248,0.0002,1548,1548,1548,0,0,1,-30,30
4043,2284,0.009423,0.017248,0.0002,1548,1548,1548,0,0,1,-30,30
3428,2288,0.05506,0.100786,0.001,265,265,265,0,0,1,-30,30
3585,2289,0.044092,0.119929,0.0015,239,239,239,0,0,1,-30,30
3261,2291,5.9e-05,0.000988,0.004,1363,1363,1363,0,0,1,-30,30
4729,2291,5.9e-05,0.001126,0.004,1363,1363,1363,0,0,1,-30,30
4728,2290,5.9e-05,0.001047,0.004,1363,1363,1363,0,0,1,-30,30
5718,2292,0.028471,0.072562,0.0008,391,391,391,0,0,1,-30,30
4034,2294,0.038395,0.099136,0.0047,286,286,286,0,0,1,-30,30
4615,2294,0.034444,0.110123,0.008,263,263,263,0,0,1,-30,30
5462,2296,0.01159,0.031998,0,894,894,894,0,0,1,-30,30
4807,2297,0.068783,0.23356,0.0027,125,125,125,0,0,1,-30,30
3821,2297,0.032754,0.111363,0.0013,263,263,263,0,0,1,-30,30
4885,2298,0.00081,0.008193,0.2108,1694,1694,1694,0,0,1,-30,30
2616,2299,0.011482,0.031111,0.0015,896,896,896,0,0,1,-30,30
3244,2299,0.037407,0.100864,0.0047,277,277,277,0,0,1,-30,30
2838,2300,0.000756,0.002016,0,13714,13714,13714,0,0,1,-30,30
3432,2300,0.02287,0.041864,0.0004,619,619,619,0,0,1,-30,30
4590,2300,0.089947,0.230537,0.003,120,120,120,0,0,1,-30,30
5646,2300,0.196901,0.539708,0.006,52,52,52,0,0,1,-30,30
2551,2301,0.002528,0.016731,0.0304,469,469,469,0,0,1,-30,30
2839,2301,4.8e-05,8.8e-05,0.0051,308785,308785,308785,0,0,1,-30,30
3528,2301,0.008988,0.060563,0.1043,404,404,404,0,0,1,-30,30
5463,2302,0.001008,0.002016,0,12712,12712,12712,0,0,1,-30,30
3310,2306,0.058176,0.132376,0.0043,205,205,205,0,0,1,-30,30
5775,2308,0.073822,0.164928,0.0026,169,169,169,0,0,1,-30,30
5861,2308,0.00252,0.007055,0.0001,4060,4060,4060,0,0,1,-30,30
5235,2309,0.065256,0.259259,0.0031,111,111,111,0,0,1,-30,30
3326,2310,0.085132,0.155833,0.0058,172,172,172,0,0,1,-30,30
4116,2310,0.067432,0.123433,0.0032,217,217,217,0,0,1,-30,30
5330,2311,0.038284,0.070078,0.0007,381,381,381,0,0,1,-30,30
2741,2312,0.013333,0.026667,0.0012,997,997,997,0,0,1,-30,30
2351,2314,0.018148,0.036296,0.0016,732,732,732,0,0,1,-30,30
3888,2314,0.018148,0.036296,0.0016,732,732,732,0,0,1,-30,30
5652,2314,0.082222,0.183951,0.0084,148,148,148,0,0,1,-30,30
2503,2316,0.009574,0.018896,0.0254,1436,1436,1436,0,0,1,-30,30
3122,2316,0.005442,0.014386,0.0163,1978,1978,1978,0,0,1,-30,30
3877,2316,0.013855,0.025362,0.0002,1053,1053,1053,0,0,1,-30,30
5089,2316,0.097178,0.252708,0.0075,113,113,113,0,0,1,-30,30
5645,2316,0.007256,0.030637,0.0008,966,966,966,0,0,1,-30,30
3877,2316,0.014556,0.026645,0.0002,1002,1002,1002,0,0,1,-30,30
5644,2316,0.007307,0.030738,0.0009,963,963,963,0,0,1,-30,30
3419,2316,0.005795,0.018392,0.0009,1578,1578,1578,0,0,1,-30,30
2646,2317,0.002193,0.014716,0.0263,416,416,416,0,0,1,-30,30
3297,2317,0.001323,0.00883,0.0162,507,507,507,0,0,1,-30,30
2295,2318,0.039557,0.087679,0.001,307,307,307,0,0,1,-30,30
4788,2318,0.04258,0.09423,0.001,286,286,286,0,0,1,-30,30
5563,2320,0.013102,0.035525,0,780,780,780,0,0,1,-30,30
3876,2321,0.001481,0.007072,0.0121,4284,4284,4284,0,0,1,-30,30
4175,2321,0.001956,0.013136,0.0243,440,440,440,0,0,1,-30,30
2937,2322,0.067523,0.184429,0.0021,155,155,155,0,0,1,-30,30
4116,2322,0.073056,0.133728,0.0043,200,200,200,0,0,1,-30,30
5063,2322,0.065508,0.271101,0.0034,110,110,110,0,0,1,-30,30
5063,2322,0.065508,0.271101,0.0034,110,110,110,0,0,1,-30,30
2528,2323,0.011,0.056595,0.1027,537,537,537,0,0,1,-30,30
4895,2324,0.038574,0.10199,0.0201,271,271,271,0,0,1,-30,30
3236,2325,0.010222,0.025914,0.0013,1067,1067,1067,0,0,1,-30,30
4153,2326,0.005795,0.014361,0.0135,1907,1907,1907,0,0,1,-30,30
4540,2326,0.006551,0.016125,0.0152,1697,1697,1697,0,0,1,-30,30
3668,2327,0.02066,0.052154,0.0006,527,527,527,0,0,1,-30,30
5464,2328,0.012716,0.052469,0.0026,551,551,551,0,0,1,-30,30
3381,2329,0.026984,0.068808,0.0022,412,412,412,0,0,1,-30,30
3769,2329,0.068783,0.174099,0.0063,163,163,163,0,0,1,-30,30
3098,2332,0.002383,0.006457,0.0003,4316,4316,4316,0,0,1,-30,30
4412,2335,0.028219,0.194004,0.0023,156,156,156,0,0,1,-30,30
5423,2336,0.000691,0.004563,0.0081,507,507,507,0,0,1,-30,30
3102,2338,0.084656,0.181406,0.002,152,152,152,0,0,1,-30,30
5469,2339,0.007332,0.024842,0.0003,1107,1107,1107,0,0,1,-30,30
3213,2342,0.07609,0.171076,0.0187,158,158,158,0,0,1,-30,30
3265,2342,0.036533,0.093726,0.001,294,294,294,0,0,1,-30,30
3433,2343,0.069035,0.175359,0.002,157,157,157,0,0,1,-30,30
4635,2343,0.019501,0.079516,0.0085,361,361,361,0,0,1,-30,30
4724,2343,0.095742,0.282691,0.0062,99,99,99,0,0,1,-30,30
5601,2343,0.013605,0.037541,0.0019,740,740,740,0,0,1,-30,30
3433,2342,0.066264,0.168304,0.0019,164,164,164,0,0,1,-30,30
4635,2342,0.019652,0.080625,0.0102,356,356,356,0,0,1,-30,30
4277,2344,0.002449,0.016336,0.0354,479,479,479,0,0,1,-30,30
5470,2344,0.006461,0.021728,0.0385,1355,1355,1355,0,0,1,-30,30
4277,2344,0.002568,0.017146,0.0405,454,454,454,0,0,1,-30,30
4597,2345,0.000457,0.005035,0.1458,1841,1841,1841,0,0,1,-30,30
3082,2346,0.059753,0.161605,0.0077,173,173,173,0,0,1,-30,30
3487,2346,0.041728,0.105802,0.005,262,262,262,0,0,1,-30,30
2870,2347,0.110355,0.310658,0.0037,90,90,90,0,0,1,-30,30
2437,2348,0.004283,0.008566,0.0001,3176,3176,3176,0,0,1,-30,30
2900,2349,0.029479,0.121945,0.0015,236,236,236,0,0,1,-30,30
4465,2349,0.076594,0.160242,0.0019,167,167,167,0,0,1,-30,30
2900,2349,0.02973,0.124717,0.0016,231,231,231,0,0,1,-30,30
5851,2350,0.04258,0.079617,0,337,337,337,0,0,1,-30,30
3371,2352,0.015243,0.050617,0.0006,559,559,559,0,0,1,-30,30
4232,2352,0.055984,0.153691,0.0018,181,181,181,0,0,1,-30,30
4341,2353,0.017561,0.045906,0.0035,601,601,601,0,0,1,-30,30
5129,2353,0.011842,0.029982,0,916,916,916,0,0,1,-30,30
2893,2354,0.003,0.013517,0.0243,2236,2236,2236,0,0,1,-30,30
5471,2354,0.003812,0.013017,0.0213,2283,2283,2283,0,0,1,-30,30
2581,2356,0.020161,0.05458,0.0192,522,522,522,0,0,1,-30,30
2994,2356,0.012963,0.036667,0.0084,780,780,780,0,0,1,-30,30
4322,2356,0.015556,0.039877,0.007,709,709,709,0,0,1,-30,30
2581,2356,0.020123,0.054444,0.0187,523,523,523,0,0,1,-30,30
4323,2356,0.015383,0.039642,0.007,714,714,714,0,0,1,-30,30
4642,2357,0.043333,0.109877,0.0079,256,256,256,0,0,1,-30,30
2581,2356,0.020247,0.054568,0.019,522,522,522,0,0,1,-30,30
4039,2361,0.006223,0.016956,0.0002,1684,1684,1684,0,0,1,-30,30
2826,2362,0.014568,0.046543,0.0023,622,622,622,0,0,1,-30,30
4373,2362,0.079753,0.250247,0.0123,116,116,116,0,0,1,-30,30
2659,2363,0.021422,0.075067,0.0243,406,406,406,0,0,1,-30,30
2915,2363,0.0252,0.085911,0.0252,355,355,355,0,0,1,-30,30
3578,2365,0.085412,0.289746,0.0034,101,101,101,0,0,1,-30,30
5792,2366,0.048518,0.128025,0.006,218,218,218,0,0,1,-30,30
4539,2367,0.004283,0.008314,0.0117,3252,3252,3252,0,0,1,-30,30
5225,2368,0.010617,0.028518,0.0013,977,977,977,0,0,1,-30,30
4367,2370,0.035525,0.123457,0.0069,230,230,230,0,0,1,-30,30
5473,2371,0.000123,0.001235,0.0002,23932,23932,23932,0,0,1,-30,30
5474,2372,0.097758,0.229025,0.0025,123,123,123,0,0,1,-30,30
2385,2383,2e-06,0.001185,0,26121,26121,26121,0,0,1,-30,30
2385,2382,2e-06,0.001185,0,26121,26121,26121,0,0,1,-30,30
2385,2381,2e-06,0.001185,0,26121,26121,26121,0,0,1,-30,30
2385,2380,2e-06,0.001185,0,26121,26121,26121,0,0,1,-30,30
2385,2379,2e-06,0.001244,0,24882,24882,24882,0,0,1,-30,30
2385,2378,2e-06,0.001185,0,26121,26121,26121,0,0,1,-30,30
2645,2384,0.081381,0.248173,0.0031,117,117,117,0,0,1,-30,30
3916,2384,0.003779,0.012346,0.0161,2356,2356,2356,0,0,1,-30,30
5456,2384,0.016881,0.062963,0.0177,467,467,467,0,0,1,-30,30
3916,2384,0.010078,0.040514,0.0022,729,729,729,0,0,1,-30,30
3297,2385,0.002449,0.011141,0.0203,2714,2714,2714,0,0,1,-30,30
4159,2385,0.000672,0.003141,0.0051,9637,9637,9637,0,0,1,-30,30
4207,2386,0.01285,0.027463,0.0004,974,974,974,0,0,1,-30,30
2768,2387,0.034014,0.08642,0.0017,328,328,328,0,0,1,-30,30
4039,2387,0.033006,0.107836,0.0204,270,270,270,0,0,1,-30,30
3131,2389,0.056412,0.18453,0.0021,154,154,154,0,0,1,-30,30
3570,2389,0.012195,0.032225,0.0364,857,857,857,0,0,1,-30,30
3733,2389,0.105518,0.344898,0.0039,82,82,82,0,0,1,-30,30
5476,2390,0.053414,0.145629,0.0017,191,191,191,0,0,1,-30,30
3718,2390,0.048627,0.130511,0.0068,212,212,212,0,0,1,-30,30
5375,2391,0.001008,0.00252,0.001,10879,10879,10879,0,0,1,-30,30
3685,2393,0.03351,0.142857,0.0043,202,202,202,0,0,1,-30,30
2522,2394,0.039078,0.106576,0.0012,261,261,261,0,0,1,-30,30
2602,2395,0.006299,0.01159,0.0125,2239,2239,2239,0,0,1,-30,30
3685,2395,0.038045,0.104812,0.0198,265,265,265,0,0,1,-30,30
4926,2396,0.108163,0.234492,0.0027,118,118,118,0,0,1,-30,30
3321,2397,0.001008,0.002771,0.0001,10014,10014,10014,0,0,1,-30,30
5020,2398,0.02318,0.060972,0.0007,467,467,467,0,0,1,-30,30
2762,2400,0.011386,0.020842,0.0153,1281,1281,1281,0,0,1,-30,30
3660,2400,0.033485,0.091333,0.001,313,313,313,0,0,1,-30,30
2402,2401,0.000454,0.001209,0,23551,23551,23551,0,0,1,-30,30
5501,2401,0.070043,0.23356,0.0025,125,125,125,0,0,1,-30,30
2924,2402,0.102797,0.260771,0.0029,109,109,109,0,0,1,-30,30
3349,2402,0.078861,0.267826,0.0031,109,109,109,0,0,1,-30,30
5576,2402,0.053918,0.183422,0.0021,160,160,160,0,0,1,-30,30
2924,2402,0.103049,0.261275,0.0029,109,109,109,0,0,1,-30,30
5577,2402,0.054926,0.185941,0.0021,157,157,157,0,0,1,-30,30
2836,2403,0.057697,0.12522,0.0002,221,221,221,0,0,1,-30,30
4949,2404,0.058453,0.120433,0.0013,228,228,228,0,0,1,-30,30
2512,2405,0.07609,0.241875,0.0029,120,120,120,0,0,1,-30,30
2654,2406,0.098765,0.239607,0.0026,118,118,118,0,0,1,-30,30
2789,2407,0.015672,0.037591,0.0066,747,747,747,0,0,1,-30,30
2789,2407,0.015672,0.037591,0.0066,747,747,747,0,0,1,-30,30
3343,2409,0.000252,0.00126,0,23670,23670,23670,0,0,1,-30,30
3870,2409,0.024439,0.084656,0,346,346,346,0,0,1,-30,30
3030,2411,0.008314,0.024691,0.0305,1168,1168,1168,0,0,1,-30,30
3698,2411,0.01033,0.044848,0,661,661,661,0,0,1,-30,30
3741,2411,0.003145,0.005757,0.0079,4637,4637,4637,0,0,1,-30,30
5681,2411,0.005039,0.021416,0.0002,1383,1383,1383,0,0,1,-30,30
3698,2411,0.011363,0.047241,0.0047,626,626,626,0,0,1,-30,30
4727,2413,5.9e-05,0.000198,0.0091,148594,148594,148594,0,0,1,-30,30
4727,2412,4e-05,0.000198,0.0051,151981,151981,151981,0,0,1,-30,30
5487,2414,0.069892,0.190653,0.0021,150,150,150,0,0,1,-30,30
2479,2415,0.025556,0.064691,0.0032,436,436,436,0,0,1,-30,30
3000,2415,0.041543,0.107901,0.0316,263,263,263,0,0,1,-30,30
5766,2416,0.02318,0.06324,0.0007,452,452,452,0,0,1,-30,30
4743,2417,0.018645,0.078357,0.001,378,378,378,0,0,1,-30,30
2422,2418,0.000123,0.00037,0,77773,77773,77773,0,0,1,-30,30
4564,2418,0.014198,0.037654,0.0019,754,754,754,0,0,1,-30,30
3234,2419,0.003779,0.007559,0.0052,3391,3391,3391,0,0,1,-30,30
5838,2421,0.113379,0.252457,0.003,107,107,107,0,0,1,-30,30
3951,2423,0.044848,0.131519,0.0015,213,213,213,0,0,1,-30,30
5798,2424,0.036029,0.081381,0.0009,332,332,332,0,0,1,-30,30
4861,2425,0.005432,0.014321,0.0006,2105,2105,2105,0,0,1,-30,30
5694,2425,0.004815,0.012222,0.0006,2632,2632,2632,0,0,1,-30,30
3181,2426,8e-05,0.000147,0.0091,184947,184947,184947,0,0,1,-30,30
3181,2427,8.7e-05,0.00016,0.0091,169954,169954,169954,0,0,1,-30,30
5379,2428,0.014941,0.041572,0.0005,689,689,689,0,0,1,-30,30
5493,2429,0.00019,0.00062,0.001,48031,48031,48031,0,0,1,-30,30
4243,2431,0.085916,0.238095,0.0037,121,121,121,0,0,1,-30,30
4243,2431,0.091207,0.235828,0.0041,121,121,121,0,0,1,-30,30
5484,2432,0.00284,0.005802,0.0003,4691,4691,4691,0,0,1,-30,30
2436,2433,0.045603,0.183422,0.0021,157,157,157,0,0,1,-30,30
2522,2433,0.053918,0.137062,0.0016,201,201,201,0,0,1,-30,30
3387,2433,0.004031,0.011086,0.0002,2503,2503,2503,0,0,1,-30,30
3463,2433,0.05291,0.143109,0.0016,194,194,194,0,0,1,-30,30
5804,2433,0.026203,0.067523,0.0007,408,408,408,0,0,1,-30,30
2522,2433,0.051146,0.139582,0.0016,199,199,199,0,0,1,-30,30
2606,2435,0.003062,0.020365,0.0375,513,513,513,0,0,1,-30,30
2796,2435,0.000435,0.002607,0.0051,515,515,515,0,0,1,-30,30
2796,2434,0.000494,0.002923,0.0051,463,463,463,0,0,1,-30,30
5636,2436,0.057697,0.147392,0.0017,187,187,187,0,0,1,-30,30
3026,2437,0.047921,0.111968,0.0059,250,250,250,0,0,1,-30,30
3100,2437,0.100781,0.231293,0.0058,121,121,121,0,0,1,-30,30
4742,2437,0.038297,0.097002,0.0011,292,292,292,0,0,1,-30,30
4881,2437,0.190843,0.349335,0.0091,77,77,77,0,0,1,-30,30
3027,2438,0.00239,0.015842,0.0284,492,492,492,0,0,1,-30,30
3101,2438,0.002765,0.018548,0.0344,507,507,507,0,0,1,-30,30
4497,2438,0.005539,0.038098,0.0719,507,507,507,0,0,1,-30,30
4933,2438,0.005116,0.034252,0.0628,492,492,492,0,0,1,-30,30
5459,2438,0.004306,0.019919,0.0354,1519,1519,1519,0,0,1,-30,30
2440,2439,0.027967,0.075435,0.0039,379,379,379,0,0,1,-30,30
4278,2441,0.016881,0.043084,0.0054,658,658,658,0,0,1,-30,30
4764,2441,0.004913,0.025044,0.0229,1192,1192,1192,0,0,1,-30,30
5346,2440,0.023432,0.09801,0.0054,302,302,302,0,0,1,-30,30
5492,2441,0.027463,0.074326,0.0009,384,384,384,0,0,1,-30,30
5520,2440,0.016125,0.052658,0.0012,553,553,553,0,0,1,-30,30
5521,2440,0.016629,0.057445,0.0013,509,509,509,0,0,1,-30,30
5565,2440,0.012673,0.053792,0.0037,551,551,551,0,0,1,-30,30
4278,2441,0.021466,0.053616,0.0102,527,527,527,0,0,1,-30,30
4764,2441,0.005367,0.025724,0.0279,1158,1158,1158,0,0,1,-30,30
4278,2441,0.023961,0.054497,0.0097,511,511,511,0,0,1,-30,30
4513,2442,0.007802,0.036069,0.0633,839,839,839,0,0,1,-30,30
5525,2442,0.000257,0.00164,0.003,524,524,524,0,0,1,-30,30
5741,2442,0.005077,0.023921,0.0425,1266,1266,1266,0,0,1,-30,30
4417,2443,0.066767,0.182162,0.0021,153,153,153,0,0,1,-30,30
4705,2443,0.074326,0.20131,0.0023,138,138,138,0,0,1,-30,30
3925,2444,0.096498,0.218443,0.0024,125,125,125,0,0,1,-30,30
5478,2444,0.043336,0.179138,0.0022,161,161,161,0,0,1,-30,30
5745,2444,0.036785,0.151927,0.0019,190,190,190,0,0,1,-30,30
2984,2446,0.000514,0.0048,0.0172,540,540,540,0,0,1,-30,30
5491,2445,2e-05,0.000198,0.001,471,471,471,0,0,1,-30,30
3331,2447,0.097279,0.215092,0.0025,126,126,126,0,0,1,-30,30
5604,2447,0.01326,0.024272,0,1068,1068,1068,0,0,1,-30,30
4941,2449,0.000252,0.00252,0.0001,12010,12010,12010,0,0,1,-30,30
4941,2448,0.000252,0.00252,0.0001,12010,12010,12010,0,0,1,-30,30
3527,2450,0.103301,0.230033,0.003,118,118,118,0,0,1,-30,30
5735,2450,0.040816,0.090955,0.001,297,297,297,0,0,1,-30,30
3813,2451,0.089695,0.185185,0.002,148,148,148,0,0,1,-30,30
4048,2451,0.078055,0.318443,0.0378,93,93,93,0,0,1,-30,30
4387,2451,0.030206,0.055292,0.0006,483,483,483,0,0,1,-30,30
5266,2451,0.043059,0.174679,0.0345,170,170,170,0,0,1,-30,30
5791,2451,0.000252,0.00252,0.0007,12010,12010,12010,0,0,1,-30,30
5495,2453,0.023935,0.065508,0.0007,424,424,424,0,0,1,-30,30
2605,2454,0.055178,0.140086,0.0016,197,197,197,0,0,1,-30,30
2605,2455,0.050643,0.139834,0.0016,199,199,199,0,0,1,-30,30
4800,2457,0.087176,0.292265,0.0013,100,100,100,0,0,1,-30,30
5593,2457,0.057949,0.156966,0.0018,182,182,182,0,0,1,-30,30
5180,2456,0.067271,0.207861,0.0023,140,140,140,0,0,1,-30,30
5163,2456,0.014412,0.037516,0.0007,757,757,757,0,0,1,-30,30
5160,2457,0.013102,0.035903,0.0007,796,796,796,0,0,1,-30,30
5575,2458,0.010533,0.0368,0.0121,836,836,836,0,0,1,-30,30
3523,2459,0.011206,0.050285,0.0899,601,601,601,0,0,1,-30,30
3921,2460,0.013857,0.038045,0.0004,730,730,730,0,0,1,-30,30
3921,2460,0.014361,0.04006,0.0005,694,694,694,0,0,1,-30,30
2960,2461,0.023951,0.060741,0.0029,465,465,465,0,0,1,-30,30
5479,2463,0.000176,0.000504,0,56971,56971,56971,0,0,1,-30,30
3438,2464,0.048123,0.193752,0.0027,153,153,153,0,0,1,-30,30
2577,2467,0.061225,0.151675,0.0027,186,186,186,0,0,1,-30,30
4401,2467,0.064374,0.150894,0.0034,186,186,186,0,0,1,-30,30
2573,2468,0.062716,0.162222,0.0075,171,171,171,0,0,1,-30,30
3111,2468,0.070988,0.180741,0.0086,153,153,153,0,0,1,-30,30
4187,2468,0.020617,0.056543,0.0028,494,494,494,0,0,1,-30,30
4240,2468,0.00216,0.013605,0.0006,2157,2157,2157,0,0,1,-30,30
5473,2468,0.01716,0.052839,0.0026,535,535,535,0,0,1,-30,30
5709,2468,0.019012,0.048642,0.0023,569,569,569,0,0,1,-30,30
4239,2468,0.002148,0.013568,0.0006,2163,2163,2163,0,0,1,-30,30
4677,2470,0.071816,0.131457,0.0011,204,204,204,0,0,1,-30,30
5244,2470,0.006047,0.011842,0.0001,2288,2288,2288,0,0,1,-30,30
5496,2471,2e-05,0.000198,0.001,438,438,438,0,0,1,-30,30
3356,2473,0.060469,0.156715,0.0017,182,182,182,0,0,1,-30,30
3193,2474,0.019652,0.050894,0.0006,526,526,526,0,0,1,-30,30
3670,2475,0.032185,0.086951,0.141,321,321,321,0,0,1,-30,30
5069,2475,0.042086,0.112951,0.0054,247,247,247,0,0,1,-30,30
3415,2477,0.001975,0.013235,0.0309,540,540,540,0,0,1,-30,30
3946,2477,0.001284,0.00879,0.0162,471,471,471,0,0,1,-30,30
5007,2478,0.002119,0.02151,0.5545,1476,1476,1476,0,0,1,-30,30
4266,2479,0.062716,0.114815,0.004,231,231,231,0,0,1,-30,30
4918,2479,0.005556,0.013827,0.0006,2035,2035,2035,0,0,1,-30,30
5488,2479,0.021605,0.092222,0.0045,319,319,319,0,0,1,-30,30
3757,2480,0.011536,0.054933,0.0931,409,409,409,0,0,1,-30,30
4593,2481,0.001136,0.014935,0.5198,2130,2130,2130,0,0,1,-30,30
4593,2481,0.001136,0.014935,0.517,2130,2130,2130,0,0,1,-30,30
2921,2482,0.078105,0.191232,0.0021,148,148,148,0,0,1,-30,30
4478,2482,0.046988,0.086012,0.0032,311,311,311,0,0,1,-30,30
4680,2482,0.030234,0.073822,0.0009,382,382,382,0,0,1,-30,30
2847,2483,0.027211,0.070547,0.0008,391,391,391,0,0,1,-30,30
3655,2483,0.028723,0.073066,0.0046,377,377,377,0,0,1,-30,30
2500,2485,0.002771,0.007811,0.0001,3563,3563,3563,0,0,1,-30,30
2500,2484,0.003527,0.010078,0.0001,2766,2766,2766,0,0,1,-30,30
4589,2486,0.049131,0.140338,0.0017,199,199,199,0,0,1,-30,30
4113,2487,0.023029,0.09743,0.0012,304,304,304,0,0,1,-30,30
3872,2488,0.000604,0.001106,0.0007,23430,23430,23430,0,0,1,-30,30
4890,2488,0.03225,0.070043,0,383,383,383,0,0,1,-30,30
4888,2489,0.152734,0.410481,0.0048,70,70,70,0,0,1,-30,30
5219,2490,0.000504,0.00126,0,22412,22412,22412,0,0,1,-30,30
3762,2491,0.009322,0.017133,0.0012,1514,1514,1514,0,0,1,-30,30
2834,2493,0.053086,0.158148,0.0076,179,179,179,0,0,1,-30,30
4293,2493,0.044691,0.113457,0.0053,244,244,244,0,0,1,-30,30
4634,2493,0.004802,0.013457,0.0483,2079,2079,2079,0,0,1,-30,30
5145,2494,0.024074,0.061235,0.0029,452,452,452,0,0,1,-30,30
5222,2495,0.003996,0.027473,0.0516,1106,1106,1106,0,0,1,-30,30
5294,2495,0.007111,0.048909,0.0921,535,535,535,0,0,1,-30,30
2738,2497,0.065524,0.119941,0.0052,223,223,223,0,0,1,-30,30
3515,2498,0.06324,0.16906,0.0019,169,169,169,0,0,1,-30,30
4778,2499,0.15092,0.310229,0.0036,89,89,89,0,0,1,-30,30
5554,2499,0.094558,0.194381,0.0024,141,141,141,0,0,1,-30,30
2847,2500,0.014361,0.088939,0.0012,328,328,328,0,0,1,-30,30
3052,2500,0.02066,0.076594,0.0009,373,373,373,0,0,1,-30,30
2847,2500,0.014361,0.090955,0.0012,321,321,321,0,0,1,-30,30
3488,2501,0.000124,0.001383,0.0051,935,935,935,0,0,1,-30,30
3616,2501,0.001047,0.006953,0.0132,541,541,541,0,0,1,-30,30
3801,2501,9.9e-05,0.000277,0.0284,104366,104366,104366,0,0,1,-30,30
4127,2501,0.003417,0.022696,0.0425,482,482,482,0,0,1,-30,30
3800,2501,9.9e-05,0.000336,0.0263,87644,87644,87644,0,0,1,-30,30
3799,2501,4e-05,9.9e-05,0,541,541,541,0,0,1,-30,30
4888,2502,0.044092,0.121441,0.0013,236,236,236,0,0,1,-30,30
5318,2502,0.023432,0.063492,0.0007,450,450,450,0,0,1,-30,30
3610,2504,0.004031,0.008314,0.0057,3292,3292,3292,0,0,1,-30,30
4710,2506,0.042076,0.100529,0.0012,271,271,271,0,0,1,-30,30
2734,2507,0.026173,0.067531,0.0042,419,419,419,0,0,1,-30,30
2728,2510,0.103049,0.262535,0.0029,108,108,108,0,0,1,-30,30
3025,2510,0.029151,0.079516,0.0009,360,360,360,0,0,1,-30,30
4104,2510,0.065205,0.153263,0.0018,183,183,183,0,0,1,-30,30
5197,2510,0.002268,0.006047,0.0001,4710,4710,4710,0,0,1,-30,30
5497,2511,0.012812,0.023452,0.0002,1105,1105,1105,0,0,1,-30,30
5479,2512,0.058604,0.159436,0.018,180,180,180,0,0,1,-30,30
2802,2512,0.115797,0.297682,0.0097,96,96,96,0,0,1,-30,30
2528,2514,0.004484,0.021195,0.0365,1429,1429,1429,0,0,1,-30,30
3699,2514,0.00324,0.014894,0.0243,2031,2031,2031,0,0,1,-30,30
2790,2515,0.084077,0.265709,0.005,110,110,110,0,0,1,-30,30
2938,2516,0.026914,0.073457,0.0034,380,380,380,0,0,1,-30,30
5498,2517,5e-05,0.000252,0,114924,114924,114924,0,0,1,-30,30
4223,2518,0.063643,0.173646,0.002,165,165,165,0,0,1,-30,30
4888,2518,0.122197,0.331066,0.0038,87,87,87,0,0,1,-30,30
5258,2518,0.000504,0.00252,0,11835,11835,11835,0,0,1,-30,30
5260,2518,0.000504,0.00252,0,11835,11835,11835,0,0,1,-30,30
4888,2518,0.123709,0.335853,0.0038,85,85,85,0,0,1,-30,30
5024,2519,0.04389,0.107256,0.0012,263,263,263,0,0,1,-30,30
5024,2519,0.062482,0.114371,0.0012,234,234,234,0,0,1,-30,30
3374,2520,0.017133,0.054926,0.0006,529,529,529,0,0,1,-30,30
2791,2521,0.002143,0.014358,0.0264,420,420,420,0,0,1,-30,30
2849,2523,0.001335,0.003527,0.004,8065,8065,8065,0,0,1,-30,30
5761,2523,0.102041,0.278156,0.0031,103,103,103,0,0,1,-30,30
2848,2524,0.007307,0.021164,0.0147,1359,1359,1359,0,0,1,-30,30
4421,2524,0.006903,0.018468,0.0008,1543,1543,1543,0,0,1,-30,30
4030,2525,0.029226,0.079365,0.0009,360,360,360,0,0,1,-30,30
4030,2525,0.025195,0.079365,0.001,366,366,366,0,0,1,-30,30
3269,2527,0.012018,0.051298,0.0006,578,578,578,0,0,1,-30,30
3269,2527,0.012094,0.051474,0.001,576,576,576,0,0,1,-30,30
4889,2528,0.00403,0.018054,0.0349,1674,1674,1674,0,0,1,-30,30
4889,2528,0.004484,0.021156,0.0365,1432,1432,1432,0,0,1,-30,30
4885,2529,0.000557,0.007335,0.2533,2487,2487,2487,0,0,1,-30,30
2728,2532,0.020887,0.068682,0.0015,424,424,424,0,0,1,-30,30
4800,2532,0.075838,0.202066,0.0021,141,141,141,0,0,1,-30,30
5197,2532,0.089443,0.243386,0.0029,118,118,118,0,0,1,-30,30
5750,2533,0.00716,0.014321,0.0006,1856,1856,1856,0,0,1,-30,30
2547,2536,0.013354,0.03477,0.005,770,770,770,0,0,1,-30,30
5499,2536,0.000252,0.00252,0.0001,11313,11313,11313,0,0,1,-30,30
3408,2537,0.000116,0.000212,0.0142,128083,128083,128083,0,0,1,-30,30
4831,2538,0.059012,0.158642,0.0077,176,176,176,0,0,1,-30,30
3958,2539,0.072058,0.233812,0.0036,125,125,125,0,0,1,-30,30
2570,2540,0.086924,0.209121,0.0021,135,135,135,0,0,1,-30,30
5378,2540,0.026027,0.062887,0.0006,447,447,447,0,0,1,-30,30
2570,2540,0.060721,0.207357,0.0024,141,141,141,0,0,1,-30,30
2946,2541,0.172084,0.417737,0.0047,68,68,68,0,0,1,-30,30
2544,2543,0.028958,0.053008,0.0005,504,504,504,0,0,1,-30,30
2697,2544,0.039053,0.08642,0.001,321,321,321,0,0,1,-30,30
3681,2544,0.033258,0.078357,0.001,358,358,358,0,0,1,-30,30
4840,2544,0.080306,0.146998,0.0012,182,182,182,0,0,1,-30,30
5503,2544,0.013983,0.038095,0.0005,750,750,750,0,0,1,-30,30
2582,2545,0.001327,0.008873,0.0466,440,440,440,0,0,1,-30,30
4985,2545,0.002291,0.01521,0.0284,471,471,471,0,0,1,-30,30
5502,2546,0.000179,0.000327,0.0233,83031,83031,83031,0,0,1,-30,30
5790,2547,0.03351,0.083396,0.0069,319,319,319,0,0,1,-30,30
5499,2548,0.013102,0.034266,0.0051,781,781,781,0,0,1,-30,30
2716,2549,0.012094,0.058957,0.0172,491,491,491,0,0,1,-30,30
2910,2550,0.004359,0.018544,0.0008,1550,1550,1550,0,0,1,-30,30
3176,2550,0.030234,0.08642,0.001,323,323,323,0,0,1,-30,30
3176,2550,0.030234,0.08642,0.001,323,323,323,0,0,1,-30,30
3964,2551,0.001244,0.008296,0.0142,483,483,483,0,0,1,-30,30
4236,2552,0.087679,0.284455,0.0034,100,100,100,0,0,1,-30,30
3500,2553,0.008566,0.026959,0.0003,1013,1013,1013,0,0,1,-30,30
5507,2555,0.004787,0.014361,0.0002,1893,1893,1893,0,0,1,-30,30
5536,2554,0.00252,0.007307,0.0001,3707,3707,3707,0,0,1,-30,30
2989,2556,0.115898,0.248173,0.0027,112,112,112,0,0,1,-30,30
2989,2556,0.072562,0.248173,0.0029,118,118,118,0,0,1,-30,30
5505,2557,0.005845,0.012925,0.0001,2082,2082,2082,0,0,1,-30,30
5506,2558,0.091774,0.167992,0.0017,155,155,155,0,0,1,-30,30
3704,2559,0.042328,0.173595,0.001,166,166,166,0,0,1,-30,30
4758,2559,0.008062,0.047619,0.0006,612,612,612,0,0,1,-30,30
4865,2559,0.025447,0.070295,0.0008,395,395,395,0,0,1,-30,30
4758,2559,0.017637,0.056437,0.0019,500,500,500,0,0,1,-30,30
5724,2560,0.010667,0.034444,0.0112,845,845,845,0,0,1,-30,30
3932,2561,0.009857,0.066884,0.1266,455,455,455,0,0,1,-30,30
4759,2561,0.000632,0.003931,0.0243,7711,7711,7711,0,0,1,-30,30
4766,2561,0.002153,0.009758,0.0172,3073,3073,3073,0,0,1,-30,30
4202,2563,0.063996,0.163013,0.0019,174,174,174,0,0,1,-30,30
3206,2564,0.097758,0.247518,0.0089,111,111,111,0,0,1,-30,30
4815,2565,0.021482,0.057407,0.0032,495,495,495,0,0,1,-30,30
4815,2565,0.020494,0.057654,0.0026,496,496,496,0,0,1,-30,30
2776,2566,0.046107,0.192996,0.0083,154,154,154,0,0,1,-30,30
3685,2567,0.100277,0.276896,0.0031,101,101,101,0,0,1,-30,30
3719,2567,0.026707,0.076342,0.0009,366,366,366,0,0,1,-30,30
3395,2568,0.045926,0.12358,0.0058,231,231,231,0,0,1,-30,30
4936,2568,0.021235,0.054691,0.0026,517,517,517,0,0,1,-30,30
3862,2569,0.019174,0.04447,0.0006,610,610,610,0,0,1,-30,30
4348,2569,0.080877,0.187705,0.002,145,145,145,0,0,1,-30,30
3667,2570,0.113076,0.249786,0.0028,111,111,111,0,0,1,-30,30
5602,2570,0.007811,0.047871,0.0006,628,628,628,0,0,1,-30,30
5603,2570,0.007307,0.022172,0.0002,1303,1303,1303,0,0,1,-30,30
5878,2570,0.075586,0.24641,0.0024,119,119,119,0,0,1,-30,30
2639,2570,0.011842,0.072814,0.001,413,413,413,0,0,1,-30,30
4482,2571,0.003279,0.022637,0.0415,541,541,541,0,0,1,-30,30
5510,2573,0.044815,0.122222,0.0057,229,229,229,0,0,1,-30,30
5511,2574,0.000252,0.00252,0.0001,11659,11659,11659,0,0,1,-30,30
5512,2575,0.015621,0.043084,0.0005,645,645,645,0,0,1,-30,30
3962,2576,0.055933,0.146888,0,194,194,194,0,0,1,-30,30
4029,2576,0.031545,0.104006,0.0043,280,280,280,0,0,1,-30,30
3123,2577,0.089695,0.165281,0.0025,162,162,162,0,0,1,-30,30
3844,2577,0.049383,0.126228,0.0022,225,225,225,0,0,1,-30,30
4105,2577,0.090098,0.249055,0.0072,115,115,115,0,0,1,-30,30
5285,2577,0.019425,0.04898,0.001,578,578,578,0,0,1,-30,30
5797,2577,0.027765,0.082389,0.0015,350,350,350,0,0,1,-30,30
5523,2578,0.001932,0.012802,0.0233,477,477,477,0,0,1,-30,30
3121,2579,0.00063,0.006413,0.1632,1708,1708,1708,0,0,1,-30,30
4135,2580,0.014691,0.049876,0.0024,584,584,584,0,0,1,-30,30
4815,2580,0.042716,0.14963,0.0071,195,195,195,0,0,1,-30,30
5742,2581,0.009753,0.024074,0.0133,1168,1168,1168,0,0,1,-30,30
5740,2581,0.010247,0.025309,0.0133,1111,1111,1111,0,0,1,-30,30
5509,2582,0.000593,0.003951,0.0339,440,440,440,0,0,1,-30,30
4024,2583,0.031998,0.081129,0.001,329,329,329,0,0,1,-30,30
4391,2583,0.009322,0.02318,0.0002,1147,1147,1147,0,0,1,-30,30
5220,2585,0.000802,0.002173,0.0001,13034,13034,13034,0,0,1,-30,30
2864,2586,0.000198,0.001699,0.1731,18164,18164,18164,0,0,1,-30,30
3026,2587,0.04389,0.139053,0.014,209,209,209,0,0,1,-30,30
3026,2587,0.04389,0.139053,0.014,209,209,209,0,0,1,-30,30
4363,2588,0.02088,0.03822,0.0012,600,600,600,0,0,1,-30,30
5420,2588,0.024296,0.118963,0.0004,216,216,216,0,0,1,-30,30
5783,2588,0.002963,0.009877,0.0012,2532,2532,2532,0,0,1,-30,30
5824,2588,0.051852,0.13679,0.0047,179,179,179,0,0,1,-30,30
5286,2590,0.010444,0.032756,0.0103,930,930,930,0,0,1,-30,30
5076,2591,0.000296,0.001758,0.003,455,455,455,0,0,1,-30,30
5879,2591,0.000356,0.002054,0.004,14849,14849,14849,0,0,1,-30,30
5700,2591,0.006696,0.029985,0.0527,1008,1008,1008,0,0,1,-30,30
3454,2592,0.040247,0.10963,0.0052,255,255,255,0,0,1,-30,30
4167,2592,0.044815,0.122346,0.0057,228,228,228,0,0,1,-30,30
2840,2593,0.029136,0.081605,0.0037,343,343,343,0,0,1,-30,30
2635,2594,0.022963,0.051728,0.0023,566,566,566,0,0,1,-30,30
4420,2594,0.000988,0.005926,0.0863,5342,5342,5342,0,0,1,-30,30
5140,2594,0.00321,0.02,0.0002,1707,1707,1707,0,0,1,-30,30
4419,2594,0.000988,0.005926,0.0002,5342,5342,5342,0,0,1,-30,30
5139,2594,0.00321,0.02,0.0002,1707,1707,1707,0,0,1,-30,30
2748,2596,0.074074,0.177879,0.001,158,158,158,0,0,1,-30,30
5782,2596,0.074074,0.177879,0.001,158,158,158,0,0,1,-30,30
3187,2598,0.015839,0.041543,0.0019,669,669,669,0,0,1,-30,30
5514,2599,0.001764,0.005039,0,5531,5531,5531,0,0,1,-30,30
3002,2600,0.031494,0.0645,0.0007,400,400,400,0,0,1,-30,30
2845,2601,0.000222,0.002327,0.0578,1708,1708,1708,0,0,1,-30,30
3028,2601,0.001565,0.020568,0.7076,1547,1547,1547,0,0,1,-30,30
5753,2601,0.000914,0.009875,0.2238,1704,1704,1704,0,0,1,-30,30
2810,2601,0.001641,0.021544,0.7451,1476,1476,1476,0,0,1,-30,30
2845,2601,0.000229,0.002313,0.0578,1708,1708,1708,0,0,1,-30,30
3028,2601,0.001558,0.020568,0.7076,1547,1547,1547,0,0,1,-30,30
2810,2601,0.001634,0.021503,0.7451,1479,1479,1479,0,0,1,-30,30
3685,2602,0.014109,0.089443,0.0011,327,327,327,0,0,1,-30,30
3685,2602,0.014109,0.089443,0.0011,327,327,327,0,0,1,-30,30
5412,2603,0.060972,0.168808,0.0019,194,194,194,0,0,1,-30,30
5662,2603,0.000252,0.001008,0,33358,33358,33358,0,0,1,-30,30
5516,2604,0.021852,0.059753,0.0028,468,468,468,0,0,1,-30,30
4427,2605,0.036483,0.090854,0.0011,302,302,302,0,0,1,-30,30
4437,2605,0.050643,0.140842,0.0015,198,198,198,0,0,1,-30,30
4427,2605,0.037995,0.094835,0.0011,290,290,290,0,0,1,-30,30
4437,2605,0.050643,0.140842,0.0015,198,198,198,0,0,1,-30,30
2796,2606,0.003378,0.02242,0.0415,471,471,471,0,0,1,-30,30
5431,2607,0.002222,0.004444,0.0002,5979,5979,5979,0,0,1,-30,30
2611,2609,0.000176,0.000454,0.0005,62462,62462,62462,0,0,1,-30,30
4696,2609,0.021668,0.052154,0.0005,539,539,539,0,0,1,-30,30
5517,2610,0.000171,0.000313,0,82782,82782,82782,0,0,1,-30,30
3131,2612,0.07231,0.206853,0.0023,135,135,135,0,0,1,-30,30
4077,2612,0.04384,0.122953,0.0013,227,227,227,0,0,1,-30,30
3131,2612,0.072058,0.206601,0.0023,135,135,135,0,0,1,-30,30
5518,2614,0.026296,0.071728,0.0028,389,389,389,0,0,1,-30,30
3591,2615,0.171076,0.313152,0.0033,86,86,86,0,0,1,-30,30
4471,2615,0.025699,0.065508,0.0008,433,433,433,0,0,1,-30,30
2889,2616,0.075556,0.205309,0.0097,136,136,136,0,0,1,-30,30
3244,2616,0.048642,0.131481,0.0063,212,212,212,0,0,1,-30,30
3366,2616,0.058765,0.152099,0.0073,183,183,183,0,0,1,-30,30
4095,2616,0.087161,0.224198,0.0107,124,124,124,0,0,1,-30,30
3430,2619,0.04284,0.091728,0.0042,294,294,294,0,0,1,-30,30
3427,2621,0.071504,0.176997,0.0018,160,160,160,0,0,1,-30,30
3640,2622,0.039305,0.102293,0.0012,270,270,270,0,0,1,-30,30
5063,2623,0.116906,0.242126,0.0026,114,114,114,0,0,1,-30,30
5487,2623,0.03477,0.072814,0.0008,377,377,377,0,0,1,-30,30
4815,2624,0.021605,0.091111,0.0049,324,324,324,0,0,1,-30,30
3378,2625,0.011838,0.02167,0.0235,1161,1161,1161,0,0,1,-30,30
3999,2626,0.033086,0.089876,0.0042,317,317,317,0,0,1,-30,30
4702,2626,0.088642,0.185679,0.0079,148,148,148,0,0,1,-30,30
3041,2627,0.033086,0.09,0.0042,310,310,310,0,0,1,-30,30
5846,2627,0.048889,0.124321,0.0059,223,223,223,0,0,1,-30,30
4888,2630,0.08642,0.23608,0.0026,121,121,121,0,0,1,-30,30
5124,2631,0.018642,0.050617,0.0024,551,551,551,0,0,1,-30,30
5520,2632,0.000756,0.00252,0.0001,11560,11560,11560,0,0,1,-30,30
5521,2632,0.00068,0.002268,0.0001,12845,12845,12845,0,0,1,-30,30
2974,2633,0.04515,0.122222,0.0025,234,234,234,0,0,1,-30,30
5836,2633,0.00126,0.003779,0,7635,7635,7635,0,0,1,-30,30
5837,2633,0.000504,0.00252,0,11835,11835,11835,0,0,1,-30,30
2946,2636,0.010078,0.04258,0.0005,712,712,712,0,0,1,-30,30
4610,2636,0.009826,0.041068,0.0016,738,738,738,0,0,1,-30,30
2844,2637,0.003826,0.018665,0.0334,1625,1625,1625,0,0,1,-30,30
2948,2637,0.00077,0.003536,0.0066,8554,8554,8554,0,0,1,-30,30
4497,2637,0.005037,0.034785,0.0653,507,507,507,0,0,1,-30,30
2844,2637,0.003615,0.01762,0.0314,1721,1721,1721,0,0,1,-30,30
2947,2637,0.000711,0.004583,0.0081,6674,6674,6674,0,0,1,-30,30
5602,2639,0.004283,0.025951,0.0003,1157,1157,1157,0,0,1,-30,30
2648,2640,0.133006,0.305266,0.0033,92,92,92,0,0,1,-30,30
3578,2640,0.129252,0.306374,0.004,92,92,92,0,0,1,-30,30
3912,2640,0.05039,0.117158,0.0013,239,239,239,0,0,1,-30,30
2925,2641,0.024074,0.054198,0.0024,501,501,501,0,0,1,-30,30
5279,2641,0.048148,0.108148,0.005,251,251,251,0,0,1,-30,30
5522,2643,0.009574,0.017637,0.0289,1516,1516,1516,0,0,1,-30,30
2801,2644,0.066264,0.166289,0.0074,170,170,170,0,0,1,-30,30
3157,2644,0.035525,0.091459,0.0032,310,310,310,0,0,1,-30,30
4627,2644,0.020257,0.117108,0.0127,256,256,256,0,0,1,-30,30
4627,2645,0.020433,0.117914,0.0121,255,255,255,0,0,1,-30,30
4159,2646,0.002726,0.018193,0.0334,434,434,434,0,0,1,-30,30
4657,2646,0.002596,0.01165,0.0203,2594,2594,2594,0,0,1,-30,30
4159,2646,0.002726,0.018193,0.0334,434,434,434,0,0,1,-30,30
2966,2647,0.06125,0.156866,0.0017,181,181,181,0,0,1,-30,30
4092,2647,0.035047,0.090098,0.001,315,315,315,0,0,1,-30,30
3459,2648,0.080121,0.194255,0.0021,145,145,145,0,0,1,-30,30
5262,2649,0.066012,0.179894,0,159,159,159,0,0,1,-30,30
5534,2650,0.003086,0.008148,0.0005,3410,3410,3410,0,0,1,-30,30
5865,2650,0.017037,0.044691,0.0021,622,622,622,0,0,1,-30,30
5564,2651,0.001512,0.003023,0,8999,8999,8999,0,0,1,-30,30
2655,2654,0.000504,0.00252,0,11835,11835,11835,0,0,1,-30,30
5251,2654,0.029226,0.080625,0.001,355,355,355,0,0,1,-30,30
5248,2655,0.031746,0.080121,0.0009,353,353,353,0,0,1,-30,30
3521,2656,0.024439,0.064752,0.0016,440,440,440,0,0,1,-30,30
4198,2656,0.039305,0.111363,0.0012,258,258,258,0,0,1,-30,30
3672,2656,0.017385,0.049383,0.0006,581,581,581,0,0,1,-30,30
4199,2659,0.004507,0.013102,0.0043,2280,2280,2280,0,0,1,-30,30
5575,2659,0.012933,0.044356,0.0144,688,688,688,0,0,1,-30,30
5613,2659,0.002711,0.008889,0.0032,3400,3400,3400,0,0,1,-30,30
5023,2660,0.106828,0.220207,0.0024,125,125,125,0,0,1,-30,30
5852,2660,0.034575,0.063288,0.0007,422,422,422,0,0,1,-30,30
3789,2661,0.036543,0.096173,0.0045,289,289,289,0,0,1,-30,30
3394,2662,0.095238,0.206097,0,134,134,134,0,0,1,-30,30
3507,2662,0.04384,0.111867,0,254,254,254,0,0,1,-30,30
4563,2663,0.003275,0.014109,0.0002,2100,2100,2100,0,0,1,-30,30
5219,2663,0.01852,0.033901,0.0003,788,788,788,0,0,1,-30,30
4172,2665,0.036029,0.15873,0.0029,192,192,192,0,0,1,-30,30
4537,2665,0.052658,0.144117,0.0016,203,203,203,0,0,1,-30,30
5386,2665,0.006551,0.027211,0.0003,1209,1209,1209,0,0,1,-30,30
4538,2666,0.002252,0.010509,0.0187,2880,2880,2880,0,0,1,-30,30
4917,2666,0.008,0.03998,0.0709,760,760,760,0,0,1,-30,30
3558,2667,0.000109,0.000494,0.001,424,424,424,0,0,1,-30,30
2728,2668,0.054926,0.133535,0.0013,211,211,211,0,0,1,-30,30
3470,2668,0.024439,0.058957,0.0006,477,477,477,0,0,1,-30,30
4009,2669,0.06576,0.17939,0.002,155,155,155,0,0,1,-30,30
3708,2670,0.007811,0.027211,0,1043,1043,1043,0,0,1,-30,30
2603,2671,0.022928,0.094734,0.0012,356,356,356,0,0,1,-30,30
3549,2671,0.039053,0.144117,0.0086,198,198,198,0,0,1,-30,30
4061,2671,0.014865,0.033006,0.0004,816,816,816,0,0,1,-30,30
5460,2671,0.012094,0.033006,0.0004,840,840,840,0,0,1,-30,30
2603,2671,0.02318,0.093978,0.0013,359,359,359,0,0,1,-30,30
4802,2672,0.005827,0.02703,0.0476,1118,1118,1118,0,0,1,-30,30
3509,2676,0.006409,0.016431,0.005,1825,1825,1825,0,0,1,-30,30
5719,2677,0.024691,0.067271,0.0013,413,413,413,0,0,1,-30,30
5720,2677,0.026203,0.066516,0.0013,413,413,413,0,0,1,-30,30
3530,2678,0.039753,0.104568,0.005,266,266,266,0,0,1,-30,30
4188,2678,0.006259,0.020988,0.0013,1357,1357,1357,0,0,1,-30,30
4906,2678,0.001481,0.006667,0.0288,4350,4350,4350,0,0,1,-30,30
3591,2682,0.000252,0.00252,0.0001,12010,12010,12010,0,0,1,-30,30
3591,2681,0.000252,0.00252,0.0001,12010,12010,12010,0,0,1,-30,30
4281,2683,0.013102,0.03477,0.0004,819,819,819,0,0,1,-30,30
4913,2683,0.074326,0.157218,0.0017,174,174,174,0,0,1,-30,30
4281,2683,0.017889,0.045855,0.0006,618,618,618,0,0,1,-30,30
4425,2684,0.07483,0.202822,0.0029,137,137,137,0,0,1,-30,30
5524,2685,0.007559,0.021164,0.0002,1354,1354,1354,0,0,1,-30,30
3904,2685,0.047871,0.125976,0.0014,226,226,226,0,0,1,-30,30
5471,2686,0.001956,0.020958,0.0871,1471,1471,1471,0,0,1,-30,30
2685,2687,0.014613,0.040816,0.0005,702,702,702,0,0,1,-30,30
4383,2690,0.057823,0.168178,0.0102,172,172,172,0,0,1,-30,30
3033,2691,0.009136,0.019259,0.0062,1421,1421,1421,0,0,1,-30,30
5431,2691,0.026914,0.070741,0.0034,398,398,398,0,0,1,-30,30
5792,2691,0.047654,0.124815,0.0058,226,226,226,0,0,1,-30,30
3033,2691,0.009012,0.018889,0.0062,1447,1447,1447,0,0,1,-30,30
3501,2693,0.013704,0.043333,0.0021,668,668,668,0,0,1,-30,30
4720,2694,0.059133,0.16198,0.0018,177,177,177,0,0,1,-30,30
5526,2695,5.9e-05,0.000435,0.0025,434,434,434,0,0,1,-30,30
5527,2696,0.002593,0.010741,0.0005,2745,2745,2745,0,0,1,-30,30
3781,2697,0.058026,0.106216,0.001,252,252,252,0,0,1,-30,30
4805,2699,0.036231,0.098262,0.0023,274,274,274,0,0,1,-30,30
3536,2700,0.099622,0.273217,0.0149,105,105,105,0,0,1,-30,30
2702,2701,0.020988,0.088518,0.0045,327,327,327,0,0,1,-30,30
5528,2701,1.2e-05,0.001235,0.0002,24050,24050,24050,0,0,1,-30,30
3185,2703,0.000336,0.001225,0.1529,24368,24368,24368,0,0,1,-30,30
3903,2703,0.000138,0.00079,0.1063,428,428,428,0,0,1,-30,30
4939,2703,0.000138,0.000889,0.1215,404,404,404,0,0,1,-30,30
2847,2704,0.001764,0.004787,0.0042,5788,5788,5788,0,0,1,-30,30
2847,2704,0.001008,0.003023,0.003,9266,9266,9266,0,0,1,-30,30
3918,2706,0.02066,0.052406,0.0006,540,540,540,0,0,1,-30,30
4757,2706,0.006551,0.027463,0.009,1078,1078,1078,0,0,1,-30,30
4852,2708,0.015309,0.031728,0.0013,861,861,861,0,0,1,-30,30
4347,2709,0.049887,0.12648,0.0014,218,218,218,0,0,1,-30,30
3677,2710,0.011086,0.028471,0.0003,967,967,967,0,0,1,-30,30
3456,2711,0.001041,0.006967,0.0152,500,500,500,0,0,1,-30,30
3193,2712,0.076846,0.267826,0.0033,103,103,103,0,0,1,-30,30
4080,2712,0.000604,0.001106,0.0006,22736,22736,22736,0,0,1,-30,30
4691,2712,0.071303,0.194759,0.0022,139,139,139,0,0,1,-30,30
4081,2712,0.000773,0.001416,0.0007,17760,17760,17760,0,0,1,-30,30
4924,2713,0.019728,0.057546,0.0029,486,486,486,0,0,1,-30,30
5236,2713,0.006047,0.020912,0,1357,1357,1357,0,0,1,-30,30
5867,2713,0.011086,0.057445,0.0021,505,505,505,0,0,1,-30,30
3364,2714,0.009067,0.029116,0.0486,1015,1015,1015,0,0,1,-30,30
2910,2716,0.024439,0.101789,0.001,283,283,283,0,0,1,-30,30
3859,2715,0.040539,0.128168,0.0015,220,220,220,0,0,1,-30,30
4637,2716,0.087931,0.279667,0.0033,101,101,101,0,0,1,-30,30
4891,2715,0.025195,0.159486,0.0021,183,183,183,0,0,1,-30,30
