bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
5429,2715,0.009826,0.047115,0.001,614,614,614,0,0,1,-30,30
3964,2717,0.000701,0.004599,0.0082,484,484,484,0,0,1,-30,30
3964,2717,0.000705,0.00463,0.0083,484,484,484,0,0,1,-30,30
3951,2719,0.026959,0.112875,0.0023,255,255,255,0,0,1,-30,30
3952,2720,0.001956,0.008691,0.0248,3468,3468,3468,0,0,1,-30,30
5532,2721,0.026543,0.066296,0.0031,425,425,425,0,0,1,-30,30
3330,2724,0.012496,0.043621,0.0734,683,683,683,0,0,1,-30,30
3562,2724,0.018805,0.069215,0.1235,432,432,432,0,0,1,-30,30
3579,2724,0.012306,0.062598,0.1109,486,486,486,0,0,1,-30,30
3330,2724,0.00717,0.042726,0.0749,715,715,715,0,0,1,-30,30
4161,2725,0.001627,0.017031,0.3812,1579,1579,1579,0,0,1,-30,30
5198,2728,0.018392,0.045074,0.0004,625,625,625,0,0,1,-30,30
5200,2728,0.020106,0.048828,0.0046,576,576,576,0,0,1,-30,30
3046,2729,0.017284,0.108148,0.0075,294,294,294,0,0,1,-30,30
4748,2730,0.000257,0.000612,0.0547,46632,46632,46632,0,0,1,-30,30
4747,2730,0.000237,0.000553,0.0496,51447,51447,51447,0,0,1,-30,30
4746,2730,0.000237,0.000553,0.0496,51447,51447,51447,0,0,1,-30,30
5094,2731,0.000395,0.005229,0.1791,2487,2487,2487,0,0,1,-30,30
3685,2732,0.008062,0.054926,0.0006,532,532,532,0,0,1,-30,30
3685,2732,0.008062,0.054926,0.0006,532,532,532,0,0,1,-30,30
3602,2734,0.002963,0.008642,0.0024,3320,3320,3320,0,0,1,-30,30
4839,2734,0.00679,0.028642,0.0034,1031,1031,1031,0,0,1,-30,30
4839,2734,0.007284,0.03037,0.0028,971,971,971,0,0,1,-30,30
4253,2735,0.005017,0.033521,0.0607,418,418,418,0,0,1,-30,30
3936,2736,0.049131,0.127488,0.0014,223,223,223,0,0,1,-30,30
4467,2737,0.001679,0.007526,0.0132,4007,4007,4007,0,0,1,-30,30
3620,2738,0.055595,0.101765,0.0043,263,263,263,0,0,1,-30,30
5534,2739,0.005926,0.016173,0.0008,1725,1725,1725,0,0,1,-30,30
4173,2740,0.003275,0.010582,0.0002,2666,2666,2666,0,0,1,-30,30
4251,2743,0.018025,0.045679,0.0021,618,618,618,0,0,1,-30,30
4983,2747,0.009753,0.018272,0.0008,1465,1465,1465,0,0,1,-30,30
4983,2746,0.003185,0.008914,0.0319,3204,3204,3204,0,0,1,-30,30
3698,2748,0.054422,0.127236,0.0021,220,220,220,0,0,1,-30,30
5680,2749,0.000579,0.001587,0,17478,17478,17478,0,0,1,-30,30
3665,2752,0.128484,0.235189,0.0033,114,114,114,0,0,1,-30,30
3834,2753,0.066264,0.1678,0.0019,169,169,169,0,0,1,-30,30
5020,2753,0.060217,0.164021,0.0019,175,175,175,0,0,1,-30,30
3139,2754,2e-06,0.001185,0,26121,26121,26121,0,0,1,-30,30
4090,2754,0.004326,0.019694,0.0344,1536,1536,1536,0,0,1,-30,30
5022,2754,0.003338,0.015091,0.0263,2003,2003,2003,0,0,1,-30,30
3138,2754,2e-06,0.001185,0,26121,26121,26121,0,0,1,-30,30
5022,2754,0.003338,0.015091,0.0263,2003,2003,2003,0,0,1,-30,30
3137,2754,2e-06,0.001185,0,26121,26121,26121,0,0,1,-30,30
4649,2755,0.008818,0.022172,0,1249,1249,1249,0,0,1,-30,30
3440,2756,0.025951,0.072814,0.0085,382,382,382,0,0,1,-30,30
2960,2758,0.000951,0.003593,0.0002,8159,8159,8159,0,0,1,-30,30
2961,2759,0.000138,0.000593,0,50839,50839,50839,0,0,1,-30,30
4753,2760,0.041975,0.106543,0.0049,260,260,260,0,0,1,-30,30
4809,2760,0.034568,0.094444,0.024,296,296,296,0,0,1,-30,30
5137,2760,0.031111,0.084938,0.004,329,329,329,0,0,1,-30,30
4809,2760,0.034568,0.094444,0.024,296,296,296,0,0,1,-30,30
2858,2763,0.15873,0.35349,0,77,77,77,0,0,1,-30,30
4230,2763,0.000756,0.005291,0.0001,5525,5525,5525,0,0,1,-30,30
4449,2763,0.068531,0.165961,0.0018,165,165,165,0,0,1,-30,30
5130,2763,0.096246,0.238851,0.0027,115,115,115,0,0,1,-30,30
5767,2763,0.005039,0.012598,0.0002,2177,2177,2177,0,0,1,-30,30
4229,2763,0.002771,0.006047,0.0001,4439,4439,4439,0,0,1,-30,30
3528,2764,0.007723,0.032119,0.0527,937,937,937,0,0,1,-30,30
3959,2764,0.009541,0.039585,0.0648,761,761,761,0,0,1,-30,30
5539,2765,0.00397,0.007268,0.0102,3460,3460,3460,0,0,1,-30,30
3442,2766,0.03094,0.093298,0.0011,301,301,301,0,0,1,-30,30
4827,2766,0.015621,0.04132,0,669,669,669,0,0,1,-30,30
5536,2767,0.000252,0.001008,0,27575,27575,27575,0,0,1,-30,30
3683,2768,0.007055,0.016629,0.0007,1684,1684,1684,0,0,1,-30,30
5535,2770,0.000705,0.002973,0.0001,9377,9377,9377,0,0,1,-30,30
5540,2771,0.00252,0.004787,0.0001,6271,6271,6271,0,0,1,-30,30
2968,2772,0.001519,0.010582,0.0162,510,510,510,0,0,1,-30,30
3784,2772,0.002216,0.014805,0.0273,507,507,507,0,0,1,-30,30
2967,2772,0.001529,0.010637,0.0162,477,477,477,0,0,1,-30,30
3784,2772,0.002206,0.014728,0.0273,507,507,507,0,0,1,-30,30
4091,2773,0.000457,0.006025,0.2079,2487,2487,2487,0,0,1,-30,30
4934,2773,0.001856,0.025166,0.8563,1264,1264,1264,0,0,1,-30,30
4648,2774,0.056941,0.143613,0.0016,192,192,192,0,0,1,-30,30
3384,2775,0.014865,0.045855,0.0002,692,692,692,0,0,1,-30,30
3384,2775,0.014865,0.046107,0.0002,689,689,689,0,0,1,-30,30
5537,2776,0.055178,0.139834,0.0016,226,226,226,0,0,1,-30,30
5717,2777,0.090703,0.190476,0.0021,145,145,145,0,0,1,-30,30
5416,2777,0.006551,0.017637,0.0002,1617,1617,1617,0,0,1,-30,30
2853,2779,0.013086,0.045803,0.0021,624,624,624,0,0,1,-30,30
3279,2779,0.005185,0.031975,0.0023,917,917,917,0,0,1,-30,30
4308,2779,0.015803,0.053086,0.0026,537,537,537,0,0,1,-30,30
4434,2779,0.039506,0.113457,0.0053,248,248,248,0,0,1,-30,30
4930,2779,0.025802,0.106914,0.0057,271,271,271,0,0,1,-30,30
5850,2779,0.018519,0.065679,0.0036,436,436,436,0,0,1,-30,30
4308,2779,0.024815,0.071975,0.0032,391,391,391,0,0,1,-30,30
5270,2779,0.025679,0.106543,0.0055,272,272,272,0,0,1,-30,30
3034,2780,0.014914,0.055309,0.0896,536,536,536,0,0,1,-30,30
4833,2780,0.009383,0.042607,0.0759,704,704,704,0,0,1,-30,30
4555,2781,0.002597,0.020332,0.4202,1408,1408,1408,0,0,1,-30,30
4555,2781,0.001932,0.021399,0.4448,1391,1391,1391,0,0,1,-30,30
5532,2782,0.020988,0.052469,0.0024,537,537,537,0,0,1,-30,30
5806,2782,0.018025,0.045926,0.0021,615,615,615,0,0,1,-30,30
3924,2784,0.068783,0.155959,0.0021,174,174,174,0,0,1,-30,30
5111,2784,0.026707,0.07483,0.0008,372,372,372,0,0,1,-30,30
5538,2785,0.000198,0.000909,0.001,33272,33272,33272,0,0,1,-30,30
3829,2786,0.148778,0.326556,0.0036,85,85,85,0,0,1,-30,30
5165,2786,0.028924,0.07672,0.0001,414,414,414,0,0,1,-30,30
5541,2787,0.001106,0.007328,0.0132,440,440,440,0,0,1,-30,30
4030,2788,0.028471,0.074326,0,383,383,383,0,0,1,-30,30
2977,2789,0.031973,0.079441,0.0041,356,356,356,0,0,1,-30,30
3348,2789,0.005039,0.021416,0.0002,1383,1383,1383,0,0,1,-30,30
5472,2790,0.071454,0.242605,0.0033,121,121,121,0,0,1,-30,30
5482,2790,0.018267,0.062031,0.0007,471,471,471,0,0,1,-30,30
5483,2790,0.018392,0.06198,0.0007,471,471,471,0,0,1,-30,30
5629,2790,0.022525,0.13933,0.0018,216,216,216,0,0,1,-30,30
3348,2789,0.005039,0.021668,0.0002,1368,1368,1368,0,0,1,-30,30
3374,2790,0.068531,0.219955,0.0026,133,133,133,0,0,1,-30,30
3523,2791,0.015488,0.067417,0.1205,450,450,450,0,0,1,-30,30
3501,2793,0.010247,0.02037,0.001,1330,1330,1330,0,0,1,-30,30
4208,2796,0.005985,0.041383,0.0739,735,735,735,0,0,1,-30,30
5844,2796,0.000243,0.001614,0.003,471,471,471,0,0,1,-30,30
5452,2799,0.033762,0.092215,0.001,301,301,301,0,0,1,-30,30
4883,2800,0.022147,0.129554,0.004,232,232,232,0,0,1,-30,30
4883,2800,0.023658,0.133686,0.0041,225,225,225,0,0,1,-30,30
4627,2801,0.064669,0.118376,0.0067,226,226,226,0,0,1,-30,30
4093,2802,0.054422,0.143613,0.0017,199,199,199,0,0,1,-30,30
5479,2802,0.074779,0.202444,0.0048,141,141,141,0,0,1,-30,30
5500,2802,0.074049,0.255959,0.0301,115,115,115,0,0,1,-30,30
5501,2802,0.077123,0.256362,0.0254,114,114,114,0,0,1,-30,30
4093,2802,0.054422,0.143865,0.0017,198,198,198,0,0,1,-30,30
3418,2803,0.003737,0.024798,0.0456,438,438,438,0,0,1,-30,30
5162,2803,0.000869,0.005886,0.0415,440,440,440,0,0,1,-30,30
4086,2804,0.119224,0.218238,0.002,119,119,119,0,0,1,-30,30
4983,2805,0.004074,0.028025,0.0058,1071,1071,1071,0,0,1,-30,30
4985,2806,0.000514,0.004247,0.0121,540,540,540,0,0,1,-30,30
5542,2807,5.9e-05,0.000474,0.002,471,471,471,0,0,1,-30,30
3399,2809,0.004286,0.020405,0.0344,432,432,432,0,0,1,-30,30
3691,2809,0.007625,0.035378,0.0668,430,430,430,0,0,1,-30,30
3878,2811,0.008818,0.024943,0,1117,1117,1117,0,0,1,-30,30
4224,2812,0.042963,0.084938,0.0038,313,313,313,0,0,1,-30,30
4888,2813,0.038045,0.116402,0.0013,249,249,249,0,0,1,-30,30
3818,2814,0.000252,0.00252,0.0002,11344,11344,11344,0,0,1,-30,30
3945,2814,0.027715,0.170824,0.0132,180,180,180,0,0,1,-30,30
5281,2814,0.045528,0.124112,0.0016,218,218,218,0,0,1,-30,30
3690,2817,0.010988,0.042963,0.0003,724,724,724,0,0,1,-30,30
3691,2818,0.001146,0.005551,0.0101,424,424,424,0,0,1,-30,30
4950,2819,0.097506,0.263794,0.0029,109,109,109,0,0,1,-30,30
5487,2819,0.054674,0.112623,0.0012,243,243,243,0,0,1,-30,30
3719,2820,0.00126,0.00252,0.0018,10480,10480,10480,0,0,1,-30,30
3530,2821,0.033827,0.143333,0.0073,202,202,202,0,0,1,-30,30
4201,2821,0.012716,0.034321,0.0058,812,812,812,0,0,1,-30,30
4403,2821,0.004198,0.017407,0.003,1659,1659,1659,0,0,1,-30,30
4907,2822,0.008296,0.038795,0.0648,774,774,774,0,0,1,-30,30
4281,2823,0.024969,0.106223,0.0026,279,279,279,0,0,1,-30,30
5545,2825,0.000756,0.00252,0.0001,12969,12969,12969,0,0,1,-30,30
3325,2826,0.024691,0.063827,0.0031,444,444,444,0,0,1,-30,30
4418,2826,0.019506,0.052593,0.0024,541,541,541,0,0,1,-30,30
5067,2826,0.034197,0.093951,0,304,304,304,0,0,1,-30,30
5328,2826,0.011358,0.026914,0.0013,1039,1039,1039,0,0,1,-30,30
5584,2826,0.014938,0.039383,0.0018,720,720,720,0,0,1,-30,30
5586,2826,0.014198,0.039012,0,731,731,731,0,0,1,-30,30
5600,2826,0.036667,0.116049,0.0057,250,250,250,0,0,1,-30,30
5066,2826,0.034321,0.094691,0,302,302,302,0,0,1,-30,30
3621,2827,0.00528,0.029102,0.0496,1047,1047,1047,0,0,1,-30,30
2960,2828,0.052593,0.119012,0.0039,234,234,234,0,0,1,-30,30
5781,2828,0.065556,0.146914,0.0068,189,189,189,0,0,1,-30,30
4743,2830,0.033762,0.137566,0.0018,215,215,215,0,0,1,-30,30
5243,2830,0.085528,0.156557,0.0016,171,171,171,0,0,1,-30,30
5489,2830,0.000252,0.00252,0,12010,12010,12010,0,0,1,-30,30
4371,2831,0.011417,0.020898,0.0002,1278,1278,1278,0,0,1,-30,30
4372,2833,9.9e-05,0.001007,0.003,545,545,545,0,0,1,-30,30
4372,2832,0.000119,0.001067,0.004,545,545,545,0,0,1,-30,30
4339,2835,0.177421,0.324767,0.0071,83,83,83,0,0,1,-30,30
4359,2835,0.084656,0.216427,0.0025,131,131,131,0,0,1,-30,30
5480,2836,0.052154,0.104308,0.0011,261,261,261,0,0,1,-30,30
3732,2837,0.000395,0.001126,0.1043,25728,25728,25728,0,0,1,-30,30
3200,2841,0.101481,0.203086,0.0089,131,131,131,0,0,1,-30,30
3867,2841,0.00642,0.02,0.0154,1415,1415,1415,0,0,1,-30,30
5352,2841,0.005864,0.036531,0.0019,803,803,803,0,0,1,-30,30
5850,2841,0.013951,0.044321,0.0021,640,640,640,0,0,1,-30,30
5179,2842,0.000849,0.003812,0.0071,432,432,432,0,0,1,-30,30
3828,2845,7.6e-05,0.000554,0.0116,908,908,908,0,0,1,-30,30
3827,2845,7.6e-05,0.000554,0.0116,908,908,908,0,0,1,-30,30
3826,2845,7.6e-05,0.000554,0.0116,908,908,908,0,0,1,-30,30
3825,2845,7.6e-05,0.000568,0.0116,908,908,908,0,0,1,-30,30
5703,2846,0.000252,0.00252,0.0001,11313,11313,11313,0,0,1,-30,30
4421,2848,0.003679,0.018418,0.0286,1620,1620,1620,0,0,1,-30,30
5546,2850,0.000756,0.00252,0,11560,11560,11560,0,0,1,-30,30
5548,2851,1.5e-05,9.9e-05,0.001,502,502,502,0,0,1,-30,30
3363,2852,0.044973,0.126127,0.0015,221,221,221,0,0,1,-30,30
5122,2853,0.002963,0.008889,0.0005,3170,3170,3170,0,0,1,-30,30
5296,2855,0.005543,0.014865,0.0002,1862,1862,1862,0,0,1,-30,30
5422,2856,0.054568,0.138519,0.0065,200,200,200,0,0,1,-30,30
5550,2857,2.5e-05,0.000252,0.0001,113138,113138,113138,0,0,1,-30,30
2969,2858,0.125894,0.230447,0.0021,113,113,113,0,0,1,-30,30
4584,2858,0.109599,0.26455,0.003,104,104,104,0,0,1,-30,30
5760,2860,0.04006,0.101033,0.0068,272,272,272,0,0,1,-30,30
5551,2861,0.000277,0.001244,0.0886,461,461,461,0,0,1,-30,30
4593,2862,0.000499,0.006557,0.2282,2487,2487,2487,0,0,1,-30,30
4670,2862,0.000298,0.003019,0.078,1971,1971,1971,0,0,1,-30,30
4593,2862,0.000505,0.006637,0.231,2487,2487,2487,0,0,1,-30,30
4670,2862,0.000298,0.003012,0.078,1971,1971,1971,0,0,1,-30,30
4593,2862,0.000499,0.006557,0.2282,2487,2487,2487,0,0,1,-30,30
4593,2862,0.000499,0.006557,0.2282,2487,2487,2487,0,0,1,-30,30
5282,2863,0.074578,0.210632,0.0025,133,133,133,0,0,1,-30,30
5552,2863,0.000252,0.000504,0,52398,52398,52398,0,0,1,-30,30
3120,2865,0.000158,0.001284,0.1185,23926,23926,23926,0,0,1,-30,30
3584,2865,0.000178,0.001521,0.1397,20213,20213,20213,0,0,1,-30,30
5822,2866,0.000252,0.00252,0.0001,11313,11313,11313,0,0,1,-30,30
5555,2868,1.5e-05,9.9e-05,0,309124,309124,309124,0,0,1,-30,30
5554,2869,0.000454,0.001008,0,27511,27511,27511,0,0,1,-30,30
5553,2871,0.006299,0.016377,0.0002,1734,1734,1734,0,0,1,-30,30
5553,2872,0.001208,0.002211,0,12072,12072,12072,0,0,1,-30,30
5557,2873,0.000158,0.000652,0.001,46426,46426,46426,0,0,1,-30,30
3417,2874,0.011262,0.075762,0.0018,398,398,398,0,0,1,-30,30
3777,2876,0.015148,0.040877,0.0019,682,682,682,0,0,1,-30,30
5367,2876,0.008395,0.034815,0.0018,830,830,830,0,0,1,-30,30
5816,2876,0.028025,0.174815,0.0096,168,168,168,0,0,1,-30,30
4168,2877,0.002983,0.020385,0.0375,558,558,558,0,0,1,-30,30
4197,2877,0.005136,0.034548,0.0628,558,558,558,0,0,1,-30,30
3014,2880,0.003049,0.012824,0.0194,2240,2240,2240,0,0,1,-30,30
4872,2878,0.003275,0.012094,0.0132,2357,2357,2357,0,0,1,-30,30
4872,2879,0.005382,0.009851,0.0091,2631,2631,2631,0,0,1,-30,30
5558,2881,0.000123,0.001235,0,23932,23932,23932,0,0,1,-30,30
4708,2882,0.000247,0.000741,0.0005,38824,38824,38824,0,0,1,-30,30
4471,2883,0.059939,0.151978,0.0017,187,187,187,0,0,1,-30,30
5560,2886,0.002875,0.005263,0.0001,5072,5072,5072,0,0,1,-30,30
4956,2887,0.054568,0.138889,0.0065,204,204,204,0,0,1,-30,30
3294,2888,0.007004,0.015142,0.0002,1823,1823,1823,0,0,1,-30,30
5648,2889,0.037494,0.102284,0.0049,273,273,273,0,0,1,-30,30
5562,2890,0.003779,0.014865,0.0018,1925,1925,1925,0,0,1,-30,30
5561,2891,0.010632,0.026228,0.0027,1075,1075,1075,0,0,1,-30,30
3056,2895,0.025447,0.064575,0.0007,439,439,439,0,0,1,-30,30
3094,2896,0.069035,0.148652,0.0021,181,181,181,0,0,1,-30,30
3026,2897,0.01033,0.02842,0.0003,1006,1006,1006,0,0,1,-30,30
5347,2898,0.005795,0.022424,0.0002,1275,1275,1275,0,0,1,-30,30
5563,2898,0.000504,0.002268,0,12709,12709,12709,0,0,1,-30,30
3054,2899,0.091963,0.211892,0.0021,132,132,132,0,0,1,-30,30
5564,2899,0.048375,0.10708,0.0012,259,259,259,0,0,1,-30,30
4318,2900,0.02973,0.124969,0.0027,230,230,230,0,0,1,-30,30
4605,2901,0.055682,0.13933,0.0016,197,197,197,0,0,1,-30,30
4588,2902,0.003527,0.013354,0,2138,2138,2138,0,0,1,-30,30
2932,2904,0.001323,0.008824,0.0339,411,411,411,0,0,1,-30,30
3503,2907,0.000731,0.00484,0.0091,6324,6324,6324,0,0,1,-30,30
4887,2907,0.002884,0.018686,0.0375,500,500,500,0,0,1,-30,30
5595,2907,0.001817,0.012168,0.0223,540,540,540,0,0,1,-30,30
3230,2907,0.002785,0.018884,0.0334,540,540,540,0,0,1,-30,30
3503,2907,0.00077,0.005136,0.0091,5960,5960,5960,0,0,1,-30,30
5708,2907,0.003121,0.020859,0.0385,540,540,540,0,0,1,-30,30
3503,2907,0.000731,0.00482,0.0091,6350,6350,6350,0,0,1,-30,30
3497,2908,9.7e-05,0.00097,0.026,1579,1579,1579,0,0,1,-30,30
4660,2908,0.001468,0.014903,0.3841,2130,2130,2130,0,0,1,-30,30
5116,2908,0.00036,0.003636,0.0953,1579,1579,1579,0,0,1,-30,30
3496,2908,9.7e-05,0.00097,0.026,1579,1579,1579,0,0,1,-30,30
4661,2908,0.001461,0.014785,0.3812,2147,2147,2147,0,0,1,-30,30
4986,2908,0.001247,0.012673,0.3263,1579,1579,1579,0,0,1,-30,30
3495,2908,9.7e-05,0.000983,0.026,1579,1579,1579,0,0,1,-30,30
3494,2908,9.7e-05,0.001025,0.026,1579,1579,1579,0,0,1,-30,30
3344,2909,0.007037,0.019259,0.001,1461,1461,1461,0,0,1,-30,30
5685,2909,0.003827,0.010864,0.0005,2600,2600,2600,0,0,1,-30,30
4038,2910,0.024439,0.096498,0.0194,297,297,297,0,0,1,-30,30
3199,2911,0.046259,0.11736,0.0013,242,242,242,0,0,1,-30,30
5565,2912,0.001638,0.004334,0.0048,6565,6565,6565,0,0,1,-30,30
3864,2913,0.046687,0.127387,0.0014,225,225,225,0,0,1,-30,30
5063,2913,0.108592,0.275636,0.0031,103,103,103,0,0,1,-30,30
5522,2913,0.0839,0.23356,0.0027,123,123,123,0,0,1,-30,30
3618,2915,0.006889,0.018756,0,1589,1589,1589,0,0,1,-30,30
5567,2917,0.001512,0.004031,0.0001,7065,7065,7065,0,0,1,-30,30
5566,2917,0.001461,0.003704,0.0001,7639,7639,7639,0,0,1,-30,30
5712,2918,0.013444,0.026877,0.0011,994,994,994,0,0,1,-30,30
4741,2919,0.001644,0.005778,0.0018,5259,5259,5259,0,0,1,-30,30
4158,2920,0.038272,0.114311,0.0065,245,245,245,0,0,1,-30,30
2924,2923,0.008844,0.024112,0.0003,1185,1185,1185,0,0,1,-30,30
5652,2925,0.007741,0.017333,0.0008,1565,1565,1565,0,0,1,-30,30
3921,2926,0.047367,0.131267,0.0014,212,212,212,0,0,1,-30,30
5436,2926,0.027841,0.076594,0.0008,363,363,363,0,0,1,-30,30
4879,2929,0.028471,0.113883,0.0032,252,252,252,0,0,1,-30,30
2953,2931,0.011753,0.05438,0.0931,557,557,557,0,0,1,-30,30
3016,2931,0.00083,0.008375,0.0263,866,866,866,0,0,1,-30,30
3629,2931,0.00241,0.016435,0.0273,423,423,423,0,0,1,-30,30
4487,2930,0.007585,0.028128,0.0456,1063,1063,1063,0,0,1,-30,30
4873,2932,0.000652,0.005946,0.0172,433,433,433,0,0,1,-30,30
5434,2930,0.000632,0.004346,0.0233,440,440,440,0,0,1,-30,30
3015,2930,0.000869,0.008514,0.0273,866,866,866,0,0,1,-30,30
4873,2930,0.000632,0.00559,0.0476,494,494,494,0,0,1,-30,30
2936,2934,0.000252,0.000504,0.0003,52398,52398,52398,0,0,1,-30,30
3813,2935,0.004443,0.008133,0.0048,3282,3282,3282,0,0,1,-30,30
3951,2936,0.057949,0.137062,0.0015,199,199,199,0,0,1,-30,30
4279,2936,0.011665,0.066465,0.0027,438,438,438,0,0,1,-30,30
5809,2936,0.006475,0.017259,0.001,1602,1602,1602,0,0,1,-30,30
4940,2939,0.060141,0.152532,0.0017,186,186,186,0,0,1,-30,30
4966,2939,0.078357,0.21416,0.0024,134,134,134,0,0,1,-30,30
3870,2940,0.078105,0.208617,0.0024,137,137,137,0,0,1,-30,30
3870,2940,0.076594,0.202822,0.0025,141,141,141,0,0,1,-30,30
3104,2941,0.046359,0.100781,0.0011,275,275,275,0,0,1,-30,30
4406,2942,0.001981,0.003626,0.0025,7146,7146,7146,0,0,1,-30,30
3315,2943,0.079365,0.215923,0.0025,133,133,133,0,0,1,-30,30
5569,2944,0.000436,0.000797,0.0004,32501,32501,32501,0,0,1,-30,30
3231,2946,0.046863,0.11867,0.0013,237,237,237,0,0,1,-30,30
3702,2946,0.045855,0.121693,0.0039,234,234,234,0,0,1,-30,30
3003,2949,0.007862,0.038716,0.0658,784,784,784,0,0,1,-30,30
3633,2949,0.001719,0.00881,0.0203,3449,3449,3449,0,0,1,-30,30
3117,2950,0.067775,0.178382,0.002,155,155,155,0,0,1,-30,30
5811,2950,0.068279,0.174855,0.002,158,158,158,0,0,1,-30,30
3869,2952,0.022676,0.06576,0.001,425,425,425,0,0,1,-30,30
5027,2951,0.024188,0.061728,0.001,446,446,446,0,0,1,-30,30
5639,2952,0.003779,0.024943,0,1171,1171,1171,0,0,1,-30,30
3869,2951,0.016377,0.066264,0.001,433,433,433,0,0,1,-30,30
5641,2951,0.003779,0.024439,0,1194,1194,1194,0,0,1,-30,30
5572,2954,0.000504,0.001512,0.001,18526,18526,18526,0,0,1,-30,30
5320,2956,0.034266,0.094482,0.001,303,303,303,0,0,1,-30,30
5876,2956,0.084908,0.220711,0.0025,129,129,129,0,0,1,-30,30
4870,2957,0.05037,0.129877,0.0062,214,214,214,0,0,1,-30,30
3257,2960,0.010049,0.026543,0.0041,1069,1069,1069,0,0,1,-30,30
5054,2960,0.005148,0.013309,0.0006,2126,2126,2126,0,0,1,-30,30
5110,2960,0.016914,0.04642,0.0021,614,614,614,0,0,1,-30,30
3959,2961,0.014262,0.067397,0.1124,450,450,450,0,0,1,-30,30
4329,2961,0.021077,0.088869,0.1468,339,339,339,0,0,1,-30,30
4429,2961,0.00016,0.000755,0.0013,40106,40106,40106,0,0,1,-30,30
3959,2961,0.013452,0.063625,0.1063,476,476,476,0,0,1,-30,30
3989,2962,0.002815,0.017518,0.097,1675,1675,1675,0,0,1,-30,30
4951,2962,0.002395,0.014938,0.0828,1964,1964,1964,0,0,1,-30,30
3725,2963,0.00065,0.008537,0.2946,2487,2487,2487,0,0,1,-30,30
3258,2966,0.013102,0.081129,0.001,371,371,371,0,0,1,-30,30
5096,2966,0.044041,0.186369,0.0022,159,159,159,0,0,1,-30,30
5474,2966,0.013983,0.038045,0.0005,751,751,751,0,0,1,-30,30
4449,2969,0.081129,0.199043,0.002,138,138,138,0,0,1,-30,30
5082,2970,0.022235,0.057469,0.0047,483,483,483,0,0,1,-30,30
5704,2970,0.009296,0.024593,0.0011,1130,1130,1130,0,0,1,-30,30
4371,2971,0.056941,0.148652,0.0017,192,192,192,0,0,1,-30,30
4268,2972,0.03679,0.103704,0.0053,270,270,270,0,0,1,-30,30
5574,2974,0.028723,0.057193,0.0006,476,476,476,0,0,1,-30,30
5575,2975,0.000347,0.000813,0.0018,35990,35990,35990,0,0,1,-30,30
4692,2978,0.011208,0.020517,0.0771,1271,1271,1271,0,0,1,-30,30
2985,2979,4e-05,0.000198,0.0223,153231,153231,153231,0,0,1,-30,30
2984,2980,2e-05,0.000198,0.0152,155535,155535,155535,0,0,1,-30,30
4107,2984,0.000138,0.019753,0.001,1567,1567,1567,0,0,1,-30,30
4183,2984,0.000494,0.003002,0.242,10174,10174,10174,0,0,1,-30,30
5065,2983,0.002726,0.013728,0.084,2212,2212,2212,0,0,1,-30,30
5621,2985,0.000356,0.003358,0.0121,935,935,935,0,0,1,-30,30
4107,2983,9.9e-05,0.000198,0.0091,446,446,446,0,0,1,-30,30
4183,2984,0.000514,0.003101,0.2521,9848,9848,9848,0,0,1,-30,30
5491,2984,0.000909,0.006005,0.0142,5097,5097,5097,0,0,1,-30,30
5007,2986,0.000166,0.002749,0.1069,2487,2487,2487,0,0,1,-30,30
5274,2987,0.001004,0.010997,0.2339,1774,1774,1774,0,0,1,-30,30
5007,2987,0.000159,0.002701,0.0982,2487,2487,2487,0,0,1,-30,30
5576,2988,0.00126,0.00252,0,10795,10795,10795,0,0,1,-30,30
4020,2989,0.03613,0.097783,0.0021,292,292,292,0,0,1,-30,30
4932,2989,0.028975,0.07483,0.0008,380,380,380,0,0,1,-30,30
5247,2989,0.103049,0.264802,0.0132,108,108,108,0,0,1,-30,30
4019,2989,0.036004,0.09743,0.0011,293,293,293,0,0,1,-30,30
3059,2991,0.081633,0.15999,0.0021,165,165,165,0,0,1,-30,30
5231,2991,0.040564,0.110859,0.001,251,251,251,0,0,1,-30,30
4004,2992,0.163976,0.300156,0.003,87,87,87,0,0,1,-30,30
4283,2992,0.119224,0.218238,0.0021,119,119,119,0,0,1,-30,30
5578,2993,0.002091,0.004308,0.0001,6352,6352,6352,0,0,1,-30,30
5648,2995,0.024815,0.063086,0.0028,439,439,439,0,0,1,-30,30
5671,2995,0.023679,0.060074,0.0028,460,460,460,0,0,1,-30,30
3332,2996,0.02037,0.050988,0.0608,541,541,541,0,0,1,-30,30
3622,2997,0.023683,0.09801,0.0012,293,293,293,0,0,1,-30,30
4381,2997,0.074074,0.1678,0.0018,161,161,161,0,0,1,-30,30
5495,2997,0.030738,0.084354,0.017,329,329,329,0,0,1,-30,30
5636,2997,0.010078,0.041824,0.0005,687,687,687,0,0,1,-30,30
5673,2998,0.014865,0.027211,0.0001,1095,1095,1095,0,0,1,-30,30
4026,3001,0.001358,0.006049,0.0003,4892,4892,4892,0,0,1,-30,30
3421,3002,0.023683,0.083648,0.001,330,330,330,0,0,1,-30,30
4121,3002,0.054926,0.145377,0.0017,185,185,185,0,0,1,-30,30
4392,3002,0.012598,0.077853,0.001,364,364,364,0,0,1,-30,30
5176,3002,0.024943,0.071051,0.0008,381,381,381,0,0,1,-30,30
5880,3002,0.038549,0.133031,0.0016,207,207,207,0,0,1,-30,30
4121,3002,0.053918,0.147392,0.0017,183,183,183,0,0,1,-30,30
3502,3004,0.030864,0.096667,0.0053,299,299,299,0,0,1,-30,30
4078,3006,0.004283,0.026959,0.0003,1082,1082,1082,0,0,1,-30,30
4186,3006,0.042076,0.093222,0.001,289,289,289,0,0,1,-30,30
5284,3006,0.003275,0.02066,0.0002,1412,1412,1412,0,0,1,-30,30
5771,3006,0.044848,0.114135,0.0013,241,241,241,0,0,1,-30,30
3929,3007,0.000395,0.002686,0.0051,490,490,490,0,0,1,-30,30
3572,3008,0.000252,0.000504,0.0004,52985,52985,52985,0,0,1,-30,30
5013,3009,0.032754,0.09675,0.001,290,290,290,0,0,1,-30,30
5697,3009,0.049887,0.143109,0.0021,195,195,195,0,0,1,-30,30
4136,3011,0.021416,0.054674,0.001,503,503,503,0,0,1,-30,30
4816,3011,0.028219,0.071303,0.001,386,386,386,0,0,1,-30,30
3305,3014,0.005291,0.028219,0,1029,1029,1029,0,0,1,-30,30
3700,3013,0.01914,0.035035,0.0329,740,740,740,0,0,1,-30,30
4340,3013,0.001512,0.005543,0.0055,5139,5139,5139,0,0,1,-30,30
5572,3013,0.007055,0.029479,0.001,975,975,975,0,0,1,-30,30
5676,3013,0.003023,0.021164,0.001,1382,1382,1382,0,0,1,-30,30
5678,3014,0.003275,0.022676,0.001,1289,1289,1289,0,0,1,-30,30
3306,3016,0.000316,0.002351,0.0061,13049,13049,13049,0,0,1,-30,30
3407,3016,0.000512,0.001327,0.159,21762,21762,21762,0,0,1,-30,30
4791,3017,0.029479,0.062988,0.0015,425,425,425,0,0,1,-30,30
5649,3017,0.026329,0.069866,0.0021,396,396,396,0,0,1,-30,30
4791,3017,0.029479,0.062988,0.0007,425,425,425,0,0,1,-30,30
3641,3018,0.001146,0.008296,0.0663,420,420,420,0,0,1,-30,30
3192,3019,0.039128,0.099824,0.0012,284,284,284,0,0,1,-30,30
5199,3019,0.008062,0.022424,0.0002,1277,1277,1277,0,0,1,-30,30
5805,3019,0.059965,0.165029,0.0002,174,174,174,0,0,1,-30,30
3065,3019,0.023683,0.099017,0.0013,299,299,299,0,0,1,-30,30
3192,3019,0.043865,0.11038,0.0016,257,257,257,0,0,1,-30,30
4583,3020,0.000711,0.00324,0.2916,9332,9332,9332,0,0,1,-30,30
3698,3021,0.093474,0.228773,0.0025,124,124,124,0,0,1,-30,30
3669,3022,0.001857,0.008435,0.0152,3555,3555,3555,0,0,1,-30,30
4619,3022,0.002647,0.013254,0.0243,2272,2272,2272,0,0,1,-30,30
3484,3023,0.036543,0.095926,0.0045,296,296,296,0,0,1,-30,30
4984,3024,0.001146,0.010923,0.1706,401,401,401,0,0,1,-30,30
4984,3024,0.001185,0.010844,0.1671,401,401,401,0,0,1,-30,30
5074,3026,0.021668,0.057193,0.0007,498,498,498,0,0,1,-30,30
5146,3026,0.026153,0.066289,0.0016,427,427,427,0,0,1,-30,30
4934,3028,0.000852,0.011233,0.387,2487,2487,2487,0,0,1,-30,30
4935,3028,0.000852,0.011226,0.387,2487,2487,2487,0,0,1,-30,30
3100,3029,0.04132,0.10582,0.002,268,268,268,0,0,1,-30,30
3698,3030,0.014084,0.042001,0.014,687,687,687,0,0,1,-30,30
4801,3031,0.011338,0.048627,0.001,592,592,592,0,0,1,-30,30
4801,3031,0.011338,0.048627,0.001,592,592,592,0,0,1,-30,30
5484,3033,0.018025,0.047407,0.0023,598,598,598,0,0,1,-30,30
4952,3035,0.047115,0.196523,0.0068,147,147,147,0,0,1,-30,30
5199,3036,0.000176,0.000504,0,56971,56971,56971,0,0,1,-30,30
5608,3036,0.027337,0.074553,0.0008,384,384,384,0,0,1,-30,30
4813,3037,0.01321,0.02642,0.0011,1006,1006,1006,0,0,1,-30,30
3561,3038,0.062736,0.151424,0.0075,186,186,186,0,0,1,-30,30
4793,3038,0.066012,0.177879,0.002,161,161,161,0,0,1,-30,30
5808,3040,0.00126,0.003275,0.0001,9667,9667,9667,0,0,1,-30,30
5814,3040,0.007559,0.019148,0.0002,1648,1648,1648,0,0,1,-30,30
3538,3044,0.030486,0.102545,0.0012,285,285,285,0,0,1,-30,30
5622,3046,0.011111,0.054568,0.0028,622,622,622,0,0,1,-30,30
5055,3049,0.049559,0.13424,0.002,213,213,213,0,0,1,-30,30
5166,3049,0.057344,0.129478,0.0031,215,215,215,0,0,1,-30,30
4050,3051,0.001101,0.012181,0.2599,1579,1579,1579,0,0,1,-30,30
3615,3052,0.013303,0.036306,0.0053,764,764,764,0,0,1,-30,30
3417,3053,0.058503,0.157596,0.0063,181,181,181,0,0,1,-30,30
5373,3053,0.000252,0.00252,0,12010,12010,12010,0,0,1,-30,30
4743,3054,0.325276,0.595412,0.0048,45,45,45,0,0,1,-30,30
4482,3057,0.003356,0.026424,0.0458,584,584,584,0,0,1,-30,30
3500,3058,0.014046,0.025712,0.0002,978,978,978,0,0,1,-30,30
4485,3059,0.035273,0.150164,0.0021,192,192,192,0,0,1,-30,30
4533,3059,0.015873,0.066012,0.001,435,435,435,0,0,1,-30,30
4658,3059,0.075586,0.202822,0.0021,137,137,137,0,0,1,-30,30
4888,3060,0.001512,0.004031,0.0001,7065,7065,7065,0,0,1,-30,30
4888,3061,0.007181,0.044797,0.0006,671,671,671,0,0,1,-30,30
4888,3061,0.01615,0.043638,0.0046,654,654,654,0,0,1,-30,30
4255,3062,0.006551,0.017889,0.0002,1597,1597,1597,0,0,1,-30,30
4864,3062,0.083198,0.152293,0.0016,176,176,176,0,0,1,-30,30
3329,3063,0.00839,0.023507,0.0286,1219,1219,1219,0,0,1,-30,30
4327,3063,0.002973,0.012673,0.0189,2337,2337,2337,0,0,1,-30,30
4869,3066,0.000573,0.003832,0.0071,566,566,566,0,0,1,-30,30
5155,3066,0.003615,0.025225,0.0486,549,549,549,0,0,1,-30,30
4836,3067,0.026707,0.112371,0.0013,256,256,256,0,0,1,-30,30
4605,3068,0.017637,0.044848,0.0086,613,613,613,0,0,1,-30,30
3082,3069,0.033333,0.089383,0.0043,312,312,312,0,0,1,-30,30
3286,3071,0.112371,0.281179,0.0032,95,95,95,0,0,1,-30,30
3514,3072,0.070295,0.178131,0.0027,158,158,158,0,0,1,-30,30
3077,3075,2.1e-05,0.000127,0.1141,1092,1092,1092,0,0,1,-30,30
3960,3075,0.000111,0.001932,0.0289,1382,1382,1382,0,0,1,-30,30
3076,3075,2.1e-05,0.000127,0.1155,1053,1053,1053,0,0,1,-30,30
5588,3078,0.026707,0.059965,0.0009,450,450,450,0,0,1,-30,30
5226,3084,0.049506,0.125556,0.0058,225,225,225,0,0,1,-30,30
5336,3084,0.025442,0.046572,0.0018,572,572,572,0,0,1,-30,30
3694,3085,0.002963,0.016914,0.0314,1766,1766,1766,0,0,1,-30,30
4000,3085,0.004074,0.025309,0.0026,1183,1183,1183,0,0,1,-30,30
4983,3086,0.005432,0.022222,0.0073,1326,1326,1326,0,0,1,-30,30
5589,3088,2e-05,0.000198,0.0172,155535,155535,155535,0,0,1,-30,30
5590,3087,2e-05,0.000198,0.0142,155535,155535,155535,0,0,1,-30,30
3698,3090,0.079718,0.1935,0.0031,146,146,146,0,0,1,-30,30
4360,3092,0.017637,0.059713,0.0021,475,475,475,0,0,1,-30,30
5354,3092,0.027715,0.086924,0.001,324,324,324,0,0,1,-30,30
5666,3092,0.03225,0.087931,0.0015,316,316,316,0,0,1,-30,30
3119,3093,0.003461,0.013896,0.0243,2162,2162,2162,0,0,1,-30,30
5687,3094,0.013605,0.033258,0.003,822,822,822,0,0,1,-30,30
4790,3095,0.069035,0.150416,0.0016,179,179,179,0,0,1,-30,30
5858,3095,0.001512,0.004031,0.0001,6858,6858,6858,0,0,1,-30,30
4821,3095,0.004283,0.011842,0.0002,2345,2345,2345,0,0,1,-30,30
5591,3096,0.009826,0.026455,0.0003,1047,1047,1047,0,0,1,-30,30
3219,3097,0.086672,0.236332,0.0026,118,118,118,0,0,1,-30,30
4795,3098,0.03358,0.090741,0.0151,307,307,307,0,0,1,-30,30
5467,3098,1.2e-05,0.000123,0,240340,240340,240340,0,0,1,-30,30
5187,3099,0.005039,0.010078,0.01,2621,2621,2621,0,0,1,-30,30
4680,3102,0.064752,0.145629,0.0016,191,191,191,0,0,1,-30,30
5260,3103,0.050643,0.138322,0.0016,207,207,207,0,0,1,-30,30
5766,3103,0.026203,0.071554,0.0008,400,400,400,0,0,1,-30,30
3729,3104,0.048879,0.16125,0.0018,181,181,181,0,0,1,-30,30
5393,3104,0.023683,0.060217,0.0006,471,471,471,0,0,1,-30,30
5406,3104,0.04006,0.101789,0.0011,279,279,279,0,0,1,-30,30
3425,3105,0.001462,0.006677,0.1488,420,420,420,0,0,1,-30,30
4570,3105,0.001231,0.008198,0.0587,440,440,440,0,0,1,-30,30
5688,3105,0.000865,0.005772,0.0101,436,436,436,0,0,1,-30,30
4570,3105,0.002588,0.015862,0.0304,422,422,422,0,0,1,-30,30
3331,3106,0.063316,0.146813,0.0025,185,185,185,0,0,1,-30,30
5690,3106,0.017385,0.037541,0,714,714,714,0,0,1,-30,30
3528,3107,0.011804,0.05293,0.0942,571,571,571,0,0,1,-30,30
5291,3108,0.036533,0.075334,0.0008,364,364,364,0,0,1,-30,30
3989,3109,0.062963,0.160123,0.0075,173,173,173,0,0,1,-30,30
5171,3110,0.053011,0.144318,0.0025,193,193,193,0,0,1,-30,30
5658,3110,0.042555,0.1161,0.002,239,239,239,0,0,1,-30,30
4098,3111,0.046049,0.118025,0.0057,235,235,235,0,0,1,-30,30
5030,3113,0.046082,0.122827,0.0025,226,226,226,0,0,1,-30,30
3580,3114,0.00907,0.022928,0.0276,1162,1162,1162,0,0,1,-30,30
3362,3116,0.043457,0.090864,0.0011,260,260,260,0,0,1,-30,30
4977,3118,0.05417,0.137818,0.001,200,200,200,0,0,1,-30,30
5287,3118,0.01285,0.052658,0.001,545,545,545,0,0,1,-30,30
4091,3121,0.001101,0.012445,0.3105,1488,1488,1488,0,0,1,-30,30
4160,3121,0.0009,0.007479,0.0982,1579,1579,1579,0,0,1,-30,30
4944,3121,0.002209,0.024924,0.5733,1275,1275,1275,0,0,1,-30,30
4161,3121,0.0009,0.00741,0.13,1579,1579,1579,0,0,1,-30,30
3708,3125,0.07609,0.180146,0.003,151,151,151,0,0,1,-30,30
3708,3124,0.082892,0.184933,0.002,146,146,146,0,0,1,-30,30
3475,3126,0.024188,0.091459,0.0064,303,303,303,0,0,1,-30,30
5408,3126,0.017637,0.057445,0.0012,477,477,477,0,0,1,-30,30
5388,3126,0.011842,0.031746,0.0007,846,846,846,0,0,1,-30,30
5595,3127,0.000395,0.002607,0.0051,540,540,540,0,0,1,-30,30
4943,3128,0.01022,0.054673,0.0997,557,557,557,0,0,1,-30,30
5363,3128,0.003488,0.015777,0.0284,413,413,413,0,0,1,-30,30
3698,3129,0.041572,0.112623,0.0013,254,254,254,0,0,1,-30,30
3698,3129,0.043084,0.110103,0.0013,258,258,258,0,0,1,-30,30
3287,3130,0.013102,0.056437,0.0433,525,525,525,0,0,1,-30,30
5614,3130,0.024439,0.099269,0.0013,332,332,332,0,0,1,-30,30
3570,3131,0.064248,0.163517,0.0019,169,169,169,0,0,1,-30,30
3780,3131,0.041068,0.103804,0.0021,265,265,265,0,0,1,-30,30
4417,3131,0.068279,0.18972,0.0021,147,147,147,0,0,1,-30,30
4781,3131,0.069287,0.193248,0.0024,144,144,144,0,0,1,-30,30
5654,3131,0.155455,0.425548,0.0042,66,66,66,0,0,1,-30,30
5511,3131,0.05543,0.153943,0.0032,181,181,181,0,0,1,-30,30
4880,3133,0.024938,0.068395,0.0032,411,411,411,0,0,1,-30,30
5122,3132,0.028642,0.064568,0.0029,421,421,421,0,0,1,-30,30
5315,3133,0.022346,0.061235,0.0029,462,462,462,0,0,1,-30,30
4990,3132,0.040741,0.111358,0.0052,255,255,255,0,0,1,-30,30
5596,3140,0.003951,0.010864,0.0005,2570,2570,2570,0,0,1,-30,30
3527,3141,0.003275,0.007307,0,3688,3688,3688,0,0,1,-30,30
5597,3143,0.000756,0.001764,0,15385,15385,15385,0,0,1,-30,30
4377,3144,0.0237,0.043383,0,616,616,616,0,0,1,-30,30
5643,3145,0.024969,0.073268,0.0013,393,393,393,0,0,1,-30,30
5776,3145,0.024389,0.077576,0.001,375,375,375,0,0,1,-30,30
5849,3145,0.025951,0.090955,0.001,322,322,322,0,0,1,-30,30
5638,3145,0.024969,0.083094,0.001,351,351,351,0,0,1,-30,30
3196,3146,0.029978,0.100778,0.0366,301,301,301,0,0,1,-30,30
2946,3147,0.053666,0.125724,0.0014,222,222,222,0,0,1,-30,30
3832,3147,0.078861,0.206752,0.0062,134,134,134,0,0,1,-30,30
4294,3149,0.002016,0.005291,0.0001,5215,5215,5215,0,0,1,-30,30
5147,3149,0.092467,0.244898,0.0028,113,113,113,0,0,1,-30,30
4388,3150,0.027457,0.074876,0.0036,373,373,373,0,0,1,-30,30
5008,3152,0.008566,0.067523,0.0496,436,436,436,0,0,1,-30,30
5600,3154,0.002099,0.00642,0.0003,4490,4490,4490,0,0,1,-30,30
4632,3157,0.017637,0.045352,0.0005,626,626,626,0,0,1,-30,30
3027,3158,0.001025,0.008148,0.0142,584,584,584,0,0,1,-30,30
3182,3159,0.012371,0.032199,0.0049,882,882,882,0,0,1,-30,30
3950,3159,0.139529,0.255404,0.0024,105,105,105,0,0,1,-30,30
3182,3159,0.034517,0.089695,0.001,317,317,317,0,0,1,-30,30
5390,3160,0.007386,0.013519,0.0001,1975,1975,1975,0,0,1,-30,30
5601,3161,0.001512,0.003779,0.0001,7254,7254,7254,0,0,1,-30,30
3164,3162,4.3e-05,9e-05,0.004,310318,310318,310318,0,0,1,-30,30
3923,3163,0.025195,0.103804,0.0015,269,269,269,0,0,1,-30,30
5004,3163,0.025951,0.088687,0.0133,311,311,311,0,0,1,-30,30
5127,3163,0.027967,0.085412,0.001,319,319,319,0,0,1,-30,30
5003,3163,0.025951,0.089695,0.0132,307,307,307,0,0,1,-30,30
4070,3164,0.00079,0.003931,0.0071,7720,7720,7720,0,0,1,-30,30
5005,3164,0.001442,0.006696,0.0121,4519,4519,4519,0,0,1,-30,30
4007,3165,0.013983,0.047468,0.0025,615,615,615,0,0,1,-30,30
5878,3165,0.087075,0.287932,0.0029,102,102,102,0,0,1,-30,30
5809,3166,0.04006,0.07735,0.0008,339,339,339,0,0,1,-30,30
3488,3167,3.6e-05,9.3e-05,0.0121,655,655,655,0,0,1,-30,30
3489,3168,2.8e-05,0.000277,0.0058,2187,2187,2187,0,0,1,-30,30
3898,3169,0.067775,0.171832,0.0019,165,165,165,0,0,1,-30,30
3910,3170,0.024321,0.097901,0.007,295,295,295,0,0,1,-30,30
4156,3170,0.033827,0.143951,0.0071,208,208,208,0,0,1,-30,30
5048,3170,0.018765,0.07663,0.0079,377,377,377,0,0,1,-30,30
5077,3170,0.000173,0.00079,0.0034,36728,36728,36728,0,0,1,-30,30
4911,3172,0.001734,0.018573,0.4072,1579,1579,1579,0,0,1,-30,30
4929,3172,0.002181,0.031662,0.8231,1005,1005,1005,0,0,1,-30,30
5274,3171,0.001711,0.017313,0.4476,1828,1828,1828,0,0,1,-30,30
4929,3171,0.002181,0.031648,0.8202,1006,1006,1006,0,0,1,-30,30
5097,3175,0.004568,0.008395,0.0224,3291,3291,3291,0,0,1,-30,30
3620,3177,0.050988,0.129259,0.0062,219,219,219,0,0,1,-30,30
4916,3177,0.040988,0.107531,0.0052,264,264,264,0,0,1,-30,30
3276,3178,0.035926,0.091235,0.0044,303,303,303,0,0,1,-30,30
3545,3178,0.000988,0.002716,0.0002,10278,10278,10278,0,0,1,-30,30
3293,3179,0.025195,0.053414,0.0079,486,486,486,0,0,1,-30,30
3584,3181,0.000198,0.000652,0.5832,475,475,475,0,0,1,-30,30
3956,3181,0.000316,0.001442,0.1326,20968,20968,20968,0,0,1,-30,30
3584,3181,0.000237,0.001422,0.1873,434,434,434,0,0,1,-30,30
3955,3181,0.000257,0.001007,0.1215,29783,29783,29783,0,0,1,-30,30
3403,3182,0.083724,0.227488,0.0026,126,126,126,0,0,1,-30,30
4456,3182,0.050643,0.13026,0.0015,218,218,218,0,0,1,-30,30
5233,3182,0.019904,0.133031,0.0015,227,227,227,0,0,1,-30,30
5522,3182,0.034517,0.2129,0.0029,142,142,142,0,0,1,-30,30
5602,3184,0.004283,0.012346,0.0002,2328,2328,2328,0,0,1,-30,30
4545,3187,0.004568,0.009259,0.0003,2877,2877,2877,0,0,1,-30,30
5534,3187,0.012222,0.032222,0.0015,862,862,862,0,0,1,-30,30
5604,3188,0.000773,0.001416,0.0006,18302,18302,18302,0,0,1,-30,30
5605,3189,0.000252,0.00126,0,23670,23670,23670,0,0,1,-30,30
4745,3190,0.011111,0.030124,0,945,945,945,0,0,1,-30,30
5374,3190,0.034938,0.092222,0.0045,308,308,308,0,0,1,-30,30
3692,3191,0.035979,0.091207,0.001,311,311,311,0,0,1,-30,30
4691,3193,0.073318,0.259007,0.0031,107,107,107,0,0,1,-30,30
4989,3194,0.003319,0.022716,0.0415,1346,1346,1346,0,0,1,-30,30
5656,3195,0.030738,0.084152,0.001,330,330,330,0,0,1,-30,30
3284,3196,0.024307,0.078747,0.0251,384,384,384,0,0,1,-30,30
4897,3197,3.4e-05,9.4e-05,0.002,309054,309054,309054,0,0,1,-30,30
4948,3197,0.003297,0.021902,0.0466,477,477,477,0,0,1,-30,30
3772,3198,0.001496,0.014148,0.3697,1537,1537,1537,0,0,1,-30,30
3772,3198,0.001496,0.014148,0.3697,1537,1537,1537,0,0,1,-30,30
4700,3198,0.000942,0.009536,0.2455,1633,1633,1633,0,0,1,-30,30
3414,3201,0.018645,0.050894,0.0006,576,576,576,0,0,1,-30,30
4135,3202,0.024568,0.066296,0.0031,429,429,429,0,0,1,-30,30
4659,3202,0.008642,0.054198,0.0061,553,553,553,0,0,1,-30,30
5610,3203,0.043012,0.146025,0.0071,229,229,229,0,0,1,-30,30
5150,3203,0.045309,0.147654,0.0073,226,226,226,0,0,1,-30,30
4909,3204,0.095792,0.23361,0.0026,121,121,121,0,0,1,-30,30
5611,3205,0.012346,0.033258,0.0004,833,833,833,0,0,1,-30,30
5646,3206,0.042051,0.106601,0.0012,258,258,258,0,0,1,-30,30
5818,3206,0.015369,0.04258,0,653,653,653,0,0,1,-30,30
4314,3208,0.006803,0.027715,0.0004,1066,1066,1066,0,0,1,-30,30
5407,3208,0.002771,0.011338,0.0002,2606,2606,2606,0,0,1,-30,30
4423,3210,0.000277,0.000632,0.0607,44857,44857,44857,0,0,1,-30,30
4423,3209,0.000395,0.000731,0.0628,37253,37253,37253,0,0,1,-30,30
3533,3211,0.028025,0.114815,0.0016,252,252,252,0,0,1,-30,30
4277,3212,0.000178,0.000928,0.3564,455,455,455,0,0,1,-30,30
4276,3213,0.021416,0.07735,0.0093,368,368,368,0,0,1,-30,30
4335,3214,0.021482,0.054568,0.0026,507,507,507,0,0,1,-30,30
4713,3214,0.003951,0.008025,0.0233,3321,3321,3321,0,0,1,-30,30
5269,3215,0.007037,0.017901,0.0008,1545,1545,1545,0,0,1,-30,30
5384,3215,0.059876,0.15284,0.0071,181,181,181,0,0,1,-30,30
4335,3214,0.025926,0.065556,0.0031,422,422,422,0,0,1,-30,30
5083,3217,0.012247,0.044385,0.0739,669,669,669,0,0,1,-30,30
4598,3216,9.9e-05,0.000988,0.004,471,471,471,0,0,1,-30,30
5592,3219,0.006803,0.018392,0.0002,1740,1740,1740,0,0,1,-30,30
3288,3220,0.006918,0.046044,0.0851,535,535,535,0,0,1,-30,30
3902,3222,0.000158,0.000289,0.0203,93975,93975,93975,0,0,1,-30,30
3903,3223,0.000145,0.000265,0.0182,102466,102466,102466,0,0,1,-30,30
5530,3224,0.011482,0.028765,0.0015,980,980,980,0,0,1,-30,30
4647,3225,0.094734,0.240363,0.0027,118,118,118,0,0,1,-30,30
5300,3226,0.005926,0.016914,0.0018,1932,1932,1932,0,0,1,-30,30
4243,3227,0.002771,0.011086,0.0002,2662,2662,2662,0,0,1,-30,30
4521,3227,0.001764,0.006803,0.0001,4328,4328,4328,0,0,1,-30,30
5613,3228,0.000222,0.000711,0.0004,42408,42408,42408,0,0,1,-30,30
3287,3229,0.029226,0.119174,0.0015,248,248,248,0,0,1,-30,30
5595,3230,0.000968,0.00644,0.0121,540,540,540,0,0,1,-30,30
5615,3232,0.036684,0.06715,0.0006,398,398,398,0,0,1,-30,30
4894,3236,0.008395,0.021358,0.001,1295,1295,1295,0,0,1,-30,30
5609,3237,0.08516,0.20131,0.0022,156,156,156,0,0,1,-30,30
3845,3238,0.047544,0.093827,0.001,276,276,276,0,0,1,-30,30
3944,3238,0.0451,0.19224,0.0025,158,158,158,0,0,1,-30,30
3945,3238,0.045855,0.194004,0.0027,156,156,156,0,0,1,-30,30
4983,3239,0.001481,0.00358,0.0002,7828,7828,7828,0,0,1,-30,30
3318,3240,0.044848,0.113379,0.0013,250,250,250,0,0,1,-30,30
4255,3240,0.050894,0.128748,0.0014,220,220,220,0,0,1,-30,30
3317,3241,0.044394,0.112547,0.0013,252,252,252,0,0,1,-30,30
4254,3241,0.05039,0.128244,0.0014,221,221,221,0,0,1,-30,30
4787,3242,0.073318,0.197531,0.0035,141,141,141,0,0,1,-30,30
5858,3242,0.052406,0.141345,0.0028,196,196,196,0,0,1,-30,30
3842,3244,0.034197,0.096049,0.0044,292,292,292,0,0,1,-30,30
3651,3246,0.008642,0.021975,0.0011,1285,1285,1285,0,0,1,-30,30
5520,3247,0.022575,0.071151,0.0008,408,408,408,0,0,1,-30,30
3445,3251,0.000229,0.000419,0.0527,64823,64823,64823,0,0,1,-30,30
3445,3250,0.000229,0.000419,0.0527,64823,64823,64823,0,0,1,-30,30
3445,3249,0.000284,0.00052,0.0461,52241,52241,52241,0,0,1,-30,30
4628,3253,0.027037,0.055556,0.0026,481,481,481,0,0,1,-30,30
4629,3252,0.027037,0.055556,0.0026,481,481,481,0,0,1,-30,30
5474,3258,0.107332,0.252457,0.0028,111,111,111,0,0,1,-30,30
5569,3259,0.028219,0.062736,0.0007,430,430,430,0,0,1,-30,30
4207,3260,0.014361,0.028975,0.0003,914,914,914,0,0,1,-30,30
4717,3261,4e-05,0.001086,0.004,1363,1363,1363,0,0,1,-30,30
4731,3261,5.9e-05,0.001047,0.004,1363,1363,1363,0,0,1,-30,30
4291,3262,0.012469,0.051852,0.0028,569,569,569,0,0,1,-30,30
5309,3262,0.01284,0.037037,0.0016,774,774,774,0,0,1,-30,30
5362,3263,0.038549,0.083144,0.001,371,371,371,0,0,1,-30,30
4655,3264,0.031998,0.068027,0.0007,405,405,405,0,0,1,-30,30
5058,3264,0.045352,0.09675,0.001,285,285,285,0,0,1,-30,30
5618,3265,0.050894,0.128748,0.0014,214,214,214,0,0,1,-30,30
5619,3266,0.002041,0.003736,0.0002,7124,7124,7124,0,0,1,-30,30
4637,3267,0.124501,0.227898,0.0024,114,114,114,0,0,1,-30,30
3454,3268,0.021605,0.058765,0.0028,475,475,475,0,0,1,-30,30
4346,3268,0.042469,0.107778,0.005,257,257,257,0,0,1,-30,30
5596,3268,0.029259,0.074074,0.0036,373,373,373,0,0,1,-30,30
5871,3269,0.017637,0.046611,0.0006,611,611,611,0,0,1,-30,30
5784,3269,0.030234,0.082389,0.001,347,347,347,0,0,1,-30,30
4810,3270,0.01,0.027407,0.0013,1019,1019,1019,0,0,1,-30,30
5679,3270,0.008642,0.022222,0.001,1246,1246,1246,0,0,1,-30,30
4170,3271,0.009007,0.043872,0.0749,686,686,686,0,0,1,-30,30
4467,3271,0.002738,0.018562,0.04,503,503,503,0,0,1,-30,30
5548,3271,0.002078,0.008442,0.0152,3532,3532,3532,0,0,1,-30,30
3671,3273,0.004082,0.00907,0.0031,3058,3058,3058,0,0,1,-30,30
3671,3272,0.004082,0.00907,0.0031,3058,3058,3058,0,0,1,-30,30
3671,3274,0.004707,0.008615,0.0033,3099,3099,3099,0,0,1,-30,30
3455,3276,0.024568,0.105062,0.0049,276,276,276,0,0,1,-30,30
4470,3276,0.01963,0.05321,0.0038,524,524,524,0,0,1,-30,30
5225,3276,0.047284,0.121728,0.0058,228,228,228,0,0,1,-30,30
4815,3278,0.043457,0.183457,0.0094,161,161,161,0,0,1,-30,30
5352,3279,0.002704,0.018296,0.0008,1606,1606,1606,0,0,1,-30,30
4694,3280,0.021099,0.079901,0.0235,375,375,375,0,0,1,-30,30
3598,3281,2.8e-05,0.000172,0.0243,455,455,455,0,0,1,-30,30
5620,3282,0.009582,0.017539,0.0002,1522,1522,1522,0,0,1,-30,30
4579,3284,0.020569,0.065387,0.0217,461,461,461,0,0,1,-30,30
3970,3285,0.000126,0.000261,0.0152,107354,107354,107354,0,0,1,-30,30
4262,3287,0.008062,0.034266,0.0004,864,864,864,0,0,1,-30,30
4264,3288,0.00083,0.003931,0.0071,413,413,413,0,0,1,-30,30
4910,3288,0.002825,0.018943,0.0344,540,540,540,0,0,1,-30,30
4917,3288,0.003338,0.019161,0.0349,413,413,413,0,0,1,-30,30
4263,3288,0.00083,0.003832,0.0071,413,413,413,0,0,1,-30,30
4910,3288,0.002588,0.017264,0.0314,524,524,524,0,0,1,-30,30
4423,3289,0.000356,0.000988,0.1094,29474,29474,29474,0,0,1,-30,30
4793,3290,0.119848,0.219381,0.0023,122,122,122,0,0,1,-30,30
5006,3291,0.002568,0.011358,0.1539,2659,2659,2659,0,0,1,-30,30
5621,3291,0.000454,0.00399,0.3675,428,428,428,0,0,1,-30,30
5006,3291,0.000909,0.007901,0.4445,428,428,428,0,0,1,-30,30
5141,3292,0.090955,0.301083,0.0031,97,97,97,0,0,1,-30,30
5159,3292,0.03351,0.067271,0.0007,405,405,405,0,0,1,-30,30
5573,3292,0.039305,0.132527,0.0015,221,221,221,0,0,1,-30,30
4496,3294,0.067271,0.186445,0.0021,154,154,154,0,0,1,-30,30
3302,3296,2.5e-05,0.015117,0,2012,2012,2012,0,0,1,-30,30
3673,3296,0.013694,0.025067,0.0002,1065,1065,1065,0,0,1,-30,30
5645,3296,0.018392,0.078105,0.001,380,380,380,0,0,1,-30,30
3301,3296,2.5e-05,0.015117,0,2012,2012,2012,0,0,1,-30,30
3673,3296,0.003729,0.007886,0.0071,3487,3487,3487,0,0,1,-30,30
5644,3296,0.018392,0.078105,0.001,380,380,380,0,0,1,-30,30
3304,3297,2e-06,0.001185,0,26121,26121,26121,0,0,1,-30,30
3303,3297,2e-06,0.001185,0,26121,26121,26121,0,0,1,-30,30
4060,3305,0.000943,0.001727,0.0008,15006,15006,15006,0,0,1,-30,30
4356,3309,0.000425,0.001934,0.003,15632,15632,15632,0,0,1,-30,30
4892,3312,0.045603,0.140338,0.002,201,201,201,0,0,1,-30,30
5623,3313,0.006803,0.014109,0.001,1885,1885,1885,0,0,1,-30,30
3518,3315,0.009574,0.051902,0.0006,577,577,577,0,0,1,-30,30
3889,3315,0.015319,0.073998,0.0104,403,403,403,0,0,1,-30,30
3959,3316,0.005798,0.039696,0.0724,420,420,420,0,0,1,-30,30
5812,3316,0.004938,0.033165,0.0607,440,440,440,0,0,1,-30,30
4672,3318,0.048123,0.122197,0.0013,232,232,232,0,0,1,-30,30
4672,3317,0.048123,0.122197,0.0013,232,232,232,0,0,1,-30,30
4300,3319,0.015569,0.028499,0.0003,910,910,910,0,0,1,-30,30
3417,3320,0.010859,0.046964,0.0052,631,631,631,0,0,1,-30,30
4566,3320,0.003527,0.008566,0.0001,3284,3284,3284,0,0,1,-30,30
3417,3320,0.048375,0.191988,0.0019,154,154,154,0,0,1,-30,30
4438,3321,0.015369,0.043336,0.0373,643,643,643,0,0,1,-30,30
5436,3322,0.043109,0.117511,0.0012,236,236,236,0,0,1,-30,30
4233,3324,0.042026,0.104837,0.0139,254,254,254,0,0,1,-30,30
5200,3326,0.028219,0.071554,0.0008,396,396,396,0,0,1,-30,30
5786,3326,0.041068,0.105568,0.0012,269,269,269,0,0,1,-30,30
5865,3327,0.000123,0.001235,0,23932,23932,23932,0,0,1,-30,30
4327,3329,0.006853,0.042454,0.075,708,708,708,0,0,1,-30,30
5411,3329,0.029353,0.078786,0.0009,362,362,362,0,0,1,-30,30
5615,3329,0.007055,0.02066,0.0011,1394,1394,1394,0,0,1,-30,30
5780,3329,0.035021,0.089065,0.0016,318,318,318,0,0,1,-30,30
3711,3330,0.001058,0.001937,0.161,14024,14024,14024,0,0,1,-30,30
4845,3332,0.003704,0.008519,0.0037,3198,3198,3198,0,0,1,-30,30
5205,3333,0.031728,0.080494,0.0037,344,344,344,0,0,1,-30,30
5769,3333,0.048642,0.123333,0.0058,225,225,225,0,0,1,-30,30
5339,3339,0.004031,0.013102,0.0121,2154,2154,2154,0,0,1,-30,30
5721,3339,0.015621,0.039808,0.0017,691,691,691,0,0,1,-30,30
3934,3340,0.011842,0.041824,0.0472,680,680,680,0,0,1,-30,30
4127,3341,0.001027,0.012543,0.0243,584,584,584,0,0,1,-30,30
4467,3341,0.006935,0.036516,0.0663,826,826,826,0,0,1,-30,30
4127,3341,0.001798,0.012089,0.0223,482,482,482,0,0,1,-30,30
3553,3341,4.8e-05,8.8e-05,0.001,308192,308192,308192,0,0,1,-30,30
3552,3341,4.8e-05,8.8e-05,0.001,308192,308192,308192,0,0,1,-30,30
3870,3342,0.008062,0.019904,0.0002,1417,1417,1417,0,0,1,-30,30
3446,3344,0.02037,0.053951,0.0026,520,520,520,0,0,1,-30,30
4308,3345,0.001111,0.004568,0.0002,6319,6319,6319,0,0,1,-30,30
3724,3346,0.005906,0.026627,0.0456,405,405,405,0,0,1,-30,30
3724,3347,0.005906,0.026627,0.0445,405,405,405,0,0,1,-30,30
5500,3349,0.064979,0.182263,0.0021,158,158,158,0,0,1,-30,30
5605,3349,0.044092,0.112119,0,253,253,253,0,0,1,-30,30
4872,3351,0.001039,0.001902,0.0048,13624,13624,13624,0,0,1,-30,30
4872,3350,0.00126,0.004031,0.0056,6991,6991,6991,0,0,1,-30,30
4312,3353,0.017385,0.047367,0.0102,586,586,586,0,0,1,-30,30
5070,3353,0.07483,0.18972,0.0071,145,145,145,0,0,1,-30,30
5355,3353,0.008617,0.035097,0.0015,817,817,817,0,0,1,-30,30
5625,3355,0.02066,0.056437,0.0006,507,507,507,0,0,1,-30,30
5279,3357,0.081975,0.191605,0.0088,143,143,143,0,0,1,-30,30
5064,3359,0.003522,0.006446,0.0038,3901,3901,3901,0,0,1,-30,30
5064,3358,0.003522,0.006446,0.0036,3901,3901,3901,0,0,1,-30,30
4465,3361,0.068783,0.125976,0.0013,206,206,206,0,0,1,-30,30
5273,3362,0.000988,0.001975,0,11822,11822,11822,0,0,1,-30,30
5383,3363,0.010582,0.028219,0,980,980,980,0,0,1,-30,30
3542,3364,0.004573,0.020316,0.0405,1487,1487,1487,0,0,1,-30,30
5648,3366,0.009259,0.023457,0.0011,1178,1178,1178,0,0,1,-30,30
3793,3367,0.028975,0.194759,0.0031,146,146,146,0,0,1,-30,30
4633,3367,0.010834,0.038801,0.0005,712,712,712,0,0,1,-30,30
5123,3367,0.005291,0.022172,0.0002,1257,1257,1257,0,0,1,-30,30
3793,3367,0.029226,0.194507,0.0031,146,146,146,0,0,1,-30,30
5668,3367,0.009574,0.037793,0.0005,735,735,735,0,0,1,-30,30
5802,3367,0.041068,0.104308,0.0012,256,256,256,0,0,1,-30,30
4621,3368,0.002825,0.019239,0.0476,430,430,430,0,0,1,-30,30
5630,3372,0.014613,0.029226,0.0003,931,931,931,0,0,1,-30,30
5631,3372,0.000504,0.00252,0,11835,11835,11835,0,0,1,-30,30
3374,3373,0.007559,0.025447,0.0239,1146,1146,1146,0,0,1,-30,30
5629,3374,0.030738,0.075586,0.0009,373,373,373,0,0,1,-30,30
5628,3375,0.000252,0.00252,0,12010,12010,12010,0,0,1,-30,30
5516,3376,0.013086,0.035309,0.0016,791,791,791,0,0,1,-30,30
4988,3376,0.036173,0.097654,0.0047,287,287,287,0,0,1,-30,30
3954,3377,0.00952,0.017427,0.0134,1443,1443,1443,0,0,1,-30,30
3954,3377,0.010756,0.019689,0.0156,1278,1278,1278,0,0,1,-30,30
5358,3379,0.093726,0.249685,0.0028,108,108,108,0,0,1,-30,30
4479,3382,0.007723,0.044444,0.082,472,472,472,0,0,1,-30,30
3505,3383,0.002222,0.005556,0.0198,4964,4964,4964,0,0,1,-30,30
4689,3383,0.015309,0.065926,0.0032,439,439,439,0,0,1,-30,30
4689,3383,0.015309,0.065926,0.0032,439,439,439,0,0,1,-30,30
4601,3384,0.014916,0.060544,0.0006,536,536,536,0,0,1,-30,30
4372,3385,0.001659,0.011575,0.0091,440,440,440,0,0,1,-30,30
4372,3385,0.001659,0.011575,0.0091,440,440,440,0,0,1,-30,30
4207,3388,0.03351,0.084404,0.001,326,326,326,0,0,1,-30,30
4207,3388,0.03351,0.084656,0.001,325,325,325,0,0,1,-30,30
3391,3390,2.1e-05,0.000339,0.0087,2487,2487,2487,0,0,1,-30,30
3392,3390,2.1e-05,0.000325,0.0087,2487,2487,2487,0,0,1,-30,30
5637,3393,0.000252,0.000504,0,52398,52398,52398,0,0,1,-30,30
