bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
5152,3394,0.011338,0.038549,0,757,757,757,0,0,1,-30,30
5255,3394,0.025498,0.054926,0.0008,503,503,503,0,0,1,-30,30
5639,3396,0.006299,0.018392,0,1519,1519,1519,0,0,1,-30,30
5640,3397,2.5e-05,0.000123,0.0002,241598,241598,241598,0,0,1,-30,30
3856,3398,0.039808,0.137566,0.0016,218,218,218,0,0,1,-30,30
4362,3398,0.078861,0.250945,0.0029,119,119,119,0,0,1,-30,30
3856,3398,0.039808,0.13681,0.0025,219,219,219,0,0,1,-30,30
4145,3399,0.004741,0.022124,0.038,1368,1368,1368,0,0,1,-30,30
4430,3400,0.03321,0.071358,0.0032,392,392,392,0,0,1,-30,30
5571,3401,0.014361,0.039053,0.0005,814,814,814,0,0,1,-30,30
5570,3402,0.013857,0.039808,0.0001,804,804,804,0,0,1,-30,30
5120,3404,0.14768,0.270326,0.001,85,85,85,0,0,1,-30,30
3921,3405,0.030738,0.083648,0.0009,332,332,332,0,0,1,-30,30
3921,3405,0.031746,0.08642,0.0009,321,321,321,0,0,1,-30,30
5168,3406,0.199295,0.440917,0.005,63,63,63,0,0,1,-30,30
4612,3408,0.000198,0.000751,0.0921,401,401,401,0,0,1,-30,30
3907,3409,0.01285,0.032754,0.0004,865,865,865,0,0,1,-30,30
4863,3409,0.041572,0.105316,0.0012,269,269,269,0,0,1,-30,30
3944,3414,0.035273,0.120181,0.0014,251,251,251,0,0,1,-30,30
5571,3414,0.048123,0.131771,0.0032,242,242,242,0,0,1,-30,30
3945,3414,0.035273,0.120181,0.0014,251,251,251,0,0,1,-30,30
5570,3414,0.045603,0.131519,0.0002,243,243,243,0,0,1,-30,30
3946,3415,0.002133,0.009659,0.0162,3130,3130,3130,0,0,1,-30,30
4318,3416,0.044848,0.142857,0.0017,198,198,198,0,0,1,-30,30
3560,3417,0.03351,0.11295,0.0033,259,259,259,0,0,1,-30,30
4358,3417,0.076846,0.262535,0.003,112,112,112,0,0,1,-30,30
5333,3417,0.044092,0.149912,0.0017,195,195,195,0,0,1,-30,30
5546,3417,0.019652,0.062232,0.0007,467,467,467,0,0,1,-30,30
4049,3418,0.002438,0.016458,0.0314,416,416,416,0,0,1,-30,30
4049,3418,0.00243,0.016454,0.0319,416,416,416,0,0,1,-30,30
5644,3420,0.001764,0.007811,0.0001,3799,3799,3799,0,0,1,-30,30
5515,3421,0.007307,0.029982,0.0004,929,929,929,0,0,1,-30,30
3423,3422,0.001512,0.006551,0.0001,4524,4524,4524,0,0,1,-30,30
4157,3424,0.057445,0.119678,0.0019,223,223,223,0,0,1,-30,30
4065,3425,0.000356,0.001422,0,21116,21116,21116,0,0,1,-30,30
5646,3426,0.000227,0.000605,0,45692,45692,45692,0,0,1,-30,30
4084,3429,0.029982,0.082892,0.001,346,346,346,0,0,1,-30,30
3933,3433,0.077324,0.210154,0.0033,132,132,132,0,0,1,-30,30
4996,3434,0.000616,0.006627,0.1531,1754,1754,1754,0,0,1,-30,30
5649,3435,0.004975,0.009106,0.0065,2846,2846,2846,0,0,1,-30,30
4478,3436,0.009574,0.026707,0,1072,1072,1072,0,0,1,-30,30
4003,3437,0.00716,0.029506,0.0015,979,979,979,0,0,1,-30,30
4057,3437,0.039877,0.111605,0.0052,251,251,251,0,0,1,-30,30
4003,3437,0.00716,0.029506,0.0015,979,979,979,0,0,1,-30,30
4172,3438,0.034517,0.135551,0.0025,218,218,218,0,0,1,-30,30
5795,3439,0.012593,0.034444,0.0016,811,811,811,0,0,1,-30,30
5310,3440,0.036489,0.066792,0.0007,388,388,388,0,0,1,-30,30
5585,3440,0.049887,0.126732,0.0014,217,217,217,0,0,1,-30,30
4134,3441,0.038272,0.080494,0.0037,334,334,334,0,0,1,-30,30
4352,3442,0.043084,0.144873,0.002,196,196,196,0,0,1,-30,30
5444,3444,0.054674,0.165281,0.002,165,165,165,0,0,1,-30,30
3903,3445,0.000776,0.004612,0.1736,6619,6619,6619,0,0,1,-30,30
5154,3445,0.000119,0.000691,0.0076,44144,44144,44144,0,0,1,-30,30
5153,3445,0.000119,0.000711,0.0071,42937,42937,42937,0,0,1,-30,30
5402,3445,0.001126,0.005965,0.0162,5099,5099,5099,0,0,1,-30,30
3756,3447,0.051146,0.212094,0.0081,136,136,136,0,0,1,-30,30
3914,3447,0.104208,0.284303,0.0028,98,98,98,0,0,1,-30,30
5156,3449,0.000252,0.000504,0,52398,52398,52398,0,0,1,-30,30
4373,3450,0.013901,0.039222,0.002,729,729,729,0,0,1,-30,30
5425,3450,0.011605,0.032963,0,868,868,868,0,0,1,-30,30
4373,3450,0.01358,0.039012,0.0019,735,735,735,0,0,1,-30,30
5653,3452,0.017778,0.049753,0.0023,563,563,563,0,0,1,-30,30
3543,3455,0.043827,0.090247,0.0454,297,297,297,0,0,1,-30,30
4630,3457,0.050643,0.136054,0.0015,204,204,204,0,0,1,-30,30
5617,3457,0.034266,0.093978,0.001,296,296,296,0,0,1,-30,30
3792,3459,0.066112,0.16775,0.0019,169,169,169,0,0,1,-30,30
4942,3460,0.032364,0.095227,0.0297,315,315,315,0,0,1,-30,30
5654,3461,0.028219,0.078105,0.0008,356,356,356,0,0,1,-30,30
3465,3462,0.063492,0.168556,0.002,164,164,164,0,0,1,-30,30
4267,3462,0.01033,0.019148,0.0204,1358,1358,1358,0,0,1,-30,30
4704,3462,0.017889,0.045603,0.0021,603,603,603,0,0,1,-30,30
5804,3463,0.035273,0.121693,0.0014,234,234,234,0,0,1,-30,30
5655,3464,0.000302,0.00252,0.0001,13444,13444,13444,0,0,1,-30,30
4704,3465,0.102797,0.27614,0.003,101,101,101,0,0,1,-30,30
4704,3466,0.05039,0.138574,0.0015,201,201,201,0,0,1,-30,30
5170,3467,0.008284,0.020679,0.001,1334,1334,1334,0,0,1,-30,30
5656,3469,0.02066,0.056689,0.0006,490,490,490,0,0,1,-30,30
5265,3471,0.000252,0.00252,0,12010,12010,12010,0,0,1,-30,30
5266,3471,0.000252,0.00252,0.0006,12010,12010,12010,0,0,1,-30,30
5373,3471,0.079012,0.200277,0.0023,142,142,142,0,0,1,-30,30
5831,3472,0.008272,0.021111,0.0042,1338,1338,1338,0,0,1,-30,30
4945,3473,0.004568,0.012963,0.0463,2162,2162,2162,0,0,1,-30,30
4994,3473,0.004444,0.018889,0.0028,1531,1531,1531,0,0,1,-30,30
4994,3473,0.004444,0.018765,0.0028,1541,1541,1541,0,0,1,-30,30
5657,3474,0.016377,0.0451,0.0005,634,634,634,0,0,1,-30,30
3574,3475,0.023683,0.137818,0.0132,205,205,205,0,0,1,-30,30
5568,3477,0.00379,0.015753,0.0008,1850,1850,1850,0,0,1,-30,30
4035,3478,0.007407,0.020247,0.001,1378,1378,1378,0,0,1,-30,30
5807,3479,0.062988,0.171328,0.005,167,167,167,0,0,1,-30,30
5658,3480,0.042555,0.090678,0.001,295,295,295,0,0,1,-30,30
4801,3481,0.017637,0.075334,0.002,382,382,382,0,0,1,-30,30
5303,3484,0.024568,0.065432,0.0031,434,434,434,0,0,1,-30,30
5659,3486,0.001008,0.002771,0,10014,10014,10014,0,0,1,-30,30
3533,3487,0.022593,0.102222,0.005,285,285,285,0,0,1,-30,30
3771,3488,0.001993,0.020458,0.0638,482,482,482,0,0,1,-30,30
3771,3488,0.001993,0.020472,0.0638,482,482,482,0,0,1,-30,30
3500,3491,0.001966,0.003599,0.0024,6987,6987,6987,0,0,1,-30,30
3500,3493,0.001367,0.002502,0.0013,10050,10050,10050,0,0,1,-30,30
3500,3490,0.001284,0.00235,0.0013,10699,10699,10699,0,0,1,-30,30
3500,3492,0.001025,0.001876,0.001,13403,13403,13403,0,0,1,-30,30
4902,3499,0.003527,0.007055,0.0069,3633,3633,3633,0,0,1,-30,30
4902,3498,0.003527,0.007055,0.0069,3633,3633,3633,0,0,1,-30,30
5359,3500,0.027463,0.092215,0.001,300,300,300,0,0,1,-30,30
5408,3500,0.018141,0.058957,0.0007,465,465,465,0,0,1,-30,30
5507,3500,0.002016,0.01285,0.0002,2203,2203,2203,0,0,1,-30,30
5388,3500,0.027211,0.0839,0.001,325,325,325,0,0,1,-30,30
5536,3500,0.006551,0.019652,0.0002,1384,1384,1384,0,0,1,-30,30
5587,3500,0.006803,0.02066,0.0002,1318,1318,1318,0,0,1,-30,30
3740,3502,0.077161,0.214321,0.0341,134,134,134,0,0,1,-30,30
3575,3503,0.002686,0.018173,0.0324,1685,1685,1685,0,0,1,-30,30
4253,3503,0.005748,0.03836,0.0688,524,524,524,0,0,1,-30,30
4425,3504,0.122222,0.31804,0.0041,87,87,87,0,0,1,-30,30
4438,3504,0.03477,0.095238,0.0012,292,292,292,0,0,1,-30,30
3564,3506,0.097254,0.284455,0.0034,99,99,99,0,0,1,-30,30
4149,3506,0.039808,0.166793,0.0021,173,173,173,0,0,1,-30,30
5579,3508,0.005562,0.010181,0.0001,2546,2546,2546,0,0,1,-30,30
5660,3510,0.007037,0.023951,0.0011,1190,1190,1190,0,0,1,-30,30
4479,3511,0.000277,0.002588,0.0051,584,584,584,0,0,1,-30,30
4343,3512,0.043739,0.148602,0.0017,191,191,191,0,0,1,-30,30
4431,3512,0.044696,0.118317,0.0016,234,234,234,0,0,1,-30,30
5513,3512,0.02973,0.08516,0.001,328,328,328,0,0,1,-30,30
5514,3512,0.029982,0.085664,0,326,326,326,0,0,1,-30,30
5661,3513,0.027715,0.077601,0.0009,359,359,359,0,0,1,-30,30
4412,3515,0.008566,0.055682,0.0007,540,540,540,0,0,1,-30,30
4774,3515,0.052381,0.142605,0.0019,201,201,201,0,0,1,-30,30
5133,3515,0.007559,0.017385,0.0015,1605,1605,1605,0,0,1,-30,30
4412,3515,0.008566,0.055682,0.0007,540,540,540,0,0,1,-30,30
3586,3516,0.035556,0.097037,0.0045,288,288,288,0,0,1,-30,30
5082,3516,0.024198,0.064444,0.0242,432,432,432,0,0,1,-30,30
5082,3516,0.024198,0.064444,0.0242,432,432,432,0,0,1,-30,30
5662,3517,0.027211,0.062988,0.0007,431,431,431,0,0,1,-30,30
3889,3518,0.008566,0.03477,0,850,850,850,0,0,1,-30,30
3522,1503,2e-05,0.000198,0,172464,172464,172464,0,0,1,-30,30
5307,3525,0.000252,0.001008,0,28417,28417,28417,0,0,1,-30,30
5666,3526,0.006608,0.012096,0.0002,2143,2143,2143,0,0,1,-30,30
4032,3527,0.067422,0.186621,0.0021,150,150,150,0,0,1,-30,30
4589,3527,0.06198,0.216931,0.002,131,131,131,0,0,1,-30,30
5130,3527,0.059965,0.147896,0.0017,186,186,186,0,0,1,-30,30
5664,3527,0.003527,0.007811,0,3446,3446,3446,0,0,1,-30,30
4033,3528,0.002647,0.011911,0.0213,2537,2537,2537,0,0,1,-30,30
4630,3529,0.010582,0.02973,0.0003,936,936,936,0,0,1,-30,30
4811,3530,0.020741,0.058272,0.0026,481,481,481,0,0,1,-30,30
4038,3531,0.014059,0.045578,0.0006,620,620,620,0,0,1,-30,30
3898,3532,0.108592,0.296548,0.0033,97,97,97,0,0,1,-30,30
4003,3533,0.008272,0.056173,0.0028,524,524,524,0,0,1,-30,30
4858,3533,0.047654,0.197901,0.0102,147,147,147,0,0,1,-30,30
5829,3533,0.011482,0.072099,0.0039,408,408,408,0,0,1,-30,30
4003,3533,0.007531,0.052593,0.0028,560,560,560,0,0,1,-30,30
4003,3533,0.007778,0.055556,0.0029,531,531,531,0,0,1,-30,30
4056,3536,0.083648,0.239859,0.0026,120,120,120,0,0,1,-30,30
4056,3536,0.0839,0.240615,0.0026,120,120,120,0,0,1,-30,30
4131,3537,0.001659,0.011081,0.0203,507,507,507,0,0,1,-30,30
4131,3537,0.002509,0.011319,0.0203,2670,2670,2670,0,0,1,-30,30
3856,3538,0.012346,0.039053,0.0005,743,743,743,0,0,1,-30,30
4572,3541,0.008818,0.038045,0,757,757,757,0,0,1,-30,30
5037,3540,0.013857,0.047115,0.001,602,602,602,0,0,1,-30,30
5415,3541,0.030486,0.07735,0.003,356,356,356,0,0,1,-30,30
5820,3540,0.008818,0.037793,0,764,764,764,0,0,1,-30,30
4817,3542,0.004523,0.026983,0.0506,401,401,401,0,0,1,-30,30
4071,3547,0.000928,0.006183,0.0111,540,540,540,0,0,1,-30,30
5744,3547,0.000217,0.001481,0.003,471,471,471,0,0,1,-30,30
5853,3548,7e-06,0.00013,0.0029,2694,2694,2694,0,0,1,-30,30
4448,3549,0.04258,0.102797,0.0067,266,266,266,0,0,1,-30,30
5668,3551,0.001764,0.003527,0.0013,7266,7266,7266,0,0,1,-30,30
5670,3554,0.00068,0.00126,0,21242,21242,21242,0,0,1,-30,30
4198,3555,0.004031,0.01285,0.0002,2259,2259,2259,0,0,1,-30,30
4838,3557,0.001605,0.007407,0.0296,4088,4088,4088,0,0,1,-30,30
5097,3557,0.016173,0.061728,0.0005,493,493,493,0,0,1,-30,30
5461,3557,0.001235,0.004938,0.0141,6817,6817,6817,0,0,1,-30,30
4129,3558,0.000111,0.000741,0.0014,545,545,545,0,0,1,-30,30
4905,3558,0.001857,0.008375,0.0142,3609,3609,3609,0,0,1,-30,30
4128,3558,9.9e-05,0.000711,0.001,471,471,471,0,0,1,-30,30
4288,3559,0.000198,0.000909,0.001,33272,33272,33272,0,0,1,-30,30
5861,3560,0.070547,0.232552,0.0026,126,126,126,0,0,1,-30,30
4083,3564,0.08642,0.205341,0.0029,133,133,133,0,0,1,-30,30
4149,3564,0.032754,0.137818,0.0022,209,209,209,0,0,1,-30,30
5452,3564,0.049131,0.134039,0.0015,207,207,207,0,0,1,-30,30
5673,3567,0.019652,0.082389,0.0001,401,401,401,0,0,1,-30,30
4371,3569,0.016377,0.041572,0.0005,681,681,681,0,0,1,-30,30
5105,3569,0.008566,0.027715,0.0006,1049,1049,1049,0,0,1,-30,30
4371,3569,0.01285,0.040816,0.0005,711,711,711,0,0,1,-30,30
5674,3571,0.000494,0.001358,0,20555,20555,20555,0,0,1,-30,30
5045,3572,0.000252,0.00126,0.0012,23235,23235,23235,0,0,1,-30,30
4385,3573,0.076846,0.15999,0.009,167,167,167,0,0,1,-30,30
4914,3574,0.039305,0.134039,0.0016,206,206,206,0,0,1,-30,30
5206,3574,0.007055,0.0451,0.0006,628,628,628,0,0,1,-30,30
5507,3574,0.033006,0.10456,0.005,262,262,262,0,0,1,-30,30
5559,3574,0.056689,0.119174,0.0099,218,218,218,0,0,1,-30,30
5736,3574,0.069539,0.23608,0.0028,117,117,117,0,0,1,-30,30
5210,3574,0.007055,0.044596,0.0006,635,635,635,0,0,1,-30,30
4539,3577,0.007811,0.014297,0.0088,1867,1867,1867,0,0,1,-30,30
4912,3578,0.015117,0.051146,0.003,571,571,571,0,0,1,-30,30
4912,3578,0.020912,0.056941,0.0007,502,502,502,0,0,1,-30,30
3899,3579,0.013274,0.060326,0.1043,502,502,502,0,0,1,-30,30
3583,3580,0.000252,0.00252,0.001,11313,11313,11313,0,0,1,-30,30
3584,3581,2e-05,0.000198,0.0091,155535,155535,155535,0,0,1,-30,30
3584,3582,2e-05,0.000198,0.0051,155535,155535,155535,0,0,1,-30,30
4039,3585,0.045352,0.126984,0.0081,226,226,226,0,0,1,-30,30
4242,3585,0.114215,0.20907,0.0039,128,128,128,0,0,1,-30,30
5367,3586,0.031605,0.086173,0.004,324,324,324,0,0,1,-30,30
5159,3587,0.023683,0.0645,0.0007,443,443,443,0,0,1,-30,30
4745,3588,0.022728,0.059679,0.0032,475,475,475,0,0,1,-30,30
4692,3589,0.019136,0.049012,0.0023,567,567,567,0,0,1,-30,30
4032,3590,0.053918,0.133787,0.002,206,206,206,0,0,1,-30,30
4589,3590,0.023683,0.056941,0.001,479,479,479,0,0,1,-30,30
4032,3590,0.053666,0.133787,0.001,206,206,206,0,0,1,-30,30
4004,3591,0.105064,0.214412,0.002,127,127,127,0,0,1,-30,30
5036,3592,0.004701,0.030064,0.0547,1018,1018,1018,0,0,1,-30,30
3388,3595,0.105064,0.275888,0.0034,101,101,101,0,0,1,-30,30
5661,3595,0.044596,0.125472,0.0013,222,222,222,0,0,1,-30,30
4068,3598,0.001343,0.007862,0.0142,455,455,455,0,0,1,-30,30
4528,3600,2.8e-05,0.000145,0.0606,855,855,855,0,0,1,-30,30
5675,3599,5e-06,0.0001,0,2487,2487,2487,0,0,1,-30,30
3599,1501,1e-05,0.0001,0,2487,2487,2487,0,0,1,-30,30
4540,3601,0.026455,0.072562,0.0008,383,383,383,0,0,1,-30,30
5746,3601,0.032552,0.067674,0.0007,394,394,394,0,0,1,-30,30
3865,3603,0.002431,0.004449,0.0121,5982,5982,5982,0,0,1,-30,30
5314,3603,0.052839,0.133951,0.0084,211,211,211,0,0,1,-30,30
5372,3603,0.020123,0.051358,0.0123,550,550,550,0,0,1,-30,30
5868,3603,0.022839,0.058025,0.007,487,487,487,0,0,1,-30,30
4672,3604,0.000504,0.00252,0.0004,11835,11835,11835,0,0,1,-30,30
5676,3607,0.000252,0.000504,0.001,52398,52398,52398,0,0,1,-30,30
5678,3608,0.000252,0.000504,0.001,52398,52398,52398,0,0,1,-30,30
3409,3609,0.00907,0.0226,0.0002,1249,1249,1249,0,0,1,-30,30
3907,3609,0.003779,0.015873,0.0133,1864,1864,1864,0,0,1,-30,30
5677,3611,9.9e-05,0.000182,0.0004,151236,151236,151236,0,0,1,-30,30
5509,3612,0.00073,0.001335,0.1104,20343,20343,20343,0,0,1,-30,30
3448,3613,0.002016,0.005543,0.0001,5006,5006,5006,0,0,1,-30,30
4009,3613,0.028975,0.121945,0.0015,236,236,236,0,0,1,-30,30
3528,3614,0.018038,0.057792,0.0916,511,511,511,0,0,1,-30,30
5486,3614,0.001798,0.004543,0.0081,6284,6284,6284,0,0,1,-30,30
3762,3615,0.015873,0.106828,0.0018,274,274,274,0,0,1,-30,30
5485,3619,0.02973,0.080877,0.0009,353,353,353,0,0,1,-30,30
5399,3620,0.016864,0.057074,0.0042,510,510,510,0,0,1,-30,30
5600,3620,0.009136,0.029136,0.0015,994,994,994,0,0,1,-30,30
4330,3622,0.005039,0.03351,0.0009,872,872,872,0,0,1,-30,30
5636,3622,0.013605,0.056437,0.0007,509,509,509,0,0,1,-30,30
4214,3625,8e-06,0.0001,0.002,2487,2487,2487,0,0,1,-30,30
4213,3625,8e-06,0.0001,0.002,2487,2487,2487,0,0,1,-30,30
5336,3626,0.006543,0.017284,0.0008,1641,1641,1641,0,0,1,-30,30
4349,3627,0.000909,0.003299,0.0051,9046,9046,9046,0,0,1,-30,30
4259,3628,0.058201,0.159486,0.0021,174,174,174,0,0,1,-30,30
4217,3630,0.02318,0.078609,0.0018,372,372,372,0,0,1,-30,30
4638,3630,0.023935,0.098765,0.0019,307,307,307,0,0,1,-30,30
5655,3630,0.005039,0.022424,0.0005,1476,1476,1476,0,0,1,-30,30
5682,3631,0.049635,0.125976,0.0014,219,219,219,0,0,1,-30,30
3413,3635,0.002627,0.017284,0.0435,1771,1771,1771,0,0,1,-30,30
4071,3635,0.002272,0.011239,0.0203,413,413,413,0,0,1,-30,30
4103,3635,0.002574,0.013541,0.0349,408,408,408,0,0,1,-30,30
4663,3633,0.001817,0.012207,0.0223,471,471,471,0,0,1,-30,30
5053,3633,0.000375,0.002509,0.0051,540,540,540,0,0,1,-30,30
5424,3635,0.000356,0.002311,0.004,540,540,540,0,0,1,-30,30
5502,3634,0.003081,0.020089,0.0375,1523,1523,1523,0,0,1,-30,30
5052,3634,0.000375,0.002528,0.0051,12112,12112,12112,0,0,1,-30,30
5211,3635,0.001798,0.010133,0.0182,408,408,408,0,0,1,-30,30
4103,3635,0.00097,0.009481,0.037,720,720,720,0,0,1,-30,30
5381,3633,0.001067,0.007091,0.0132,471,471,471,0,0,1,-30,30
5214,3635,0.000751,0.007423,0.0248,833,833,833,0,0,1,-30,30
5380,3633,0.001067,0.007091,0.0132,471,471,471,0,0,1,-30,30
3386,3636,0.00099,0.007576,0.156,1486,1486,1486,0,0,1,-30,30
4072,3637,0.000298,0.003262,0.0693,1774,1774,1774,0,0,1,-30,30
4623,3637,0.000561,0.006288,0.1574,1774,1774,1774,0,0,1,-30,30
4622,3637,0.000554,0.006163,0.1588,1579,1579,1579,0,0,1,-30,30
4623,3636,0.000382,0.005002,0.1718,2487,2487,2487,0,0,1,-30,30
4622,3636,0.000381,0.005,0.1733,2487,2487,2487,0,0,1,-30,30
5007,3636,0.000547,0.006046,0.1242,1579,1579,1579,0,0,1,-30,30
4531,3639,0.040741,0.087161,0.004,309,309,309,0,0,1,-30,30
5230,3638,0.003333,0.008889,0.0005,3129,3129,3129,0,0,1,-30,30
3424,3640,0.026455,0.054674,0.002,487,487,487,0,0,1,-30,30
3424,3640,0.010859,0.026153,0.0501,1043,1043,1043,0,0,1,-30,30
3381,3642,0.048324,0.129478,0.0026,221,221,221,0,0,1,-30,30
5834,3642,0.078045,0.142861,0.0014,187,187,187,0,0,1,-30,30
3381,3642,0.048803,0.125926,0.0021,226,226,226,0,0,1,-30,30
4637,3643,0.063492,0.141345,0.001,191,191,191,0,0,1,-30,30
3922,3644,0.006262,0.043595,0.078,471,471,471,0,0,1,-30,30
4706,3644,0.001659,0.011022,0.0203,513,513,513,0,0,1,-30,30
5295,3644,0.002744,0.018746,0.0349,515,515,515,0,0,1,-30,30
4706,3644,0.001659,0.011042,0.0203,538,538,538,0,0,1,-30,30
5684,3646,0.001764,0.004283,0.0001,6375,6375,6375,0,0,1,-30,30
3651,3648,0.000936,0.001713,0.0023,15535,15535,15535,0,0,1,-30,30
3651,3647,0.000936,0.001713,0.0023,15535,15535,15535,0,0,1,-30,30
4765,3650,0.022424,0.054926,0.0064,498,498,498,0,0,1,-30,30
4765,3649,0.02318,0.056437,0.0066,484,484,484,0,0,1,-30,30
5357,3651,0.00284,0.009877,0.0018,2951,2951,2951,0,0,1,-30,30
5616,3651,0.004593,0.011444,0.0005,2460,2460,2460,0,0,1,-30,30
4493,3651,0.000345,0.000632,0.0011,42115,42115,42115,0,0,1,-30,30
3482,3651,0.001131,0.00207,0.0032,12856,12856,12856,0,0,1,-30,30
3766,3652,0.003694,0.02481,0.0456,575,575,575,0,0,1,-30,30
3927,3652,0.002963,0.019793,0.0694,1547,1547,1547,0,0,1,-30,30
4027,3652,0.002647,0.017659,0.0324,575,575,575,0,0,1,-30,30
4853,3652,0.00719,0.033264,0.0618,910,910,910,0,0,1,-30,30
3901,3653,0.016813,0.030776,0.0213,817,817,817,0,0,1,-30,30
5369,3655,0.014361,0.048375,0.0006,586,586,586,0,0,1,-30,30
4126,3655,0.030234,0.092719,0.0025,303,303,303,0,0,1,-30,30
5842,3657,0.006803,0.015621,0.0002,1741,1741,1741,0,0,1,-30,30
4095,3658,0.054321,0.138148,0.0063,201,201,201,0,0,1,-30,30
5550,3661,0.007813,0.014301,0.0087,1759,1759,1759,0,0,1,-30,30
5549,3662,0.007569,0.013855,0.0089,1815,1815,1815,0,0,1,-30,30
5685,3664,0.000123,0.001235,0.0002,24120,24120,24120,0,0,1,-30,30
4825,3666,0.023935,0.076846,0.0009,378,378,378,0,0,1,-30,30
5603,3667,0.096926,0.251323,0.0028,113,113,113,0,0,1,-30,30
5238,3668,0.002771,0.011842,0.0177,2428,2428,2428,0,0,1,-30,30
3952,3669,0.003457,0.015704,0.0284,1910,1910,1910,0,0,1,-30,30
4595,3669,0.00164,0.021709,0.0911,482,482,482,0,0,1,-30,30
3550,3671,0.006327,0.011581,0.0051,2305,2305,2305,0,0,1,-30,30
3675,3671,0.012572,0.03865,0.0009,749,749,749,0,0,1,-30,30
3879,3671,0.002645,0.01091,0.0145,2710,2710,2710,0,0,1,-30,30
3675,3671,0.01101,0.04447,0.0006,664,664,664,0,0,1,-30,30
4198,3672,0.022525,0.063492,0.0007,452,452,452,0,0,1,-30,30
4510,3674,0.007307,0.035525,0.0005,839,839,839,0,0,1,-30,30
4509,3674,0.0097,0.039632,0.0004,746,746,746,0,0,1,-30,30
4206,3676,2e-05,9.9e-05,0.0121,457,457,457,0,0,1,-30,30
4511,3676,0.000435,0.002878,0.0051,507,507,507,0,0,1,-30,30
5594,3678,0.017385,0.044344,0.0005,639,639,639,0,0,1,-30,30
3680,3679,0.00252,0.005039,0,5241,5241,5241,0,0,1,-30,30
4006,3679,0.006922,0.012671,0.004,2045,2045,2045,0,0,1,-30,30
4006,3680,0.001512,0.003527,0,7695,7695,7695,0,0,1,-30,30
5798,3682,0.022676,0.041824,0.0004,621,621,621,0,0,1,-30,30
3696,3683,0.007559,0.020156,0.0002,1413,1413,1413,0,0,1,-30,30
3697,3683,0.017889,0.044344,0.0005,637,637,637,0,0,1,-30,30
4242,3683,0.03477,0.080625,0.022,347,347,347,0,0,1,-30,30
4040,3684,0.003931,0.020365,0.037,1493,1493,1493,0,0,1,-30,30
4244,3684,0.002805,0.012484,0.0319,2420,2420,2420,0,0,1,-30,30
3719,3685,0.069035,0.197531,0.0021,142,142,142,0,0,1,-30,30
4459,3685,0.000151,0.000479,0.0002,58788,58788,58788,0,0,1,-30,30
5654,3685,0.029226,0.080877,0.0009,344,344,344,0,0,1,-30,30
5511,3685,0.080373,0.238095,0.0649,118,118,118,0,0,1,-30,30
4208,3686,0.007309,0.049876,0.0881,538,538,538,0,0,1,-30,30
4631,3686,0.006044,0.042114,0.0729,513,513,513,0,0,1,-30,30
4447,3687,0.009826,0.020912,0.0009,1278,1278,1278,0,0,1,-30,30
5227,3687,0.030234,0.082389,0.001,337,337,337,0,0,1,-30,30
5686,3688,0.0052,0.009518,0,2723,2723,2723,0,0,1,-30,30
4711,3689,0.043084,0.135047,0.002,210,210,210,0,0,1,-30,30
3714,3690,0.020864,0.088765,0.0064,351,351,351,0,0,1,-30,30
3913,3692,0.040237,0.102268,0.0012,277,277,277,0,0,1,-30,30
4026,3694,0.016444,0.060815,0.0046,482,482,482,0,0,1,-30,30
4185,3694,0.000988,0.002099,0.0006,13072,13072,13072,0,0,1,-30,30
3766,3695,0.000612,0.004128,0.0081,575,575,575,0,0,1,-30,30
4002,3695,0.001225,0.006854,0.1397,4446,4446,4446,0,0,1,-30,30
4027,3695,0.001738,0.011615,0.0213,575,575,575,0,0,1,-30,30
4154,3698,0.036105,0.110809,0.0021,261,261,261,0,0,1,-30,30
3328,3699,0.001059,0.003597,0.0458,8255,8255,8255,0,0,1,-30,30
3871,3699,0.009699,0.044839,0.0749,675,675,675,0,0,1,-30,30
4422,3699,0.001426,0.009276,0.0292,3299,3299,3299,0,0,1,-30,30
4580,3699,0.014143,0.064395,0.1134,470,470,470,0,0,1,-30,30
4884,3699,0.003502,0.02318,0.0547,1321,1321,1321,0,0,1,-30,30
4884,3699,0.004543,0.024889,0.0435,1224,1224,1224,0,0,1,-30,30
4872,3701,0.018645,0.037037,0.0183,713,713,713,0,0,1,-30,30
5688,3703,2e-05,9.8e-05,0,440,440,440,0,0,1,-30,30
3329,3705,0.02192,0.062232,0.0027,461,461,461,0,0,1,-30,30
5615,3705,0.016125,0.044596,0.0005,642,642,642,0,0,1,-30,30
5690,3706,0.003275,0.00907,0,3062,3062,3062,0,0,1,-30,30
5689,3707,2e-05,0.000198,0.001,440,440,440,0,0,1,-30,30
5450,3708,0.014361,0.036029,0.001,762,762,762,0,0,1,-30,30
5691,3708,0.000252,0.000504,0,52398,52398,52398,0,0,1,-30,30
5710,3708,0.022172,0.046107,0.001,578,578,578,0,0,1,-30,30
4970,3708,0.014555,0.026643,0.0004,973,973,973,0,0,1,-30,30
5693,3709,5.9e-05,0.000356,0.001,471,471,471,0,0,1,-30,30
4638,3710,0.016352,0.067347,0.0015,450,450,450,0,0,1,-30,30
4347,3715,0.065004,0.177375,0.002,157,157,157,0,0,1,-30,30
4630,3715,0.069287,0.190224,0.0021,146,146,146,0,0,1,-30,30
5588,3716,0.048963,0.089626,0.0009,290,290,290,0,0,1,-30,30
4940,3717,0.119678,0.248929,0.0034,111,111,111,0,0,1,-30,30
4207,3720,0.006803,0.027967,0.0073,1026,1026,1026,0,0,1,-30,30
5475,3720,0.002771,0.009826,0.0001,2893,2893,2893,0,0,1,-30,30
4207,3720,0.006803,0.027967,0.0073,1026,1026,1026,0,0,1,-30,30
4256,3721,0.012497,0.033132,0.0009,834,834,834,0,0,1,-30,30
4483,3722,0.06389,0.11695,0.0012,229,229,229,0,0,1,-30,30
5696,3723,0.001126,0.005037,0.0091,5986,5986,5986,0,0,1,-30,30
4269,3724,0.004642,0.030854,0.0557,541,541,541,0,0,1,-30,30
5128,3724,0.001578,0.010526,0.0192,2899,2899,2899,0,0,1,-30,30
5695,3724,0.000119,0.000889,0.002,541,541,541,0,0,1,-30,30
4570,3730,0.001351,0.008986,0.0303,405,405,405,0,0,1,-30,30
4519,3731,0.001512,0.005039,0.0123,5613,5613,5613,0,0,1,-30,30
4518,3731,0.003779,0.014865,0.0185,1925,1925,1925,0,0,1,-30,30
5241,3732,0.001027,0.006123,0.2162,4945,4945,4945,0,0,1,-30,30
4204,3734,0.010741,0.027407,0.0013,1010,1010,1010,0,0,1,-30,30
4813,3734,0.018272,0.047901,0.0023,580,580,580,0,0,1,-30,30
4338,3735,0.000123,0.000247,0.0003,109898,109898,109898,0,0,1,-30,30
5697,3736,0.000171,0.000313,0,82782,82782,82782,0,0,1,-30,30
4941,3738,0.084404,0.230234,0.0026,125,125,125,0,0,1,-30,30
5698,3739,0.000454,0.001235,0.0001,21775,21775,21775,0,0,1,-30,30
4389,3743,0.026455,0.058957,0.0092,457,457,457,0,0,1,-30,30
5120,3747,0.005926,0.013827,0,1736,1736,1736,0,0,1,-30,30
5131,3747,0.059259,0.141284,0.0005,171,171,171,0,0,1,-30,30
5700,3750,0.000194,0.000624,0.0009,47367,47367,47367,0,0,1,-30,30
4354,3751,0.015621,0.066264,0.0014,447,447,447,0,0,1,-30,30
5699,3753,0.019331,0.035384,0.0003,711,711,711,0,0,1,-30,30
5802,3752,0.062736,0.175611,0.0017,154,154,154,0,0,1,-30,30
4291,3754,0.003333,0.026667,0.0959,1129,1129,1129,0,0,1,-30,30
5360,3755,0.001146,0.007625,0.0142,575,575,575,0,0,1,-30,30
3742,3756,0.00126,0.00252,0.0031,10480,10480,10480,0,0,1,-30,30
4452,3756,0.007811,0.043588,0.0154,667,667,667,0,0,1,-30,30
4560,3756,0.044596,0.151927,0.0017,187,187,187,0,0,1,-30,30
4452,3756,0.007811,0.04384,0.0155,664,664,664,0,0,1,-30,30
3746,3758,9.9e-05,0.000198,0.0142,138682,138682,138682,0,0,1,-30,30
3745,3758,9.9e-05,0.000198,0.0182,138682,138682,138682,0,0,1,-30,30
4599,3757,9.9e-05,0.000988,0.004,473,473,473,0,0,1,-30,30
3744,3758,0.000111,0.000223,0.0213,123245,123245,123245,0,0,1,-30,30
4818,3761,0.001512,0.002771,0.0018,9077,9077,9077,0,0,1,-30,30
3952,3763,0.003477,0.023822,0.0456,482,482,482,0,0,1,-30,30
3892,3766,0.000324,0.000992,0.0729,29661,29661,29661,0,0,1,-30,30
5433,3767,0.019259,0.038642,0.0016,688,688,688,0,0,1,-30,30
5701,3770,0.017709,0.032416,0.0003,824,824,824,0,0,1,-30,30
4127,3771,0.00081,0.005472,0.0101,482,482,482,0,0,1,-30,30
4127,3771,0.000751,0.005057,0.0127,482,482,482,0,0,1,-30,30
4597,3772,0.001884,0.019197,0.4621,1633,1633,1633,0,0,1,-30,30
4597,3772,0.001891,0.019134,0.4621,1633,1633,1633,0,0,1,-30,30
4832,3773,0.046173,0.123827,0.0061,232,232,232,0,0,1,-30,30
5702,3774,0.029226,0.076846,0.0009,360,360,360,0,0,1,-30,30
5218,3775,0.015667,0.042753,0.0019,653,653,653,0,0,1,-30,30
5466,3777,0.007889,0.021309,0.001,1308,1308,1308,0,0,1,-30,30
4512,3778,0.047367,0.19224,0.0025,150,150,150,0,0,1,-30,30
4549,3778,0.083396,0.277904,0.0035,102,102,102,0,0,1,-30,30
5321,3779,0.001462,0.009817,0.0177,524,524,524,0,0,1,-30,30
5703,3782,0.00126,0.00252,0.0024,10170,10170,10170,0,0,1,-30,30
3879,3783,0.007357,0.027438,0.0096,1071,1071,1071,0,0,1,-30,30
3895,3783,0.056614,0.174528,0.0021,166,166,166,0,0,1,-30,30
4739,3783,0.021794,0.095692,0.012,310,310,310,0,0,1,-30,30
5090,3783,0.042504,0.080071,0.0011,336,336,336,0,0,1,-30,30
4354,3785,0.03545,0.095036,0.0018,300,300,300,0,0,1,-30,30
5442,3786,0.048148,0.135062,0.0062,211,211,211,0,0,1,-30,30
4826,3790,0.000237,0.001501,0.003,540,540,540,0,0,1,-30,30
4412,3792,0.016377,0.067271,0.0008,440,440,440,0,0,1,-30,30
4640,3792,0.090199,0.224994,0.0258,126,126,126,0,0,1,-30,30
4412,3792,0.016377,0.067271,0.0008,440,440,440,0,0,1,-30,30
5535,3793,0.015923,0.064727,0.0034,430,430,430,0,0,1,-30,30
5866,3793,0.009574,0.062232,0.0008,456,456,456,0,0,1,-30,30
4752,3793,0.01159,0.073822,0.001,384,384,384,0,0,1,-30,30
4622,3794,0.000402,0.005242,0.1791,2487,2487,2487,0,0,1,-30,30
4623,3794,0.000402,0.005242,0.1819,2487,2487,2487,0,0,1,-30,30
5072,3795,0.057697,0.196271,0.0023,149,149,149,0,0,1,-30,30
4775,3806,5.9e-05,0.001047,0.004,1363,1363,1363,0,0,1,-30,30
4733,3807,5.9e-05,0.001126,0.004,1363,1363,1363,0,0,1,-30,30
4732,3806,5.9e-05,0.001126,0.004,1363,1363,1363,0,0,1,-30,30
4749,3814,0.012099,0.031852,0.0015,890,890,890,0,0,1,-30,30
5722,3814,0.020617,0.054198,0.0026,523,523,523,0,0,1,-30,30
4465,3815,0.009826,0.032754,0.0037,864,864,864,0,0,1,-30,30
5626,3815,0.004031,0.013605,0.0002,2081,2081,2081,0,0,1,-30,30
4477,3816,0.111867,0.241875,0.0026,115,115,115,0,0,1,-30,30
5843,3816,0.02318,0.062988,0.0007,454,454,454,0,0,1,-30,30
4146,3819,0.023683,0.101789,0.0012,298,298,298,0,0,1,-30,30
5706,3820,0.038801,0.073066,0.0008,357,357,357,0,0,1,-30,30
4844,3822,0.000252,0.000504,0,52398,52398,52398,0,0,1,-30,30
4846,3822,0.005795,0.014865,0,1851,1851,1851,0,0,1,-30,30
4843,3822,0.000252,0.000504,0,52398,52398,52398,0,0,1,-30,30
4103,3824,0.000366,0.000669,0.0476,40590,40590,40590,0,0,1,-30,30
4103,3823,0.000352,0.000645,0.0466,42124,42124,42124,0,0,1,-30,30
4017,3829,0.003779,0.007055,0.0001,3801,3801,3801,0,0,1,-30,30
4307,3829,0.090627,0.196951,0.0022,141,141,141,0,0,1,-30,30
4397,3829,0.17158,0.354497,0.0037,78,78,78,0,0,1,-30,30
5228,3829,0.082766,0.238524,0.0024,121,121,121,0,0,1,-30,30
5545,3829,0.066767,0.18191,0.002,176,176,176,0,0,1,-30,30
4017,3829,0.003864,0.007073,0.0001,3774,3774,3774,0,0,1,-30,30
4754,3830,0.003121,0.020997,0.0385,540,540,540,0,0,1,-30,30
5541,3830,0.004602,0.0208,0.0365,1454,1454,1454,0,0,1,-30,30
4935,3831,0.002694,0.028476,0.6599,1115,1115,1115,0,0,1,-30,30
5022,3833,0.000751,0.003417,0.0061,8848,8848,8848,0,0,1,-30,30
4105,3834,0.075107,0.190199,0.0033,149,149,149,0,0,1,-30,30
3841,3835,2e-06,0.001185,0,26121,26121,26121,0,0,1,-30,30
3840,3835,2e-06,0.001185,0,26121,26121,26121,0,0,1,-30,30
3839,3835,2e-06,0.001185,0,26121,26121,26121,0,0,1,-30,30
4105,3844,0.041245,0.109851,0.0051,260,260,260,0,0,1,-30,30
5280,3845,0.004233,0.018695,0.0293,1495,1495,1495,0,0,1,-30,30
4144,3846,0.018392,0.117158,0.0001,263,263,263,0,0,1,-30,30
5708,3847,0.00083,0.005491,0.0101,540,540,540,0,0,1,-30,30
4183,3849,0.000375,0.001422,0.1893,21048,21048,21048,0,0,1,-30,30
4183,3848,0.000395,0.001422,0.1903,20973,20973,20973,0,0,1,-30,30
3906,3851,0.01741,0.068582,0.0008,430,430,430,0,0,1,-30,30
3997,3851,0.013782,0.036886,0.0063,773,773,773,0,0,1,-30,30
4355,3850,0.00907,0.038549,0.0005,768,768,768,0,0,1,-30,30
3996,3850,0.013706,0.045931,0.0042,635,635,635,0,0,1,-30,30
4355,3851,0.00907,0.038801,0.0005,764,764,764,0,0,1,-30,30
4356,3852,0.000494,0.002963,0.0051,10305,10305,10305,0,0,1,-30,30
5095,3855,0.018889,0.071482,0.0006,436,436,436,0,0,1,-30,30
4563,3857,0.129252,0.352734,0.005,81,81,81,0,0,1,-30,30
5311,3858,0.004006,0.010129,0.0054,2711,2711,2711,0,0,1,-30,30
5028,3859,0.017133,0.054674,0.001,516,516,516,0,0,1,-30,30
5121,3859,0.078105,0.213656,0.002,130,130,130,0,0,1,-30,30
5498,3860,0.02968,0.124313,0.0015,232,232,232,0,0,1,-30,30
5543,3860,0.021164,0.079365,0.001,360,360,360,0,0,1,-30,30
5167,3862,0.029554,0.078534,0.0013,352,352,352,0,0,1,-30,30
5710,3862,0.005291,0.011842,0,2277,2277,2277,0,0,1,-30,30
3911,3863,0.037284,0.100247,0.0052,278,278,278,0,0,1,-30,30
4766,3866,0.000435,0.0016,0.1974,506,506,506,0,0,1,-30,30
4766,3866,0.000435,0.00162,0.2005,506,506,506,0,0,1,-30,30
4308,3867,0.004111,0.013074,0.0006,2168,2168,2168,0,0,1,-30,30
5712,3868,0.008272,0.022222,0.0011,1260,1260,1260,0,0,1,-30,30
5481,3870,0.065356,0.160494,0.0078,176,176,176,0,0,1,-30,30
4580,3871,0.006499,0.029472,0.0506,1026,1026,1026,0,0,1,-30,30
4374,3875,0.067271,0.170824,0.002,161,161,161,0,0,1,-30,30
5826,3875,0.012598,0.054674,0.001,527,527,527,0,0,1,-30,30
5827,3874,0.004283,0.051398,0,573,573,573,0,0,1,-30,30
4712,3876,0.004879,0.022479,0.0375,1346,1346,1346,0,0,1,-30,30
4997,3878,0.017511,0.074351,0.0009,387,387,387,0,0,1,-30,30
5543,3878,0.008541,0.023154,0.0007,1197,1197,1197,0,0,1,-30,30
5714,3881,9.9e-05,0.000573,0.0511,53230,53230,53230,0,0,1,-30,30
5713,3880,0.000138,0.000435,0.0445,68127,68127,68127,0,0,1,-30,30
5795,3883,0.046494,0.092988,0.0039,286,286,286,0,0,1,-30,30
5715,3884,0.001864,0.007508,0.0001,3817,3817,3817,0,0,1,-30,30
4753,3887,0.014198,0.038148,0.0018,730,730,730,0,0,1,-30,30
3895,3891,0.019829,0.137868,0.0015,219,219,219,0,0,1,-30,30
4529,3893,0.080877,0.204334,0.0043,135,135,135,0,0,1,-30,30
4960,3893,0.038297,0.131771,0.0319,216,216,216,0,0,1,-30,30
5371,3893,0.014613,0.037289,0.0025,738,738,738,0,0,1,-30,30
3952,3894,0.002943,0.019773,0.0354,482,482,482,0,0,1,-30,30
4280,3894,0.001679,0.011101,0.0203,482,482,482,0,0,1,-30,30
5716,3897,0.000252,0.00252,0,12010,12010,12010,0,0,1,-30,30
5717,3897,0.000252,0.00252,0,12010,12010,12010,0,0,1,-30,30
4979,3898,0.102545,0.213656,0.0023,129,129,129,0,0,1,-30,30
4979,3898,0.102545,0.213656,0.0023,129,129,129,0,0,1,-30,30
5689,3899,0.006301,0.028622,0.0496,1057,1057,1057,0,0,1,-30,30
5005,3902,0.002746,0.014183,0.1868,2143,2143,2143,0,0,1,-30,30
5006,3903,0.002469,0.013827,0.1757,2204,2204,2204,0,0,1,-30,30
5403,3902,0.002094,0.010607,0.1822,2863,2863,2863,0,0,1,-30,30
4341,3904,0.074628,0.18962,0.0021,149,149,149,0,0,1,-30,30
5718,3905,0.001008,0.00252,0.0027,11206,11206,11206,0,0,1,-30,30
4534,3911,0.035062,0.095679,0.0045,292,292,292,0,0,1,-30,30
4640,3912,0.141245,0.284127,0.0032,96,96,96,0,0,1,-30,30
5417,3912,0.065709,0.181255,0.002,158,158,158,0,0,1,-30,30
4279,3915,0.000436,0.000797,0.001,32540,32540,32540,0,0,1,-30,30
5845,3917,0.007901,0.029877,0.0257,962,962,962,0,0,1,-30,30
5341,3919,0.009323,0.046598,0.08,652,652,652,0,0,1,-30,30
5656,3921,0.06261,0.148501,0.0072,184,184,184,0,0,1,-30,30
5295,3922,0.004425,0.029349,0.0547,578,578,578,0,0,1,-30,30
4609,3924,0.079365,0.163517,0.0021,163,163,163,0,0,1,-30,30
4417,3925,0.069791,0.190224,0.0021,146,146,146,0,0,1,-30,30
5109,3927,0.0032,0.021472,0.0385,418,418,418,0,0,1,-30,30
4660,3928,0.000824,0.008373,0.2166,1579,1579,1579,0,0,1,-30,30
4685,3928,0.001211,0.017571,0.4563,1811,1811,1811,0,0,1,-30,30
4661,3928,0.000824,0.008373,0.2166,1579,1579,1579,0,0,1,-30,30
4685,3928,0.001205,0.017438,0.4534,1825,1825,1825,0,0,1,-30,30
4466,3931,0.021244,0.060489,0.0193,479,479,479,0,0,1,-30,30
5774,3932,0.000553,0.003793,0.0071,502,502,502,0,0,1,-30,30
5561,3936,0.033006,0.086672,0.001,328,328,328,0,0,1,-30,30
4125,3937,0.054699,0.138675,0.0016,205,205,205,0,0,1,-30,30
5086,3937,0.000504,0.00252,0.0004,11835,11835,11835,0,0,1,-30,30
5267,3937,0.052406,0.141345,0.0021,202,202,202,0,0,1,-30,30
5748,3937,0.06198,0.157218,0.0017,180,180,180,0,0,1,-30,30
4131,3938,0.007546,0.034173,0.0607,885,885,885,0,0,1,-30,30
5723,3939,0.068027,0.150416,0.0017,185,185,185,0,0,1,-30,30
4778,3940,0.014613,0.030234,0,906,906,906,0,0,1,-30,30
4057,3943,0.022593,0.058519,0.0084,474,474,474,0,0,1,-30,30
5829,3943,0.027901,0.104444,0.0099,275,275,275,0,0,1,-30,30
4857,3945,0.079113,0.215671,0.0024,136,136,136,0,0,1,-30,30
4857,3944,0.087679,0.239103,0.0027,123,123,123,0,0,1,-30,30
5724,3949,0.009156,0.040044,0.0135,742,742,742,0,0,1,-30,30
4529,3951,0.017133,0.043336,0.0005,634,634,634,0,0,1,-30,30
5147,3951,0.005039,0.014109,0.0002,1971,1971,1971,0,0,1,-30,30
4018,3952,0.000928,0.004148,0.0071,7269,7269,7269,0,0,1,-30,30
4319,3952,0.002844,0.018627,0.0334,468,468,468,0,0,1,-30,30
5470,3952,0.00257,0.017083,0.0314,482,482,482,0,0,1,-30,30
4087,3959,0.009936,0.040059,0.0658,750,750,750,0,0,1,-30,30
5301,3959,0.001679,0.011062,0.0203,438,438,438,0,0,1,-30,30
5493,3959,0.004958,0.022716,0.0395,1340,1340,1340,0,0,1,-30,30
5738,3959,0.000166,0.000753,0.0012,40142,40142,40142,0,0,1,-30,30
5770,3966,0.071554,0.192996,0.0029,144,144,144,0,0,1,-30,30
5804,3966,0.045352,0.123961,0.0014,224,224,224,0,0,1,-30,30
4136,3967,0.039808,0.089695,0.001,301,301,301,0,0,1,-30,30
5726,3971,0.000237,0.001541,0.003,540,540,540,0,0,1,-30,30
5447,3973,0.053338,0.12769,0.0015,220,220,220,0,0,1,-30,30
4036,3976,0.025447,0.063996,0.001,429,429,429,0,0,1,-30,30
4036,3977,0.003117,0.005706,0.0001,4542,4542,4542,0,0,1,-30,30
5302,3978,0.013026,0.0451,0.0048,648,648,648,0,0,1,-30,30
3982,3981,0.014564,0.026659,0.0021,1002,1002,1002,0,0,1,-30,30
4483,3981,0.066767,0.212648,0.0025,137,137,137,0,0,1,-30,30
5207,3981,0.007811,0.024943,0.0003,1164,1164,1164,0,0,1,-30,30
4586,3983,0.018392,0.076846,0.0073,366,366,366,0,0,1,-30,30
4984,3984,0.000948,0.009185,0.0324,426,426,426,0,0,1,-30,30
4984,3985,0.000889,0.008652,0.0304,3572,3572,3572,0,0,1,-30,30
4636,3986,0.000173,0.001235,0.0009,23818,23818,23818,0,0,1,-30,30
5205,3986,0.008395,0.021235,0.001,1301,1301,1301,0,0,1,-30,30
5466,3986,0.024161,0.061506,0.0029,450,450,450,0,0,1,-30,30
5830,3986,2.5e-05,0.001235,0,24046,24046,24046,0,0,1,-30,30
5730,3987,0.000504,0.00252,0,11835,11835,11835,0,0,1,-30,30
4951,3989,0.010617,0.028765,0.0013,969,969,969,0,0,1,-30,30
5729,3994,0.001008,0.00252,0,10879,10879,10879,0,0,1,-30,30
4933,3998,0.001738,0.011595,0.0213,440,440,440,0,0,1,-30,30
4110,3999,0.00037,0.050617,0,600,600,600,0,0,1,-30,30
4110,3999,0.00037,0.050617,0,600,600,600,0,0,1,-30,30
5356,4001,0.01321,0.055926,0.0029,528,528,528,0,0,1,-30,30
5109,4002,0.008652,0.039447,0.0724,767,767,767,0,0,1,-30,30
4224,4003,0.040741,0.104444,0.0049,266,266,266,0,0,1,-30,30
5134,4003,0.015185,0.106049,0.0053,278,278,278,0,0,1,-30,30
5035,4004,0.088939,0.22575,0.003,122,122,122,0,0,1,-30,30
5732,4008,0.00358,0.007284,0.0003,3660,3660,3660,0,0,1,-30,30
4947,4010,0.073822,0.198539,0.0119,140,140,140,0,0,1,-30,30
5113,4011,0.107178,0.196187,0.0016,133,133,133,0,0,1,-30,30
5560,4012,0.047048,0.08612,0.0009,310,310,310,0,0,1,-30,30
5731,4013,0.001067,0.004346,0.0182,6904,6904,6904,0,0,1,-30,30
4952,4014,0.023735,0.043446,0.0005,598,598,598,0,0,1,-30,30
5733,4015,0.017385,0.031998,0.0003,811,811,811,0,0,1,-30,30
5383,4016,0.041572,0.133283,0.001,212,212,212,0,0,1,-30,30
5735,4021,0.005543,0.012094,0.0002,2220,2220,2220,0,0,1,-30,30
4722,4022,0.037407,0.101605,0.0048,292,292,292,0,0,1,-30,30
4390,4023,0.037289,0.094482,0.001,283,283,283,0,0,1,-30,30
5856,4025,0.066516,0.139078,0.0015,192,192,192,0,0,1,-30,30
4338,4026,0.025185,0.098272,0.0058,299,299,299,0,0,1,-30,30
4490,4026,0.003457,0.008642,0.0023,3258,3258,3258,0,0,1,-30,30
5535,4028,0.007206,0.029252,0.0019,952,952,952,0,0,1,-30,30
4359,4030,0.067019,0.169463,0.0019,167,167,167,0,0,1,-30,30
4393,4030,0.056437,0.143613,0.0017,198,198,198,0,0,1,-30,30
4744,4031,0.008332,0.037879,0.0663,799,799,799,0,0,1,-30,30
5517,4032,0.033006,0.072814,0.001,371,371,371,0,0,1,-30,30
4712,4033,0.008774,0.031285,0.0491,953,953,953,0,0,1,-30,30
5276,4035,0.018395,0.048395,0.0023,574,574,574,0,0,1,-30,30
5243,4037,0.10112,0.1851,0.0019,145,145,145,0,0,1,-30,30
5737,4040,0.002311,0.015467,0.0284,507,507,507,0,0,1,-30,30
5738,4042,0.001264,0.005136,0.0091,5852,5852,5852,0,0,1,-30,30
5738,4042,0.001264,0.005136,0.0091,5852,5852,5852,0,0,1,-30,30
5447,4043,0.039557,0.087176,0.0013,318,318,318,0,0,1,-30,30
4131,4044,0.005886,0.031546,0.0567,966,966,966,0,0,1,-30,30
4928,4044,0.011239,0.050647,0.0901,600,600,600,0,0,1,-30,30
5519,4045,0.000705,0.001663,0.0006,16838,16838,16838,0,0,1,-30,30
5606,4045,0.077097,0.213656,0.0024,134,134,134,0,0,1,-30,30
4630,4046,0.084152,0.241119,0.0026,116,116,116,0,0,1,-30,30
4630,4046,0.0839,0.241119,0.0027,116,116,116,0,0,1,-30,30
5265,4048,0.056992,0.23167,0.0042,128,128,128,0,0,1,-30,30
5162,4049,0.001817,0.012089,0.0223,440,440,440,0,0,1,-30,30
4481,4052,0.037339,0.123054,0.0015,237,237,237,0,0,1,-30,30
5183,4052,0.000504,0.00126,0,22412,22412,22412,0,0,1,-30,30
4481,4052,0.037339,0.123054,0.0015,237,237,237,0,0,1,-30,30
5182,4052,0.000504,0.00126,0,22412,22412,22412,0,0,1,-30,30
4708,4053,0.013827,0.075309,0.0042,403,403,403,0,0,1,-30,30
5740,4055,0.000123,0.001235,0.0005,24434,24434,24434,0,0,1,-30,30
5126,4058,0.007785,0.032955,0.0036,899,899,899,0,0,1,-30,30
5741,4059,5.9e-05,0.000403,0.001,507,507,507,0,0,1,-30,30
4903,4062,0.000316,0.001936,0.2551,15780,15780,15780,0,0,1,-30,30
4926,4063,0.146611,0.40005,0.0062,72,72,72,0,0,1,-30,30
4127,4064,0.000221,0.001357,0.1974,22330,22330,22330,0,0,1,-30,30
4570,4065,0.003818,0.024421,0.1136,1253,1253,1253,0,0,1,-30,30
5743,4066,8.6e-05,0.001235,0,23993,23993,23993,0,0,1,-30,30
4402,4067,0.003457,0.007901,0,3027,3027,3027,0,0,1,-30,30
5825,4067,0.000335,0.000613,0,37370,37370,37370,0,0,1,-30,30
5879,4068,0.00162,0.009284,0.0162,3285,3285,3285,0,0,1,-30,30
5005,4070,0.001956,0.009146,0.0152,3310,3310,3310,0,0,1,-30,30
5424,4071,0.001837,0.008988,0.0203,403,403,403,0,0,1,-30,30
5744,4071,0.000672,0.004543,0.0167,403,403,403,0,0,1,-30,30
5007,4072,0.000242,0.002735,0.0549,1579,1579,1579,0,0,1,-30,30
5464,4073,0.003951,0.016296,0.0008,1772,1772,1772,0,0,1,-30,30
4743,4082,0.131519,0.333585,0.0038,85,85,85,0,0,1,-30,30
5744,4085,0.000237,0.000494,0.0294,56492,56492,56492,0,0,1,-30,30
4333,4086,0.041068,0.098765,0.001,277,277,277,0,0,1,-30,30
4567,4086,0.004535,0.010078,0,2678,2678,2678,0,0,1,-30,30
5818,4086,0.003779,0.010582,0,2633,2633,2633,0,0,1,-30,30
5745,4088,0.027715,0.075838,0.0009,366,366,366,0,0,1,-30,30
5096,4092,0.096825,0.303855,0.0034,96,96,96,0,0,1,-30,30
4625,4093,0.016881,0.036684,0.0005,754,754,754,0,0,1,-30,30
5263,4093,0.000504,0.00252,0,11835,11835,11835,0,0,1,-30,30
4255,4097,0.052658,0.133283,0.0015,213,213,213,0,0,1,-30,30
4254,4097,0.05291,0.134543,0.0015,211,211,211,0,0,1,-30,30
5810,4098,0.022099,0.056296,0.0026,494,494,494,0,0,1,-30,30
4423,4103,0.000316,0.001132,0.1529,26337,26337,26337,0,0,1,-30,30
4423,4103,0.000316,0.001132,0.1529,26337,26337,26337,0,0,1,-30,30
5211,4103,0.000563,0.003372,0.0116,408,408,408,0,0,1,-30,30
5214,4103,0.000211,0.002058,0.0111,789,789,789,0,0,1,-30,30
4258,4105,0.095112,0.255404,0.0092,112,112,112,0,0,1,-30,30
4401,4105,0.061779,0.156085,0.02,182,182,182,0,0,1,-30,30
4704,4111,0.000252,0.125976,0,235,235,235,0,0,1,-30,30
4705,4111,0.000252,0.125976,0,235,235,235,0,0,1,-30,30
4799,4112,0.019652,0.043588,0.0005,637,637,637,0,0,1,-30,30
5747,4115,0.001235,0.003333,0.0002,8357,8357,8357,0,0,1,-30,30
5117,4117,0.017637,0.048375,0.0006,574,574,574,0,0,1,-30,30
5884,4117,2.5e-05,0.000252,0,116592,116592,116592,0,0,1,-30,30
5334,4122,0.036936,0.093651,0.001,303,303,303,0,0,1,-30,30
4641,4123,0.030988,0.082716,0.0039,344,344,344,0,0,1,-30,30
4974,4124,0.066516,0.16906,0.0019,168,168,168,0,0,1,-30,30
4960,4126,0.026707,0.095994,0.0264,297,297,297,0,0,1,-30,30
5369,4126,0.012346,0.041572,0.0005,681,681,681,0,0,1,-30,30
5531,4126,0.016377,0.042076,0.0005,654,654,654,0,0,1,-30,30
4674,4131,0.002746,0.018746,0.0329,507,507,507,0,0,1,-30,30
5835,4131,0.003002,0.015052,0.0268,2017,2017,2017,0,0,1,-30,30
4929,4132,0.002043,0.022929,0.4592,1386,1386,1386,0,0,1,-30,30
4975,4132,0.000776,0.008497,0.1805,1659,1659,1659,0,0,1,-30,30
4752,4133,0.018896,0.120433,0.0014,236,236,236,0,0,1,-30,30
5868,4135,0.034815,0.086914,0.004,324,324,324,0,0,1,-30,30
4472,4138,0.037541,0.092467,0.001,296,296,296,0,0,1,-30,30
5752,4139,0.013333,0.033951,0.0016,815,815,815,0,0,1,-30,30
4957,4140,0.036533,0.092719,0.001,297,297,297,0,0,1,-30,30
5749,4140,0.010834,0.030234,0.0004,920,920,920,0,0,1,-30,30
4143,4142,0.000512,0.000938,0,28461,28461,28461,0,0,1,-30,30
4362,4144,0.016125,0.100277,0.0013,307,307,307,0,0,1,-30,30
5609,4144,0.010078,0.06198,0.0008,539,539,539,0,0,1,-30,30
5042,4146,0.047115,0.198287,0.0024,153,153,153,0,0,1,-30,30
5753,4148,1e-05,0.0001,0.0029,1708,1708,1708,0,0,1,-30,30
5755,4155,0.036785,0.118922,0.001,238,238,238,0,0,1,-30,30
4271,4157,0.046863,0.11867,0.0013,232,232,232,0,0,1,-30,30
5457,4159,0.003121,0.014183,0.0243,2132,2132,2132,0,0,1,-30,30
4172,4164,0.113379,0.253968,0.0028,112,112,112,0,0,1,-30,30
4563,4165,0.056437,0.156966,0.0017,183,183,183,0,0,1,-30,30
5205,4167,0.01716,0.046296,0.0023,602,602,602,0,0,1,-30,30
5596,4167,0.044444,0.115309,0.0055,241,241,241,0,0,1,-30,30
5830,4167,0.026543,0.067531,0.0032,410,410,410,0,0,1,-30,30
5846,4166,0.00242,0.00658,0.0003,4237,4237,4237,0,0,1,-30,30
4236,4169,0.059461,0.146384,0.0028,187,187,187,0,0,1,-30,30
4875,4169,0.0451,0.153187,0.0017,185,185,185,0,0,1,-30,30
5190,4170,0.003099,0.020113,0.0385,473,473,473,0,0,1,-30,30
5731,4170,0.002528,0.016672,0.0304,473,473,473,0,0,1,-30,30
5290,4171,0.001605,0.003333,0.0017,8030,8030,8030,0,0,1,-30,30
4874,4172,0.020962,0.053162,0.0006,533,533,533,0,0,1,-30,30
5030,4174,0.022928,0.142857,0.003,205,205,205,0,0,1,-30,30
5826,4174,0.011086,0.047871,0.001,601,601,601,0,0,1,-30,30
5031,4175,0.001679,0.011397,0.0223,502,502,502,0,0,1,-30,30
5757,4178,0.000252,0.00252,0.0001,13354,13354,13354,0,0,1,-30,30
5756,4179,0.013152,0.03487,0.0021,793,793,793,0,0,1,-30,30
4496,4181,0.063744,0.176367,0.0002,163,163,163,0,0,1,-30,30
4496,4181,0.063492,0.173847,0.0031,165,165,165,0,0,1,-30,30
4281,4182,0.036029,0.092467,0.001,305,305,305,0,0,1,-30,30
5758,4182,0.124717,0.316201,0.0036,87,87,87,0,0,1,-30,30
4409,4183,0.00077,0.001659,0.2106,16924,16924,16924,0,0,1,-30,30
5759,4186,0.01159,0.031494,0.0003,880,880,880,0,0,1,-30,30
5234,4189,0.004157,0.012094,0.0002,2379,2379,2379,0,0,1,-30,30
4722,4190,0.021482,0.058148,0.0028,518,518,518,0,0,1,-30,30
5455,4190,0.031358,0.131975,0.0068,255,255,255,0,0,1,-30,30
5760,4192,0.001764,0.005039,0.0001,5531,5531,5531,0,0,1,-30,30
5598,4193,0.014613,0.07231,0.0005,413,413,413,0,0,1,-30,30
5761,4194,0.000227,0.000605,0,47067,47067,47067,0,0,1,-30,30
4346,4196,0.034321,0.083827,0.0039,328,328,328,0,0,1,-30,30
4405,4196,0.030988,0.064074,0.003,418,418,418,0,0,1,-30,30
5816,4196,0.003951,0.025185,0.0013,1166,1166,1166,0,0,1,-30,30
4346,4196,0.006173,0.025679,0.1053,1125,1125,1125,0,0,1,-30,30
4405,4196,0.024815,0.064691,0.0031,429,429,429,0,0,1,-30,30
5762,4198,0.006299,0.026808,0.0003,1105,1105,1105,0,0,1,-30,30
5670,4198,0.006299,0.013605,0.0002,2029,2029,2029,0,0,1,-30,30
5421,4200,0.000494,0.001728,0.0002,16527,16527,16527,0,0,1,-30,30
5464,4200,0.004691,0.015803,0.0008,1802,1802,1802,0,0,1,-30,30
5067,4203,0.03963,0.103951,0.005,273,273,273,0,0,1,-30,30
4692,4204,0.015309,0.03963,0.0019,700,700,700,0,0,1,-30,30
5212,4207,0.037037,0.099773,0.0012,278,278,278,0,0,1,-30,30
5375,4207,0.014109,0.036029,0.0004,764,764,764,0,0,1,-30,30
5661,4207,0.051398,0.145629,0.0033,192,192,192,0,0,1,-30,30
5844,4208,0.005628,0.038669,0.0729,786,786,786,0,0,1,-30,30
4704,4209,0.138322,0.372386,0.0048,75,75,75,0,0,1,-30,30
4355,4210,0.007307,0.030335,0.0018,968,968,968,0,0,1,-30,30
5765,4210,0.000252,0.00252,0.0005,11915,11915,11915,0,0,1,-30,30
4212,4211,0.004535,0.013605,0.0051,2059,2059,2059,0,0,1,-30,30
5327,4211,0.020156,0.087176,0.001,330,330,330,0,0,1,-30,30
5766,4215,0.050894,0.138574,0.0016,207,207,207,0,0,1,-30,30
5784,4216,0.021416,0.058453,0.0006,489,489,489,0,0,1,-30,30
5059,4217,0.049635,0.135299,0.0041,212,212,212,0,0,1,-30,30
4871,4220,0.067654,0.145679,0.0071,185,185,185,0,0,1,-30,30
5185,4220,0.03716,0.100247,0.0049,278,278,278,0,0,1,-30,30
4786,4221,0.000652,0.001244,0.1833,22038,22038,22038,0,0,1,-30,30
5224,4225,0.026296,0.066296,0.012,417,417,417,0,0,1,-30,30
4990,4227,0.009753,0.019506,0.0008,1389,1389,1389,0,0,1,-30,30
4990,4226,0.009753,0.019506,0.0008,1389,1389,1389,0,0,1,-30,30
4228,4229,0.003731,0.006829,0,3795,3795,3795,0,0,1,-30,30
4600,4233,0.008818,0.018141,0.0254,1421,1421,1421,0,0,1,-30,30
4901,4233,0.018317,0.059486,0.0256,461,461,461,0,0,1,-30,30
5822,4233,0.014361,0.044344,0.014,615,615,615,0,0,1,-30,30
4903,4235,0.00083,0.002588,0.32,11389,11389,11389,0,0,1,-30,30
4993,4234,0.000395,0.002291,0.0182,13315,13315,13315,0,0,1,-30,30
5590,4234,0.001659,0.011062,0.0203,2768,2768,2768,0,0,1,-30,30
4467,4237,0.009956,0.035773,0.0572,827,827,827,0,0,1,-30,30
5548,4237,0.002102,0.008286,0.0142,3592,3592,3592,0,0,1,-30,30
5731,4237,0.001185,0.008,0.0152,448,448,448,0,0,1,-30,30
5617,4238,0.000252,0.00252,0.0003,11659,11659,11659,0,0,1,-30,30
4495,4243,0.003117,0.005706,0.0028,4678,4678,4678,0,0,1,-30,30
4521,4243,0.004031,0.009574,0.01,2928,2928,2928,0,0,1,-30,30
5250,4242,0.013354,0.033258,0.0004,849,849,849,0,0,1,-30,30
4521,4243,0.005217,0.00955,0.0093,2795,2795,2795,0,0,1,-30,30
4520,4242,0.004975,0.009106,0.0087,2932,2932,2932,0,0,1,-30,30
4513,4244,0.00371,0.01789,0.0359,1695,1695,1695,0,0,1,-30,30
4933,4244,0.001428,0.019629,0.0754,638,638,638,0,0,1,-30,30
5737,4244,0.001244,0.016316,0.0699,935,935,935,0,0,1,-30,30
5741,4244,0.006728,0.030596,0.0587,989,989,989,0,0,1,-30,30
4935,4245,0.000471,0.006184,0.2368,954,954,954,0,0,1,-30,30
5420,4246,0.021926,0.055062,0.0002,441,441,441,0,0,1,-30,30
5773,4246,0.019753,0.05037,0,483,483,483,0,0,1,-30,30
5337,4252,0.010494,0.045185,0.0021,654,654,654,0,0,1,-30,30
5401,4251,0.010494,0.02679,0.0013,1054,1054,1054,0,0,1,-30,30
4978,4256,0.016503,0.044394,0.0027,624,624,624,0,0,1,-30,30
4374,4260,0.089695,0.171832,0.0018,153,153,153,0,0,1,-30,30
5769,4261,0.014815,0.04037,0.0019,691,691,691,0,0,1,-30,30
5488,4265,3.7e-05,0.000148,0.0002,194699,194699,194699,0,0,1,-30,30
4704,4267,0.006299,0.015621,0.0202,1753,1753,1753,0,0,1,-30,30
4921,4268,0.059012,0.159259,0.0075,175,175,175,0,0,1,-30,30
5194,4268,0.021852,0.058765,0.0029,474,474,474,0,0,1,-30,30
5439,4268,0.040494,0.102963,0.0047,269,269,269,0,0,1,-30,30
4350,4272,0.019652,0.083648,0.001,354,354,354,0,0,1,-30,30
4701,4274,0.036029,0.093222,0.0011,296,296,296,0,0,1,-30,30
5242,4273,0.008566,0.023432,0.0002,1184,1184,1184,0,0,1,-30,30
4273,4296,0.008062,0.022172,0.0002,1252,1252,1252,0,0,1,-30,30
5772,4275,0.067523,0.184177,0.0021,156,156,156,0,0,1,-30,30
4856,4276,0.05417,0.137314,0.0019,201,201,201,0,0,1,-30,30
4913,4276,0.03351,0.113631,0.0013,250,250,250,0,0,1,-30,30
4282,4277,0.006084,0.023072,0.24,1295,1295,1295,0,0,1,-30,30
4764,4278,0.006198,0.011346,0.0088,2353,2353,2353,0,0,1,-30,30
4867,4281,0.051524,0.124313,0.003,227,227,227,0,0,1,-30,30
5440,4281,0.046863,0.109851,0.0012,255,255,255,0,0,1,-30,30
5688,4282,0.004454,0.01571,0.0253,1908,1908,1908,0,0,1,-30,30
5035,4283,0.057697,0.158982,0.0021,175,175,175,0,0,1,-30,30
