bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
5686,4283,0.014025,0.025673,0,1010,1010,1010,0,0,1,-30,30
4846,4284,0.032754,0.083396,0.001,330,330,330,0,0,1,-30,30
5212,4286,0.032502,0.088939,0.001,312,312,312,0,0,1,-30,30
5770,4286,0.053162,0.145377,0.0017,191,191,191,0,0,1,-30,30
5473,4287,0.009012,0.023457,0.001,1183,1183,1183,0,0,1,-30,30
5271,4290,0.021668,0.066516,0.0013,423,423,423,0,0,1,-30,30
5271,4289,0.020912,0.063996,0.0013,439,439,439,0,0,1,-30,30
5821,4293,0.002877,0.007284,0.0003,3793,3793,3793,0,0,1,-30,30
5055,4297,0.097048,0.177645,0.0018,151,151,151,0,0,1,-30,30
5776,4298,0.029907,0.101512,0.0016,288,288,288,0,0,1,-30,30
5746,4299,0.001512,0.004787,0.0045,5882,5882,5882,0,0,1,-30,30
5724,4301,0.019867,0.059067,0.0189,489,489,489,0,0,1,-30,30
5793,4306,0.018796,0.037365,0.0178,728,728,728,0,0,1,-30,30
4886,4311,2.8e-05,0.000409,0.0116,1579,1579,1579,0,0,1,-30,30
4886,4310,2.8e-05,0.000422,0.0116,1579,1579,1579,0,0,1,-30,30
5033,4312,0.029982,0.075838,0,363,363,363,0,0,1,-30,30
5407,4314,0.005795,0.019652,0.0002,1485,1485,1485,0,0,1,-30,30
5625,4314,0.04384,0.108592,0.0018,260,260,260,0,0,1,-30,30
5012,4316,0.010667,0.052109,0.0901,582,582,582,0,0,1,-30,30
4467,4319,0.003931,0.026686,0.0506,1139,1139,1139,0,0,1,-30,30
5647,4320,0.011565,0.029453,0.0031,962,962,962,0,0,1,-30,30
5778,4321,0.008395,0.022963,0.0011,1241,1241,1241,0,0,1,-30,30
4312,4324,0.002268,0.006803,0.0005,4118,4118,4118,0,0,1,-30,30
5779,4325,0.000882,0.002973,0,9521,9521,9521,0,0,1,-30,30
4345,4326,0.109851,0.269841,0.003,105,105,105,0,0,1,-30,30
4591,4326,0.049887,0.166767,0.0019,175,175,175,0,0,1,-30,30
5780,4327,0.008012,0.019678,0.0013,1432,1432,1432,0,0,1,-30,30
5413,4332,0.007811,0.019904,0.0002,1423,1423,1423,0,0,1,-30,30
5567,4332,0.055682,0.141345,0.0016,201,201,201,0,0,1,-30,30
5566,4331,0.055933,0.141849,0.0016,200,200,200,0,0,1,-30,30
4334,4333,0.017385,0.039053,0.004,691,691,691,0,0,1,-30,30
5422,4335,0.001111,0.002963,0.0002,9387,9387,9387,0,0,1,-30,30
5882,4338,0.027901,0.118272,0.0058,250,250,250,0,0,1,-30,30
5151,4339,0.025699,0.080373,0.003,361,361,361,0,0,1,-30,30
5781,4344,0.010247,0.032716,0.0016,885,885,885,0,0,1,-30,30
5569,4348,0.024943,0.053918,0,497,497,497,0,0,1,-30,30
5623,4348,0.057445,0.124465,0.001,216,216,216,0,0,1,-30,30
4447,4352,0.022172,0.057697,0.001,478,478,478,0,0,1,-30,30
4644,4355,0.01285,0.053968,0.0006,549,549,549,0,0,1,-30,30
4742,4354,0.06707,0.182137,0.0028,157,157,157,0,0,1,-30,30
5376,4354,0.011842,0.039053,0.0006,746,746,746,0,0,1,-30,30
5377,4354,0.014059,0.037868,0.0005,753,753,753,0,0,1,-30,30
5458,4355,0.020081,0.087226,0.001,340,340,340,0,0,1,-30,30
5718,4355,0.021416,0.056689,0.0006,502,502,502,0,0,1,-30,30
5765,4355,0.006551,0.027967,0.0003,1059,1059,1059,0,0,1,-30,30
5763,4355,0.006299,0.026455,0.0003,1119,1119,1119,0,0,1,-30,30
5232,4356,0.000415,0.002785,0.0051,507,507,507,0,0,1,-30,30
5459,4357,0.001225,0.005981,0.0111,5070,5070,5070,0,0,1,-30,30
4933,4356,0.002133,0.014289,0.0263,507,507,507,0,0,1,-30,30
5404,4357,0.000474,0.003149,0.0061,507,507,507,0,0,1,-30,30
5332,4358,0.04772,0.162081,0.0019,181,181,181,0,0,1,-30,30
4575,4367,0.007811,0.015873,0.01,1669,1669,1669,0,0,1,-30,30
4573,4367,0.007307,0.0193,0.0173,1431,1431,1431,0,0,1,-30,30
5350,4368,0.000644,0.002929,0.0051,418,418,418,0,0,1,-30,30
4795,4369,0.010494,0.026667,0.0171,1037,1037,1037,0,0,1,-30,30
5786,4370,0.013102,0.025951,0.0002,1047,1047,1047,0,0,1,-30,30
4920,4371,0.115646,0.315445,0.0036,91,91,91,0,0,1,-30,30
5105,4371,0.007559,0.023935,0.0012,1212,1212,1212,0,0,1,-30,30
5105,4371,0.007559,0.023935,0.0012,1212,1212,1212,0,0,1,-30,30
4933,4372,0.000849,0.005728,0.0101,507,507,507,0,0,1,-30,30
4933,4372,0.000849,0.005728,0.0101,507,507,507,0,0,1,-30,30
4933,4372,0.000435,0.002963,0.0208,935,935,935,0,0,1,-30,30
5426,4373,0.024198,0.045679,0.0021,587,587,587,0,0,1,-30,30
5432,4374,0.009322,0.023935,0,1150,1150,1150,0,0,1,-30,30
5811,4374,0.032502,0.084152,0.001,328,328,328,0,0,1,-30,30
5862,4374,0.037541,0.089695,0.001,304,304,304,0,0,1,-30,30
5787,4377,0.000554,0.001109,0.0005,24534,24534,24534,0,0,1,-30,30
5788,4377,0.001764,0.004283,0.0001,6566,6566,6566,0,0,1,-30,30
5181,4377,0.076594,0.184681,0.0017,153,153,153,0,0,1,-30,30
5409,4379,0.000741,0.002099,0.0002,13344,13344,13344,0,0,1,-30,30
5789,4380,5.9e-05,0.000336,0.001,541,541,541,0,0,1,-30,30
4608,4382,0.049887,0.102293,0.0011,268,268,268,0,0,1,-30,30
5071,4382,0.046611,0.118166,0.0013,240,240,240,0,0,1,-30,30
5257,4382,0.069539,0.191232,0.0021,150,150,150,0,0,1,-30,30
5448,4384,0.043034,0.117309,0.0053,244,244,244,0,0,1,-30,30
5608,4384,0.043411,0.118418,0.0013,242,242,242,0,0,1,-30,30
4464,4385,0.057697,0.120685,0.0013,221,221,221,0,0,1,-30,30
4824,4386,0.042328,0.167297,0.0021,172,172,172,0,0,1,-30,30
5269,4388,0.030988,0.078765,0.0037,351,351,351,0,0,1,-30,30
5279,4388,0.020123,0.050988,0.0024,542,542,542,0,0,1,-30,30
4452,4389,0.011086,0.045352,0.0043,633,633,633,0,0,1,-30,30
4452,4389,0.011086,0.045603,0.0044,630,630,630,0,0,1,-30,30
4743,4393,0.084404,0.214664,0.0025,132,132,132,0,0,1,-30,30
4937,4394,0.046863,0.158982,0.002,179,179,179,0,0,1,-30,30
5227,4394,0.012094,0.033006,0,840,840,840,0,0,1,-30,30
5431,4395,0.020864,0.054691,0.0026,508,508,508,0,0,1,-30,30
4512,4397,0.105316,0.287226,0.0033,99,99,99,0,0,1,-30,30
5793,4398,0.001008,0.002771,0.0001,10315,10315,10315,0,0,1,-30,30
5288,4400,0.062988,0.17158,0.0019,167,167,167,0,0,1,-30,30
5410,4403,0.018099,0.045877,0.0021,603,603,603,0,0,1,-30,30
5625,4404,0.070043,0.177375,0.002,160,160,160,0,0,1,-30,30
5209,4407,0.021111,0.042346,0.0018,628,628,628,0,0,1,-30,30
5847,4408,0.03477,0.064752,0.0006,402,402,402,0,0,1,-30,30
5796,4413,0.003927,0.026153,0.0486,507,507,507,0,0,1,-30,30
5794,4415,0.013102,0.03477,0.0004,795,795,795,0,0,1,-30,30
4916,4418,0.03879,0.102605,0.0049,277,277,277,0,0,1,-30,30
4884,4422,0.002035,0.014025,0.0263,440,440,440,0,0,1,-30,30
4750,4423,0.000237,0.00083,0.1843,35859,35859,35859,0,0,1,-30,30
5203,4425,0.051902,0.118922,0.0013,228,228,228,0,0,1,-30,30
5151,4426,0.08642,0.222222,0,128,128,128,0,0,1,-30,30
5797,4428,0.000277,0.001285,0.0015,23137,23137,23137,0,0,1,-30,30
4613,4430,0.00037,0.000988,0.0002,30295,30295,30295,0,0,1,-30,30
4895,4435,0.002394,0.014865,0.0002,1961,1961,1961,0,0,1,-30,30
5800,4439,0.000756,0.001512,0,17466,17466,17466,0,0,1,-30,30
5801,4441,0.000151,0.000428,0,65055,65055,65055,0,0,1,-30,30
4905,4443,0.000454,0.002114,0.0061,14316,14316,14316,0,0,1,-30,30
4905,4442,0.000454,0.002114,0.004,14316,14316,14316,0,0,1,-30,30
5039,4448,0.069791,0.171328,0.0023,160,160,160,0,0,1,-30,30
5026,4450,0.103301,0.241371,0.003,113,113,113,0,0,1,-30,30
5801,4450,0.068178,0.17357,0.0021,159,159,159,0,0,1,-30,30
5342,4451,0.007099,0.017988,0.0008,1536,1536,1536,0,0,1,-30,30
5803,4453,0.013481,0.024677,0.0002,1019,1019,1019,0,0,1,-30,30
5399,4455,0.027642,0.093889,0.0046,310,310,310,0,0,1,-30,30
4711,4457,0.014613,0.049383,0.001,576,576,576,0,0,1,-30,30
4904,4457,0.041572,0.101789,0.002,269,269,269,0,0,1,-30,30
4711,4457,0.015873,0.050643,0.001,559,559,559,0,0,1,-30,30
4648,4458,0.054343,0.099474,0.001,261,261,261,0,0,1,-30,30
4883,4460,0.028471,0.104308,0.0458,282,282,282,0,0,1,-30,30
4991,4460,0.085916,0.17745,0.0023,155,155,155,0,0,1,-30,30
5748,4461,0.004031,0.01033,0.0001,2743,2743,2743,0,0,1,-30,30
4698,4464,0.053666,0.303603,0.0034,96,96,96,0,0,1,-30,30
4698,4464,0.053918,0.303855,0.0034,96,96,96,0,0,1,-30,30
4779,4465,0.000252,0.00252,0.0001,11659,11659,11659,0,0,1,-30,30
4946,4465,0.03933,0.101789,0.0025,271,271,271,0,0,1,-30,30
4780,4465,0.000252,0.00252,0.0001,11659,11659,11659,0,0,1,-30,30
5696,4467,0.002627,0.017778,0.0334,502,502,502,0,0,1,-30,30
5305,4472,0.006047,0.025195,0,1140,1140,1140,0,0,1,-30,30
5805,4474,0.094986,0.266566,0,108,108,108,0,0,1,-30,30
5125,4477,0.063265,0.13613,0.0015,203,203,203,0,0,1,-30,30
5851,4477,0.011842,0.033006,0,868,868,868,0,0,1,-30,30
5812,4479,0.001462,0.010114,0.0182,442,442,442,0,0,1,-30,30
4952,4480,0.01033,0.037541,0.0005,760,760,760,0,0,1,-30,30
4919,4481,0.075334,0.198639,0.0041,144,144,144,0,0,1,-30,30
5701,4481,0.070295,0.145377,0.0016,189,189,189,0,0,1,-30,30
5182,4481,0.042832,0.10834,0.0013,262,262,262,0,0,1,-30,30
5780,4483,0.061602,0.156135,0.0017,182,182,182,0,0,1,-30,30
5864,4484,0.001008,0.002016,0,13494,13494,13494,0,0,1,-30,30
4557,4485,0.006173,0.025145,0.0018,1141,1141,1141,0,0,1,-30,30
4658,4486,0.022676,0.095994,0.001,300,300,300,0,0,1,-30,30
5175,4485,0.044344,0.189216,0.0021,152,152,152,0,0,1,-30,30
5178,4486,0.048123,0.206349,0.003,140,140,140,0,0,1,-30,30
4929,4488,0.002749,0.039259,1.1855,811,811,811,0,0,1,-30,30
4702,4492,0.014321,0.040617,0,705,705,705,0,0,1,-30,30
4521,4494,0.001512,0.003275,0.0001,8432,8432,8432,0,0,1,-30,30
5808,4496,0.058705,0.159738,0.0018,200,200,200,0,0,1,-30,30
4800,4498,0.008314,0.022424,0,1272,1272,1272,0,0,1,-30,30
4509,4504,2.5e-05,0.015117,0,2012,2012,2012,0,0,1,-30,30
4511,4508,2e-06,0.001185,0,26121,26121,26121,0,0,1,-30,30
4511,4507,2e-06,0.001185,0,26121,26121,26121,0,0,1,-30,30
4511,4506,2e-06,0.001185,0,26121,26121,26121,0,0,1,-30,30
4511,4505,2e-06,0.001185,0,26121,26121,26121,0,0,1,-30,30
5042,4512,0.142605,0.361804,0.0041,78,78,78,0,0,1,-30,30
5545,4512,0.120685,0.404888,0.0046,81,81,81,0,0,1,-30,30
4829,4514,0.006758,0.01237,0.0087,2033,2033,2033,0,0,1,-30,30
5809,4516,0.000454,0.001209,0.0013,23415,23415,23415,0,0,1,-30,30
5213,4524,0.006533,0.022267,0.0072,1313,1313,1313,0,0,1,-30,30
5286,4524,0.017067,0.058356,0.0193,522,522,522,0,0,1,-30,30
5597,4526,0.100277,0.301839,0.004,93,93,93,0,0,1,-30,30
4629,4530,0.043333,0.092099,0.0042,292,292,292,0,0,1,-30,30
4831,4534,0.027531,0.074074,0.0036,376,376,376,0,0,1,-30,30
5290,4534,0.031111,0.084074,0.004,332,332,332,0,0,1,-30,30
5811,4535,0.000171,0.000313,0,82782,82782,82782,0,0,1,-30,30
5812,4536,1.4e-05,9.9e-05,0.0002,440,440,440,0,0,1,-30,30
4076,4537,0.033006,0.204838,0.0073,146,146,146,0,0,1,-30,30
4172,4537,0.039305,0.100529,0.0011,282,282,282,0,0,1,-30,30
5278,4537,0.005669,0.036206,0.0087,926,926,926,0,0,1,-30,30
5726,4538,0.002807,0.014445,0.0259,413,413,413,0,0,1,-30,30
5518,4542,0.046914,0.119012,0.0055,233,233,233,0,0,1,-30,30
5400,4543,0.007432,0.025235,0.0013,1130,1130,1130,0,0,1,-30,30
5814,4544,0.007055,0.013102,0.0001,2280,2280,2280,0,0,1,-30,30
4875,4546,0.114059,0.346964,0.004,81,81,81,0,0,1,-30,30
4170,4548,0.006933,0.033403,0.0607,900,900,900,0,0,1,-30,30
5815,4550,0.004435,0.008118,0.0001,3667,3667,3667,0,0,1,-30,30
4355,4551,0.012346,0.04384,0.0006,668,668,668,0,0,1,-30,30
4355,4551,0.013354,0.0451,0.0006,647,647,647,0,0,1,-30,30
5739,4553,0.046359,0.117662,0.0013,241,241,241,0,0,1,-30,30
5414,4554,0.001383,0.009343,0.0172,452,452,452,0,0,1,-30,30
5419,4554,0.001027,0.006815,0.0121,471,471,471,0,0,1,-30,30
4856,4556,0.014361,0.039053,0.0005,710,710,710,0,0,1,-30,30
4913,4556,0.012346,0.03351,0.0004,827,827,827,0,0,1,-30,30
5312,4561,0.007307,0.030738,0.0019,907,907,907,0,0,1,-30,30
5772,4563,0.000995,0.001821,0.001,14657,14657,14657,0,0,1,-30,30
5781,4564,0.041481,0.100494,0.0047,279,279,279,0,0,1,-30,30
5817,4565,5.9e-05,0.000296,0,103193,103193,103193,0,0,1,-30,30
5546,4566,0.000504,0.001764,0.0014,16578,16578,16578,0,0,1,-30,30
5547,4566,0.000756,0.001764,0.0017,15848,15848,15848,0,0,1,-30,30
5819,4569,0.006047,0.024691,0.0003,1162,1162,1162,0,0,1,-30,30
4597,4571,0.00141,0.020003,0.4967,1589,1589,1589,0,0,1,-30,30
4597,4571,0.00141,0.02,0.4967,1589,1589,1589,0,0,1,-30,30
5425,4576,0.000988,0.001852,0,14447,14447,14447,0,0,1,-30,30
5554,4578,0.019778,0.053943,0.0006,530,530,530,0,0,1,-30,30
5730,4578,0.004787,0.021416,0.0002,1386,1386,1386,0,0,1,-30,30
5854,4578,0.012396,0.033837,0.0004,844,844,844,0,0,1,-30,30
5855,4578,0.011414,0.031166,0.0004,917,917,917,0,0,1,-30,30
5557,4580,0.006696,0.028583,0.0496,1061,1061,1061,0,0,1,-30,30
5640,4592,0.000827,0.003815,0.0661,7769,7769,7769,0,0,1,-30,30
4617,4593,0.000194,0.00255,0.0895,2487,2487,2487,0,0,1,-30,30
4616,4593,0.000194,0.00255,0.0895,2487,2487,2487,0,0,1,-30,30
4953,4596,0.005709,0.036049,0.0881,454,454,454,0,0,1,-30,30
4953,4596,0.005748,0.036247,0.0997,454,454,454,0,0,1,-30,30
4736,4597,0.000893,0.008663,0.2253,1644,1644,1644,0,0,1,-30,30
5853,4597,0.001707,0.022772,0.7812,1390,1390,1390,0,0,1,-30,30
4736,4597,0.000893,0.008663,0.2253,1644,1644,1644,0,0,1,-30,30
4736,4597,0.00117,0.010658,0.2946,1708,1708,1708,0,0,1,-30,30
4736,4597,0.000409,0.006946,0.2513,2487,2487,2487,0,0,1,-30,30
4736,4597,0.000409,0.006946,0.2513,2487,2487,2487,0,0,1,-30,30
5620,4602,0.003527,0.00907,0.0001,3126,3126,3126,0,0,1,-30,30
5666,4603,0.01033,0.027463,0.0003,1007,1007,1007,0,0,1,-30,30
4604,4605,0.009574,0.025195,0.0003,1096,1096,1096,0,0,1,-30,30
4822,4605,0.159234,0.297304,0.0033,88,88,88,0,0,1,-30,30
5823,4605,0.00907,0.024691,0.0002,1123,1123,1123,0,0,1,-30,30
5825,4607,0.016769,0.030696,0,747,747,747,0,0,1,-30,30
4769,4608,0.074931,0.154195,0.0023,178,178,178,0,0,1,-30,30
5175,4609,0.064248,0.133283,0.001,200,200,200,0,0,1,-30,30
5298,4615,0.021728,0.134321,0.0075,223,223,223,0,0,1,-30,30
4685,4617,0.001015,0.014744,0.3841,2158,2158,2158,0,0,1,-30,30
4685,4616,0.001018,0.014778,0.3841,2153,2153,2153,0,0,1,-30,30
5826,4620,0.001008,0.002016,0,13100,13100,13100,0,0,1,-30,30
5828,4624,0.017654,0.048148,0.0023,580,580,580,0,0,1,-30,30
5829,4626,0.00284,0.007901,0.0003,3538,3538,3538,0,0,1,-30,30
4828,4630,0.014613,0.049383,0.0025,574,574,574,0,0,1,-30,30
5512,4630,0.057445,0.156715,0.0017,177,177,177,0,0,1,-30,30
5617,4630,0.014361,0.036785,0.0005,748,748,748,0,0,1,-30,30
5665,4630,0.006299,0.016881,0.0002,1639,1639,1639,0,0,1,-30,30
5768,4630,0.01033,0.042328,0.0006,678,678,678,0,0,1,-30,30
5667,4631,0.008119,0.054084,0.1002,558,558,558,0,0,1,-30,30
5088,4633,0.003202,0.00586,0.0022,4291,4291,4291,0,0,1,-30,30
5668,4633,0.000252,0.00252,0.0001,11313,11313,11313,0,0,1,-30,30
5497,4635,0.024188,0.060972,0.0008,451,451,451,0,0,1,-30,30
4891,4637,0.022676,0.14714,0.002,199,199,199,0,0,1,-30,30
5353,4637,0.021164,0.046359,0.001,580,580,580,0,0,1,-30,30
5506,4637,0.06324,0.11615,0,224,224,224,0,0,1,-30,30
5655,4638,0.018896,0.078357,0.0013,420,420,420,0,0,1,-30,30
5692,4638,0.005039,0.020912,0.0002,1573,1573,1573,0,0,1,-30,30
4804,4639,0.001067,0.004899,0.0081,6174,6174,6174,0,0,1,-30,30
5693,4639,0.000119,0.00077,0.001,471,471,471,0,0,1,-30,30
5831,4641,0.03,0.076543,0.0039,369,369,369,0,0,1,-30,30
4665,4642,0.04284,0.112716,0.0053,247,247,247,0,0,1,-30,30
5008,4648,0.066767,0.157344,0.0185,173,173,173,0,0,1,-30,30
5651,4650,0.039136,0.100741,0.0045,275,275,275,0,0,1,-30,30
5832,4651,0.019652,0.040816,0.0005,652,652,652,0,0,1,-30,30
5558,4652,0.034568,0.090123,0.0042,308,308,308,0,0,1,-30,30
5138,4653,0.02192,0.055178,0.0006,483,483,483,0,0,1,-30,30
5281,4653,0.00708,0.019325,0.0002,1393,1393,1393,0,0,1,-30,30
5255,4655,0.025447,0.066767,0.0007,426,426,426,0,0,1,-30,30
5834,4656,0.001008,0.00252,0,11206,11206,11206,0,0,1,-30,30
4823,4659,0.038148,0.102099,0.0049,279,279,279,0,0,1,-30,30
4690,4666,0.012346,0.032593,0.0016,853,853,853,0,0,1,-30,30
4671,4669,0.010617,0.065679,0.0076,456,456,456,0,0,1,-30,30
4687,4669,0.008025,0.020988,0.001,1350,1350,1350,0,0,1,-30,30
5158,4669,0.034938,0.069876,0.0032,389,389,389,0,0,1,-30,30
4687,4669,0.008148,0.021235,0.0021,1334,1334,1334,0,0,1,-30,30
5835,4673,0.001244,0.006301,0.0111,4820,4820,4820,0,0,1,-30,30
5540,4675,0.000252,0.00252,0.0001,13395,13395,13395,0,0,1,-30,30
4815,4678,0.035803,0.092469,0.005,306,306,306,0,0,1,-30,30
4835,4678,0.038025,0.099012,0.0392,286,286,286,0,0,1,-30,30
5276,4681,0.033667,0.090667,0.0044,308,308,308,0,0,1,-30,30
5360,4684,0.000612,0.004069,0.0071,575,575,575,0,0,1,-30,30
4767,4686,0.004938,0.013333,0,1837,1837,1837,0,0,1,-30,30
5838,4688,0.000252,0.000504,0,52398,52398,52398,0,0,1,-30,30
5841,4697,0.076745,0.199622,0.0022,143,143,143,0,0,1,-30,30
4925,4698,0.053666,0.098262,0.001,264,264,264,0,0,1,-30,30
4948,4699,0.004464,0.030933,0.0547,461,461,461,0,0,1,-30,30
5289,4701,0.05543,0.140842,0.0016,196,196,196,0,0,1,-30,30
5171,4703,0.030612,0.077198,0.0024,356,356,356,0,0,1,-30,30
5216,4704,0.077601,0.212396,0.0024,131,131,131,0,0,1,-30,30
5240,4704,0.005039,0.013857,0.0002,2003,2003,2003,0,0,1,-30,30
5845,4707,0.00358,0.009877,0.0005,2828,2828,2828,0,0,1,-30,30
4875,4710,0.061728,0.148652,0.0017,184,184,184,0,0,1,-30,30
5842,4711,0.000252,0.000504,0.001,52638,52638,52638,0,0,1,-30,30
4775,4718,4e-05,0.000968,0.003,1363,1363,1363,0,0,1,-30,30
5847,4723,0.009826,0.025447,0.0002,1083,1083,1083,0,0,1,-30,30
5848,4725,2e-05,0.000198,0,471,471,471,0,0,1,-30,30
5848,4726,2e-05,0.000198,0,471,471,471,0,0,1,-30,30
4775,4734,5.9e-05,0.001047,0.004,1363,1363,1363,0,0,1,-30,30
5849,4737,0.000756,0.00252,0,11560,11560,11560,0,0,1,-30,30
5851,4740,0.001008,0.00252,0,11206,11206,11206,0,0,1,-30,30
5174,4743,0.03225,0.087931,0.001,325,325,325,0,0,1,-30,30
5172,4743,0.015369,0.095339,0.0012,315,315,315,0,0,1,-30,30
5489,4743,0.033762,0.140086,0.0017,212,212,212,0,0,1,-30,30
5382,4749,0.010741,0.028025,0.0013,1011,1011,1011,0,0,1,-30,30
5852,4751,0.003527,0.00907,0.0001,3126,3126,3126,0,0,1,-30,30
5866,4752,0.002016,0.013354,0.0002,2122,2122,2122,0,0,1,-30,30
4826,4754,0.010815,0.050299,0.0876,605,605,605,0,0,1,-30,30
4641,4756,1.2e-05,0.000123,0.0002,245373,245373,245373,0,0,1,-30,30
5863,4763,0.001512,0.007307,0,3957,3957,3957,0,0,1,-30,30
5551,4766,0.002509,0.015921,0.0294,454,454,454,0,0,1,-30,30
5177,4769,0.065256,0.165457,0.0019,171,171,171,0,0,1,-30,30
5716,4769,0.046863,0.100277,0.0011,275,275,275,0,0,1,-30,30
5805,4772,0.001512,0.004031,0.0001,7065,7065,7065,0,0,1,-30,30
4952,4782,0.169312,0.378181,0.0044,72,72,72,0,0,1,-30,30
5497,4782,0.070295,0.177879,0.002,155,155,155,0,0,1,-30,30
5006,4785,0.000316,0.001971,0.0273,584,584,584,0,0,1,-30,30
5005,4784,0.000245,0.00302,0.0061,545,545,545,0,0,1,-30,30
5242,4787,0.078609,0.2129,0.0024,131,131,131,0,0,1,-30,30
5657,4798,0.016677,0.030527,0.0003,875,875,875,0,0,1,-30,30
5579,4801,0.009574,0.024943,0.001,1106,1106,1106,0,0,1,-30,30
4831,4803,0.010494,0.028272,0.0013,985,985,985,0,0,1,-30,30
5693,4804,0.000356,0.00241,0.004,471,471,471,0,0,1,-30,30
5405,4805,0.048879,0.12648,0.0014,212,212,212,0,0,1,-30,30
5699,4805,0.073066,0.187957,0.0021,143,143,143,0,0,1,-30,30
5859,4806,0.000375,0.004741,0.0121,540,540,540,0,0,1,-30,30
5204,4807,0.000252,0.00252,0,12010,12010,12010,0,0,1,-30,30
5857,4808,0.000171,0.000313,0.0001,82782,82782,82782,0,0,1,-30,30
5709,4810,0.060494,0.158889,0.0073,175,175,175,0,0,1,-30,30
5354,4812,0.080877,0.209373,0.0023,132,132,132,0,0,1,-30,30
4835,4814,0.047284,0.164691,0.0083,177,177,177,0,0,1,-30,30
5314,4814,0.001358,0.003333,0.0002,8426,8426,8426,0,0,1,-30,30
5268,4816,0.052028,0.131872,0.0017,209,209,209,0,0,1,-30,30
5858,4820,0.004787,0.010078,0.0001,2647,2647,2647,0,0,1,-30,30
5690,4822,0.042479,0.09035,0.001,296,296,296,0,0,1,-30,30
4947,4824,0.008818,0.035777,0.0005,802,802,802,0,0,1,-30,30
4947,4824,0.008818,0.035777,0.0005,802,802,802,0,0,1,-30,30
5023,4825,0.145805,0.502746,0.0056,59,59,59,0,0,1,-30,30
5860,4827,0.014361,0.048879,0.001,580,580,580,0,0,1,-30,30
5665,4828,0.008314,0.032502,0.0023,881,881,881,0,0,1,-30,30
5565,4830,0.009801,0.041144,0.0005,720,720,720,0,0,1,-30,30
5229,4832,0.001728,0.004815,0.0002,5880,5880,5880,0,0,1,-30,30
5810,4832,0.019753,0.053333,0.0026,529,529,529,0,0,1,-30,30
5329,4836,0.070547,0.17284,0.002,159,159,159,0,0,1,-30,30
5338,4837,0.045679,0.115802,0.0055,244,244,244,0,0,1,-30,30
5107,4852,0.018272,0.076667,0.0062,385,385,385,0,0,1,-30,30
5345,4852,0.00642,0.04321,0.0034,695,695,695,0,0,1,-30,30
5443,4852,0.026667,0.082222,0.0039,351,351,351,0,0,1,-30,30
5529,4852,0.009259,0.024568,0.001,1155,1155,1155,0,0,1,-30,30
5109,4854,0.002825,0.012998,0.0299,2328,2328,2328,0,0,1,-30,30
5030,4860,0.004283,0.010834,0.002,2535,2535,2535,0,0,1,-30,30
5030,4860,0.001764,0.007559,0.0114,3804,3804,3804,0,0,1,-30,30
5759,4862,0.029982,0.076594,0.0009,359,359,359,0,0,1,-30,30
4926,4864,0.155732,0.364676,0.004,77,77,77,0,0,1,-30,30
5842,4868,0.011086,0.024943,0.0003,1087,1087,1087,0,0,1,-30,30
5179,4869,0.001481,0.006696,0.0111,424,424,424,0,0,1,-30,30
4994,4870,0.032222,0.135679,0.0084,213,213,213,0,0,1,-30,30
5828,4870,0.021852,0.055309,0.0026,500,500,500,0,0,1,-30,30
4994,4870,0.032222,0.135062,0.0083,214,214,214,0,0,1,-30,30
5185,4871,0.016914,0.045556,0.0023,612,612,612,0,0,1,-30,30
4915,4875,0.120937,0.267322,0.003,101,101,101,0,0,1,-30,30
4876,4877,0.001184,0.002167,0.0003,10572,10572,10572,0,0,1,-30,30
5840,4877,0.036049,0.098272,0.0012,250,250,250,0,0,1,-30,30
5870,4877,0.064198,0.139753,0.0012,170,170,170,0,0,1,-30,30
4995,4886,0.000561,0.005658,0.1444,1579,1579,1579,0,0,1,-30,30
4996,4886,0.000561,0.005665,0.1473,1579,1579,1579,0,0,1,-30,30
5544,4888,0.046611,0.099521,0.0011,277,277,277,0,0,1,-30,30
5167,4890,0.03477,0.081381,0.001,334,334,334,0,0,1,-30,30
5623,4890,0.017637,0.039305,0,686,686,686,0,0,1,-30,30
5863,4893,0.000604,0.001106,0.0007,23430,23430,23430,0,0,1,-30,30
4926,4898,0.05039,0.127715,0.0014,222,222,222,0,0,1,-30,30
4926,4899,0.05039,0.132023,0.0015,216,216,216,0,0,1,-30,30
5283,4900,0.005442,0.023003,0.0003,1213,1213,1213,0,0,1,-30,30
5113,4904,0.034014,0.072814,0,368,368,368,0,0,1,-30,30
5100,4905,0.001501,0.010023,0.0182,566,566,566,0,0,1,-30,30
5321,4910,0.002029,0.013533,0.025,540,540,540,0,0,1,-30,30
5753,4911,0.000693,0.007389,0.1617,1704,1704,1704,0,0,1,-30,30
5867,4923,0.000252,0.000504,0.0021,52398,52398,52398,0,0,1,-30,30
5657,4926,0.176619,0.324767,0.0035,83,83,83,0,0,1,-30,30
5341,4927,0.010864,0.050469,0.0845,600,600,600,0,0,1,-30,30
5270,4930,0.000123,0.001235,0,23932,23932,23932,0,0,1,-30,30
5868,4931,0.003457,0.009383,0.0005,3033,3033,3033,0,0,1,-30,30
5201,4932,0.078105,0.19098,0.0019,148,148,148,0,0,1,-30,30
5232,4933,0.001719,0.011457,0.0213,507,507,507,0,0,1,-30,30
5634,4933,0.00079,0.00798,0.0284,507,507,507,0,0,1,-30,30
5404,4933,0.001434,0.009559,0.0172,507,507,507,0,0,1,-30,30
5454,4941,0.027211,0.068531,0.0029,413,413,413,0,0,1,-30,30
4966,4941,0.053893,0.336558,0.0056,90,90,90,0,0,1,-30,30
4967,4943,0.004186,0.02786,0.0516,405,405,405,0,0,1,-30,30
5423,4943,0.002173,0.014242,0.0273,507,507,507,0,0,1,-30,30
5525,4943,0.004109,0.027417,0.0486,492,492,492,0,0,1,-30,30
5796,4943,0.001106,0.007407,0.0132,492,492,492,0,0,1,-30,30
5733,4952,0.010582,0.04384,0.0006,656,656,656,0,0,1,-30,30
5758,4952,0.047871,0.201058,0.0068,144,144,144,0,0,1,-30,30
5819,4952,0.026455,0.109095,0.0013,264,264,264,0,0,1,-30,30
4955,4954,0.000504,0.00252,0.0001,11835,11835,11835,0,0,1,-30,30
5869,4957,2.5e-05,0.000252,0,116592,116592,116592,0,0,1,-30,30
5702,4969,0.000252,0.000504,0,52398,52398,52398,0,0,1,-30,30
5870,4972,0.000988,0.002469,0,9817,9817,9817,0,0,1,-30,30
5675,4973,0.000247,0.003489,0.0462,1786,1786,1786,0,0,1,-30,30
5129,4978,0.01159,0.029479,0,933,933,933,0,0,1,-30,30
5619,4983,0.011358,0.034938,0.0016,826,826,826,0,0,1,-30,30
5669,4983,0.004074,0.017407,0.0026,1697,1697,1697,0,0,1,-30,30
5740,4983,0.021111,0.054568,0.0024,519,519,519,0,0,1,-30,30
4993,4985,0.00083,0.007052,0.0724,4360,4360,4360,0,0,1,-30,30
5252,4984,0.000731,0.003121,0.0051,9671,9671,9671,0,0,1,-30,30
5509,4985,0.001025,0.006888,0.0121,540,540,540,0,0,1,-30,30
5589,4985,0.000553,0.003595,0.0071,8510,8510,8510,0,0,1,-30,30
5590,4985,0.000533,0.003575,0.0061,8564,8564,8564,0,0,1,-30,30
5714,4985,0.000849,0.00796,0.0284,3867,3867,3867,0,0,1,-30,30
5249,4984,0.000731,0.003121,0.0051,405,405,405,0,0,1,-30,30
5713,4984,0.000849,0.008237,0.0284,3752,3752,3752,0,0,1,-30,30
5542,4984,0.000375,0.003733,0.0121,833,833,833,0,0,1,-30,30
5516,4988,0.023086,0.062346,0.0031,450,450,450,0,0,1,-30,30
5419,4989,0.004109,0.027911,0.0516,1089,1089,1089,0,0,1,-30,30
5315,4990,0.018395,0.050247,0.0023,566,566,566,0,0,1,-30,30
5484,4990,0.024568,0.064691,0.0031,438,438,438,0,0,1,-30,30
5871,4991,0.055178,0.150416,0.0017,190,190,190,0,0,1,-30,30
5872,4992,0.005795,0.011842,0.0002,2174,2174,2174,0,0,1,-30,30
5191,4994,0.007284,0.019383,0.001,1435,1435,1435,0,0,1,-30,30
5192,4994,0.007407,0.019506,0.001,1424,1424,1424,0,0,1,-30,30
5498,4997,0.017561,0.072436,0.0009,397,397,397,0,0,1,-30,30
5343,4998,0.030234,0.078105,0.0092,343,343,343,0,0,1,-30,30
5873,4999,0.000756,0.00252,0.0001,12855,12855,12855,0,0,1,-30,30
5872,5003,0.086168,0.179138,0.0019,145,145,145,0,0,1,-30,30
5154,5006,0.001916,0.009323,0.0223,405,405,405,0,0,1,-30,30
5621,5006,0.000514,0.004859,0.0182,584,584,584,0,0,1,-30,30
5153,5006,0.002212,0.010114,0.0233,2990,2990,2990,0,0,1,-30,30
5402,5006,0.000948,0.004602,0.0081,6588,6588,6588,0,0,1,-30,30
5403,5005,0.000909,0.004385,0.0081,405,405,405,0,0,1,-30,30
5193,5009,0.022469,0.061358,0,465,465,465,0,0,1,-30,30
5580,5013,0.013354,0.03477,0,793,793,793,0,0,1,-30,30
5021,5019,2e-06,0.001185,0,26121,26121,26121,0,0,1,-30,30
5021,5018,2e-06,0.001185,0,26121,26121,26121,0,0,1,-30,30
5022,5017,2e-06,0.001185,0,26121,26121,26121,0,0,1,-30,30
5277,5024,0.083346,0.172487,0.0018,159,159,159,0,0,1,-30,30
5288,5024,0.028597,0.075712,0.001,376,376,376,0,0,1,-30,30
5862,5030,0.004258,0.011338,0.0029,2438,2438,2438,0,0,1,-30,30
5874,5032,0.000756,0.001764,0,15385,15385,15385,0,0,1,-30,30
5639,5033,0.006551,0.043084,0.001,678,678,678,0,0,1,-30,30
5684,5033,0.006803,0.017637,0,1562,1562,1562,0,0,1,-30,30
5427,5033,0.003023,0.020156,0,1449,1449,1449,0,0,1,-30,30
5686,5035,0.077118,0.141163,0.001,184,184,184,0,0,1,-30,30
5813,5035,0.012245,0.032527,0.0004,850,850,850,0,0,1,-30,30
5779,5037,0.034845,0.116528,0.0013,243,243,243,0,0,1,-30,30
5330,5038,0.057447,0.105156,0.0011,254,254,254,0,0,1,-30,30
5662,5039,0.015621,0.066767,0.0008,431,431,431,0,0,1,-30,30
5875,5043,0.009012,0.017975,0.0008,1478,1478,1478,0,0,1,-30,30
5876,5046,0.003779,0.009322,0.0001,3024,3024,3024,0,0,1,-30,30
5877,5046,0.004031,0.009826,0.0001,2864,2864,2864,0,0,1,-30,30
5578,5050,0.056437,0.116049,0.0012,236,236,236,0,0,1,-30,30
5127,5051,0.028975,0.096498,0.0011,285,285,285,0,0,1,-30,30
5709,5057,0.001481,0.002716,0.0002,9602,9602,9602,0,0,1,-30,30
5692,5059,0.017889,0.048879,0.0006,652,652,652,0,0,1,-30,30
5878,5060,0.000252,0.00252,0,12010,12010,12010,0,0,1,-30,30
5291,5063,0.089191,0.183422,0.002,150,150,150,0,0,1,-30,30
5173,5064,0.001008,0.003023,0.0016,8991,8991,8991,0,0,1,-30,30
5119,5066,0.020741,0.054444,0.0026,521,521,521,0,0,1,-30,30
5275,5068,0.015369,0.044848,0.0061,623,623,623,0,0,1,-30,30
5839,5069,0.040161,0.101815,0.0048,272,272,272,0,0,1,-30,30
5679,5075,0.000988,0.001975,0.0002,13450,13450,13450,0,0,1,-30,30
5020,5080,0.009826,0.032578,0.0038,894,894,894,0,0,1,-30,30
5797,5080,0.037339,0.126455,0.0048,231,231,231,0,0,1,-30,30
5552,5084,0.016629,0.046107,0.0006,603,603,603,0,0,1,-30,30
5101,5093,0.001127,0.014433,0.3408,2203,2203,2203,0,0,1,-30,30
5881,5104,0.000217,0.000988,0.002,32871,32871,32871,0,0,1,-30,30
5521,5106,0.055169,0.100986,0.001,265,265,265,0,0,1,-30,30
5372,5108,0.033827,0.084444,0.0049,334,334,334,0,0,1,-30,30
5883,5108,0.016049,0.048765,0.0048,591,591,591,0,0,1,-30,30
5882,5114,0.03043,0.055702,0.0023,478,478,478,0,0,1,-30,30
5885,5118,2.5e-05,0.001235,0,24046,24046,24046,0,0,1,-30,30
5803,5123,0.021164,0.054674,0.0006,489,489,489,0,0,1,-30,30
5390,5136,0.015394,0.030008,0.0003,902,902,902,0,0,1,-30,30
5583,5136,0.036861,0.075762,0.0008,361,361,361,0,0,1,-30,30
5783,5144,0.025185,0.08,0,312,312,312,0,0,1,-30,30
5613,5149,0.002756,0.007867,0.0022,3790,3790,3790,0,0,1,-30,30
5429,5157,0.006299,0.025472,0.0173,1126,1126,1126,0,0,1,-30,30
5181,5163,0.067523,0.166289,0.0017,170,170,170,0,0,1,-30,30
5635,5164,0.00126,0.004787,0.0001,5965,5965,5965,0,0,1,-30,30
5787,5195,0.048879,0.117158,0.0012,240,240,240,0,0,1,-30,30
5788,5196,0.048879,0.117158,0.0012,240,240,240,0,0,1,-30,30
5319,5204,0.083144,0.200756,0.0019,140,140,140,0,0,1,-30,30
5885,5230,0.009383,0.024938,0.0013,1115,1115,1115,0,0,1,-30,30
5261,5238,0.021416,0.048879,0.0006,554,554,554,0,0,1,-30,30
5529,5245,0.002963,0.008025,0.0003,3545,3545,3545,0,0,1,-30,30
5378,5246,0.065004,0.15747,0.0016,179,179,179,0,0,1,-30,30
5480,5253,0.031746,0.083648,0.001,340,340,340,0,0,1,-30,30
5745,5254,0.000101,0.00252,0,11707,11707,11707,0,0,1,-30,30
5496,5301,0.000356,0.00241,0.004,438,438,438,0,0,1,-30,30
5323,5310,0.000252,0.000756,0,37051,37051,37051,0,0,1,-30,30
5272,5328,0.015803,0.035679,0.0016,778,778,778,0,0,1,-30,30
5467,5389,0.03284,0.089753,0.0042,311,311,311,0,0,1,-30,30
5627,5393,0.015369,0.039808,0.0005,713,713,713,0,0,1,-30,30
5752,5409,0.012469,0.031605,0.0015,875,875,875,0,0,1,-30,30
5641,5427,0.003527,0.022928,0,1273,1273,1273,0,0,1,-30,30
5533,5442,0.004444,0.012222,0.0006,2284,2284,2284,0,0,1,-30,30
5777,5450,0.000756,0.001764,0,15385,15385,15385,0,0,1,-30,30
5587,5463,0.002771,0.008314,0.0001,3270,3270,3270,0,0,1,-30,30
5482,5723,0.131796,0.441093,0.0047,67,67,67,0,0,1,-30,30
5683,5506,0.007559,0.018896,0.0002,1451,1451,1451,0,0,1,-30,30
5614,5508,0.004031,0.016125,0.0002,2052,2052,2052,0,0,1,-30,30
5762,5519,0.042026,0.178735,0.0022,166,166,166,0,0,1,-30,30
5584,5527,0.040383,0.110198,0.0053,259,259,259,0,0,1,-30,30
5283,5539,0.015923,0.067372,0.0008,414,414,414,0,0,1,-30,30
5698,5539,0.006198,0.021819,0.0112,1264,1264,1264,0,0,1,-30,30
5815,5540,0.00252,0.004787,0.0001,6303,6303,6303,0,0,1,-30,30
5620,5553,0.043739,0.10582,0.001,266,266,266,0,0,1,-30,30
5854,5556,0.037541,0.082389,0.0009,336,336,336,0,0,1,-30,30
5483,5573,0.009322,0.031494,0.0004,926,926,926,0,0,1,-30,30
5604,5664,0.163559,0.299393,0.003,87,87,87,0,0,1,-30,30
5630,5632,0.014613,0.029226,0.0003,931,931,931,0,0,1,-30,30
5642,5640,1.2e-05,0.000123,0.0002,245373,245373,245373,0,0,1,-30,30
5799,5650,0.102041,0.22323,0.0025,121,121,121,0,0,1,-30,30
5670,5672,0.00126,0.003023,0,9287,9287,9287,0,0,1,-30,30
5847,5682,0.046107,0.116906,0.0013,235,235,235,0,0,1,-30,30
5774,5696,0.000691,0.004681,0.0091,503,503,503,0,0,1,-30,30
5795,5711,0.008395,0.022716,0.0011,1231,1231,1231,0,0,1,-30,30
5871,5785,0.030234,0.082389,0.001,347,347,347,0,0,1,-30,30
5873,5815,0.00252,0.004787,0.0001,6303,6303,6303,0,0,1,-30,30
2601,5988,0.001087,0.013684,0.3523,1474,1474,1474,0,0,1,-30,30
6097,5988,0.00079,0.008375,0.2042,4105,4105,4105,0,0,1,-30,30
6085,5989,0.000402,0.004307,0.1022,7982,7982,7982,0,0,1,-30,30
6117,5989,0.000997,0.011039,0.2632,3115,3115,3115,0,0,1,-30,30
5993,5990,0.001593,0.015104,0.3904,2274,2274,2274,0,0,1,-30,30
5993,5990,0.001593,0.015104,0.3904,2274,2274,2274,0,0,1,-30,30
6076,5990,0.000298,0.002805,0.0661,854,854,854,0,0,1,-30,30
6153,5990,0.001094,0.012098,0.277,2843,2843,2843,0,0,1,-30,30
6161,5990,0.001551,0.01509,0.3841,2276,2276,2276,0,0,1,-30,30
6181,5990,0.001517,0.015533,0.3631,2213,2213,2213,0,0,1,-30,30
4440,5991,0.001457,0.002852,0.0121,10754,10754,10754,0,0,1,-30,30
140,5992,0.004444,0.028249,0.0587,470,470,470,0,0,1,-30,30
6112,5992,0.001521,0.007467,0.0239,4531,4531,4531,0,0,1,-30,30
6112,5992,0.001501,0.007407,0.024,4569,4569,4569,0,0,1,-30,30
6078,5993,0.001205,0.011669,0.2917,586,586,586,0,0,1,-30,30
6185,5993,0.003026,0.029875,0.7447,605,605,605,0,0,1,-30,30
6215,5993,0.003199,0.030803,0.8002,682,682,682,0,0,1,-30,30
6253,5993,0.000796,0.007798,0.2032,4405,4405,4405,0,0,1,-30,30
6253,5993,0.000796,0.007798,0.2032,4405,4405,4405,0,0,1,-30,30
4160,5994,0.000644,0.006295,0.2022,1579,1579,1579,0,0,1,-30,30
6089,5994,0.000893,0.009709,0.2373,3541,3541,3541,0,0,1,-30,30
6126,5994,0.00054,0.004979,0.1786,6894,6894,6894,0,0,1,-30,30
6132,5994,0.00047,0.00528,0.1219,6513,6513,6513,0,0,1,-30,30
3027,5995,0.001562,0.012494,0.0213,506,506,506,0,0,1,-30,30
3158,5995,0.000464,0.003712,0.0061,506,506,506,0,0,1,-30,30
6025,5997,0.00204,0.02166,0.5788,1587,1587,1587,0,0,1,-30,30
2810,5998,0.001323,0.016184,0.6007,1474,1474,1474,0,0,1,-30,30
267,5998,0.000741,0.009398,0.2238,1711,1711,1711,0,0,1,-30,30
5887,5998,0.000852,0.009017,0.2123,3812,3812,3812,0,0,1,-30,30
5897,5998,0.00117,0.012223,0.3004,2812,2812,2812,0,0,1,-30,30
6196,5999,0.008312,0.049213,0.0872,692,692,692,0,0,1,-30,30
6252,5999,0.003747,0.022341,0.0429,1525,1525,1525,0,0,1,-30,30
6269,5999,0.000618,0.002706,0.0074,12439,12439,12439,0,0,1,-30,30
6085,6000,0.001198,0.012597,0.2888,2729,2729,2729,0,0,1,-30,30
6113,6000,0.000596,0.006004,0.1374,5723,5723,5723,0,0,1,-30,30
6021,6001,0.000286,0.004044,0.1418,486,486,486,0,0,1,-30,30
6176,6001,0.000152,0.002175,0.0741,463,463,463,0,0,1,-30,30
6193,6001,0.000538,0.007833,0.2593,614,614,614,0,0,1,-30,30
6200,6001,0.001731,0.01662,0,2067,2067,2067,0,0,1,-30,30
6249,6001,0.00034,0.004993,0.1619,6899,6899,6899,0,0,1,-30,30
6068,6002,0.000593,0.070993,0.001,487,487,487,0,0,1,-30,30
6099,6002,0.000395,0.11121,0.001,311,311,311,0,0,1,-30,30
6275,6002,0.000395,0.083751,0.001,413,413,413,0,0,1,-30,30
6284,6002,0.000592,0.38957,0.001,89,89,89,0,0,1,-30,30
6105,6003,0.001198,0.012396,0.2882,2773,2773,2773,0,0,1,-30,30
6117,6003,0.001898,0.017299,0.5141,1984,1984,1984,0,0,1,-30,30
6142,6003,0.001219,0.011711,0.3408,632,632,632,0,0,1,-30,30
6224,6003,0.00223,0.022922,0.5256,1500,1500,1500,0,0,1,-30,30
2725,6005,0.001087,0.011378,0.2498,1253,1253,1253,0,0,1,-30,30
4160,6005,0.000914,0.010325,0.2296,1316,1316,1316,0,0,1,-30,30
6186,6004,0.000861,0.010961,0.0479,3141,3141,3141,0,0,1,-30,30
6016,6005,0.001053,0.012119,0.2726,2839,2839,2839,0,0,1,-30,30
6132,6005,0.00147,0.01699,0.3812,2025,2025,2025,0,0,1,-30,30
4817,6006,0.001462,0.010351,0.0213,420,420,420,0,0,1,-30,30
6196,6006,0.001681,0.011068,0.0203,3084,3084,3084,0,0,1,-30,30
6221,6006,0.002467,0.014972,0.0294,2276,2276,2276,0,0,1,-30,30
6082,6007,0.008435,0.033165,0.1033,1009,1009,1009,0,0,1,-30,30
6202,6007,0.000593,0.003733,0.0119,9134,9134,9134,0,0,1,-30,30
6078,6008,0.001586,0.015422,0.387,619,619,619,0,0,1,-30,30
6084,6008,0.000796,0.008663,0.2079,433,433,433,0,0,1,-30,30
6185,6008,0.000554,0.005187,0.1271,6619,6619,6619,0,0,1,-30,30
6206,6008,0.000699,0.006801,0.1687,5050,5050,5050,0,0,1,-30,30
6156,6009,0.001086,0.012632,0.2902,457,457,457,0,0,1,-30,30
6219,6009,0.00183,0.02106,0.491,1634,1634,1634,0,0,1,-30,30
2676,6010,0.010933,0.033333,0.005,976,976,976,0,0,1,-30,30
6118,6011,0.002943,0.018035,0.0333,1890,1890,1890,0,0,1,-30,30
6263,6011,0.004998,0.030578,0.0553,1115,1115,1115,0,0,1,-30,30
6215,6012,0.00142,0.014529,0.4488,2365,2365,2365,0,0,1,-30,30
6264,6012,0.000741,0.007645,0.2343,4495,4495,4495,0,0,1,-30,30
6023,6013,0.000803,0.008906,0.2079,1086,1086,1086,0,0,1,-30,30
6131,6013,0.000301,0.003384,0.0797,10163,10163,10163,0,0,1,-30,30
6134,6013,0.000139,0.00214,0.0632,864,864,864,0,0,1,-30,30
6245,6013,0.000215,0.002285,0.0522,15043,15043,15043,0,0,1,-30,30
6048,6015,0.005899,0.068291,0.1799,504,504,504,0,0,1,-30,30
6048,6014,0.005899,0.067267,0.1882,512,512,512,0,0,1,-30,30
6164,6015,0.004081,0.027771,0.0474,1230,1230,1230,0,0,1,-30,30
6171,6014,0.004798,0.032109,0.0581,1064,1064,1064,0,0,1,-30,30
6131,6016,0.001553,0.017918,0.4069,443,443,443,0,0,1,-30,30
3522,6017,0.008751,0.040276,0.0654,833,833,833,0,0,1,-30,30
6208,6017,0.002864,0.011378,0.0179,2943,2943,2943,0,0,1,-30,30
6023,6018,0.002249,0.025153,0.5805,1368,1368,1368,0,0,1,-30,30
6148,6018,0.000353,0.003945,0.0915,8717,8717,8717,0,0,1,-30,30
6219,6018,0.000281,0.003141,0.0728,502,502,502,0,0,1,-30,30
6219,6018,0.000277,0.003137,0.0727,502,502,502,0,0,1,-30,30
6227,6018,0.000547,0.00624,0.1444,5512,5512,5512,0,0,1,-30,30
6086,6019,0.001648,0.019287,0.5958,1784,1784,1784,0,0,1,-30,30
6282,6019,0.00088,0.00982,0.2714,3502,3502,3502,0,0,1,-30,30
6164,6020,0.007409,0.028518,0.0894,1172,1172,1172,0,0,1,-30,30
6221,6020,0.0064,0.034193,0.0682,993,993,993,0,0,1,-30,30
6027,6021,0.000435,0.005367,0.1219,6412,6412,6412,0,0,1,-30,30
6038,6021,0.00022,0.00322,0.105,10697,10697,10697,0,0,1,-30,30
6087,6021,0.001385,0.01108,0,766,766,766,0,0,1,-30,30
6176,6021,0.000194,0.002771,0.0952,426,426,426,0,0,1,-30,30
6200,6021,0.001385,0.014197,0,2421,2421,2421,0,0,1,-30,30
6059,6022,0.000699,0.008116,0.2498,4239,4239,4239,0,0,1,-30,30
6143,6022,0.00097,0.011288,0.3483,3048,3048,3048,0,0,1,-30,30
6132,6023,0.001098,0.012329,0.2859,603,603,603,0,0,1,-30,30
6148,6023,0.001895,0.021197,0.491,1623,1623,1623,0,0,1,-30,30
6227,6023,0.002071,0.023103,0.5343,1489,1489,1489,0,0,1,-30,30
5886,6024,0.00031,0.0032,0.0783,10739,10739,10739,0,0,1,-30,30
5900,6024,0.00042,0.00354,0.0864,9685,9685,9685,0,0,1,-30,30
5899,6024,0.00034,0.00361,0.0884,9522,9522,9522,0,0,1,-30,30
6047,6024,0.00102,0.01074,0.2625,3201,3201,3201,0,0,1,-30,30
6041,6025,4e-05,0.00045,0.0113,515,515,515,0,0,1,-30,30
6040,6025,4e-05,0.00045,0.0113,761,761,761,0,0,1,-30,30
6097,6025,0.00095,0.01006,0.231,570,570,570,0,0,1,-30,30
6097,6025,0.000907,0.009626,0.2429,596,596,596,0,0,1,-30,30
6053,6026,0.004757,0.023662,0.0811,1431,1431,1431,0,0,1,-30,30
6280,6026,0.003358,0.01681,0.0566,2014,2014,2014,0,0,1,-30,30
6220,6027,0.001644,0.019926,0.4375,577,577,577,0,0,1,-30,30
5893,6028,0.002148,0.018414,0.6671,1863,1863,1863,0,0,1,-30,30
6115,6028,0.002278,0.019508,0.7042,488,488,488,0,0,1,-30,30
6115,6028,0.002278,0.019508,0.7042,488,488,488,0,0,1,-30,30
6038,6029,0.000256,0.003788,0.1238,404,404,404,0,0,1,-30,30
6165,6029,0.000425,0.006233,0.2037,433,433,433,0,0,1,-30,30
6031,6030,0.006044,0.04399,0.0809,778,778,778,0,0,1,-30,30
6277,6030,0.003526,0.024948,0.0597,1371,1371,1371,0,0,1,-30,30
5551,6228,0.001521,0.009047,0.0172,454,454,454,0,0,1,-30,30
6037,6032,0.000977,0.009199,0.2111,3733,3733,3733,0,0,1,-30,30
6146,6032,0.000672,0.009862,0.3233,3493,3493,3493,0,0,1,-30,30
6188,6032,0.000564,0.006641,0.1565,5180,5180,5180,0,0,1,-30,30
801,6034,0.002171,0.033086,0.8404,1033,1033,1033,0,0,1,-30,30
6103,6033,0.00499,0.029882,0.053,1140,1140,1140,0,0,1,-30,30
6164,6033,0.011619,0.075838,0.1313,450,450,450,0,0,1,-30,30
6196,6033,0.000168,0.002564,0.0077,13437,13437,13437,0,0,1,-30,30
6196,6033,0.000442,0.003311,0.006,10336,10336,10336,0,0,1,-30,30
6196,6033,0.000442,0.003311,0.006,10336,10336,10336,0,0,1,-30,30
6163,6035,0.00144,0.007267,0.014,4661,4661,4661,0,0,1,-30,30
6195,6035,0.001699,0.006835,0.0207,4902,4902,4902,0,0,1,-30,30
6252,6035,0.004595,0.023202,0.0448,1460,1460,1460,0,0,1,-30,30
6202,6036,0.00697,0.028385,0.0825,1182,1182,1182,0,0,1,-30,30
6221,6036,0.002121,0.00944,0.025,3569,3569,3569,0,0,1,-30,30
6205,6037,0.000208,0.001994,0.0458,408,408,408,0,0,1,-30,30
6195,6039,0.001464,0.005926,0.018,5656,5656,5656,0,0,1,-30,30
6269,6039,0.001867,0.007704,0.0228,4356,4356,4356,0,0,1,-30,30
6166,6042,0.002765,0.015802,0.0284,459,459,459,0,0,1,-30,30
6174,6042,0.001481,0.008435,0.0153,4032,4032,4032,0,0,1,-30,30
6209,6042,0.007546,0.023803,0.0719,1383,1383,1383,0,0,1,-30,30
6047,6043,0.000949,0.010021,0.2458,410,410,410,0,0,1,-30,30
6097,6043,0.000693,0.007271,0.1793,527,527,527,0,0,1,-30,30
6082,6044,0.002449,0.009363,0.0294,3568,3568,3568,0,0,1,-30,30
6202,6044,0.006281,0.025146,0.078,1333,1333,1333,0,0,1,-30,30
6167,6045,0.001018,0.011565,0.3581,2974,2974,2974,0,0,1,-30,30
6167,6045,0.001018,0.011537,0.361,2981,2981,2981,0,0,1,-30,30
6217,6045,0.000125,0.001627,0.0549,21158,21158,21158,0,0,1,-30,30
6217,6045,0.000125,0.001627,0.0549,21158,21158,21158,0,0,1,-30,30
1768,6046,0.05359,0.118644,0.0025,265,265,265,0,0,1,-30,30
5503,6046,0.097506,0.227891,0.0026,139,139,139,0,0,1,-30,30
5886,6047,0.00072,0.007589,0.1851,4529,4529,4529,0,0,1,-30,30
5898,6047,0.00027,0.00286,0.0702,12018,12018,12018,0,0,1,-30,30
6095,6047,1e-05,0.0001,0,343529,343529,343529,0,0,1,-30,30
6094,6047,1e-05,0.0001,0,343529,343529,343529,0,0,1,-30,30
6033,6048,0.002887,0.021424,0.0407,1598,1598,1598,0,0,1,-30,30
6033,6048,0.002887,0.021424,0.0407,1598,1598,1598,0,0,1,-30,30
6247,6049,0.000826,0.012161,0.3935,2833,2833,2833,0,0,1,-30,30
6266,6049,0.000489,0.007064,0.2338,4876,4876,4876,0,0,1,-30,30
6270,6049,0.000118,0.001725,0.057,19968,19968,19968,0,0,1,-30,30
6168,6051,0.001189,0.010138,0.3687,597,597,597,0,0,1,-30,30
6168,6050,0.001189,0.010138,0.3672,595,595,595,0,0,1,-30,30
6170,6051,0.001236,0.010554,0.3821,607,607,607,0,0,1,-30,30
6170,6050,0.001236,0.010554,0.3821,608,608,608,0,0,1,-30,30
5891,6052,0.001165,0.008938,0.0484,485,485,485,0,0,1,-30,30
6066,6055,0.002507,0.02106,0.7903,548,548,548,0,0,1,-30,30
6066,6054,0.002508,0.021481,0.7829,639,639,639,0,0,1,-30,30
6125,6055,0.004181,0.035773,1.2967,440,440,440,0,0,1,-30,30
6182,6054,0.000407,0.006051,0.2001,512,512,512,0,0,1,-30,30
6182,6055,0.000407,0.006051,0.2001,879,879,879,0,0,1,-30,30
6281,6055,0.000609,0.005665,0.2079,6060,6060,6060,0,0,1,-30,30
5889,6056,0.000731,0.003457,0.0077,9771,9771,9771,0,0,1,-30,30
5888,6056,0.00077,0.003457,0.0077,9748,9748,9748,0,0,1,-30,30
6101,6057,0.024931,0.154432,0,221,221,221,0,0,1,-30,30
6102,6057,0.018006,0.119806,0,285,285,285,0,0,1,-30,30
6203,6057,0.031856,0.161357,0,210,210,210,0,0,1,-30,30
6122,6058,0.000963,0.01117,0.3449,465,465,465,0,0,1,-30,30
6135,6058,0.000838,0.009778,0.3018,3518,3518,3518,0,0,1,-30,30
6135,6058,0.000838,0.009778,0.3018,3518,3518,3518,0,0,1,-30,30
6173,6058,0.00024,0.00296,0.0921,11626,11626,11626,0,0,1,-30,30
6061,6059,0.000769,0.00865,0.2718,3976,3976,3976,0,0,1,-30,30
6061,6059,0.000769,0.00865,0.2718,3976,3976,3976,0,0,1,-30,30
6144,6059,0.001662,0.019321,0.5969,1781,1781,1781,0,0,1,-30,30
5887,6060,0.00157,0.01564,0.3832,537,537,537,0,0,1,-30,30
6155,6060,0.00049,0.00518,0.1271,669,669,669,0,0,1,-30,30
6155,6060,0.00049,0.00518,0.1271,669,669,669,0,0,1,-30,30
6155,6060,0.00055,0.00474,0.1157,729,729,729,0,0,1,-30,30
6283,6060,0.00017,0.00166,0.0347,20690,20690,20690,0,0,1,-30,30
6110,6061,0.00099,0.011177,0.3515,505,505,505,0,0,1,-30,30
6110,6061,0.00099,0.011177,0.3515,505,505,505,0,0,1,-30,30
5886,6062,0.00026,0.00273,0.067,12590,12590,12590,0,0,1,-30,30
5887,6063,0.00026,0.002717,0.067,12649,12649,12649,0,0,1,-30,30
5021,6064,0.00212,0.011757,0.0051,502,502,502,0,0,1,-30,30
3121,6066,0.000528,0.005682,0.1011,1974,1974,1974,0,0,1,-30,30
6107,6065,0.009193,0.044869,0.1296,754,754,754,0,0,1,-30,30
6108,6064,0.009193,0.044869,0.1296,754,754,754,0,0,1,-30,30
6280,6065,0.002892,0.022074,0.1215,1551,1551,1551,0,0,1,-30,30
6279,6064,0.005687,0.02834,0.0952,1195,1195,1195,0,0,1,-30,30
6126,6066,0.001732,0.014836,0.5408,443,443,443,0,0,1,-30,30
6125,6066,0.001731,0.014547,0.5457,2357,2357,2357,0,0,1,-30,30
6086,6067,0.00106,0.012389,0.3827,2777,2777,2777,0,0,1,-30,30
6086,6067,0.00106,0.012389,0.3827,2777,2777,2777,0,0,1,-30,30
6086,6067,0.00106,0.012389,0.3827,2777,2777,2777,0,0,1,-30,30
6144,6067,0.00081,0.009439,0.2916,3645,3645,3645,0,0,1,-30,30
6143,6067,0.00081,0.009439,0.2916,3645,3645,3645,0,0,1,-30,30
6104,6068,0.000593,0.171854,0.001,201,201,201,0,0,1,-30,30
6116,6068,0.00162,0.013057,0.0391,2624,2624,2624,0,0,1,-30,30
6274,6068,0.000395,0.036148,0.001,956,956,956,0,0,1,-30,30
6284,6068,0.000592,0.001679,0.001,19393,19393,19393,0,0,1,-30,30
5895,6069,0.000596,0.006247,0.2108,715,715,715,0,0,1,-30,30
5901,6069,0.000769,0.010215,0.3422,541,541,541,0,0,1,-30,30
6169,6069,0.000596,0.006219,0.2079,714,714,714,0,0,1,-30,30
6248,6069,0.000526,0.006881,0.2313,608,608,608,0,0,1,-30,30
4934,6073,0.000512,0.007112,0.2585,1790,1790,1790,0,0,1,-30,30
4935,6072,0.000506,0.007112,0.2585,1790,1790,1790,0,0,1,-30,30
5889,6071,0.000705,0.003692,0.0118,9186,9186,9186,0,0,1,-30,30
5888,6071,0.00067,0.003579,0.012,9482,9482,9482,0,0,1,-30,30
6230,6070,0.000119,0.007901,0,779,779,779,0,0,1,-30,30
6251,6073,0.000443,0.004077,0.1429,427,427,427,0,0,1,-30,30
6251,6072,0.000443,0.004078,0.1429,8417,8417,8417,0,0,1,-30,30
6135,6074,0.000353,0.004072,0.1257,8447,8447,8447,0,0,1,-30,30
6135,6074,0.000353,0.004072,0.1257,8447,8447,8447,0,0,1,-30,30
6285,6074,0.00054,0.006094,0.1916,5644,5644,5644,0,0,1,-30,30
6285,6074,0.00054,0.006094,0.1916,5644,5644,5644,0,0,1,-30,30
5894,6075,0.00099,0.007918,0.014,4327,4327,4327,0,0,1,-30,30
6265,6075,0.003899,0.025983,0.0509,1315,1315,1315,0,0,1,-30,30
6100,6076,7.3e-05,0.003959,0.0029,1663,1663,1663,0,0,1,-30,30
6161,6076,7.3e-05,0.003635,0.0029,833,833,833,0,0,1,-30,30
6152,6077,0.000593,0.549393,0.001,63,63,63,0,0,1,-30,30
6184,6077,0.000593,0.274647,0.001,126,126,126,0,0,1,-30,30
6244,6077,9.9e-05,0.000672,0.001,50827,50827,50827,0,0,1,-30,30
6190,6079,0.000751,0.002609,0.0006,12717,12717,12717,0,0,1,-30,30
6241,6079,0.00124,0.004622,0.0016,7215,7215,7215,0,0,1,-30,30
6198,6080,0.00111,0.0124,0.2946,534,534,534,0,0,1,-30,30
6219,6080,0.000368,0.004359,0.0947,535,535,535,0,0,1,-30,30
6087,6081,0.001039,0.007479,0,4573,4573,4573,0,0,1,-30,30
6177,6081,0.017313,0.182133,0,189,189,189,0,0,1,-30,30
6200,6081,0.002424,0.019391,0,1767,1767,1767,0,0,1,-30,30
6225,6081,0.002424,0.01385,0,2456,2456,2456,0,0,1,-30,30
1072,6159,0.006104,0.044405,0.0552,461,461,461,0,0,1,-30,30
6260,6082,0.001659,0.0064,0.0237,5222,5222,5222,0,0,1,-30,30
6260,6082,0.001659,0.0064,0.0237,5222,5222,5222,0,0,1,-30,30
6179,6083,0.0016,0.011773,0.0203,459,459,459,0,0,1,-30,30
6199,6083,0.002173,0.015388,0.0172,2222,2222,2222,0,0,1,-30,30
6253,6084,0.001828,0.019868,0.4794,592,592,592,0,0,1,-30,30
6105,6085,0.000796,0.008698,0.201,3953,3953,3953,0,0,1,-30,30
6122,6086,0.000568,0.006586,0.205,5223,5223,5223,0,0,1,-30,30
6122,6086,0.000568,0.006586,0.205,5223,5223,5223,0,0,1,-30,30
6282,6086,0.00113,0.01283,0.3286,2681,2681,2681,0,0,1,-30,30
6183,6087,0.000418,0.006302,0.1928,5467,5467,5467,0,0,1,-30,30
6197,6087,0.0016,0.023587,0.68,531,531,531,0,0,1,-30,30
6130,6088,0.001284,0.014657,0.0554,2347,2347,2347,0,0,1,-30,30
6131,6089,0.000422,0.005118,0.1184,709,709,709,0,0,1,-30,30
6156,6089,0.000637,0.009162,0.2316,730,730,730,0,0,1,-30,30
6156,6089,0.000852,0.009571,0.2189,698,698,698,0,0,1,-30,30
6092,6091,0.005329,0.016298,0.0056,2014,2014,2014,0,0,1,-30,30
6092,6090,0.005329,0.016298,0.0056,2014,2014,2014,0,0,1,-30,30
6241,6091,0.004529,0.020129,0.0072,1674,1674,1674,0,0,1,-30,30
6241,6090,0.004529,0.020129,0.0072,1674,1674,1674,0,0,1,-30,30
6158,6092,0.003818,0.0204,0.0074,1664,1664,1664,0,0,1,-30,30
6158,6092,0.003818,0.0204,0.0074,1664,1664,1664,0,0,1,-30,30
6101,6096,0.038781,0.237535,0,144,144,144,0,0,1,-30,30
6177,6096,0.025623,0.202909,0,169,169,169,0,0,1,-30,30
6192,6096,0.024931,0.09903,0,339,339,339,0,0,1,-30,30
6271,6096,0.022161,0.168283,0,204,204,204,0,0,1,-30,30
5892,6097,0.00087,0.00968,0.2313,560,560,560,0,0,1,-30,30
5898,6097,0.00121,0.01281,0.3145,571,571,571,0,0,1,-30,30
6246,6097,6e-05,0.00059,0.0144,58216,58216,58216,0,0,1,-30,30
6104,6098,0.000395,0.145778,0.001,237,237,237,0,0,1,-30,30
6114,6100,0.001295,0.011302,0.3812,3035,3035,3035,0,0,1,-30,30
6114,6100,0.000104,0.003904,0.0029,654,654,654,0,0,1,-30,30
6161,6100,7.3e-05,0.039586,0.0029,873,873,873,0,0,1,-30,30
6189,6100,7.3e-05,0.016832,0.0029,440,440,440,0,0,1,-30,30
6207,6100,7.3e-05,0.009151,0.0029,3773,3773,3773,0,0,1,-30,30
6243,6100,7.3e-05,0.069075,0.0029,500,500,500,0,0,1,-30,30
6276,6100,0.000547,0.004696,1.2794,1673,1673,1673,0,0,1,-30,30
6102,6101,0.032549,0.126731,0,264,264,264,0,0,1,-30,30
6213,6101,0.033934,0.182133,0,187,187,187,0,0,1,-30,30
6110,6102,0.000407,0.004079,0.1162,465,465,465,0,0,1,-30,30
6110,6102,0.000407,0.004079,0.1162,465,465,465,0,0,1,-30,30
6231,6102,4.8e-05,0.001177,0.0029,29308,29308,29308,0,0,1,-30,30
6164,6103,0.006744,0.045697,0.0819,748,748,748,0,0,1,-30,30
6273,6104,0.000395,0.202864,0.001,171,171,171,0,0,1,-30,30
6284,6104,0.000593,0.087308,0.001,396,396,396,0,0,1,-30,30
6211,6105,0.000298,0.003006,0.0713,423,423,423,0,0,1,-30,30
6267,6105,0.00162,0.016378,0.3829,2098,2098,2098,0,0,1,-30,30
6152,6106,0.000593,0.32164,0.001,108,108,108,0,0,1,-30,30
6180,6106,0.000593,0.023506,0.001,1469,1469,1469,0,0,1,-30,30
6208,6106,0.010588,0.054894,0.1043,618,618,618,0,0,1,-30,30
6129,6107,0.001754,0.012251,0.0484,2790,2790,2790,0,0,1,-30,30
6130,6108,0.001762,0.012148,0.049,2813,2813,2813,0,0,1,-30,30
6164,6109,0.004508,0.017357,0.0537,1926,1926,1926,0,0,1,-30,30
6221,6109,0.0093,0.045353,0.1033,746,746,746,0,0,1,-30,30
6285,6110,0.001018,0.011454,0.3604,3003,3003,3003,0,0,1,-30,30
6285,6110,0.001018,0.011454,0.3604,3003,3003,3003,0,0,1,-30,30
6115,6111,0.003133,0.026821,0.6166,436,436,436,0,0,1,-30,30
6245,6111,0.002718,0.024668,0.5747,1392,1392,1392,0,0,1,-30,30
6271,6111,0.00277,0.01662,0,2050,2050,2050,0,0,1,-30,30
141,6113,0.001088,0.01173,0.2548,1624,1624,1624,0,0,1,-30,30
