bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
6116,6112,0.004583,0.024,0.0701,1413,1413,1413,0,0,1,-30,30
6116,6112,0.004583,0.025185,0.0701,1349,1349,1349,0,0,1,-30,30
6117,6113,0.000796,0.007999,0.1863,4295,4295,4295,0,0,1,-30,30
6142,6114,0.000873,0.007825,0.2541,635,635,635,0,0,1,-30,30
6189,6114,7.3e-05,0.058542,0.0029,590,590,590,0,0,1,-30,30
6207,6114,7.3e-05,0.032502,0.0029,1063,1063,1063,0,0,1,-30,30
6243,6114,7.3e-05,0.024529,0.0029,1408,1408,1408,0,0,1,-30,30
6267,6114,0.00153,0.014349,0.3379,814,814,814,0,0,1,-30,30
6192,6115,0.000184,0.002407,0.0079,14302,14302,14302,0,0,1,-30,30
6271,6115,0.002299,0.020665,0,628,628,628,0,0,1,-30,30
6174,6116,0.011477,0.037472,0.1077,881,881,881,0,0,1,-30,30
6174,6116,0.007763,0.037649,0.1241,899,899,899,0,0,1,-30,30
6284,6116,0.000573,0.003911,0.0071,8735,8735,8735,0,0,1,-30,30
6276,6117,0.000796,0.0075,0.1952,1365,1365,1365,0,0,1,-30,30
6263,6118,0.007921,0.048632,0.0885,701,701,701,0,0,1,-30,30
6182,6120,3.7e-05,9.3e-05,0.0029,344932,344932,344932,0,0,1,-30,30
6182,6120,3.7e-05,9.3e-05,0.0029,344932,344932,344932,0,0,1,-30,30
6182,6119,8.3e-05,0.000152,0.0029,199349,199349,199349,0,0,1,-30,30
6182,6119,3.7e-05,9.3e-05,0.0029,344932,344932,344932,0,0,1,-30,30
5890,6121,6.9e-05,0.000139,0.0029,222473,222473,222473,0,0,1,-30,30
6173,6122,0.0012,0.014039,0.4369,401,401,401,0,0,1,-30,30
6130,6124,0.001126,0.005707,0.0166,5936,5936,5936,0,0,1,-30,30
6128,6123,0.001286,0.006688,0.0202,5070,5070,5070,0,0,1,-30,30
5901,6126,0.001066,0.012292,0.4641,2799,2799,2799,0,0,1,-30,30
6131,6125,0.00018,0.001517,0.0578,22600,22600,22600,0,0,1,-30,30
6132,6126,0.00018,0.001517,0.0578,22600,22600,22600,0,0,1,-30,30
6131,6125,0.00018,0.001517,0.0578,22600,22600,22600,0,0,1,-30,30
5891,6127,1.6e-05,0.000136,0.0007,252116,252116,252116,0,0,1,-30,30
4161,6132,0.000938,0.010451,0.2253,1487,1487,1487,0,0,1,-30,30
6138,6128,0.005965,0.04239,0.1009,807,807,807,0,0,1,-30,30
6171,6129,0.003315,0.023518,0.0665,1454,1454,1454,0,0,1,-30,30
6134,6131,0.000202,0.003026,0.0921,603,603,603,0,0,1,-30,30
6245,6131,0.000558,0.004985,0.1219,6883,6883,6883,0,0,1,-30,30
6248,6132,0.001205,0.014626,0.5164,445,445,445,0,0,1,-30,30
6156,6133,0.002119,0.023913,0.0052,729,729,729,0,0,1,-30,30
6165,6133,0.001177,0.012465,0.3177,769,769,769,0,0,1,-30,30
6163,6136,0.010317,0.052128,0.099,650,650,650,0,0,1,-30,30
6204,6136,0.001126,0.010031,0.0313,3421,3421,3421,0,0,1,-30,30
6252,6136,0.0096,0.078696,0.1357,436,436,436,0,0,1,-30,30
6187,6137,0.000341,0.005024,0.3259,6857,6857,6857,0,0,1,-30,30
6187,6137,0.000341,0.005024,0.3259,6857,6857,6857,0,0,1,-30,30
6205,6137,0.000268,0.003944,0.1279,8734,8734,8734,0,0,1,-30,30
6164,6138,0.005432,0.036524,0.0651,935,935,935,0,0,1,-30,30
6149,6140,0.00032,0.00305,0.0723,11258,11258,11258,0,0,1,-30,30
6155,6139,0.00045,0.00479,0.1066,7176,7176,7176,0,0,1,-30,30
6155,6140,0.00045,0.00479,0.1066,7176,7176,7176,0,0,1,-30,30
5892,6141,0.00022,0.00232,0.0544,402,402,402,0,0,1,-30,30
6203,6143,0.001644,0.01558,0.4807,1110,1110,1110,0,0,1,-30,30
6218,6144,0.000693,0.00682,0.2072,924,924,924,0,0,1,-30,30
6239,6143,0.000225,0.002472,0.071,928,928,928,0,0,1,-30,30
6238,6144,0.000222,0.00247,0.0817,1039,1039,1039,0,0,1,-30,30
6181,6145,0.00196,0.020187,0.4812,1703,1703,1703,0,0,1,-30,30
6207,6145,0.000533,0.005305,0.1304,6476,6476,6476,0,0,1,-30,30
6217,6145,0.001517,0.015623,0.3738,464,464,464,0,0,1,-30,30
6243,6145,0.00196,0.019813,0.4881,1735,1735,1735,0,0,1,-30,30
6188,6146,0.000832,0.012165,0.3939,2832,2832,2832,0,0,1,-30,30
6278,6146,0.000819,0.013667,0.3493,2522,2522,2522,0,0,1,-30,30
6153,6147,0.000533,0.004564,0.1069,7514,7514,7514,0,0,1,-30,30
6151,6149,0.0007,0.007379,0.1808,504,504,504,0,0,1,-30,30
6155,6149,0.00076,0.008,0.1779,4297,4297,4297,0,0,1,-30,30
6285,6150,0.001101,0.017299,0.7474,576,576,576,0,0,1,-30,30
6285,6150,0.001101,0.017299,0.7474,576,576,576,0,0,1,-30,30
6255,6151,0.001233,0.013054,0.3191,1036,1036,1036,0,0,1,-30,30
6165,6154,0.000542,0.007881,0.2605,4371,4371,4371,0,0,1,-30,30
6249,6154,0.000357,0.005187,0.1718,6641,6641,6641,0,0,1,-30,30
5897,6155,0.00074,0.007769,0.1906,531,531,531,0,0,1,-30,30
5900,6155,0.00041,0.00348,0.0846,474,474,474,0,0,1,-30,30
5899,6155,0.00033,0.00352,0.0864,456,456,456,0,0,1,-30,30
5893,6157,2e-05,9.8e-05,0,345173,345173,345173,0,0,1,-30,30
6251,6157,0.000414,0.003537,0.2573,9695,9695,9695,0,0,1,-30,30
6281,6157,0.002424,0.021053,0.7624,434,434,434,0,0,1,-30,30
6160,6158,0.00332,0.010222,0.0143,3213,3213,3213,0,0,1,-30,30
6190,6160,0.003351,0.012302,0.0042,2708,2708,2708,0,0,1,-30,30
6189,6161,0.000155,0.001518,0.3148,1424,1424,1424,0,0,1,-30,30
5894,6162,0.000198,0.001975,0,17394,17394,17394,0,0,1,-30,30
6223,6162,0.004429,0.025092,0.0871,1355,1355,1355,0,0,1,-30,30
6265,6162,0.001414,0.020346,0.0707,1693,1693,1693,0,0,1,-30,30
6186,6164,0.001033,0.013049,0.0551,2638,2638,2638,0,0,1,-30,30
6174,6166,0.002923,0.016731,0.0304,459,459,459,0,0,1,-30,30
6175,6168,0.000942,0.008047,0.2917,4262,4262,4262,0,0,1,-30,30
6251,6168,0.00194,0.016614,0.6003,2064,2064,2064,0,0,1,-30,30
5895,6169,3.5e-05,0.000139,0.0058,240858,240858,240858,0,0,1,-30,30
6192,6169,0.000807,0.008383,0.281,911,911,911,0,0,1,-30,30
6178,6170,0.000408,0.003572,0.1288,1288,1288,1288,0,0,1,-30,30
6213,6170,0.000846,0.007839,0.2833,4379,4379,4379,0,0,1,-30,30
6213,6170,0.000846,0.007839,0.2823,4379,4379,4379,0,0,1,-30,30
6218,6170,0.000455,0.00419,0.1532,980,980,980,0,0,1,-30,30
6216,6172,0.004523,0.022716,0.0699,1491,1491,1491,0,0,1,-30,30
6226,6172,0.001146,0.005669,0.0172,5970,5970,5970,0,0,1,-30,30
6226,6174,0.004405,0.022756,0.0697,1490,1490,1490,0,0,1,-30,30
6251,6175,0.001004,0.008546,0.309,4013,4013,4013,0,0,1,-30,30
6191,6177,0.000554,0.007756,0,639,639,639,0,0,1,-30,30
6200,6177,0.018006,0.189058,0,182,182,182,0,0,1,-30,30
6271,6177,0.00277,0.01662,0,846,846,846,0,0,1,-30,30
6203,6178,0.00025,0.002292,0.0829,1293,1293,1293,0,0,1,-30,30
6214,6179,0.001561,0.011595,0.0172,459,459,459,0,0,1,-30,30
6192,6182,0.00094,0.012774,0.412,2696,2696,2696,0,0,1,-30,30
6192,6182,0.00094,0.012762,0.411,2698,2698,2698,0,0,1,-30,30
6225,6183,0.00042,0.006343,0.1933,5431,5431,5431,0,0,1,-30,30
6215,6185,0.000956,0.008996,0.2224,3817,3817,3817,0,0,1,-30,30
6264,6185,0.001537,0.016662,0.3851,2064,2064,2064,0,0,1,-30,30
6188,6187,0.000341,0.005024,0.3259,6857,6857,6857,0,0,1,-30,30
6257,6188,0.000861,0.009919,0.2325,571,571,571,0,0,1,-30,30
6207,6189,7.3e-05,0.011484,0.0029,3007,3007,3007,0,0,1,-30,30
6243,6189,7.3e-05,0.008668,0.0029,493,493,493,0,0,1,-30,30
6253,6189,0.003303,0.035104,0.7903,980,980,980,0,0,1,-30,30
5896,6191,0.000945,0.010861,0.226,640,640,640,0,0,1,-30,30
5895,6192,0.00081,0.008386,0.2801,908,908,908,0,0,1,-30,30
6213,6192,0.019391,0.119806,0,285,285,285,0,0,1,-30,30
6271,6192,0.00277,0.16205,0,214,214,214,0,0,1,-30,30
6270,6193,0.000118,0.001725,0.057,19968,19968,19968,0,0,1,-30,30
2249,6194,0.006791,0.019711,0.0099,1752,1752,1752,0,0,1,-30,30
1201,6196,0.011176,0.069403,0.1286,489,489,489,0,0,1,-30,30
6221,6196,0.00127,0.019504,0.0592,1767,1767,1767,0,0,1,-30,30
6252,6196,0.007526,0.044761,0.0829,761,761,761,0,0,1,-30,30
5896,6197,0.00062,0.00665,0.1707,533,533,533,0,0,1,-30,30
6225,6198,0.000796,0.011669,0.3166,2952,2952,2952,0,0,1,-30,30
6263,6199,0.004978,0.036425,0.0648,459,459,459,0,0,1,-30,30
5897,6201,0,0.0005,0.0012,69049,69049,69049,0,0,1,-30,30
36,6236,0.001724,0.039197,0.5453,873,873,873,0,0,1,-30,30
35,6235,0.001724,0.039197,0.5453,951,951,951,0,0,1,-30,30
6256,6202,0.000527,0.008085,0.0244,4262,4262,4262,0,0,1,-30,30
6262,6202,0.001679,0.025659,0.0779,1343,1343,1343,0,0,1,-30,30
5890,6203,0.000438,0.003941,0.1411,1197,1197,1197,0,0,1,-30,30
6236,6205,2.1e-05,0.000139,0,245589,245589,245589,0,0,1,-30,30
6247,6205,0.000275,0.004076,0.1317,8451,8451,8451,0,0,1,-30,30
6249,6205,0.000958,0.014044,0.4598,2453,2453,2453,0,0,1,-30,30
6253,6206,0.002881,0.02894,0.7249,575,575,575,0,0,1,-30,30
6243,6207,7.3e-05,0.000789,0.0029,43571,43571,43571,0,0,1,-30,30
6209,6208,0.015585,0.053156,0.1438,624,624,624,0,0,1,-30,30
6244,6208,0.007388,0.039506,0.0658,860,860,860,0,0,1,-30,30
5894,6212,0.004648,0.037179,0.0658,922,922,922,0,0,1,-30,30
6277,6212,0.000277,0.003773,0.0175,9126,9126,9126,0,0,1,-30,30
5890,6213,0.000241,0.002382,0.078,1191,1191,1191,0,0,1,-30,30
6224,6217,0.001427,0.014647,0.3362,2346,2346,2346,0,0,1,-30,30
5896,6219,0.000855,0.010109,0.2201,3404,3404,3404,0,0,1,-30,30
6220,6219,0.001187,0.012493,0.2917,804,804,804,0,0,1,-30,30
1200,6221,0.008751,0.05361,0.0972,632,632,632,0,0,1,-30,30
6262,6221,0.000689,0.010295,0.0336,3347,3347,3347,0,0,1,-30,30
6214,6222,0.006341,0.033679,0.0557,408,408,408,0,0,1,-30,30
6263,6222,0.005472,0.030775,0.0557,1105,1105,1105,0,0,1,-30,30
6265,6223,0.007955,0.045827,0.0843,743,743,743,0,0,1,-30,30
6057,6233,0.000474,0.005325,0.1567,1316,1316,1316,0,0,1,-30,30
6057,6232,0.000474,0.005325,0.1567,1317,1317,1317,0,0,1,-30,30
6282,6240,4.2e-05,0.004848,0.0289,567,567,567,0,0,1,-30,30
5898,6242,0.00016,0.0017,0.04,20219,20219,20219,0,0,1,-30,30
6176,6249,0.00034,0.004993,0.1619,401,401,401,0,0,1,-30,30
5889,6250,0.001884,0.010078,0.0338,3368,3368,3368,0,0,1,-30,30
5888,6250,0.001881,0.01006,0.0338,3374,3374,3374,0,0,1,-30,30
5893,6251,0.000415,0.003543,0.2573,9679,9679,9679,0,0,1,-30,30
5892,6254,0.000859,0.009605,0.2181,930,930,930,0,0,1,-30,30
6260,6256,0.002272,0.033284,0.1153,1035,1035,1035,0,0,1,-30,30
4973,6257,0.000665,0.008026,0.1256,1316,1316,1316,0,0,1,-30,30
5900,6259,0.00046,0.00479,0.1207,7175,7175,7175,0,0,1,-30,30
5899,6258,0.00047,0.00493,0.1207,6972,6972,6972,0,0,1,-30,30
1968,6260,0.002785,0.018588,0.0354,428,428,428,0,0,1,-30,30
1968,6260,0.002785,0.018607,0.0354,428,428,428,0,0,1,-30,30
801,6261,0.000125,0.001711,0.0462,1382,1382,1382,0,0,1,-30,30
326,6264,0.002087,0.022763,0.6108,1498,1498,1498,0,0,1,-30,30
5901,6268,0.000312,0.002645,0.1129,12963,12963,12963,0,0,1,-30,30
6284,6272,0.000395,0.198321,0.001,175,175,175,0,0,1,-30,30
6266,6278,0.000855,0.014271,0.3697,2415,2415,2415,0,0,1,-30,30
5891,6279,0.002815,0.02159,0.1187,1586,1586,1586,0,0,1,-30,30
26,27,0.00318,0.114765,0,266,266,266,0.958774,0,1,-30,30
26,27,0.003062,0.115753,0,264,264,264,0.958773,0,1,-30,30
26,27,0.00318,0.117926,0,259,259,259,0.956938,0,1,-30,30
31,33,0.001975,0.126617,0,243,243,243,1.001002,0,1,-30,30
31,34,0.003635,0.123062,0,250,250,250,1.001002,0,1,-30,30
32,33,0.003556,0.120296,0,265,265,265,0.983284,0,1,-30,30
33,5930,0.00018,-0.006163,0,1186,1186,1186,0.999001,0,1,-30,30
34,5954,0.00018,-0.006163,0,1188,1188,1188,0.999001,0,1,-30,30
35,5930,0.000291,0.030817,0,1111,1111,1111,0,0,1,-30,30
35,5954,0.000291,0.030817,0,1111,1111,1111,0,0,1,-30,30
50,51,0.00316,0.125432,0,246,246,246,1.026695,0,1,-30,30
50,51,0.003951,0.125235,0,246,246,246,1.026695,0,1,-30,30
50,51,0.00316,0.125432,0,246,246,246,1.026695,0,1,-30,30
103,104,0.003951,0.110025,0,281,281,281,0.96432,0,1,-30,30
103,104,0.00397,0.111605,0,277,277,277,0.973708,0,1,-30,30
109,110,0.003556,0.119309,0,258,258,258,1.040584,0,1,-30,30
109,110,0.00316,0.125037,0,246,246,246,1.040584,0,1,-30,30
112,113,0.003279,0.11358,0,271,271,271,0.974664,0,1,-30,30
112,113,0.00324,0.117531,0,262,262,262,0.968054,0,1,-30,30
112,113,0.003753,0.112395,0,273,273,273,0.96432,0,1,-30,30
128,130,0.003338,0.116543,0,262,262,262,0.987165,0,1,-30,30
129,130,0.003595,0.128593,0,237,237,237,0.999001,0,1,-30,30
137,138,0.002178,0.149156,0,203,203,203,1.011122,0,1,-30,30
139,140,0.001719,0.122074,0,253,253,253,0.978474,0,1,-30,30
140,141,0.000332,0.025,0,1187,1187,1187,1.001,0,1,-30,30
142,143,0.001857,0.114963,0,269,269,269,0.965246,0,1,-30,30
142,143,0.001936,0.117926,0,262,262,262,0.96432,0,1,-30,30
145,146,0.003062,0.112593,0,285,285,285,0.986197,0,1,-30,30
144,5902,0.001787,0.084695,0,408,408,408,1.05042,0,1,-30,30
145,147,0.003158,0.160111,0,201,201,201,0.994038,0,1,-30,30
145,147,0.003144,0.160319,0,201,201,201,0.994038,0,1,-30,30
146,5902,0.000145,-0.006302,0,1186,1186,1186,1,0,1,-30,30
146,5955,0.000125,-0.006787,0,1187,1187,1187,1,0,1,-30,30
147,5902,0.000194,0.031302,0,1094,1094,1094,0,0,1,-30,30
147,5955,0.000215,0.031995,0,1070,1070,1070,0,0,1,-30,30
157,153,0.000252,0.00252,0.0003,11659,11659,11659,1,-1.3,1,-30,30
154,155,0.003437,0.094815,0,324,324,324,0.98912,0,1,-30,30
158,160,0.025195,0.195515,0,150,150,150,0.888893,0,1,-30,30
166,169,7.9e-05,0.000836,0,40899,40899,40899,1,0,1,-30,30
167,169,0.00316,0.10884,0,282,282,282,0.966187,0,1,-30,30
167,169,0.00316,0.11358,0,270,270,270,0.966187,0,1,-30,30
167,169,0.00318,0.113185,0,271,271,271,0.974655,0,1,-30,30
168,169,0.003121,0.116148,0,264,264,264,0.973708,0,1,-30,30
172,173,0.003951,0.113185,0,273,273,273,0.962466,0,1,-30,30
172,173,0.003951,0.113185,0,273,273,273,0.973708,0,1,-30,30
181,5931,0.002548,0.083951,0,412,412,412,1,0,1,-30,30
182,5956,0.002153,0.061235,0,564,564,564,1,0,1,-30,30
183,5931,0.000909,-0.006716,0,444,444,444,1.013171,0,1,-30,30
183,5956,0.001304,-0.006123,0,444,444,444,0.98912,0,1,-30,30
184,5931,0.002252,0.11358,0,303,303,303,0,0,1,-30,30
184,5956,0.002449,0.127407,0,270,270,270,0,0,1,-30,30
206,207,0.001758,0.091062,0,346,346,346,1.006036,0,1,-30,30
206,207,0.001758,0.091062,0,346,346,346,1.006036,0,1,-30,30
207,208,0.000665,0.048338,0,606,606,606,0.996016,0,1,-30,30
207,208,0.000783,0.039612,0,606,606,606,0.996016,0,1,-30,30
213,215,0.000277,0.009481,0.001,446,446,446,0.957854,0,1,-30,30
214,216,0.000277,0.009481,0.001,446,446,446,0.957854,0,1,-30,30
214,216,0.000277,0.009481,0,446,446,446,0.957854,0,1,-30,30
217,218,0.00324,0.117728,0,262,262,262,0.985226,0,1,-30,30
217,218,0.003101,0.118321,0,261,261,261,0.985226,0,1,-30,30
217,218,0.00324,0.117728,0,262,262,262,0.962466,0,1,-30,30
224,225,0.004741,0.156049,0,197,197,197,0.946073,0,1,-30,30
236,237,0.015309,0.465432,0,74,74,74,1,0,1,-30,30
249,250,0.004543,0.160988,0,191,191,191,0.956935,0,1,-30,30
259,260,0.003378,0.105679,0,292,292,292,0.956938,0,1,-30,30
262,263,0.014262,0.231111,0,134,134,134,0.978474,0,1,-30,30
262,263,0.012504,0.325926,0,95,95,95,0.957851,0,1,-30,30
265,267,0.000346,0.025139,0,1186,1186,1186,1,0,1,-30,30
265,267,0.000339,0.024931,0,1186,1186,1186,1,0,1,-30,30
266,267,0.000339,0.024931,0,1186,1186,1186,1,0,1,-30,30
275,276,0.003437,0.122469,0,249,249,249,0.999001,0,1,-30,30
275,276,0.003733,0.122667,0,249,249,249,0.978477,0,1,-30,30
278,279,0.000803,0.042452,0,600,600,600,0.996016,0,1,-30,30
280,281,0.003062,0.116148,0,264,264,264,0.962466,0,1,-30,30
280,281,0.003279,0.110222,0,278,278,278,0.956023,0,1,-30,30
316,317,0.003872,0.123852,0,249,249,249,0.974664,0,1,-30,30
316,317,0.003872,0.123852,0,249,249,249,0.956938,0,1,-30,30
324,326,0.002916,0.161475,0,196,196,196,1.023541,0,1,-30,30
324,326,0.001801,0.100416,0,316,316,316,0.994033,0,1,-30,30
324,326,0.002825,0.153927,0,206,206,206,1.014199,0,1,-30,30
325,326,0.000734,0.045014,0,593,593,593,0.956938,0,1,-30,30
325,326,0.000727,0.044668,0,593,593,593,0.956938,0,1,-30,30
329,330,0.003931,0.12484,0,247,247,247,1.023541,0,1,-30,30
329,330,0.004662,0.160988,0,192,192,192,0.98912,0,1,-30,30
333,334,0.003516,0.12563,0,246,246,246,0.98912,0,1,-30,30
333,334,0.003536,0.126617,0,244,244,244,0.98912,0,1,-30,30
345,346,0.003081,0.118123,0,261,261,261,0.987167,0,1,-30,30
363,364,0.016,0.324444,0,97,97,97,0.984252,0,1,-30,30
363,364,0.013333,0.328889,0,96,96,96,0.971817,0,1,-30,30
363,364,0.016889,0.398222,0,79,79,79,0.984252,0,1,-30,30
363,365,0.003852,0.123457,0,250,250,250,0.978474,0,1,-30,30
381,382,0.003951,0.123457,0,249,249,249,0.989123,0,1,-30,30
381,382,0.003753,0.12563,0,245,245,245,0.989123,0,1,-30,30
382,383,0.000803,0.03892,0,600,600,600,0.994036,0,1,-30,30
382,383,0.000845,0.03982,0,598,598,598,0.994036,0,1,-30,30
382,5957,0.000374,-0.009003,0,600,600,600,0.994036,0,1,-30,30
383,5957,0.000471,0.048892,0,600,600,600,0,0,1,-30,30
424,425,0.003062,0.117136,0,266,266,266,0.956938,0,1,-30,30
424,425,0.003615,0.114568,0,272,272,272,0.956938,0,1,-30,30
426,427,0.003911,0.111012,0,278,278,278,0.953289,0,1,-30,30
426,427,0.003911,0.111012,0,278,278,278,0.987167,0,1,-30,30
426,427,0.003911,0.111012,0,278,278,278,0.986189,0,1,-30,30
447,448,0.00318,0.117728,0,272,272,272,1.047121,0,1,-30,30
445,448,0.003062,0.115753,0,277,277,277,1.047121,0,1,-30,30
446,448,0.002983,0.118716,0,270,270,270,1.047121,0,1,-30,30
450,451,0.004365,0.168296,0,184,184,184,0.968054,0,1,-30,30
450,451,0.004464,0.169284,0,183,183,183,0.94697,0,1,-30,30
451,452,0.000893,0.043767,0,606,606,606,1.005027,0,1,-30,30
451,452,0.000693,0.048615,0,606,606,606,1.005027,0,1,-30,30
454,455,0.001936,0.116148,0,263,263,263,0.97466,0,1,-30,30
454,455,0.001936,0.117728,0,259,259,259,0.97466,0,1,-30,30
460,461,0.003654,0.114568,0,266,266,266,0.900901,0,1,-30,30
459,5903,0.003421,0.085526,0,404,404,404,1,0,1,-30,30
461,5903,0.000249,-0.004501,0,1186,1186,1186,1,0,1,-30,30
461,5932,0.000152,-0.00644,0,1186,1186,1186,1,0,1,-30,30
462,5903,6.9e-05,0.029294,0,1169,1169,1169,0,0,1,-30,30
462,5932,0.00018,0.03151,0,1087,1087,1087,0,0,1,-30,30
467,468,0.011111,0.384074,0,93,93,93,1.103753,0,1,-30,30
481,482,0.013354,0.299824,0,99,99,99,1.009082,0,1,-30,30
483,484,0.003951,0.124444,0,247,247,247,1.001002,0,1,-30,30
483,484,0.003753,0.124642,0,247,247,247,1.001002,0,1,-30,30
483,484,0.002568,0.164346,0,187,187,187,0.991081,0,1,-30,30
507,508,0.00397,0.120296,0,266,266,266,0.985226,0,1,-30,30
507,508,0.0032,0.117333,0,273,273,273,0.985226,0,1,-30,30
522,524,0.003951,0.118519,0,260,260,260,0.989123,0,1,-30,30
523,524,0.003358,0.118519,0,260,260,260,0.989123,0,1,-30,30
524,525,0.000319,0.024862,0,1186,1186,1186,0.999001,0,1,-30,30
524,525,0.000319,0.024792,0,1186,1186,1186,0.999001,0,1,-30,30
527,528,0.001679,0.122272,0,250,250,250,0.964324,0,1,-30,30
527,528,0.00316,0.117333,0,260,260,260,0.975606,0,1,-30,30
527,528,0.001679,0.122272,0,250,250,250,0.975606,0,1,-30,30
535,536,0.003042,0.116148,0,263,263,263,0.985226,0,1,-30,30
535,536,0.00316,0.11437,0,267,267,267,0.992064,0,1,-30,30
535,536,0.003101,0.118321,0,259,259,259,0.985226,0,1,-30,30
544,545,0.003516,0.122469,0,252,252,252,0.950573,0,1,-30,30
551,552,0.012963,0.267901,0,114,114,114,1.002005,0,1,-30,30
564,565,0.004899,0.162173,0,188,188,188,0.956938,0,1,-30,30
582,580,2e-05,0.004741,0.004,935,935,935,1,4.66,1,-30,30
582,583,0.000319,0.024307,0,1186,1186,1186,1.005027,0,1,-30,30
582,583,0.000319,0.024307,0,1188,1188,1188,1.005027,0,1,-30,30
595,596,0.000886,0.043837,0,632,632,632,1.002005,0,1,-30,30
603,604,0.003081,0.125432,0,246,246,246,0.974664,0,1,-30,30
603,604,0.003121,0.125037,0,247,247,247,0.974664,0,1,-30,30
608,609,0.004346,0.164938,0,185,185,185,0.956938,0,1,-30,30
608,609,0.004543,0.162568,0,188,188,188,0.968054,0,1,-30,30
611,612,0.001975,0.079012,0,435,435,435,1,0,1,-30,30
617,5933,0.003449,0.142867,0,242,242,242,1,0,1,-30,30
618,5933,0.000519,-0.007825,0,606,606,606,1.002005,0,1,-30,30
619,5933,0.000277,0.047507,0,606,606,606,0,0,1,-30,30
629,630,0.003733,0.175822,0,173,173,173,0.998004,0,1,-30,30
654,655,0.00162,0.122272,0,253,253,253,0.98912,0,1,-30,30
654,655,0.001798,0.119506,0,258,258,258,0.98912,0,1,-30,30
669,670,0.004346,0.169877,0,184,184,184,0.968054,0,1,-30,30
678,679,0.001393,0.097699,0,313,313,313,1.009082,0,1,-30,30
696,697,0.00316,0.112,0,281,281,281,0.992064,0,1,-30,30
696,697,0.003931,0.115951,0,272,272,272,0.990103,0,1,-30,30
698,701,0.001975,0.079012,0,435,435,435,1,0,1,-30,30
699,701,0.001975,0.079012,0,435,435,435,1,0,1,-30,30
700,702,0.001975,0.079012,0,435,435,435,1,0,1,-30,30
703,705,0.003022,0.115951,0,264,264,264,0.984254,0,1,-30,30
703,705,0.003536,0.121877,0,251,251,251,0.972767,0,1,-30,30
710,713,7.9e-05,0.000836,0,40910,40910,40910,1,0,1,-30,30
709,713,7.9e-05,0.000836,0,40910,40910,40910,1,0,1,-30,30
708,713,7.9e-05,0.000836,0,40910,40910,40910,1,0,1,-30,30
712,713,0.0032,0.113185,0,270,270,270,0.94877,0,1,-30,30
711,713,0.0032,0.113185,0,270,270,270,0.957856,0,1,-30,30
711,713,0.003062,0.116148,0,264,264,264,0.950573,0,1,-30,30
726,728,0.003062,0.116741,0,268,268,268,1,0,1,-30,30
727,728,0.00318,0.115753,0,270,270,270,1.002005,0,1,-30,30
726,728,0.003062,0.117728,0,266,266,266,1,0,1,-30,30
743,744,0.003358,0.122469,0,252,252,252,0.96432,0,1,-30,30
743,744,0.003358,0.122469,0,252,252,252,0.96246,0,1,-30,30
755,5904,0.000249,-0.004501,0,1186,1186,1186,1,0,1,-30,30
755,5934,0.000152,-0.00644,0,1184,1184,1184,1,0,1,-30,30
756,5904,6.9e-05,0.029294,0,1169,1169,1169,0,0,1,-30,30
756,5934,0.00018,0.03151,0,1087,1087,1087,0,0,1,-30,30
763,764,0.068027,0.942303,0,37,37,37,0.550361,0,1,-30,30
769,770,0.003733,0.120296,0,254,254,254,0.984254,0,1,-30,30
769,770,0.003081,0.116938,0,261,261,261,0.972767,0,1,-30,30
769,770,0.003615,0.123654,0,247,247,247,0.984254,0,1,-30,30
771,774,0.012346,0.453263,0,77,77,77,1.001,0,1,-30,30
772,774,0.012346,0.456286,0,76,76,76,1.001,0,1,-30,30
773,774,0.012598,0.456034,0,76,76,76,1.001,0,1,-30,30
777,778,0.003635,0.119704,0,258,258,258,0.97561,0,1,-30,30
788,789,0.03225,0.602419,0,58,58,58,1.001,0,1,-30,30
787,790,0.03225,0.602419,0,58,58,58,1.001,0,1,-30,30
789,791,0.001975,0.124444,0,247,247,247,0.989123,0,1,-30,30
790,791,0.00316,0.125037,0.001,246,246,246,0.989123,0,1,-30,30
800,801,0.002832,0.155817,0,203,203,203,0.962465,0,1,-30,30
804,806,0.001975,0.079012,0,435,435,435,1,0,1,-30,30
803,806,0.001975,0.079012,0,435,435,435,1,0,1,-30,30
802,805,0.001975,0.079012,0,435,435,435,1,0,1,-30,30
828,829,0.000312,0.024979,0,1186,1186,1186,1,0,1,-30,30
850,851,0.003062,0.117136,0,266,266,266,0.98912,0,1,-30,30
850,851,0.003615,0.114568,0,272,272,272,0.978474,0,1,-30,30
850,851,0.004563,0.161975,0,192,192,192,0.978474,0,1,-30,30
851,852,0.000332,0.024931,0,1186,1186,1186,1.001,0,1,-30,30
851,852,0.000332,0.024931,0,1186,1186,1186,1.001,0,1,-30,30
853,854,0.003378,0.122864,0,255,255,255,0.987167,0,1,-30,30
853,854,0.003338,0.122667,0,255,255,255,1,0,1,-30,30
854,855,6.9e-05,0.056094,0,566,566,566,1,0,1,-30,30
881,883,0.003121,0.12484,0,246,246,246,0.97561,0,1,-30,30
882,883,0.003081,0.125412,0,245,245,245,0.96432,0,1,-30,30
881,883,0.003575,0.126222,0,244,244,244,0.942507,0,1,-30,30
891,892,0.006133,0.237422,0,145,145,145,0.938967,0,1,-30,30
917,5905,0.003428,0.143421,0,241,241,241,1,0,1,-30,30
916,5935,0.003366,0.141343,0,245,245,245,1,0,1,-30,30
919,5905,0.000499,-0.008379,0,606,606,606,1.002005,0,1,-30,30
918,5935,0.000325,-0.008726,0,557,557,557,1.002005,0,1,-30,30
920,5905,0.000298,0.048407,0,606,606,606,0,0,1,-30,30
920,5935,0.000381,0.047715,0,557,557,557,0,0,1,-30,30
927,928,0.001814,0.099308,0,320,320,320,0.966188,0,1,-30,30
927,928,0.001814,0.099308,0,320,320,320,0.973709,0,1,-30,30
936,5906,0.001758,0.081091,0,426,426,426,1.00705,0,1,-30,30
938,5958,0.001801,0.088435,0,391,391,391,0.985222,0,1,-30,30
937,5972,0.001807,0.093629,0,369,369,369,0.985222,0,1,-30,30
935,5982,0.001821,0.092936,0,372,372,372,0.985222,0,1,-30,30
940,5906,0.000166,-0.005062,0,1168,1168,1168,1.002005,0,1,-30,30
941,5958,0.000166,-0.010873,0,1184,1184,1184,1.002005,0,1,-30,30
941,5972,0.000152,-0.007756,0,1184,1184,1184,1.002005,0,1,-30,30
940,5982,0.000118,-0.007618,0,1184,1184,1184,1.002005,0,1,-30,30
942,5906,0.000201,0.026437,0,1168,1168,1168,0,0,1,-30,30
943,5958,0.000166,0.038296,0,894,894,894,0,0,1,-30,30
942,5972,0.000187,0.03518,0,974,974,974,0,0,1,-30,30
943,5982,0.00018,0.034695,0,987,987,987,0,0,1,-30,30
945,946,0.00397,0.11121,0,281,281,281,1.012146,0,1,-30,30
945,946,0.003773,0.123457,0,253,253,253,1.02459,0,1,-30,30
945,946,0.003279,0.118914,0,263,263,263,1.012146,0,1,-30,30
956,957,0.003556,0.111605,0,274,274,274,0.974664,0,1,-30,30
956,957,0.003378,0.121481,0,251,251,251,0.977522,0,1,-30,30
961,962,0.001801,0.09903,0,320,320,320,0.991081,0,1,-30,30
961,962,0.001801,0.099723,0,318,318,318,1.001002,0,1,-30,30
968,969,0.001778,0.091062,0,337,337,337,0.982323,0,1,-30,30
968,969,0.001738,0.092444,0,332,332,332,0.982323,0,1,-30,30
968,969,0.001758,0.092049,0,333,333,333,0.982323,0,1,-30,30
969,971,0.000325,0.026801,0,1178,1178,1178,1,0,1,-30,30
969,970,0.000319,0.026593,0,1184,1184,1184,1,0,1,-30,30
973,974,0.007664,0.250785,0,137,137,137,1,0,1,-30,30
973,974,0.007664,0.250785,0,137,137,137,1,0,1,-30,30
973,974,0.007664,0.250785,0,137,137,137,1,0,1,-30,30
976,977,0.001936,0.117926,0,262,262,262,0.986189,0,1,-30,30
976,977,0.001995,0.118716,0,260,260,260,0.986189,0,1,-30,30
982,983,0.001849,0.101524,0,310,310,310,0.956942,0,1,-30,30
982,983,0.001794,0.100831,0,313,313,313,0.966188,0,1,-30,30
984,985,0.001837,0.140247,0,220,220,220,0.96432,0,1,-30,30
996,998,0.003378,0.105481,0,291,291,291,0.956938,0,1,-30,30
996,998,0.003338,0.113185,0,272,272,272,0.963394,0,1,-30,30
1004,1005,0.001778,0.119309,0,258,258,258,0.95329,0,1,-30,30
1003,5907,0.004224,0.148199,0,233,233,233,1,0,1,-30,30
1004,1006,0.001801,0.101108,0,313,313,313,0.981355,0,1,-30,30
1004,1006,0.001399,0.101177,0,313,313,313,0.981355,0,1,-30,30
1005,5907,0.000388,-0.009003,0,606,606,606,0.994036,0,1,-30,30
1005,5936,0.00063,-0.005194,0,606,606,606,0.994036,0,1,-30,30
1006,5907,0.000395,0.049169,0,606,606,606,0,0,1,-30,30
1006,5936,3.5e-05,0.048476,0,606,606,606,0,0,1,-30,30
1019,1020,0.003556,0.114568,0,268,268,268,0.976559,0,1,-30,30
1019,1020,0.003951,0.124444,0,247,247,247,0.976559,0,1,-30,30
1034,1036,0.003101,0.124049,0,256,256,256,1.023541,0,1,-30,30
1041,1042,0.001699,0.122864,0,250,250,250,0.953285,0,1,-30,30
1041,1042,0.001699,0.122469,0,251,251,251,0.986189,0,1,-30,30
1042,1043,0.000325,0.027147,0,1168,1168,1168,0.999001,0,1,-30,30
1042,1043,0.000319,0.027216,0,1165,1165,1165,0.999001,0,1,-30,30
1042,5959,0.000229,-0.008102,0,1186,1186,1186,1.002005,0,1,-30,30
1045,5959,8.3e-05,0.035734,0,959,959,959,0,0,1,-30,30
1049,1050,0.00125,0.11844,0,258,258,258,0.975614,0,1,-30,30
1049,1050,0.001294,0.118222,0,258,258,258,0.980389,0,1,-30,30
1048,1050,0.003911,0.110815,0,275,275,275,0.97561,0,1,-30,30
1066,1067,0.003101,0.117531,0,260,260,260,0.962466,0,1,-30,30
1066,1067,0.00322,0.11358,0,269,269,269,0.974655,0,1,-30,30
1066,1067,0.003081,0.115753,0,264,264,264,0.970872,0,1,-30,30
1066,1067,0.003101,0.115556,0,264,264,264,0.957856,0,1,-30,30
1071,1072,0.007704,0.229136,0,135,135,135,1.001002,0,1,-30,30
1071,1072,0.007388,0.234074,0,132,132,132,0.989123,0,1,-30,30
1071,1072,0.007486,0.229136,0,135,135,135,1.001002,0,1,-30,30
1079,5960,0.001655,0.091413,0,378,378,378,0.985222,0,1,-30,30
1080,1081,0.000339,0.027285,0,1162,1162,1162,1,0,1,-30,30
1080,1081,0.000339,0.027355,0,1159,1159,1159,1,0,1,-30,30
1080,5960,0.000132,-0.007479,0,1186,1186,1186,1.002005,0,1,-30,30
1081,5960,0.000173,0.034764,0,985,985,985,0,0,1,-30,30
1082,1083,0.003773,0.119506,0,258,258,258,0.968054,0,1,-30,30
1082,1083,0.003516,0.125037,0,247,247,247,0.968054,0,1,-30,30
1096,1097,0.00316,0.112988,0,273,273,273,0.983282,0,1,-30,30
1113,1114,3.5e-05,0.07581,0,452,452,452,1,0,1,-30,30
1120,1121,0.001798,0.118716,0,260,260,260,0.978474,0,1,-30,30
1120,1121,0.001798,0.118716,0,260,260,260,1.035197,0,1,-30,30
1139,1140,0.003951,0.113383,0,269,269,269,0.962466,0,1,-30,30
1139,1140,0.003062,0.118321,0,258,258,258,0.962466,0,1,-30,30
1145,1147,0.004286,0.164741,0,187,187,187,0.956938,0,1,-30,30
1146,1147,0.005077,0.17284,0,178,178,178,0.94697,0,1,-30,30
1150,1151,0.003595,0.120889,0,253,253,253,0.97561,0,1,-30,30
1150,1151,0.003121,0.130963,0,233,233,233,0.97561,0,1,-30,30
1154,1155,0.002469,0.533333,0,65,65,65,1,0,1,-30,30
1161,1162,0.00316,0.125037,0,246,246,246,1.0142,0,1,-30,30
1161,1162,0.004741,0.161185,0,191,191,191,0.990101,0,1,-30,30
1160,1162,0.004938,0.16237,0,190,190,190,1.001002,0,1,-30,30
1168,1171,0.00162,0.099279,0,311,311,311,0.992067,0,1,-30,30
1169,1171,0.001679,0.099457,0,310,310,310,0.992067,0,1,-30,30
1170,1171,0.001659,0.099496,0,310,310,310,0.997009,0,1,-30,30
1178,1179,0.001778,0.092385,0,331,331,331,0.973708,0,1,-30,30
1178,1179,0.001817,0.091654,0,333,333,333,0.982323,0,1,-30,30
1178,1179,0.001798,0.091457,0,334,334,334,0.970871,0,1,-30,30
1178,1179,0.001817,0.091654,0,333,333,333,0.982323,0,1,-30,30
1199,1200,0.003556,0.123654,0,249,249,249,0.976559,0,1,-30,30
1198,1200,0.003753,0.120494,0,255,255,255,0.965249,0,1,-30,30
1199,1201,0.00316,0.12563,0,245,245,245,0.965249,0,1,-30,30
1200,1202,0.000325,0.025139,0,1186,1186,1186,0.999001,0,1,-30,30
1201,1202,0.000325,0.025346,0,1186,1186,1186,0.999001,0,1,-30,30
1203,1204,0.000332,0.027078,0,1165,1165,1165,1,0,1,-30,30
1203,1204,0.000325,0.027355,0,1153,1153,1153,0.999001,0,1,-30,30
1203,1204,0.000817,0.042313,0,606,606,606,0.996016,0,1,-30,30
1203,1204,0.000686,0.043075,0,606,606,606,0.996016,0,1,-30,30
1206,1207,0.001896,0.120296,0,256,256,256,0.974661,0,1,-30,30
1206,1207,0.002153,0.116543,0,264,264,264,0.974661,0,1,-30,30
1212,1213,0.00324,0.116543,0,265,265,265,0.94697,0,1,-30,30
1212,1213,0.001679,0.122667,0,252,252,252,0.953285,0,1,-30,30
1215,1216,0.003417,0.126222,0,242,242,242,0.97561,0,1,-30,30
1215,1216,0.003812,0.111605,0,274,274,274,0.97561,0,1,-30,30
1215,1216,0.002035,0.111605,0,274,274,274,0.97561,0,1,-30,30
1233,1234,0.003575,0.123062,0,248,248,248,0.940734,0,1,-30,30
1241,1240,0.000494,0.005222,0,6590,6590,6590,1,0,1,-30,30
1243,1245,0.003753,0.122864,0,250,250,250,0.965249,0,1,-30,30
1242,1245,0.003556,0.127802,0,241,241,241,0.95329,0,1,-30,30
1243,1246,0.003951,0.125235,0,246,246,246,0.965249,0,1,-30,30
1246,1247,0.000319,0.024723,0,1186,1186,1186,0.999001,0,1,-30,30
1245,1247,0.000332,0.024931,0,1186,1186,1186,0.999001,0,1,-30,30
1248,1249,0.004523,0.16,0,193,193,193,0.94697,0,1,-30,30
1251,1252,0.004622,0.159012,0,194,194,194,0.98912,0,1,-30,30
1251,1252,0.004622,0.16,0,193,193,193,0.978477,0,1,-30,30
1251,1252,0.004286,0.165333,0,187,187,187,1,0,1,-30,30
1253,1254,0.009956,0.365333,0,86,86,86,1.020408,0,1,-30,30
1253,1254,0.016578,0.457778,0,69,69,69,1.037345,0,1,-30,30
1255,1256,0.068027,0.942303,0,37,37,37,0.550361,0,1,-30,30
1262,1263,0.003575,0.121481,0,264,264,264,0.997009,0,1,-30,30
1262,1263,0.003081,0.115951,0,276,276,276,0.997009,0,1,-30,30
1268,1270,0.003279,0.117926,0,262,262,262,0.98912,0,1,-30,30
1269,1270,0.00324,0.116543,0,265,265,265,0.98912,0,1,-30,30
1268,1270,0.003042,0.116938,0,264,264,264,0.987167,0,1,-30,30
1267,5983,0.002216,0.086634,0,399,399,399,1,0,1,-30,30
5983,1270,0.000402,-0.007341,0,581,581,581,1.049318,0,1,-30,30
1270,1271,0.000263,0.025277,0,585,585,585,0.959693,0,1,-30,30
1270,1271,0.000319,0.024862,0,1186,1186,1186,1,0,1,-30,30
1271,5983,0.000242,0.03144,0,581,581,581,0,0,1,-30,30
1313,1315,0.070799,1.73847,0,20,20,20,1,0,1,-30,30
1314,1315,0.075586,1.51172,0,23,23,23,1,0,1,-30,30
1330,1331,0.003437,0.122469,0,249,249,249,0.987165,0,1,-30,30
1330,1331,0.004286,0.162765,0,188,188,188,1,0,1,-30,30
1337,1338,0.004642,0.163556,0,189,189,189,0.980392,0,1,-30,30
1337,1338,0.004642,0.163556,0,189,189,189,0.993049,0,1,-30,30
1338,1339,0.000332,0.024654,0,1184,1184,1184,1.001,0,1,-30,30
1338,1339,0.000312,0.024654,0,1184,1184,1184,1.001,0,1,-30,30
1340,1341,0.012598,0.307382,0,96,96,96,0.951479,0,1,-30,30
1348,1349,0.002094,0.115753,0,267,267,267,0.96432,0,1,-30,30
1350,1351,0.003951,0.124642,0,247,247,247,0.95329,0,1,-30,30
1350,1351,0.001975,0.108642,0,283,283,283,0.956935,0,1,-30,30
1354,1355,0.006133,0.237422,0,145,145,145,0.938967,0,1,-30,30
1362,1363,0.001758,0.090469,0,340,340,340,0.950567,0,1,-30,30
1362,1363,0.001936,0.092049,0,334,334,334,0.950567,0,1,-30,30
1362,1363,0.001857,0.092444,0,333,333,333,0.950567,0,1,-30,30
1364,1365,0.004346,0.169481,0,182,182,182,1,0,1,-30,30
1364,1365,0.004247,0.169086,0,183,183,183,1,0,1,-30,30
1364,1365,0.004267,0.169679,0,182,182,182,1,0,1,-30,30
1384,1385,0.003496,0.111407,0,288,288,288,0.997009,0,1,-30,30
1390,1391,0.001699,0.122469,0,251,251,251,0.974661,0,1,-30,30
1390,1391,0.001956,0.117531,0,262,262,262,0.953285,0,1,-30,30
1390,1391,0.003101,0.125235,0,245,245,245,0.963389,0,1,-30,30
1411,1412,0.003062,0.125432,0,245,245,245,0.967121,0,1,-30,30
1413,1415,7.9e-05,0.000836,0,40910,40910,40910,1,0,1,-30,30
1414,1415,0.002588,0.115358,0,265,265,265,0.972767,0,1,-30,30
1414,1415,0.003081,0.115358,0,265,265,265,0.972767,0,1,-30,30
1438,1439,0.003081,0.117531,0,263,263,263,0.953289,0,1,-30,30
1438,1439,0.003911,0.111605,0,277,277,277,0.96432,0,1,-30,30
1445,1446,0.001679,0.122667,0,252,252,252,0.96432,0,1,-30,30
1445,1446,0.001995,0.118716,0,260,260,260,0.974661,0,1,-30,30
1449,1450,0.003852,0.12642,0,242,242,242,0.987165,0,1,-30,30
1448,1450,0.003812,0.12484,0,245,245,245,0.975606,0,1,-30,30
1460,1461,0.003812,0.146963,0,210,210,210,0.952382,0,1,-30,30
1463,1464,0.068027,0.942303,0,37,37,37,0.550361,0,1,-30,30
1466,1467,0.003002,0.115951,0,266,266,266,0.929369,0,1,-30,30
1466,1467,0.003615,0.123062,0,251,251,251,0.919114,0,1,-30,30
1467,5908,0.000263,-0.005471,0,1184,1184,1184,0.996016,0,1,-30,30
1468,5908,6.2e-05,0.032895,0,1041,1041,1041,0,0,1,-30,30
1469,1470,0.001358,0.10963,0,293,293,293,1.001002,0,1,-30,30
1469,1471,0.00324,0.111605,0,280,280,280,1.009082,0,1,-30,30
1469,1471,0.004148,0.112,0,279,279,279,1.012146,0,1,-30,30
1477,1478,0.003062,0.117728,0,262,262,262,0.999001,0,1,-30,30
1477,1478,0.003891,0.129185,0,239,239,239,0.999001,0,1,-30,30
1483,1484,0.003931,0.125373,0,244,244,244,0.974664,0,1,-30,30
1483,1484,0.003931,0.125373,0,244,244,244,0.974664,0,1,-30,30
1489,1491,0.003081,0.117728,0,261,261,261,0.984254,0,1,-30,30
1507,1508,0.002607,0.115279,0,268,268,268,1.090512,0,1,-30,30
1522,1523,0.000768,0.089185,0,343,343,343,0.971818,0,1,-30,30
1522,1523,0.004306,0.158025,0,194,194,194,0.958773,0,1,-30,30
1522,1523,0.004306,0.159407,0,192,192,192,0.958773,0,1,-30,30
1523,1524,0.000325,0.027355,0,1153,1153,1153,0.999001,0,1,-30,30
1523,1524,0.000796,0.041551,0,600,600,600,1,0,1,-30,30
1523,1524,0.000727,0.048753,0,607,607,607,0.996016,0,1,-30,30
1523,1524,0.000325,0.027562,0,1145,1145,1145,1,0,1,-30,30
1527,1529,0.00156,0.048494,0.001,717,717,717,1.0101,0,1,-30,30
1526,1528,0.00156,0.048494,0.001,717,717,717,1.0101,0,1,-30,30
1530,1531,0.003121,0.117531,0,262,262,262,0.931096,0,1,-30,30
1530,1531,0.003635,0.122469,0,251,251,251,0.931096,0,1,-30,30
1539,1541,0.00316,0.11516,0,265,265,265,0.974655,0,1,-30,30
1540,1541,0.003042,0.117728,0,260,260,260,0.962466,0,1,-30,30
1539,1541,0.003891,0.111407,0,274,274,274,0.973708,0,1,-30,30
1538,5973,0.001794,0.090166,0,383,383,383,1,0,1,-30,30
1537,5984,0.003476,0.092175,0,375,375,375,1,0,1,-30,30
1539,1542,0.001357,0.09973,0,316,316,316,0.956942,0,1,-30,30
1541,5973,0.000159,-0.007133,0,1186,1186,1186,1,0,1,-30,30
1541,5984,0.000277,-0.005609,0,1186,1186,1186,1,0,1,-30,30
1542,5973,0.000173,0.033726,0,1016,1016,1016,0,0,1,-30,30
1542,5984,6.2e-05,0.032964,0,1039,1039,1039,0,0,1,-30,30
1547,1548,0.000325,0.024792,0,1184,1184,1184,1.001,0,1,-30,30
1549,1550,0.001778,0.101333,0,305,305,305,0.996016,0,1,-30,30
1549,1550,0.001778,0.101136,0,305,305,305,0.996016,0,1,-30,30
1570,1571,0.00316,0.108049,0,286,286,286,1.011122,0,1,-30,30
1570,1571,0.003002,0.118519,0,260,260,260,1.009082,0,1,-30,30
1570,1571,0.00316,0.109037,0,283,283,283,1.011122,0,1,-30,30
1591,1592,0.000332,0.025069,0,1186,1186,1186,0.999001,0,1,-30,30
1591,1592,0.000332,0.024931,0,1186,1186,1186,0.999001,0,1,-30,30
1594,1595,0.003062,0.116543,0,275,275,275,1.02145,0,1,-30,30
1594,1595,0.003101,0.116938,0,274,274,274,1.009082,0,1,-30,30
1605,1607,0.003042,0.115753,0,264,264,264,0.950573,0,1,-30,30
1606,1607,0.003951,0.112395,0,272,272,272,0.929369,0,1,-30,30
1603,5909,0.001814,0.093837,0,368,368,368,1,0,1,-30,30
1604,5937,0.001337,0.228186,0,152,152,152,1,0,1,-30,30
1607,5909,0.000145,-0.007548,0,1187,1187,1187,1.002005,0,1,-30,30
1607,5937,0.000533,-0.004848,0,606,606,606,0.996016,0,1,-30,30
1608,5909,0.000187,0.03428,0,999,999,999,0,0,1,-30,30
1608,5937,0.000173,0.053186,0,606,606,606,0,0,1,-30,30
1609,1610,0.00241,0.126222,0,244,244,244,0.959689,0,1,-30,30
1609,1610,0.003852,0.12563,0,245,245,245,0.952382,0,1,-30,30
1609,1611,0.003793,0.120889,0,254,254,254,0.96432,0,1,-30,30
1621,1622,0.005378,0.132356,0,229,229,229,0.946073,0,1,-30,30
1621,1622,0.004356,0.137467,0,221,221,221,0.946073,0,1,-30,30
1624,1625,0.00316,0.125037,0,246,246,246,1.001002,0,1,-30,30
1623,1625,0.003951,0.12563,0,245,245,245,1.001002,0,1,-30,30
1623,1625,0.001778,0.111012,0,277,277,277,0.989123,0,1,-30,30
1627,1628,0.011482,0.318519,0,94,94,94,1,0,1,-30,30
1645,1646,0.001778,0.121481,0,251,251,251,0.987167,0,1,-30,30
1645,1646,0.001778,0.121481,0,251,251,251,0.987167,0,1,-30,30
1645,1646,0.001778,0.121481,0,251,251,251,0.987167,0,1,-30,30
1676,1677,0.003358,0.121481,0,254,254,254,0.976559,0,1,-30,30
1676,1677,0.003694,0.120494,0,256,256,256,0.976559,0,1,-30,30
1680,1681,0.001857,0.114963,0,269,269,269,0.954201,0,1,-30,30
1680,1681,0.001857,0.115358,0,268,268,268,0.97656,0,1,-30,30
1689,1690,0.00316,0.125827,0,245,245,245,0.989123,0,1,-30,30
1689,1690,0.003951,0.124247,0,248,248,248,0.989123,0,1,-30,30
1696,1697,0.003931,0.111605,0,273,273,273,0.978473,0,1,-30,30
1696,1697,0.003931,0.111605,0,273,273,273,0.978473,0,1,-30,30
1715,1718,0.003279,0.110222,0,279,279,279,0.968054,0,1,-30,30
1716,1720,0.003338,0.113975,0,270,270,270,0.96432,0,1,-30,30
1716,1717,0.00318,0.125432,0,245,245,245,0.96432,0,1,-30,30
1715,1719,0.003002,0.107062,0,287,287,287,0.956942,0,1,-30,30
1724,1725,0.00399,0.113383,0,276,276,276,1.02459,0,1,-30,30
1724,1725,0.003872,0.110617,0,283,283,283,1.037344,0,1,-30,30
1729,1730,0.003556,0.122864,0,250,250,250,0.962466,0,1,-30,30
1729,1730,0.00316,0.112593,0,273,273,273,0.957856,0,1,-30,30
1735,1736,0.045352,0.942555,0,37,37,37,1.001,0,1,-30,30
1742,1743,0.003101,0.118519,0,261,261,261,1.011122,0,1,-30,30
1742,1743,0.003101,0.118914,0,260,260,260,0.999001,0,1,-30,30
1755,1758,0.007901,0.341728,0,101,101,101,1,0,1,-30,30
1754,1757,0.007901,0.341728,0,101,101,101,1,0,1,-30,30
1753,1756,0.007901,0.341728,0,101,101,101,1,0,1,-30,30
1759,1761,0.003635,0.123654,0,247,247,247,0.963394,0,1,-30,30
1760,1761,0.004484,0.118716,0,257,257,257,0.97561,0,1,-30,30
1782,1785,0.004286,0.165531,0,185,185,185,0.956938,0,1,-30,30
1783,1785,0.00316,0.112395,0,272,272,272,0.983282,0,1,-30,30
1784,1785,0.003042,0.116938,0,262,262,262,0.985226,0,1,-30,30
1784,1785,0.003951,0.111605,0,274,274,274,0.997009,0,1,-30,30
1784,1785,0.003931,0.112198,0,273,273,273,0.997009,0,1,-30,30
1787,1788,0.001778,0.100148,0,308,308,308,1.006036,0,1,-30,30
1787,1788,0.001778,0.100346,0,308,308,308,1.006036,0,1,-30,30
1787,1788,0.000968,0.105481,0,293,293,293,0.994036,0,1,-30,30
1792,1793,0.00316,0.12563,0,245,245,245,0.989123,0,1,-30,30
1792,1793,0.00316,0.125432,0,245,245,245,0.976559,0,1,-30,30
1798,1799,0.012963,0.267901,0,114,114,114,1.006036,0,1,-30,30
1798,1800,0.004563,0.161975,0,191,191,191,0.978474,0,1,-30,30
1798,1800,0.003081,0.106272,0,291,291,291,0.968054,0,1,-30,30
1798,1800,0.003852,0.116543,0,265,265,265,0.974664,0,1,-30,30
1799,1800,0.001778,0.12721,0,243,243,243,0.996016,0,1,-30,30
1801,1802,0.003635,0.118519,0,261,261,261,0.974664,0,1,-30,30
1801,1802,0.003279,0.125235,0,247,247,247,0.974664,0,1,-30,30
1810,1811,0.00316,0.125037,0,246,246,246,0.989123,0,1,-30,30
1817,1818,0.003477,0.145185,0,212,212,212,0.984252,0,1,-30,30
1817,1818,0.003536,0.147556,0,208,208,208,0.984252,0,1,-30,30
1829,1830,0.003081,0.125037,0,247,247,247,0.98619,0,1,-30,30
1829,1830,0.001956,0.126025,0,245,245,245,0.963394,0,1,-30,30
1833,1834,0.003121,0.125432,0,246,246,246,0.953289,0,1,-30,30
1834,1835,0.000735,0.044668,0,593,593,593,0.959693,0,1,-30,30
1838,1839,0.001857,0.121086,0,252,252,252,0.987167,0,1,-30,30
1838,1839,0.001857,0.121086,0,252,252,252,0.987167,0,1,-30,30
1844,1845,0.004543,0.112395,0,274,274,274,0.989123,0,1,-30,30
1844,1845,0.00316,0.116938,0,263,263,263,0.989123,0,1,-30,30
1849,1850,0.003654,0.122074,0,253,253,253,0.998004,0,1,-30,30
1849,1850,0.003496,0.122074,0,253,253,253,0.98619,0,1,-30,30
1889,1890,0.003536,0.122864,0,251,251,251,0.929369,0,1,-30,30
1903,1907,0.000395,0.238025,0,145,145,145,1,0,1,-30,30
1902,1906,0.000395,0.238025,0,145,145,145,1,0,1,-30,30
1901,1905,0.000395,0.238025,0,145,145,145,1,0,1,-30,30
1900,1904,0.000395,0.238025,0,145,145,145,1,0,1,-30,30
1910,1911,0.001778,0.122864,0,250,250,250,0.998004,0,1,-30,30
1910,1911,0.00158,0.122272,0,252,252,252,0.998004,0,1,-30,30
1912,1913,0.004543,0.163556,0,189,189,189,0.95511,0,1,-30,30
1919,1920,0.003595,0.126222,0,245,245,245,0.96432,0,1,-30,30
1919,1920,0.003615,0.125432,0,246,246,246,0.96432,0,1,-30,30
1934,1935,0.004267,0.165136,0,187,187,187,0.989122,0,1,-30,30
1934,1935,0.005926,0.23763,0,130,130,130,0.989122,0,1,-30,30
1936,1937,0.003026,0.155471,0,203,203,203,0.939851,0,1,-30,30
1940,5938,0.003435,0.08608,0,401,401,401,1,0,1,-30,30
1941,1942,0.000803,0.034418,0,605,605,605,1.002005,0,1,-30,30
1941,5938,0.000277,-0.004709,0,1184,1184,1184,1.001,0,1,-30,30
1942,5938,4.8e-05,0.029571,0,1158,1158,1158,0,0,1,-30,30
1943,1944,0.001807,0.100554,0,313,313,313,0.9311,0,1,-30,30
1949,1951,0.00316,0.115753,0,277,277,277,1.059322,0,1,-30,30
1949,1952,0.001835,0.099792,0,323,323,323,0.994038,0,1,-30,30
1950,1952,0.001842,0.10097,0,319,319,319,1.029866,0,1,-30,30
1951,1952,0.000319,0.024792,0,1186,1186,1186,1,0,1,-30,30
1968,1969,0.000332,0.024723,0,1186,1186,1186,0.999001,0,1,-30,30
1968,1969,0.000305,0.025,0,1186,1186,1186,0.999001,0,1,-30,30
1978,1984,0.001857,0.114963,0,299,299,299,1,0,1,-30,30
1977,1982,0.001857,0.114963,0,299,299,299,1,0,1,-30,30
1976,1981,0.001857,0.114963,0,299,299,299,1,0,1,-30,30
1975,1980,0.001857,0.114963,0,299,299,299,1,0,1,-30,30
1974,1979,0.001857,0.114963,0,299,299,299,1,0,1,-30,30
1987,1990,0.001975,0.157432,0,218,218,218,1,0,1,-30,30
1996,1997,0.01284,0.265432,0,114,114,114,0.968053,0,1,-30,30
1996,1998,0.002449,0.118736,0,257,257,257,0.939847,0,1,-30,30
1997,1998,0.003002,0.116543,0,263,263,263,1.009082,0,1,-30,30
1997,1998,0.003042,0.116148,0,264,264,264,1.009082,0,1,-30,30
2003,2004,0.001798,0.122667,0,252,252,252,0.963394,0,1,-30,30
2003,2004,0.001798,0.119704,0,258,258,258,0.963394,0,1,-30,30
2003,2004,0.002173,0.119783,0,258,258,258,0.964324,0,1,-30,30
2018,2019,0.003595,0.119506,0,258,258,258,0.974664,0,1,-30,30
2018,2019,0.004642,0.160988,0,192,192,192,0.978474,0,1,-30,30
2046,2047,0.003891,0.124444,0,248,248,248,0.926784,0,1,-30,30
2046,2047,0.003911,0.11279,0,274,274,274,0.937207,0,1,-30,30
2055,2056,0.003141,0.110775,0,279,279,279,0.987165,0,1,-30,30
2054,2056,0.00324,0.116543,0,265,265,265,0.968054,0,1,-30,30
2062,2063,0.000319,0.02687,0,1176,1176,1176,1,0,1,-30,30
2062,2063,0.000339,0.02687,0,1176,1176,1176,1,0,1,-30,30
2062,2063,0.00036,0.027285,0,1158,1158,1158,1,0,1,-30,30
2079,2081,0.002909,0.158587,0,200,200,200,0.981355,0,1,-30,30
2079,2080,0.002832,0.157202,0,202,202,202,0.981355,0,1,-30,30
2084,2085,0.003812,0.121481,0,254,254,254,1.011122,0,1,-30,30
2083,2085,0.004642,0.163556,0,189,189,189,0.993049,0,1,-30,30
2093,2094,0.003437,0.128395,0,238,238,238,1.002005,0,1,-30,30
2093,2094,0.003437,0.128395,0,238,238,238,1.002005,0,1,-30,30
2095,5910,0.001683,0.083379,0,414,414,414,1,0,1,-30,30
5910,2096,0.000152,-0.006163,0,1186,1186,1186,1,0,1,-30,30
2096,2097,0.000312,0.024862,0,1186,1186,1186,1,0,1,-30,30
2097,5910,0.000159,0.031163,0,1099,1099,1099,0,0,1,-30,30
1500,2103,0.000119,0.00796,0,418,418,418,1,-1.94,1,-30,30
2101,2103,0.00322,0.112,0,286,286,286,1.034126,0,1,-30,30
2101,2103,0.003081,0.116346,0,275,275,275,1.034126,0,1,-30,30
2104,2105,0.003358,0.122469,0,252,252,252,0.974664,0,1,-30,30
2104,2105,0.003358,0.122469,0,252,252,252,0.963394,0,1,-30,30
2112,2113,0.00399,0.110815,0,275,275,275,0.96432,0,1,-30,30
2112,2113,0.00397,0.110222,0,277,277,277,0.96432,0,1,-30,30
2112,2113,0.003951,0.111012,0,275,275,275,0.96432,0,1,-30,30
2120,2121,0.001995,0.125432,0,246,246,246,0.953289,0,1,-30,30
2120,2121,0.001936,0.117926,0,262,262,262,0.952382,0,1,-30,30
2120,2121,0.003753,0.123654,0,250,250,250,0.952382,0,1,-30,30
2133,2134,0.003852,0.126815,0,244,244,244,0.999001,0,1,-30,30
2133,2134,0.003022,0.116741,0,265,265,265,0.999001,0,1,-30,30
2137,2140,0.003951,0.124444,0,247,247,247,0.989123,0,1,-30,30
2136,2139,0.003358,0.118519,0,260,260,260,0.976559,0,1,-30,30
2136,2138,0.00316,0.112593,0,273,273,273,0.976559,0,1,-30,30
2141,2143,0.002193,0.126914,0,248,248,248,0.997009,0,1,-30,30
2142,2143,0.005096,0.143921,0,221,221,221,1,0,1,-30,30
2142,2143,0.005531,0.188247,0,169,169,169,1.002007,0,1,-30,30
2145,2146,0.013354,0.302343,0,98,98,98,0.933703,0,1,-30,30
2145,2146,0.013354,0.302343,0,98,98,98,0.933703,0,1,-30,30
2145,2147,0.004938,0.159012,0,197,197,197,0.939847,0,1,-30,30
2145,2147,0.004938,0.159012,0,197,197,197,0.929369,0,1,-30,30
2151,2152,0.003279,0.109827,0,281,281,281,0.948769,0,1,-30,30
2151,2152,0.003121,0.117728,0,262,262,262,0.939847,0,1,-30,30
2156,2157,0.004741,0.164148,0,188,188,188,0.990101,0,1,-30,30
2156,2157,0.003358,0.106667,0,288,288,288,1.001002,0,1,-30,30
2157,2158,0.000713,0.043283,0,606,606,606,0.994036,0,1,-30,30
2157,2158,0.000769,0.043837,0,606,606,606,0.994036,0,1,-30,30
2170,2171,0.001877,0.093037,0,332,332,332,0.995025,0,1,-30,30
2174,2175,0.003259,0.109235,0,293,293,293,1.011122,0,1,-30,30
2174,2175,0.00322,0.109235,0,293,293,293,1.002004,0,1,-30,30
2174,2175,0.00316,0.113778,0,282,282,282,0.997009,0,1,-30,30
2181,2184,0.003832,0.11437,0,271,271,271,1.086957,0,1,-30,30
2181,2183,0.003832,0.11437,0,271,271,271,1.074114,0,1,-30,30
2193,2194,0.003635,0.114963,0,268,268,268,0.92081,0,1,-30,30
2193,5961,0.001343,-0.004543,0,446,446,446,0.94697,0,1,-30,30
2193,5974,0.001679,0.012642,0,446,446,446,0.926784,0,1,-30,30
2194,5961,0.001817,0.123654,0,278,278,278,0,0,1,-30,30
2194,5974,0.001877,0.098765,0,348,348,348,0,0,1,-30,30
2205,2206,0.000319,0.027424,0,1157,1157,1157,1,0,1,-30,30
2205,2206,0.000319,0.027355,0,1159,1159,1159,1,0,1,-30,30
2231,2232,0.002983,0.115951,0,266,266,266,0.945178,0,1,-30,30
2236,2237,0.003358,0.109827,0,281,281,281,0.985222,0,1,-30,30
2241,2242,0.003852,0.11279,0,284,284,284,0.997009,0,1,-30,30
2241,2242,0.003852,0.11279,0,284,284,284,1.004017,0,1,-30,30
2244,2245,0.005679,0.116173,0,276,276,276,1.001002,0,1,-30,30
2249,2250,0.002074,0.161778,0,193,193,193,0.7446,0,1,-30,30
2249,2250,0.002074,0.161778,0,193,193,193,0.875657,0,1,-30,30
2255,5911,0.002864,0.068543,0,504,504,504,1,0,1,-30,30
2256,5911,0,0.001185,0,29046,29046,29046,0.968054,0,1,-30,30
2257,5911,0.006499,0.143802,0,239,239,239,0,0,1,-30,30
2262,2263,0.001896,0.119704,0,255,255,255,0.987167,0,1,-30,30
2262,2263,0.001896,0.119704,0,255,255,255,0.987167,0,1,-30,30
2271,2272,0.009733,0.388889,0,81,81,81,1.011122,0,1,-30,30
2271,2273,0.003911,0.147161,0,210,210,210,0.953289,0,1,-30,30
2271,2273,0.003951,0.118519,0,261,261,261,0.953289,0,1,-30,30
2272,2273,0.005472,0.190025,0,166,166,166,1,0,1,-30,30
2276,2278,0.003338,0.12484,0,262,262,262,1.03627,0,1,-30,30
2280,2281,0.00316,0.113778,0,282,282,282,1.020408,0,1,-30,30
2280,2281,0.00316,0.113778,0,282,282,282,1.009082,0,1,-30,30
2280,2281,0.003635,0.120494,0,266,266,266,1.009082,0,1,-30,30
2297,2298,0.00295,0.163504,0,194,194,194,0.974656,0,1,-30,30
2300,2301,0.003951,0.112988,0,272,272,272,1.001002,0,1,-30,30
2300,2301,0.003951,0.124247,0,248,248,248,0.989123,0,1,-30,30
2306,2307,0.003121,0.125037,0,246,246,246,0.965249,0,1,-30,30
2306,2307,0.003556,0.119309,0,258,258,258,0.976559,0,1,-30,30
2316,2317,0.003338,0.121679,0,254,254,254,0.952382,0,1,-30,30
2316,2317,0.003279,0.117531,0,263,263,263,0.952382,0,1,-30,30
2322,2323,0.003635,0.126222,0,245,245,245,0.956938,0,1,-30,30
2322,2323,0.003635,0.126222,0,245,245,245,0.956938,0,1,-30,30
2322,2323,0.003101,0.12484,0,247,247,247,0.956938,0,1,-30,30
2335,2336,0.003496,0.118123,0,261,261,261,0.985222,0,1,-30,30
2342,2344,0.00397,0.124049,0,246,246,246,1.001002,0,1,-30,30
2343,2344,0.003062,0.117728,0,259,259,259,0.999001,0,1,-30,30
2343,2344,0.003101,0.125432,0,243,243,243,1.011122,0,1,-30,30
2344,2345,0.000319,0.024307,0,1186,1186,1186,1.005027,0,1,-30,30
2352,2354,0.004543,0.120691,0,255,255,255,0.989123,0,1,-30,30
2352,2354,0.004346,0.120691,0,255,255,255,1.001002,0,1,-30,30
2353,2354,0.004741,0.157432,0,196,196,196,0.978477,0,1,-30,30
2358,2360,0.000693,0.048753,0,606,606,606,0.996016,0,1,-30,30
2358,2359,0.000796,0.042452,0,606,606,606,0.996016,0,1,-30,30
2377,2383,0.003951,0.185679,0,185,185,185,1,0,1,-30,30
