bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2376,2381,0.003951,0.185679,0,185,185,185,1,0,1,-30,30
2375,2380,0.003951,0.185679,0,185,185,185,1,0,1,-30,30
2374,2379,0.003951,0.185679,0,185,185,185,1,0,1,-30,30
2373,2378,0.003951,0.185679,0,185,185,185,1,0,1,-30,30
2384,2385,0.003556,0.111407,0,277,277,277,0.963394,0,1,-30,30
2384,2385,0.003496,0.122469,0,252,252,252,0.956938,0,1,-30,30
2433,2435,0.001144,0.13043,0,234,234,234,0.973708,0,1,-30,30
2433,2434,0.001237,0.119565,0,255,255,255,0.973708,0,1,-30,30
2437,2438,0.004286,0.168889,0,183,183,183,0.968054,0,1,-30,30
2441,2442,0.00324,0.116543,0,265,265,265,0.978474,0,1,-30,30
2441,2442,0.003338,0.111605,0,277,277,277,0.974664,0,1,-30,30
2440,2442,0.003872,0.11121,0,278,278,278,0.987167,0,1,-30,30
2440,2442,0.003062,0.116741,0,265,265,265,0.97561,0,1,-30,30
2456,2458,0.001473,0.177164,0,180,180,180,0.912409,0,1,-30,30
2456,2459,0.003496,0.10884,0,284,284,284,0.974664,0,1,-30,30
2456,2459,0.003279,0.111802,0,276,276,276,0.974664,0,1,-30,30
2458,2459,0.0032,0.124444,0,256,256,256,1.020408,0,1,-30,30
2468,2469,0.00187,0.104571,0,301,301,301,0.966188,0,1,-30,30
2468,2469,0.001842,0.099931,0,315,315,315,0.966188,0,1,-30,30
2477,2478,0.000332,0.024862,0,1186,1186,1186,1,0,1,-30,30
2477,5939,0.000145,-0.006371,0,1186,1186,1186,1,0,1,-30,30
2476,5962,0.000132,-0.006302,0,1186,1186,1186,1,0,1,-30,30
2478,5939,0.000187,0.031163,0,1099,1099,1099,0,0,1,-30,30
2478,5962,0.000187,0.03144,0,1089,1089,1089,0,0,1,-30,30
2479,2480,0.003022,0.115951,0,266,266,266,0.997009,0,1,-30,30
2479,2480,0.003832,0.111802,0,276,276,276,0.997009,0,1,-30,30
2479,2481,0.001752,0.102285,0,310,310,310,0.956942,0,1,-30,30
2479,2481,0.001759,0.101177,0,313,313,313,0.966188,0,1,-30,30
2480,2481,0.000845,0.042729,0,606,606,606,0.996016,0,1,-30,30
2493,2495,0.001778,0.091062,0,335,335,335,0.971818,0,1,-30,30
2494,2495,0.001758,0.092247,0,331,331,331,0.981358,0,1,-30,30
2493,2495,0.001798,0.092049,0,332,332,332,0.949664,0,1,-30,30
2500,2501,0.003951,0.124247,0,246,246,246,0.98619,0,1,-30,30
2500,2501,0.003062,0.124444,0,245,245,245,0.987167,0,1,-30,30
2513,2514,0.001778,0.118519,0,261,261,261,0.978474,0,1,-30,30
2513,2514,0.003931,0.12484,0,247,247,247,0.978474,0,1,-30,30
2520,2521,0.001936,0.115358,0,268,268,268,0.974664,0,1,-30,30
2525,2526,0.022222,0.37037,0,82,82,82,0.985227,0,1,-30,30
2525,2526,0.022222,0.37037,0,82,82,82,0.982319,0,1,-30,30
2527,2528,0.001798,0.122667,0,252,252,252,0.974664,0,1,-30,30
2527,2528,0.001798,0.122667,0,252,252,252,0.999001,0,1,-30,30
2528,2529,0.000332,0.024238,0,1186,1186,1186,1.001,0,1,-30,30
2528,2529,0.000332,0.024238,0,1184,1184,1184,1.001,0,1,-30,30
2534,2535,0.00318,0.114765,0,308,308,308,1.082251,0,1,-30,30
2550,2551,0.001975,0.117531,0,262,262,262,1.001002,0,1,-30,30
2559,2560,0.003867,0.109333,0,277,277,277,1.028807,0,1,-30,30
2559,2561,0.001975,0.126025,0,242,242,242,0.963394,0,1,-30,30
2559,2561,0.003852,0.112,0,273,273,273,0.97561,0,1,-30,30
2560,2561,0.004543,0.137284,0,224,224,224,0.952381,0,1,-30,30
2570,2571,0.000636,0.120237,0,257,257,257,0.926784,0,1,-30,30
2570,2571,0.000636,0.120237,0,257,257,257,0.926784,0,1,-30,30
2577,2578,0.003714,0.124642,0,248,248,248,0.987167,0,1,-30,30
2577,2578,0.003081,0.116346,0,265,265,265,0.987167,0,1,-30,30
2577,2578,0.003121,0.118519,0,261,261,261,0.953289,0,1,-30,30
2578,2579,0.00081,0.039266,0,600,600,600,1.005027,0,1,-30,30
2578,2579,0.00081,0.039612,0,600,600,600,1.005027,0,1,-30,30
2581,2582,0.001778,0.100148,0,308,308,308,0.971818,0,1,-30,30
2581,2582,0.001778,0.100148,0,308,308,308,0.983284,0,1,-30,30
2588,2589,0.007055,0.203578,0,145,145,145,0.981352,0,1,-30,30
2588,2591,0.00322,0.165926,0,189,189,189,0.901711,0,1,-30,30
2589,2591,0.002686,0.169877,0,181,181,181,0.990101,0,1,-30,30
2589,2591,0.002686,0.169877,0,181,181,181,0.990101,0,1,-30,30
2590,2591,0.003338,0.158025,0,202,202,202,1.02459,0,1,-30,30
2594,2595,0.001778,0.092049,0,348,348,348,1.01833,0,1,-30,30
2594,2595,0.001837,0.093827,0,341,341,341,1.01833,0,1,-30,30
2605,2606,0.003951,0.111605,0,273,273,273,0.941619,0,1,-30,30
2605,2606,0.00316,0.116148,0,263,263,263,0.942507,0,1,-30,30
2605,2606,0.003279,0.11516,0,265,265,265,0.952382,0,1,-30,30
2605,2606,0.003081,0.118123,0,259,259,259,0.953289,0,1,-30,30
2616,2618,0.001842,0.101731,0,310,310,310,0.966188,0,1,-30,30
2616,2617,0.001821,0.100762,0,313,313,313,0.968058,0,1,-30,30
2636,2637,0.00399,0.111605,0,280,280,280,0.976562,0,1,-30,30
2644,2646,0.003615,0.123062,0,251,251,251,0.97561,0,1,-30,30
2645,2646,0.003141,0.116741,0,265,265,265,0.97561,0,1,-30,30
2644,2646,0.003516,0.121679,0,254,254,254,0.968054,0,1,-30,30
2658,2659,0.001956,0.003956,0,974,974,974,1,0,1,-30,30
2665,2666,0.003062,0.116741,0,268,268,268,0.96432,0,1,-30,30
2671,2672,0.003852,0.12642,0,242,242,242,0.98912,0,1,-30,30
2671,2672,0.003852,0.12642,0,242,242,242,0.978474,0,1,-30,30
2673,2675,0.002016,0.004031,0,7637,7637,7637,1,0,1,-30,30
2674,2676,0.003956,0.039511,0,863,863,863,1,0,1,-30,30
2675,5963,0.000889,0.002667,0,12244,12244,12244,0.941623,0,1,-30,30
2676,5963,0.005333,0.308444,0,111,111,111,0,0,1,-30,30
2677,2678,0.002099,0.116049,0,256,256,256,0.978469,0,1,-30,30
2679,2680,0.068027,0.942303,0,37,37,37,0.550361,0,1,-30,30
2685,2686,0.00399,0.124642,0,248,248,248,0.97561,0,1,-30,30
2685,2686,0.003556,0.126025,0,245,245,245,0.97561,0,1,-30,30
2685,2686,0.001936,0.117926,0,262,262,262,0.974664,0,1,-30,30
2694,2695,0.003121,0.125235,0,247,247,247,0.963394,0,1,-30,30
2713,2714,0.003753,0.12879,0,239,239,239,1.001002,0,1,-30,30
2713,2714,0.00316,0.125235,0,246,246,246,1.001002,0,1,-30,30
2715,2717,0.00158,0.117531,0,262,262,262,0.978477,0,1,-30,30
2715,2717,0.001975,0.11358,0,271,271,271,0.989123,0,1,-30,30
2716,2717,0.001778,0.118716,0,259,259,259,0.989123,0,1,-30,30
2723,5964,0.004862,0.209488,0,165,165,165,1,0,1,-30,30
2724,2725,0.000665,0.043075,0,600,600,600,1.005027,0,1,-30,30
2724,2725,0.000672,0.04356,0,600,600,600,1.005027,0,1,-30,30
5964,2724,0.000554,-0.004224,0,600,600,600,1,0,1,-30,30
2725,5964,0.000118,0.047576,0,600,600,600,0,0,1,-30,30
2730,2731,0.000679,0.04536,0,606,606,606,0.996016,0,1,-30,30
2730,2731,0.000686,0.045083,0,606,606,606,0.996016,0,1,-30,30
2734,2735,0.003259,0.123852,0,249,249,249,0.978474,0,1,-30,30
2734,2735,0.003081,0.117728,0,262,262,262,0.970871,0,1,-30,30
2763,2764,0.00316,0.162963,0,189,189,189,0.965253,0,1,-30,30
2763,2764,0.002765,0.170864,0,180,180,180,0.956935,0,1,-30,30
2772,2773,0.000332,0.024862,0,1186,1186,1186,1.005027,0,1,-30,30
2772,2773,0.000319,0.024792,0,1186,1186,1186,1.005027,0,1,-30,30
2772,2773,0.000319,0.025139,0,1186,1186,1186,1.005027,0,1,-30,30
2779,2780,0.001758,0.092247,0,331,331,331,0.971818,0,1,-30,30
2778,5912,0.004993,0.223892,0,155,155,155,1,0,1,-30,30
2779,2781,0.001828,0.102562,0,307,307,307,0.948768,0,1,-30,30
2779,2781,0.001807,0.100416,0,314,314,314,0.956942,0,1,-30,30
2780,5912,0.000651,-0.005055,0,547,547,547,0.996016,0,1,-30,30
2781,5912,4.2e-05,0.05374,0,547,547,547,0,0,1,-30,30
2784,2785,0.004938,0.163556,0,188,188,188,1.024591,0,1,-30,30
2786,2787,0.003654,0.173235,0,178,178,178,0.953285,0,1,-30,30
2790,2791,0.003378,0.105679,0,293,293,293,0.968054,0,1,-30,30
2790,2791,0.003299,0.107654,0,288,288,288,0.968054,0,1,-30,30
2789,2792,0.001807,0.100831,0,314,314,314,0.95602,0,1,-30,30
2789,2792,0.00178,0.100139,0,316,316,316,0.95602,0,1,-30,30
2791,2792,0.000759,0.035838,0,886,886,886,1.001,0,1,-30,30
2795,5913,0.001807,0.088296,0,391,391,391,1,0,1,-30,30
2794,5940,0.001794,0.092175,0,375,375,375,1,0,1,-30,30
2796,5913,0.000145,-0.011219,0,1186,1186,1186,1,0,1,-30,30
2796,5940,0.000139,-0.007687,0,1186,1186,1186,1,0,1,-30,30
2797,5913,0.000194,0.038781,0,883,883,883,0,0,1,-30,30
2798,5940,0.000187,0.034903,0,982,982,982,0,0,1,-30,30
2802,2803,0.002074,0.116741,0,265,265,265,0.98912,0,1,-30,30
2802,2803,0.001936,0.115951,0,266,266,266,0.98912,0,1,-30,30
2808,2810,0.001752,0.100485,0,320,320,320,1.029866,0,1,-30,30
2809,2810,0.000319,0.024862,0,1186,1186,1186,1,0,1,-30,30
2809,2810,0.000325,0.024862,0,1186,1186,1186,1,0,1,-30,30
2815,2818,0.003081,0.117728,0,261,261,261,0.909089,0,1,-30,30
2816,2818,0.004504,0.162568,0,189,189,189,0.909089,0,1,-30,30
2817,2818,0.003575,0.121481,0,259,259,259,1.044934,0,1,-30,30
2821,2822,0.003062,0.116148,0,263,263,263,0.959698,0,1,-30,30
2821,2822,0.003595,0.123654,0,247,247,247,0.961535,0,1,-30,30
2826,2827,0.003062,0.116543,0,265,265,265,1.022495,0,1,-30,30
2826,2827,0.003101,0.115753,0,267,267,267,1.010101,0,1,-30,30
2843,5941,0.003677,0.138781,0,249,249,249,1.05042,0,1,-30,30
2844,5914,0.000443,-0.004848,0,606,606,606,1.005027,0,1,-30,30
2844,5941,0.000305,-0.007133,0,606,606,606,1.005027,0,1,-30,30
2844,2845,0.000734,0.024654,0,1188,1188,1188,1,0,1,-30,30
2845,5914,0.000249,0.047992,0,606,606,606,0,0,1,-30,30
2845,5941,0.000506,0.046814,0,606,606,606,0,0,1,-30,30
2860,2861,0.003081,0.12563,0,243,243,243,0.964324,0,1,-30,30
2876,2877,0.001778,0.099753,0,306,306,306,0.997009,0,1,-30,30
2876,2877,0.001778,0.098765,0,309,309,309,0.997009,0,1,-30,30
2905,5942,0.003386,0.156994,0,220,220,220,1.00705,0,1,-30,30
2906,5965,0.001794,0.093906,0,368,368,368,0.986193,0,1,-30,30
2907,5915,0.000152,-0.011219,0,1186,1186,1186,1,0,1,-30,30
2907,5942,0.000443,-0.011011,0,606,606,606,0.996016,0,1,-30,30
2907,5965,0.000215,-0.005194,0,1186,1186,1186,0.996016,0,1,-30,30
2907,5975,0.000145,-0.011496,0,1186,1186,1186,1,0,1,-30,30
2908,5915,0.000187,0.038296,0,894,894,894,0,0,1,-30,30
2908,5942,0.000374,0.053463,0,606,606,606,0,0,1,-30,30
2908,5965,9.7e-05,0.032064,0,1068,1068,1068,0,0,1,-30,30
2908,5975,0.000194,0.038435,0,891,891,891,0,0,1,-30,30
2914,5916,0.002568,0.070124,0,493,493,493,1,0,1,-30,30
2916,5916,0.002765,0.132148,0,260,260,260,0,0,1,-30,30
2929,2930,0.003556,0.118321,0,260,260,260,0.965249,0,1,-30,30
2928,5943,0.003359,0.083102,0,416,416,416,1,0,1,-30,30
2930,5917,0.000229,-0.004571,0,1186,1186,1186,0.999001,0,1,-30,30
2931,5943,0.000215,-0.004432,0,1186,1186,1186,0.999001,0,1,-30,30
2932,2933,0.000312,0.025069,0,1186,1186,1186,0.999001,0,1,-30,30
2933,5917,9.7e-05,0.029363,0,1166,1166,1166,0,0,1,-30,30
2933,5943,9.7e-05,0.029086,0,1178,1178,1178,0,0,1,-30,30
2946,2948,0.002983,0.117926,0,262,262,262,0.96432,0,1,-30,30
2946,2947,0.00322,0.115951,0,266,266,266,0.976562,0,1,-30,30
2952,2953,0.00316,0.12484,0,246,246,246,0.989123,0,1,-30,30
2951,2953,0.003753,0.128,0,240,240,240,0.989123,0,1,-30,30
2951,2953,0.003556,0.121877,0,252,252,252,0.989123,0,1,-30,30
2960,2961,0.004306,0.159605,0,194,194,194,0.974655,0,1,-30,30
2960,2961,0.003022,0.115358,0,268,268,268,0.973708,0,1,-30,30
2962,2963,0.001385,0.099162,0,318,318,318,0.939851,0,1,-30,30
2966,2968,0.001857,0.115358,0,268,268,268,0.999001,0,1,-30,30
2966,2967,0.001857,0.115358,0,268,268,268,0.999001,0,1,-30,30
2974,2975,0.0164,0.342222,0,93,93,93,0.971817,0,1,-30,30
2981,5944,0.001787,0.089335,0,387,387,387,1,0,1,-30,30
2982,5976,0.001842,0.091205,0,379,379,379,1,0,1,-30,30
2984,2986,0.000325,0.027355,0,1159,1159,1159,1,0,1,-30,30
2985,5944,0.000152,-0.011357,0,1187,1187,1187,1,0,1,-30,30
2984,5966,0.000145,-0.00741,0,1187,1187,1187,1,0,1,-30,30
2984,5976,0.000125,-0.007756,0,1187,1187,1187,1,0,1,-30,30
2986,5944,0.000187,0.038435,0,891,891,891,0,0,1,-30,30
2987,5966,0.000194,0.034626,0,989,989,989,0,0,1,-30,30
2987,5976,0.000215,0.034903,0,981,981,981,0,0,1,-30,30
2989,2990,0.003121,0.125037,0,247,247,247,0.968054,0,1,-30,30
2989,2990,0.003793,0.12642,0,244,244,244,0.978474,0,1,-30,30
3002,3003,0.001936,0.116741,0,263,263,263,0.96432,0,1,-30,30
3002,3003,0.001936,0.116741,0,263,263,263,0.96432,0,1,-30,30
3012,3013,0.03225,0.602419,0,58,58,58,1.001,0,1,-30,30
3013,3016,0.00316,0.125037,0,246,246,246,1.001002,0,1,-30,30
3014,3016,0.001679,0.121679,0,253,253,253,0.997009,0,1,-30,30
3017,3018,0.003654,0.114568,0,266,266,266,0.96432,0,1,-30,30
3017,3018,0.003398,0.118716,0,257,257,257,0.964324,0,1,-30,30
3017,3018,0.003852,0.11121,0,274,274,274,0.96432,0,1,-30,30
3019,3020,0.001719,0.122074,0,253,253,253,0.978474,0,1,-30,30
3019,3020,0.001758,0.122469,0,252,252,252,0.963394,0,1,-30,30
3019,3020,0.001758,0.122469,0,252,252,252,0.968054,0,1,-30,30
3026,3027,0.003338,0.11121,0,278,278,278,0.974664,0,1,-30,30
3026,3027,0.003121,0.119704,0,258,258,258,0.98619,0,1,-30,30
3027,3028,0.000319,0.024792,0,1186,1186,1186,1.005027,0,1,-30,30
3027,3028,0.000319,0.024792,0,1186,1186,1186,1.005027,0,1,-30,30
3033,3034,0.003081,0.116543,0,263,263,263,1.009082,0,1,-30,30
3033,3034,0.003101,0.116148,0,264,264,264,1.009082,0,1,-30,30
3049,3050,0.004543,0.160395,0,193,193,193,0.968054,0,1,-30,30
3049,3050,0.002825,0.170469,0,181,181,181,0.968054,0,1,-30,30
3047,5918,0.003733,0.147368,0,235,235,235,1,0,1,-30,30
3048,5945,0.003781,0.146814,0,236,236,236,1,0,1,-30,30
3050,5918,0.00045,-0.014404,0,567,567,567,1,0,1,-30,30
3050,5945,0.000471,-0.013712,0,581,581,581,1,0,1,-30,30
3050,3051,0.000803,0.034903,0,581,581,581,1,0,1,-30,30
3051,5918,0.000381,0.050623,0,567,567,567,0,0,1,-30,30
3051,5945,0.000367,0.050554,0,581,581,581,0,0,1,-30,30
3082,3083,0.003911,0.112,0,273,273,273,0.973708,0,1,-30,30
3082,3083,0.003062,0.117136,0,261,261,261,0.973708,0,1,-30,30
3092,3093,0.004346,0.165136,0,186,186,186,0.978477,0,1,-30,30
3092,3093,0.00316,0.126025,0,244,244,244,0.965249,0,1,-30,30
3100,3101,0.000395,0.130568,0,237,237,237,0.946073,0,1,-30,30
3100,3101,0.000395,0.130568,0,237,237,237,0.956935,0,1,-30,30
3104,3105,0.003279,0.113383,0,272,272,272,0.978474,0,1,-30,30
3104,3105,0.003931,0.12484,0,247,247,247,0.978474,0,1,-30,30
3104,3105,0.003891,0.11279,0,274,274,274,0.978474,0,1,-30,30
3106,3107,0.00316,0.118519,0,260,260,260,0.976559,0,1,-30,30
3118,3119,0.003753,0.129778,0,237,237,237,0.976559,0,1,-30,30
3118,3119,0.004741,0.16079,0,191,191,191,0.967124,0,1,-30,30
3136,3139,0.011852,0.355556,0,97,97,97,1,0,1,-30,30
3135,3138,0.011852,0.355556,0,97,97,97,1,0,1,-30,30
3134,3137,0.011852,0.355556,0,97,97,97,1,0,1,-30,30
3145,3146,0.003067,0.132444,0,237,237,237,1.036269,0,1,-30,30
3145,3146,0.003067,0.132444,0,237,237,237,1.037345,0,1,-30,30
3152,3153,0.001918,0.160035,0,198,198,198,0.994036,0,1,-30,30
3152,3153,0.001918,0.160035,0,198,198,198,0.994036,0,1,-30,30
3163,3164,0.003812,0.122469,0,251,251,251,0.97561,0,1,-30,30
3163,3164,0.003812,0.122469,0,251,251,251,0.97561,0,1,-30,30
3170,3171,0.003158,0.158795,0,200,200,200,0.939851,0,1,-30,30
3170,3172,0.003137,0.159834,0,198,198,198,0.939851,0,1,-30,30
3170,3172,0.001364,0.112881,0,281,281,281,0.9311,0,1,-30,30
3182,3183,0.001995,0.126025,0,249,249,249,0.917431,0,1,-30,30
3182,3183,0.003951,0.125432,0,250,250,250,0.917431,0,1,-30,30
3193,3194,0.003081,0.110617,0,278,278,278,0.987167,0,1,-30,30
3193,3194,0.001995,0.12642,0,243,243,243,0.987167,0,1,-30,30
3197,5919,0.000235,-0.004294,0,1184,1184,1184,1,0,1,-30,30
3197,5946,0.000145,-0.006233,0,1184,1184,1184,1,0,1,-30,30
3198,5919,9e-05,0.029086,0,1178,1178,1178,0,0,1,-30,30
3198,5946,0.000194,0.031233,0,1097,1097,1097,0,0,1,-30,30
4598,3217,0.000119,0.009086,0,471,471,471,0,0,1,-30,30
3215,3217,0.003062,0.116938,0,262,262,262,0.962466,0,1,-30,30
3215,3217,0.00316,0.109037,0,281,281,281,0.966187,0,1,-30,30
3215,3217,0.003911,0.111407,0,275,275,275,0.962466,0,1,-30,30
3219,3220,0.003141,0.115556,0,266,266,266,0.988142,0,1,-30,30
3219,3220,0.003141,0.115556,0,266,266,266,0.976562,0,1,-30,30
3233,3235,0.003081,0.116543,0,269,269,269,1.02459,0,1,-30,30
3276,3277,0.001699,0.099358,0,308,308,308,0.961535,0,1,-30,30
3276,3277,0.001679,0.098765,0,309,309,309,0.961535,0,1,-30,30
3287,3288,0.00316,0.116543,0,265,265,265,1,0,1,-30,30
3287,3288,0.004365,0.167704,0,184,184,184,1,0,1,-30,30
3287,3288,0.00401,0.111012,0,278,278,278,1,0,1,-30,30
3296,3297,0.007348,0.24,0,129,129,129,0.94697,0,1,-30,30
3296,3297,0.003714,0.123062,0,251,251,251,0.96432,0,1,-30,30
3300,3302,0.015873,0.256992,0,134,134,134,1.001,0,1,-30,30
3299,3301,0.015873,0.256992,0,134,134,134,1.001,0,1,-30,30
3298,3304,0.011852,0.355556,0,97,97,97,1,0,1,-30,30
3308,3309,0.000198,0.118716,0,263,263,263,1.006036,0,1,-30,30
3315,3316,0.003417,0.116543,0,265,265,265,0.98912,0,1,-30,30
3329,3330,0.003378,0.112988,0,273,273,273,0.98912,0,1,-30,30
3329,3330,0.003832,0.125037,0,247,247,247,1,0,1,-30,30
3329,3330,0.003911,0.123457,0,250,250,250,0.999001,0,1,-30,30
3339,3341,0.004049,0.124049,0,246,246,246,0.964324,0,1,-30,30
3339,3341,0.003358,0.124247,0,246,246,246,0.978473,0,1,-30,30
3340,3341,0.001956,0.124642,0,245,245,245,0.955109,0,1,-30,30
3353,3354,0.00397,0.113383,0,271,271,271,0.976559,0,1,-30,30
3353,3354,0.003951,0.119111,0,258,258,258,0.974657,0,1,-30,30
3352,3354,0.001975,0.116938,0,263,263,263,0.976559,0,1,-30,30
3362,3363,0.013857,0.312421,0,95,95,95,0.947864,0,1,-30,30
3362,3363,0.02066,0.410935,0,72,72,72,0.933703,0,1,-30,30
3363,3364,0.004543,0.120691,0.001,255,255,255,1.001002,0,1,-30,30
3363,3364,0.003951,0.124247,0,248,248,248,1.0142,0,1,-30,30
3367,3368,0.003556,0.120296,0,256,256,256,0.97561,0,1,-30,30
3367,3368,0.003081,0.116346,0,264,264,264,0.96432,0,1,-30,30
3381,3382,0.001798,0.118716,0,260,260,260,0.98912,0,1,-30,30
3381,3382,0.001719,0.122272,0,253,253,253,0.98619,0,1,-30,30
3384,3385,0.00399,0.11121,0,298,298,298,1.037344,0,1,-30,30
3384,3385,0.00399,0.11121,0,298,298,298,1.037344,0,1,-30,30
3384,3385,0.003733,0.123654,0,268,268,268,1.037344,0,1,-30,30
3389,3390,0.001738,0.100139,0,316,316,316,0.956942,0,1,-30,30
3389,3390,0.001738,0.100139,0,316,316,316,0.956942,0,1,-30,30
3398,3399,0.004405,0.165926,0,189,189,189,0.978474,0,1,-30,30
3398,3399,0.004484,0.166321,0,188,188,188,0.98912,0,1,-30,30
3398,3399,0.003674,0.162568,0,193,193,193,0.978474,0,1,-30,30
3414,3415,0.003556,0.126815,0,247,247,247,1.02459,0,1,-30,30
3414,3415,0.003556,0.126815,0,247,247,247,1.012146,0,1,-30,30
3417,3418,0.003279,0.125235,0,247,247,247,0.999001,0,1,-30,30
3417,3418,0.003773,0.116543,0,265,265,265,1.012146,0,1,-30,30
3417,3418,0.001141,0.12083,0,256,256,256,1.009082,0,1,-30,30
3450,3451,0.003047,0.155125,0,204,204,204,0.953289,0,1,-30,30
3450,3451,0.003186,0.160873,0,197,197,197,0.965248,0,1,-30,30
3459,3460,0.009556,0.309778,0,102,102,102,1.015229,0,1,-30,30
3459,3460,0.009911,0.307556,0,102,102,102,1.015229,0,1,-30,30
3488,3489,0.000284,0.024792,0,1186,1186,1186,1.046025,0,1,-30,30
3500,3503,0.001679,0.122074,0,252,252,252,0.953285,0,1,-30,30
3500,3503,0.001679,0.122074,0,252,252,252,0.96432,0,1,-30,30
3502,3503,0.002963,0.085531,0,361,361,361,0.992063,0,1,-30,30
3501,3503,0.003042,0.117531,0,263,263,263,0.992063,0,1,-30,30
1503,3523,0.003951,0.029126,0.0162,1168,1168,1168,1,5.42,1,-30,30
3521,3523,0.003081,0.125452,0,246,246,246,0.974664,0,1,-30,30
3524,3525,0.03225,0.602419,0,58,58,58,1.001,0,1,-30,30
3527,3528,0.004148,0.165531,0,186,186,186,0.967124,0,1,-30,30
3533,3535,0.00187,0.101731,0,310,310,310,0.984249,0,1,-30,30
3533,3534,0.001773,0.099862,0,316,316,316,0.984249,0,1,-30,30
3536,3537,0.004662,0.16,0,193,193,193,0.98912,0,1,-30,30
3536,3537,0.00476,0.166123,0,186,186,186,0.968054,0,1,-30,30
3536,3537,0.004523,0.160988,0,192,192,192,0.968054,0,1,-30,30
3538,3539,0.005679,0.116173,0,266,266,266,1.001002,0,1,-30,30
3540,3542,0.00316,0.125432,0,245,245,245,1.0142,0,1,-30,30
3541,3542,0.00316,0.125827,0,245,245,245,1.0142,0,1,-30,30
3541,3542,0.001817,0.118716,0,259,259,259,1.001002,0,1,-30,30
3557,3558,0.00316,0.112,0,277,277,277,1.020408,0,1,-30,30
3557,3558,0.00316,0.112,0,277,277,277,1.011122,0,1,-30,30
3561,3562,0.004543,0.163951,0,188,188,188,0.968054,0,1,-30,30
3564,3565,0.003556,0.111407,0,274,274,274,0.999001,0,1,-30,30
3564,3565,0.00401,0.110222,0,277,277,277,1.010101,0,1,-30,30
3564,3565,0.003338,0.109037,0,280,280,280,0.999001,0,1,-30,30
3574,3575,0.003891,0.12484,0,246,246,246,0.963394,0,1,-30,30
3574,3575,0.003674,0.124642,0,247,247,247,0.941619,0,1,-30,30
3578,3579,0.003556,0.111605,0,277,277,277,0.952382,0,1,-30,30
3578,3579,0.004405,0.165926,0,186,186,186,0.957851,0,1,-30,30
3578,3579,0.004227,0.169481,0,182,182,182,0.956938,0,1,-30,30
3580,3581,0.002311,0.119506,0,257,257,257,0.963394,0,1,-30,30
3580,3582,0.002311,0.119506,0,257,257,257,0.951477,0,1,-30,30
3583,3584,0.003595,0.126815,0,242,242,242,0.953289,0,1,-30,30
3591,3592,0.004326,0.167506,0,185,185,185,0.98425,0,1,-30,30
3591,3592,0.004583,0.162963,0,190,190,190,0.978477,0,1,-30,30
1501,3600,4.2e-05,0.000339,0.0061,1184,1184,1184,1,-9.95,1,-30,30
3597,3598,0.00316,0.125037,0,246,246,246,0.990101,0,1,-30,30
3598,3600,0.000679,0.042867,0,606,606,606,0.994036,0,1,-30,30
3605,3607,0.002016,0.239355,0,145,145,145,1,0,1,-30,30
3606,3608,0.002016,0.239355,0,145,145,145,1,0,1,-30,30
3613,3614,0.004622,0.227951,0,134,134,134,0.917431,0,1,-30,30
3615,3616,0.00484,0.165926,0,184,184,184,0.968054,0,1,-30,30
3620,3621,0.00316,0.113185,0,273,273,273,1.002004,0,1,-30,30
3622,3623,0.001481,0.128395,0,238,238,238,0.953289,0,1,-30,30
3628,3629,0.003951,0.12484,0,246,246,246,0.990101,0,1,-30,30
3632,5967,0.001856,0.093213,0,371,371,371,1,0,1,-30,30
3633,5920,0.000111,-0.007895,0,1184,1184,1184,1,0,1,-30,30
3635,5947,0.00027,-0.005402,0,1184,1184,1184,1,0,1,-30,30
3633,5967,0.000152,-0.007964,0,1184,1184,1184,1,0,1,-30,30
3634,5977,0.000152,-0.007271,0,1184,1184,1184,1,0,1,-30,30
3635,3636,0.000325,0.027078,0,1171,1171,1171,1,0,1,-30,30
3637,5920,0.000222,0.03518,0,974,974,974,0,0,1,-30,30
3637,5947,5.5e-05,0.032756,0,1046,1046,1046,0,0,1,-30,30
3636,5967,0.000201,0.034764,0,985,985,985,0,0,1,-30,30
3636,5977,0.000194,0.034141,0,1003,1003,1003,0,0,1,-30,30
3640,3641,0.003654,0.114568,0,266,266,266,0.952382,0,1,-30,30
3640,3641,0.003654,0.114568,0,266,266,266,0.974664,0,1,-30,30
3640,3641,0.003654,0.114568,0,266,266,266,0.952382,0,1,-30,30
3644,3645,0.000339,0.027285,0,1158,1158,1158,1,0,1,-30,30
3651,3652,0.002983,0.117333,0,263,263,263,0.973708,0,1,-30,30
3651,3652,0.004444,0.159407,0,194,194,194,0.965253,0,1,-30,30
3651,3652,0.003694,0.116148,0,266,266,266,0.985226,0,1,-30,30
3668,3669,0.003437,0.122469,0,249,249,249,0.999001,0,1,-30,30
3668,3669,0.003437,0.122469,0,249,249,249,1.011122,0,1,-30,30
3675,3676,0.003081,0.116286,0,266,266,266,1.040583,0,1,-30,30
3674,3676,0.003081,0.116563,0,265,265,265,1.040583,0,1,-30,30
3683,3684,0.005926,0.114568,0,269,269,269,0.974656,0,1,-30,30
3685,3686,0.001956,0.117136,0,261,261,261,0.96432,0,1,-30,30
3685,3686,0.001896,0.11516,0,265,265,265,0.953289,0,1,-30,30
3685,3686,0.001916,0.116543,0,262,262,262,0.953289,0,1,-30,30
3685,3686,0.000766,0.116583,0,262,262,262,0.95238,0,1,-30,30
3690,3691,0.00316,0.112988,0,284,284,284,1.011122,0,1,-30,30
3690,3691,0.003951,0.112198,0,286,286,286,0.994037,0,1,-30,30
3694,3695,0.003259,0.109037,0,283,283,283,0.992064,0,1,-30,30
3694,3695,0.00316,0.112988,0,273,273,273,0.992064,0,1,-30,30
3694,3695,0.0032,0.114568,0,269,269,269,0.974655,0,1,-30,30
3698,3699,0.001817,0.118716,0,260,260,260,0.98912,0,1,-30,30
3698,3699,0.001798,0.118716,0,260,260,260,1,0,1,-30,30
3698,3699,0.001798,0.118716,0,260,260,260,1,0,1,-30,30
3724,5921,0.000215,-0.00554,0,1186,1186,1186,1,0,1,-30,30
3724,3725,0.000325,0.027355,0,1154,1154,1154,1,0,1,-30,30
3725,5921,0.000125,0.033241,0,1031,1031,1031,0,0,1,-30,30
3729,3730,0.003121,0.125432,0,246,246,246,0.968054,0,1,-30,30
3731,3732,0.00397,0.124049,0,246,246,246,0.941619,0,1,-30,30
3731,3732,0.003121,0.125827,0,243,243,243,0.941619,0,1,-30,30
3747,3748,0.007055,0.203578,0,145,145,145,0.914916,0,1,-30,30
3747,3749,0.004489,0.280756,0,117,117,117,0.860587,0,1,-30,30
3748,3750,0.004543,0.120691,0,255,255,255,0.95329,0,1,-30,30
3754,3755,0.00164,0.090864,0,340,340,340,0.961535,0,1,-30,30
4599,3758,0.000119,0.009086,0,473,473,473,1,-6.32,1,-30,30
3756,3758,0.003062,0.117136,0,261,261,261,0.987167,0,1,-30,30
3756,3758,0.003852,0.123654,0,247,247,247,0.97561,0,1,-30,30
3756,3758,0.003615,0.124444,0,245,245,245,0.975606,0,1,-30,30
3756,3758,0.003615,0.124444,0,245,245,245,0.987165,0,1,-30,30
3762,3763,0.00484,0.162568,0,188,188,188,0.978474,0,1,-30,30
3765,3766,0.003062,0.116741,0,264,264,264,0.985226,0,1,-30,30
3765,3766,0.003062,0.116741,0,264,264,264,0.985226,0,1,-30,30
3771,3772,0.000319,0.024307,0,1188,1188,1188,1,0,1,-30,30
3771,3772,0.000339,0.025,0,1188,1188,1188,1,0,1,-30,30
3771,3772,0.000325,0.024584,0,1188,1188,1188,1,0,1,-30,30
3778,3779,0.003832,0.121284,0,254,254,254,0.97561,0,1,-30,30
3778,3779,0.004464,0.156049,0,197,197,197,0.97561,0,1,-30,30
3783,3784,0.003081,0.116286,0,266,266,266,0.971819,0,1,-30,30
3783,3784,0.003081,0.116563,0,265,265,265,0.972763,0,1,-30,30
3783,3784,0.003081,0.114983,0,269,269,269,0.980388,0,1,-30,30
3793,3794,0.001766,0.10097,0,314,314,314,0.956942,0,1,-30,30
3793,3794,0.001787,0.100208,0,317,317,317,0.966188,0,1,-30,30
3797,3801,0.00158,0.124049,0,246,246,246,0.957854,0,1,-30,30
3798,3800,0.00158,0.124049,0,246,246,246,0.957854,0,1,-30,30
3797,3801,0.00158,0.124049,0,246,246,246,0.957854,0,1,-30,30
3796,3799,0.00158,0.124049,0,246,246,246,0.957854,0,1,-30,30
3810,3812,7.9e-05,0.000836,0,40922,40922,40922,1,0,1,-30,30
3809,3812,7.9e-05,0.000836,0,40922,40922,40922,1,0,1,-30,30
3808,3811,7.9e-05,0.000836,0,40922,40922,40922,1,0,1,-30,30
3829,3830,0.001837,0.11516,0,268,268,268,0.953285,0,1,-30,30
3829,3830,0.001817,0.11516,0,268,268,268,0.96432,0,1,-30,30
3830,3831,0.000817,0.04349,0,608,608,608,1,0,1,-30,30
3830,3831,0.000319,0.027978,0,1134,1134,1134,1.005027,0,1,-30,30
3838,3841,0.011852,0.355556,0,97,97,97,1,0,1,-30,30
3837,3840,0.011852,0.355556,0,97,97,97,1,0,1,-30,30
3836,3839,0.011852,0.355556,0,97,97,97,1,0,1,-30,30
3850,3852,0.000395,0.13037,0,237,237,237,0.946073,0,1,-30,30
3851,3852,0.000395,0.127407,0,243,243,243,0.93633,0,1,-30,30
3860,3861,0.003951,0.124247,0,248,248,248,0.989123,0,1,-30,30
3870,3871,0.00478,0.163358,0,189,189,189,0.978474,0,1,-30,30
3870,3871,0.004286,0.164346,0,188,188,188,0.956938,0,1,-30,30
3874,3876,0.00316,0.126025,0,244,244,244,0.989123,0,1,-30,30
3875,3876,0.00316,0.124049,0,248,248,248,1.001002,0,1,-30,30
3893,3894,0.003358,0.124049,0,246,246,246,0.98619,0,1,-30,30
3893,3894,0.003911,0.111407,0,274,274,274,0.974664,0,1,-30,30
3898,3899,0.004346,0.16158,0,191,191,191,0.956938,0,1,-30,30
3898,3899,0.004365,0.167901,0,184,184,184,0.956938,0,1,-30,30
3898,3899,0.004642,0.164741,0,188,188,188,0.94697,0,1,-30,30
3900,5968,0.002193,0.050568,0,683,683,683,1,0,1,-30,30
3901,3902,0.003793,0.119309,0,258,258,258,0.942507,0,1,-30,30
3901,5968,0.001481,0.00316,0,482,482,482,0.968054,0,1,-30,30
3902,5968,0.001956,0.108444,0,317,317,317,0,0,1,-30,30
3909,3910,0.002099,0.116049,0,261,261,261,0.999001,0,1,-30,30
3918,3919,0.003714,0.119506,0,258,258,258,0.974664,0,1,-30,30
3921,3922,0.001159,0.118874,0,259,259,259,0.954197,0,1,-30,30
3921,3922,0.001254,0.119427,0,258,258,258,0.96432,0,1,-30,30
3927,3928,0.000713,0.048546,0,606,606,606,0.996016,0,1,-30,30
3926,3928,0.000332,0.026939,0,1177,1177,1177,1,0,1,-30,30
3926,3928,0.000319,0.026385,0,1187,1187,1187,1,0,1,-30,30
3937,3938,0.003635,0.124444,0,248,248,248,1.002005,0,1,-30,30
3937,3938,0.002983,0.12484,0,247,247,247,0.997009,0,1,-30,30
3937,3938,0.003674,0.129778,0,238,238,238,0.978474,0,1,-30,30
3944,3946,0.003556,0.126815,0,247,247,247,1.037344,0,1,-30,30
3945,3946,0.003635,0.120691,0,259,259,259,1.012146,0,1,-30,30
3948,3949,0.005911,0.119689,0,253,253,253,0.976562,0,1,-30,30
3951,3952,0.00164,0.116938,0,261,261,261,0.98912,0,1,-30,30
3951,3952,0.001699,0.122212,0,250,250,250,0.987167,0,1,-30,30
3958,3959,0.004286,0.165333,0,187,187,187,0.968054,0,1,-30,30
3957,5948,0.001904,0.155471,0,223,223,223,1,0,1,-30,30
3959,5922,0.000519,-0.00831,0,600,600,600,1.002005,0,1,-30,30
3959,5948,0.000471,-0.008033,0,600,600,600,1.002005,0,1,-30,30
3960,5922,0.000277,0.047922,0,600,600,600,0,0,1,-30,30
3960,5948,0.00036,0.049584,0,600,600,600,0,0,1,-30,30
3964,3965,0.000796,0.041413,0,606,606,606,0.994036,0,1,-30,30
3964,3965,0.000831,0.039681,0,606,606,606,0.994036,0,1,-30,30
3991,3992,0.002016,0.079113,0,438,438,438,1,0,1,-30,30
3990,3993,0.001975,0.079012,0,435,435,435,1,0,1,-30,30
4000,4002,0.002963,0.118321,0,261,261,261,0.985226,0,1,-30,30
4001,4002,0.003595,0.123654,0,250,250,250,0.985226,0,1,-30,30
4026,4027,0.00316,0.11437,0,270,270,270,0.974655,0,1,-30,30
4026,4027,0.003101,0.116543,0,265,265,265,0.970872,0,1,-30,30
4030,4031,0.001995,0.118123,0,261,261,261,1.011122,0,1,-30,30
4030,4031,0.002035,0.116741,0,265,265,265,1.011122,0,1,-30,30
4032,4033,0.004346,0.164543,0,187,187,187,1.024591,0,1,-30,30
4039,4040,0.00399,0.143407,0,215,215,215,0.97561,0,1,-30,30
4039,4040,0.003872,0.146173,0,211,211,211,0.97561,0,1,-30,30
4048,4049,0.003773,0.111802,0,276,276,276,0.937207,0,1,-30,30
4048,4049,0.00399,0.112988,0,273,273,273,0.968054,0,1,-30,30
4049,4050,0.000332,0.024792,0,1186,1186,1186,1.001,0,1,-30,30
4049,4050,0.000332,0.024792,0,1182,1182,1182,1.001,0,1,-30,30
4058,4059,0.004227,0.169481,0,182,182,182,0.968054,0,1,-30,30
4067,4068,0.004938,0.159012,0,197,197,197,0.912407,0,1,-30,30
4069,5923,0.001655,0.09259,0,373,373,373,1,0,1,-30,30
4071,5923,0.000118,-0.005956,0,1186,1186,1186,1,0,1,-30,30
4070,4072,0.000325,0.024862,0,1186,1186,1186,1.002005,0,1,-30,30
4072,5923,0.000187,0.032964,0,1039,1039,1039,0,0,1,-30,30
4086,4087,0.004346,0.158025,0,195,195,195,0.990101,0,1,-30,30
4090,4091,0.000319,0.024792,0,1186,1186,1186,1.005027,0,1,-30,30
4100,5924,0.000533,0.145501,0,238,238,238,1,0,1,-30,30
4099,5949,0.000533,0.145501,0,238,238,238,1.05042,0,1,-30,30
4102,5924,0.001284,0.126973,0,276,276,276,0.945179,0,1,-30,30
4101,5949,0.001284,0.126973,0,276,276,276,0.941619,0,1,-30,30
4103,5924,0.00081,-0.007802,0,435,435,435,0,0,1,-30,30
4103,5949,0.00081,-0.007802,0,435,435,435,0,0,1,-30,30
4113,4114,0.003951,0.115951,0,266,266,266,1.016261,0,1,-30,30
4113,4114,0.003951,0.117965,0,262,262,262,1.016261,0,1,-30,30
4117,4118,0.001975,0.126025,0,244,244,244,1.001002,0,1,-30,30
4119,4120,0.003595,0.123062,0,250,250,250,0.921656,0,1,-30,30
4126,4127,0.003951,0.125235,0,244,244,244,0.987165,0,1,-30,30
4126,4127,0.001975,0.126025,0,242,242,242,0.987165,0,1,-30,30
4130,5925,0.003428,0.084557,0,408,408,408,1,0,1,-30,30
5925,4131,0.000277,-0.00464,0,1186,1186,1186,1,0,1,-30,30
4131,4132,0.000339,0.024931,0,1186,1186,1186,1,0,1,-30,30
4132,5925,6.2e-05,0.029571,0,1158,1158,1158,0,0,1,-30,30
4136,4137,0.00316,0.124642,0,247,247,247,0.989123,0,1,-30,30
4136,4137,0.004741,0.161975,0,190,190,190,0.990101,0,1,-30,30
4144,4145,0.003081,0.115358,0,271,271,271,1,0,1,-30,30
4144,4145,0.003556,0.122864,0,255,255,255,1,0,1,-30,30
4146,4147,0.005309,0.110123,0,291,291,291,1.001002,0,1,-30,30
4147,4148,0.002015,0.158657,0,203,203,203,1.018331,0,1,-30,30
4159,4160,0.001177,0.042382,0,600,600,600,1,0,1,-30,30
5969,4159,0.000499,-0.006925,0,600,600,600,1,0,1,-30,30
5978,4159,0.000353,-0.010873,0,600,600,600,1,0,1,-30,30
4160,5969,0.000201,0.055402,0,600,600,600,0,0,1,-30,30
4161,5978,0.000429,0.05374,0,600,600,600,0,0,1,-30,30
4166,4168,0.003062,0.116938,0,261,261,261,0.962466,0,1,-30,30
4167,4168,0.00316,0.116741,0,262,262,262,0.973708,0,1,-30,30
4167,4168,0.003733,0.115753,0,264,264,264,0.973708,0,1,-30,30
4167,4168,0.003931,0.111802,0,273,273,273,0.973708,0,1,-30,30
4169,4170,0.004484,0.168494,0,181,181,181,0.956938,0,1,-30,30
4169,4170,0.004484,0.168494,0,181,181,181,0.968054,0,1,-30,30
4174,4175,0.003951,0.12563,0,245,245,245,0.989123,0,1,-30,30
4173,4175,0.003951,0.118123,0,260,260,260,0.976559,0,1,-30,30
4173,4175,0.00316,0.12484,0,246,246,246,0.976559,0,1,-30,30
4190,4191,0.003081,0.116543,0,275,275,275,1.02145,0,1,-30,30
4190,4191,0.003022,0.116938,0,274,274,274,1.02145,0,1,-30,30
4196,4197,0.001778,0.098765,0,309,309,309,0.939847,0,1,-30,30
4198,4199,0.001333,0.002667,0,10522,10522,10522,0.964319,0,1,-30,30
4207,4208,0.001837,0.114765,0,266,266,266,0.96432,0,1,-30,30
4207,4208,0.001857,0.114963,0,266,266,266,0.96432,0,1,-30,30
4233,4235,0.003694,0.123852,0,248,248,248,0.952382,0,1,-30,30
4233,4235,0.004543,0.16,0,192,192,192,0.956938,0,1,-30,30
4236,4237,0.003358,0.11121,0,275,275,275,1.011122,0,1,-30,30
4236,4237,0.003812,0.130963,0,233,233,233,1,0,1,-30,30
4242,4244,0.003042,0.111407,0,277,277,277,0.97561,0,1,-30,30
4243,4244,0.005965,0.11121,0,277,277,277,0.953289,0,1,-30,30
4243,4244,0.002963,0.110815,0,279,279,279,0.97561,0,1,-30,30
4242,4244,0.00397,0.111605,0,277,277,277,0.953289,0,1,-30,30
4244,4245,0.000291,0.024792,0,1186,1186,1186,1.005027,0,1,-30,30
4250,4247,7.9e-05,0.000836,0,40922,40922,40922,1,0,1,-30,30
4252,4253,0.003121,0.114765,0,269,269,269,1.002004,0,1,-30,30
4251,4253,0.00316,0.115358,0,268,268,268,0.992064,0,1,-30,30
4268,4269,0.001758,0.100543,0,305,305,305,0.950567,0,1,-30,30
4274,4296,0.000171,0.000313,0.0003,82782,82782,82782,1,6.48,1,-30,30
4276,4277,0.003891,0.112198,0,272,272,272,0.999001,0,1,-30,30
4276,4277,0.003556,0.124642,0,245,245,245,0.999001,0,1,-30,30
4279,4280,0.003931,0.125373,0,244,244,244,1.012146,0,1,-30,30
4281,4282,0.001699,0.122469,0,252,252,252,0.978474,0,1,-30,30
4281,4282,0.001679,0.122469,0,252,252,252,0.98912,0,1,-30,30
4300,5926,0.008933,0.147111,0,236,236,236,1,0,1,-30,30
4301,5926,0.0036,0.008933,0,3573,3573,3573,0,0,1,-30,30
4315,4316,0.004267,0.238617,0,136,136,136,1.035197,0,1,-30,30
4314,4316,0.004642,0.22321,0,139,139,139,0.956938,0,1,-30,30
4314,4316,0.004523,0.216296,0,143,143,143,0.956938,0,1,-30,30
4314,4316,0.00484,0.237037,0,131,131,131,0.94697,0,1,-30,30
5985,4316,0.000457,-0.005194,0,557,557,557,1,0,1,-30,30
4316,4317,0.000796,0.048199,0,557,557,557,0.996016,0,1,-30,30
4317,5985,0.000242,0.047438,0,557,557,557,0,0,1,-30,30
4318,4319,0.003911,0.111407,0,274,274,274,0.984254,0,1,-30,30
4328,4329,0.002331,0.132741,0,233,233,233,0.973708,0,1,-30,30
4335,4336,0.002015,0.106667,0,289,289,289,0.960618,0,1,-30,30
4335,4337,0.001363,0.098528,0,313,313,313,0.95238,0,1,-30,30
4348,4349,0.004741,0.160593,0,192,192,192,0.946073,0,1,-30,30
4354,4357,0.003338,0.109037,0,283,283,283,0.963394,0,1,-30,30
4355,4357,0.003042,0.118519,0,261,261,261,0.96432,0,1,-30,30
4355,4356,0.003694,0.111407,0,277,277,277,0.963394,0,1,-30,30
4354,4356,0.004089,0.12484,0,247,247,247,0.96432,0,1,-30,30
4366,4368,7.9e-05,0.000836,0,40922,40922,40922,1,0,1,-30,30
4365,4368,7.9e-05,0.000836,0,40922,40922,40922,1,0,1,-30,30
4364,4368,7.9e-05,0.000836,0,40922,40922,40922,1,0,1,-30,30
4367,4368,0.00316,0.118321,0,258,258,258,0.97561,0,1,-30,30
4367,4368,0.00324,0.116543,0,262,262,262,0.981351,0,1,-30,30
4371,4372,0.003753,0.122074,0,253,253,253,0.97561,0,1,-30,30
4371,4372,0.00399,0.109235,0,283,283,283,0.96432,0,1,-30,30
4371,4372,0.00399,0.11121,0,278,278,278,0.96432,0,1,-30,30
4380,4378,7.9e-05,0.000836,0,40922,40922,40922,1,0,1,-30,30
4412,4413,0.00318,0.117333,0,263,263,263,0.97561,0,1,-30,30
4412,4413,0.003338,0.122469,0,252,252,252,0.97561,0,1,-30,30
4414,4416,7.9e-05,0.000836,0,40922,40922,40922,1,0,1,-30,30
4421,4422,0.003595,0.118716,0,260,260,260,0.97561,0,1,-30,30
4421,4422,0.003753,0.119309,0,259,259,259,0.968054,0,1,-30,30
1502,4430,0.055185,0.114444,0.0052,242,242,242,1,-0.9,1,-30,30
4444,4446,0.003575,0.123457,0,250,250,250,0.997009,0,1,-30,30
4445,4446,0.003022,0.117728,0,262,262,262,0.985226,0,1,-30,30
4465,4467,0.003951,0.12484,0,245,245,245,0.96432,0,1,-30,30
4465,4467,0.003951,0.12484,0,245,245,245,0.968059,0,1,-30,30
4466,4467,0.003556,0.127407,0,242,242,242,1.02459,0,1,-30,30
4477,4479,0.003141,0.117136,0,264,264,264,0.974664,0,1,-30,30
4481,4482,0.003319,0.108444,0,285,285,285,0.978474,0,1,-30,30
4481,4482,0.003753,0.124642,0,248,248,248,0.968054,0,1,-30,30
4481,4482,0.003081,0.116346,0,265,265,265,0.978474,0,1,-30,30
4486,4487,0.004938,0.161383,0,191,191,191,0.990101,0,1,-30,30
4486,4487,0.004938,0.163951,0,188,188,188,0.990101,0,1,-30,30
4485,4487,0.004346,0.118914,0,259,259,259,0.965249,0,1,-30,30
4496,4497,0.004286,0.164938,0,187,187,187,0.978474,0,1,-30,30
4496,4497,0.007368,0.229136,0,135,135,135,0.978474,0,1,-30,30
4499,4504,0.012598,0.428319,0,81,81,81,1.001,0,1,-30,30
4503,4508,0.001857,0.114963,0,299,299,299,1,0,1,-30,30
4502,4507,0.001857,0.114963,0,299,299,299,1,0,1,-30,30
4501,4506,0.001857,0.114963,0,299,299,299,1,0,1,-30,30
4500,4505,0.001857,0.114963,0,299,299,299,1,0,1,-30,30
4522,4524,0.004356,0.137467,0,221,221,221,1.036269,0,1,-30,30
4523,4524,0.008711,0.1592,0,190,190,190,1.036269,0,1,-30,30
4525,4526,0.019652,0.553288,0,63,63,63,1,0,1,-30,30
4532,4533,0.002016,0.079113,0,438,438,438,1,0,1,-30,30
4537,4538,0.00397,0.118123,0,261,261,261,1,0,1,-30,30
4537,4538,0.003654,0.146765,0,211,211,211,0.987167,0,1,-30,30
4546,4548,0.003951,0.12484,0,245,245,245,0.98912,0,1,-30,30
4547,4548,0.00164,0.118519,0,259,259,259,1.007049,0,1,-30,30
4554,4555,0.000783,0.042936,0,600,600,600,0.996016,0,1,-30,30
4554,4555,0.000776,0.043075,0,600,600,600,0.996016,0,1,-30,30
4558,4559,0.068027,0.942303,0,37,37,37,0.550361,0,1,-30,30
4563,4564,0.021975,0.446914,0,68,68,68,1.027749,0,1,-30,30
4563,4564,0.021975,0.446914,0,68,68,68,1.027749,0,1,-30,30
4563,4565,0.003259,0.119506,0,258,258,258,0.98912,0,1,-30,30
4570,5927,0.000159,-0.006025,0,1186,1186,1186,1.001,0,1,-30,30
4570,5950,0.000229,-0.004571,0,1174,1174,1174,1.001,0,1,-30,30
4570,4571,0.000332,0.025623,0,1186,1186,1186,1.001,0,1,-30,30
4571,5927,0.000173,0.031163,0,1099,1099,1099,0,0,1,-30,30
4571,5950,9e-05,0.029363,0,1166,1166,1166,0,0,1,-30,30
4578,4579,0.001222,0.132,0,238,238,238,0.980394,0,1,-30,30
4578,4580,0.003911,0.12484,0,247,247,247,0.978474,0,1,-30,30
4579,4580,0.003186,0.137758,0,229,229,229,1,0,1,-30,30
4592,4593,0.000996,0.10831,0,293,293,293,0.984249,0,1,-30,30
4595,4597,0.000686,0.047922,0,606,606,606,1,0,1,-30,30
4596,4597,0.000325,0.027493,0,1148,1148,1148,1,0,1,-30,30
4596,4597,0.000325,0.027493,0,1148,1148,1148,1,0,1,-30,30
4615,4617,0.001835,0.101524,0,312,312,312,1.013171,0,1,-30,30
4615,4616,0.001828,0.102078,0,310,310,310,1.003009,0,1,-30,30
4618,4619,0.00397,0.125235,0,244,244,244,1.02459,0,1,-30,30
4618,4619,0.00397,0.125235,0,244,244,244,1.037344,0,1,-30,30
4621,4622,0.000319,0.027355,0,1159,1159,1159,1,0,1,-30,30
4621,4623,0.000339,0.029778,0,1065,1065,1065,1,0,1,-30,30
4630,4631,0.001244,0.137877,0,222,222,222,0.973708,0,1,-30,30
4630,4631,0.000731,0.153284,0,199,199,199,0.963387,0,1,-30,30
4630,4631,0.001244,0.137284,0,223,223,223,0.975614,0,1,-30,30
4638,4639,0.003081,0.115556,0,271,271,271,0.97561,0,1,-30,30
4638,4639,0.003081,0.115556,0,271,271,271,0.97561,0,1,-30,30
4659,4661,0.001752,0.102285,0,310,310,310,0.984249,0,1,-30,30
4659,4660,0.001752,0.102285,0,310,310,310,0.974656,0,1,-30,30
4669,4670,0.003068,0.155609,0,204,204,204,1.003009,0,1,-30,30
4669,4670,0.001364,0.100069,0,317,317,317,0.994033,0,1,-30,30
4669,4670,0.003061,0.156163,0,203,203,203,0.994033,0,1,-30,30
4672,4674,0.003931,0.124247,0,249,249,249,0.96432,0,1,-30,30
4672,4673,0.003101,0.124642,0,248,248,248,0.953289,0,1,-30,30
4683,5979,0.001745,0.092867,0,372,372,372,1,0,1,-30,30
4684,5970,0.00018,-0.007687,0,1188,1188,1188,1,0,1,-30,30
4684,5979,0.000125,-0.007618,0,1188,1188,1188,1,0,1,-30,30
4685,5970,0.000166,0.035111,0,976,976,976,0,0,1,-30,30
4685,5979,0.000201,0.034834,0,983,983,983,0,0,1,-30,30
4695,4696,0.002016,0.004031,0,7637,7637,7637,1,0,1,-30,30
4698,4699,0.001857,0.121086,0,252,252,252,0.96432,0,1,-30,30
4698,4699,0.003773,0.122667,0,249,249,249,0.952382,0,1,-30,30
4698,4699,0.001857,0.121086,0,252,252,252,0.97561,0,1,-30,30
4699,4700,6.2e-05,0.031787,0,993,993,993,1,0,1,-30,30
4699,4700,6.2e-05,0.031856,0,991,991,991,1,0,1,-30,30
4704,4706,0.003556,0.112,0,274,274,274,0.974664,0,1,-30,30
4704,4706,0.003556,0.118519,0,259,259,259,0.974664,0,1,-30,30
4704,4706,0.003615,0.113185,0,271,271,271,0.974664,0,1,-30,30
4704,4706,0.003674,0.123062,0,250,250,250,0.96432,0,1,-30,30
4711,4712,0.00316,0.125432,0,245,245,245,1.026695,0,1,-30,30
4711,4712,0.003951,0.112988,0,272,272,272,1.026695,0,1,-30,30
4735,4736,0.000208,0.016413,0,1769,1769,1769,0.947871,0,1,-30,30
4734,4736,0.000208,0.014751,0,1746,1746,1746,0.947871,0,1,-30,30
4733,4736,0.000208,0.016413,0,1922,1922,1922,0.947871,0,1,-30,30
4732,4736,0.000208,0.016413,0,1922,1922,1922,0.947871,0,1,-30,30
4731,4736,0.000208,0.016413,0,1769,1769,1769,0.947871,0,1,-30,30
4730,4736,0.000208,0.016413,0,1769,1769,1769,0.947871,0,1,-30,30
4729,4736,0.000208,0.016413,0,1922,1922,1922,0.947871,0,1,-30,30
4728,4736,0.000208,0.016413,0,1922,1922,1922,0.947871,0,1,-30,30
4727,4736,0.000319,0.024307,0,1187,1187,1187,1,0,1,-30,30
4743,4744,0.003121,0.125827,0,245,245,245,1.011122,0,1,-30,30
4743,4744,0.003852,0.126815,0,244,244,244,1.011122,0,1,-30,30
4765,4766,0.001975,0.126025,0,242,242,242,0.963394,0,1,-30,30
4765,4766,0.001956,0.125037,0,244,244,244,0.952382,0,1,-30,30
4765,4766,0.001956,0.125037,0,244,244,244,0.963394,0,1,-30,30
4767,4768,0.005057,0.160988,0,194,194,194,0.912407,0,1,-30,30
4767,4768,0.005057,0.160988,0,194,194,194,0.912407,0,1,-30,30
4788,4789,0.017333,0.441333,0,69,69,69,0.971818,0,1,-30,30
4795,4796,0.004247,0.159407,0,192,192,192,0.959693,0,1,-30,30
4794,5928,0.004217,0.223476,0,155,155,155,1,0,1,-30,30
4796,5928,0.000699,-0.004709,0,654,654,654,0.996016,0,1,-30,30
4796,4797,0.000686,0.048546,0,650,650,650,0.996016,0,1,-30,30
4797,5928,1.4e-05,0.052839,0,649,649,649,0,0,1,-30,30
4801,4802,0.00316,0.125235,0,246,246,246,1.002005,0,1,-30,30
4801,4802,0.001675,0.121284,0,254,254,254,1.002005,0,1,-30,30
4805,4806,0.003812,0.120099,0,256,256,256,0.953289,0,1,-30,30
4825,4826,0.003556,0.118519,0,262,262,262,0.946073,0,1,-30,30
4825,4826,0.003279,0.113185,0,274,274,274,0.95329,0,1,-30,30
4831,4833,0.001679,0.099753,0,306,306,306,0.961535,0,1,-30,30
4831,4833,0.001659,0.099556,0,307,307,307,0.950567,0,1,-30,30
4842,4844,0.002016,0.079113,0,438,438,438,1,0,1,-30,30
4841,4843,0.002016,0.079113,0,438,438,438,1,0,1,-30,30
4847,4851,0.002431,0.093213,0,368,368,368,1,0,1,-30,30
4848,4851,0.002431,0.092874,0,369,369,369,1,0,1,-30,30
4849,4851,0.002431,0.093428,0,367,367,367,1,0,1,-30,30
4850,4851,0.002431,0.09349,0,367,367,367,1,0,1,-30,30
4852,4854,0.003062,0.115951,0,266,266,266,0.997009,0,1,-30,30
4852,4853,0.004267,0.15763,0,196,196,196,1.043841,0,1,-30,30
4852,4853,0.003101,0.117531,0,263,263,263,0.997009,0,1,-30,30
4852,4853,0.003615,0.121284,0,254,254,254,0.985226,0,1,-30,30
4854,4855,0.000339,0.027008,0,1174,1174,1174,1,0,1,-30,30
4853,4855,0.000395,0.027216,0,1165,1165,1165,1,0,1,-30,30
4853,4855,0.000325,0.027632,0,1148,1148,1148,1,0,1,-30,30
4872,4873,0.00316,0.110617,0,278,278,278,1.001002,0,1,-30,30
4872,4873,0.00316,0.118519,0,260,260,260,1.001002,0,1,-30,30
4877,4878,0.005136,0.160988,0,194,194,194,0.863561,0,1,-30,30
4883,4884,0.001975,0.165926,0,186,186,186,0.993049,0,1,-30,30
4883,4884,0.003002,0.173235,0,178,178,178,0.957851,0,1,-30,30
4882,5951,0.0034,0.084557,0,408,408,408,1,0,1,-30,30
4884,4885,0.000332,0.024792,0,1186,1186,1186,1.001,0,1,-30,30
4884,5951,0.000229,-0.004363,0,1186,1186,1186,1.001,0,1,-30,30
4885,5951,9.7e-05,0.029155,0,1175,1175,1175,0,0,1,-30,30
4888,4889,0.003911,0.124642,0,248,248,248,0.952386,0,1,-30,30
4888,4889,0.003951,0.124247,0,249,249,249,0.952386,0,1,-30,30
4888,4889,0.003556,0.126222,0,245,245,245,0.952386,0,1,-30,30
4906,4907,0.003516,0.122667,0,249,249,249,0.973708,0,1,-30,30
4906,4907,0.003062,0.116741,0,262,262,262,0.973708,0,1,-30,30
4910,4911,0.000332,0.025069,0,1186,1186,1186,1,0,1,-30,30
4910,4911,0.000319,0.025,0,1186,1186,1186,1,0,1,-30,30
4926,4928,0.003062,0.12484,0,249,249,249,0.955109,0,1,-30,30
4926,4927,0.003121,0.12484,0,247,247,247,0.96432,0,1,-30,30
4927,4929,0.000803,0.039335,0,600,600,600,0.996016,0,1,-30,30
4928,4929,0.000325,0.025,0,1186,1186,1186,1.005027,0,1,-30,30
4933,4935,0.000305,0.024862,0,1186,1186,1186,1.005027,0,1,-30,30
4941,4943,0.005037,0.159012,0,194,194,194,0.978474,0,1,-30,30
4940,4943,0.004523,0.156049,0,198,198,198,0.978474,0,1,-30,30
4941,4943,0.004919,0.159012,0,194,194,194,0.978474,0,1,-30,30
4942,4943,0.002212,0.125432,0,251,251,251,0.928505,0,1,-30,30
4943,4944,0.000319,0.024792,0,1186,1186,1186,1.005027,0,1,-30,30
4943,4944,0.000325,0.025,0,1186,1186,1186,1.005027,0,1,-30,30
4947,4948,0.003002,0.118716,0,257,257,257,0.968054,0,1,-30,30
4947,4948,0.003002,0.118716,0,257,257,257,0.98912,0,1,-30,30
4952,4953,0.003121,0.12563,0,243,243,243,1.011122,0,1,-30,30
4952,4953,0.003951,0.125235,0,244,244,244,1.011122,0,1,-30,30
4952,4953,0.003121,0.12563,0,243,243,243,0.999001,0,1,-30,30
4966,4967,0.003378,0.121481,0,254,254,254,0.974664,0,1,-30,30
4983,4985,0.00316,0.11516,0,268,268,268,0.983282,0,1,-30,30
4983,4985,0.003595,0.120889,0,255,255,255,1.029866,0,1,-30,30
4982,5929,0.003449,0.092452,0,374,374,374,1,0,1,-30,30
4981,5980,0.001766,0.09169,0,377,377,377,1,0,1,-30,30
4980,5986,0.001821,0.088227,0,392,392,392,1,0,1,-30,30
4984,5929,0.00027,-0.005332,0,1186,1186,1186,1.002005,0,1,-30,30
4984,5952,0.000249,-0.005471,0,1186,1186,1186,1.002005,0,1,-30,30
4985,5971,0.000125,-0.007687,0,1186,1186,1186,1,0,1,-30,30
4984,5980,0.000173,-0.007895,0,1186,1186,1186,1.002005,0,1,-30,30
4984,5986,0.000132,-0.010942,0,1186,1186,1186,1.002005,0,1,-30,30
4986,5929,5.5e-05,0.032756,0,1046,1046,1046,0,0,1,-30,30
4986,5952,6.9e-05,0.032895,0,1041,1041,1041,0,0,1,-30,30
4986,5971,0.000201,0.034834,0,983,983,983,0,0,1,-30,30
4986,5980,0.000166,0.034834,0,983,983,983,0,0,1,-30,30
4986,5986,0.000208,0.038643,0,886,886,886,0,0,1,-30,30
4987,4989,7.9e-05,0.000836,0,40922,40922,40922,1,0,1,-30,30
4988,4989,0.004207,0.160988,0,190,190,190,1,0,1,-30,30
4988,4989,0.004227,0.159012,0,192,192,192,0.978474,0,1,-30,30
4988,4989,0.003516,0.121086,0,253,253,253,1.009082,0,1,-30,30
4994,4996,0.001925,0.101801,0,310,310,310,0.939851,0,1,-30,30
4994,4995,0.001835,0.101177,0,311,311,311,0.948768,0,1,-30,30
5003,5005,0.001956,0.126025,0,244,244,244,0.953289,0,1,-30,30
5004,5005,0.001956,0.125037,0,246,246,246,0.953289,0,1,-30,30
5002,5953,0.001814,0.090651,0,381,381,381,1,0,1,-30,30
5001,5981,0.00277,0.094945,0,364,364,364,1,0,1,-30,30
5000,5987,0.004862,0.2241,0,155,155,155,1,0,1,-30,30
5006,5953,0.000145,-0.011288,0,1184,1184,1184,1.002005,0,1,-30,30
5005,5007,0.000319,0.027355,0,1159,1159,1159,1,0,1,-30,30
5006,5981,0.000291,-0.00554,0,1184,1184,1184,1.002005,0,1,-30,30
5005,5007,0.000693,0.048615,0,605,605,605,1.002005,0,1,-30,30
5005,5987,0.000471,-0.005263,0,605,605,605,1.002005,0,1,-30,30
5007,5953,0.000187,0.038712,0,885,885,885,0,0,1,-30,30
5007,5981,2.8e-05,0.032895,0,1041,1041,1041,0,0,1,-30,30
5007,5987,0.000235,0.053324,0,605,605,605,0,0,1,-30,30
5011,5012,0.004563,0.160988,0,192,192,192,0.978477,0,1,-30,30
5011,5012,0.00721,0.231704,0,134,134,134,0.946073,0,1,-30,30
5016,5019,0.011852,0.355556,0,97,97,97,1,0,1,-30,30
5015,5018,0.011852,0.355556,0,97,97,97,1,0,1,-30,30
5014,5017,0.011852,0.355556,0,97,97,97,1,0,1,-30,30
5020,5022,0.003378,0.121481,0,254,254,254,0.95329,0,1,-30,30
5024,5025,0.003378,0.121936,0,253,253,253,0.953289,0,1,-30,30
5028,5029,0.001975,0.115951,0,265,265,265,1.026695,0,1,-30,30
5030,5031,0.001817,0.118716,0,259,259,259,0.989123,0,1,-30,30
5035,5036,0.003358,0.12563,0,245,245,245,0.976559,0,1,-30,30
5035,5036,0.00316,0.116938,0,263,263,263,0.976559,0,1,-30,30
5064,5065,0.003536,0.12563,0,245,245,245,0.96432,0,1,-30,30
5082,5083,0.001679,0.089482,0,341,341,341,0.983284,0,1,-30,30
5092,5094,0.000332,0.025069,0,1186,1186,1186,1,0,1,-30,30
5092,5093,0.000332,0.025069,0,1186,1186,1186,1,0,1,-30,30
5091,5093,0.000339,0.024446,0,1186,1186,1186,1,0,1,-30,30
5091,5094,0.000332,0.025069,0,1187,1187,1187,1,0,1,-30,30
5100,5101,0.000346,0.025346,0,1186,1186,1186,1,0,1,-30,30
5100,5101,0.000332,0.025208,0,1186,1186,1186,1,0,1,-30,30
5108,5109,0.003042,0.118321,0,261,261,261,0.997009,0,1,-30,30
5115,5116,0.000325,0.027701,0,1145,1145,1145,1,0,1,-30,30
5996,5997,0.000694,0.05125,0,674,674,674,1.035197,0,1,-30,30
5995,5997,0.000631,0.05,0,691,691,691,1,0,1,-30,30
6002,6003,0.0006,0.028981,0,1192,1192,1192,0.980392,0,1,-30,30
6004,6005,0.000419,0.025313,0,1364,1364,1364,1.001,0,1,-30,30
6011,6012,0.000212,0.018819,0,599,599,599,0.929366,0,1,-30,30
6014,6016,0.000403,0.025619,0,1348,1348,1348,1.001,0,1,-30,30
6015,6016,0.000403,0.025619,0,1348,1348,1348,1.001,0,1,-30,30
6031,6228,0.003714,0.012701,0,425,425,425,1,-23.8,1,-30,30
6229,6034,0.000125,0.003125,0,11039,11039,11039,1.04384,0,1,-30,30
6033,6229,0.000198,0.004938,0,6986,6986,6986,1.126727,-6.75,1,-30,30
