bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
6052,6054,6.8e-05,0.01825,0,1892,1892,1892,0.989122,0,1,-30,30
6053,6055,0.000151,0.017549,0,1968,1968,1968,0.989122,0,1,-30,30
6065,6066,9.3e-05,0.01825,0,1892,1892,1892,0.989122,0,1,-30,30
6070,6072,0.0004,0.03,0,1151,1151,1151,0.971818,0,1,-30,30
6230,6071,0.000119,0.013827,0,599,599,599,1,-2.9,1,-30,30
6088,6089,0.000139,0.013299,0,2596,2596,2596,1.013171,0,1,-30,30
6092,6095,0.000719,0.04375,0,790,790,790,1.033058,0,1,-30,30
6093,6094,0.000719,0.04375,0,790,790,790,0.975614,0,1,-30,30
6098,6100,0.000125,0.046125,0,749,749,749,1.0142,0,1,-30,30
6099,6100,0.000125,0.046125,0,749,749,749,1.0142,0,1,-30,30
6102,6231,4.4e-05,0.001063,0,1900,1900,1900,1,1.91,1,-30,30
6104,6105,0.0006,0.030687,0,1125,1125,1125,0.980393,0,1,-30,30
6104,6105,0.000381,0.026838,0,1287,1287,1287,0.971819,0,1,-30,30
6112,6113,0.0005,0.03015,0,1145,1145,1145,0.980392,0,1,-30,30
6116,6117,0.0006,0.030081,0,1148,1148,1148,0.932835,0,1,-30,30
6116,6117,0.0005,0.026231,0,1316,1316,1316,0.980393,0,1,-30,30
6124,6126,0.000136,0.015151,0,2279,2279,2279,0.962468,0,1,-30,30
6129,6131,0.000313,0.01875,0,1842,1842,1842,0.990095,0,1,-30,30
6136,6137,0.0003,0.027769,0,1244,1244,1244,0.971821,0,1,-30,30
6233,6150,2.7e-05,0.009838,0,999,999,999,0.950029,-7.22,1,-30,30
6232,6150,2.7e-05,0.009838,0,999,999,999,0.950029,-7.22,1,-30,30
6152,6153,0.0004,0.044413,0,778,778,778,0.92937,0,1,-30,30
6234,6159,0.000119,0.014321,0,2411,2411,2411,0,0,1,-30,30
6166,6167,0.0002,0.0188,0,1837,1837,1837,0.939853,0,1,-30,30
6180,6181,0.000731,0.045162,0,765,765,765,0.947864,0,1,-30,30
6180,6181,0.000731,0.045231,0,764,764,764,0.94877,0,1,-30,30
6184,6185,0.0003,0.022881,0,1509,1509,1509,0.978474,0,1,-30,30
6204,6205,0.000338,0.020438,0,1689,1689,1689,0.971821,0,1,-30,30
6235,6205,6.2e-05,0.00675,0,1629,1629,1629,1.133606,-15.01,1,-30,30
6210,6211,0.000554,0.031524,0,1096,1096,1096,0.966184,0,1,-30,30
6214,6215,0.0004,0.025687,0,1344,1344,1344,0.938964,0,1,-30,30
6214,6215,0.0003,0.025487,0,1355,1355,1355,0.955109,0,1,-30,30
6214,6215,0.0004,0.025413,0,1359,1359,1359,0.932835,0,1,-30,30
6216,6217,0.0005,0.02805,0,1231,1231,1231,0.980392,0,1,-30,30
6158,6234,2.1e-05,0.016116,0,2143,2143,2143,1.012146,0,1,-30,30
6241,6242,0.00055,0.04302,0,803,803,803,0.990093,0,1,-30,30
6237,6251,6e-06,0.000625,0,55237,55237,55237,0.97561,0,1,-30,30
6237,6250,0.000632,0.015684,0,2200,2200,2200,1.014351,1.32,1,-30,30
6255,6238,7.5e-05,0.007931,0,1399,1399,1399,1,-2.93,1,-30,30
6254,6239,7.5e-05,0.007931,0,1399,1399,1399,1,-2.93,1,-30,30
6260,6261,0.000181,0.01425,0,1866,1866,1866,0.991083,0,1,-30,30
6263,6264,0.0012,0.08215,0,421,421,421,0.971818,0,1,-30,30
6263,6264,0.000397,0.049841,0,693,693,693,0.995025,0,1,-30,30
6263,6264,0.0002,0.018669,0,1850,1850,1850,0.956943,0,1,-30,30
6265,6266,0.000312,0.028362,0,1218,1218,1218,0.97182,0,1,-30,30
6275,6276,0.000125,0.026499,0,1303,1303,1303,1.0142,0,1,-30,30
6273,6276,0.000125,0.026499,0,1303,1303,1303,1.0142,0,1,-30,30
6274,6276,0.000125,0.026499,0,1303,1303,1303,1.0142,0,1,-30,30
6272,6276,0.000125,0.026499,0,1303,1303,1303,1.0142,0,1,-30,30
6277,6278,0.00015,0.023481,0,1471,1471,1471,0.971817,0,1,-30,30
6277,6278,0.000287,0.026931,0,1282,1282,1282,0.971817,0,1,-30,30
6283,6240,3.8e-05,0.00375,0,1399,1399,1399,1,5.86,1,-30,30
115,6286,0,0.019737,0,1735,1735,1735,1.092105,0,1,-30,30
116,6287,0,0.019737,0,1735,1735,1735,1.092105,0,1,-30,30
203,6288,0,0.54184,0,64,64,64,1.044444,0,1,-30,30
233,6289,0,0.142857,0,241,241,241,1.111111,0,1,-30,30
233,6290,0,0.219149,0,157,157,157,1.111111,0,1,-30,30
274,6291,0,0.366794,0,94,94,94,1,0,1,-30,30
274,6292,0,0.366794,0,94,94,94,1,0,1,-30,30
273,6293,0,0.366794,0,94,94,94,1,0,1,-30,30
273,6294,0,0.366794,0,94,94,94,1,0,1,-30,30
369,6295,0,0.128409,0,268,268,268,1.048889,0,1,-30,30
370,6296,0,0.15,0,229,229,229,1.060526,0,1,-30,30
371,6297,0,0.15,0,229,229,229,1.060526,0,1,-30,30
497,6298,0,0.012611,0,1070,1070,1070,1.052632,0,1,-30,30
498,6299,0,0.012611,0,1118,1118,1118,1.052632,0,1,-30,30
499,6300,0,0.012611,0,1109,1109,1109,1.052632,0,1,-30,30
500,6301,0,0.012611,0,1073,1073,1073,1.052632,0,1,-30,30
503,6303,0,0.048207,0,712,712,712,1.080978,0,1,-30,30
502,6304,0,0.048207,0,712,712,712,1.080978,0,1,-30,30
504,6305,0,0.043965,0,779,779,779,1.065789,0,1,-30,30
504,6306,0,0.03442,0,995,995,995,1.060526,0,1,-30,30
504,6307,0,0.06506,0,527,527,527,1.060526,0,1,-30,30
528,6308,0,0.161429,0,213,213,213,1.054667,0,1,-30,30
528,6309,0,0.17931,0,192,192,192,1.054667,0,1,-30,30
528,6310,0,0.161429,0,213,213,213,1.054667,0,1,-30,30
528,6311,0,0.17931,0,192,192,192,1.054667,0,1,-30,30
528,6312,0,0.17931,0,192,192,192,1.054667,0,1,-30,30
2809,6313,0,0.044965,0,764,764,764,1.080978,0,1,-30,30
626,6314,0,0.166743,0,206,206,206,1.026879,0,1,-30,30
668,6315,0,0.012685,0,1077,1077,1077,1.092105,0,1,-30,30
667,6316,0,0.012685,0,1073,1073,1073,1.092105,0,1,-30,30
666,6317,0,0.012685,0,1053,1053,1053,1.092105,0,1,-30,30
665,6318,0,0.012685,0,1014,1014,1014,1.092105,0,1,-30,30
686,6319,0,0.009303,0,1463,1463,1463,1.092105,0,1,-30,30
688,6320,0,0.009303,0,1460,1460,1460,1.092105,0,1,-30,30
695,6321,0,0.200062,0,172,172,172,1.013333,0,1,-30,30
695,6322,0,0.200062,0,172,172,172,1.013333,0,1,-30,30
695,6323,0,0.200062,0,172,172,172,1.013333,0,1,-30,30
694,6324,0,0.200062,0,172,172,172,1.013333,0,1,-30,30
694,6325,0,0.200062,0,172,172,172,1.013333,0,1,-30,30
694,6326,0,0.200062,0,172,172,172,1.013333,0,1,-30,30
716,6327,0,0.453182,0,76,76,76,1.088889,0,1,-30,30
716,6328,0,0.453182,0,76,76,76,1.088889,0,1,-30,30
897,6329,0,0.008909,0,1433,1433,1433,1.092105,0,1,-30,30
899,6330,0,0.008909,0,1549,1549,1549,1.092105,0,1,-30,30
900,6331,0,0.008909,0,1405,1405,1405,1.092105,0,1,-30,30
1050,6332,0,0.048207,0,713,713,713,1.080978,0,1,-30,30
1057,6333,0,0.054074,0,634,634,634,1.077631,0,1,-30,30
1060,6334,0,0.012685,0,1068,1068,1068,1.092105,0,1,-30,30
1064,6336,0,0.012611,0,1078,1078,1078,1.092105,0,1,-30,30
1063,6337,0,0.012611,0,1077,1077,1077,1.092105,0,1,-30,30
1069,6338,0,0.009257,0,1809,1809,1809,1.092105,0,1,-30,30
1070,6339,0,0.009257,0,1787,1787,1787,1.092105,0,1,-30,30
1085,6340,0,0.009257,0,1791,1791,1791,1.065789,0,1,-30,30
1084,6341,0,0.009257,0,1743,1743,1743,1.065789,0,1,-30,30
73,6342,0,0.06579,0,522,522,522,1.096667,0,1,-30,30
72,6343,0,0.06579,0,522,522,522,1.096667,0,1,-30,30
2115,6344,0,0.1,0,344,344,344,1.057778,0,1,-30,30
1180,6345,0,0.01954,0,1759,1759,1759,1.088844,0,1,-30,30
1181,6346,0,0.020227,0,1699,1699,1699,1.088844,0,1,-30,30
1182,6347,0,0.01954,0,413,413,413,1.088844,0,1,-30,30
1183,6349,0,0.021576,0,1588,1588,1588,1.092105,0,1,-30,30
1450,6350,0,0.2424,0,142,142,142,1.075778,0,1,-30,30
1450,6351,0,0.2424,0,142,142,142,1.075778,0,1,-30,30
1450,6352,0,0.2424,0,142,142,142,1.075778,0,1,-30,30
1450,6353,0,0.2424,0,142,142,142,1.075778,0,1,-30,30
1450,6354,0,0.2424,0,142,142,142,1.075778,0,1,-30,30
1450,6355,0,0.2424,0,142,142,142,1.075778,0,1,-30,30
1305,6356,0,0.012685,0,1096,1096,1096,1.092105,0,1,-30,30
1302,6357,0,0.012685,0,1114,1114,1114,1.092105,0,1,-30,30
1304,6358,0,0.012611,0,1131,1131,1131,1.092105,0,1,-30,30
1303,6359,0,0.012611,0,1073,1073,1073,1.092105,0,1,-30,30
1345,6360,0,0.181818,0,189,189,189,1.044444,0,1,-30,30
1345,6361,0,0.181818,0,189,189,189,1.044444,0,1,-30,30
1370,6362,0,0.041231,0,833,833,833,1.0948,0,1,-30,30
1369,6363,0,0.273494,0,126,126,126,1.062667,0,1,-30,30
1436,6364,0,0.032831,0,1046,1046,1046,1.044444,0,1,-30,30
1584,6365,0,0.012685,0,1045,1045,1045,1.092105,0,1,-30,30
1585,6366,0,0.012685,0,1057,1057,1057,1.092105,0,1,-30,30
1586,6367,0,0.012685,0,1064,1064,1064,1.092105,0,1,-30,30
1587,6368,0,0.012685,0,1083,1083,1083,1.092105,0,1,-30,30
1615,6369,0,0.345838,0,100,100,100,1.044444,0,1,-30,30
1776,6370,0,0.009303,0,1503,1503,1503,1.065789,0,1,-30,30
1775,6371,0,0.009303,0,1415,1415,1415,1.065789,0,1,-30,30
2023,6372,0,0.008909,0,1557,1557,1557,1.065789,0,1,-30,30
2024,6373,0,0.008909,0,1454,1454,1454,1.065789,0,1,-30,30
2053,6374,0,0.042476,0,809,809,809,1.062222,0,1,-30,30
2068,6375,0,0.012685,0,1047,1047,1047,1.092105,0,1,-30,30
2069,6376,0,0.012685,0,1081,1081,1081,1.092105,0,1,-30,30
2070,6377,0,0.012685,0,1083,1083,1083,1.092105,0,1,-30,30
2071,6378,0,0.012685,0,1082,1082,1082,1.092105,0,1,-30,30
2072,6379,0,0.012685,0,1082,1082,1082,1.092105,0,1,-30,30
2073,6380,0,0.012685,0,969,969,969,1.092105,0,1,-30,30
2143,6381,0,0.041112,0,835,835,835,1.081067,0,1,-30,30
2172,6382,0,0.029081,0,1182,1182,1182,1.080888,0,1,-30,30
2207,6383,0,0.044965,0,764,764,764,1.080978,0,1,-30,30
2208,6384,0,0.020227,0,1697,1697,1697,1.088844,0,1,-30,30
2209,6385,0,0.021197,0,1616,1616,1616,1.103079,0,1,-30,30
2672,6387,0,0.312857,0,110,110,110,1.054667,0,1,-30,30
2672,6388,0,0.312857,0,110,110,110,1.054667,0,1,-30,30
2672,6389,0,0.312857,0,110,110,110,1.054667,0,1,-30,30
2672,6390,0,0.312857,0,110,110,110,1.054667,0,1,-30,30
2628,6391,0,0.048207,0,712,712,712,1.080978,0,1,-30,30
2714,6392,0,0.17125,0,201,201,201,1.053333,0,1,-30,30
2714,6393,0,0.13875,0,248,248,248,1.049777,0,1,-30,30
2720,6394,0,0.329412,0,105,105,105,1.053333,0,1,-30,30
2720,6395,0,0.329412,0,105,105,105,1.053333,0,1,-30,30
2720,6396,0,0.329412,0,105,105,105,1.053333,0,1,-30,30
2737,6397,0,0.181636,0,189,189,189,1.088889,0,1,-30,30
2833,6398,0,0.044965,0,764,764,764,1.080978,0,1,-30,30
2832,6399,0,0.044965,0,764,764,764,1.080978,0,1,-30,30
382,6400,0,0.031723,0,1082,1082,1082,1.044444,0,1,-30,30
3074,6401,0,0.0516,0,666,666,666,1.07511,0,1,-30,30
3073,6402,0,0.0516,0,666,666,666,1.07511,0,1,-30,30
3077,6403,0,0.0592,0,579,579,579,1.092105,0,1,-30,30
3077,6404,0,0.0596,0,575,575,575,1.092105,0,1,-30,30
3076,6405,0,0.05972,0,574,574,574,1.092105,0,1,-30,30
1751,6406,0,0.012685,0,1059,1059,1059,1.092105,0,1,-30,30
1750,6407,0,0.012685,0,1040,1040,1040,1.092105,0,1,-30,30
3167,6408,0,0.03299,0,1041,1041,1041,1.04,0,1,-30,30
3168,6409,0,0.034269,0,1000,1000,1000,1.060526,0,1,-30,30
3254,6410,0,0.009303,0,1543,1543,1543,1.092105,0,1,-30,30
3271,6411,0,0.144154,0,239,239,239,1.066667,0,1,-30,30
3271,6412,0,0.144154,0,239,239,239,1.066667,0,1,-30,30
3336,6413,0,0.008909,0,1541,1541,1541,1.092105,0,1,-30,30
3337,6414,0,0.008909,0,1563,1563,1563,1.092105,0,1,-30,30
3338,6415,0,0.008909,0,1551,1551,1551,1.092105,0,1,-30,30
3335,6416,0,0.008909,0,1536,1536,1536,1.092105,0,1,-30,30
3364,6417,0,0.389792,0,89,89,89,1.044444,0,1,-30,30
3391,6418,0,0.009303,0,1580,1580,1580,1.092105,0,1,-30,30
3392,6419,0,0.009303,0,1448,1448,1448,1.092105,0,1,-30,30
3497,6420,0,0.021485,0,1594,1594,1594,1.103079,0,1,-30,30
3496,6421,0,0.021485,0,1594,1594,1594,1.103079,0,1,-30,30
3495,6422,0,0.021485,0,1594,1594,1594,1.103079,0,1,-30,30
3494,6423,0,0.019737,0,1735,1735,1735,1.092105,0,1,-30,30
3511,6424,0,0.31817,0,108,108,108,1.073333,0,1,-30,30
3553,6425,0,0.044965,0,764,764,764,1.080978,0,1,-30,30
3552,6426,0,0.020227,0,1697,1697,1697,1.088844,0,1,-30,30
3627,6427,0,0.733548,0,47,47,47,1.044444,0,1,-30,30
3708,6428,0,0.431133,0,81,81,81,1,0,1,-30,30
3708,6429,0,0.431017,0,81,81,81,1,0,1,-30,30
3691,6430,0,0.046748,0,735,735,735,1.066667,0,1,-30,30
3746,6431,0,0.155048,0,222,222,222,1,0,1,-30,30
3745,6432,0,0.155048,0,222,222,222,1,0,1,-30,30
3744,6433,0,0.155048,0,222,222,222,1,0,1,-30,30
3749,6434,0,0.327904,0,105,105,105,1.05641,0,1,-30,30
3749,6435,0,0.327904,0,105,105,105,1.05641,0,1,-30,30
3749,6436,0,0.327904,0,105,105,105,1.05641,0,1,-30,30
3749,6437,0,0.327904,0,105,105,105,1.05641,0,1,-30,30
3828,6438,0,0.0774,0,443,443,443,1.052632,0,1,-30,30
3827,6439,0,0.06037,0,568,568,568,1.031422,0,1,-30,30
3826,6440,0,0.0774,0,443,443,443,1.052632,0,1,-30,30
3825,6441,0,0.0774,0,443,443,443,1.052632,0,1,-30,30
4013,6442,0,0.317591,0,109,109,109,1.022222,0,1,-30,30
4018,6443,0,0.329412,0,105,105,105,1.044444,0,1,-30,30
4018,6444,0,0.329412,0,105,105,105,1.044444,0,1,-30,30
4075,6445,0,0.733625,0,47,47,47,1.08,0,1,-30,30
4170,6446,0,0.088828,0,387,387,387,1.022222,0,1,-30,30
4170,6447,0,0.088828,0,387,387,387,1.022222,0,1,-30,30
4214,6448,0,0.009303,0,1565,1565,1565,1.092105,0,1,-30,30
4213,6449,0,0.009303,0,1455,1455,1455,1.092105,0,1,-30,30
1706,6450,0,0.035942,0,955,955,955,1.081023,0,1,-30,30
1705,6451,0,0.019697,0,529,529,529,1.088844,0,1,-30,30
1703,6452,0,0.037419,0,915,915,915,1.11579,0,1,-30,30
1702,6453,0,0.037117,0,923,923,923,1.11579,0,1,-30,30
4280,6454,0,0.244364,0,141,141,141,1.044444,0,1,-30,30
4280,6455,0,0.244364,0,141,141,141,1.044444,0,1,-30,30
4289,6456,0,0.3396,0,103,103,103,1.069841,0,1,-30,30
4311,6457,0,0.012611,0,1084,1084,1084,1.092105,0,1,-30,30
4310,6458,0,0.012611,0,1074,1074,1074,1.092105,0,1,-30,30
4319,6459,0,0.1992,0,173,173,173,1.044444,0,1,-30,30
4319,6460,0,0.1992,0,173,173,173,1.044444,0,1,-30,30
4319,6461,0,0.1992,0,173,173,173,1.044444,0,1,-30,30
4528,6462,0,0.092765,0,370,370,370,1.065789,0,1,-30,30
4528,6463,0,0.092765,0,370,370,370,1.065789,0,1,-30,30
4716,6464,0,0.012769,0,1030,1030,1030,1.044444,0,1,-30,30
4717,6465,0,0.012769,0,1052,1052,1052,1.044444,0,1,-30,30
4718,6466,0,0.012769,0,1053,1053,1053,1.044444,0,1,-30,30
4719,6467,0,0.012769,0,1119,1119,1119,1.044444,0,1,-30,30
4785,6468,0,0.050588,0,679,679,679,1.048889,0,1,-30,30
4785,6469,0,0.050588,0,679,679,679,1.048889,0,1,-30,30
4784,6470,0,0.050588,0,679,679,679,1.048889,0,1,-30,30
4817,6471,0,0.16148,0,213,213,213,1.155555,0,1,-30,30
4965,6472,0,0.044965,0,764,764,764,1.080978,0,1,-30,30
4964,6473,0,0.044965,0,764,764,764,1.080978,0,1,-30,30
5036,6474,0,0.15125,0,227,227,227,1.044444,0,1,-30,30
5036,6475,0,0.15125,0,227,227,227,1.044444,0,1,-30,30
