bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,10,0.0087,0.04508,0.03012,161,161,161,0,0,1,-30,30
2,5,0.04168,0.15499,0.06378,172.6,172.6,172.6,0,0,1,-30,30
2,2971,0.0113,0.0609,0.01935,179.1,179.1,179.1,0,0,1,-30,30
3,32,0.02285,0.1258,0.02312,129.8,129.8,129.8,0,0,1,-30,30
4,5,0.00021,0.0011,0,99999,99999,99999,0,0,1,-30,30
5,47,0.01779,0.09175,0.1489,168.8,168.8,168.8,0,0,1,-30,30
6,7,0.01146,0.06161,0.01521,118.9,118.9,118.9,0,0,1,-30,30
6,3839,0.06146,0.23913,0.02814,132.4,132.4,132.4,0,0,1,-30,30
7,3142,0.01943,0.08611,0.03098,154.4,154.4,154.4,0,0,1,-30,30
8,9,0.04045,0.19503,0.02577,143.7,143.7,143.7,0,0,1,-30,30
8,34,0.03445,0.15102,0.02567,125.9,125.9,125.9,0,0,1,-30,30
8,2798,0.03757,0.171,0.015,165,165,165,0,0,1,-30,30
10,11,0.03459,0.13093,0.02825,179.5,179.5,179.5,0,0,1,-30,30
12,14,0.00024,0.00103,0,99999,99999,99999,0,0,1,-30,30
12,15,0.00028,0.00118,0,99999,99999,99999,0,0,1,-30,30
13,11,0.0115,0.05155,0.00995,186.6,186.6,186.6,0,0,1,-30,30
13,25,0.03053,0.12823,0.03996,170.2,170.2,170.2,0,0,1,-30,30
15,2405,0.00382,0.03136,0.07527,564.4,564.4,564.4,0,0,1,-30,30
15,3118,0.00577,0.05823,0.28363,602.8,602.8,602.8,0,0,1,-30,30
16,18,0.00029,0.00105,0,99999,99999,99999,0,0,1,-30,30
16,19,0.00021,0.00106,0,99999,99999,99999,0,0,1,-30,30
17,70,0.02482,0.12658,0.04798,148.2,148.2,148.2,0,0,1,-30,30
19,3259,0.01233,0.10016,0.25445,532.2,532.2,532.2,0,0,1,-30,30
20,22,0.00021,0.00114,0,99999,99999,99999,0,0,1,-30,30
20,23,0.00028,0.00106,0,99999,99999,99999,0,0,1,-30,30
21,9,0.0449,0.16501,0.01666,108.5,108.5,108.5,0,0,1,-30,30
22,3615,0.00793,0.06747,0.23868,597.9,597.9,597.9,0,0,1,-30,30
24,32,0.01064,0.03316,0.00869,147.4,147.4,147.4,0,0,1,-30,30
25,24,0.00921,0.03545,0.00947,146.1,146.1,146.1,0,0,1,-30,30
25,43,0.00594,0.0302,0.03786,175.1,175.1,175.1,0,0,1,-30,30
26,2572,0.0208,0.09668,0.02411,135.6,135.6,135.6,0,0,1,-30,30
26,3467,0.05134,0.25172,0.03633,160,160,160,0,0,1,-30,30
27,30,0.00029,0.00101,0,99999,99999,99999,0,0,1,-30,30
27,2585,0.00049,0.00859,1.20744,2730,2730,2730,0,0,1,-30,30
27,3124,0.001,0.01944,2.12114,2885.3,2885.3,2885.3,0,0,1,-30,30
28,31,0.0003,0.00103,0,99999,99999,99999,0,0,1,-30,30
29,3557,0.00452,0.02384,0.01438,170.8,170.8,170.8,0,0,1,-30,30
31,65,0.00329,0.03121,0.15293,513.4,513.4,513.4,0,0,1,-30,30
31,2574,0.00652,0.0629,0.18163,513,513,513,0,0,1,-30,30
31,3567,0.00127,0.01143,0.03245,651.5,651.5,651.5,0,0,1,-30,30
31,3567,0.00127,0.01143,0.03245,651.5,651.5,651.5,0,0,1,-30,30
32,33,0.00021,0.00116,0,99999,99999,99999,0,0,1,-30,30
32,2282,0.00716,0.03527,0.01736,178.4,178.4,178.4,0,0,1,-30,30
34,56,0.03264,0.16102,0.02997,134.9,134.9,134.9,0,0,1,-30,30
35,36,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
35,62,0.01883,0.10742,0.02725,115.3,115.3,115.3,0,0,1,-30,30
37,39,0.00025,0.00118,0,99999,99999,99999,0,0,1,-30,30
37,2975,0.00926,0.08957,0.19243,584.8,584.8,584.8,0,0,1,-30,30
38,35,0.01179,0.04912,0.01005,139,139,139,0,0,1,-30,30
40,54,0.00717,0.03214,0.01168,183.9,183.9,183.9,0,0,1,-30,30
41,24,0.00554,0.0269,0.01549,152.7,152.7,152.7,0,0,1,-30,30
42,40,0.00522,0.01499,0.00686,198.7,198.7,198.7,0,0,1,-30,30
42,2282,0.01068,0.05861,0.01552,200.1,200.1,200.1,0,0,1,-30,30
43,41,0.00246,0.01272,0.00586,168,168,168,0,0,1,-30,30
43,3557,0.00614,0.03023,0.00712,164.6,164.6,164.6,0,0,1,-30,30
44,29,0.00738,0.02468,0.00717,123.9,123.9,123.9,0,0,1,-30,30
44,45,0.0055,0.0265,0.0033,145.5,145.5,145.5,0,0,1,-30,30
45,2282,0.0079,0.04148,0.00396,162.4,162.4,162.4,0,0,1,-30,30
46,38,0.02563,0.14224,0.01306,169.3,169.3,169.3,0,0,1,-30,30
48,47,0.00865,0.03468,0.02152,166.3,166.3,166.3,0,0,1,-30,30
48,71,0.03201,0.12189,0.05261,176.6,176.6,176.6,0,0,1,-30,30
49,50,0.00022,0.00108,0,99999,99999,99999,0,0,1,-30,30
50,86,0.0328,0.16516,0.09333,116.2,116.2,116.2,0,0,1,-30,30
51,59,0.01464,0.04673,0.00744,114.8,114.8,114.8,0,0,1,-30,30
52,53,0.00021,0.00103,0,99999,99999,99999,0,0,1,-30,30
53,54,0.00707,0.03381,0.01158,147.3,147.3,147.3,0,0,1,-30,30
53,59,0.00623,0.0242,0.00374,121.3,121.3,121.3,0,0,1,-30,30
54,51,0.01384,0.04606,0.00524,145.7,145.7,145.7,0,0,1,-30,30
54,55,0.00027,0.00106,0,99999,99999,99999,0,0,1,-30,30
56,46,0.04103,0.16139,0.02102,159.3,159.3,159.3,0,0,1,-30,30
56,57,0.00022,0.00118,0,99999,99999,99999,0,0,1,-30,30
56,96,0.01994,0.09722,0.00985,136.4,136.4,136.4,0,0,1,-30,30
58,64,0.015,0.07401,0.00725,134,134,134,0,0,1,-30,30
59,58,0.00557,0.02601,0.00571,109.3,109.3,109.3,0,0,1,-30,30
60,61,0.0002,0.00106,0,99999,99999,99999,0,0,1,-30,30
60,67,0.00441,0.02151,0.01126,144.1,144.1,144.1,0,0,1,-30,30
60,77,0.00675,0.04224,0.01573,169.1,169.1,169.1,0,0,1,-30,30
62,47,0.0085,0.05417,0.06179,188.6,188.6,188.6,0,0,1,-30,30
62,85,0.01218,0.06348,0.01115,166.7,166.7,166.7,0,0,1,-30,30
63,65,0.0003,0.00111,0,99999,99999,99999,0,0,1,-30,30
63,66,0.0003,0.00116,0,99999,99999,99999,0,0,1,-30,30
64,53,0.00517,0.02427,0.00753,154.1,154.1,154.1,0,0,1,-30,30
64,59,0.00458,0.0236,0.00997,156.3,156.3,156.3,0,0,1,-30,30
64,67,0.00668,0.0258,0.00494,138.5,138.5,138.5,0,0,1,-30,30
68,69,0.00026,0.00104,0,99999,99999,99999,0,0,1,-30,30
68,3394,0.00964,0.03811,0.00673,120.4,120.4,120.4,0,0,1,-30,30
70,68,0.00842,0.04011,0.02742,161.6,161.6,161.6,0,0,1,-30,30
70,2713,0.01477,0.0596,0.01854,162.4,162.4,162.4,0,0,1,-30,30
72,74,0.00023,0.00109,0,99999,99999,99999,0,0,1,-30,30
72,75,0.00027,0.00118,0,99999,99999,99999,0,0,1,-30,30
73,71,0.0162,0.0528,0.0087,182,182,182,0,0,1,-30,30
75,3713,0.00519,0.04788,0.20757,615.4,615.4,615.4,0,0,1,-30,30
76,58,0.01303,0.04777,0.02234,147.7,147.7,147.7,0,0,1,-30,30
76,77,0.01118,0.05743,0.0095,160.5,160.5,160.5,0,0,1,-30,30
77,2282,0.01741,0.07702,0.0321,199.3,199.3,199.3,0,0,1,-30,30
78,68,0.03304,0.12753,0.01506,148.5,148.5,148.5,0,0,1,-30,30
78,7121,0.03285,0.1673,0.03843,141,141,141,0,0,1,-30,30
79,81,0.00029,0.00113,0,99999,99999,99999,0,0,1,-30,30
79,82,0.00029,0.00119,0,99999,99999,99999,0,0,1,-30,30
80,89,0.01161,0.06284,0.01127,117.4,117.4,117.4,0,0,1,-30,30
80,102,0.01133,0.06495,0.01164,167,167,167,0,0,1,-30,30
81,37,0.0056,0.04947,0.08192,494.2,494.2,494.2,0,0,1,-30,30
81,92,0.00258,0.02243,0.04721,531.5,531.5,531.5,0,0,1,-30,30
81,3708,0.00169,0.01576,0.03176,460.2,460.2,460.2,0,0,1,-30,30
83,84,0.00028,0.00111,0,99999,99999,99999,0,0,1,-30,30
83,85,0.00021,0.00111,0,99999,99999,99999,0,0,1,-30,30
85,80,0.01323,0.052,0.00706,143.6,143.6,143.6,0,0,1,-30,30
85,114,0.00671,0.0313,0.01561,139.4,139.4,139.4,0,0,1,-30,30
86,142,0.05221,0.26828,0.04396,147.4,147.4,147.4,0,0,1,-30,30
86,3214,0.01641,0.06346,0.01157,169.1,169.1,169.1,0,0,1,-30,30
86,3467,0.00749,0.04011,0.03024,182.6,182.6,182.6,0,0,1,-30,30
87,88,0.00024,0.00107,0,99999,99999,99999,0,0,1,-30,30
89,87,0.00473,0.02379,0.00664,155.6,155.6,155.6,0,0,1,-30,30
89,90,0.00027,0.00103,0,99999,99999,99999,0,0,1,-30,30
91,94,0.00021,0.00118,0,99999,99999,99999,0,0,1,-30,30
91,95,0.00025,0.00105,0,99999,99999,99999,0,0,1,-30,30
92,117,0.00082,0.008,0.14871,418.8,418.8,418.8,0,0,1,-30,30
93,87,0.00984,0.03541,0.00713,185.4,185.4,185.4,0,0,1,-30,30
97,131,0.01557,0.06201,0.01264,140.6,140.6,140.6,0,0,1,-30,30
98,139,0.03132,0.14759,0.02588,145.1,145.1,145.1,0,0,1,-30,30
99,97,0.00371,0.02024,0.03524,116.7,116.7,116.7,0,0,1,-30,30
99,98,0.01547,0.06318,0.01446,132,132,132,0,0,1,-30,30
99,100,0.00022,0.00107,0,99999,99999,99999,0,0,1,-30,30
101,2549,0.00519,0.02831,0.01511,138,138,138,0,0,1,-30,30
102,103,0.00021,0.00119,0,99999,99999,99999,0,0,1,-30,30
102,128,0.0114,0.0566,0.02173,146.4,146.4,146.4,0,0,1,-30,30
102,2549,0.00315,0.01471,0.06134,121.7,121.7,121.7,0,0,1,-30,30
104,108,0.00671,0.02956,0.02076,138.2,138.2,138.2,0,0,1,-30,30
104,2322,0.02195,0.07919,0.01246,178,178,178,0,0,1,-30,30
105,99,0.00684,0.03283,0.02204,155.3,155.3,155.3,0,0,1,-30,30
105,106,0.00029,0.00112,0,99999,99999,99999,0,0,1,-30,30
105,108,0.00297,0.01387,0.00493,177,177,177,0,0,1,-30,30
105,111,0.00769,0.02818,0.00392,154.9,154.9,154.9,0,0,1,-30,30
107,109,0.00023,0.00102,0,99999,99999,99999,0,0,1,-30,30
107,110,0.00027,0.00119,0,99999,99999,99999,0,0,1,-30,30
108,2654,0.018,0.07054,0.01077,168.3,168.3,168.3,0,0,1,-30,30
110,2325,0.00335,0.03297,0.07024,530.7,530.7,530.7,0,0,1,-30,30
111,108,0.00218,0.01069,0.00394,145.3,145.3,145.3,0,0,1,-30,30
111,112,0.00024,0.00106,0,99999,99999,99999,0,0,1,-30,30
113,111,0.00613,0.03282,0.01025,167,167,167,0,0,1,-30,30
113,2654,0.00616,0.0224,0.01354,208.1,208.1,208.1,0,0,1,-30,30
113,2654,0.00616,0.0224,0.01354,208.1,208.1,208.1,0,0,1,-30,30
114,3707,0.00252,0.0103,0.00212,182.8,182.8,182.8,0,0,1,-30,30
115,117,0.00025,0.00106,0,99999,99999,99999,0,0,1,-30,30
115,118,0.00023,0.00107,0,99999,99999,99999,0,0,1,-30,30
116,2600,0.00878,0.04711,0.00903,155.6,155.6,155.6,0,0,1,-30,30
117,3820,0.00147,0.01211,0.04853,484,484,484,0,0,1,-30,30
119,89,0.00606,0.02341,0.00677,132,132,132,0,0,1,-30,30
119,120,0.01192,0.04377,0.00859,156,156,156,0,0,1,-30,30
120,121,0.00022,0.00119,0,99999,99999,99999,0,0,1,-30,30
122,67,0.02141,0.07579,0.01161,134.6,134.6,134.6,0,0,1,-30,30
122,3115,0.02118,0.09526,0.02574,114.1,114.1,114.1,0,0,1,-30,30
123,120,0.02069,0.09672,0.01583,171.4,171.4,171.4,0,0,1,-30,30
123,2854,0.01729,0.0893,0.01825,176.5,176.5,176.5,0,0,1,-30,30
124,140,0.00896,0.03798,0.01782,159.6,159.6,159.6,0,0,1,-30,30
125,113,0.00639,0.02609,0.0044,141.5,141.5,141.5,0,0,1,-30,30
125,2654,0.01447,0.06663,0.01138,163.4,163.4,163.4,0,0,1,-30,30
126,101,0.01231,0.05904,0.00577,119.8,119.8,119.8,0,0,1,-30,30
127,128,0.0002,0.00107,0,99999,99999,99999,0,0,1,-30,30
128,126,0.00776,0.03456,0.008,156.4,156.4,156.4,0,0,1,-30,30
130,132,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
131,113,0.01007,0.04167,0.00512,168.4,168.4,168.4,0,0,1,-30,30
131,124,0.00255,0.01691,0.00464,114.5,114.5,114.5,0,0,1,-30,30
132,110,0.00181,0.01653,0.0297,442.8,442.8,442.8,0,0,1,-30,30
132,2325,0.00446,0.03681,0.11569,530.9,530.9,530.9,0,0,1,-30,30
133,135,0.00026,0.00105,0,99999,99999,99999,0,0,1,-30,30
134,136,0.00546,0.02959,0.0156,168.4,168.4,168.4,0,0,1,-30,30
134,139,0.04495,0.20301,0.01902,160.9,160.9,160.9,0,0,1,-30,30
136,96,0.00789,0.03278,0.02792,187,187,187,0,0,1,-30,30
137,138,0.00029,0.0012,0,99999,99999,99999,0,0,1,-30,30
138,136,0.01303,0.04355,0.00744,139.9,139.9,139.9,0,0,1,-30,30
138,151,0.02029,0.12645,0.02663,120.3,120.3,120.3,0,0,1,-30,30
140,2654,0.01362,0.04387,0.02183,180.8,180.8,180.8,0,0,1,-30,30
143,2836,0.00661,0.02417,0.00577,122.4,122.4,122.4,0,0,1,-30,30
143,2891,0.00834,0.03944,0.01041,143.9,143.9,143.9,0,0,1,-30,30
144,145,0.00023,0.00106,0,99999,99999,99999,0,0,1,-30,30
144,146,0.00023,0.00113,0,99999,99999,99999,0,0,1,-30,30
146,2345,0.03921,0.15613,0.03093,213.8,213.8,213.8,0,0,1,-30,30
147,128,0.01193,0.0668,0.01607,159.3,159.3,159.3,0,0,1,-30,30
147,154,0.01776,0.08669,0.03864,150.8,150.8,150.8,0,0,1,-30,30
148,149,0.00029,0.00108,0,99999,99999,99999,0,0,1,-30,30
150,140,0.02116,0.09676,0.03384,153.8,153.8,153.8,0,0,1,-30,30
152,141,0.04591,0.15793,0.01649,170.3,170.3,170.3,0,0,1,-30,30
153,86,0.0552,0.20025,0.07716,197.5,197.5,197.5,0,0,1,-30,30
153,184,0.07657,0.2233,0.06727,192.1,192.1,192.1,0,0,1,-30,30
154,3236,0.02791,0.11272,0.01052,167.9,167.9,167.9,0,0,1,-30,30
155,156,0.00022,0.00109,0,99999,99999,99999,0,0,1,-30,30
156,3148,0.0278,0.10938,0.02745,123,123,123,0,0,1,-30,30
157,150,0.02294,0.12637,0.02331,146.7,146.7,146.7,0,0,1,-30,30
159,2629,0.02269,0.12466,0.05936,137.5,137.5,137.5,0,0,1,-30,30
159,2810,0.01302,0.0714,0.01233,138.8,138.8,138.8,0,0,1,-30,30
160,162,0.00021,0.00119,0,99999,99999,99999,0,0,1,-30,30
160,163,0.00029,0.00101,0,99999,99999,99999,0,0,1,-30,30
163,2632,0.00311,0.03154,0.09414,540.7,540.7,540.7,0,0,1,-30,30
164,159,0.01046,0.05537,0.01178,135.4,135.4,135.4,0,0,1,-30,30
164,161,0.00528,0.02644,0.00882,121.3,121.3,121.3,0,0,1,-30,30
165,166,0.00029,0.00112,0,99999,99999,99999,0,0,1,-30,30
165,167,0.00023,0.00118,0,99999,99999,99999,0,0,1,-30,30
166,170,0.00985,0.03205,0.00466,151.8,151.8,151.8,0,0,1,-30,30
168,173,0.00519,0.02571,0.00765,151.5,151.5,151.5,0,0,1,-30,30
169,2401,0.02272,0.096,0.02659,137.4,137.4,137.4,0,0,1,-30,30
170,169,0.00303,0.01613,0.00972,127,127,127,0,0,1,-30,30
170,171,0.00023,0.00113,0,99999,99999,99999,0,0,1,-30,30
172,174,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
173,166,0.01173,0.05667,0.00607,165.2,165.2,165.2,0,0,1,-30,30
175,158,0.01585,0.09745,0.1173,178.7,178.7,178.7,0,0,1,-30,30
175,176,0.00796,0.04145,0.01807,169.2,169.2,169.2,0,0,1,-30,30
176,177,0.00029,0.00115,0,99999,99999,99999,0,0,1,-30,30
176,3254,0.00871,0.038,0.01613,154.2,154.2,154.2,0,0,1,-30,30
178,180,0.00026,0.00103,0,99999,99999,99999,0,0,1,-30,30
178,181,0.00021,0.00103,0,99999,99999,99999,0,0,1,-30,30
179,156,0.03551,0.15725,0.0236,122.9,122.9,122.9,0,0,1,-30,30
179,190,0.01377,0.07156,0.0218,156.7,156.7,156.7,0,0,1,-30,30
182,183,0.00024,0.00104,0,99999,99999,99999,0,0,1,-30,30
183,184,0.04928,0.24542,0.02453,129.6,129.6,129.6,0,0,1,-30,30
184,214,0.03453,0.17454,0.04836,152.5,152.5,152.5,0,0,1,-30,30
185,187,0.01127,0.0385,0.01036,138.4,138.4,138.4,0,0,1,-30,30
186,192,0.00853,0.03879,0.00926,134,134,134,0,0,1,-30,30
187,186,0.00848,0.03974,0.01687,136.3,136.3,136.3,0,0,1,-30,30
187,188,0.0002,0.00111,0,99999,99999,99999,0,0,1,-30,30
189,157,0.03975,0.18571,0.02669,136.9,136.9,136.9,0,0,1,-30,30
191,2961,0.01571,0.06818,0.01959,202.3,202.3,202.3,0,0,1,-30,30
191,2961,0.01571,0.06818,0.01959,202.3,202.3,202.3,0,0,1,-30,30
192,199,0.00951,0.04272,0.02376,134.4,134.4,134.4,0,0,1,-30,30
192,203,0.01478,0.05112,0.00825,118.7,118.7,118.7,0,0,1,-30,30
193,197,0.03534,0.11073,0.01607,130.4,130.4,130.4,0,0,1,-30,30
193,203,0.00742,0.03624,0.00645,105.7,105.7,105.7,0,0,1,-30,30
194,196,0.00022,0.00119,0,99999,99999,99999,0,0,1,-30,30
195,185,0.00441,0.02462,0.01869,157.5,157.5,157.5,0,0,1,-30,30
195,186,0.00437,0.0214,0.00812,162.7,162.7,162.7,0,0,1,-30,30
195,193,0.00691,0.03641,0.01705,156,156,156,0,0,1,-30,30
196,201,0.003,0.02867,0.05378,500.8,500.8,500.8,0,0,1,-30,30
196,2915,0.00615,0.0479,0.15325,609.8,609.8,609.8,0,0,1,-30,30
197,199,0.01502,0.06662,0.01098,141,141,141,0,0,1,-30,30
198,200,0.00026,0.00118,0,99999,99999,99999,0,0,1,-30,30
198,201,0.00029,0.00113,0,99999,99999,99999,0,0,1,-30,30
202,203,0.00026,0.00115,0,99999,99999,99999,0,0,1,-30,30
203,199,0.00455,0.01743,0.02544,141.4,141.4,141.4,0,0,1,-30,30
204,2746,0.021,0.08622,0.00679,167.3,167.3,167.3,0,0,1,-30,30
204,3304,0.00652,0.02915,0.02087,144.9,144.9,144.9,0,0,1,-30,30
205,195,0.00902,0.0486,0.01893,184,184,184,0,0,1,-30,30
205,226,0.03382,0.15875,0.01265,169.3,169.3,169.3,0,0,1,-30,30
206,232,0.02478,0.11155,0.03839,120.5,120.5,120.5,0,0,1,-30,30
207,209,0.00029,0.001,0,99999,99999,99999,0,0,1,-30,30
207,210,0.00021,0.00116,0,99999,99999,99999,0,0,1,-30,30
208,206,0.0058,0.02422,0.00504,144.3,144.3,144.3,0,0,1,-30,30
210,245,0.00552,0.04463,0.11953,431.2,431.2,431.2,0,0,1,-30,30
211,206,0.00485,0.02148,0.0052,134.6,134.6,134.6,0,0,1,-30,30
211,208,0.0083,0.03909,0.00705,149,149,149,0,0,1,-30,30
212,213,0.00027,0.00114,0,99999,99999,99999,0,0,1,-30,30
212,217,0.03603,0.16295,0.02567,158.3,158.3,158.3,0,0,1,-30,30
215,190,0.05882,0.20348,0.03842,161,161,161,0,0,1,-30,30
216,218,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
216,219,0.00023,0.00115,0,99999,99999,99999,0,0,1,-30,30
218,3238,0.00829,0.07208,0.28028,585.7,585.7,585.7,0,0,1,-30,30
218,3718,0.00942,0.08788,0.19336,560.8,560.8,560.8,0,0,1,-30,30
220,243,0.02417,0.12185,0.03882,181.2,181.2,181.2,0,0,1,-30,30
220,2933,0.02234,0.1305,0.0211,181.9,181.9,181.9,0,0,1,-30,30
221,189,0.02206,0.10033,0.04151,115.4,115.4,115.4,0,0,1,-30,30
221,2629,0.04128,0.16933,0.04096,140.6,140.6,140.6,0,0,1,-30,30
222,191,0.0281,0.11329,0.02913,186.2,186.2,186.2,0,0,1,-30,30
222,223,0.00026,0.00102,0,99999,99999,99999,0,0,1,-30,30
224,214,0.04377,0.14626,0.0307,151.4,151.4,151.4,0,0,1,-30,30
224,2380,0.04755,0.17453,0.02846,147.8,147.8,147.8,0,0,1,-30,30
225,226,0.0243,0.10128,0.03987,180,180,180,0,0,1,-30,30
225,230,0.02202,0.07321,0.03014,139.6,139.6,139.6,0,0,1,-30,30
226,227,0.0002,0.00118,0,99999,99999,99999,0,0,1,-30,30
226,240,0.01376,0.07326,0.04279,228.23,228.23,228.23,0,0,1,-30,30
229,230,0.01113,0.05819,0.01615,178.7,178.7,178.7,0,0,1,-30,30
229,2329,0.0071,0.03267,0.01281,139.3,139.3,139.3,0,0,1,-30,30
229,2483,0.007,0.04238,0.00836,171.7,171.7,171.7,0,0,1,-30,30
229,3581,0.00434,0.01913,0.00371,139.2,139.2,139.2,0,0,1,-30,30
230,253,0.00592,0.02855,0.02681,163.1,163.1,163.1,0,0,1,-30,30
230,269,0.01239,0.06188,0.01695,189.7,189.7,189.7,0,0,1,-30,30
231,253,0.01149,0.0493,0.00996,178.7,178.7,178.7,0,0,1,-30,30
231,2483,0.01216,0.04966,0.02393,188.8,188.8,188.8,0,0,1,-30,30
233,234,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
234,244,0.01666,0.05292,0.02182,155.3,155.3,155.3,0,0,1,-30,30
235,237,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
235,238,0.00027,0.00108,0,99999,99999,99999,0,0,1,-30,30
238,341,0.01092,0.08897,0.1259,483.3,483.3,483.3,0,0,1,-30,30
238,2968,0.00343,0.03285,0.10986,502.7,502.7,502.7,0,0,1,-30,30
239,236,0.00643,0.03049,0.00629,165.2,165.2,165.2,0,0,1,-30,30
239,277,0.01916,0.09537,0.01705,157.2,157.2,157.2,0,0,1,-30,30
240,241,0.00025,0.00119,0,99999,99999,99999,0,0,1,-30,30
242,240,0.01991,0.09677,0.04904,213.58,213.58,213.58,0,0,1,-30,30
242,289,0.02888,0.13775,0.03186,261.8,261.8,261.8,0,0,1,-30,30
244,222,0.02312,0.10206,0.02351,181.3,181.3,181.3,0,0,1,-30,30
244,273,0.01667,0.09502,0.02782,192.2,192.2,192.2,0,0,1,-30,30
245,247,0.00021,0.00109,0,99999,99999,99999,0,0,1,-30,30
245,2968,0.00791,0.067,0.17878,472.1,472.1,472.1,0,0,1,-30,30
246,232,0.02407,0.11054,0.0095,149.5,149.5,149.5,0,0,1,-30,30
248,249,0.00029,0.00116,0,99999,99999,99999,0,0,1,-30,30
248,250,0.00027,0.00111,0,99999,99999,99999,0,0,1,-30,30
250,184,0.03955,0.16914,0.07775,164.4,164.4,164.4,0,0,1,-30,30
250,242,0.06252,0.22417,0.02662,159,159,159,0,0,1,-30,30
251,260,0.03354,0.19349,0.02681,154.3,154.3,154.3,0,0,1,-30,30
252,254,0.00025,0.00103,0,99999,99999,99999,0,0,1,-30,30
252,255,0.00025,0.00106,0,99999,99999,99999,0,0,1,-30,30
253,257,0.01327,0.05172,0.00515,168.3,168.3,168.3,0,0,1,-30,30
253,269,0.01442,0.05289,0.01322,184.4,184.4,184.4,0,0,1,-30,30
255,2606,0.0022,0.01994,0.0652,562.6,562.6,562.6,0,0,1,-30,30
255,3047,0.00209,0.01786,0.06612,646.6,646.6,646.6,0,0,1,-30,30
255,3047,0.00209,0.01786,0.06612,646.6,646.6,646.6,0,0,1,-30,30
256,259,0.01114,0.0475,0.01783,174.3,174.3,174.3,0,0,1,-30,30
256,271,0.00494,0.02406,0.00546,148.9,148.9,148.9,0,0,1,-30,30
256,2603,0.0053,0.02561,0.0043,142.4,142.4,142.4,0,0,1,-30,30
257,258,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
259,228,0.00351,0.01468,0.0219,204.8,204.8,204.8,0,0,1,-30,30
259,228,0.00351,0.01468,0.0219,204.8,204.8,204.8,0,0,1,-30,30
259,257,0.01153,0.05641,0.01123,162.8,162.8,162.8,0,0,1,-30,30
259,271,0.01624,0.05769,0.01619,172.6,172.6,172.6,0,0,1,-30,30
260,212,0.02683,0.13254,0.04201,156.1,156.1,156.1,0,0,1,-30,30
261,245,0.0127,0.11403,0.20467,413.3,413.3,413.3,0,0,1,-30,30
261,263,0.00023,0.00113,0,99999,99999,99999,0,0,1,-30,30
261,2457,0.00415,0.04099,0.07899,498.7,498.7,498.7,0,0,1,-30,30
262,266,0.00604,0.02252,0.0056,137.7,137.7,137.7,0,0,1,-30,30
264,262,0.004,0.02472,0.0084,159.2,159.2,159.2,0,0,1,-30,30
265,266,0.00029,0.00112,0,99999,99999,99999,0,0,1,-30,30
266,2454,0.03858,0.12125,0.02882,154.5,154.5,154.5,0,0,1,-30,30
267,264,0.00293,0.01638,0.00511,123,123,123,0,0,1,-30,30
267,283,0.0186,0.10214,0.02669,152.8,152.8,152.8,0,0,1,-30,30
268,269,0.00027,0.00115,0,99999,99999,99999,0,0,1,-30,30
268,270,0.00024,0.001,0,99999,99999,99999,0,0,1,-30,30
269,257,0.01718,0.04548,0.01141,162.1,162.1,162.1,0,0,1,-30,30
269,278,0.01178,0.04761,0.01442,189,189,189,0,0,1,-30,30
269,321,0.02395,0.12927,0.04682,253.36,253.36,253.36,0,0,1,-30,30
271,234,0.00971,0.04747,0.01637,163.4,163.4,163.4,0,0,1,-30,30
272,274,0.00021,0.0012,0,99999,99999,99999,0,0,1,-30,30
272,275,0.0003,0.0012,0,99999,99999,99999,0,0,1,-30,30
273,276,0.01162,0.05383,0.05336,207.4,207.4,207.4,0,0,1,-30,30
273,276,0.01162,0.05383,0.05336,207.4,207.4,207.4,0,0,1,-30,30
275,3484,0.00457,0.04036,0.1422,518.7,518.7,518.7,0,0,1,-30,30
276,243,0.02089,0.08054,0.02505,175.7,175.7,175.7,0,0,1,-30,30
278,345,0.0289,0.11137,0.04074,172.2,172.2,172.2,0,0,1,-30,30
279,306,0.0196,0.08655,0.0524,137.2,137.2,137.2,0,0,1,-30,30
280,285,0.0063,0.03268,0.0066,146.8,146.8,146.8,0,0,1,-30,30
280,300,0.01212,0.04502,0.00412,131.9,131.9,131.9,0,0,1,-30,30
281,285,0.00434,0.01902,0.01011,129.5,129.5,129.5,0,0,1,-30,30
283,2454,0.00454,0.02502,0.00434,173.3,173.3,173.3,0,0,1,-30,30
284,285,0.00023,0.00112,0,99999,99999,99999,0,0,1,-30,30
285,2454,0.00402,0.02146,0.00613,178,178,178,0,0,1,-30,30
286,287,0.00027,0.00116,0,99999,99999,99999,0,0,1,-30,30
287,285,0.0066,0.03323,0.00455,143,143,143,0,0,1,-30,30
287,300,0.0038,0.01332,0.00739,136.3,136.3,136.3,0,0,1,-30,30
287,2454,0.0109,0.05031,0.00778,159.5,159.5,159.5,0,0,1,-30,30
288,290,0.00027,0.00116,0,99999,99999,99999,0,0,1,-30,30
288,291,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
289,308,0.04207,0.19459,0.02811,153.5,153.5,153.5,0,0,1,-30,30
289,378,0.03888,0.16097,0.05188,131.8,131.8,131.8,0,0,1,-30,30
291,348,0.00552,0.04745,0.39136,501.3,501.3,501.3,0,0,1,-30,30
292,299,0.00765,0.0307,0.00447,132.5,132.5,132.5,0,0,1,-30,30
293,296,0.0002,0.00109,0,99999,99999,99999,0,0,1,-30,30
293,297,0.00025,0.001,0,99999,99999,99999,0,0,1,-30,30
298,299,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
299,295,0.00483,0.01998,0.00204,168.9,168.9,168.9,0,0,1,-30,30
300,295,0.00469,0.01981,0.00893,170.1,170.1,170.1,0,0,1,-30,30
301,302,0.00025,0.0012,0,99999,99999,99999,0,0,1,-30,30
302,303,0.00897,0.04126,0.01002,131.7,131.7,131.7,0,0,1,-30,30
302,2988,0.01252,0.06477,0.02282,120.5,120.5,120.5,0,0,1,-30,30
303,251,0.01099,0.06368,0.06093,142.9,142.9,142.9,0,0,1,-30,30
304,303,0.00902,0.03806,0.01512,133.6,133.6,133.6,0,0,1,-30,30
304,305,0.0003,0.00111,0,99999,99999,99999,0,0,1,-30,30
304,360,0.04478,0.17996,0.02874,130.9,130.9,130.9,0,0,1,-30,30
304,396,0.03661,0.15247,0.04765,139.3,139.3,139.3,0,0,1,-30,30
304,425,0.04982,0.27857,0.04349,163.8,163.8,163.8,0,0,1,-30,30
304,3716,0.0117,0.04278,0.01717,142.3,142.3,142.3,0,0,1,-30,30
306,308,0.0311,0.17909,0.0244,148.9,148.9,148.9,0,0,1,-30,30
307,282,0.02194,0.09895,0.01884,218.83,218.83,218.83,0,0,1,-30,30
307,347,0.01568,0.06028,0.01856,214.55,214.55,214.55,0,0,1,-30,30
309,295,0.01212,0.05232,0.00579,147.6,147.6,147.6,0,0,1,-30,30
309,299,0.00844,0.03336,0.00731,126.6,126.6,126.6,0,0,1,-30,30
310,312,0.00023,0.00111,0,99999,99999,99999,0,0,1,-30,30
310,313,0.00023,0.00108,0,99999,99999,99999,0,0,1,-30,30
311,314,0.00661,0.02142,0.00488,167.2,167.2,167.2,0,0,1,-30,30
311,315,0.00791,0.03613,0.00907,160.5,160.5,160.5,0,0,1,-30,30
312,2457,0.00343,0.03029,0.08295,403,403,403,0,0,1,-30,30
314,315,0.00475,0.02301,0.00592,143.8,143.8,143.8,0,0,1,-30,30
315,283,0.01423,0.05718,0.01296,155.6,155.6,155.6,0,0,1,-30,30
315,316,0.00021,0.00108,0,99999,99999,99999,0,0,1,-30,30
317,276,0.01643,0.07314,0.05317,215.4,215.4,215.4,0,0,1,-30,30
317,276,0.01643,0.07314,0.05317,227.6,227.6,227.6,0,0,1,-30,30
317,396,0.0539,0.25752,0.02535,164.9,164.9,164.9,0,0,1,-30,30
317,443,0.0503,0.22932,0.0368,198,198,198,0,0,1,-30,30
317,2988,0.028,0.13348,0.03217,192.8,192.8,192.8,0,0,1,-30,30
318,319,0.00027,0.00119,0,99999,99999,99999,0,0,1,-30,30
318,320,0.00029,0.001,0,99999,99999,99999,0,0,1,-30,30
320,364,0.02107,0.11071,0.03307,157.8,157.8,157.8,0,0,1,-30,30
320,2894,0.01465,0.07871,0.02605,165.7,165.7,165.7,0,0,1,-30,30
320,3482,0.01857,0.07477,0.01202,161.7,161.7,161.7,0,0,1,-30,30
321,282,0.01769,0.08065,0.03551,222.3,222.3,222.3,0,0,1,-30,30
322,246,0.06188,0.27124,0.03919,124,124,124,0,0,1,-30,30
323,325,0.00024,0.00105,0,99999,99999,99999,0,0,1,-30,30
323,326,0.00028,0.00118,0,99999,99999,99999,0,0,1,-30,30
326,408,0.00468,0.04368,0.08633,481.2,481.2,481.2,0,0,1,-30,30
327,324,0.00526,0.0213,0.0085,179.9,179.9,179.9,0,0,1,-30,30
328,279,0.03149,0.14483,0.01694,122.2,122.2,122.2,0,0,1,-30,30
328,329,0.00021,0.00118,0,99999,99999,99999,0,0,1,-30,30
330,327,0.00687,0.02802,0.00679,164.4,164.4,164.4,0,0,1,-30,30
330,328,0.00517,0.01655,0.00607,151.2,151.2,151.2,0,0,1,-30,30
330,331,0.00028,0.00116,0,99999,99999,99999,0,0,1,-30,30
332,334,0.01287,0.04854,0.00846,134.4,134.4,134.4,0,0,1,-30,30
332,376,0.02717,0.15791,0.03528,159.8,159.8,159.8,0,0,1,-30,30
332,3851,0.02999,0.13291,0.04133,103.3,103.3,103.3,0,0,1,-30,30
333,335,0.00023,0.0012,0,99999,99999,99999,0,0,1,-30,30
333,336,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
334,292,0.03652,0.15993,0.02771,156.8,156.8,156.8,0,0,1,-30,30
335,294,0.00452,0.04423,0.09638,444.8,444.8,444.8,0,0,1,-30,30
335,357,0.00555,0.04626,0.12657,437,437,437,0,0,1,-30,30
335,2495,0.00721,0.06688,0.21728,440.7,440.7,440.7,0,0,1,-30,30
337,322,0.01875,0.09291,0.00763,152.1,152.1,152.1,0,0,1,-30,30
337,3596,0.01236,0.05302,0.01108,121.8,121.8,121.8,0,0,1,-30,30
338,340,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
338,341,0.00023,0.0011,0,99999,99999,99999,0,0,1,-30,30
339,277,0.02297,0.13865,0.03096,150.8,150.8,150.8,0,0,1,-30,30
339,342,0.00774,0.03432,0.00865,186.6,186.6,186.6,0,0,1,-30,30
341,326,0.00756,0.066,0.13082,513,513,513,0,0,1,-30,30
341,3600,0.00521,0.04498,0.17379,520.2,520.2,520.2,0,0,1,-30,30
342,371,0.01185,0.05354,0.01447,182.6,182.6,182.6,0,0,1,-30,30
343,322,0.00637,0.0401,0.10842,178.7,178.7,178.7,0,0,1,-30,30
343,518,0.06101,0.22774,0.0573,185.5,185.5,185.5,0,0,1,-30,30
345,320,0.02014,0.12392,0.02741,155.6,155.6,155.6,0,0,1,-30,30
345,364,0.03215,0.13796,0.029,134.6,134.6,134.6,0,0,1,-30,30
345,417,0.02756,0.12444,0.02795,181.8,181.8,181.8,0,0,1,-30,30
346,348,0.00022,0.00104,0,99999,99999,99999,0,0,1,-30,30
346,349,0.00027,0.00106,0,99999,99999,99999,0,0,1,-30,30
348,2579,0.00691,0.05656,0.2403,379.3,379.3,379.3,0,0,1,-30,30
350,347,0.00987,0.04074,0.01615,178.1,178.1,178.1,0,0,1,-30,30
350,430,0.03765,0.1746,0.01971,155,155,155,0,0,1,-30,30
351,352,0.00028,0.00116,0,99999,99999,99999,0,0,1,-30,30
351,377,0.012,0.05286,0.0119,145.9,145.9,145.9,0,0,1,-30,30
354,356,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
354,357,0.00028,0.00102,0,99999,99999,99999,0,0,1,-30,30
355,3851,0.00564,0.02676,0.02535,151.5,151.5,151.5,0,0,1,-30,30
357,402,0.00395,0.04173,0.12605,359,359,359,0,0,1,-30,30
358,332,0.01459,0.08794,0.03506,143.5,143.5,143.5,0,0,1,-30,30
358,353,0.00907,0.04249,0.01757,159,159,159,0,0,1,-30,30
358,355,0.00598,0.02603,0.02,156.6,156.6,156.6,0,0,1,-30,30
358,359,0.00023,0.00109,0,99999,99999,99999,0,0,1,-30,30
360,396,0.00866,0.04878,0.01308,137.6,137.6,137.6,0,0,1,-30,30
361,344,0.01403,0.05361,0.01315,140.9,140.9,140.9,0,0,1,-30,30
362,324,0.0097,0.04296,0.02118,129.3,129.3,129.3,0,0,1,-30,30
362,344,0.01179,0.0458,0.01922,122,122,122,0,0,1,-30,30
362,404,0.02059,0.09674,0.02675,139.1,139.1,139.1,0,0,1,-30,30
363,365,0.00028,0.00116,0,99999,99999,99999,0,0,1,-30,30
366,368,0.0155,0.06278,0.00498,177.5,177.5,177.5,0,0,1,-30,30
367,369,0.00027,0.00114,0,99999,99999,99999,0,0,1,-30,30
367,370,0.00028,0.00106,0,99999,99999,99999,0,0,1,-30,30
368,306,0.01839,0.07364,0.05196,116,116,116,0,0,1,-30,30
370,326,0.00442,0.04458,0.09839,485.5,485.5,485.5,0,0,1,-30,30
371,361,0.01189,0.05621,0.01426,150.1,150.1,150.1,0,0,1,-30,30
372,374,0.00029,0.00104,0,99999,99999,99999,0,0,1,-30,30
372,375,0.00021,0.00117,0,99999,99999,99999,0,0,1,-30,30
373,379,0.00941,0.03986,0.02535,139.8,139.8,139.8,0,0,1,-30,30
373,380,0.00679,0.02696,0.01243,153,153,153,0,0,1,-30,30
373,384,0.00601,0.01915,0.00307,133.7,133.7,133.7,0,0,1,-30,30
377,419,0.0081,0.02819,0.03052,250,250,250,0,0,1,-30,30
378,410,0.02775,0.12837,0.03288,119.6,119.6,119.6,0,0,1,-30,30
379,495,0.00467,0.02514,0.02984,134.5,134.5,134.5,0,0,1,-30,30
380,382,0.00403,0.02031,0.00554,131.4,131.4,131.4,0,0,1,-30,30
381,3223,0.0077,0.03816,0.00395,146.1,146.1,146.1,0,0,1,-30,30
382,373,0.00463,0.01865,0.00297,156.4,156.4,156.4,0,0,1,-30,30
382,383,0.00576,0.02216,0.00356,111.5,111.5,111.5,0,0,1,-30,30
383,416,0.00276,0.01207,0.00508,148.5,148.5,148.5,0,0,1,-30,30
384,388,0.00523,0.02303,0.03265,182.5,182.5,182.5,0,0,1,-30,30
384,393,0.00131,0.00413,0.01498,157.8,157.8,157.8,0,0,1,-30,30
385,386,0.00023,0.00112,0,99999,99999,99999,0,0,1,-30,30
385,429,0.00425,0.01771,0.00518,134.7,134.7,134.7,0,0,1,-30,30
387,389,0.00022,0.00113,0,99999,99999,99999,0,0,1,-30,30
387,390,0.00023,0.00109,0,99999,99999,99999,0,0,1,-30,30
388,424,0.00241,0.00949,0.00713,144,144,144,0,0,1,-30,30
390,2904,0.00177,0.0174,0.04343,528,528,528,0,0,1,-30,30
391,393,0.0051,0.02318,0.0027,150,150,150,0,0,1,-30,30
392,393,0.00026,0.00119,0,99999,99999,99999,0,0,1,-30,30
392,394,0.00027,0.00107,0,99999,99999,99999,0,0,1,-30,30
395,377,0.01629,0.07249,0.01024,180,180,180,0,0,1,-30,30
395,391,0.00469,0.01565,0.00695,160,160,160,0,0,1,-30,30
396,397,0.00023,0.00112,0,99999,99999,99999,0,0,1,-30,30
398,353,0.0175,0.08902,0.01824,147.5,147.5,147.5,0,0,1,-30,30
399,401,0.00027,0.00112,0,99999,99999,99999,0,0,1,-30,30
399,402,0.00025,0.00111,0,99999,99999,99999,0,0,1,-30,30
402,532,0.00431,0.03009,0.08039,499.4,499.4,499.4,0,0,1,-30,30
403,398,0.01076,0.04338,0.007,123,123,123,0,0,1,-30,30
403,400,0.00836,0.03609,0.00834,167.8,167.8,167.8,0,0,1,-30,30
403,529,0.02487,0.13926,0.02407,142,142,142,0,0,1,-30,30
404,405,0.00026,0.00103,0,99999,99999,99999,0,0,1,-30,30
406,408,0.00029,0.00102,0,99999,99999,99999,0,0,1,-30,30
406,409,0.00029,0.00119,0,99999,99999,99999,0,0,1,-30,30
407,404,0.00935,0.02978,0.00981,166.3,166.3,166.3,0,0,1,-30,30
408,512,0.00256,0.02307,0.13626,513.1,513.1,513.1,0,0,1,-30,30
411,437,0.00376,0.01888,0.00498,159.5,159.5,159.5,0,0,1,-30,30
411,461,0.00205,0.00906,0.03099,123.9,123.9,123.9,0,0,1,-30,30
412,414,0.0003,0.00107,0,99999,99999,99999,0,0,1,-30,30
412,415,0.00027,0.00112,0,99999,99999,99999,0,0,1,-30,30
413,495,0.00366,0.01649,0.00362,192.6,192.6,192.6,0,0,1,-30,30
416,385,0.0023,0.01219,0.00558,164.4,164.4,164.4,0,0,1,-30,30
418,404,0.00649,0.02652,0.00934,134.8,134.8,134.8,0,0,1,-30,30
418,432,0.00942,0.02993,0.01551,119.3,119.3,119.3,0,0,1,-30,30
419,491,0.01149,0.04565,0.01584,300,300,300,0,0,1,-30,30
420,424,0.00595,0.0279,0.00513,178.4,178.4,178.4,0,0,1,-30,30
421,374,0.00246,0.01977,0.04213,505.7,505.7,505.7,0,0,1,-30,30
421,415,0.00096,0.00883,0.04874,577.7,577.7,577.7,0,0,1,-30,30
421,423,0.00024,0.0012,0,99999,99999,99999,0,0,1,-30,30
421,454,0.00065,0.006,0.03882,460,460,460,0,0,1,-30,30
421,485,0.00165,0.01507,0.04456,466.8,466.8,466.8,0,0,1,-30,30
421,2904,0.00063,0.00587,0.06714,684.4,684.4,684.4,0,0,1,-30,30
421,2904,0.00063,0.00587,0.06714,732.1,732.1,732.1,0,0,1,-30,30
422,385,0.00756,0.03166,0.00899,186.7,186.7,186.7,0,0,1,-30,30
422,411,0.00353,0.01816,0.00711,199.4,199.4,199.4,0,0,1,-30,30
422,437,0.00285,0.01421,0.00166,190.1,190.1,190.1,0,0,1,-30,30
424,439,0.00596,0.02785,0.00444,152.2,152.2,152.2,0,0,1,-30,30
425,426,0.00025,0.00116,0,99999,99999,99999,0,0,1,-30,30
425,442,0.00812,0.04224,0.01818,122.4,122.4,122.4,0,0,1,-30,30
427,428,0.00029,0.00101,0,99999,99999,99999,0,0,1,-30,30
429,411,0.00334,0.0167,0.00396,166.1,166.1,166.1,0,0,1,-30,30
430,435,0.01703,0.09029,0.0115,136.5,136.5,136.5,0,0,1,-30,30
431,501,0.01328,0.06628,0.01581,158,158,158,0,0,1,-30,30
431,3619,0.01299,0.06178,0.01844,167,167,167,0,0,1,-30,30
432,472,0.0048,0.01987,0.00613,159.7,159.7,159.7,0,0,1,-30,30
433,434,0.00029,0.00119,0,99999,99999,99999,0,0,1,-30,30
434,429,0.0023,0.01093,0.00937,114.2,114.2,114.2,0,0,1,-30,30
434,495,0.00423,0.01504,0.00487,142.5,142.5,142.5,0,0,1,-30,30
435,436,0.00026,0.00112,0,99999,99999,99999,0,0,1,-30,30
435,544,0.01735,0.09984,0.01443,114.2,114.2,114.2,0,0,1,-30,30
437,438,0.00265,0.01174,0.01477,124.5,124.5,124.5,0,0,1,-30,30
438,422,0.00428,0.02078,0.00521,170.9,170.9,170.9,0,0,1,-30,30
439,453,0.00436,0.01914,0.00388,161.1,161.1,161.1,0,0,1,-30,30
440,413,0.0052,0.02642,0.00443,186.5,186.5,186.5,0,0,1,-30,30
440,495,0.00642,0.02874,0.00752,146.5,146.5,146.5,0,0,1,-30,30
441,531,0.01067,0.04345,0.0218,144,144,144,0,0,1,-30,30
441,3408,0.01129,0.06402,0.0133,171.8,171.8,171.8,0,0,1,-30,30
442,3770,0.00838,0.03102,0.02245,151.6,151.6,151.6,0,0,1,-30,30
443,466,0.00522,0.02716,0.00394,137.5,137.5,137.5,0,0,1,-30,30
444,443,0.00253,0.01227,0.00352,197.3,197.3,197.3,0,0,1,-30,30
444,445,0.00028,0.00106,0,99999,99999,99999,0,0,1,-30,30
444,490,0.00307,0.01579,0.00556,190.6,190.6,190.6,0,0,1,-30,30
446,420,0.00288,0.01335,0.01778,193,193,193,0,0,1,-30,30
446,447,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
446,478,0.00478,0.02096,0.0084,186.4,186.4,186.4,0,0,1,-30,30
448,450,0.00028,0.00105,0,99999,99999,99999,0,0,1,-30,30
448,454,0.00124,0.01177,0.04797,466.2,466.2,466.2,0,0,1,-30,30
449,434,0.0014,0.00766,0.00831,185.8,185.8,185.8,0,0,1,-30,30
449,461,0.0028,0.01612,0.00372,133.5,133.5,133.5,0,0,1,-30,30
451,496,0.00724,0.0274,0.00586,190,190,190,0,0,1,-30,30
451,513,0.00454,0.01948,0.01189,165.6,165.6,165.6,0,0,1,-30,30
452,454,0.00028,0.00102,0,99999,99999,99999,0,0,1,-30,30
452,455,0.00028,0.00104,0,99999,99999,99999,0,0,1,-30,30
453,437,0.00401,0.01764,0.00712,182.3,182.3,182.3,0,0,1,-30,30
453,456,0.002,0.01167,0.00499,173.3,173.3,173.3,0,0,1,-30,30
453,2902,0.0062,0.02844,0.00462,175.1,175.1,175.1,0,0,1,-30,30
454,2852,0.00232,0.01995,0.05283,615,615,615,0,0,1,-30,30
456,457,0.00024,0.00107,0,99999,99999,99999,0,0,1,-30,30
458,451,0.0077,0.03081,0.00365,176.6,176.6,176.6,0,0,1,-30,30
458,456,0.00255,0.01422,0.0033,124.3,124.3,124.3,0,0,1,-30,30
458,459,0.00024,0.00102,0,99999,99999,99999,0,0,1,-30,30
458,483,0.00416,0.02457,0.00627,173,173,173,0,0,1,-30,30
460,461,0.00028,0.00118,0,99999,99999,99999,0,0,1,-30,30
461,506,0.0049,0.02647,0.00772,234.6,234.6,234.6,0,0,1,-30,30
462,463,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
463,470,0.00286,0.01315,0.00282,117.5,117.5,117.5,0,0,1,-30,30
464,465,0.00028,0.00119,0,99999,99999,99999,0,0,1,-30,30
464,497,0.00871,0.03239,0.00555,167.4,167.4,167.4,0,0,1,-30,30
467,468,0.00026,0.00115,0,99999,99999,99999,0,0,1,-30,30
467,469,0.00021,0.00119,0,99999,99999,99999,0,0,1,-30,30
469,466,0.0071,0.03521,0.01088,158.5,158.5,158.5,0,0,1,-30,30
469,3750,0.03038,0.17089,0.0511,166.4,166.4,166.4,0,0,1,-30,30
471,472,0.00028,0.00101,0,99999,99999,99999,0,0,1,-30,30
472,440,0.00184,0.00895,0.0098,136.7,136.7,136.7,0,0,1,-30,30
472,474,0.00434,0.02097,0.00215,163.7,163.7,163.7,0,0,1,-30,30
472,495,0.00346,0.01507,0.0038,164.4,164.4,164.4,0,0,1,-30,30
473,475,0.00029,0.00112,0,99999,99999,99999,0,0,1,-30,30
473,476,0.00029,0.00106,0,99999,99999,99999,0,0,1,-30,30
474,470,0.00312,0.01471,0.00642,165.5,165.5,165.5,0,0,1,-30,30
475,408,0.00264,0.02592,0.12245,466.3,466.3,466.3,0,0,1,-30,30
475,415,0.00065,0.00657,0.03594,453.6,453.6,453.6,0,0,1,-30,30
477,478,0.00029,0.00113,0,99999,99999,99999,0,0,1,-30,30
478,2331,0.00866,0.03894,0.01281,168.8,168.8,168.8,0,0,1,-30,30
478,2850,0.00331,0.01675,0.00375,182.7,182.7,182.7,0,0,1,-30,30
479,537,0.0086,0.04225,0.01634,191.6,191.6,191.6,0,0,1,-30,30
480,481,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
481,463,0.00278,0.01333,0.00394,162.1,162.1,162.1,0,0,1,-30,30
481,494,0.00316,0.01627,0.0048,182.3,182.3,182.3,0,0,1,-30,30
482,484,0.00028,0.00107,0,99999,99999,99999,0,0,1,-30,30
482,485,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
485,448,0.00076,0.00769,0.03334,533.9,533.9,533.9,0,0,1,-30,30
485,542,0.00122,0.01055,0.02868,557.1,557.1,557.1,0,0,1,-30,30
485,556,0.00272,0.02336,0.04803,556.9,556.9,556.9,0,0,1,-30,30
486,487,0.00024,0.00102,0,99999,99999,99999,0,0,1,-30,30
488,489,0.00027,0.00104,0,99999,99999,99999,0,0,1,-30,30
489,432,0.00698,0.03283,0.00679,137,137,137,0,0,1,-30,30
489,486,0.01043,0.03072,0.0088,115.8,115.8,115.8,0,0,1,-30,30
490,515,0.02048,0.10356,0.01733,150.3,150.3,150.3,0,0,1,-30,30
491,500,0.0211,0.08758,0.01107,144.5,144.5,144.5,0,0,1,-30,30
491,3636,0.01059,0.04802,0.04199,450,450,450,0,0,1,-30,30
492,2331,0.00364,0.02077,0.00393,198.7,198.7,198.7,0,0,1,-30,30
492,2754,0.00885,0.03129,0.00643,168.2,168.2,168.2,0,0,1,-30,30
493,366,0.01971,0.09817,0.02601,163,163,163,0,0,1,-30,30
494,479,0.00563,0.01996,0.00411,170.9,170.9,170.9,0,0,1,-30,30
494,506,0.00667,0.03051,0.00487,189,189,189,0,0,1,-30,30
494,539,0.00539,0.0274,0.00531,160.1,160.1,160.1,0,0,1,-30,30
496,2754,0.00853,0.03069,0.02056,206.8,206.8,206.8,0,0,1,-30,30
496,2754,0.00853,0.03069,0.02056,206.8,206.8,206.8,0,0,1,-30,30
497,496,0.00713,0.03073,0.00659,211,211,211,0,0,1,-30,30
497,498,0.00021,0.00107,0,99999,99999,99999,0,0,1,-30,30
497,541,0.00271,0.01394,0.00569,212.1,212.1,212.1,0,0,1,-30,30
499,410,0.02136,0.09088,0.01699,142.5,142.5,142.5,0,0,1,-30,30
499,551,0.00888,0.04872,0.01281,158.5,158.5,158.5,0,0,1,-30,30
499,2676,0.00984,0.04988,0.02434,164.6,164.6,164.6,0,0,1,-30,30
500,502,0.00459,0.02376,0.02372,152.2,152.2,152.2,0,0,1,-30,30
501,419,0.01025,0.06508,0.01576,148.3,148.3,148.3,0,0,1,-30,30
503,493,0.01794,0.08826,0.01559,161.7,161.7,161.7,0,0,1,-30,30
503,611,0.01411,0.07315,0.0227,135.8,135.8,135.8,0,0,1,-30,30
504,486,0.00553,0.02638,0.01079,163.2,163.2,163.2,0,0,1,-30,30
504,494,0.00584,0.02231,0.00996,187.4,187.4,187.4,0,0,1,-30,30
505,475,0.00101,0.01001,0.04194,632.8,632.8,632.8,0,0,1,-30,30
505,507,0.00028,0.00102,0,99999,99999,99999,0,0,1,-30,30
505,538,0.00116,0.01273,0.03777,655.6,655.6,655.6,0,0,1,-30,30
505,556,0.00235,0.01896,0.0534,557,557,557,0,0,1,-30,30
506,464,0.00473,0.01904,0.00448,191.2,191.2,191.2,0,0,1,-30,30
506,539,0.00594,0.02436,0.0062,176.7,176.7,176.7,0,0,1,-30,30
508,562,0.02418,0.12579,0.01918,148.1,148.1,148.1,0,0,1,-30,30
509,511,0.00029,0.00114,0,99999,99999,99999,0,0,1,-30,30
509,512,0.00022,0.00112,0,99999,99999,99999,0,0,1,-30,30
510,508,0.0061,0.02731,0.04999,155.5,155.5,155.5,0,0,1,-30,30
513,446,0.00355,0.02457,0.00357,160.2,160.2,160.2,0,0,1,-30,30
513,492,0.00524,0.02331,0.00581,199.9,199.9,199.9,0,0,1,-30,30
514,496,0.00548,0.0258,0.00556,155.5,155.5,155.5,0,0,1,-30,30
514,2331,0.00809,0.0384,0.00507,177.7,177.7,177.7,0,0,1,-30,30
514,2754,0.00669,0.03399,0.01044,169.6,169.6,169.6,0,0,1,-30,30
516,518,0.01116,0.05904,0.02252,162.5,162.5,162.5,0,0,1,-30,30
517,518,0.0003,0.0011,0,99999,99999,99999,0,0,1,-30,30
518,519,0.00912,0.04699,0.01945,167.3,167.3,167.3,0,0,1,-30,30
519,520,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
519,606,0.01871,0.06931,0.02446,159.4,159.4,159.4,0,0,1,-30,30
521,526,0.00703,0.02107,0.00825,170.8,170.8,170.8,0,0,1,-30,30
521,600,0.0032,0.01544,0.06681,198.7,198.7,198.7,0,0,1,-30,30
521,3408,0.00276,0.01291,0.0018,238.5,238.5,238.5,0,0,1,-30,30
521,3408,0.00276,0.01291,0.0018,238.5,238.5,238.5,0,0,1,-30,30
522,524,0.00024,0.00116,0,99999,99999,99999,0,0,1,-30,30
522,525,0.00029,0.00113,0,99999,99999,99999,0,0,1,-30,30
523,535,0.004,0.02006,0.00355,188.8,188.8,188.8,0,0,1,-30,30
525,2672,0.00182,0.015,0.0454,626.3,626.3,626.3,0,0,1,-30,30
525,3412,0.00125,0.01009,0.06207,501.3,501.3,501.3,0,0,1,-30,30
526,529,0.00907,0.0351,0.00796,143.5,143.5,143.5,0,0,1,-30,30
526,563,0.00413,0.01831,0.05747,173.3,173.3,173.3,0,0,1,-30,30
526,586,0.00662,0.028,0.0179,153.8,153.8,153.8,0,0,1,-30,30
527,528,0.00025,0.00106,0,99999,99999,99999,0,0,1,-30,30
527,529,0.00026,0.00119,0,99999,99999,99999,0,0,1,-30,30
529,3408,0.00568,0.0285,0.00757,184.6,184.6,184.6,0,0,1,-30,30
530,531,0.00204,0.00905,0.01061,155.2,155.2,155.2,0,0,1,-30,30
531,566,0.00397,0.01523,0.05642,172.8,172.8,172.8,0,0,1,-30,30
532,534,0.00027,0.0011,0,99999,99999,99999,0,0,1,-30,30
532,2672,0.00222,0.02029,0.06833,576.9,576.9,576.9,0,0,1,-30,30
533,553,0.0067,0.02813,0.00951,198,198,198,0,0,1,-30,30
533,555,0.00268,0.01083,0.00469,144,144,144,0,0,1,-30,30
536,538,0.00023,0.00104,0,99999,99999,99999,0,0,1,-30,30
537,560,0.00675,0.03068,0.00526,191.7,191.7,191.7,0,0,1,-30,30
539,560,0.00517,0.01798,0.00598,173.3,173.3,173.3,0,0,1,-30,30
540,542,0.00029,0.00114,0,99999,99999,99999,0,0,1,-30,30
540,543,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
542,505,0.00094,0.00845,0.03752,528.2,528.2,528.2,0,0,1,-30,30
542,3373,0.00183,0.01546,0.10745,671.6,671.6,671.6,0,0,1,-30,30
542,3373,0.00183,0.01546,0.10745,671.6,671.6,671.6,0,0,1,-30,30
545,514,0.00414,0.02176,0.00555,151.6,151.6,151.6,0,0,1,-30,30
545,549,0.00608,0.0327,0.02098,117.5,117.5,117.5,0,0,1,-30,30
546,530,0.00571,0.02286,0.00252,121.4,121.4,121.4,0,0,1,-30,30
546,535,0.00409,0.01574,0.01018,170.7,170.7,170.7,0,0,1,-30,30
546,547,0.00025,0.0011,0,99999,99999,99999,0,0,1,-30,30
549,557,0.00505,0.02439,0.00517,159.6,159.6,159.6,0,0,1,-30,30
550,559,0.00482,0.02108,0.00371,169.6,169.6,169.6,0,0,1,-30,30
550,618,0.01735,0.09603,0.01763,139.7,139.7,139.7,0,0,1,-30,30
551,552,0.00867,0.03687,0.01672,209.6,209.6,209.6,0,0,1,-30,30
551,552,0.00867,0.03687,0.01672,209.6,209.6,209.6,0,0,1,-30,30
551,3356,0.00862,0.04507,0.00897,164.1,164.1,164.1,0,0,1,-30,30
553,567,0.00883,0.03625,0.04874,173.2,173.2,173.2,0,0,1,-30,30
554,555,0.0003,0.00112,0,99999,99999,99999,0,0,1,-30,30
555,400,0.02613,0.12793,0.01728,140.3,140.3,140.3,0,0,1,-30,30
556,558,0.00029,0.00104,0,99999,99999,99999,0,0,1,-30,30
557,548,0.00998,0.04544,0.00498,173.6,173.6,173.6,0,0,1,-30,30
559,557,0.00569,0.02365,0.01981,192.4,192.4,192.4,0,0,1,-30,30
559,570,0.00458,0.02039,0.00391,148.9,148.9,148.9,0,0,1,-30,30
560,550,0.00483,0.02498,0.00627,144.2,144.2,144.2,0,0,1,-30,30
561,552,0.02332,0.11465,0.01386,182,182,182,0,0,1,-30,30
562,585,0.02346,0.09265,0.01803,169.8,169.8,169.8,0,0,1,-30,30
562,676,0.02802,0.13191,0.0546,152.7,152.7,152.7,0,0,1,-30,30
563,588,0.00611,0.03042,0.00638,157.5,157.5,157.5,0,0,1,-30,30
564,588,0.00957,0.03474,0.00615,179.1,179.1,179.1,0,0,1,-30,30
565,523,0.00557,0.03009,0.00341,188.6,188.6,188.6,0,0,1,-30,30
565,566,0.004,0.02242,0.00491,163.9,163.9,163.9,0,0,1,-30,30
566,567,0.00378,0.01396,0.01787,192,192,192,0,0,1,-30,30
566,586,0.00568,0.03025,0.00499,121,121,121,0,0,1,-30,30
566,588,0.00155,0.00711,0.00673,216.9,216.9,216.9,0,0,1,-30,30
566,588,0.00155,0.00711,0.00673,216.9,216.9,216.9,0,0,1,-30,30
567,564,0.00271,0.01378,0.0034,140.4,140.4,140.4,0,0,1,-30,30
568,569,0.0002,0.00106,0,99999,99999,99999,0,0,1,-30,30
569,634,0.02131,0.09199,0.02968,146.9,146.9,146.9,0,0,1,-30,30
570,3181,0.01453,0.05576,0.0126,172,172,172,0,0,1,-30,30
571,572,0.00877,0.04803,0.00762,159.2,159.2,159.2,0,0,1,-30,30
571,672,0.01569,0.06568,0.01342,185.7,185.7,185.7,0,0,1,-30,30
572,551,0.00418,0.0167,0.08028,257.9,257.9,257.9,0,0,1,-30,30
572,2676,0.00432,0.02491,0.0322,205,205,205,0,0,1,-30,30
572,2676,0.00432,0.02491,0.0322,205,205,205,0,0,1,-30,30
573,574,0.01026,0.03404,0.00697,172.5,172.5,172.5,0,0,1,-30,30
574,575,0.00026,0.00106,0,99999,99999,99999,0,0,1,-30,30
576,574,0.01034,0.04677,0.01168,165.1,165.1,165.1,0,0,1,-30,30
576,618,0.01401,0.08412,0.01742,164.1,164.1,164.1,0,0,1,-30,30
577,376,0.01142,0.05642,0.15934,170.4,170.4,170.4,0,0,1,-30,30
578,515,0.02762,0.12977,0.02471,137.9,137.9,137.9,0,0,1,-30,30
579,581,0.0003,0.00104,0,99999,99999,99999,0,0,1,-30,30
579,582,0.00023,0.00114,0,99999,99999,99999,0,0,1,-30,30
580,544,0.0111,0.06002,0.01227,132.3,132.3,132.3,0,0,1,-30,30
583,580,0.00826,0.04036,0.00433,153,153,153,0,0,1,-30,30
584,583,0.00621,0.03333,0.00976,140.3,140.3,140.3,0,0,1,-30,30
584,639,0.03592,0.15036,0.02954,131.7,131.7,131.7,0,0,1,-30,30
585,537,0.00784,0.03645,0.01569,162.9,162.9,162.9,0,0,1,-30,30
585,628,0.01292,0.06823,0.02214,162.7,162.7,162.7,0,0,1,-30,30
586,600,0.00249,0.01553,0.00461,138.3,138.3,138.3,0,0,1,-30,30
587,589,0.00029,0.00116,0,99999,99999,99999,0,0,1,-30,30
587,646,0.00276,0.02122,0.02771,522,522,522,0,0,1,-30,30
588,586,0.00273,0.01482,0.00224,164.9,164.9,164.9,0,0,1,-30,30
588,636,0.01442,0.065,0.02648,143.5,143.5,143.5,0,0,1,-30,30
590,563,0.00241,0.01069,0.01107,155.5,155.5,155.5,0,0,1,-30,30
590,591,0.00027,0.00106,0,99999,99999,99999,0,0,1,-30,30
590,601,0.00552,0.0263,0.00504,152.9,152.9,152.9,0,0,1,-30,30
592,616,0.00557,0.02449,0.00865,157.4,157.4,157.4,0,0,1,-30,30
593,808,0.04214,0.20615,0.02538,179.1,179.1,179.1,0,0,1,-30,30
593,2523,0.01308,0.08101,0.0537,183.9,183.9,183.9,0,0,1,-30,30
594,595,0.00029,0.00108,0,99999,99999,99999,0,0,1,-30,30
596,597,0.00027,0.00111,0,99999,99999,99999,0,0,1,-30,30
596,598,0.00028,0.00119,0,99999,99999,99999,0,0,1,-30,30
598,612,0.01957,0.08651,0.01835,166.5,166.5,166.5,0,0,1,-30,30
599,577,0.0199,0.07358,0.01804,184.7,184.7,184.7,0,0,1,-30,30
600,592,0.00304,0.01427,0.01028,166.8,166.8,166.8,0,0,1,-30,30
601,636,0.01114,0.05289,0.01496,137.9,137.9,137.9,0,0,1,-30,30
601,645,0.01237,0.03253,0.00416,189.7,189.7,189.7,0,0,1,-30,30
602,634,0.03847,0.15552,0.05082,171,171,171,0,0,1,-30,30
602,635,0.02024,0.11436,0.02128,181.6,181.6,181.6,0,0,1,-30,30
603,562,0.00927,0.03801,0.01413,191,191,191,0,0,1,-30,30
603,604,0.0002,0.00115,0,99999,99999,99999,0,0,1,-30,30
603,609,0.01268,0.0614,0.0118,176.1,176.1,176.1,0,0,1,-30,30
605,607,0.00024,0.00106,0,99999,99999,99999,0,0,1,-30,30
605,700,0.00255,0.02373,0.11018,519.9,519.9,519.9,0,0,1,-30,30
606,608,0.00351,0.01975,0.01576,185.7,185.7,185.7,0,0,1,-30,30
608,516,0.00959,0.04588,0.03019,142.5,142.5,142.5,0,0,1,-30,30
608,519,0.01278,0.04082,0.01847,147.7,147.7,147.7,0,0,1,-30,30
609,610,0.0002,0.0011,0,99999,99999,99999,0,0,1,-30,30
612,614,0.0053,0.02862,0.00631,150.2,150.2,150.2,0,0,1,-30,30
612,745,0.01789,0.08404,0.01367,198.8,198.8,198.8,0,0,1,-30,30
612,745,0.01789,0.08404,0.01367,198.8,198.8,198.8,0,0,1,-30,30
612,3017,0.01883,0.0808,0.01161,183.6,183.6,183.6,0,0,1,-30,30
613,615,0.00024,0.00106,0,99999,99999,99999,0,0,1,-30,30
614,3017,0.01926,0.09315,0.01591,170.5,170.5,170.5,0,0,1,-30,30
615,751,0.00384,0.0419,0.08172,600.7,600.7,600.7,0,0,1,-30,30
615,948,0.00805,0.0675,0.184,578.9,578.9,578.9,0,0,1,-30,30
615,1069,0.00974,0.09644,0.26686,613.3,613.3,613.3,0,0,1,-30,30
615,2432,0.00344,0.03366,0.09131,524.1,524.1,524.1,0,0,1,-30,30
615,3752,0.0038,0.03564,0.17168,608,608,608,0,0,1,-30,30
616,645,0.01021,0.04652,0.00726,171.8,171.8,171.8,0,0,1,-30,30
617,618,0.00026,0.00113,0,99999,99999,99999,0,0,1,-30,30
619,621,0.00023,0.00109,0,99999,99999,99999,0,0,1,-30,30
619,622,0.00029,0.00105,0,99999,99999,99999,0,0,1,-30,30
620,626,0.00706,0.0299,0.00991,165.9,165.9,165.9,0,0,1,-30,30
622,532,0.00216,0.01783,0.07117,446.3,446.3,446.3,0,0,1,-30,30
623,620,0.00644,0.02634,0.00453,186.9,186.9,186.9,0,0,1,-30,30
623,624,0.00028,0.0011,0,99999,99999,99999,0,0,1,-30,30
623,625,0.00623,0.03104,0.00861,164.1,164.1,164.1,0,0,1,-30,30
625,553,0.01061,0.04781,0.00668,144.9,144.9,144.9,0,0,1,-30,30
626,627,0.00027,0.0012,0,99999,99999,99999,0,0,1,-30,30
628,3690,0.00512,0.02745,0.00513,180.6,180.6,180.6,0,0,1,-30,30
629,630,0.004,0.02104,0.00535,136.2,136.2,136.2,0,0,1,-30,30
629,633,0.00368,0.02296,0.01676,155.6,155.6,155.6,0,0,1,-30,30
630,632,0.00659,0.03622,0.00929,159.4,159.4,159.4,0,0,1,-30,30
631,632,0.00023,0.00106,0,99999,99999,99999,0,0,1,-30,30
632,3181,0.00494,0.02251,0.00254,152.3,152.3,152.3,0,0,1,-30,30
632,3690,0.00755,0.03957,0.00483,156,156,156,0,0,1,-30,30
633,665,0.00445,0.02463,0.01274,127.3,127.3,127.3,0,0,1,-30,30
633,3128,0.00784,0.03909,0.00966,108.2,108.2,108.2,0,0,1,-30,30
633,3690,0.00755,0.03414,0.01525,223.2,223.2,223.2,0,0,1,-30,30
634,573,0.01946,0.10201,0.01874,182.5,182.5,182.5,0,0,1,-30,30
634,688,0.02102,0.09955,0.0104,146.1,146.1,146.1,0,0,1,-30,30
635,516,0.01518,0.06842,0.01921,158.5,158.5,158.5,0,0,1,-30,30
635,800,0.02503,0.12732,0.02227,194,194,194,0,0,1,-30,30
637,643,0.00588,0.02223,0.00548,141,141,141,0,0,1,-30,30
638,552,0.01147,0.06172,0.03441,192.6,192.6,192.6,0,0,1,-30,30
639,595,0.0175,0.09046,0.01914,145,145,145,0,0,1,-30,30
639,640,0.00025,0.00112,0,99999,99999,99999,0,0,1,-30,30
641,653,0.01554,0.05343,0.0062,147.6,147.6,147.6,0,0,1,-30,30
642,648,0.00298,0.01727,0.00337,157,157,157,0,0,1,-30,30
643,680,0.0069,0.03212,0.00954,169.2,169.2,169.2,0,0,1,-30,30
644,646,0.00026,0.00118,0,99999,99999,99999,0,0,1,-30,30
644,647,0.00023,0.00106,0,99999,99999,99999,0,0,1,-30,30
645,637,0.00683,0.03491,0.00913,153.1,153.1,153.1,0,0,1,-30,30
646,652,0.00196,0.01862,0.03813,468,468,468,0,0,1,-30,30
646,3277,0.00287,0.02622,0.07336,620.4,620.4,620.4,0,0,1,-30,30
