bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
648,590,0.01134,0.05165,0.00924,168.5,168.5,168.5,0,0,1,-30,30
648,678,0.00988,0.05005,0.00926,170.9,170.9,170.9,0,0,1,-30,30
649,651,0.00023,0.00113,0,99999,99999,99999,0,0,1,-30,30
649,652,0.00022,0.00102,0,99999,99999,99999,0,0,1,-30,30
650,642,0.00373,0.01973,0.00696,185.2,185.2,185.2,0,0,1,-30,30
653,626,0.00697,0.0314,0.00764,118.9,118.9,118.9,0,0,1,-30,30
654,656,0.00028,0.00115,0,99999,99999,99999,0,0,1,-30,30
654,657,0.00024,0.00105,0,99999,99999,99999,0,0,1,-30,30
655,773,0.00598,0.03173,0.01912,164.2,164.2,164.2,0,0,1,-30,30
658,659,0.0172,0.04828,0.00985,110.4,110.4,110.4,0,0,1,-30,30
658,780,0.03102,0.11824,0.01559,143.1,143.1,143.1,0,0,1,-30,30
659,561,0.01463,0.0607,0.04981,183,183,183,0,0,1,-30,30
659,703,0.01292,0.07087,0.01836,132.4,132.4,132.4,0,0,1,-30,30
660,661,0.00021,0.00119,0,99999,99999,99999,0,0,1,-30,30
661,665,0.00667,0.02822,0.02867,186.6,186.6,186.6,0,0,1,-30,30
661,708,0.00905,0.03776,0.00687,170.2,170.2,170.2,0,0,1,-30,30
661,712,0.01989,0.10506,0.00771,140.9,140.9,140.9,0,0,1,-30,30
662,661,0.00809,0.03549,0.00454,146.9,146.9,146.9,0,0,1,-30,30
663,665,0.01081,0.04976,0.0141,155.7,155.7,155.7,0,0,1,-30,30
663,666,0.00369,0.01916,0.00256,152,152,152,0,0,1,-30,30
663,3128,0.00626,0.03051,0.01554,175,175,175,0,0,1,-30,30
664,665,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
665,3128,0.00063,0.00259,0.00169,201.5,201.5,201.5,0,0,1,-30,30
665,3128,0.00063,0.00259,0.00169,201.5,201.5,201.5,0,0,1,-30,30
666,3128,0.0049,0.02421,0.00627,168.9,168.9,168.9,0,0,1,-30,30
667,578,0.01654,0.08325,0.00893,131.4,131.4,131.4,0,0,1,-30,30
668,670,0.0003,0.00107,0,99999,99999,99999,0,0,1,-30,30
668,671,0.00027,0.00119,0,99999,99999,99999,0,0,1,-30,30
669,667,0.01032,0.05026,0.01264,143.3,143.3,143.3,0,0,1,-30,30
671,1081,0.00568,0.05764,0.24225,582.2,582.2,582.2,0,0,1,-30,30
671,2432,0.00571,0.05306,0.16655,562.8,562.8,562.8,0,0,1,-30,30
671,2806,0.00648,0.0544,0.19977,610.7,610.7,610.7,0,0,1,-30,30
671,3008,0.00391,0.03539,0.14845,601.4,601.4,601.4,0,0,1,-30,30
672,3698,0.00697,0.03842,0.01087,153,153,153,0,0,1,-30,30
673,676,0.0078,0.03413,0.01,142.4,142.4,142.4,0,0,1,-30,30
674,548,0.01535,0.0614,0.01633,143.6,143.6,143.6,0,0,1,-30,30
674,673,0.00643,0.02365,0.00899,151.6,151.6,151.6,0,0,1,-30,30
675,673,0.00751,0.03473,0.00344,176.9,176.9,176.9,0,0,1,-30,30
676,677,0.00026,0.00107,0,99999,99999,99999,0,0,1,-30,30
678,641,0.00789,0.03353,0.00565,164.5,164.5,164.5,0,0,1,-30,30
678,679,0.00025,0.00118,0,99999,99999,99999,0,0,1,-30,30
678,789,0.01906,0.09495,0.01038,143.2,143.2,143.2,0,0,1,-30,30
680,707,0.00694,0.03019,0.00874,121.8,121.8,121.8,0,0,1,-30,30
681,683,0.00555,0.02613,0.03116,158.9,158.9,158.9,0,0,1,-30,30
682,684,0.00867,0.03712,0.00512,153.2,153.2,153.2,0,0,1,-30,30
682,706,0.03764,0.09551,0.03722,131,131,131,0,0,1,-30,30
683,684,0.01192,0.05455,0.01162,181.3,181.3,181.3,0,0,1,-30,30
687,689,0.00024,0.00111,0,99999,99999,99999,0,0,1,-30,30
687,690,0.00023,0.00105,0,99999,99999,99999,0,0,1,-30,30
690,826,0.00292,0.02749,0.14556,527.8,527.8,527.8,0,0,1,-30,30
690,3618,0.00459,0.04483,0.15309,498.7,498.7,498.7,0,0,1,-30,30
691,609,0.01081,0.03616,0.00593,164.1,164.1,164.1,0,0,1,-30,30
691,611,0.00992,0.04216,0.02488,141.5,141.5,141.5,0,0,1,-30,30
692,693,0.00028,0.00115,0,99999,99999,99999,0,0,1,-30,30
692,3497,0.00954,0.05515,0.01212,161,161,161,0,0,1,-30,30
694,599,0.0302,0.15046,0.02072,189.3,189.3,189.3,0,0,1,-30,30
694,3497,0.01534,0.07198,0.0141,168.6,168.6,168.6,0,0,1,-30,30
695,696,0.00022,0.00112,0,99999,99999,99999,0,0,1,-30,30
696,692,0.00836,0.036,0.00595,143.4,143.4,143.4,0,0,1,-30,30
696,3443,0.0116,0.04983,0.01393,128.4,128.4,128.4,0,0,1,-30,30
697,699,0.00025,0.00118,0,99999,99999,99999,0,0,1,-30,30
697,700,0.00028,0.00111,0,99999,99999,99999,0,0,1,-30,30
698,694,0.00505,0.02234,0.00525,172.4,172.4,172.4,0,0,1,-30,30
700,927,0.00482,0.03573,0.14576,740,740,740,0,0,1,-30,30
700,3445,0.00313,0.03241,0.04565,538.4,538.4,538.4,0,0,1,-30,30
701,724,0.00572,0.02422,0.00391,131.5,131.5,131.5,0,0,1,-30,30
702,997,0.00784,0.02925,0.09937,172.2,172.2,172.2,0,0,1,-30,30
704,638,0.013,0.06751,0.01701,188.1,188.1,188.1,0,0,1,-30,30
704,703,0.01461,0.08997,0.00575,145,145,145,0,0,1,-30,30
704,705,0.00454,0.02295,0.00403,160,160,160,0,0,1,-30,30
705,706,0.00513,0.03016,0.01587,144.9,144.9,144.9,0,0,1,-30,30
707,856,0.01197,0.04709,0.00893,144.6,144.6,144.6,0,0,1,-30,30
708,709,0.00697,0.03249,0.02123,169.1,169.1,169.1,0,0,1,-30,30
708,712,0.00394,0.01636,0.00881,149.1,149.1,149.1,0,0,1,-30,30
709,741,0.00486,0.02281,0.01075,158.2,158.2,158.2,0,0,1,-30,30
709,744,0.00648,0.02845,0.00489,167,167,167,0,0,1,-30,30
710,663,0.00784,0.04168,0.02095,192.3,192.3,192.3,0,0,1,-30,30
710,709,0.00242,0.01031,0.03224,172.9,172.9,172.9,0,0,1,-30,30
711,713,0.00023,0.00114,0,99999,99999,99999,0,0,1,-30,30
713,837,0.0024,0.01958,0.05656,445.7,445.7,445.7,0,0,1,-30,30
714,716,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
714,764,0.00092,0.00928,0.04159,549.7,549.7,549.7,0,0,1,-30,30
715,683,0.00268,0.01271,0.02286,185.8,185.8,185.8,0,0,1,-30,30
717,718,0.00024,0.00115,0,99999,99999,99999,0,0,1,-30,30
718,735,0.01,0.04099,0.00349,126.4,126.4,126.4,0,0,1,-30,30
719,765,0.00824,0.02247,0.00348,176.4,176.4,176.4,0,0,1,-30,30
719,769,0.00139,0.00729,0.01182,150.1,150.1,150.1,0,0,1,-30,30
720,721,0.0003,0.0012,0,99999,99999,99999,0,0,1,-30,30
720,744,0.00357,0.01736,0.00542,150.3,150.3,150.3,0,0,1,-30,30
720,817,0.01146,0.05835,0.01504,133.1,133.1,133.1,0,0,1,-30,30
722,723,0.00025,0.00115,0,99999,99999,99999,0,0,1,-30,30
722,724,0.00027,0.00114,0,99999,99999,99999,0,0,1,-30,30
724,737,0.00575,0.02242,0.00568,181.2,181.2,181.2,0,0,1,-30,30
724,743,0.00754,0.02754,0.01272,140.1,140.1,140.1,0,0,1,-30,30
725,726,0.00026,0.00104,0,99999,99999,99999,0,0,1,-30,30
726,2562,0.01106,0.04402,0.00664,172.4,172.4,172.4,0,0,1,-30,30
726,3470,0.00694,0.02601,0.01505,154.1,154.1,154.1,0,0,1,-30,30
727,728,0.00022,0.001,0,99999,99999,99999,0,0,1,-30,30
728,734,0.00479,0.02781,0.00546,155.8,155.8,155.8,0,0,1,-30,30
728,767,0.00268,0.01229,0.01069,166,166,166,0,0,1,-30,30
729,728,0.00329,0.01431,0.00617,131.9,131.9,131.9,0,0,1,-30,30
729,760,0.00736,0.03101,0.01163,176.9,176.9,176.9,0,0,1,-30,30
729,763,0.00505,0.02168,0.00842,157,157,157,0,0,1,-30,30
730,635,0.0193,0.10225,0.02972,144.7,144.7,144.7,0,0,1,-30,30
730,732,0.01182,0.06064,0.01554,124.2,124.2,124.2,0,0,1,-30,30
730,892,0.01376,0.07135,0.01308,160.3,160.3,160.3,0,0,1,-30,30
731,732,0.0003,0.00105,0,99999,99999,99999,0,0,1,-30,30
732,824,0.02663,0.1049,0.02481,192.5,192.5,192.5,0,0,1,-30,30
733,734,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
734,686,0.00296,0.01757,0.00563,131,131,131,0,0,1,-30,30
735,715,0.00526,0.02401,0.00763,140.7,140.7,140.7,0,0,1,-30,30
735,719,0.00233,0.01191,0.00473,167.1,167.1,167.1,0,0,1,-30,30
736,738,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
736,739,0.00021,0.00105,0,99999,99999,99999,0,0,1,-30,30
737,720,0.00261,0.01415,0.00523,156.7,156.7,156.7,0,0,1,-30,30
739,713,0.00206,0.01731,0.09278,506.8,506.8,506.8,0,0,1,-30,30
741,742,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
741,811,0.00404,0.01816,0.00357,98.3,98.3,98.3,0,0,1,-30,30
743,811,0.0072,0.02926,0.00263,169.9,169.9,169.9,0,0,1,-30,30
745,685,0.01277,0.05536,0.01462,140.6,140.6,140.6,0,0,1,-30,30
745,746,0.00024,0.00101,0,99999,99999,99999,0,0,1,-30,30
745,749,0.01155,0.0541,0.01402,156.9,156.9,156.9,0,0,1,-30,30
745,754,0.00638,0.02726,0.00628,159.5,159.5,159.5,0,0,1,-30,30
745,807,0.01223,0.04599,0.01375,145.1,145.1,145.1,0,0,1,-30,30
747,754,0.01546,0.07102,0.01339,146.7,146.7,146.7,0,0,1,-30,30
748,750,0.00023,0.00111,0,99999,99999,99999,0,0,1,-30,30
748,751,0.00029,0.00102,0,99999,99999,99999,0,0,1,-30,30
751,988,0.00321,0.02802,0.10012,548.9,548.9,548.9,0,0,1,-30,30
752,747,0.00958,0.03855,0.02113,120.1,120.1,120.1,0,0,1,-30,30
752,753,0.00023,0.00116,0,99999,99999,99999,0,0,1,-30,30
754,755,0.00024,0.00111,0,99999,99999,99999,0,0,1,-30,30
756,676,0.02217,0.11919,0.01831,157.9,157.9,157.9,0,0,1,-30,30
756,929,0.01972,0.08006,0.02662,167.1,167.1,167.1,0,0,1,-30,30
757,758,0.00021,0.00117,0,99999,99999,99999,0,0,1,-30,30
759,739,0.00076,0.00687,0.06744,482.5,482.5,482.5,0,0,1,-30,30
759,761,0.00025,0.00119,0,99999,99999,99999,0,0,1,-30,30
759,3325,0.00197,0.01764,0.05282,628.1,628.1,628.1,0,0,1,-30,30
760,701,0.0023,0.01085,0.00385,183.9,183.9,183.9,0,0,1,-30,30
760,763,0.00335,0.01417,0.00696,188.6,188.6,188.6,0,0,1,-30,30
762,763,0.00026,0.00106,0,99999,99999,99999,0,0,1,-30,30
763,701,0.00304,0.0175,0.00361,146.9,146.9,146.9,0,0,1,-30,30
763,757,0.00778,0.02718,0.00706,123.4,123.4,123.4,0,0,1,-30,30
764,766,0.00027,0.00101,0,99999,99999,99999,0,0,1,-30,30
764,831,0.0014,0.01272,0.01773,556.1,556.1,556.1,0,0,1,-30,30
764,3206,0.00269,0.02732,0.11415,642.8,642.8,642.8,0,0,1,-30,30
765,767,0.00365,0.01606,0.00243,193.3,193.3,193.3,0,0,1,-30,30
765,769,0.00221,0.01126,0.00305,199.1,199.1,199.1,0,0,1,-30,30
767,768,0.00026,0.00107,0,99999,99999,99999,0,0,1,-30,30
767,769,0.00269,0.01316,0.00466,155.5,155.5,155.5,0,0,1,-30,30
767,847,0.00959,0.04435,0.01871,154.2,154.2,154.2,0,0,1,-30,30
770,771,0.00024,0.00113,0,99999,99999,99999,0,0,1,-30,30
771,773,0.00204,0.00904,0.0039,174.8,174.8,174.8,0,0,1,-30,30
772,771,0.00868,0.03205,0.00641,143.8,143.8,143.8,0,0,1,-30,30
773,774,0.00021,0.00116,0,99999,99999,99999,0,0,1,-30,30
773,792,0.0061,0.02515,0.00955,173.4,173.4,173.4,0,0,1,-30,30
773,795,0.00526,0.03119,0.0104,114.7,114.7,114.7,0,0,1,-30,30
775,776,0.00999,0.03998,0.00764,123,123,123,0,0,1,-30,30
776,706,0.01226,0.06114,0.00707,160.9,160.9,160.9,0,0,1,-30,30
776,777,0.00022,0.00101,0,99999,99999,99999,0,0,1,-30,30
776,860,0.00936,0.03087,0.00769,176.5,176.5,176.5,0,0,1,-30,30
778,659,0.01286,0.06487,0.04269,145.6,145.6,145.6,0,0,1,-30,30
779,781,0.00026,0.00117,0,99999,99999,99999,0,0,1,-30,30
779,782,0.00028,0.00115,0,99999,99999,99999,0,0,1,-30,30
781,656,0.00408,0.03133,0.10142,460,460,460,0,0,1,-30,30
783,778,0.01367,0.06774,0.01221,130.5,130.5,130.5,0,0,1,-30,30
783,920,0.02455,0.13003,0.03128,130.6,130.6,130.6,0,0,1,-30,30
784,775,0.01066,0.05759,0.01156,148.4,148.4,148.4,0,0,1,-30,30
785,786,0.00026,0.00102,0,99999,99999,99999,0,0,1,-30,30
785,924,0.00913,0.04402,0.01821,182.2,182.2,182.2,0,0,1,-30,30
785,3497,0.01461,0.06242,0.00885,162.4,162.4,162.4,0,0,1,-30,30
787,854,0.00384,0.02234,0.00378,180.8,180.8,180.8,0,0,1,-30,30
787,858,0.00504,0.02553,0.00527,160.9,160.9,160.9,0,0,1,-30,30
788,789,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
789,845,0.0077,0.04163,0.01335,170.3,170.3,170.3,0,0,1,-30,30
790,680,0.00593,0.02023,0.04135,182.4,182.4,182.4,0,0,1,-30,30
791,793,0.00023,0.00117,0,99999,99999,99999,0,0,1,-30,30
791,794,0.00024,0.00112,0,99999,99999,99999,0,0,1,-30,30
792,852,0.00691,0.03123,0.01399,168.2,168.2,168.2,0,0,1,-30,30
795,705,0.00987,0.04165,0.00666,150.4,150.4,150.4,0,0,1,-30,30
795,796,0.00029,0.00113,0,99999,99999,99999,0,0,1,-30,30
797,801,0.01537,0.05197,0.01596,145.1,145.1,145.1,0,0,1,-30,30
798,799,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
798,800,0.0002,0.00107,0,99999,99999,99999,0,0,1,-30,30
800,797,0.00409,0.02313,0.00746,157.9,157.9,157.9,0,0,1,-30,30
800,869,0.01642,0.0785,0.02115,172,172,172,0,0,1,-30,30
800,873,0.02499,0.09415,0.00845,156.4,156.4,156.4,0,0,1,-30,30
801,869,0.01303,0.05085,0.01188,167.8,167.8,167.8,0,0,1,-30,30
802,678,0.01294,0.06861,0.0274,194.8,194.8,194.8,0,0,1,-30,30
802,803,0.00029,0.00111,0,99999,99999,99999,0,0,1,-30,30
802,804,0.00026,0.001,0,99999,99999,99999,0,0,1,-30,30
805,806,0.00026,0.00102,0,99999,99999,99999,0,0,1,-30,30
807,685,0.00418,0.02256,0.02057,77.7,77.7,77.7,0,0,1,-30,30
807,754,0.01051,0.05429,0.01281,120.9,120.9,120.9,0,0,1,-30,30
808,903,0.01869,0.08618,0.01746,158.4,158.4,158.4,0,0,1,-30,30
810,713,0.002,0.01666,0.0646,503.6,503.6,503.6,0,0,1,-30,30
810,759,0.00146,0.01158,0.02053,438.1,438.1,438.1,0,0,1,-30,30
810,812,0.00026,0.00112,0,99999,99999,99999,0,0,1,-30,30
813,838,0.00216,0.00922,0.00394,162.8,162.8,162.8,0,0,1,-30,30
814,815,0.00514,0.02263,0.00381,127.7,127.7,127.7,0,0,1,-30,30
814,878,0.00367,0.01938,0.00668,189.6,189.6,189.6,0,0,1,-30,30
814,882,0.00441,0.01735,0.00597,142.6,142.6,142.6,0,0,1,-30,30
815,878,0.00694,0.03168,0.00333,171.4,171.4,171.4,0,0,1,-30,30
815,882,0.00299,0.01365,0.01215,136.2,136.2,136.2,0,0,1,-30,30
816,740,0.00435,0.01951,0.00777,168,168,168,0,0,1,-30,30
816,809,0.005,0.0273,0.00248,158.8,158.8,158.8,0,0,1,-30,30
816,3199,0.00816,0.03642,0.00569,166.8,166.8,166.8,0,0,1,-30,30
817,757,0.00487,0.02067,0.00444,156.2,156.2,156.2,0,0,1,-30,30
817,2533,0.01312,0.05588,0.01452,182.7,182.7,182.7,0,0,1,-30,30
818,820,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
818,821,0.00021,0.00115,0,99999,99999,99999,0,0,1,-30,30
819,740,0.00494,0.02359,0.0062,166.1,166.1,166.1,0,0,1,-30,30
819,827,0.00311,0.01532,0.00495,150,150,150,0,0,1,-30,30
821,879,0.00191,0.01703,0.06743,571.4,571.4,571.4,0,0,1,-30,30
821,2518,0.00345,0.02878,0.05157,589.6,589.6,589.6,0,0,1,-30,30
821,3433,0.00205,0.01644,0.05601,663.5,663.5,663.5,0,0,1,-30,30
822,569,0.02778,0.13381,0.02728,161.4,161.4,161.4,0,0,1,-30,30
822,962,0.0398,0.17536,0.03155,165.8,165.8,165.8,0,0,1,-30,30
823,825,0.00027,0.00118,0,99999,99999,99999,0,0,1,-30,30
823,826,0.0002,0.00117,0,99999,99999,99999,0,0,1,-30,30
824,822,0.01895,0.04586,0.007,143.6,143.6,143.6,0,0,1,-30,30
824,904,0.05982,0.211,0.05257,180.9,180.9,180.9,0,0,1,-30,30
827,830,0.00604,0.02502,0.00634,185.3,185.3,185.3,0,0,1,-30,30
827,3284,0.01043,0.04977,0.00437,164.7,164.7,164.7,0,0,1,-30,30
827,3430,0.00884,0.04243,0.01285,192.9,192.9,192.9,0,0,1,-30,30
828,830,0.00433,0.01623,0.00481,183.2,183.2,183.2,0,0,1,-30,30
828,838,0.00535,0.02061,0.01147,192,192,192,0,0,1,-30,30
828,3284,0.00619,0.03063,0.009,192.9,192.9,192.9,0,0,1,-30,30
828,3322,0.00917,0.03671,0.01342,189.7,189.7,189.7,0,0,1,-30,30
829,831,0.00022,0.001,0,99999,99999,99999,0,0,1,-30,30
830,813,0.00655,0.02103,0.00586,168.7,168.7,168.7,0,0,1,-30,30
830,838,0.00327,0.01891,0.00572,160,160,160,0,0,1,-30,30
831,821,0.00086,0.00737,0.03453,477,477,477,0,0,1,-30,30
831,879,0.00136,0.01196,0.03895,668.9,668.9,668.9,0,0,1,-30,30
831,879,0.00136,0.01196,0.03895,668.9,668.9,668.9,0,0,1,-30,30
832,833,0.0096,0.03798,0.00877,154,154,154,0,0,1,-30,30
832,3470,0.00487,0.02939,0.00894,172.1,172.1,172.1,0,0,1,-30,30
833,752,0.00944,0.05222,0.00484,141.2,141.2,141.2,0,0,1,-30,30
834,836,0.00026,0.00119,0,99999,99999,99999,0,0,1,-30,30
834,837,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
835,850,0.01699,0.06292,0.01272,140.8,140.8,140.8,0,0,1,-30,30
838,876,0.00481,0.02295,0.00585,148.5,148.5,148.5,0,0,1,-30,30
838,878,0.00519,0.02775,0.0102,193.9,193.9,193.9,0,0,1,-30,30
839,669,0.01982,0.08379,0.02049,129.3,129.3,129.3,0,0,1,-30,30
839,805,0.0354,0.17175,0.02023,162.7,162.7,162.7,0,0,1,-30,30
839,908,0.01326,0.04878,0.01499,167.4,167.4,167.4,0,0,1,-30,30
840,843,0.00391,0.01895,0.00434,146.8,146.8,146.8,0,0,1,-30,30
841,3085,0.0078,0.04624,0.00855,200.9,200.9,200.9,0,0,1,-30,30
841,3364,0.00598,0.02583,0.00725,166.7,166.7,166.7,0,0,1,-30,30
842,844,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
843,789,0.00461,0.02304,0.00388,193.9,193.9,193.9,0,0,1,-30,30
843,790,0.00506,0.02364,0.00592,206,206,206,0,0,1,-30,30
844,652,0.00309,0.02188,0.06283,553.8,553.8,553.8,0,0,1,-30,30
844,3367,0.00127,0.01154,0.02493,664.6,664.6,664.6,0,0,1,-30,30
844,3367,0.00127,0.01154,0.02493,664.6,664.6,664.6,0,0,1,-30,30
846,813,0.00635,0.02818,0.00245,175.3,175.3,175.3,0,0,1,-30,30
847,784,0.00827,0.04206,0.00729,165.1,165.1,165.1,0,0,1,-30,30
847,815,0.00663,0.03209,0.00388,131.7,131.7,131.7,0,0,1,-30,30
847,848,0.00024,0.00101,0,99999,99999,99999,0,0,1,-30,30
849,705,0.00735,0.03014,0.01388,134.3,134.3,134.3,0,0,1,-30,30
849,792,0.0037,0.01831,0.00538,162.5,162.5,162.5,0,0,1,-30,30
849,851,0.00703,0.03351,0.0072,139.5,139.5,139.5,0,0,1,-30,30
850,3690,0.02571,0.10903,0.02638,152.6,152.6,152.6,0,0,1,-30,30
851,792,0.00515,0.02544,0.00396,167.1,167.1,167.1,0,0,1,-30,30
851,917,0.0123,0.05315,0.0121,128.7,128.7,128.7,0,0,1,-30,30
852,772,0.01022,0.05393,0.00446,142.5,142.5,142.5,0,0,1,-30,30
853,844,0.00206,0.01484,0.03849,512.5,512.5,512.5,0,0,1,-30,30
853,855,0.00029,0.00114,0,99999,99999,99999,0,0,1,-30,30
853,3367,0.00236,0.02137,0.08306,582,582,582,0,0,1,-30,30
854,856,0.00487,0.02093,0.00546,169.8,169.8,169.8,0,0,1,-30,30
857,858,0.0022,0.01043,0.03873,156.4,156.4,156.4,0,0,1,-30,30
858,845,0.00455,0.01977,0.00904,145.3,145.3,145.3,0,0,1,-30,30
859,793,0.00228,0.02044,0.13193,507.1,507.1,507.1,0,0,1,-30,30
859,861,0.00023,0.00117,0,99999,99999,99999,0,0,1,-30,30
863,862,0.00668,0.02982,0.00805,167,167,167,0,0,1,-30,30
863,918,0.02263,0.11817,0.01799,150,150,150,0,0,1,-30,30
864,828,0.00396,0.01831,0.0042,161.8,161.8,161.8,0,0,1,-30,30
864,3322,0.0093,0.04248,0.00552,171.7,171.7,171.7,0,0,1,-30,30
865,866,0.0003,0.00118,0,99999,99999,99999,0,0,1,-30,30
865,888,0.0144,0.07877,0.01449,144.7,144.7,144.7,0,0,1,-30,30
865,2514,0.00645,0.0279,0.00498,162.8,162.8,162.8,0,0,1,-30,30
867,946,0.01051,0.04235,0.00815,153.2,153.2,153.2,0,0,1,-30,30
868,870,0.00029,0.00101,0,99999,99999,99999,0,0,1,-30,30
868,3440,0.00128,0.01224,0.05376,524.2,524.2,524.2,0,0,1,-30,30
869,3436,0.00925,0.05189,0.01141,174.7,174.7,174.7,0,0,1,-30,30
869,3828,0.00349,0.02081,0.00426,170.5,170.5,170.5,0,0,1,-30,30
871,872,0.00026,0.00115,0,99999,99999,99999,0,0,1,-30,30
871,873,0.00029,0.00102,0,99999,99999,99999,0,0,1,-30,30
873,797,0.0089,0.04891,0.00513,165,165,165,0,0,1,-30,30
873,869,0.00773,0.04405,0.00769,157.8,157.8,157.8,0,0,1,-30,30
873,3828,0.00844,0.04071,0.01435,178.5,178.5,178.5,0,0,1,-30,30
874,875,0.00024,0.00106,0,99999,99999,99999,0,0,1,-30,30
874,876,0.00021,0.00117,0,99999,99999,99999,0,0,1,-30,30
876,864,0.00712,0.02802,0.00618,184.9,184.9,184.9,0,0,1,-30,30
877,879,0.00021,0.00106,0,99999,99999,99999,0,0,1,-30,30
877,880,0.00026,0.00114,0,99999,99999,99999,0,0,1,-30,30
878,846,0.00289,0.01594,0.00487,150.6,150.6,150.6,0,0,1,-30,30
878,847,0.00294,0.01671,0.00261,205.1,205.1,205.1,0,0,1,-30,30
878,885,0.00237,0.01404,0.05557,181,181,181,0,0,1,-30,30
879,714,0.00168,0.01424,0.0259,468.8,468.8,468.8,0,0,1,-30,30
879,859,0.00235,0.02333,0.10286,582.2,582.2,582.2,0,0,1,-30,30
879,886,0.00172,0.01595,0.04457,515,515,515,0,0,1,-30,30
881,983,0.01145,0.05048,0.01464,150.8,150.8,150.8,0,0,1,-30,30
881,3322,0.00969,0.04116,0.01038,124.4,124.4,124.4,0,0,1,-30,30
881,3430,0.00471,0.0249,0.00555,187.6,187.6,187.6,0,0,1,-30,30
882,883,0.00025,0.00108,0,99999,99999,99999,0,0,1,-30,30
884,886,0.00022,0.00107,0,99999,99999,99999,0,0,1,-30,30
884,887,0.00023,0.0011,0,99999,99999,99999,0,0,1,-30,30
885,862,0.00875,0.03469,0.00518,192.8,192.8,192.8,0,0,1,-30,30
885,965,0.01522,0.07538,0.00687,131.9,131.9,131.9,0,0,1,-30,30
888,835,0.01435,0.06634,0.01002,130.6,130.6,130.6,0,0,1,-30,30
888,889,0.00024,0.00116,0,99999,99999,99999,0,0,1,-30,30
890,867,0.01052,0.05434,0.00962,130.4,130.4,130.4,0,0,1,-30,30
891,893,0.00022,0.00117,0,99999,99999,99999,0,0,1,-30,30
891,894,0.00027,0.00106,0,99999,99999,99999,0,0,1,-30,30
892,732,0.0047,0.02088,0.02305,200.4,200.4,200.4,0,0,1,-30,30
892,2498,0.01372,0.0605,0.02594,217.4,217.4,217.4,0,0,1,-30,30
892,2498,0.01372,0.0605,0.02594,217.4,217.4,217.4,0,0,1,-30,30
894,826,0.0028,0.03073,0.14866,551.7,551.7,551.7,0,0,1,-30,30
894,2413,0.00864,0.0723,0.25977,534.2,534.2,534.2,0,0,1,-30,30
895,898,0.00462,0.02245,0.00247,192.4,192.4,192.4,0,0,1,-30,30
895,3603,0.0053,0.02977,0.01142,203.8,203.8,203.8,0,0,1,-30,30
897,898,0.00693,0.02694,0.00957,172.4,172.4,172.4,0,0,1,-30,30
898,899,0.0003,0.00119,0,99999,99999,99999,0,0,1,-30,30
900,901,0.0049,0.02939,0.02245,123.1,123.1,123.1,0,0,1,-30,30
901,915,0.0148,0.05676,0.01119,121.5,121.5,121.5,0,0,1,-30,30
902,934,0.0053,0.0183,0.007,149.3,149.3,149.3,0,0,1,-30,30
903,890,0.00918,0.04424,0.00322,149,149,149,0,0,1,-30,30
903,963,0.01228,0.0414,0.00504,140.6,140.6,140.6,0,0,1,-30,30
904,1042,0.01354,0.05085,0.0197,159.8,159.8,159.8,0,0,1,-30,30
905,702,0.01547,0.07182,0.00951,178.3,178.3,178.3,0,0,1,-30,30
905,908,0.00824,0.02842,0.00935,187.5,187.5,187.5,0,0,1,-30,30
906,1082,0.01768,0.08408,0.01547,185.3,185.3,185.3,0,0,1,-30,30
907,909,0.00028,0.00101,0,99999,99999,99999,0,0,1,-30,30
908,906,0.01281,0.06267,0.00897,191.9,191.9,191.9,0,0,1,-30,30
910,911,0.00028,0.00104,0,99999,99999,99999,0,0,1,-30,30
910,1001,0.02112,0.10463,0.01619,155,155,155,0,0,1,-30,30
912,914,0.00021,0.00106,0,99999,99999,99999,0,0,1,-30,30
912,2511,0.00489,0.04239,0.12952,615.8,615.8,615.8,0,0,1,-30,30
913,910,0.01289,0.05421,0.00833,162.7,162.7,162.7,0,0,1,-30,30
916,902,0.01098,0.04747,0.00953,154,154,154,0,0,1,-30,30
916,954,0.01235,0.05035,0.00505,177.2,177.2,177.2,0,0,1,-30,30
917,960,0.00651,0.02419,0.00615,156.3,156.3,156.3,0,0,1,-30,30
918,917,0.00574,0.02675,0.0053,164.5,164.5,164.5,0,0,1,-30,30
918,919,0.00029,0.00116,0,99999,99999,99999,0,0,1,-30,30
918,2866,0.00524,0.02101,0.05222,233.83,233.83,233.83,0,0,1,-30,30
920,852,0.00651,0.02947,0.01355,132.7,132.7,132.7,0,0,1,-30,30
920,958,0.00502,0.02405,0.01708,161.7,161.7,161.7,0,0,1,-30,30
921,922,0.00028,0.00108,0,99999,99999,99999,0,0,1,-30,30
921,923,0.00028,0.00106,0,99999,99999,99999,0,0,1,-30,30
923,841,0.00242,0.01288,0.04321,207.4,207.4,207.4,0,0,1,-30,30
923,979,0.00565,0.0281,0.02474,199.9,199.9,199.9,0,0,1,-30,30
924,926,0.00481,0.02343,0.0052,173.6,173.6,173.6,0,0,1,-30,30
924,961,0.00815,0.04166,0.02202,155.6,155.6,155.6,0,0,1,-30,30
925,927,0.0003,0.00116,0,99999,99999,99999,0,0,1,-30,30
925,928,0.00022,0.00114,0,99999,99999,99999,0,0,1,-30,30
927,2374,0.00168,0.01382,0.05156,637.8,637.8,637.8,0,0,1,-30,30
927,2701,0.00098,0.01129,0.07899,448.3,448.3,448.3,0,0,1,-30,30
929,931,0.00711,0.03653,0.01044,174,174,174,0,0,1,-30,30
930,932,0.00027,0.00102,0,99999,99999,99999,0,0,1,-30,30
930,3809,0.00979,0.07999,0.18655,492.9,492.9,492.9,0,0,1,-30,30
931,1088,0.0104,0.0641,0.01722,140.8,140.8,140.8,0,0,1,-30,30
933,954,0.0072,0.02577,0.0051,253.1,253.1,253.1,0,0,1,-30,30
933,969,0.00575,0.02355,0.00619,163.8,163.8,163.8,0,0,1,-30,30
933,999,0.01049,0.05566,0.01004,163.5,163.5,163.5,0,0,1,-30,30
934,990,0.00468,0.02237,0.00451,155.5,155.5,155.5,0,0,1,-30,30
935,954,0.00262,0.01102,0.0076,183.6,183.6,183.6,0,0,1,-30,30
935,975,0.00495,0.02183,0.00891,134.7,134.7,134.7,0,0,1,-30,30
936,975,0.00276,0.01541,0.00509,143,143,143,0,0,1,-30,30
937,896,0.00474,0.02337,0.00261,134,134,134,0,0,1,-30,30
937,1011,0.00944,0.04668,0.00807,165.1,165.1,165.1,0,0,1,-30,30
938,939,0.00023,0.00108,0,99999,99999,99999,0,0,1,-30,30
940,896,0.00691,0.03477,0.01005,158.4,158.4,158.4,0,0,1,-30,30
940,897,0.00384,0.01743,0.0048,142.8,142.8,142.8,0,0,1,-30,30
940,941,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
940,1008,0.00822,0.04308,0.03362,166.9,166.9,166.9,0,0,1,-30,30
942,2370,0.00539,0.02858,0.00265,140.3,140.3,140.3,0,0,1,-30,30
942,3436,0.00405,0.01776,0.00152,176.3,176.3,176.3,0,0,1,-30,30
943,944,0.00027,0.00108,0,99999,99999,99999,0,0,1,-30,30
943,946,0.00507,0.02466,0.00715,179.7,179.7,179.7,0,0,1,-30,30
943,950,0.00473,0.01954,0.00991,167.5,167.5,167.5,0,0,1,-30,30
945,947,0.00021,0.00116,0,99999,99999,99999,0,0,1,-30,30
945,948,0.00027,0.00111,0,99999,99999,99999,0,0,1,-30,30
946,950,0.00739,0.03562,0.01377,209.7,209.7,209.7,0,0,1,-30,30
946,950,0.00739,0.03562,0.01377,209.7,209.7,209.7,0,0,1,-30,30
946,963,0.0094,0.03203,0.00729,213.3,213.3,213.3,0,0,1,-30,30
946,963,0.0094,0.03203,0.00729,213.3,213.3,213.3,0,0,1,-30,30
948,1034,0.00133,0.01057,0.09409,711,711,711,0,0,1,-30,30
948,1034,0.00133,0.01057,0.09409,711,711,711,0,0,1,-30,30
948,1034,0.00133,0.01057,0.09409,711,711,711,0,0,1,-30,30
948,1069,0.0026,0.02819,0.06824,632.8,632.8,632.8,0,0,1,-30,30
948,2432,0.00228,0.02605,0.16228,718.1,718.1,718.1,0,0,1,-30,30
948,2432,0.00228,0.02605,0.16228,718.1,718.1,718.1,0,0,1,-30,30
948,2432,0.00228,0.02605,0.16228,718.1,718.1,718.1,0,0,1,-30,30
948,3328,0.00489,0.04191,0.11613,700.5,700.5,700.5,0,0,1,-30,30
948,3328,0.00489,0.04191,0.11613,700.5,700.5,700.5,0,0,1,-30,30
949,950,0.00025,0.00109,0,99999,99999,99999,0,0,1,-30,30
950,995,0.00889,0.03893,0.00412,134.2,134.2,134.2,0,0,1,-30,30
950,1063,0.00398,0.01695,0.01213,196.2,196.2,196.2,0,0,1,-30,30
950,1063,0.00398,0.01695,0.01213,196.2,196.2,196.2,0,0,1,-30,30
951,997,0.02598,0.12045,0.01628,137,137,137,0,0,1,-30,30
951,1040,0.0065,0.02816,0.0044,164.1,164.1,164.1,0,0,1,-30,30
952,971,0.01054,0.05413,0.02095,208.1,208.1,208.1,0,0,1,-30,30
952,971,0.01054,0.05413,0.02095,208.1,208.1,208.1,0,0,1,-30,30
952,1022,0.00724,0.03343,0.01705,155.5,155.5,155.5,0,0,1,-30,30
952,2562,0.02566,0.12544,0.02412,214.4,214.4,214.4,0,0,1,-30,30
952,2562,0.02566,0.12544,0.02412,214.4,214.4,214.4,0,0,1,-30,30
953,751,0.00241,0.0222,0.09636,493.1,493.1,493.1,0,0,1,-30,30
953,955,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
953,2815,0.00332,0.02816,0.05337,421.7,421.7,421.7,0,0,1,-30,30
953,3012,0.00306,0.02662,0.11206,681.1,681.1,681.1,0,0,1,-30,30
953,3012,0.00306,0.02662,0.11206,681.1,681.1,681.1,0,0,1,-30,30
954,936,0.00294,0.01536,0.00221,169.7,169.7,169.7,0,0,1,-30,30
954,975,0.00168,0.00704,0.00466,189.7,189.7,189.7,0,0,1,-30,30
956,957,0.0003,0.00119,0,99999,99999,99999,0,0,1,-30,30
956,2866,0.01292,0.06066,0.01447,168.4,168.4,168.4,0,0,1,-30,30
958,959,0.00028,0.001,0,99999,99999,99999,0,0,1,-30,30
958,2866,0.00581,0.02348,0.0075,173.2,173.2,173.2,0,0,1,-30,30
963,951,0.00329,0.01673,0.00733,188.6,188.6,188.6,0,0,1,-30,30
963,990,0.00392,0.01689,0.01237,179.7,179.7,179.7,0,0,1,-30,30
964,965,0.01012,0.04773,0.00551,166.1,166.1,166.1,0,0,1,-30,30
966,961,0.00939,0.03792,0.00455,123.5,123.5,123.5,0,0,1,-30,30
966,993,0.0087,0.03705,0.00255,163,163,163,0,0,1,-30,30
966,2370,0.00938,0.04891,0.00818,181.3,181.3,181.3,0,0,1,-30,30
966,3176,0.0111,0.04479,0.01078,148.2,148.2,148.2,0,0,1,-30,30
967,968,0.0003,0.00118,0,99999,99999,99999,0,0,1,-30,30
968,772,0.02221,0.10624,0.03056,131.1,131.1,131.1,0,0,1,-30,30
968,956,0.0198,0.08356,0.01534,139.2,139.2,139.2,0,0,1,-30,30
969,934,0.00578,0.03068,0.00386,153.7,153.7,153.7,0,0,1,-30,30
969,987,0.00455,0.02153,0.00184,200.2,200.2,200.2,0,0,1,-30,30
969,987,0.00455,0.02153,0.00184,200.2,200.2,200.2,0,0,1,-30,30
970,971,0.00024,0.00117,0,99999,99999,99999,0,0,1,-30,30
971,935,0.00438,0.01918,0.01403,172.6,172.6,172.6,0,0,1,-30,30
972,1072,0.00421,0.01644,0.00435,149.9,149.9,149.9,0,0,1,-30,30
973,974,0.0003,0.00111,0,99999,99999,99999,0,0,1,-30,30
973,975,0.00028,0.00112,0,99999,99999,99999,0,0,1,-30,30
976,960,0.00648,0.03629,0.01178,142.2,142.2,142.2,0,0,1,-30,30
976,1060,0.01534,0.07726,0.03485,127.5,127.5,127.5,0,0,1,-30,30
977,1059,0.0178,0.08713,0.00894,157.4,157.4,157.4,0,0,1,-30,30
977,1060,0.00981,0.04906,0.01572,183.6,183.6,183.6,0,0,1,-30,30
978,1046,0.00568,0.03,0.00437,144.8,144.8,144.8,0,0,1,-30,30
979,980,0.00021,0.0012,0,99999,99999,99999,0,0,1,-30,30
981,964,0.01125,0.05057,0.01556,175.5,175.5,175.5,0,0,1,-30,30
981,982,0.00023,0.00105,0,99999,99999,99999,0,0,1,-30,30
981,1189,0.02221,0.10069,0.01274,185.2,185.2,185.2,0,0,1,-30,30
983,981,0.01284,0.06901,0.00906,120.7,120.7,120.7,0,0,1,-30,30
983,1002,0.01013,0.04972,0.01665,129.9,129.9,129.9,0,0,1,-30,30
984,969,0.00557,0.02022,0.00482,195.9,195.9,195.9,0,0,1,-30,30
984,985,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
984,987,0.01111,0.04613,0.00575,182.5,182.5,182.5,0,0,1,-30,30
984,1030,0.01532,0.06327,0.00908,147.5,147.5,147.5,0,0,1,-30,30
984,1073,0.00243,0.00872,0.00505,166.8,166.8,166.8,0,0,1,-30,30
986,988,0.00023,0.001,0,99999,99999,99999,0,0,1,-30,30
986,989,0.00027,0.00101,0,99999,99999,99999,0,0,1,-30,30
987,933,0.00223,0.00732,0.00516,243.5,243.5,243.5,0,0,1,-30,30
988,948,0.00256,0.02201,0.07865,503,503,503,0,0,1,-30,30
988,953,0.00196,0.01666,0.02522,548.3,548.3,548.3,0,0,1,-30,30
990,991,0.00029,0.0012,0,99999,99999,99999,0,0,1,-30,30
992,994,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
992,3440,0.00157,0.01427,0.04306,589.5,589.5,589.5,0,0,1,-30,30
993,1048,0.0105,0.05372,0.00862,148,148,148,0,0,1,-30,30
993,3176,0.00865,0.04045,0.01147,145.4,145.4,145.4,0,0,1,-30,30
995,867,0.0134,0.05856,0.0119,144.5,144.5,144.5,0,0,1,-30,30
995,996,0.00028,0.00102,0,99999,99999,99999,0,0,1,-30,30
997,995,0.00253,0.01181,0.0099,153.3,153.3,153.3,0,0,1,-30,30
997,998,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
1000,1128,0.01216,0.06414,0.03839,176.3,176.3,176.3,0,0,1,-30,30
1001,1121,0.01206,0.05826,0.01638,166.9,166.9,166.9,0,0,1,-30,30
1002,1003,0.00027,0.00105,0,99999,99999,99999,0,0,1,-30,30
1004,1002,0.01255,0.05653,0.00978,157.3,157.3,157.3,0,0,1,-30,30
1004,2514,0.01025,0.04039,0.02096,165.3,165.3,165.3,0,0,1,-30,30
1005,1006,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
1005,1176,0.02239,0.10936,0.01917,150.5,150.5,150.5,0,0,1,-30,30
1005,2498,0.00744,0.04454,0.00868,134,134,134,0,0,1,-30,30
1007,938,0.00546,0.02511,0.01177,161.1,161.1,161.1,0,0,1,-30,30
1008,1013,0.01138,0.0418,0.00859,180.6,180.6,180.6,0,0,1,-30,30
1008,1018,0.00992,0.0447,0.00907,155.1,155.1,155.1,0,0,1,-30,30
1009,1010,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
1009,1011,0.00021,0.00104,0,99999,99999,99999,0,0,1,-30,30
1011,979,0.00952,0.05473,0.01326,187.3,187.3,187.3,0,0,1,-30,30
1012,1014,0.00029,0.00103,0,99999,99999,99999,0,0,1,-30,30
1012,1015,0.00022,0.00101,0,99999,99999,99999,0,0,1,-30,30
1013,1007,0.00552,0.02462,0.0044,119.5,119.5,119.5,0,0,1,-30,30
1013,1016,0.00588,0.02555,0.00577,195.9,195.9,195.9,0,0,1,-30,30
1013,1018,0.00668,0.02939,0.00736,169.3,169.3,169.3,0,0,1,-30,30
1014,853,0.00386,0.03376,0.12214,514,514,514,0,0,1,-30,30
1014,2426,0.00215,0.01828,0.08406,528.2,528.2,528.2,0,0,1,-30,30
1016,1011,0.00731,0.03085,0.00424,156,156,156,0,0,1,-30,30
1016,1017,0.00026,0.00106,0,99999,99999,99999,0,0,1,-30,30
1019,1024,0.00655,0.03388,0.00746,165.6,165.6,165.6,0,0,1,-30,30
1020,1110,0.00577,0.02368,0.00558,114.8,114.8,114.8,0,0,1,-30,30
1021,1022,0.00026,0.00104,0,99999,99999,99999,0,0,1,-30,30
1023,1024,0.00022,0.00104,0,99999,99999,99999,0,0,1,-30,30
1023,1025,0.00029,0.00101,0,99999,99999,99999,0,0,1,-30,30
1024,1022,0.00848,0.04472,0.00588,141.3,141.3,141.3,0,0,1,-30,30
1024,2812,0.00688,0.03418,0.00729,178.1,178.1,178.1,0,0,1,-30,30
1026,1257,0.00796,0.04054,0.08828,163.8,163.8,163.8,0,0,1,-30,30
1027,984,0.00389,0.01847,0.00368,174.3,174.3,174.3,0,0,1,-30,30
1027,1028,0.00021,0.00118,0,99999,99999,99999,0,0,1,-30,30
1027,1036,0.00347,0.01173,0.00831,122.5,122.5,122.5,0,0,1,-30,30
1029,1030,0.00025,0.00105,0,99999,99999,99999,0,0,1,-30,30
1030,1035,0.00277,0.01171,0.00382,193.9,193.9,193.9,0,0,1,-30,30
1030,1066,0.00347,0.0157,0.00356,169.6,169.6,169.6,0,0,1,-30,30
1031,1033,0.00026,0.00105,0,99999,99999,99999,0,0,1,-30,30
1031,1034,0.00021,0.0012,0,99999,99999,99999,0,0,1,-30,30
1032,1035,0.0055,0.02466,0.00476,208.4,208.4,208.4,0,0,1,-30,30
1032,1035,0.0055,0.02466,0.00476,208.4,208.4,208.4,0,0,1,-30,30
1032,1065,0.01448,0.06758,0.012,146,146,146,0,0,1,-30,30
1032,1084,0.00639,0.03136,0.01204,190.5,190.5,190.5,0,0,1,-30,30
1034,988,0.00174,0.01809,0.03998,486.1,486.1,486.1,0,0,1,-30,30
1034,1118,0.00258,0.02618,0.04871,597,597,597,0,0,1,-30,30
1034,3353,0.00114,0.01188,0.06659,795.58,795.58,795.58,0,0,1,-30,30
1036,1037,0.00027,0.00109,0,99999,99999,99999,0,0,1,-30,30
1036,1040,0.005,0.02677,0.00755,183.6,183.6,183.6,0,0,1,-30,30
1038,1039,0.00028,0.00112,0,99999,99999,99999,0,0,1,-30,30
1038,1040,0.00029,0.001,0,99999,99999,99999,0,0,1,-30,30
1040,1032,0.00326,0.0193,0.00245,292.2,292.2,292.2,0,0,1,-30,30
1041,950,0.01092,0.04952,0.0051,166,166,166,0,0,1,-30,30
1041,1040,0.00501,0.02372,0.00414,145.1,145.1,145.1,0,0,1,-30,30
1042,931,0.01799,0.08867,0.03631,134.3,134.3,134.3,0,0,1,-30,30
1043,1045,0.00022,0.00109,0,99999,99999,99999,0,0,1,-30,30
1043,3353,0.00101,0.00749,0.103,451,451,451,0,0,1,-30,30
1044,971,0.0023,0.01231,0.01419,155.7,155.7,155.7,0,0,1,-30,30
1044,1020,0.00397,0.01932,0.00616,161.1,161.1,161.1,0,0,1,-30,30
1046,1047,0.00021,0.00111,0,99999,99999,99999,0,0,1,-30,30
1046,3176,0.0051,0.02039,0.00356,161.3,161.3,161.3,0,0,1,-30,30
1048,1049,0.00028,0.00112,0,99999,99999,99999,0,0,1,-30,30
1048,2697,0.00859,0.03165,0.01058,153.1,153.1,153.1,0,0,1,-30,30
1050,1093,0.0115,0.06376,0.01096,175.9,175.9,175.9,0,0,1,-30,30
1051,971,0.00586,0.02155,0.00676,174.6,174.6,174.6,0,0,1,-30,30
1051,972,0.00525,0.02282,0.00252,189,189,189,0,0,1,-30,30
1051,1044,0.00392,0.01872,0.00345,166.6,166.6,166.6,0,0,1,-30,30
1052,1053,0.00022,0.00112,0,99999,99999,99999,0,0,1,-30,30
1052,1054,0.00276,0.01424,0.01322,123,123,123,0,0,1,-30,30
1052,3348,0.00779,0.02825,0.00228,150.7,150.7,150.7,0,0,1,-30,30
1054,999,0.00404,0.01497,0.00313,141.4,141.4,141.4,0,0,1,-30,30
1054,1055,0.00026,0.0011,0,99999,99999,99999,0,0,1,-30,30
1054,1105,0.00758,0.02659,0.0044,146.3,146.3,146.3,0,0,1,-30,30
1056,1057,0.00024,0.00101,0,99999,99999,99999,0,0,1,-30,30
1056,1058,0.00621,0.03205,0.00865,149.8,149.8,149.8,0,0,1,-30,30
1059,1060,0.00724,0.03189,0.0112,141.5,141.5,141.5,0,0,1,-30,30
1060,1050,0.00635,0.02315,0.01822,209.8,209.8,209.8,0,0,1,-30,30
1060,1283,0.03925,0.16733,0.02207,144,144,144,0,0,1,-30,30
1061,1062,0.00022,0.00117,0,99999,99999,99999,0,0,1,-30,30
1063,1061,0.00762,0.0344,0.00276,209.4,209.4,209.4,0,0,1,-30,30
1064,1071,0.00528,0.02817,0.02592,169.2,169.2,169.2,0,0,1,-30,30
1064,1129,0.00348,0.01738,0.01382,208.2,208.2,208.2,0,0,1,-30,30
1064,1138,0.00802,0.03562,0.00394,178.4,178.4,178.4,0,0,1,-30,30
1065,1163,0.00575,0.02574,0.00583,157.8,157.8,157.8,0,0,1,-30,30
1066,1071,0.00522,0.02714,0.00313,143.2,143.2,143.2,0,0,1,-30,30
1067,1069,0.00027,0.00114,0,99999,99999,99999,0,0,1,-30,30
1067,1070,0.00029,0.00108,0,99999,99999,99999,0,0,1,-30,30
1068,1064,0.00598,0.02841,0.00868,255,255,255,0,0,1,-30,30
1068,1064,0.00598,0.02841,0.00868,260,260,260,0,0,1,-30,30
1069,1034,0.00296,0.02556,0.0315,572.8,572.8,572.8,0,0,1,-30,30
1069,1180,0.00169,0.01414,0.05147,590.1,590.1,590.1,0,0,1,-30,30
1071,1233,0.00445,0.01756,0.05608,192.68,192.68,192.68,0,0,1,-30,30
1072,1105,0.00271,0.01133,0.02635,161,161,161,0,0,1,-30,30
1072,3348,0.00297,0.01154,0.01508,175.8,175.8,175.8,0,0,1,-30,30
1073,1054,0.00582,0.02272,0.00611,155.5,155.5,155.5,0,0,1,-30,30
1074,1075,0.00021,0.00119,0,99999,99999,99999,0,0,1,-30,30
1075,1077,0.00714,0.03354,0.0109,136.1,136.1,136.1,0,0,1,-30,30
1076,1087,0.00642,0.02826,0.0078,173.1,173.1,173.1,0,0,1,-30,30
1076,1136,0.00906,0.04143,0.01175,158.3,158.3,158.3,0,0,1,-30,30
1077,915,0.01306,0.05085,0.01675,139.4,139.4,139.4,0,0,1,-30,30
1077,1058,0.00616,0.03359,0.0139,137.4,137.4,137.4,0,0,1,-30,30
1078,1080,0.00023,0.00113,0,99999,99999,99999,0,0,1,-30,30
1078,1081,0.00026,0.00103,0,99999,99999,99999,0,0,1,-30,30
1079,1219,0.00908,0.0394,0.01258,177.3,177.3,177.3,0,0,1,-30,30
1081,3761,0.00225,0.01855,0.10568,491.2,491.2,491.2,0,0,1,-30,30
1082,1083,0.0002,0.00116,0,99999,99999,99999,0,0,1,-30,30
1082,1185,0.02391,0.0888,0.02535,177.9,177.9,177.9,0,0,1,-30,30
1085,1217,0.00693,0.03343,0.00549,131.9,131.9,131.9,0,0,1,-30,30
1085,3449,0.00674,0.03621,0.00619,159.3,159.3,159.3,0,0,1,-30,30
1086,1001,0.00455,0.02013,0.00505,162.6,162.6,162.6,0,0,1,-30,30
1086,1085,0.00779,0.0367,0.03055,129.5,129.5,129.5,0,0,1,-30,30
1086,1128,0.01474,0.07679,0.01268,170.7,170.7,170.7,0,0,1,-30,30
1087,1077,0.00427,0.02574,0.0096,144.1,144.1,144.1,0,0,1,-30,30
1088,1026,0.01177,0.0506,0.0208,171.1,171.1,171.1,0,0,1,-30,30
1088,1237,0.01979,0.11386,0.01927,153.7,153.7,153.7,0,0,1,-30,30
1089,1090,0.00022,0.00111,0,99999,99999,99999,0,0,1,-30,30
1089,1156,0.00304,0.01636,0.00535,217.3,217.3,217.3,0,0,1,-30,30
1091,1084,0.00352,0.01813,0.00852,134.2,134.2,134.2,0,0,1,-30,30
1091,1105,0.00281,0.01591,0.00346,137.7,137.7,137.7,0,0,1,-30,30
1091,3348,0.0072,0.03,0.00725,165.4,165.4,165.4,0,0,1,-30,30
1092,1137,0.00655,0.03029,0.02324,157.3,157.3,157.3,0,0,1,-30,30
1093,1056,0.00675,0.03176,0.00899,175,175,175,0,0,1,-30,30
1094,1004,0.01203,0.04231,0.01723,137.8,137.8,137.8,0,0,1,-30,30
1095,1096,0.00023,0.00103,0,99999,99999,99999,0,0,1,-30,30
1095,1097,0.00981,0.03926,0.0177,155.9,155.9,155.9,0,0,1,-30,30
1095,3550,0.00582,0.02445,0.00429,189.8,189.8,189.8,0,0,1,-30,30
1097,1174,0.01124,0.044,0.01507,169.7,169.7,169.7,0,0,1,-30,30
1098,1102,0.00022,0.00109,0,99999,99999,99999,0,0,1,-30,30
1099,1101,0.00025,0.00114,0,99999,99999,99999,0,0,1,-30,30
1100,1103,0.01629,0.06138,0.01234,185.94,185.94,185.94,0,0,1,-30,30
1101,6620,0.0057,0.04115,0.03236,313.6,313.6,313.6,0,0,1,-30,30
1102,3008,0.00295,0.02424,0.04011,588.4,588.4,588.4,0,0,1,-30,30
1103,1104,0.00026,0.00115,0,99999,99999,99999,0,0,1,-30,30
1103,1130,0.02344,0.12641,0.03024,174.49,174.49,174.49,0,0,1,-30,30
1105,3348,0.00334,0.0149,0.00517,188.8,188.8,188.8,0,0,1,-30,30
1106,1108,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
1106,1109,0.00024,0.00113,0,99999,99999,99999,0,0,1,-30,30
1107,1140,0.00258,0.01388,0.00523,203.6,203.6,203.6,0,0,1,-30,30
1107,1190,0.00413,0.01538,0.00299,204.3,204.3,204.3,0,0,1,-30,30
1107,1190,0.00413,0.01538,0.00299,204.3,204.3,204.3,0,0,1,-30,30
1109,2815,0.0019,0.01798,0.1445,643,643,643,0,0,1,-30,30
1110,1123,0.01337,0.05388,0.01508,151.3,151.3,151.3,0,0,1,-30,30
1111,1113,0.0002,0.00115,0,99999,99999,99999,0,0,1,-30,30
1112,1145,0.0026,0.0124,0.00408,196.7,196.7,196.7,0,0,1,-30,30
1113,3353,0.00139,0.01326,0.04783,547.1,547.1,547.1,0,0,1,-30,30
1114,1176,0.02632,0.12661,0.01773,125.5,125.5,125.5,0,0,1,-30,30
1114,1221,0.03824,0.16367,0.03072,144.8,144.8,144.8,0,0,1,-30,30
1114,2297,0.0231,0.11445,0.02455,149,149,149,0,0,1,-30,30
1114,2309,0.01332,0.08255,0.03631,158.9,158.9,158.9,0,0,1,-30,30
1114,2408,0.03235,0.10916,0.02939,150.1,150.1,150.1,0,0,1,-30,30
1115,1121,0.00518,0.02852,0.00705,159.1,159.1,159.1,0,0,1,-30,30
1116,1118,0.00024,0.00117,0,99999,99999,99999,0,0,1,-30,30
1117,1225,0.00424,0.0198,0.00711,203.9,203.9,203.9,0,0,1,-30,30
1117,1225,0.00424,0.0198,0.00711,203.9,203.9,203.9,0,0,1,-30,30
1117,1286,0.01086,0.04545,0.01899,176.3,176.3,176.3,0,0,1,-30,30
1118,1211,0.00153,0.01549,0.0474,538.7,538.7,538.7,0,0,1,-30,30
1119,1137,0.00341,0.01764,0.00485,169.9,169.9,169.9,0,0,1,-30,30
1119,3760,0.00545,0.02391,0.00657,147.7,147.7,147.7,0,0,1,-30,30
1120,1107,0.00468,0.01882,0.00285,161.7,161.7,161.7,0,0,1,-30,30
1120,1115,0.00475,0.02281,0.00385,130.3,130.3,130.3,0,0,1,-30,30
1121,1019,0.00538,0.03054,0.01175,150.1,150.1,150.1,0,0,1,-30,30
1122,1052,0.00611,0.0269,0.01384,153.5,153.5,153.5,0,0,1,-30,30
1122,3348,0.00426,0.02136,0.03214,134.2,134.2,134.2,0,0,1,-30,30
1123,1107,0.00668,0.02775,0.00289,157.9,157.9,157.9,0,0,1,-30,30
1123,1190,0.00782,0.03411,0.00286,173.9,173.9,173.9,0,0,1,-30,30
1124,1125,0.00028,0.00102,0,99999,99999,99999,0,0,1,-30,30
1124,1128,0.01971,0.08591,0.01437,141.6,141.6,141.6,0,0,1,-30,30
1126,1127,0.00021,0.00119,0,99999,99999,99999,0,0,1,-30,30
1126,1128,0.00025,0.00106,0,99999,99999,99999,0,0,1,-30,30
1129,1061,0.00341,0.01823,0.00775,178.3,178.3,178.3,0,0,1,-30,30
1129,1092,0.00906,0.03045,0.0071,170.5,170.5,170.5,0,0,1,-30,30
1131,1133,0.00021,0.00119,0,99999,99999,99999,0,0,1,-30,30
1131,1134,0.0002,0.00103,0,99999,99999,99999,0,0,1,-30,30
1132,1087,0.0042,0.02066,0.00878,195.1,195.1,195.1,0,0,1,-30,30
1132,1135,0.00285,0.01395,0.00268,143,143,143,0,0,1,-30,30
1132,2505,0.02215,0.12213,0.03244,126.9,126.9,126.9,0,0,1,-30,30
1133,1149,0.00103,0.00985,0.03107,487.2,487.2,487.2,0,0,1,-30,30
1133,2511,0.00309,0.02853,0.11758,403.5,403.5,403.5,0,0,1,-30,30
1133,3577,0.00223,0.02016,0.06136,608.6,608.6,608.6,0,0,1,-30,30
1135,1154,0.01363,0.05203,0.01084,152.2,152.2,152.2,0,0,1,-30,30
1136,1124,0.01677,0.08189,0.01207,151.2,151.2,151.2,0,0,1,-30,30
1137,1138,0.00675,0.02213,0.00533,179,179,179,0,0,1,-30,30
1138,1129,0.00651,0.02979,0.00874,162.5,162.5,162.5,0,0,1,-30,30
1139,1186,0.0029,0.01656,0.00413,137.79,137.79,137.79,0,0,1,-30,30
1140,1122,0.00359,0.0193,0.00286,168,168,168,0,0,1,-30,30
1140,1190,0.0046,0.02362,0.00283,99.2,99.2,99.2,0,0,1,-30,30
1141,1142,0.00026,0.00101,0,99999,99999,99999,0,0,1,-30,30
1141,1227,0.00497,0.0196,0.00482,150,150,150,0,0,1,-30,30
1143,1112,0.00283,0.01079,0.00361,196.9,196.9,196.9,0,0,1,-30,30
1143,1112,0.00283,0.01079,0.00361,196.9,196.9,196.9,0,0,1,-30,30
1143,1141,0.00376,0.01836,0.00497,156.8,156.8,156.8,0,0,1,-30,30
1143,1144,0.00022,0.001,0,99999,99999,99999,0,0,1,-30,30
1143,1204,0.00639,0.03364,0.01066,155.6,155.6,155.6,0,0,1,-30,30
1145,1089,0.00241,0.0138,0.00303,166.7,166.7,166.7,0,0,1,-30,30
1145,1146,0.00025,0.00101,0,99999,99999,99999,0,0,1,-30,30
1145,1156,0.00771,0.04077,0.00365,171.1,171.1,171.1,0,0,1,-30,30
1147,1149,0.00022,0.00115,0,99999,99999,99999,0,0,1,-30,30
1147,1150,0.0002,0.00119,0,99999,99999,99999,0,0,1,-30,30
1148,1075,0.00711,0.03006,0.00847,149.2,149.2,149.2,0,0,1,-30,30
1151,1152,0.00638,0.0319,0.01575,171.9,171.9,171.9,0,0,1,-30,30
1152,1056,0.00877,0.05217,0.01253,154.9,154.9,154.9,0,0,1,-30,30
1152,1148,0.00951,0.04093,0.00903,161.4,161.4,161.4,0,0,1,-30,30
1152,1153,0.0002,0.00111,0,99999,99999,99999,0,0,1,-30,30
1152,1154,0.00458,0.01692,0.00863,164.2,164.2,164.2,0,0,1,-30,30
1154,3575,0.0051,0.02854,0.00905,209.3,209.3,209.3,0,0,1,-30,30
1155,1157,0.00026,0.00113,0,99999,99999,99999,0,0,1,-30,30
1155,1158,0.00026,0.00107,0,99999,99999,99999,0,0,1,-30,30
1156,1122,0.00451,0.0206,0.00388,200,200,200,0,0,1,-30,30
1158,1109,0.00155,0.0124,0.03468,548.8,548.8,548.8,0,0,1,-30,30
1159,1160,0.00029,0.0011,0,99999,99999,99999,0,0,1,-30,30
1159,1245,0.00509,0.02724,0.02353,181.7,181.7,181.7,0,0,1,-30,30
1161,3338,0.00063,0.01059,1.37488,3263.4,3263.4,3263.4,0,0,1,-30,30
1161,3533,0.00056,0.00999,0.88092,2077.7,2077.7,2077.7,0,0,1,-30,30
1162,1164,0.00026,0.00116,0,99999,99999,99999,0,0,1,-30,30
1162,1165,0.0003,0.00106,0,99999,99999,99999,0,0,1,-30,30
1165,1113,0.00129,0.01372,0.03621,490.4,490.4,490.4,0,0,1,-30,30
1165,1118,0.00246,0.01992,0.03017,557.5,557.5,557.5,0,0,1,-30,30
1165,1158,0.00198,0.01899,0.04337,447.5,447.5,447.5,0,0,1,-30,30
1165,1211,0.0034,0.02481,0.06192,596.6,596.6,596.6,0,0,1,-30,30
1166,1112,0.00286,0.0153,0.00266,177.1,177.1,177.1,0,0,1,-30,30
1166,1204,0.00999,0.03651,0.01483,147.9,147.9,147.9,0,0,1,-30,30
1167,1088,0.0207,0.10442,0.01531,188.1,188.1,188.1,0,0,1,-30,30
1168,1170,0.00022,0.00109,0,99999,99999,99999,0,0,1,-30,30
1168,1171,0.00026,0.00114,0,99999,99999,99999,0,0,1,-30,30
1169,1167,0.01489,0.05754,0.01275,191.5,191.5,191.5,0,0,1,-30,30
1169,1201,0.01263,0.06462,0.01661,179.1,179.1,179.1,0,0,1,-30,30
1171,2735,0.00301,0.02712,0.14318,603.8,603.8,603.8,0,0,1,-30,30
1172,1163,0.00738,0.02833,0.00937,245,245,245,0,0,1,-30,30
1172,1163,0.00738,0.02833,0.00937,241.6,241.6,241.6,0,0,1,-30,30
1173,1179,0.00321,0.01695,0.00389,209.8,209.8,209.8,0,0,1,-30,30
1173,1207,0.00435,0.0205,0.00398,166.3,166.3,166.3,0,0,1,-30,30
1174,1175,0.01045,0.05231,0.00776,146.5,146.5,146.5,0,0,1,-30,30
1175,1114,0.01927,0.10459,0.02517,135.1,135.1,135.1,0,0,1,-30,30
1176,1177,0.00029,0.00104,0,99999,99999,99999,0,0,1,-30,30
1178,1180,0.0002,0.00105,0,99999,99999,99999,0,0,1,-30,30
1178,1181,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
1180,1211,0.00151,0.01311,0.05098,431.1,431.1,431.1,0,0,1,-30,30
1180,3761,0.00153,0.01406,0.05685,440.4,440.4,440.4,0,0,1,-30,30
1182,1173,0.0034,0.01491,0.0066,164.6,164.6,164.6,0,0,1,-30,30
1182,1183,0.00029,0.00105,0,99999,99999,99999,0,0,1,-30,30
1182,1207,0.00394,0.02145,0.0127,139.9,139.9,139.9,0,0,1,-30,30
1184,1173,0.00495,0.01728,0.00586,218,218,218,0,0,1,-30,30
1184,1179,0.00376,0.02162,0.00312,120.3,120.3,120.3,0,0,1,-30,30
1184,1225,0.00753,0.04045,0.01645,198.1,198.1,198.1,0,0,1,-30,30
1184,1225,0.00753,0.04045,0.01645,198.1,198.1,198.1,0,0,1,-30,30
1186,1220,0.00298,0.01743,0.04201,154.1,154.1,154.1,0,0,1,-30,30
1187,1188,0.0002,0.00105,0,99999,99999,99999,0,0,1,-30,30
1187,1422,0.01877,0.08659,0.04877,138.2,138.2,138.2,0,0,1,-30,30
1187,3639,0.00513,0.02218,0.00363,146.5,146.5,146.5,0,0,1,-30,30
1189,1382,0.03006,0.11994,0.04258,178,178,178,0,0,1,-30,30
1189,2738,0.00719,0.0399,0.02421,215.89,215.89,215.89,0,0,1,-30,30
1190,1159,0.0042,0.02313,0.00357,189.9,189.9,189.9,0,0,1,-30,30
1190,1197,0.00455,0.02281,0.00608,182.8,182.8,182.8,0,0,1,-30,30
1191,1193,0.00029,0.00106,0,99999,99999,99999,0,0,1,-30,30
1191,1194,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
1192,1214,0.00418,0.01461,0.0068,189.7,189.7,189.7,0,0,1,-30,30
1192,1247,0.0056,0.02487,0.00524,170.7,170.7,170.7,0,0,1,-30,30
1193,1109,0.00105,0.00928,0.04496,575.7,575.7,575.7,0,0,1,-30,30
1193,1113,0.00084,0.0081,0.02785,485.8,485.8,485.8,0,0,1,-30,30
1193,1366,0.00217,0.02019,0.07235,525.6,525.6,525.6,0,0,1,-30,30
1193,3456,0.00389,0.03044,0.05276,617.9,617.9,617.9,0,0,1,-30,30
1195,1123,0.0042,0.02114,0.01558,200.1,200.1,200.1,0,0,1,-30,30
1195,1123,0.0042,0.02114,0.01558,200.1,200.1,200.1,0,0,1,-30,30
1195,1196,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
1197,1159,0.00304,0.01171,0.00428,152.2,152.2,152.2,0,0,1,-30,30
1197,1192,0.00227,0.0101,0.00367,158.7,158.7,158.7,0,0,1,-30,30
1198,2730,0.01187,0.0389,0.01133,175.4,175.4,175.4,0,0,1,-30,30
1199,1200,0.00025,0.0012,0,99999,99999,99999,0,0,1,-30,30
1200,1201,0.00733,0.03823,0.01476,153.8,153.8,153.8,0,0,1,-30,30
1201,1198,0.01008,0.04621,0.00661,165,165,165,0,0,1,-30,30
1202,1203,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
1202,1233,0.00348,0.01381,0.00229,131.8,131.8,131.8,0,0,1,-30,30
1204,1259,0.00349,0.01547,0.00504,149.5,149.5,149.5,0,0,1,-30,30
1205,1206,0.00028,0.00104,0,99999,99999,99999,0,0,1,-30,30
1205,1248,0.01198,0.05255,0.02298,183.2,183.2,183.2,0,0,1,-30,30
1207,1234,0.01773,0.06021,0.00904,135.9,135.9,135.9,0,0,1,-30,30
1208,1361,0.00459,0.02343,0.05524,184.9,184.9,184.9,0,0,1,-30,30
1209,1211,0.00027,0.00108,0,99999,99999,99999,0,0,1,-30,30
1211,1226,0.00207,0.01876,0.03654,550.2,550.2,550.2,0,0,1,-30,30
1211,1255,0.00056,0.00529,0.08163,650.1,650.1,650.1,0,0,1,-30,30
1212,1210,0.00276,0.01475,0.00363,173.5,173.5,173.5,0,0,1,-30,30
1212,1213,0.0002,0.00101,0,99999,99999,99999,0,0,1,-30,30
1212,1242,0.00336,0.02075,0.01757,157.4,157.4,157.4,0,0,1,-30,30
1212,1250,0.00567,0.02187,0.00534,153,153,153,0,0,1,-30,30
1212,1285,0.00451,0.02087,0.00198,116.7,116.7,116.7,0,0,1,-30,30
1215,1216,0.00024,0.00107,0,99999,99999,99999,0,0,1,-30,30
1215,1217,0.00029,0.0011,0,99999,99999,99999,0,0,1,-30,30
1217,1195,0.00728,0.02576,0.01148,208.3,208.3,208.3,0,0,1,-30,30
1217,1195,0.00728,0.02576,0.01148,208.3,208.3,208.3,0,0,1,-30,30
1217,3449,0.00466,0.02053,0.00907,211.9,211.9,211.9,0,0,1,-30,30
1217,3449,0.00466,0.02053,0.00907,211.9,211.9,211.9,0,0,1,-30,30
1218,1123,0.01061,0.05197,0.00886,177.5,177.5,177.5,0,0,1,-30,30
1218,1195,0.00837,0.04099,0.00432,167.4,167.4,167.4,0,0,1,-30,30
1220,1185,0.00437,0.02029,0.00661,158.8,158.8,158.8,0,0,1,-30,30
1220,1219,0.00457,0.02006,0.02066,159.2,159.2,159.2,0,0,1,-30,30
1221,1222,0.00026,0.00119,0,99999,99999,99999,0,0,1,-30,30
1221,1223,0.00475,0.01762,0.00729,167.4,167.4,167.4,0,0,1,-30,30
1221,3098,0.03466,0.12052,0.02627,172.4,172.4,172.4,0,0,1,-30,30
1223,1224,0.00687,0.02994,0.00813,159.6,159.6,159.6,0,0,1,-30,30
1223,3678,0.00393,0.02221,0.01046,137.3,137.3,137.3,0,0,1,-30,30
1224,1200,0.00969,0.05045,0.00817,164.4,164.4,164.4,0,0,1,-30,30
1224,3678,0.00515,0.02668,0.01087,168.6,168.6,168.6,0,0,1,-30,30
1225,1172,0.00593,0.02959,0.00477,193.6,193.6,193.6,0,0,1,-30,30
1225,3684,0.00298,0.01693,0.00374,161.4,161.4,161.4,0,0,1,-30,30
1226,1118,0.00138,0.01227,0.06249,483.1,483.1,483.1,0,0,1,-30,30
1226,1165,0.00083,0.00869,0.06602,707.9,707.9,707.9,0,0,1,-30,30
1226,1165,0.00083,0.00869,0.06602,707.9,707.9,707.9,0,0,1,-30,30
1226,1165,0.00083,0.00869,0.06602,707.9,707.9,707.9,0,0,1,-30,30
1226,1228,0.00026,0.00115,0,99999,99999,99999,0,0,1,-30,30
1227,1172,0.00301,0.01164,0.00798,150.5,150.5,150.5,0,0,1,-30,30
1227,1231,0.00485,0.02271,0.00432,220.8,220.8,220.8,0,0,1,-30,30
1227,1250,0.00586,0.02526,0.0076,219.9,219.9,219.9,0,0,1,-30,30
1227,1250,0.00586,0.02526,0.0076,219.9,219.9,219.9,0,0,1,-30,30
1229,1252,0.0117,0.05256,0.00909,121.8,121.8,121.8,0,0,1,-30,30
