bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1229,1258,0.0037,0.02059,0.00415,148.9,148.9,148.9,0,0,1,-30,30
1230,1231,0.00029,0.00115,0,99999,99999,99999,0,0,1,-30,30
1231,1172,0.00618,0.02787,0.00439,181.7,181.7,181.7,0,0,1,-30,30
1232,1212,0.00212,0.00932,0.00562,140.9,140.9,140.9,0,0,1,-30,30
1232,1258,0.00251,0.01564,0.03138,158.4,158.4,158.4,0,0,1,-30,30
1232,3684,0.0025,0.01325,0.00671,168.2,168.2,168.2,0,0,1,-30,30
1233,1112,0.00562,0.02556,0.00313,182.6,182.6,182.6,0,0,1,-30,30
1234,1139,0.00373,0.01831,0.00841,146.2,146.2,146.2,0,0,1,-30,30
1234,1235,0.00023,0.00119,0,99999,99999,99999,0,0,1,-30,30
1234,1314,0.00564,0.02676,0.00454,145.8,145.8,145.8,0,0,1,-30,30
1236,1100,0.01545,0.08093,0.03041,141.3,141.3,141.3,0,0,1,-30,30
1237,1257,0.01668,0.06173,0.02261,141.6,141.6,141.6,0,0,1,-30,30
1238,1220,0.0103,0.04609,0.01091,150.4,150.4,150.4,0,0,1,-30,30
1238,1353,0.01986,0.08663,0.01487,137.1,137.1,137.1,0,0,1,-30,30
1239,1189,0.01806,0.08106,0.02837,204.4,204.4,204.4,0,0,1,-30,30
1239,1189,0.01806,0.08106,0.02837,204.4,204.4,204.4,0,0,1,-30,30
1239,1240,0.00027,0.00108,0,99999,99999,99999,0,0,1,-30,30
1239,2993,0.00654,0.03099,0.01854,210.1,210.1,210.1,0,0,1,-30,30
1239,2993,0.00654,0.03099,0.01854,210.1,210.1,210.1,0,0,1,-30,30
1241,1303,0.022,0.10521,0.01469,163.5,163.5,163.5,0,0,1,-30,30
1241,1320,0.00741,0.03619,0.00757,154.7,154.7,154.7,0,0,1,-30,30
1242,1208,0.00642,0.03166,0.01148,196.2,196.2,196.2,0,0,1,-30,30
1242,1208,0.00642,0.03166,0.01148,196.2,196.2,196.2,0,0,1,-30,30
1242,1286,0.00481,0.02388,0.00325,157,157,157,0,0,1,-30,30
1243,1214,0.00627,0.03338,0.00703,134.6,134.6,134.6,0,0,1,-30,30
1243,1244,0.00022,0.00107,0,99999,99999,99999,0,0,1,-30,30
1245,1202,0.00537,0.02537,0.00422,159,159,159,0,0,1,-30,30
1245,1247,0.00569,0.02564,0.00656,165.5,165.5,165.5,0,0,1,-30,30
1245,1306,0.00314,0.01343,0.00739,147,147,147,0,0,1,-30,30
1246,1259,0.00486,0.01886,0.00469,168.7,168.7,168.7,0,0,1,-30,30
1246,1291,0.00562,0.02632,0.00832,180.7,180.7,180.7,0,0,1,-30,30
1246,1306,0.00412,0.02128,0.00222,154.1,154.1,154.1,0,0,1,-30,30
1247,1214,0.00122,0.00579,0.00308,153.6,153.6,153.6,0,0,1,-30,30
1247,1266,0.00622,0.02564,0.00493,160.9,160.9,160.9,0,0,1,-30,30
1248,1471,0.03153,0.16118,0.02937,154.6,154.6,154.6,0,0,1,-30,30
1248,1488,0.0375,0.17764,0.04506,150.8,150.8,150.8,0,0,1,-30,30
1248,3835,0.01235,0.05585,0.07836,126.2,126.2,126.2,0,0,1,-30,30
1249,1250,0.00029,0.00107,0,99999,99999,99999,0,0,1,-30,30
1249,1251,0.00021,0.0011,0,99999,99999,99999,0,0,1,-30,30
1250,1231,0.00459,0.02184,0.0034,157.6,157.6,157.6,0,0,1,-30,30
1250,1232,0.00204,0.01001,0.00344,165.3,165.3,165.3,0,0,1,-30,30
1250,1285,0.00236,0.00947,0.03049,203.1,203.1,203.1,0,0,1,-30,30
1250,1285,0.00236,0.00947,0.03049,203.1,203.1,203.1,0,0,1,-30,30
1252,1284,0.002,0.01088,0.00521,150,150,150,0,0,1,-30,30
1252,1318,0.00297,0.01226,0.00528,173.3,173.3,173.3,0,0,1,-30,30
1253,1255,0.00027,0.00106,0,99999,99999,99999,0,0,1,-30,30
1254,1273,0.00604,0.02939,0.0061,156.3,156.3,156.3,0,0,1,-30,30
1255,1276,0.00212,0.01906,0.06487,421.4,421.4,421.4,0,0,1,-30,30
1255,1299,0.00106,0.01015,0.02633,417.1,417.1,417.1,0,0,1,-30,30
1256,1229,0.00359,0.01703,0.00667,147,147,147,0,0,1,-30,30
1256,3684,0.00397,0.01794,0.01114,185.5,185.5,185.5,0,0,1,-30,30
1257,1094,0.01108,0.06424,0.03519,158.7,158.7,158.7,0,0,1,-30,30
1260,1261,0.00025,0.00115,0,99999,99999,99999,0,0,1,-30,30
1260,1312,0.00377,0.02131,0.00336,159.8,159.8,159.8,0,0,1,-30,30
1262,1226,0.00227,0.01859,0.0313,495.4,495.4,495.4,0,0,1,-30,30
1262,1264,0.00027,0.00115,0,99999,99999,99999,0,0,1,-30,30
1262,1299,0.00149,0.01396,0.06265,593.3,593.3,593.3,0,0,1,-30,30
1265,1266,0.00028,0.00111,0,99999,99999,99999,0,0,1,-30,30
1266,1268,0.00533,0.01823,0.02858,211.1,211.1,211.1,0,0,1,-30,30
1266,1268,0.00533,0.01823,0.02858,211.1,211.1,211.1,0,0,1,-30,30
1267,1269,0.00027,0.00116,0,99999,99999,99999,0,0,1,-30,30
1267,1270,0.00021,0.00105,0,99999,99999,99999,0,0,1,-30,30
1268,1243,0.00569,0.02844,0.00533,178.6,178.6,178.6,0,0,1,-30,30
1270,1292,0.00231,0.01812,0.06224,605.5,605.5,605.5,0,0,1,-30,30
1270,1328,0.00091,0.00993,0.03743,505.3,505.3,505.3,0,0,1,-30,30
1270,1373,0.00182,0.01814,0.12596,702.4,702.4,702.4,0,0,1,-30,30
1270,1373,0.00182,0.01814,0.12596,702.4,702.4,702.4,0,0,1,-30,30
1270,2561,0.00843,0.06738,0.28068,612.2,612.2,612.2,0,0,1,-30,30
1270,3785,0.00361,0.03695,0.08613,499.8,499.8,499.8,0,0,1,-30,30
1271,1272,0.00023,0.00112,0,99999,99999,99999,0,0,1,-30,30
1272,1268,0.00279,0.01393,0.00628,223.7,223.7,223.7,0,0,1,-30,30
1272,1327,0.00502,0.02636,0.00693,185.9,185.9,185.9,0,0,1,-30,30
1274,1276,0.00026,0.00111,0,99999,99999,99999,0,0,1,-30,30
1275,1314,0.00225,0.01052,0.00506,190.2,190.2,190.2,0,0,1,-30,30
1276,3761,0.00153,0.01627,0.05788,519,519,519,0,0,1,-30,30
1276,3795,0.00398,0.03676,0.14169,493.6,493.6,493.6,0,0,1,-30,30
1277,1255,0.00131,0.00804,0.02064,527.6,527.6,527.6,0,0,1,-30,30
1277,1279,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
1278,1242,0.00603,0.02342,0.00892,147.9,147.9,147.9,0,0,1,-30,30
1278,1281,0.00315,0.01346,0.00412,210.9,210.9,210.9,0,0,1,-30,30
1280,1275,0.00362,0.01708,0.00948,171.6,171.6,171.6,0,0,1,-30,30
1281,1280,0.00205,0.00717,0.00672,132,132,132,0,0,1,-30,30
1281,1282,0.00022,0.00111,0,99999,99999,99999,0,0,1,-30,30
1283,1452,0.02834,0.13548,0.02401,124.9,124.9,124.9,0,0,1,-30,30
1284,1285,0.00591,0.01955,0.00529,163.7,163.7,163.7,0,0,1,-30,30
1285,1210,0.00443,0.01339,0.00209,180.4,180.4,180.4,0,0,1,-30,30
1285,1242,0.0028,0.01067,0.01192,200,200,200,0,0,1,-30,30
1285,1242,0.0028,0.01067,0.01192,200,200,200,0,0,1,-30,30
1285,1286,0.00387,0.01414,0.00967,134,134,134,0,0,1,-30,30
1287,1288,0.00022,0.00103,0,99999,99999,99999,0,0,1,-30,30
1287,1289,0.00029,0.00114,0,99999,99999,99999,0,0,1,-30,30
1289,1293,0.00439,0.0209,0.00788,149,149,149,0,0,1,-30,30
1289,1334,0.01038,0.05085,0.01543,138.7,138.7,138.7,0,0,1,-30,30
1290,1292,0.00028,0.00109,0,99999,99999,99999,0,0,1,-30,30
1291,1323,0.0021,0.00752,0.00868,277,277,277,0,0,1,-30,30
1291,1420,0.00476,0.01961,0.01662,265.9,265.9,265.9,0,0,1,-30,30
1293,1294,0.0002,0.00118,0,99999,99999,99999,0,0,1,-30,30
1293,1325,0.01161,0.03921,0.00304,164.9,164.9,164.9,0,0,1,-30,30
1295,1169,0.01475,0.07782,0.01113,170,170,170,0,0,1,-30,30
1295,1347,0.02968,0.14256,0.02343,159.3,159.3,159.3,0,0,1,-30,30
1295,1508,0.06374,0.21752,0.04752,114.3,114.3,114.3,0,0,1,-30,30
1296,1298,0.00027,0.00108,0,99999,99999,99999,0,0,1,-30,30
1296,1299,0.00027,0.00115,0,99999,99999,99999,0,0,1,-30,30
1297,1301,0.00413,0.01933,0.00562,156.1,156.1,156.1,0,0,1,-30,30
1297,1393,0.00392,0.01577,0.01455,152.7,152.7,152.7,0,0,1,-30,30
1299,1343,0.001,0.00977,0.03182,525,525,525,0,0,1,-30,30
1299,1359,0.00109,0.01137,0.06145,633.8,633.8,633.8,0,0,1,-30,30
1299,3801,0.00184,0.0183,0.0995,565,565,565,0,0,1,-30,30
1300,1254,0.00536,0.02878,0.00288,159.4,159.4,159.4,0,0,1,-30,30
1300,1273,0.00325,0.01596,0.00453,129.2,129.2,129.2,0,0,1,-30,30
1300,1309,0.0151,0.07046,0.01091,310.7,310.7,310.7,0,0,1,-30,30
1301,1302,0.00025,0.00118,0,99999,99999,99999,0,0,1,-30,30
1303,1445,0.02809,0.11813,0.02354,169.7,169.7,169.7,0,0,1,-30,30
1304,1321,0.01399,0.058,0.00778,151,151,151,0,0,1,-30,30
1305,1307,0.02094,0.09424,0.01993,173.4,173.4,173.4,0,0,1,-30,30
1305,1448,0.01446,0.08034,0.03429,165.4,165.4,165.4,0,0,1,-30,30
1306,1291,0.00568,0.02538,0.00426,165.8,165.8,165.8,0,0,1,-30,30
1306,1323,0.00205,0.01067,0.01436,171.5,171.5,171.5,0,0,1,-30,30
1308,1310,0.0002,0.00106,0,99999,99999,99999,0,0,1,-30,30
1308,1311,0.00025,0.00104,0,99999,99999,99999,0,0,1,-30,30
1309,1258,0.00351,0.0139,0.00187,158.4,158.4,158.4,0,0,1,-30,30
1309,1260,0.00368,0.01423,0.0042,158.8,158.8,158.8,0,0,1,-30,30
1311,1226,0.00235,0.01896,0.0409,549.3,549.3,549.3,0,0,1,-30,30
1311,1373,0.00112,0.01139,0.07466,530.5,530.5,530.5,0,0,1,-30,30
1311,1408,0.00098,0.00756,0.11353,494.2,494.2,494.2,0,0,1,-30,30
1312,1313,0.00023,0.00103,0,99999,99999,99999,0,0,1,-30,30
1312,1393,0.00328,0.01819,0.00737,124.1,124.1,124.1,0,0,1,-30,30
1314,1315,0.00734,0.02188,0.02163,156.9,156.9,156.9,0,0,1,-30,30
1315,1280,0.0031,0.01675,0.00547,160.2,160.2,160.2,0,0,1,-30,30
1316,1317,0.00024,0.00102,0,99999,99999,99999,0,0,1,-30,30
1317,1263,0.00369,0.01812,0.00296,164,164,164,0,0,1,-30,30
1317,1291,0.00472,0.02047,0.00349,148.2,148.2,148.2,0,0,1,-30,30
1318,1297,0.00444,0.01784,0.00263,159.9,159.9,159.9,0,0,1,-30,30
1318,1384,0.00219,0.01026,0.01243,168.4,168.4,168.4,0,0,1,-30,30
1319,1304,0.00568,0.03379,0.0065,133.2,133.2,133.2,0,0,1,-30,30
1319,1320,0.00508,0.02229,0.00635,131.1,131.1,131.1,0,0,1,-30,30
1321,1272,0.00497,0.02647,0.01314,180.2,180.2,180.2,0,0,1,-30,30
1322,1334,0.01614,0.07805,0.01367,179.4,179.4,179.4,0,0,1,-30,30
1322,1430,0.0103,0.05449,0.00738,110,110,110,0,0,1,-30,30
1323,1266,0.0032,0.01663,0.00688,235.3,235.3,235.3,0,0,1,-30,30
1323,1293,0.00311,0.0161,0.0056,169.1,169.1,169.1,0,0,1,-30,30
1323,1324,0.00022,0.00111,0,99999,99999,99999,0,0,1,-30,30
1326,1328,0.00029,0.00105,0,99999,99999,99999,0,0,1,-30,30
1326,1329,0.00021,0.00111,0,99999,99999,99999,0,0,1,-30,30
1327,1325,0.00552,0.02101,0.006,190.9,190.9,190.9,0,0,1,-30,30
1327,1332,0.00771,0.02878,0.00631,162.6,162.6,162.6,0,0,1,-30,30
1328,1381,0.00223,0.01928,0.03652,544,544,544,0,0,1,-30,30
1328,3456,0.00465,0.03244,0.06175,587.1,587.1,587.1,0,0,1,-30,30
1330,1312,0.00571,0.02138,0.00591,186.2,186.2,186.2,0,0,1,-30,30
1330,1331,0.00021,0.00103,0,99999,99999,99999,0,0,1,-30,30
1330,1420,0.00315,0.01322,0.03056,201,201,201,0,0,1,-30,30
1330,1420,0.00315,0.01322,0.03056,201,201,201,0,0,1,-30,30
1332,1333,0.00021,0.0011,0,99999,99999,99999,0,0,1,-30,30
1334,1321,0.00629,0.02577,0.01243,122.6,122.6,122.6,0,0,1,-30,30
1335,1370,0.00771,0.03091,0.00553,161.5,161.5,161.5,0,0,1,-30,30
1335,1374,0.00458,0.01803,0.00865,209.2,209.2,209.2,0,0,1,-30,30
1335,1374,0.00458,0.01803,0.00865,209.2,209.2,209.2,0,0,1,-30,30
1336,1337,0.00022,0.00119,0,99999,99999,99999,0,0,1,-30,30
1336,1338,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
1337,1340,0.00931,0.03517,0.00595,173.5,173.5,173.5,0,0,1,-30,30
1337,1405,0.00647,0.02594,0.01184,231.2,231.2,231.2,0,0,1,-30,30
1337,1442,0.01143,0.06588,0.01276,142.7,142.7,142.7,0,0,1,-30,30
1339,1315,0.00499,0.02532,0.00706,149.1,149.1,149.1,0,0,1,-30,30
1339,1349,0.00382,0.01798,0.00705,122.2,122.2,122.2,0,0,1,-30,30
1340,1341,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
1343,1345,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
1343,1369,0.00134,0.01396,0.03605,636.4,636.4,636.4,0,0,1,-30,30
1344,1342,0.00229,0.01352,0.00915,235,235,235,0,0,1,-30,30
1344,1342,0.00229,0.01352,0.00915,235.1,235.1,235.1,0,0,1,-30,30
1346,1347,0.00027,0.00104,0,99999,99999,99999,0,0,1,-30,30
1346,1348,0.00023,0.00118,0,99999,99999,99999,0,0,1,-30,30
1347,1434,0.00855,0.04481,0.03131,146.7,146.7,146.7,0,0,1,-30,30
1349,1340,0.00224,0.00933,0.00506,129,129,129,0,0,1,-30,30
1349,1386,0.00259,0.0154,0.00351,130.8,130.8,130.8,0,0,1,-30,30
1350,1236,0.00843,0.03956,0.03118,128.1,128.1,128.1,0,0,1,-30,30
1351,1370,0.00537,0.02649,0.00569,179,179,179,0,0,1,-30,30
1351,1385,0.00365,0.01685,0.00631,151.5,151.5,151.5,0,0,1,-30,30
1351,1392,0.00222,0.01291,0.01845,165.8,165.8,165.8,0,0,1,-30,30
1351,1405,0.00565,0.01846,0.00423,176.6,176.6,176.6,0,0,1,-30,30
1352,1354,0.01133,0.0535,0.00977,197.95,197.95,197.95,0,0,1,-30,30
1353,1352,0.00616,0.0325,0.01429,169.02,169.02,169.02,0,0,1,-30,30
1355,1399,0.00657,0.02589,0.00583,131.7,131.7,131.7,0,0,1,-30,30
1356,1358,0.00022,0.0011,0,99999,99999,99999,0,0,1,-30,30
1356,1359,0.00022,0.00102,0,99999,99999,99999,0,0,1,-30,30
1357,1349,0.00484,0.02171,0.00317,173.7,173.7,173.7,0,0,1,-30,30
1357,1360,0.00189,0.00959,0.02332,206.5,206.5,206.5,0,0,1,-30,30
1357,1360,0.00189,0.00959,0.02332,206.5,206.5,206.5,0,0,1,-30,30
1359,1395,0.00186,0.01648,0.05904,508,508,508,0,0,1,-30,30
1360,1362,0.00403,0.0195,0.01291,184.7,184.7,184.7,0,0,1,-30,30
1360,1423,0.00424,0.02158,0.00389,106.1,106.1,106.1,0,0,1,-30,30
1360,1431,0.00221,0.01303,0.00209,128.7,128.7,128.7,0,0,1,-30,30
1362,1398,0.00795,0.03157,0.00603,155.6,155.6,155.6,0,0,1,-30,30
1363,3678,0.02779,0.12045,0.03327,139.2,139.2,139.2,0,0,1,-30,30
1364,1366,0.00028,0.00105,0,99999,99999,99999,0,0,1,-30,30
1365,1420,0.00404,0.01816,0.00389,186.1,186.1,186.1,0,0,1,-30,30
1366,1369,0.00154,0.01441,0.0499,493.8,493.8,493.8,0,0,1,-30,30
1367,1418,0.00353,0.01982,0.00362,113.2,113.2,113.2,0,0,1,-30,30
1367,1420,0.00369,0.01699,0.00278,141.8,141.8,141.8,0,0,1,-30,30
1368,1376,0.00262,0.01413,0.04411,172.5,172.5,172.5,0,0,1,-30,30
1368,1467,0.0057,0.027,0.00932,120.2,120.2,120.2,0,0,1,-30,30
1369,1371,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
1369,3526,0.00115,0.01033,0.06598,726.6,726.6,726.6,0,0,1,-30,30
1369,3526,0.00115,0.01033,0.06598,726.6,726.6,726.6,0,0,1,-30,30
1369,3526,0.00115,0.01033,0.06598,726.6,726.6,726.6,0,0,1,-30,30
1369,3801,0.001,0.00882,0.03036,598.8,598.8,598.8,0,0,1,-30,30
1370,1368,0.00336,0.01828,0.00879,164.4,164.4,164.4,0,0,1,-30,30
1370,1372,0.00374,0.0145,0.00284,202.4,202.4,202.4,0,0,1,-30,30
1370,1372,0.00374,0.0145,0.00284,202.4,202.4,202.4,0,0,1,-30,30
1372,1335,0.00632,0.02719,0.00443,136,136,136,0,0,1,-30,30
1372,1351,0.00344,0.01497,0.00202,169,169,169,0,0,1,-30,30
1373,1343,0.00134,0.01046,0.05726,565.5,565.5,565.5,0,0,1,-30,30
1373,1375,0.0002,0.00105,0,99999,99999,99999,0,0,1,-30,30
1374,1367,0.00231,0.01321,0.00383,186.4,186.4,186.4,0,0,1,-30,30
1376,1377,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
1376,1379,0.00435,0.01891,0.00191,206.5,206.5,206.5,0,0,1,-30,30
1376,1379,0.00435,0.01891,0.00191,206.5,206.5,206.5,0,0,1,-30,30
1376,1414,0.00471,0.01386,0.00332,178.9,178.9,178.9,0,0,1,-30,30
1378,1380,0.00028,0.00118,0,99999,99999,99999,0,0,1,-30,30
1378,1381,0.00024,0.00113,0,99999,99999,99999,0,0,1,-30,30
1379,1414,0.0055,0.02983,0.0049,210.8,210.8,210.8,0,0,1,-30,30
1381,3526,0.00174,0.0164,0.05565,579.2,579.2,579.2,0,0,1,-30,30
1382,1383,0.00026,0.00108,0,99999,99999,99999,0,0,1,-30,30
1382,1500,0.00905,0.05829,0.04563,161.4,161.4,161.4,0,0,1,-30,30
1384,1297,0.00276,0.01368,0.00166,137.7,137.7,137.7,0,0,1,-30,30
1384,1301,0.00434,0.01667,0.00736,152.3,152.3,152.3,0,0,1,-30,30
1384,1342,0.00285,0.01408,0.00565,209.2,209.2,209.2,0,0,1,-30,30
1384,1342,0.00285,0.01408,0.00565,209.2,209.2,209.2,0,0,1,-30,30
1385,1392,0.00496,0.02226,0.00295,165.8,165.8,165.8,0,0,1,-30,30
1385,1394,0.00617,0.02783,0.01223,174,174,174,0,0,1,-30,30
1385,1416,0.00351,0.0163,0.00348,167.9,167.9,167.9,0,0,1,-30,30
1385,1432,0.00494,0.0233,0.00301,133.7,133.7,133.7,0,0,1,-30,30
1385,3798,0.01012,0.0371,0.00886,207,207,207,0,0,1,-30,30
1385,3798,0.01012,0.0371,0.00886,207,207,207,0,0,1,-30,30
1386,1424,0.00314,0.01355,0.01642,181.4,181.4,181.4,0,0,1,-30,30
1387,1394,0.00417,0.02252,0.00415,128.5,128.5,128.5,0,0,1,-30,30
1387,1407,0.00315,0.01719,0.00245,141.2,141.2,141.2,0,0,1,-30,30
1388,1440,0.00425,0.02157,0.03674,208.9,208.9,208.9,0,0,1,-30,30
1388,1440,0.00425,0.02157,0.03674,208.9,208.9,208.9,0,0,1,-30,30
1389,1390,0.00024,0.00113,0,99999,99999,99999,0,0,1,-30,30
1389,2993,0.03296,0.13435,0.02885,143.2,143.2,143.2,0,0,1,-30,30
1389,3805,0.0187,0.06439,0.00964,163.2,163.2,163.2,0,0,1,-30,30
1391,1392,0.00021,0.00105,0,99999,99999,99999,0,0,1,-30,30
1392,1387,0.00779,0.03039,0.0037,150.9,150.9,150.9,0,0,1,-30,30
1392,1394,0.00502,0.02244,0.00601,153.2,153.2,153.2,0,0,1,-30,30
1395,1397,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
1396,1355,0.00512,0.01982,0.00678,161.6,161.6,161.6,0,0,1,-30,30
1398,1399,0.01206,0.04107,0.01618,143.4,143.4,143.4,0,0,1,-30,30
1399,1361,0.00276,0.01522,0.00538,150.8,150.8,150.8,0,0,1,-30,30
1400,1401,0.00025,0.00103,0,99999,99999,99999,0,0,1,-30,30
1400,1414,0.00244,0.01219,0.00613,183.4,183.4,183.4,0,0,1,-30,30
1402,1403,0.00029,0.00115,0,99999,99999,99999,0,0,1,-30,30
1403,1334,0.00808,0.03576,0.0048,163.7,163.7,163.7,0,0,1,-30,30
1404,1332,0.00573,0.02431,0.00408,136.3,136.3,136.3,0,0,1,-30,30
1404,1379,0.00462,0.0272,0.00368,129.9,129.9,129.9,0,0,1,-30,30
1405,1335,0.00438,0.02328,0.00984,181.2,181.2,181.2,0,0,1,-30,30
1406,1408,0.00021,0.00111,0,99999,99999,99999,0,0,1,-30,30
1406,1409,0.0003,0.00105,0,99999,99999,99999,0,0,1,-30,30
1407,1393,0.00343,0.01379,0.00581,167.5,167.5,167.5,0,0,1,-30,30
1410,1412,0.00023,0.00102,0,99999,99999,99999,0,0,1,-30,30
1410,1413,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
1411,1440,0.00261,0.00975,0.00192,300,300,300,0,0,1,-30,30
1411,1440,0.00261,0.00975,0.00192,300,300,300,0,0,1,-30,30
1414,1418,0.00182,0.01101,0.00388,161.1,161.1,161.1,0,0,1,-30,30
1415,1417,0.0003,0.00112,0,99999,99999,99999,0,0,1,-30,30
1416,1432,0.00297,0.01344,0.00681,188.8,188.8,188.8,0,0,1,-30,30
1417,1408,0.00255,0.0204,0.01883,538.1,538.1,538.1,0,0,1,-30,30
1417,1413,0.00203,0.01918,0.02898,550.2,550.2,550.2,0,0,1,-30,30
1417,3526,0.00168,0.01697,0.03616,681.9,681.9,681.9,0,0,1,-30,30
1417,3526,0.00168,0.01697,0.03616,681.9,681.9,681.9,0,0,1,-30,30
1417,3801,0.00129,0.01101,0.01586,461.4,461.4,461.4,0,0,1,-30,30
1418,1370,0.00258,0.01329,0.0094,173.5,173.5,173.5,0,0,1,-30,30
1418,1419,0.00353,0.01476,0.00234,153.1,153.1,153.1,0,0,1,-30,30
1419,1372,0.00275,0.01229,0.00922,145.8,145.8,145.8,0,0,1,-30,30
1420,1421,0.00023,0.00109,0,99999,99999,99999,0,0,1,-30,30
1423,1357,0.00426,0.02187,0.00191,155.2,155.2,155.2,0,0,1,-30,30
1424,1388,0.00477,0.02037,0.00324,196.6,196.6,196.6,0,0,1,-30,30
1424,1388,0.00477,0.02037,0.00324,196.6,196.6,196.6,0,0,1,-30,30
1424,1423,0.004,0.01504,0.00399,182.4,182.4,182.4,0,0,1,-30,30
1425,2998,0.01571,0.06376,0.01068,161.2,161.2,161.2,0,0,1,-30,30
1425,6698,0.00303,0.01207,0.00228,141,141,141,0,0,1,-30,30
1426,1427,0.00021,0.00115,0,99999,99999,99999,0,0,1,-30,30
1426,1443,0.01009,0.05326,0.01539,170.7,170.7,170.7,0,0,1,-30,30
1426,3782,0.00922,0.04115,0.00901,154.9,154.9,154.9,0,0,1,-30,30
1428,1429,0.00025,0.00108,0,99999,99999,99999,0,0,1,-30,30
1428,3782,0.00983,0.04417,0.01503,152.4,152.4,152.4,0,0,1,-30,30
1430,1428,0.00717,0.02369,0.00565,137.6,137.6,137.6,0,0,1,-30,30
1431,1357,0.00681,0.03186,0.00648,149.9,149.9,149.9,0,0,1,-30,30
1432,1470,0.0056,0.02874,0.00279,165.7,165.7,165.7,0,0,1,-30,30
1433,1400,0.0144,0.07101,0.0081,127.8,127.8,127.8,0,0,1,-30,30
1433,1467,0.00886,0.03233,0.01172,171.3,171.3,171.3,0,0,1,-30,30
1435,1458,0.00998,0.04157,0.0076,227.59,227.59,227.59,0,0,1,-30,30
1435,2998,0.00373,0.01593,0.0042,250.83,250.83,250.83,0,0,1,-30,30
1436,1437,0.00023,0.00104,0,99999,99999,99999,0,0,1,-30,30
1436,1458,0.00761,0.04155,0.01376,166.3,166.3,166.3,0,0,1,-30,30
1438,1439,0.00029,0.00116,0,99999,99999,99999,0,0,1,-30,30
1439,1403,0.00534,0.03101,0.00877,142.8,142.8,142.8,0,0,1,-30,30
1440,1441,0.00024,0.00108,0,99999,99999,99999,0,0,1,-30,30
1440,1442,0.0062,0.03352,0.01636,133.6,133.6,133.6,0,0,1,-30,30
1442,3091,0.0035,0.01539,0.00747,163,163,163,0,0,1,-30,30
1443,1445,0.00382,0.02119,0.00591,148.8,148.8,148.8,0,0,1,-30,30
1444,1446,0.00023,0.00105,0,99999,99999,99999,0,0,1,-30,30
1444,1447,0.00028,0.00112,0,99999,99999,99999,0,0,1,-30,30
1445,1448,0.00911,0.04364,0.00676,154.2,154.2,154.2,0,0,1,-30,30
1449,1443,0.00578,0.02995,0.00591,208.9,208.9,208.9,0,0,1,-30,30
1449,1460,0.03401,0.12022,0.02741,183.2,183.2,183.2,0,0,1,-30,30
1449,1487,0.00924,0.04709,0.00936,156.3,156.3,156.3,0,0,1,-30,30
1451,1452,0.00025,0.00118,0,99999,99999,99999,0,0,1,-30,30
1452,1524,0.01227,0.05687,0.02251,147.2,147.2,147.2,0,0,1,-30,30
1453,1454,0.0003,0.00119,0,99999,99999,99999,0,0,1,-30,30
1454,1436,0.01448,0.07296,0.01203,149.6,149.6,149.6,0,0,1,-30,30
1454,1484,0.01508,0.05026,0.01728,165.94,165.94,165.94,0,0,1,-30,30
1455,1363,0.0152,0.07171,0.01615,122,122,122,0,0,1,-30,30
1456,1398,0.00505,0.02193,0.00611,213.03,213.03,213.03,0,0,1,-30,30
1456,1454,0.01149,0.05939,0.01572,288.2,288.2,288.2,0,0,1,-30,30
1459,1461,0.0003,0.00118,0,99999,99999,99999,0,0,1,-30,30
1459,1462,0.00026,0.00105,0,99999,99999,99999,0,0,1,-30,30
1462,2981,0.00263,0.02712,0.0943,591.1,591.1,591.1,0,0,1,-30,30
1463,1464,0.00023,0.0012,0,99999,99999,99999,0,0,1,-30,30
1463,1466,0.0087,0.05255,0.01572,157.9,157.9,157.9,0,0,1,-30,30
1463,1467,0.00912,0.04678,0.00738,163,163,163,0,0,1,-30,30
1465,1463,0.00402,0.02148,0.00466,128.8,128.8,128.8,0,0,1,-30,30
1465,1506,0.00803,0.03232,0.00513,146.1,146.1,146.1,0,0,1,-30,30
1465,3798,0.01175,0.04047,0.01212,181.9,181.9,181.9,0,0,1,-30,30
1466,1504,0.00652,0.02294,0.03049,122.7,122.7,122.7,0,0,1,-30,30
1467,1507,0.03038,0.08935,0.01291,152.2,152.2,152.2,0,0,1,-30,30
1467,3798,0.00241,0.01522,0.00509,202.2,202.2,202.2,0,0,1,-30,30
1467,3798,0.00241,0.01522,0.00509,202.2,202.2,202.2,0,0,1,-30,30
1468,1469,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
1468,1470,0.00028,0.001,0,99999,99999,99999,0,0,1,-30,30
1470,1502,0.01498,0.05193,0.02665,133.9,133.9,133.9,0,0,1,-30,30
1472,1474,0.00021,0.00112,0,99999,99999,99999,0,0,1,-30,30
1472,1475,0.00022,0.00115,0,99999,99999,99999,0,0,1,-30,30
1473,1557,0.0101,0.04137,0.03162,139,139,139,0,0,1,-30,30
1475,1603,0.00671,0.06315,0.21554,487,487,487,0,0,1,-30,30
1476,1473,0.00744,0.03418,0.00344,152.6,152.6,152.6,0,0,1,-30,30
1476,1477,0.00935,0.04864,0.01517,151.1,151.1,151.1,0,0,1,-30,30
1477,1389,0.01943,0.1041,0.01855,167.9,167.9,167.9,0,0,1,-30,30
1477,1478,0.00029,0.00113,0,99999,99999,99999,0,0,1,-30,30
1479,2610,0.01594,0.06804,0.00968,157.5,157.5,157.5,0,0,1,-30,30
1480,1481,0.00023,0.0011,0,99999,99999,99999,0,0,1,-30,30
1480,1482,0.00477,0.02351,0.00426,138.2,138.2,138.2,0,0,1,-30,30
1480,3210,0.00481,0.01866,0.0021,166.1,166.1,166.1,0,0,1,-30,30
1482,3835,0.00565,0.0232,0.00588,142,142,142,0,0,1,-30,30
1483,1484,0.00023,0.00118,0,99999,99999,99999,0,0,1,-30,30
1484,1479,0.01411,0.06206,0.01225,180.89,180.89,180.89,0,0,1,-30,30
1485,1486,0.00025,0.00111,0,99999,99999,99999,0,0,1,-30,30
1486,1457,0.01531,0.07985,0.01556,115.4,115.4,115.4,0,0,1,-30,30
1488,1497,0.00396,0.01425,0.00368,127.1,127.1,127.1,0,0,1,-30,30
1489,1490,0.00025,0.00105,0,99999,99999,99999,0,0,1,-30,30
1490,1513,0.00143,0.00649,0.00851,149.2,149.2,149.2,0,0,1,-30,30
1491,1492,0.00025,0.00118,0,99999,99999,99999,0,0,1,-30,30
1491,1500,0.0067,0.03582,0.018,134.8,134.8,134.8,0,0,1,-30,30
1491,1509,0.01216,0.03988,0.01723,121.6,121.6,121.6,0,0,1,-30,30
1493,1495,0.00027,0.00102,0,99999,99999,99999,0,0,1,-30,30
1493,3211,0.00192,0.01762,0.04952,423.7,423.7,423.7,0,0,1,-30,30
1494,1480,0.01236,0.05184,0.0114,123.3,123.3,123.3,0,0,1,-30,30
1496,1498,0.00021,0.00114,0,99999,99999,99999,0,0,1,-30,30
1496,1499,0.0003,0.00115,0,99999,99999,99999,0,0,1,-30,30
1497,1490,0.00258,0.01369,0.00991,101.7,101.7,101.7,0,0,1,-30,30
1498,1493,0.00181,0.01643,0.04816,464.1,464.1,464.1,0,0,1,-30,30
1501,1539,0.02564,0.11349,0.01895,155.6,155.6,155.6,0,0,1,-30,30
1501,3835,0.00947,0.05169,0.01278,167.2,167.2,167.2,0,0,1,-30,30
1502,1503,0.00023,0.00113,0,99999,99999,99999,0,0,1,-30,30
1502,1541,0.0087,0.03382,0.01783,138.4,138.4,138.4,0,0,1,-30,30
1504,1541,0.00867,0.0421,0.02217,144.4,144.4,144.4,0,0,1,-30,30
1505,1434,0.00728,0.04049,0.03647,128.3,128.3,128.3,0,0,1,-30,30
1505,1529,0.02721,0.10315,0.0179,122,122,122,0,0,1,-30,30
1507,1506,0.00687,0.03117,0.00772,116,116,116,0,0,1,-30,30
1508,1551,0.00357,0.01476,0.05648,174.5,174.5,174.5,0,0,1,-30,30
1508,3702,0.02346,0.12116,0.02423,190.4,190.4,190.4,0,0,1,-30,30
1509,1510,0.00029,0.00109,0,99999,99999,99999,0,0,1,-30,30
1509,1559,0.01609,0.05794,0.01079,143.6,143.6,143.6,0,0,1,-30,30
1511,1491,0.017,0.0726,0.01088,161.3,161.3,161.3,0,0,1,-30,30
1511,1519,0.02101,0.07989,0.07389,176,176,176,0,0,1,-30,30
1512,1513,0.00022,0.0011,0,99999,99999,99999,0,0,1,-30,30
1514,1516,0.00024,0.00106,0,99999,99999,99999,0,0,1,-30,30
1514,1517,0.00027,0.00118,0,99999,99999,99999,0,0,1,-30,30
1516,3801,0.00213,0.01967,0.1421,600.4,600.4,600.4,0,0,1,-30,30
1518,1439,0.00449,0.0224,0.03554,139.9,139.9,139.9,0,0,1,-30,30
1519,1476,0.01987,0.08297,0.01197,161.1,161.1,161.1,0,0,1,-30,30
1519,1520,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
1522,1523,0.00025,0.00107,0,99999,99999,99999,0,0,1,-30,30
1523,1518,0.00941,0.05013,0.00907,157.5,157.5,157.5,0,0,1,-30,30
1523,1521,0.01201,0.05863,0.01175,165.4,165.4,165.4,0,0,1,-30,30
1524,1525,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
1524,1562,0.01498,0.06597,0.02056,150.3,150.3,150.3,0,0,1,-30,30
1526,1549,0.01398,0.06885,0.00866,140.7,140.7,140.7,0,0,1,-30,30
1526,1562,0.0135,0.05963,0.02035,170.7,170.7,170.7,0,0,1,-30,30
1526,3812,0.02474,0.09392,0.01504,140.1,140.1,140.1,0,0,1,-30,30
1527,1528,0.00768,0.03654,0.0168,148.7,148.7,148.7,0,0,1,-30,30
1527,2724,0.00903,0.04276,0.01646,158.2,158.2,158.2,0,0,1,-30,30
1528,1455,0.03588,0.15787,0.02269,141,141,141,0,0,1,-30,30
1529,1530,0.00025,0.00105,0,99999,99999,99999,0,0,1,-30,30
1531,1533,0.00024,0.001,0,99999,99999,99999,0,0,1,-30,30
1534,1519,0.02272,0.09987,0.01293,167.2,167.2,167.2,0,0,1,-30,30
1534,1532,0.00844,0.04755,0.00998,173.8,173.8,173.8,0,0,1,-30,30
1535,1536,0.0003,0.001,0,99999,99999,99999,0,0,1,-30,30
1536,1479,0.00831,0.04315,0.01499,117.6,117.6,117.6,0,0,1,-30,30
1536,1584,0.01475,0.07777,0.01984,138.6,138.6,138.6,0,0,1,-30,30
1537,1471,0.01868,0.10183,0.01747,145.5,145.5,145.5,0,0,1,-30,30
1537,1538,0.00023,0.00108,0,99999,99999,99999,0,0,1,-30,30
1537,3645,0.09728,0.30865,0.04979,158.3,158.3,158.3,0,0,1,-30,30
1539,1537,0.01166,0.06252,0.0183,148.3,148.3,148.3,0,0,1,-30,30
1540,1529,0.00675,0.0306,0.02642,139.8,139.8,139.8,0,0,1,-30,30
1542,1541,0.0126,0.05112,0.01099,166.1,166.1,166.1,0,0,1,-30,30
1545,1547,0.00023,0.00113,0,99999,99999,99999,0,0,1,-30,30
1545,1548,0.00025,0.00118,0,99999,99999,99999,0,0,1,-30,30
1546,1553,0.01075,0.04939,0.01012,148.9,148.9,148.9,0,0,1,-30,30
1546,1580,0.03145,0.15552,0.02621,150,150,150,0,0,1,-30,30
1546,1585,0.02158,0.11451,0.0239,155.5,155.5,155.5,0,0,1,-30,30
1546,1605,0.02863,0.10732,0.02164,165.3,165.3,165.3,0,0,1,-30,30
1547,1516,0.00323,0.03018,0.15676,665.3,665.3,665.3,0,0,1,-30,30
1547,1516,0.00323,0.03018,0.15676,665.3,665.3,665.3,0,0,1,-30,30
1547,3654,0.00358,0.0387,0.11023,636.6,636.6,636.6,0,0,1,-30,30
1549,3645,0.01227,0.04946,0.01733,133.2,133.2,133.2,0,0,1,-30,30
1550,1540,0.01412,0.06872,0.01143,156.2,156.2,156.2,0,0,1,-30,30
1550,1591,0.00976,0.06135,0.01098,103.6,103.6,103.6,0,0,1,-30,30
1551,1550,0.0106,0.04788,0.01851,163.3,163.3,163.3,0,0,1,-30,30
1552,1486,0.01208,0.05155,0.00828,141,141,141,0,0,1,-30,30
1552,3287,0.00566,0.01813,0.01067,151.8,151.8,151.8,0,0,1,-30,30
1553,1521,0.02153,0.0897,0.01053,187.1,187.1,187.1,0,0,1,-30,30
1553,3737,0.01995,0.09283,0.01793,186.5,186.5,186.5,0,0,1,-30,30
1554,1556,0.00022,0.00118,0,99999,99999,99999,0,0,1,-30,30
1555,1557,0.01509,0.05812,0.01311,108.6,108.6,108.6,0,0,1,-30,30
1555,1574,0.00394,0.01982,0.01076,167.2,167.2,167.2,0,0,1,-30,30
1556,1531,0.0024,0.02271,0.10514,487.4,487.4,487.4,0,0,1,-30,30
1558,1560,0.00029,0.00109,0,99999,99999,99999,0,0,1,-30,30
1558,1561,0.00022,0.00102,0,99999,99999,99999,0,0,1,-30,30
1560,3846,0.00306,0.02396,0.07962,467.4,467.4,467.4,0,0,1,-30,30
1562,1563,0.00025,0.00105,0,99999,99999,99999,0,0,1,-30,30
1562,1581,0.10911,0.31658,0.03295,153.7,153.7,153.7,0,0,1,-30,30
1564,1536,0.01741,0.09872,0.01978,136,136,136,0,0,1,-30,30
1565,1566,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
1566,1515,0.01351,0.05271,0.0262,166.4,166.4,166.4,0,0,1,-30,30
1566,1542,0.01697,0.07745,0.01744,168.1,168.1,168.1,0,0,1,-30,30
1567,1569,0.00023,0.00117,0,99999,99999,99999,0,0,1,-30,30
1567,1570,0.00021,0.0012,0,99999,99999,99999,0,0,1,-30,30
1568,1542,0.01639,0.06418,0.01197,169.4,169.4,169.4,0,0,1,-30,30
1568,1566,0.01513,0.05633,0.00786,125.9,125.9,125.9,0,0,1,-30,30
1568,1571,0.00989,0.04191,0.01762,155.7,155.7,155.7,0,0,1,-30,30
1570,1516,0.00297,0.02857,0.08197,553.6,553.6,553.6,0,0,1,-30,30
1570,1700,0.00453,0.04036,0.11621,519.3,519.3,519.3,0,0,1,-30,30
1571,1566,0.00708,0.03584,0.00661,144.9,144.9,144.9,0,0,1,-30,30
1571,1572,0.00025,0.0011,0,99999,99999,99999,0,0,1,-30,30
1573,1592,0.02599,0.11017,0.02796,160.8,160.8,160.8,0,0,1,-30,30
1573,1604,0.01021,0.03405,0.02013,149.2,149.2,149.2,0,0,1,-30,30
1574,1609,0.00713,0.02756,0.02799,151,151,151,0,0,1,-30,30
1575,1576,0.00029,0.0011,0,99999,99999,99999,0,0,1,-30,30
1576,1584,0.00533,0.03091,0.05754,118.2,118.2,118.2,0,0,1,-30,30
1576,1642,0.01757,0.08651,0.00889,137.4,137.4,137.4,0,0,1,-30,30
1577,1543,0.01977,0.07905,0.02061,125.4,125.4,125.4,0,0,1,-30,30
1578,1553,0.01891,0.08092,0.01712,165,165,165,0,0,1,-30,30
1579,1580,0.00023,0.00114,0,99999,99999,99999,0,0,1,-30,30
1580,1773,0.01078,0.06005,0.01841,152.2,152.2,152.2,0,0,1,-30,30
1582,1581,0.01761,0.08311,0.01157,165.8,165.8,165.8,0,0,1,-30,30
1582,2819,0.01662,0.08521,0.011,172.7,172.7,172.7,0,0,1,-30,30
1583,1584,0.0003,0.00103,0,99999,99999,99999,0,0,1,-30,30
1584,1703,0.02281,0.09707,0.02686,189.31,189.31,189.31,0,0,1,-30,30
1585,1553,0.01342,0.0709,0.01925,169.9,169.9,169.9,0,0,1,-30,30
1585,1571,0.01207,0.05618,0.02209,180.1,180.1,180.1,0,0,1,-30,30
1586,1587,0.00027,0.00105,0,99999,99999,99999,0,0,1,-30,30
1587,1580,0.00765,0.03776,0.01614,142.5,142.5,142.5,0,0,1,-30,30
1587,1639,0.01062,0.04025,0.00759,164.9,164.9,164.9,0,0,1,-30,30
1588,1589,0.00023,0.00109,0,99999,99999,99999,0,0,1,-30,30
1588,1590,0.00571,0.02963,0.01315,162.1,162.1,162.1,0,0,1,-30,30
1588,1729,0.01584,0.08575,0.02046,120,120,120,0,0,1,-30,30
1591,1592,0.00784,0.03317,0.01026,161.4,161.4,161.4,0,0,1,-30,30
1591,1606,0.00819,0.05446,0.01351,174.4,174.4,174.4,0,0,1,-30,30
1592,1717,0.01242,0.0574,0.02707,163,163,163,0,0,1,-30,30
1593,1595,0.00026,0.00101,0,99999,99999,99999,0,0,1,-30,30
1593,1596,0.0003,0.00117,0,99999,99999,99999,0,0,1,-30,30
1594,1592,0.00622,0.03354,0.0074,173.3,173.3,173.3,0,0,1,-30,30
1596,1686,0.00375,0.04116,0.07893,474.8,474.8,474.8,0,0,1,-30,30
1596,3155,0.00228,0.02114,0.10396,549.1,549.1,549.1,0,0,1,-30,30
1597,1598,0.00026,0.00115,0,99999,99999,99999,0,0,1,-30,30
1598,1562,0.02157,0.08135,0.03305,179.6,179.6,179.6,0,0,1,-30,30
1598,1806,0.01915,0.10042,0.02252,184.1,184.1,184.1,0,0,1,-30,30
1599,1616,0.00862,0.03682,0.00545,144.8,144.8,144.8,0,0,1,-30,30
1600,1602,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
1600,1603,0.00021,0.00119,0,99999,99999,99999,0,0,1,-30,30
1601,1619,0.00267,0.01238,0.00123,186.6,186.6,186.6,0,0,1,-30,30
1603,1531,0.00213,0.01841,0.10319,484,484,484,0,0,1,-30,30
1603,1623,0.00099,0.00776,0.13202,506.2,506.2,506.2,0,0,1,-30,30
1603,1666,0.0008,0.00744,0.13749,645.3,645.3,645.3,0,0,1,-30,30
1604,1599,0.00454,0.0169,0.00359,155.1,155.1,155.1,0,0,1,-30,30
1604,1618,0.0018,0.00887,0.00645,162.3,162.3,162.3,0,0,1,-30,30
1605,1704,0.00473,0.02222,0.03479,164.6,164.6,164.6,0,0,1,-30,30
1606,1638,0.00968,0.04624,0.01541,169.4,169.4,169.4,0,0,1,-30,30
1606,1765,0.00552,0.02136,0.07253,187.2,187.2,187.2,0,0,1,-30,30
1607,1728,0.00792,0.04066,0.03085,142.9,142.9,142.9,0,0,1,-30,30
1607,3269,0.00808,0.04332,0.0098,162.4,162.4,162.4,0,0,1,-30,30
1608,1683,0.00877,0.04415,0.00965,136.6,136.6,136.6,0,0,1,-30,30
1609,1608,0.01135,0.04538,0.00599,121.7,121.7,121.7,0,0,1,-30,30
1610,1544,0.02181,0.11241,0.02719,147.5,147.5,147.5,0,0,1,-30,30
1610,1568,0.02496,0.10155,0.01227,150.9,150.9,150.9,0,0,1,-30,30
1610,1691,0.00717,0.03715,0.018,145.9,145.9,145.9,0,0,1,-30,30
1610,1696,0.01514,0.0669,0.02243,139,139,139,0,0,1,-30,30
1611,1626,0.00529,0.01996,0.00546,170.2,170.2,170.2,0,0,1,-30,30
1612,1653,0.01087,0.04365,0.0087,159.2,159.2,159.2,0,0,1,-30,30
1613,1603,0.00153,0.01483,0.03419,503.9,503.9,503.9,0,0,1,-30,30
1613,1615,0.00028,0.00118,0,99999,99999,99999,0,0,1,-30,30
1613,1681,0.00086,0.00789,0.07762,609.3,609.3,609.3,0,0,1,-30,30
1614,1671,0.00355,0.0157,0.00376,189.9,189.9,189.9,0,0,1,-30,30
1616,1667,0.00799,0.03896,0.01587,162.1,162.1,162.1,0,0,1,-30,30
1616,1682,0.00689,0.0264,0.00413,151.5,151.5,151.5,0,0,1,-30,30
1617,1682,0.00433,0.01673,0.0058,122.4,122.4,122.4,0,0,1,-30,30
1618,1619,0.003,0.01511,0.00333,161.9,161.9,161.9,0,0,1,-30,30
1618,1669,0.00875,0.04055,0.01628,155.4,155.4,155.4,0,0,1,-30,30
1619,1617,0.00208,0.01031,0.0087,116.4,116.4,116.4,0,0,1,-30,30
1619,1620,0.00023,0.00119,0,99999,99999,99999,0,0,1,-30,30
1621,1623,0.00026,0.00108,0,99999,99999,99999,0,0,1,-30,30
1622,1611,0.00574,0.03006,0.00489,182.3,182.3,182.3,0,0,1,-30,30
1623,3508,0.00123,0.0123,0.05039,542.6,542.6,542.6,0,0,1,-30,30
1624,1616,0.00488,0.02538,0.00381,190.3,190.3,190.3,0,0,1,-30,30
1624,1677,0.00835,0.04273,0.00407,153.1,153.1,153.1,0,0,1,-30,30
1625,1665,0.00401,0.01819,0.00659,151.2,151.2,151.2,0,0,1,-30,30
1625,1769,0.00904,0.03636,0.0118,183.8,183.8,183.8,0,0,1,-30,30
1626,1663,0.00688,0.03028,0.01268,122.3,122.3,122.3,0,0,1,-30,30
1626,1671,0.01234,0.07521,0.01545,148.2,148.2,148.2,0,0,1,-30,30
1627,1628,0.00524,0.02751,0.00659,125.3,125.3,125.3,0,0,1,-30,30
1627,1633,0.00868,0.04727,0.00845,157.3,157.3,157.3,0,0,1,-30,30
1628,1629,0.00029,0.00101,0,99999,99999,99999,0,0,1,-30,30
1628,1630,0.00672,0.03144,0.01029,130.3,130.3,130.3,0,0,1,-30,30
1628,1734,0.01794,0.09711,0.02947,112.9,112.9,112.9,0,0,1,-30,30
1630,2819,0.00583,0.02861,0.00958,148.4,148.4,148.4,0,0,1,-30,30
1632,1633,0.0003,0.0012,0,99999,99999,99999,0,0,1,-30,30
1634,1606,0.00879,0.04208,0.02361,220.8,220.8,220.8,0,0,1,-30,30
1634,1606,0.00879,0.04208,0.02361,238.7,238.7,238.7,0,0,1,-30,30
1635,1765,0.00645,0.02651,0.00528,144.4,144.4,144.4,0,0,1,-30,30
1636,1637,0.0002,0.00111,0,99999,99999,99999,0,0,1,-30,30
1636,3383,0.00505,0.02539,0.00371,159.8,159.8,159.8,0,0,1,-30,30
1638,1689,0.0086,0.04882,0.01132,154.3,154.3,154.3,0,0,1,-30,30
1638,3383,0.00457,0.02028,0.0052,138.2,138.2,138.2,0,0,1,-30,30
1640,1639,0.0103,0.04724,0.01035,180.2,180.2,180.2,0,0,1,-30,30
1641,1642,0.0003,0.00101,0,99999,99999,99999,0,0,1,-30,30
1642,1698,0.02072,0.09004,0.03118,147.8,147.8,147.8,0,0,1,-30,30
1643,1645,0.00026,0.00119,0,99999,99999,99999,0,0,1,-30,30
1646,1650,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
1647,1649,0.00025,0.00119,0,99999,99999,99999,0,0,1,-30,30
1648,1769,0.00199,0.00907,0.00178,251.6,251.6,251.6,0,0,1,-30,30
1649,1713,0.00205,0.01966,0.06767,633.8,633.8,633.8,0,0,1,-30,30
1649,1892,0.00111,0.01024,0.0788,536.4,536.4,536.4,0,0,1,-30,30
1649,1900,0.00094,0.00878,0.03956,754.29,754.29,754.29,0,0,1,-30,30
1650,2756,0.00035,0.0064,0.74254,2527.4,2527.4,2527.4,0,0,1,-30,30
1650,2887,0.00055,0.01086,1.18284,2360.3,2360.3,2360.3,0,0,1,-30,30
1650,3068,0.00056,0.00851,0.76548,2763.2,2763.2,2763.2,0,0,1,-30,30
1650,3082,0.00077,0.01231,1.4037,2850.8,2850.8,2850.8,0,0,1,-30,30
1650,3160,0.0005,0.00901,0.86851,2841.9,2841.9,2841.9,0,0,1,-30,30
1651,1612,0.00515,0.02436,0.00767,141.6,141.6,141.6,0,0,1,-30,30
1651,1726,0.00326,0.01396,0.00266,165.1,165.1,165.1,0,0,1,-30,30
1652,1654,0.00022,0.00111,0,99999,99999,99999,0,0,1,-30,30
1653,1655,0.00487,0.02133,0.0047,155,155,155,0,0,1,-30,30
1654,1643,0.00113,0.01225,0.02987,504,504,504,0,0,1,-30,30
1655,1712,0.01439,0.06413,0.01596,131.2,131.2,131.2,0,0,1,-30,30
1656,1658,0.00024,0.00113,0,99999,99999,99999,0,0,1,-30,30
1656,1659,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
1657,1585,0.01623,0.07497,0.00883,131.5,131.5,131.5,0,0,1,-30,30
1657,1631,0.01126,0.06685,0.0131,179.2,179.2,179.2,0,0,1,-30,30
1660,1661,0.0002,0.00104,0,99999,99999,99999,0,0,1,-30,30
1662,1663,0.00028,0.00118,0,99999,99999,99999,0,0,1,-30,30
1662,1664,0.0002,0.00119,0,99999,99999,99999,0,0,1,-30,30
1663,1665,0.00234,0.01401,0.00385,192.5,192.5,192.5,0,0,1,-30,30
1665,1660,0.00523,0.01587,0.00344,205.5,205.5,205.5,0,0,1,-30,30
1666,1668,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
1666,1681,0.00153,0.01458,0.02893,494.1,494.1,494.1,0,0,1,-30,30
1666,1877,0.00131,0.0112,0.03301,499.7,499.7,499.7,0,0,1,-30,30
1666,3675,0.00239,0.02221,0.09785,661.6,661.6,661.6,0,0,1,-30,30
1666,3675,0.00239,0.02221,0.09785,661.6,661.6,661.6,0,0,1,-30,30
1667,1774,0.00212,0.01093,0.00547,143.3,143.3,143.3,0,0,1,-30,30
1669,1685,0.00208,0.00871,0.00933,162.4,162.4,162.4,0,0,1,-30,30
1669,1770,0.01329,0.06758,0.00831,168.4,168.4,168.4,0,0,1,-30,30
1670,1690,0.00535,0.02243,0.011,191.8,191.8,191.8,0,0,1,-30,30
1670,1749,0.00633,0.03267,0.02374,174.1,174.1,174.1,0,0,1,-30,30
1672,1674,0.00029,0.00104,0,99999,99999,99999,0,0,1,-30,30
1672,1675,0.00025,0.00103,0,99999,99999,99999,0,0,1,-30,30
1675,1649,0.00117,0.01089,0.03247,560.7,560.7,560.7,0,0,1,-30,30
1675,1654,0.00166,0.01454,0.03368,599,599,599,0,0,1,-30,30
1676,1842,0.00081,0.00502,0.00513,195.6,195.6,195.6,0,0,1,-30,30
1676,1842,0.00081,0.00502,0.00513,195.6,195.6,195.6,0,0,1,-30,30
1676,1845,0.00422,0.01708,0.00542,163.6,163.6,163.6,0,0,1,-30,30
1677,1622,0.00319,0.01578,0.00192,190.5,190.5,190.5,0,0,1,-30,30
1678,1660,0.00511,0.01904,0.00572,174.3,174.3,174.3,0,0,1,-30,30
1678,1685,0.0038,0.02056,0.01453,143.5,143.5,143.5,0,0,1,-30,30
1678,3266,0.00422,0.02261,0.0129,199.1,199.1,199.1,0,0,1,-30,30
1678,3266,0.00422,0.02261,0.0129,199.1,199.1,199.1,0,0,1,-30,30
1679,1681,0.0003,0.00119,0,99999,99999,99999,0,0,1,-30,30
1680,1690,0.00436,0.02376,0.0082,201.9,201.9,201.9,0,0,1,-30,30
1680,1692,0.00586,0.0237,0.02459,205.5,205.5,205.5,0,0,1,-30,30
1680,1692,0.00586,0.0237,0.02459,205.5,205.5,205.5,0,0,1,-30,30
1680,1747,0.00446,0.02019,0.00241,148.3,148.3,148.3,0,0,1,-30,30
1681,2489,0.00133,0.01404,0.04248,588,588,588,0,0,1,-30,30
1681,3155,0.00117,0.01163,0.07158,670.6,670.6,670.6,0,0,1,-30,30
1681,3155,0.00117,0.01163,0.07158,670.6,670.6,670.6,0,0,1,-30,30
1682,1692,0.00261,0.00876,0.0047,183.7,183.7,183.7,0,0,1,-30,30
1682,1693,0.00526,0.02043,0.00405,150.8,150.8,150.8,0,0,1,-30,30
1684,1633,0.01291,0.05344,0.01186,167.9,167.9,167.9,0,0,1,-30,30
1686,1688,0.00022,0.00104,0,99999,99999,99999,0,0,1,-30,30
1686,1786,0.00086,0.0074,0.03449,547.4,547.4,547.4,0,0,1,-30,30
1687,1708,0.00399,0.02143,0.00339,179.2,179.2,179.2,0,0,1,-30,30
1687,1747,0.00398,0.02265,0.00845,181.4,181.4,181.4,0,0,1,-30,30
1687,1753,0.00665,0.02539,0.00828,177.5,177.5,177.5,0,0,1,-30,30
1689,1636,0.00936,0.04383,0.0058,143.6,143.6,143.6,0,0,1,-30,30
1690,1689,0.00582,0.02982,0.00353,141.4,141.4,141.4,0,0,1,-30,30
1690,2485,0.00612,0.03071,0.01121,218,218,218,0,0,1,-30,30
1690,2485,0.00612,0.03071,0.01121,218,218,218,0,0,1,-30,30
1691,1856,0.01175,0.06711,0.01023,129.94,129.94,129.94,0,0,1,-30,30
1692,1617,0.00459,0.01681,0.00409,159.6,159.6,159.6,0,0,1,-30,30
1693,1716,0.00232,0.01216,0.00365,143.6,143.6,143.6,0,0,1,-30,30
1694,1695,0.0002,0.00119,0,99999,99999,99999,0,0,1,-30,30
1695,1698,0.00843,0.04073,0.00791,156.7,156.7,156.7,0,0,1,-30,30
1696,1695,0.01164,0.05707,0.00545,140.4,140.4,140.4,0,0,1,-30,30
1697,1699,0.00029,0.00102,0,99999,99999,99999,0,0,1,-30,30
1697,1700,0.00026,0.00114,0,99999,99999,99999,0,0,1,-30,30
1698,1577,0.00932,0.04106,0.02409,129.2,129.2,129.2,0,0,1,-30,30
1701,1564,0.03215,0.14723,0.0329,120.8,120.8,120.8,0,0,1,-30,30
1701,1702,0.00027,0.00118,0,99999,99999,99999,0,0,1,-30,30
1703,1701,0.00725,0.04278,0.01029,152.5,152.5,152.5,0,0,1,-30,30
1703,3188,0.00096,0.00439,0.00302,250,250,250,0,0,1,-30,30
1705,1706,0.00025,0.001,0,99999,99999,99999,0,0,1,-30,30
1705,1707,0.00029,0.00103,0,99999,99999,99999,0,0,1,-30,30
1707,1687,0.00334,0.01632,0.00959,195.8,195.8,195.8,0,0,1,-30,30
1707,1687,0.00334,0.01632,0.00959,195.8,195.8,195.8,0,0,1,-30,30
1707,1764,0.00939,0.04499,0.00685,145,145,145,0,0,1,-30,30
1708,1747,0.00491,0.01826,0.00558,128.6,128.6,128.6,0,0,1,-30,30
1708,1782,0.02128,0.07344,0.00995,157.5,157.5,157.5,0,0,1,-30,30
1709,1766,0.00241,0.01194,0.01487,117,117,117,0,0,1,-30,30
1709,1799,0.0063,0.02473,0.00668,137.9,137.9,137.9,0,0,1,-30,30
1709,1990,0.01364,0.05688,0.02148,179.9,179.9,179.9,0,0,1,-30,30
1710,1644,0.00535,0.02203,0.0051,169.8,169.8,169.8,0,0,1,-30,30
1710,1768,0.00282,0.01381,0.00628,126.3,126.3,126.3,0,0,1,-30,30
1711,1713,0.00022,0.00117,0,99999,99999,99999,0,0,1,-30,30
1711,1714,0.00027,0.00109,0,99999,99999,99999,0,0,1,-30,30
1712,1683,0.00513,0.02811,0.00219,165.7,165.7,165.7,0,0,1,-30,30
1712,1684,0.00987,0.04297,0.01262,180.4,180.4,180.4,0,0,1,-30,30
1713,1643,0.00145,0.01369,0.04276,467.1,467.1,467.1,0,0,1,-30,30
1715,1709,0.00509,0.02248,0.00456,132.6,132.6,132.6,0,0,1,-30,30
1715,1712,0.01188,0.03179,0.01173,166.6,166.6,166.6,0,0,1,-30,30
1716,1667,0.00487,0.01561,0.00335,180.1,180.1,180.1,0,0,1,-30,30
1716,1749,0.00359,0.01295,0.00935,153.7,153.7,153.7,0,0,1,-30,30
1717,1745,0.00175,0.0083,0.00916,168.4,168.4,168.4,0,0,1,-30,30
1718,1719,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
1718,1720,0.0002,0.00112,0,99999,99999,99999,0,0,1,-30,30
1720,1759,0.00918,0.05016,0.01354,193.3,193.3,193.3,0,0,1,-30,30
1721,1723,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
1721,1724,0.00023,0.00109,0,99999,99999,99999,0,0,1,-30,30
1722,1685,0.00436,0.01849,0.00344,175.7,175.7,175.7,0,0,1,-30,30
1725,1648,0.00545,0.0204,0.00421,161.6,161.6,161.6,0,0,1,-30,30
1725,1769,0.00259,0.01053,0.0044,96.9,96.9,96.9,0,0,1,-30,30
1726,1644,0.00429,0.01878,0.00829,134.2,134.2,134.2,0,0,1,-30,30
1726,1673,0.00275,0.01299,0.0068,198.5,198.5,198.5,0,0,1,-30,30
1727,1785,0.00349,0.01552,0.00325,142.7,142.7,142.7,0,0,1,-30,30
1728,1729,0.01338,0.05701,0.0148,129.8,129.8,129.8,0,0,1,-30,30
1730,1732,0.00026,0.00102,0,99999,99999,99999,0,0,1,-30,30
1730,1733,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
1733,1808,0.004,0.03192,0.12474,566.5,566.5,566.5,0,0,1,-30,30
1736,1684,0.01078,0.03263,0.00766,155.7,155.7,155.7,0,0,1,-30,30
1736,1712,0.00528,0.02711,0.00469,183.7,183.7,183.7,0,0,1,-30,30
1736,1799,0.00616,0.02346,0.00823,119.9,119.9,119.9,0,0,1,-30,30
1737,1739,0.00024,0.00101,0,99999,99999,99999,0,0,1,-30,30
1737,1740,0.00027,0.00106,0,99999,99999,99999,0,0,1,-30,30
1738,1735,0.00644,0.02419,0.02052,168.5,168.5,168.5,0,0,1,-30,30
1739,1733,0.00213,0.0182,0.08905,552.1,552.1,552.1,0,0,1,-30,30
1739,3065,0.00199,0.0184,0.04009,626.3,626.3,626.3,0,0,1,-30,30
1741,1734,0.00525,0.02195,0.0051,142.9,142.9,142.9,0,0,1,-30,30
1741,1735,0.00395,0.01989,0.00627,156.1,156.1,156.1,0,0,1,-30,30
1742,1743,0.00025,0.00116,0,99999,99999,99999,0,0,1,-30,30
1742,1744,0.00022,0.00115,0,99999,99999,99999,0,0,1,-30,30
1744,1738,0.00506,0.02634,0.01906,146.8,146.8,146.8,0,0,1,-30,30
1745,1680,0.003,0.01072,0.00314,180.6,180.6,180.6,0,0,1,-30,30
1745,1746,0.00029,0.00106,0,99999,99999,99999,0,0,1,-30,30
1745,1747,0.00438,0.01407,0.00498,149.3,149.3,149.3,0,0,1,-30,30
1745,1753,0.00324,0.01595,0.01242,144,144,144,0,0,1,-30,30
1747,1748,0.00027,0.0011,0,99999,99999,99999,0,0,1,-30,30
1749,1750,0.00026,0.00115,0,99999,99999,99999,0,0,1,-30,30
1749,1774,0.00361,0.01511,0.00128,180.2,180.2,180.2,0,0,1,-30,30
1751,1752,0.00028,0.00103,0,99999,99999,99999,0,0,1,-30,30
1751,1753,0.00022,0.00117,0,99999,99999,99999,0,0,1,-30,30
1753,1708,0.00417,0.01945,0.00271,131.5,131.5,131.5,0,0,1,-30,30
1753,1779,0.00298,0.01682,0.00222,150.1,150.1,150.1,0,0,1,-30,30
1754,1744,0.00982,0.05717,0.01996,125.2,125.2,125.2,0,0,1,-30,30
1754,1755,0.00024,0.00115,0,99999,99999,99999,0,0,1,-30,30
1756,1757,0.00022,0.00115,0,99999,99999,99999,0,0,1,-30,30
1757,1640,0.01183,0.05626,0.0133,152.5,152.5,152.5,0,0,1,-30,30
1758,1760,0.00021,0.00105,0,99999,99999,99999,0,0,1,-30,30
1759,1640,0.00664,0.02504,0.00801,217.1,217.1,217.1,0,0,1,-30,30
1760,3815,0.00385,0.03008,0.13184,596.2,596.2,596.2,0,0,1,-30,30
1761,1727,0.00827,0.0302,0.00702,164,164,164,0,0,1,-30,30
1761,1762,0.00021,0.00112,0,99999,99999,99999,0,0,1,-30,30
1761,1765,0.01159,0.05006,0.00878,153.9,153.9,153.9,0,0,1,-30,30
1763,1835,0.01086,0.05199,0.00717,178.4,178.4,178.4,0,0,1,-30,30
1763,1918,0.00804,0.04283,0.00839,154.8,154.8,154.8,0,0,1,-30,30
1764,1761,0.00426,0.01991,0.00242,161.9,161.9,161.9,0,0,1,-30,30
1764,3383,0.00217,0.01084,0.04497,159.4,159.4,159.4,0,0,1,-30,30
1765,1764,0.00207,0.01167,0.00934,172.2,172.2,172.2,0,0,1,-30,30
1766,1767,0.00028,0.0011,0,99999,99999,99999,0,0,1,-30,30
1766,1829,0.00693,0.02112,0.00531,181.4,181.4,181.4,0,0,1,-30,30
1768,1766,0.00174,0.00663,0.01115,149,149,149,0,0,1,-30,30
1771,1660,0.00647,0.02265,0.00346,185.1,185.1,185.1,0,0,1,-30,30
1771,1676,0.00305,0.01559,0.00639,143.8,143.8,143.8,0,0,1,-30,30
1771,1678,0.00393,0.02299,0.00579,151.9,151.9,151.9,0,0,1,-30,30
1771,1772,0.0002,0.00112,0,99999,99999,99999,0,0,1,-30,30
1771,3266,0.00396,0.01785,0.00381,173.9,173.9,173.9,0,0,1,-30,30
1773,1704,0.01006,0.03284,0.02613,133.5,133.5,133.5,0,0,1,-30,30
1774,1871,0.00424,0.02313,0.01924,204.7,204.7,204.7,0,0,1,-30,30
1774,1871,0.00424,0.02313,0.01924,204.7,204.7,204.7,0,0,1,-30,30
1775,1777,0.00027,0.00101,0,99999,99999,99999,0,0,1,-30,30
1775,1778,0.00024,0.00102,0,99999,99999,99999,0,0,1,-30,30
1776,1770,0.00136,0.00672,0.00185,163.3,163.3,163.3,0,0,1,-30,30
1778,1666,0.00081,0.00621,0.02632,500.3,500.3,500.3,0,0,1,-30,30
1778,1724,0.00095,0.00742,0.02277,562.8,562.8,562.8,0,0,1,-30,30
1779,1780,0.00026,0.00108,0,99999,99999,99999,0,0,1,-30,30
1779,1817,0.00408,0.02156,0.00353,178.7,178.7,178.7,0,0,1,-30,30
1781,1813,0.0054,0.02793,0.003,165.4,165.4,165.4,0,0,1,-30,30
1781,1871,0.00576,0.02454,0.00578,131.4,131.4,131.4,0,0,1,-30,30
1782,1783,0.00029,0.00118,0,99999,99999,99999,0,0,1,-30,30
1782,1838,0.00969,0.05284,0.02044,174.3,174.3,174.3,0,0,1,-30,30
1784,1786,0.0002,0.00104,0,99999,99999,99999,0,0,1,-30,30
1784,1787,0.00026,0.00103,0,99999,99999,99999,0,0,1,-30,30
1785,1821,0.00452,0.01465,0.00291,158.2,158.2,158.2,0,0,1,-30,30
1785,1872,0.00209,0.00993,0.00912,147.3,147.3,147.3,0,0,1,-30,30
1788,1781,0.00292,0.0116,0.00373,130.4,130.4,130.4,0,0,1,-30,30
1788,1937,0.00785,0.03251,0.00785,180.9,180.9,180.9,0,0,1,-30,30
1789,1791,0.00023,0.00108,0,99999,99999,99999,0,0,1,-30,30
1789,1792,0.00023,0.00115,0,99999,99999,99999,0,0,1,-30,30
1790,1793,0.00807,0.03282,0.00842,165,165,165,0,0,1,-30,30
1791,3220,0.00344,0.03169,0.10584,389,389,389,0,0,1,-30,30
1793,1754,0.00834,0.03745,0.01143,141.3,141.3,141.3,0,0,1,-30,30
1794,1796,0.00029,0.00103,0,99999,99999,99999,0,0,1,-30,30
1794,1797,0.00028,0.00105,0,99999,99999,99999,0,0,1,-30,30
1795,1863,0.00629,0.0263,0.00363,146.6,146.6,146.6,0,0,1,-30,30
1797,1713,0.00221,0.02012,0.04773,449.3,449.3,449.3,0,0,1,-30,30
1797,1791,0.00121,0.01152,0.04069,529,529,529,0,0,1,-30,30
1797,3065,0.00212,0.02205,0.04738,461.3,461.3,461.3,0,0,1,-30,30
1798,1883,0.00378,0.01512,0.0058,181.9,181.9,181.9,0,0,1,-30,30
1798,1915,0.0044,0.02354,0.01299,174.3,174.3,174.3,0,0,1,-30,30
1798,1972,0.00667,0.02796,0.00434,173,173,173,0,0,1,-30,30
1800,1801,0.00029,0.00116,0,99999,99999,99999,0,0,1,-30,30
1800,1802,0.00025,0.00101,0,99999,99999,99999,0,0,1,-30,30
1802,1795,0.00562,0.02492,0.00732,172.2,172.2,172.2,0,0,1,-30,30
1802,1799,0.00443,0.02112,0.00354,145.8,145.8,145.8,0,0,1,-30,30
1803,1883,0.00898,0.04143,0.01969,121.9,121.9,121.9,0,0,1,-30,30
1803,1903,0.0097,0.04314,0.01767,109.7,109.7,109.7,0,0,1,-30,30
1804,1806,0.01548,0.06069,0.01633,200.6,200.6,200.6,0,0,1,-30,30
1804,1930,0.0239,0.13418,0.04878,159.8,159.8,159.8,0,0,1,-30,30
1805,1807,0.00028,0.00109,0,99999,99999,99999,0,0,1,-30,30
1805,1808,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
1809,1923,0.01186,0.05037,0.02364,161.9,161.9,161.9,0,0,1,-30,30
1809,3788,0.00334,0.01234,0.01199,154.1,154.1,154.1,0,0,1,-30,30
1810,1811,0.00022,0.0011,0,99999,99999,99999,0,0,1,-30,30
1812,1814,0.00028,0.00115,0,99999,99999,99999,0,0,1,-30,30
1812,1815,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
1813,1817,0.00333,0.0153,0.00727,155.3,155.3,155.3,0,0,1,-30,30
1814,1877,0.00088,0.0089,0.02843,563.7,563.7,563.7,0,0,1,-30,30
1816,1818,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
1816,1819,0.0003,0.00115,0,99999,99999,99999,0,0,1,-30,30
1817,1821,0.00174,0.00809,0.00403,194.7,194.7,194.7,0,0,1,-30,30
1817,1934,0.00383,0.02363,0.01974,195.4,195.4,195.4,0,0,1,-30,30
1819,1944,0.00155,0.01542,0.05707,579.9,579.9,579.9,0,0,1,-30,30
1820,1821,0.00023,0.00117,0,99999,99999,99999,0,0,1,-30,30
1822,1823,0.00021,0.00107,0,99999,99999,99999,0,0,1,-30,30
1823,1871,0.00377,0.01597,0.01125,230,230,230,0,0,1,-30,30
1823,1917,0.00852,0.04882,0.01253,147.8,147.8,147.8,0,0,1,-30,30
1824,2383,0.01057,0.03833,0.00595,178.5,178.5,178.5,0,0,1,-30,30
1824,2751,0.00891,0.04655,0.00831,133.2,133.2,133.2,0,0,1,-30,30
