bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1825,1854,0.0091,0.04958,0.01458,194.5,194.5,194.5,0,0,1,-30,30
1825,1854,0.0091,0.04958,0.01458,194.5,194.5,194.5,0,0,1,-30,30
1825,3308,0.00515,0.02248,0.01474,197.3,197.3,197.3,0,0,1,-30,30
1825,3308,0.00515,0.02248,0.01474,197.3,197.3,197.3,0,0,1,-30,30
1826,1728,0.01734,0.07118,0.00573,141.4,141.4,141.4,0,0,1,-30,30
1826,1824,0.00622,0.02959,0.00766,155,155,155,0,0,1,-30,30
1827,1828,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
1828,1803,0.00354,0.01504,0.00681,165.1,165.1,165.1,0,0,1,-30,30
1828,1909,0.00388,0.01992,0.00643,190.3,190.3,190.3,0,0,1,-30,30
1829,1830,0.0003,0.00112,0,99999,99999,99999,0,0,1,-30,30
1829,1898,0.00526,0.02839,0.01594,192.4,192.4,192.4,0,0,1,-30,30
1831,1833,0.0002,0.00117,0,99999,99999,99999,0,0,1,-30,30
1832,1862,0.00474,0.01995,0.00422,162.2,162.2,162.2,0,0,1,-30,30
1833,1797,0.00157,0.01457,0.08543,621.5,621.5,621.5,0,0,1,-30,30
1833,2030,0.00157,0.01406,0.07768,595.6,595.6,595.6,0,0,1,-30,30
1833,2569,0.00329,0.02965,0.09148,596.2,596.2,596.2,0,0,1,-30,30
1834,2075,0.02552,0.10825,0.03489,140.5,140.5,140.5,0,0,1,-30,30
1834,3269,0.01295,0.06468,0.07925,215,215,215,0,0,1,-30,30
1834,3269,0.01295,0.06468,0.07925,215,215,215,0,0,1,-30,30
1835,1834,0.00923,0.04297,0.00749,207.8,207.8,207.8,0,0,1,-30,30
1835,1834,0.00923,0.04297,0.00749,207.8,207.8,207.8,0,0,1,-30,30
1835,1836,0.00024,0.00105,0,99999,99999,99999,0,0,1,-30,30
1835,1918,0.01398,0.0567,0.01104,186.1,186.1,186.1,0,0,1,-30,30
1835,1984,0.00741,0.0325,0.02132,151.9,151.9,151.9,0,0,1,-30,30
1837,1839,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
1837,1840,0.00024,0.00119,0,99999,99999,99999,0,0,1,-30,30
1840,1786,0.00312,0.02741,0.03934,629.1,629.1,629.1,0,0,1,-30,30
1840,1852,0.00303,0.02641,0.10356,671.5,671.5,671.5,0,0,1,-30,30
1840,1852,0.00303,0.02641,0.10356,671.5,671.5,671.5,0,0,1,-30,30
1840,1985,0.00149,0.01563,0.055,479.4,479.4,479.4,0,0,1,-30,30
1841,1843,0.00022,0.00108,0,99999,99999,99999,0,0,1,-30,30
1841,1844,0.00023,0.00106,0,99999,99999,99999,0,0,1,-30,30
1842,1906,0.00231,0.01023,0.00703,210.4,210.4,210.4,0,0,1,-30,30
1844,1724,0.00143,0.01426,0.04674,455.2,455.2,455.2,0,0,1,-30,30
1844,1891,0.00183,0.01522,0.06362,626.3,626.3,626.3,0,0,1,-30,30
1844,1900,0.00129,0.01081,0.05493,451.7,451.7,451.7,0,0,1,-30,30
1845,1906,0.0033,0.01468,0.00341,162.2,162.2,162.2,0,0,1,-30,30
1845,1972,0.01007,0.04458,0.0106,133.8,133.8,133.8,0,0,1,-30,30
1846,1847,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
1847,1924,0.0051,0.02327,0.01987,194.9,194.9,194.9,0,0,1,-30,30
1847,1924,0.0051,0.02327,0.01987,194.9,194.9,194.9,0,0,1,-30,30
1848,1825,0.00861,0.04366,0.00673,168.7,168.7,168.7,0,0,1,-30,30
1848,1849,0.00024,0.00115,0,99999,99999,99999,0,0,1,-30,30
1848,1961,0.01194,0.04976,0.01315,151.7,151.7,151.7,0,0,1,-30,30
1848,2121,0.07647,0.33591,0.03267,142.3,142.3,142.3,0,0,1,-30,30
1850,1852,0.00021,0.00119,0,99999,99999,99999,0,0,1,-30,30
1850,1853,0.00028,0.00102,0,99999,99999,99999,0,0,1,-30,30
1851,3308,0.01741,0.06992,0.01388,159.3,159.3,159.3,0,0,1,-30,30
1852,3274,0.00289,0.02495,0.05414,554.3,554.3,554.3,0,0,1,-30,30
1854,1634,0.00719,0.02994,0.03412,270,270,270,0,0,1,-30,30
1854,1634,0.00719,0.02994,0.03412,268.9,268.9,268.9,0,0,1,-30,30
1854,1848,0.00585,0.0253,0.01531,164.7,164.7,164.7,0,0,1,-30,30
1854,1851,0.00632,0.03272,0.00637,184.6,184.6,184.6,0,0,1,-30,30
1854,1855,0.00021,0.00111,0,99999,99999,99999,0,0,1,-30,30
1856,1857,0.0002,0.00114,0,99999,99999,99999,0,0,1,-30,30
1856,1967,0.01753,0.08522,0.00866,204.77,204.77,204.77,0,0,1,-30,30
1858,1859,0.0002,0.00103,0,99999,99999,99999,0,0,1,-30,30
1858,1860,0.00021,0.00103,0,99999,99999,99999,0,0,1,-30,30
1860,1631,0.01042,0.04243,0.01399,170.2,170.2,170.2,0,0,1,-30,30
1860,1691,0.01282,0.05344,0.01423,160.8,160.8,160.8,0,0,1,-30,30
1861,1862,0.00022,0.00113,0,99999,99999,99999,0,0,1,-30,30
1862,1896,0.00646,0.02777,0.00438,133.6,133.6,133.6,0,0,1,-30,30
1863,1864,0.00021,0.00104,0,99999,99999,99999,0,0,1,-30,30
1863,1929,0.00575,0.03751,0.00676,171.2,171.2,171.2,0,0,1,-30,30
1865,1720,0.013,0.06129,0.00875,205.4,205.4,205.4,0,0,1,-30,30
1865,1804,0.02509,0.11769,0.01119,218.2,218.2,218.2,0,0,1,-30,30
1866,1657,0.02237,0.08498,0.01388,167.1,167.1,167.1,0,0,1,-30,30
1866,1867,0.0002,0.00109,0,99999,99999,99999,0,0,1,-30,30
1868,1870,0.00028,0.00112,0,99999,99999,99999,0,0,1,-30,30
1869,1866,0.01095,0.0529,0.00996,143.1,143.1,143.1,0,0,1,-30,30
1871,1881,0.00281,0.00935,0.00368,158.8,158.8,158.8,0,0,1,-30,30
1871,1934,0.00541,0.02453,0.01444,212.6,212.6,212.6,0,0,1,-30,30
1871,1934,0.00541,0.02453,0.01444,212.6,212.6,212.6,0,0,1,-30,30
1871,2378,0.00403,0.01878,0.00383,208.1,208.1,208.1,0,0,1,-30,30
1872,1873,0.00022,0.00106,0,99999,99999,99999,0,0,1,-30,30
1872,1922,0.00384,0.01973,0.01447,143.9,143.9,143.9,0,0,1,-30,30
1874,1876,0.0003,0.0011,0,99999,99999,99999,0,0,1,-30,30
1874,1877,0.00022,0.00107,0,99999,99999,99999,0,0,1,-30,30
1875,1770,0.00608,0.02731,0.00572,188.5,188.5,188.5,0,0,1,-30,30
1877,1778,0.00066,0.00579,0.04304,615.3,615.3,615.3,0,0,1,-30,30
1877,2766,0.00153,0.0111,0.27386,703.9,703.9,703.9,0,0,1,-30,30
1877,2766,0.00153,0.0111,0.27386,779.9,779.9,779.9,0,0,1,-30,30
1878,1879,0.00026,0.00115,0,99999,99999,99999,0,0,1,-30,30
1878,1931,0.0088,0.02909,0.00808,173.4,173.4,173.4,0,0,1,-30,30
1880,1704,0.01396,0.05465,0.02548,159,159,159,0,0,1,-30,30
1880,1946,0.00514,0.02309,0.00677,139.8,139.8,139.8,0,0,1,-30,30
1881,1828,0.00398,0.01402,0.00439,155.9,155.9,155.9,0,0,1,-30,30
1882,1884,0.00028,0.00107,0,99999,99999,99999,0,0,1,-30,30
1882,1885,0.00021,0.0012,0,99999,99999,99999,0,0,1,-30,30
1885,1900,0.00141,0.01298,0.03183,490.7,490.7,490.7,0,0,1,-30,30
1886,1887,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
1887,1898,0.00473,0.02695,0.00225,139.4,139.4,139.4,0,0,1,-30,30
1887,3266,0.00456,0.01883,0.00452,196.3,196.3,196.3,0,0,1,-30,30
1887,3266,0.00456,0.01883,0.00452,196.3,196.3,196.3,0,0,1,-30,30
1888,1890,0.00028,0.00117,0,99999,99999,99999,0,0,1,-30,30
1888,1891,0.00021,0.00112,0,99999,99999,99999,0,0,1,-30,30
1889,1902,0.00343,0.02042,0.00599,159.5,159.5,159.5,0,0,1,-30,30
1889,1937,0.00482,0.02128,0.00746,163,163,163,0,0,1,-30,30
1891,1885,0.00151,0.01527,0.0323,603.8,603.8,603.8,0,0,1,-30,30
1891,2034,0.00088,0.00731,0.0652,654.7,654.7,654.7,0,0,1,-30,30
1891,3734,0.00116,0.01062,0.08698,705.6,705.6,705.6,0,0,1,-30,30
1891,3734,0.00116,0.01062,0.08698,705.6,705.6,705.6,0,0,1,-30,30
1892,1833,0.00086,0.00709,0.01873,463.1,463.1,463.1,0,0,1,-30,30
1892,1894,0.00029,0.00107,0,99999,99999,99999,0,0,1,-30,30
1893,1832,0.00719,0.02631,0.00593,145.6,145.6,145.6,0,0,1,-30,30
1895,1896,0.00025,0.0011,0,99999,99999,99999,0,0,1,-30,30
1896,1893,0.00411,0.02003,0.00362,170.7,170.7,170.7,0,0,1,-30,30
1897,1899,0.00024,0.00117,0,99999,99999,99999,0,0,1,-30,30
1897,1900,0.00022,0.00111,0,99999,99999,99999,0,0,1,-30,30
1898,1896,0.01082,0.05627,0.00512,146.7,146.7,146.7,0,0,1,-30,30
1901,1893,0.00584,0.02412,0.00679,136.2,136.2,136.2,0,0,1,-30,30
1902,1911,0.00396,0.02337,0.00542,143.8,143.8,143.8,0,0,1,-30,30
1903,1845,0.00247,0.01141,0.00288,142.6,142.6,142.6,0,0,1,-30,30
1903,1887,0.00217,0.00985,0.0057,161.3,161.3,161.3,0,0,1,-30,30
1904,1905,0.00022,0.00112,0,99999,99999,99999,0,0,1,-30,30
1904,1906,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
1906,1847,0.00247,0.01484,0.0027,171,171,171,0,0,1,-30,30
1907,1908,0.00029,0.00112,0,99999,99999,99999,0,0,1,-30,30
1907,1909,0.00021,0.00105,0,99999,99999,99999,0,0,1,-30,30
1909,2900,0.01126,0.03843,0.00597,184.8,184.8,184.8,0,0,1,-30,30
1910,1911,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
1911,1889,0.00116,0.00633,0.00355,166.6,166.6,166.6,0,0,1,-30,30
1912,2009,0.0102,0.05711,0.01163,135.6,135.6,135.6,0,0,1,-30,30
1912,3219,0.02295,0.09617,0.02337,158.9,158.9,158.9,0,0,1,-30,30
1913,1964,0.00379,0.01847,0.00293,163.2,163.2,163.2,0,0,1,-30,30
1914,1901,0.00412,0.02045,0.00313,157.8,157.8,157.8,0,0,1,-30,30
1915,1916,0.01459,0.06512,0.01964,150.6,150.6,150.6,0,0,1,-30,30
1916,1863,0.00425,0.02044,0.00569,148.7,148.7,148.7,0,0,1,-30,30
1917,1982,0.0144,0.07302,0.01995,184.8,184.8,184.8,0,0,1,-30,30
1918,1919,0.0003,0.00106,0,99999,99999,99999,0,0,1,-30,30
1918,1920,0.0065,0.03067,0.00604,182.3,182.3,182.3,0,0,1,-30,30
1920,1921,0.00026,0.00114,0,99999,99999,99999,0,0,1,-30,30
1920,2378,0.01448,0.06189,0.01405,134.3,134.3,134.3,0,0,1,-30,30
1922,1959,0.00516,0.02487,0.02055,192.3,192.3,192.3,0,0,1,-30,30
1924,1889,0.00276,0.01739,0.0033,200.7,200.7,200.7,0,0,1,-30,30
1924,1889,0.00276,0.01739,0.0033,200.7,200.7,200.7,0,0,1,-30,30
1924,1925,0.00026,0.00104,0,99999,99999,99999,0,0,1,-30,30
1926,1927,0.00021,0.00112,0,99999,99999,99999,0,0,1,-30,30
1927,1924,0.00401,0.01721,0.00394,172.4,172.4,172.4,0,0,1,-30,30
1927,1955,0.00638,0.02208,0.00651,125.8,125.8,125.8,0,0,1,-30,30
1927,2568,0.00742,0.02882,0.00918,173.1,173.1,173.1,0,0,1,-30,30
1928,1929,0.00025,0.00106,0,99999,99999,99999,0,0,1,-30,30
1930,1731,0.03244,0.13882,0.01397,163.2,163.2,163.2,0,0,1,-30,30
1930,1806,0.01715,0.07517,0.02314,137.3,137.3,137.3,0,0,1,-30,30
1931,1932,0.00029,0.00113,0,99999,99999,99999,0,0,1,-30,30
1931,1933,0.00563,0.03165,0.00538,160.4,160.4,160.4,0,0,1,-30,30
1931,1936,0.01638,0.05834,0.01468,145.7,145.7,145.7,0,0,1,-30,30
1933,2019,0.01454,0.06808,0.00964,124.9,124.9,124.9,0,0,1,-30,30
1934,1913,0.00552,0.02577,0.00442,171.4,171.4,171.4,0,0,1,-30,30
1934,1942,0.00321,0.01466,0.00384,180,180,180,0,0,1,-30,30
1934,1981,0.00472,0.02531,0.01204,210.8,210.8,210.8,0,0,1,-30,30
1934,1981,0.00472,0.02531,0.01204,210.8,210.8,210.8,0,0,1,-30,30
1934,2049,0.00942,0.04113,0.01144,210.3,210.3,210.3,0,0,1,-30,30
1934,2049,0.00942,0.04113,0.01144,210.3,210.3,210.3,0,0,1,-30,30
1934,2900,0.00459,0.01837,0.00571,183.3,183.3,183.3,0,0,1,-30,30
1935,1880,0.00955,0.04464,0.00709,143.6,143.6,143.6,0,0,1,-30,30
1936,1935,0.00507,0.02629,0.004,146.8,146.8,146.8,0,0,1,-30,30
1937,1909,0.00341,0.01783,0.00231,187,187,187,0,0,1,-30,30
1937,1938,0.00026,0.00119,0,99999,99999,99999,0,0,1,-30,30
1937,2035,0.0032,0.01575,0.04991,206.8,206.8,206.8,0,0,1,-30,30
1937,2035,0.0032,0.01575,0.04991,206.8,206.8,206.8,0,0,1,-30,30
1939,1940,0.0003,0.00114,0,99999,99999,99999,0,0,1,-30,30
1940,1988,0.01139,0.05524,0.00698,133.2,133.2,133.2,0,0,1,-30,30
1940,2082,0.02205,0.0964,0.02066,210.26,210.26,210.26,0,0,1,-30,30
1941,1943,0.00029,0.00114,0,99999,99999,99999,0,0,1,-30,30
1941,1944,0.0003,0.00113,0,99999,99999,99999,0,0,1,-30,30
1942,1911,0.00512,0.02465,0.01262,161.7,161.7,161.7,0,0,1,-30,30
1942,1994,0.00299,0.0147,0.01087,136.1,136.1,136.1,0,0,1,-30,30
1942,2900,0.00186,0.00657,0.00339,168.2,168.2,168.2,0,0,1,-30,30
1944,3734,0.00088,0.00795,0.0697,657.7,657.7,657.7,0,0,1,-30,30
1945,1947,0.00026,0.00103,0,99999,99999,99999,0,0,1,-30,30
1945,1948,0.00028,0.0012,0,99999,99999,99999,0,0,1,-30,30
1946,1931,0.00656,0.02625,0.00728,146.8,146.8,146.8,0,0,1,-30,30
1948,1868,0.00208,0.02169,0.12252,486.5,486.5,486.5,0,0,1,-30,30
1948,1952,0.00152,0.01261,0.07452,436.8,436.8,436.8,0,0,1,-30,30
1948,1977,0.00316,0.03372,0.04911,543.8,543.8,543.8,0,0,1,-30,30
1949,1951,0.00023,0.00119,0,99999,99999,99999,0,0,1,-30,30
1949,1952,0.00026,0.00104,0,99999,99999,99999,0,0,1,-30,30
1950,1935,0.00508,0.02463,0.00815,160.6,160.6,160.6,0,0,1,-30,30
1950,1992,0.01843,0.06093,0.01646,137,137,137,0,0,1,-30,30
1950,2019,0.00798,0.0432,0.00941,143.3,143.3,143.3,0,0,1,-30,30
1952,1977,0.00358,0.03082,0.08426,547.4,547.4,547.4,0,0,1,-30,30
1953,1954,0.00024,0.00115,0,99999,99999,99999,0,0,1,-30,30
1953,1955,0.00022,0.00113,0,99999,99999,99999,0,0,1,-30,30
1955,1972,0.00584,0.03379,0.00737,191.7,191.7,191.7,0,0,1,-30,30
1955,3823,0.00814,0.033,0.00985,167.7,167.7,167.7,0,0,1,-30,30
1956,1989,0.0047,0.02275,0.00383,121,121,121,0,0,1,-30,30
1956,2004,0.00417,0.02321,0.0028,162.5,162.5,162.5,0,0,1,-30,30
1957,1964,0.00261,0.01404,0.00407,176.3,176.3,176.3,0,0,1,-30,30
1958,1838,0.00487,0.02123,0.0212,161.8,161.8,161.8,0,0,1,-30,30
1959,1957,0.00671,0.03715,0.00327,187.5,187.5,187.5,0,0,1,-30,30
1959,1960,0.00025,0.0011,0,99999,99999,99999,0,0,1,-30,30
1959,2037,0.00569,0.02732,0.00697,202.5,202.5,202.5,0,0,1,-30,30
1959,2037,0.00569,0.02732,0.00697,202.5,202.5,202.5,0,0,1,-30,30
1962,1961,0.00987,0.04178,0.00882,160.4,160.4,160.4,0,0,1,-30,30
1962,3661,0.00411,0.02714,0.01222,170.9,170.9,170.9,0,0,1,-30,30
1963,1965,0.00022,0.0011,0,99999,99999,99999,0,0,1,-30,30
1966,1968,0.00021,0.001,0,99999,99999,99999,0,0,1,-30,30
1966,1969,0.0003,0.00111,0,99999,99999,99999,0,0,1,-30,30
1968,1700,0.00313,0.03057,0.16553,561.05,561.05,561.05,0,0,1,-30,30
1970,1971,0.00024,0.00105,0,99999,99999,99999,0,0,1,-30,30
1970,2025,0.00881,0.03045,0.01426,150.3,150.3,150.3,0,0,1,-30,30
1970,2568,0.00558,0.02609,0.00741,206.2,206.2,206.2,0,0,1,-30,30
1973,1974,0.00025,0.00101,0,99999,99999,99999,0,0,1,-30,30
1973,2022,0.00372,0.01442,0.00882,157.9,157.9,157.9,0,0,1,-30,30
1975,1757,0.02529,0.09733,0.01274,129,129,129,0,0,1,-30,30
1975,1976,0.00026,0.00116,0,99999,99999,99999,0,0,1,-30,30
1977,1760,0.00351,0.03534,0.11189,558.2,558.2,558.2,0,0,1,-30,30
1977,1979,0.00029,0.00113,0,99999,99999,99999,0,0,1,-30,30
1977,3764,0.00413,0.03656,0.06173,596.1,596.1,596.1,0,0,1,-30,30
1978,1878,0.01172,0.0559,0.0136,198.3,198.3,198.3,0,0,1,-30,30
1978,1975,0.01157,0.05052,0.0148,134.5,134.5,134.5,0,0,1,-30,30
1980,2099,0.01293,0.06773,0.0183,140.3,140.3,140.3,0,0,1,-30,30
1981,2900,0.00356,0.01566,0.00302,186,186,186,0,0,1,-30,30
1981,3233,0.00404,0.01721,0.00562,211,211,211,0,0,1,-30,30
1981,3233,0.00404,0.01721,0.00562,211,211,211,0,0,1,-30,30
1981,3742,0.00496,0.025,0.00785,184.5,184.5,184.5,0,0,1,-30,30
1983,1982,0.01095,0.04074,0.0061,169.4,169.4,169.4,0,0,1,-30,30
1983,2069,0.00836,0.04041,0.01711,185.2,185.2,185.2,0,0,1,-30,30
1985,1987,0.00022,0.00119,0,99999,99999,99999,0,0,1,-30,30
1986,1982,0.00734,0.0319,0.00391,175,175,175,0,0,1,-30,30
1986,1984,0.01105,0.04121,0.00815,130,130,130,0,0,1,-30,30
1988,1856,0.00592,0.02972,0.02632,171.6,171.6,171.6,0,0,1,-30,30
1988,1869,0.00838,0.03137,0.01937,176.3,176.3,176.3,0,0,1,-30,30
1989,2002,0.00494,0.01995,0.0156,155.7,155.7,155.7,0,0,1,-30,30
1990,1914,0.0054,0.0243,0.00749,171.6,171.6,171.6,0,0,1,-30,30
1991,2622,0.01067,0.04705,0.01988,141.9,141.9,141.9,0,0,1,-30,30
1992,1940,0.01164,0.05831,0.01363,126,126,126,0,0,1,-30,30
1992,1993,0.0003,0.00107,0,99999,99999,99999,0,0,1,-30,30
1995,1996,0.00024,0.00115,0,99999,99999,99999,0,0,1,-30,30
1995,2041,0.00478,0.02179,0.00377,151.2,151.2,151.2,0,0,1,-30,30
1995,2049,0.00343,0.01793,0.00294,146.2,146.2,146.2,0,0,1,-30,30
1995,3727,0.00155,0.00555,0.00242,169.1,169.1,169.1,0,0,1,-30,30
1997,1975,0.01853,0.06287,0.00758,142.5,142.5,142.5,0,0,1,-30,30
1997,1980,0.01176,0.05524,0.01124,117.4,117.4,117.4,0,0,1,-30,30
1997,1998,0.00023,0.00109,0,99999,99999,99999,0,0,1,-30,30
1999,2000,0.00027,0.00114,0,99999,99999,99999,0,0,1,-30,30
2000,1997,0.01689,0.0943,0.01101,165.1,165.1,165.1,0,0,1,-30,30
2001,2003,0.00021,0.00118,0,99999,99999,99999,0,0,1,-30,30
2002,1958,0.00663,0.02635,0.00475,142.5,142.5,142.5,0,0,1,-30,30
2003,1985,0.00131,0.01156,0.06337,454.5,454.5,454.5,0,0,1,-30,30
2004,2006,0.00435,0.01609,0.00289,154.9,154.9,154.9,0,0,1,-30,30
2004,2037,0.00594,0.02582,0.00998,185.5,185.5,185.5,0,0,1,-30,30
2005,2007,0.00025,0.00106,0,99999,99999,99999,0,0,1,-30,30
2005,2008,0.00022,0.00102,0,99999,99999,99999,0,0,1,-30,30
2006,1959,0.00427,0.02294,0.005,151.4,151.4,151.4,0,0,1,-30,30
2008,1965,0.00143,0.0138,0.05633,579.2,579.2,579.2,0,0,1,-30,30
2008,2476,0.0019,0.0153,0.03287,601.6,601.6,601.6,0,0,1,-30,30
2008,3734,0.00137,0.01141,0.04016,536.2,536.2,536.2,0,0,1,-30,30
2009,1790,0.01453,0.06609,0.01229,144.6,144.6,144.6,0,0,1,-30,30
2010,2012,0.00025,0.0011,0,99999,99999,99999,0,0,1,-30,30
2010,2013,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
2011,1929,0.00863,0.0421,0.01929,181.8,181.8,181.8,0,0,1,-30,30
2011,1990,0.00785,0.03525,0.00585,173.7,173.7,173.7,0,0,1,-30,30
2011,2081,0.02181,0.08695,0.03659,178.8,178.8,178.8,0,0,1,-30,30
2014,2758,0.00572,0.0236,0.00426,179,179,179,0,0,1,-30,30
2015,2014,0.00758,0.04593,0.00656,174.4,174.4,174.4,0,0,1,-30,30
2016,2017,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
2016,2018,0.00025,0.00106,0,99999,99999,99999,0,0,1,-30,30
2018,1933,0.01037,0.05086,0.02038,178.83,178.83,178.83,0,0,1,-30,30
2018,2086,0.01385,0.05744,0.01023,160.8,160.8,160.8,0,0,1,-30,30
2019,2020,0.00028,0.00114,0,99999,99999,99999,0,0,1,-30,30
2021,2024,0.00538,0.02442,0.0057,127.6,127.6,127.6,0,0,1,-30,30
2021,2064,0.0114,0.0451,0.0237,144.7,144.7,144.7,0,0,1,-30,30
2022,1914,0.00354,0.01727,0.02655,193.2,193.2,193.2,0,0,1,-30,30
2022,1914,0.00354,0.01727,0.02655,193.2,193.2,193.2,0,0,1,-30,30
2023,2024,0.00026,0.00113,0,99999,99999,99999,0,0,1,-30,30
2024,2022,0.00474,0.02057,0.00297,128.6,128.6,128.6,0,0,1,-30,30
2024,2028,0.00812,0.04082,0.00447,159.7,159.7,159.7,0,0,1,-30,30
2025,2015,0.00649,0.02762,0.00375,150,150,150,0,0,1,-30,30
2025,2026,0.00021,0.00114,0,99999,99999,99999,0,0,1,-30,30
2025,2044,0.00733,0.0332,0.01186,157.2,157.2,157.2,0,0,1,-30,30
2027,2029,0.00021,0.00107,0,99999,99999,99999,0,0,1,-30,30
2027,2030,0.00021,0.00105,0,99999,99999,99999,0,0,1,-30,30
2028,1973,0.00268,0.01104,0.00343,215.7,215.7,215.7,0,0,1,-30,30
2028,2022,0.00337,0.01645,0.0072,200.7,200.7,200.7,0,0,1,-30,30
2028,2022,0.00337,0.01645,0.0072,200.7,200.7,200.7,0,0,1,-30,30
2028,2025,0.00403,0.01898,0.00576,147.6,147.6,147.6,0,0,1,-30,30
2030,2013,0.00159,0.01522,0.05327,514.3,514.3,514.3,0,0,1,-30,30
2030,3825,0.00202,0.01717,0.05294,653,653,653,0,0,1,-30,30
2031,2032,0.00026,0.00118,0,99999,99999,99999,0,0,1,-30,30
2031,2033,0.00021,0.00105,0,99999,99999,99999,0,0,1,-30,30
2033,2041,0.00233,0.01168,0.00208,164.4,164.4,164.4,0,0,1,-30,30
2033,2049,0.00719,0.02773,0.00468,169.2,169.2,169.2,0,0,1,-30,30
2033,2841,0.00219,0.01072,0.017,187.8,187.8,187.8,0,0,1,-30,30
2034,2036,0.00023,0.00105,0,99999,99999,99999,0,0,1,-30,30
2034,3747,0.00119,0.01121,0.02757,815.1,815.1,815.1,0,0,1,-30,30
2035,1994,0.0014,0.00762,0.00459,188.4,188.4,188.4,0,0,1,-30,30
2035,3233,0.00654,0.03447,0.00568,205.9,205.9,205.9,0,0,1,-30,30
2035,3233,0.00654,0.03447,0.00568,205.9,205.9,205.9,0,0,1,-30,30
2037,2474,0.00611,0.02894,0.00945,190.9,190.9,190.9,0,0,1,-30,30
2037,3233,0.00406,0.0204,0.01048,175.2,175.2,175.2,0,0,1,-30,30
2037,3727,0.00257,0.01209,0.01594,206.2,206.2,206.2,0,0,1,-30,30
2037,3727,0.00257,0.01209,0.01594,206.2,206.2,206.2,0,0,1,-30,30
2038,2039,0.00026,0.00111,0,99999,99999,99999,0,0,1,-30,30
2038,2568,0.00635,0.02652,0.00952,202.8,202.8,202.8,0,0,1,-30,30
2038,2568,0.00635,0.02652,0.00952,202.8,202.8,202.8,0,0,1,-30,30
2040,2079,0.00538,0.02387,0.00916,184.23,184.23,184.23,0,0,1,-30,30
2040,2535,0.0055,0.02091,0.00317,186.6,186.6,186.6,0,0,1,-30,30
2041,2040,0.00424,0.02023,0.00481,207.61,207.61,207.61,0,0,1,-30,30
2041,2042,0.0003,0.00118,0,99999,99999,99999,0,0,1,-30,30
2043,2050,0.01969,0.09458,0.01053,150.8,150.8,150.8,0,0,1,-30,30
2043,2074,0.01157,0.05307,0.01663,162.7,162.7,162.7,0,0,1,-30,30
2044,2021,0.00258,0.01029,0.00714,135.4,135.4,135.4,0,0,1,-30,30
2044,2045,0.00024,0.00119,0,99999,99999,99999,0,0,1,-30,30
2046,1923,0.02478,0.10549,0.01362,147,147,147,0,0,1,-30,30
2046,2071,0.02779,0.11826,0.01693,135.5,135.5,135.5,0,0,1,-30,30
2047,2048,0.00022,0.00106,0,99999,99999,99999,0,0,1,-30,30
2048,2056,0.01512,0.07118,0.00592,159.1,159.1,159.1,0,0,1,-30,30
2048,2060,0.00686,0.02997,0.01214,175.2,175.2,175.2,0,0,1,-30,30
2049,1981,0.00638,0.02585,0.00415,173.2,173.2,173.2,0,0,1,-30,30
2049,3727,0.00339,0.01692,0.00282,161.5,161.5,161.5,0,0,1,-30,30
2050,2114,0.03228,0.12135,0.02757,135.2,135.2,135.2,0,0,1,-30,30
2051,2052,0.00029,0.00112,0,99999,99999,99999,0,0,1,-30,30
2052,2055,0.00632,0.02215,0.00439,180.5,180.5,180.5,0,0,1,-30,30
2052,2060,0.00817,0.03337,0.00809,167.8,167.8,167.8,0,0,1,-30,30
2053,2054,0.00022,0.00109,0,99999,99999,99999,0,0,1,-30,30
2053,2055,0.00025,0.00113,0,99999,99999,99999,0,0,1,-30,30
2055,2058,0.01601,0.08082,0.01079,115.6,115.6,115.6,0,0,1,-30,30
2056,2057,0.00026,0.00115,0,99999,99999,99999,0,0,1,-30,30
2056,2474,0.00646,0.02987,0.01037,178.2,178.2,178.2,0,0,1,-30,30
2059,2061,0.00028,0.00114,0,99999,99999,99999,0,0,1,-30,30
2060,2066,0.00243,0.00952,0.01009,184.5,184.5,184.5,0,0,1,-30,30
2061,2003,0.00175,0.01407,0.06119,534.5,534.5,534.5,0,0,1,-30,30
2061,3021,0.00201,0.01691,0.09202,461.6,461.6,461.6,0,0,1,-30,30
2062,2120,0.02611,0.12361,0.01506,158.8,158.8,158.8,0,0,1,-30,30
2062,2125,0.02635,0.08036,0.03465,143.7,143.7,143.7,0,0,1,-30,30
2063,2082,0.01019,0.04882,0.01881,171.5,171.5,171.5,0,0,1,-30,30
2065,2066,0.00027,0.00118,0,99999,99999,99999,0,0,1,-30,30
2066,2052,0.00316,0.01688,0.00402,170.4,170.4,170.4,0,0,1,-30,30
2066,2090,0.01231,0.06072,0.0143,147,147,147,0,0,1,-30,30
2067,2068,0.00025,0.00104,0,99999,99999,99999,0,0,1,-30,30
2069,2060,0.00298,0.01757,0.00402,130.9,130.9,130.9,0,0,1,-30,30
2069,2067,0.00394,0.02089,0.00731,168.7,168.7,168.7,0,0,1,-30,30
2069,3831,0.00648,0.03235,0.00518,171.7,171.7,171.7,0,0,1,-30,30
2070,2083,0.00887,0.05029,0.02004,173.1,173.1,173.1,0,0,1,-30,30
2070,2094,0.01238,0.05493,0.01584,179.4,179.4,179.4,0,0,1,-30,30
2071,1811,0.03901,0.18435,0.03233,156.8,156.8,156.8,0,0,1,-30,30
2072,3296,0.00888,0.02897,0.00692,170.7,170.7,170.7,0,0,1,-30,30
2073,2072,0.00294,0.01549,0.00713,141.7,141.7,141.7,0,0,1,-30,30
2073,2367,0.01124,0.04149,0.01319,174.3,174.3,174.3,0,0,1,-30,30
2073,3522,0.00237,0.0117,0.00421,145.9,145.9,145.9,0,0,1,-30,30
2075,2314,0.01846,0.06163,0.00516,141.2,141.2,141.2,0,0,1,-30,30
2076,2077,0.00357,0.01942,0.00654,141.6,141.6,141.6,0,0,1,-30,30
2076,2083,0.01544,0.07264,0.01344,161,161,161,0,0,1,-30,30
2077,2078,0.00785,0.03947,0.00478,106.3,106.3,106.3,0,0,1,-30,30
2079,2080,0.0066,0.02881,0.00713,157.6,157.6,157.6,0,0,1,-30,30
2079,2419,0.00475,0.02447,0.00756,154.3,154.3,154.3,0,0,1,-30,30
2080,3544,0.00386,0.01997,0.01541,181.5,181.5,181.5,0,0,1,-30,30
2081,3518,0.01169,0.05501,0.01125,173,173,173,0,0,1,-30,30
2083,2084,0.00026,0.00107,0,99999,99999,99999,0,0,1,-30,30
2085,1967,0.01237,0.06237,0.01615,149.3,149.3,149.3,0,0,1,-30,30
2085,2083,0.01493,0.06401,0.00939,114.5,114.5,114.5,0,0,1,-30,30
2085,2622,0.01059,0.05545,0.01438,132.2,132.2,132.2,0,0,1,-30,30
2086,2096,0.00859,0.04335,0.01063,176.9,176.9,176.9,0,0,1,-30,30
2087,2089,0.00426,0.0146,0.00885,194.3,194.3,194.3,0,0,1,-30,30
2087,2089,0.00426,0.0146,0.00885,194.3,194.3,194.3,0,0,1,-30,30
2088,3220,0.00353,0.03541,0.10615,586.9,586.9,586.9,0,0,1,-30,30
2089,2064,0.00761,0.04261,0.00733,165.6,165.6,165.6,0,0,1,-30,30
2089,2133,0.01265,0.05585,0.02661,175.9,175.9,175.9,0,0,1,-30,30
2090,2091,0.00029,0.00106,0,99999,99999,99999,0,0,1,-30,30
2092,2093,0.00027,0.00108,0,99999,99999,99999,0,0,1,-30,30
2093,2367,0.04609,0.2179,0.04352,178.7,178.7,178.7,0,0,1,-30,30
2094,2063,0.01137,0.03808,0.01009,160.5,160.5,160.5,0,0,1,-30,30
2095,2096,0.01182,0.04919,0.00748,145.9,145.9,145.9,0,0,1,-30,30
2095,2108,0.00239,0.01257,0.01254,193.1,193.1,193.1,0,0,1,-30,30
2096,2097,0.00022,0.00101,0,99999,99999,99999,0,0,1,-30,30
2096,2135,0.00523,0.02363,0.00903,177.5,177.5,177.5,0,0,1,-30,30
2098,2099,0.01117,0.05609,0.00618,149.8,149.8,149.8,0,0,1,-30,30
2098,2828,0.01098,0.05588,0.01158,174.3,174.3,174.3,0,0,1,-30,30
2100,2102,0.00028,0.00111,0,99999,99999,99999,0,0,1,-30,30
2100,2103,0.0002,0.00117,0,99999,99999,99999,0,0,1,-30,30
2101,2000,0.0339,0.13363,0.02728,176.2,176.2,176.2,0,0,1,-30,30
2103,2146,0.00339,0.02991,0.05652,558.7,558.7,558.7,0,0,1,-30,30
2104,2101,0.00424,0.02322,0.00425,171.4,171.4,171.4,0,0,1,-30,30
2105,2104,0.00815,0.03768,0.01521,173.5,173.5,173.5,0,0,1,-30,30
2105,2120,0.01447,0.07578,0.02709,185.9,185.9,185.9,0,0,1,-30,30
2106,2095,0.00558,0.02265,0.01222,146.2,146.2,146.2,0,0,1,-30,30
2106,2108,0.00589,0.02319,0.00665,181.3,181.3,181.3,0,0,1,-30,30
2107,2109,0.00024,0.00107,0,99999,99999,99999,0,0,1,-30,30
2107,2110,0.00022,0.00108,0,99999,99999,99999,0,0,1,-30,30
2108,2082,0.00629,0.03254,0.01286,205.5,205.5,205.5,0,0,1,-30,30
2111,2112,0.00026,0.00118,0,99999,99999,99999,0,0,1,-30,30
2111,2137,0.00769,0.0346,0.01078,110.8,110.8,110.8,0,0,1,-30,30
2111,2140,0.0106,0.05545,0.01343,126.9,126.9,126.9,0,0,1,-30,30
2111,2141,0.008,0.04077,0.00555,167.2,167.2,167.2,0,0,1,-30,30
2111,2158,0.00995,0.0484,0.02006,151.6,151.6,151.6,0,0,1,-30,30
2114,2115,0.00028,0.00115,0,99999,99999,99999,0,0,1,-30,30
2116,2118,0.00024,0.00106,0,99999,99999,99999,0,0,1,-30,30
2116,2119,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
2117,2113,0.00663,0.02767,0.02171,193,193,193,0,0,1,-30,30
2117,2113,0.00663,0.02767,0.02171,193,193,193,0,0,1,-30,30
2117,2114,0.00811,0.03559,0.0096,135.2,135.2,135.2,0,0,1,-30,30
2119,2174,0.00395,0.02867,0.16629,509.6,509.6,509.6,0,0,1,-30,30
2120,2113,0.02991,0.10482,0.01498,205.1,205.1,205.1,0,0,1,-30,30
2121,2122,0.01193,0.04522,0.00675,120.7,120.7,120.7,0,0,1,-30,30
2123,2122,0.00574,0.02829,0.00872,148,148,148,0,0,1,-30,30
2123,2124,0.0002,0.00114,0,99999,99999,99999,0,0,1,-30,30
2125,2143,0.00797,0.03352,0.02642,163.7,163.7,163.7,0,0,1,-30,30
2125,2145,0.01135,0.06282,0.01013,164,164,164,0,0,1,-30,30
2126,2128,0.00025,0.00105,0,99999,99999,99999,0,0,1,-30,30
2126,2129,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
2127,2130,0.00632,0.02932,0.01509,120.2,120.2,120.2,0,0,1,-30,30
2128,2103,0.00292,0.02804,0.0791,506.4,506.4,506.4,0,0,1,-30,30
2128,2833,0.00404,0.03648,0.08075,447.8,447.8,447.8,0,0,1,-30,30
2130,2101,0.01908,0.07556,0.01704,158.2,158.2,158.2,0,0,1,-30,30
2131,2070,0.01502,0.06116,0.0161,137,137,137,0,0,1,-30,30
2131,2132,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
2133,2166,0.03143,0.15242,0.01215,150.9,150.9,150.9,0,0,1,-30,30
2134,2156,0.00632,0.03275,0.02135,162,162,162,0,0,1,-30,30
2135,2389,0.00568,0.02354,0.06601,197,197,197,0,0,1,-30,30
2136,2138,0.00022,0.00117,0,99999,99999,99999,0,0,1,-30,30
2136,2139,0.00029,0.00116,0,99999,99999,99999,0,0,1,-30,30
2137,2094,0.01409,0.05623,0.00806,166.1,166.1,166.1,0,0,1,-30,30
2137,2131,0.01694,0.06067,0.01727,186.9,186.9,186.9,0,0,1,-30,30
2139,2399,0.00329,0.02594,0.07845,522.7,522.7,522.7,0,0,1,-30,30
2139,3168,0.00323,0.02879,0.076,584.3,584.3,584.3,0,0,1,-30,30
2140,2106,0.01339,0.04773,0.00616,171.8,171.8,171.8,0,0,1,-30,30
2141,2142,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
2143,2104,0.00804,0.04007,0.00798,136.8,136.8,136.8,0,0,1,-30,30
2143,2160,0.01076,0.05299,0.02851,181.7,181.7,181.7,0,0,1,-30,30
2144,2146,0.00022,0.0011,0,99999,99999,99999,0,0,1,-30,30
2144,2147,0.00024,0.00102,0,99999,99999,99999,0,0,1,-30,30
2145,2143,0.01244,0.04962,0.01021,186.1,186.1,186.1,0,0,1,-30,30
2146,2174,0.00639,0.05662,0.16757,604.5,604.5,604.5,0,0,1,-30,30
2148,2149,0.00022,0.00103,0,99999,99999,99999,0,0,1,-30,30
2150,2151,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
2151,2127,0.00636,0.03769,0.02522,168.7,168.7,168.7,0,0,1,-30,30
2151,2148,0.00577,0.0276,0.00478,172.9,172.9,172.9,0,0,1,-30,30
2152,2153,0.00024,0.00115,0,99999,99999,99999,0,0,1,-30,30
2152,2154,0.00022,0.00101,0,99999,99999,99999,0,0,1,-30,30
2154,2071,0.02196,0.12631,0.0384,157.2,157.2,157.2,0,0,1,-30,30
2154,2236,0.02617,0.1256,0.03596,178.7,178.7,178.7,0,0,1,-30,30
2155,2169,0.02355,0.13774,0.02219,157.5,157.5,157.5,0,0,1,-30,30
2155,3541,0.01102,0.06077,0.01932,166,166,166,0,0,1,-30,30
2156,2157,0.00023,0.00117,0,99999,99999,99999,0,0,1,-30,30
2156,2191,0.01432,0.07376,0.01173,179.2,179.2,179.2,0,0,1,-30,30
2156,2771,0.01659,0.08041,0.01176,159.7,159.7,159.7,0,0,1,-30,30
2158,2167,0.00452,0.02241,0.01532,123.8,123.8,123.8,0,0,1,-30,30
2158,2179,0.01444,0.06275,0.03807,209.4,209.4,209.4,0,0,1,-30,30
2159,2145,0.01378,0.05727,0.01541,203.2,203.2,203.2,0,0,1,-30,30
2159,2246,0.04797,0.18962,0.03606,136.6,136.6,136.6,0,0,1,-30,30
2160,2151,0.01594,0.07681,0.01047,156.9,156.9,156.9,0,0,1,-30,30
2161,2165,0.00023,0.00118,0,99999,99999,99999,0,0,1,-30,30
2162,2164,0.00027,0.00112,0,99999,99999,99999,0,0,1,-30,30
2163,2154,0.01057,0.04637,0.01062,169.8,169.8,169.8,0,0,1,-30,30
2165,2301,0.0062,0.05521,0.18421,553.3,553.3,553.3,0,0,1,-30,30
2165,3789,0.01107,0.08856,0.3293,464,464,464,0,0,1,-30,30
2166,2185,0.0208,0.08473,0.01346,155.7,155.7,155.7,0,0,1,-30,30
2167,2168,0.00028,0.00111,0,99999,99999,99999,0,0,1,-30,30
2167,2181,0.01535,0.05561,0.0134,146.7,146.7,146.7,0,0,1,-30,30
2169,2170,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
2169,2218,0.01434,0.07571,0.01022,144.3,144.3,144.3,0,0,1,-30,30
2171,2148,0.02103,0.09374,0.02163,157.8,157.8,157.8,0,0,1,-30,30
2171,2184,0.0142,0.08022,0.01373,183.3,183.3,183.3,0,0,1,-30,30
2172,2174,0.00023,0.00111,0,99999,99999,99999,0,0,1,-30,30
2172,2175,0.00026,0.00105,0,99999,99999,99999,0,0,1,-30,30
2173,2178,0.0231,0.0971,0.0161,165.9,165.9,165.9,0,0,1,-30,30
2173,2248,0.02559,0.12916,0.02382,161.9,161.9,161.9,0,0,1,-30,30
2174,3250,0.0042,0.03733,0.1118,539.4,539.4,539.4,0,0,1,-30,30
2176,2173,0.01473,0.05326,0.01185,166,166,166,0,0,1,-30,30
2176,2177,0.02566,0.12859,0.01691,174.5,174.5,174.5,0,0,1,-30,30
2177,2166,0.01811,0.09009,0.01463,162.6,162.6,162.6,0,0,1,-30,30
2178,2159,0.02615,0.1089,0.01168,162.3,162.3,162.3,0,0,1,-30,30
2179,2191,0.02348,0.09569,0.02923,190.2,190.2,190.2,0,0,1,-30,30
2180,2181,0.00026,0.00101,0,99999,99999,99999,0,0,1,-30,30
2181,2211,0.0109,0.06014,0.01708,171.2,171.2,171.2,0,0,1,-30,30
2181,2244,0.00816,0.04619,0.02608,131.5,131.5,131.5,0,0,1,-30,30
2182,2183,0.01382,0.05966,0.00916,161.7,161.7,161.7,0,0,1,-30,30
2183,2244,0.01921,0.07965,0.01454,144.3,144.3,144.3,0,0,1,-30,30
2184,2182,0.00777,0.03706,0.01659,172.5,172.5,172.5,0,0,1,-30,30
2185,2169,0.02189,0.10561,0.02067,156.6,156.6,156.6,0,0,1,-30,30
2186,2188,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
2187,2225,0.06283,0.1613,0.00592,50.2,50.2,50.2,0,0,1,-30,30
2189,2228,0.00378,0.03233,0.11423,593.9,593.9,593.9,0,0,1,-30,30
2189,2301,0.00375,0.02808,0.13873,737.1,737.1,737.1,0,0,1,-30,30
2189,3241,0.00198,0.01913,0.2305,524.6,524.6,524.6,0,0,1,-30,30
2190,2192,0.00022,0.00106,0,99999,99999,99999,0,0,1,-30,30
2190,2193,0.00028,0.00102,0,99999,99999,99999,0,0,1,-30,30
2191,2188,0.01026,0.04418,0.01651,244.1,244.1,244.1,0,0,1,-30,30
2192,5333,0.01201,0.06348,0.07487,283.6,283.6,283.6,0,0,1,-30,30
2194,2197,0.00609,0.02519,0.00939,179.7,179.7,179.7,0,0,1,-30,30
2194,2205,0.00569,0.02725,0.00771,137.5,137.5,137.5,0,0,1,-30,30
2194,2553,0.01004,0.04877,0.01342,156.5,156.5,156.5,0,0,1,-30,30
2194,3034,0.00527,0.01843,0.03245,178.6,178.6,178.6,0,0,1,-30,30
2195,2196,0.00026,0.00107,0,99999,99999,99999,0,0,1,-30,30
2196,2185,0.0121,0.04092,0.0107,139,139,139,0,0,1,-30,30
2196,2208,0.00544,0.02527,0.00965,150.5,150.5,150.5,0,0,1,-30,30
2196,2214,0.02663,0.1094,0.01539,141.8,141.8,141.8,0,0,1,-30,30
2197,2204,0.01355,0.05359,0.02339,182.5,182.5,182.5,0,0,1,-30,30
2197,2205,0.01027,0.04526,0.01348,156.5,156.5,156.5,0,0,1,-30,30
2198,2171,0.0171,0.05989,0.0233,174.4,174.4,174.4,0,0,1,-30,30
2198,2201,0.00997,0.05059,0.01063,139.4,139.4,139.4,0,0,1,-30,30
2199,2202,0.00023,0.00109,0,99999,99999,99999,0,0,1,-30,30
2199,2203,0.00024,0.00108,0,99999,99999,99999,0,0,1,-30,30
2200,3391,0.02726,0.15201,0.10053,299.6,299.6,299.6,0,0,1,-30,30
2200,3906,0.01581,0.0892,0.07019,310.2,310.2,310.2,0,0,1,-30,30
2200,3930,0.03538,0.2113,0.22341,299.5,299.5,299.5,0,0,1,-30,30
2204,2177,0.01546,0.0717,0.00824,164.1,164.1,164.1,0,0,1,-30,30
2205,2206,0.00026,0.00113,0,99999,99999,99999,0,0,1,-30,30
2207,2210,0.00449,0.0232,0.00602,144.6,144.6,144.6,0,0,1,-30,30
2207,2553,0.00541,0.02482,0.00255,155.8,155.8,155.8,0,0,1,-30,30
2207,2910,0.00464,0.02952,0.02657,130.2,130.2,130.2,0,0,1,-30,30
2207,3034,0.00181,0.01133,0.00222,163.3,163.3,163.3,0,0,1,-30,30
2208,2209,0.00025,0.00107,0,99999,99999,99999,0,0,1,-30,30
2208,2254,0.0097,0.04168,0.0388,172.5,172.5,172.5,0,0,1,-30,30
2210,2479,0.01411,0.05063,0.01484,158.5,158.5,158.5,0,0,1,-30,30
2211,2213,0.0002,0.00102,0,99999,99999,99999,0,0,1,-30,30
2211,4728,0.01592,0.0797,0.01662,154,154,154,0,0,1,-30,30
2212,2243,0.09374,0.21361,0.00918,56,56,56,0,0,1,-30,30
2212,4724,0.0719,0.16187,0.00594,64,64,64,0,0,1,-30,30
2215,2217,0.00023,0.00102,0,99999,99999,99999,0,0,1,-30,30
2216,2214,0.00577,0.02169,0.00351,160.7,160.7,160.7,0,0,1,-30,30
2216,2910,0.00845,0.03688,0.00979,120.1,120.1,120.1,0,0,1,-30,30
2217,2693,0.00223,0.01986,0.05132,489.7,489.7,489.7,0,0,1,-30,30
2218,2219,0.00025,0.00114,0,99999,99999,99999,0,0,1,-30,30
2218,2257,0.01293,0.06162,0.01544,162.1,162.1,162.1,0,0,1,-30,30
2220,2222,0.00029,0.0011,0,99999,99999,99999,0,0,1,-30,30
2220,2223,0.00028,0.00107,0,99999,99999,99999,0,0,1,-30,30
2221,5323,0.05261,0.12269,0.00267,53.9,53.9,53.9,0,0,1,-30,30
2223,2227,0.01147,0.05933,0.0116,163.6,163.6,163.6,0,0,1,-30,30
2223,5321,0.00914,0.04308,0.01231,171.7,171.7,171.7,0,0,1,-30,30
2224,2226,0.00028,0.00114,0,99999,99999,99999,0,0,1,-30,30
2224,2227,0.00026,0.00108,0,99999,99999,99999,0,0,1,-30,30
2225,2221,0.0539,0.1215,0.00694,55.4,55.4,55.4,0,0,1,-30,30
2227,2188,0.0107,0.05618,0.01757,226.3,226.3,226.3,0,0,1,-30,30
2229,2231,0.00026,0.00104,0,99999,99999,99999,0,0,1,-30,30
2229,2232,0.0003,0.00113,0,99999,99999,99999,0,0,1,-30,30
2230,2223,0.00708,0.03539,0.00628,149.4,149.4,149.4,0,0,1,-30,30
2230,2227,0.00635,0.03402,0.01154,164.2,164.2,164.2,0,0,1,-30,30
2231,2192,0.0115,0.07969,0.03955,275.4,275.4,275.4,0,0,1,-30,30
2233,2235,0.00026,0.00115,0,99999,99999,99999,0,0,1,-30,30
2233,2236,0.0003,0.00118,0,99999,99999,99999,0,0,1,-30,30
2234,5320,0.08953,0.19165,0.00608,47.1,47.1,47.1,0,0,1,-30,30
2236,2230,0.0103,0.03911,0.00477,152.8,152.8,152.8,0,0,1,-30,30
2237,2236,0.00696,0.02372,0.01169,177.4,177.4,177.4,0,0,1,-30,30
2237,2239,0.00028,0.00104,0,99999,99999,99999,0,0,1,-30,30
2237,5241,0.01446,0.06041,0.01612,125.4,125.4,125.4,0,0,1,-30,30
2238,2234,0.03309,0.09731,0.00211,55.2,55.2,55.2,0,0,1,-30,30
2238,5235,0.05362,0.13782,0.00463,58.8,58.8,58.8,0,0,1,-30,30
2240,2241,0.00021,0.00102,0,99999,99999,99999,0,0,1,-30,30
2241,2198,0.02152,0.08922,0.01835,172.3,172.3,172.3,0,0,1,-30,30
2242,2244,0.00022,0.00117,0,99999,99999,99999,0,0,1,-30,30
2242,2245,0.00021,0.00114,0,99999,99999,99999,0,0,1,-30,30
2243,3864,0.05188,0.12844,0.00616,62.1,62.1,62.1,0,0,1,-30,30
2244,3863,0.01411,0.07324,0.01049,122.2,122.2,122.2,0,0,1,-30,30
2246,2248,0.01343,0.0399,0.0119,154.6,154.6,154.6,0,0,1,-30,30
2247,2248,0.01195,0.05,0.0133,148.5,148.5,148.5,0,0,1,-30,30
2247,2255,0.05021,0.2276,0.02999,166.4,166.4,166.4,0,0,1,-30,30
2247,3249,0.00508,0.02609,0.01141,117.3,117.3,117.3,0,0,1,-30,30
2248,2272,0.03533,0.14512,0.01803,122,122,122,0,0,1,-30,30
2248,3948,0.04346,0.20186,0.05041,156.7,156.7,156.7,0,0,1,-30,30
2249,2250,0.0091,0.04524,0.01269,125.8,125.8,125.8,0,0,1,-30,30
2250,2263,0.00574,0.0311,0.01412,180.5,180.5,180.5,0,0,1,-30,30
2250,2269,0.00466,0.02213,0.02362,168.8,168.8,168.8,0,0,1,-30,30
2250,3479,0.01889,0.08207,0.01285,172.6,172.6,172.6,0,0,1,-30,30
2250,3631,0.00432,0.02079,0.03699,192.3,192.3,192.3,0,0,1,-30,30
2251,2259,0.01109,0.03661,0.01016,183.7,183.7,183.7,0,0,1,-30,30
2252,2253,0.00023,0.00117,0,99999,99999,99999,0,0,1,-30,30
2252,2479,0.00484,0.01879,0.00417,170.7,170.7,170.7,0,0,1,-30,30
2254,3571,0.01642,0.05538,0.01322,186.3,186.3,186.3,0,0,1,-30,30
2255,2259,0.02239,0.09755,0.01028,171.6,171.6,171.6,0,0,1,-30,30
2258,2259,0.00022,0.00101,0,99999,99999,99999,0,0,1,-30,30
2260,2692,0.00474,0.02239,0.0021,192.8,192.8,192.8,0,0,1,-30,30
2261,2439,0.0058,0.02822,0.01205,151.5,151.5,151.5,0,0,1,-30,30
2262,2249,0.01144,0.05042,0.00718,145.5,145.5,145.5,0,0,1,-30,30
2262,2252,0.00943,0.03298,0.00426,166.4,166.4,166.4,0,0,1,-30,30
2263,2251,0.00276,0.01464,0.01135,187.2,187.2,187.2,0,0,1,-30,30
2263,2265,0.00029,0.0012,0,99999,99999,99999,0,0,1,-30,30
2266,2268,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
2266,2269,0.00025,0.00104,0,99999,99999,99999,0,0,1,-30,30
2267,2264,0.03422,0.09385,0.00335,48.2,48.2,48.2,0,0,1,-30,30
2267,3921,0.04514,0.0953,0.00798,57,57,57,0,0,1,-30,30
2269,2263,0.01097,0.04175,0.00636,151.6,151.6,151.6,0,0,1,-30,30
2270,2241,0.02395,0.0944,0.03993,181.5,181.5,181.5,0,0,1,-30,30
2270,2271,0.00024,0.00111,0,99999,99999,99999,0,0,1,-30,30
2272,2273,0.00022,0.00101,0,99999,99999,99999,0,0,1,-30,30
2272,3387,0.01371,0.07431,0.04961,136,136,136,0,0,1,-30,30
2274,2281,0.00023,0.00117,0,99999,99999,99999,0,0,1,-30,30
2274,2282,0.00021,0.00119,0,99999,99999,99999,0,0,1,-30,30
2282,43,0.00468,0.01804,0.00946,197.3,197.3,197.3,0,0,1,-30,30
2282,3557,0.00114,0.00616,0.00076,189.9,189.9,189.9,0,0,1,-30,30
2283,2286,0.00024,0.00118,0,99999,99999,99999,0,0,1,-30,30
2283,2287,0.00026,0.00119,0,99999,99999,99999,0,0,1,-30,30
2284,3343,0.00939,0.04595,0.00529,110,110,110,0,0,1,-30,30
2286,2684,0.00197,0.01801,0.03307,394,394,394,0,0,1,-30,30
2286,3345,0.00111,0.00946,0.02412,382.6,382.6,382.6,0,0,1,-30,30
2288,2297,0.00023,0.0012,0,99999,99999,99999,0,0,1,-30,30
2288,2298,0.00028,0.00111,0,99999,99999,99999,0,0,1,-30,30
2288,2299,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
2297,2408,0.00262,0.01357,0.00851,124.1,124.1,124.1,0,0,1,-30,30
2297,3639,0.01381,0.07635,0.01532,114.3,114.3,114.3,0,0,1,-30,30
2300,2305,0.00029,0.00109,0,99999,99999,99999,0,0,1,-30,30
2300,2306,0.00022,0.001,0,99999,99999,99999,0,0,1,-30,30
2301,2139,0.00297,0.03026,0.08794,567.6,567.6,567.6,0,0,1,-30,30
2306,3246,0.00029,0.00609,0.65828,2564.8,2564.8,2564.8,0,0,1,-30,30
2308,2311,0.0003,0.0012,0,99999,99999,99999,0,0,1,-30,30
2308,2312,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
2309,962,0.02041,0.0929,0.02014,164.5,164.5,164.5,0,0,1,-30,30
2312,3681,0.00197,0.01904,0.05823,530.4,530.4,530.4,0,0,1,-30,30
2313,2319,0.00023,0.00104,0,99999,99999,99999,0,0,1,-30,30
2313,2320,0.00021,0.00108,0,99999,99999,99999,0,0,1,-30,30
2314,2122,0.01,0.04,0,120,120,120,0,0,1,-30,30
2314,2123,0.00561,0.02881,0.01076,185,185,185,0,0,1,-30,30
2314,3831,0.00592,0.02568,0.00513,151.6,151.6,151.6,0,0,1,-30,30
2320,2061,0.00175,0.01439,0.02954,585.7,585.7,585.7,0,0,1,-30,30
2320,3075,0.0006,0.00527,0.03727,451.6,451.6,451.6,0,0,1,-30,30
2321,2324,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
2321,2325,0.0003,0.00111,0,99999,99999,99999,0,0,1,-30,30
2322,2666,0.0018,0.0071,0.00128,175.3,175.3,175.3,0,0,1,-30,30
2325,22,0.00301,0.02399,0.26164,576,576,576,0,0,1,-30,30
2325,2787,0.00206,0.01748,0.03255,497.2,497.2,497.2,0,0,1,-30,30
2326,2328,0.00029,0.00105,0,99999,99999,99999,0,0,1,-30,30
2326,2329,0.00026,0.00108,0,99999,99999,99999,0,0,1,-30,30
2329,228,0.00752,0.03594,0.0223,208.3,208.3,208.3,0,0,1,-30,30
2329,228,0.00752,0.03594,0.0223,208.3,208.3,208.3,0,0,1,-30,30
2329,3494,0.01267,0.05853,0.02467,196.9,196.9,196.9,0,0,1,-30,30
2330,2335,0.00026,0.00113,0,99999,99999,99999,0,0,1,-30,30
2330,2336,0.00027,0.0011,0,99999,99999,99999,0,0,1,-30,30
2331,2754,0.00172,0.00855,0.00856,178.6,178.6,178.6,0,0,1,-30,30
2331,2850,0.00384,0.01767,0.00926,167.8,167.8,167.8,0,0,1,-30,30
2336,2920,0.00077,0.00751,0.03405,594.1,594.1,594.1,0,0,1,-30,30
2336,3373,0.00068,0.00624,0.0123,509.9,509.9,509.9,0,0,1,-30,30
2336,3618,0.00212,0.02262,0.46521,663.7,663.7,663.7,0,0,1,-30,30
2336,3618,0.00212,0.02262,0.46521,663.7,663.7,663.7,0,0,1,-30,30
2337,2342,0.00027,0.00105,0,99999,99999,99999,0,0,1,-30,30
2337,2343,0.00027,0.00112,0,99999,99999,99999,0,0,1,-30,30
2338,556,0.00188,0.01786,0.04533,594.9,594.9,594.9,0,0,1,-30,30
2338,2852,0.00221,0.01674,0.05487,560.4,560.4,560.4,0,0,1,-30,30
2339,576,0.01196,0.06295,0.01318,150.7,150.7,150.7,0,0,1,-30,30
2343,2307,0.00103,0.0179,2.48481,2754.7,2754.7,2754.7,0,0,1,-30,30
2344,2354,0.0002,0.00107,0,99999,99999,99999,0,0,1,-30,30
2344,2355,0.00029,0.00102,0,99999,99999,99999,0,0,1,-30,30
2344,2356,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
2355,2942,0.00179,0.01548,0.04652,588.2,588.2,588.2,0,0,1,-30,30
2355,3608,0.0027,0.02816,0.05679,594.1,594.1,594.1,0,0,1,-30,30
2357,2361,0.00023,0.00106,0,99999,99999,99999,0,0,1,-30,30
2357,2362,0.0002,0.00119,0,99999,99999,99999,0,0,1,-30,30
2362,1422,0.01046,0.04749,0.01623,162.2,162.2,162.2,0,0,1,-30,30
2363,2367,0.00028,0.00106,0,99999,99999,99999,0,0,1,-30,30
2363,2368,0.00023,0.00117,0,99999,99999,99999,0,0,1,-30,30
2367,2419,0.00684,0.02586,0.0055,177.2,177.2,177.2,0,0,1,-30,30
2367,3541,0.0068,0.03645,0.00697,202.2,202.2,202.2,0,0,1,-30,30
2367,3541,0.0068,0.03645,0.00697,202.2,202.2,202.2,0,0,1,-30,30
2367,3544,0.00292,0.01727,0.00357,182.3,182.3,182.3,0,0,1,-30,30
2369,2374,0.00021,0.00109,0,99999,99999,99999,0,0,1,-30,30
2369,2375,0.00026,0.00105,0,99999,99999,99999,0,0,1,-30,30
2376,2377,0.00021,0.00107,0,99999,99999,99999,0,0,1,-30,30
2376,2378,0.00021,0.00118,0,99999,99999,99999,0,0,1,-30,30
2378,1881,0.00473,0.02082,0.00405,188.8,188.8,188.8,0,0,1,-30,30
2378,1934,0.00342,0.01156,0.00996,209.8,209.8,209.8,0,0,1,-30,30
2378,1934,0.00342,0.01156,0.00996,209.8,209.8,209.8,0,0,1,-30,30
2379,2380,0.00022,0.00101,0,99999,99999,99999,0,0,1,-30,30
2379,2381,0.0002,0.00108,0,99999,99999,99999,0,0,1,-30,30
2380,168,0.02698,0.1647,0.04544,164.39,164.39,164.39,0,0,1,-30,30
2382,2386,0.00024,0.00111,0,99999,99999,99999,0,0,1,-30,30
2382,2387,0.00021,0.00106,0,99999,99999,99999,0,0,1,-30,30
2387,3315,0.00084,0.00663,0.02267,523.8,523.8,523.8,0,0,1,-30,30
2387,3667,0.00127,0.01204,0.01773,418.3,418.3,418.3,0,0,1,-30,30
2388,2393,0.00025,0.00107,0,99999,99999,99999,0,0,1,-30,30
2388,2394,0.00024,0.00101,0,99999,99999,99999,0,0,1,-30,30
2389,2141,0.01186,0.04911,0.00941,188.6,188.6,188.6,0,0,1,-30,30
2394,2110,0.00194,0.01934,0.04622,538.4,538.4,538.4,0,0,1,-30,30
2394,2399,0.00198,0.01852,0.05515,547.4,547.4,547.4,0,0,1,-30,30
2394,3024,0.00098,0.01126,0.10008,453.2,453.2,453.2,0,0,1,-30,30
2394,3168,0.00105,0.00951,0.02158,406.1,406.1,406.1,0,0,1,-30,30
2395,2398,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
2395,2399,0.00026,0.00118,0,99999,99999,99999,0,0,1,-30,30
2396,2158,0.00977,0.03817,0.01526,205.2,205.2,205.2,0,0,1,-30,30
2396,2167,0.00955,0.05143,0.01145,181.9,181.9,181.9,0,0,1,-30,30
2396,2181,0.01698,0.06864,0.0127,182.4,182.4,182.4,0,0,1,-30,30
2400,2402,0.00023,0.00114,0,99999,99999,99999,0,0,1,-30,30
2400,2403,0.00023,0.001,0,99999,99999,99999,0,0,1,-30,30
2404,2405,0.00027,0.00114,0,99999,99999,99999,0,0,1,-30,30
2404,2406,0.0002,0.00115,0,99999,99999,99999,0,0,1,-30,30
2405,31,0.00532,0.04312,0.11526,455.8,455.8,455.8,0,0,1,-30,30
2405,2435,0.004,0.03442,0.14697,925.1,925.1,925.1,0,0,1,-30,30
2405,3567,0.00581,0.05193,0.12074,444.5,444.5,444.5,0,0,1,-30,30
2407,2413,0.00029,0.00102,0,99999,99999,99999,0,0,1,-30,30
2407,2414,0.00025,0.00105,0,99999,99999,99999,0,0,1,-30,30
2415,2419,0.00025,0.00109,0,99999,99999,99999,0,0,1,-30,30
2415,2420,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
2419,3541,0.00533,0.01877,0.0169,178.5,178.5,178.5,0,0,1,-30,30
2419,3544,0.00388,0.01806,0.00414,148.9,148.9,148.9,0,0,1,-30,30
2421,2425,0.00022,0.001,0,99999,99999,99999,0,0,1,-30,30
2421,2426,0.00026,0.00117,0,99999,99999,99999,0,0,1,-30,30
2422,3603,0.00161,0.00838,0.00775,263.4,263.4,263.4,0,0,1,-30,30
2426,853,0.00249,0.02371,0.08915,478,478,478,0,0,1,-30,30
2426,3087,0.00657,0.05199,0.11369,528.4,528.4,528.4,0,0,1,-30,30
2427,2431,0.00025,0.00109,0,99999,99999,99999,0,0,1,-30,30
2427,2432,0.00027,0.00101,0,99999,99999,99999,0,0,1,-30,30
2432,2806,0.00341,0.03406,0.1017,582.6,582.6,582.6,0,0,1,-30,30
2432,3225,0.00627,0.05415,0.34016,609.2,609.2,609.2,0,0,1,-30,30
2432,3773,0.01158,0.13287,0.26783,475.5,475.5,475.5,0,0,1,-30,30
2433,2435,0.0002,0.00117,0,99999,99999,99999,0,0,1,-30,30
2433,2436,0.00024,0.00117,0,99999,99999,99999,0,0,1,-30,30
2434,3,0.01425,0.09836,0.01149,149.8,149.8,149.8,0,0,1,-30,30
2438,2444,0.00029,0.00101,0,99999,99999,99999,0,0,1,-30,30
2438,2445,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
2440,2267,0.10383,0.23866,0.00366,58.5,58.5,58.5,0,0,1,-30,30
2446,2451,0.00025,0.00105,0,99999,99999,99999,0,0,1,-30,30
2447,2452,0.00029,0.00111,0,99999,99999,99999,0,0,1,-30,30
2448,427,0.01341,0.06907,0.00864,165.3,165.3,165.3,0,0,1,-30,30
2451,2605,0.00139,0.02025,1.80814,3096.7,3096.7,3096.7,0,0,1,-30,30
2451,3464,0.00156,0.02733,2.47423,2938.7,2938.7,2938.7,0,0,1,-30,30
2452,363,0.00404,0.04461,0.11726,677.3,677.3,677.3,0,0,1,-30,30
2452,363,0.00404,0.04461,0.11726,677.3,677.3,677.3,0,0,1,-30,30
2453,2457,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
2453,2458,0.00028,0.00117,0,99999,99999,99999,0,0,1,-30,30
2454,281,0.00377,0.01803,0.00439,181.2,181.2,181.2,0,0,1,-30,30
2457,294,0.00206,0.01904,0.0753,483.3,483.3,483.3,0,0,1,-30,30
2459,2460,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
2459,2461,0.00029,0.00102,0,99999,99999,99999,0,0,1,-30,30
2460,351,0.02648,0.11742,0.01743,167,167,167,0,0,1,-30,30
2462,2470,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
2462,2471,0.00028,0.0011,0,99999,99999,99999,0,0,1,-30,30
2462,2472,0.00021,0.00106,0,99999,99999,99999,0,0,1,-30,30
2463,3704,0.00223,0.01762,0.03899,408.6,408.6,408.6,0,0,1,-30,30
2471,3160,0.00043,0.00784,0.86198,2764.2,2764.2,2764.2,0,0,1,-30,30
2473,2475,0.00022,0.00108,0,99999,99999,99999,0,0,1,-30,30
2473,2476,0.00023,0.00114,0,99999,99999,99999,0,0,1,-30,30
2474,2841,0.00384,0.0136,0.00373,110.2,110.2,110.2,0,0,1,-30,30
2474,3020,0.00222,0.01211,0.00146,164.5,164.5,164.5,0,0,1,-30,30
2476,3301,0.00069,0.00692,0.03802,477.5,477.5,477.5,0,0,1,-30,30
2477,2478,0.00021,0.00107,0,99999,99999,99999,0,0,1,-30,30
2477,2479,0.00022,0.00113,0,99999,99999,99999,0,0,1,-30,30
2479,3724,0.00485,0.02115,0.00519,170.5,170.5,170.5,0,0,1,-30,30
2480,2482,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
2480,2483,0.00023,0.00102,0,99999,99999,99999,0,0,1,-30,30
2484,2489,0.00024,0.00115,0,99999,99999,99999,0,0,1,-30,30
2484,2490,0.0002,0.00101,0,99999,99999,99999,0,0,1,-30,30
2485,1635,0.00394,0.01569,0.00617,160.5,160.5,160.5,0,0,1,-30,30
2485,1707,0.00607,0.03051,0.0058,202.9,202.9,202.9,0,0,1,-30,30
2485,1707,0.00607,0.03051,0.0058,202.9,202.9,202.9,0,0,1,-30,30
2491,2494,0.00029,0.00105,0,99999,99999,99999,0,0,1,-30,30
2491,2495,0.00027,0.00109,0,99999,99999,99999,0,0,1,-30,30
2492,311,0.01491,0.08573,0.0303,161.6,161.6,161.6,0,0,1,-30,30
2495,312,0.00372,0.03556,0.08032,471.5,471.5,471.5,0,0,1,-30,30
2496,2307,0.00104,0.01881,1.2874,2383.2,2383.2,2383.2,0,0,1,-30,30
2496,2702,0.00034,0.00576,0.52804,2185.7,2185.7,2185.7,0,0,1,-30,30
2497,2501,0.00025,0.00119,0,99999,99999,99999,0,0,1,-30,30
2497,2502,0.0002,0.00117,0,99999,99999,99999,0,0,1,-30,30
2498,869,0.02447,0.07384,0.0103,184.8,184.8,184.8,0,0,1,-30,30
2498,3050,0.01314,0.05661,0.01521,162.3,162.3,162.3,0,0,1,-30,30
2502,3178,0.00408,0.0338,0.09785,456.3,456.3,456.3,0,0,1,-30,30
2504,2511,0.0002,0.00101,0,99999,99999,99999,0,0,1,-30,30
2504,2512,0.00028,0.00106,0,99999,99999,99999,0,0,1,-30,30
2505,3031,0.0022,0.01016,0.00265,190.3,190.3,190.3,0,0,1,-30,30
2513,2518,0.00029,0.00113,0,99999,99999,99999,0,0,1,-30,30
2513,2519,0.00027,0.00111,0,99999,99999,99999,0,0,1,-30,30
2518,3325,0.00204,0.0183,0.03758,538.6,538.6,538.6,0,0,1,-30,30
2520,2522,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
2520,2523,0.00028,0.00106,0,99999,99999,99999,0,0,1,-30,30
2524,2528,0.00021,0.00108,0,99999,99999,99999,0,0,1,-30,30
2524,2529,0.00021,0.00117,0,99999,99999,99999,0,0,1,-30,30
2525,2362,0.00428,0.01898,0.00666,177.4,177.4,177.4,0,0,1,-30,30
2528,2728,0.00641,0.05776,0.1032,441,441,441,0,0,1,-30,30
2528,3097,0.00153,0.01395,0.01861,541.1,541.1,541.1,0,0,1,-30,30
2530,2532,0.00024,0.00104,0,99999,99999,99999,0,0,1,-30,30
2530,2533,0.00024,0.00112,0,99999,99999,99999,0,0,1,-30,30
2534,2540,0.00027,0.00105,0,99999,99999,99999,0,0,1,-30,30
2534,2541,0.00027,0.00109,0,99999,99999,99999,0,0,1,-30,30
2535,3296,0.00433,0.01923,0.00521,161.4,161.4,161.4,0,0,1,-30,30
2540,3301,0.00043,0.00407,0.02455,584.3,584.3,584.3,0,0,1,-30,30
2542,2546,0.00023,0.00101,0,99999,99999,99999,0,0,1,-30,30
2542,2547,0.0003,0.00118,0,99999,99999,99999,0,0,1,-30,30
2543,1450,0.0063,0.03192,0.04455,127.4,127.4,127.4,0,0,1,-30,30
2547,2737,0.00745,0.07285,0.14412,546.4,546.4,546.4,0,0,1,-30,30
2547,3402,0.00166,0.01689,0.06971,475.6,475.6,475.6,0,0,1,-30,30
