bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2548,2550,0.00024,0.00111,0,99999,99999,99999,0,0,1,-30,30
2548,2551,0.00026,0.00107,0,99999,99999,99999,0,0,1,-30,30
2549,96,0.02129,0.10971,0.01239,185.7,185.7,185.7,0,0,1,-30,30
2552,2558,0.00027,0.00112,0,99999,99999,99999,0,0,1,-30,30
2552,2559,0.00025,0.00108,0,99999,99999,99999,0,0,1,-30,30
2558,2930,0.0016,0.01454,0.10222,396.4,396.4,396.4,0,0,1,-30,30
2560,2565,0.00027,0.00119,0,99999,99999,99999,0,0,1,-30,30
2560,2566,0.00023,0.00108,0,99999,99999,99999,0,0,1,-30,30
2566,2503,0.00056,0.01018,1.05799,2207.8,2207.8,2207.8,0,0,1,-30,30
2566,3447,0.00064,0.01062,1.28477,3280.1,3280.1,3280.1,0,0,1,-30,30
2567,2569,0.00024,0.00118,0,99999,99999,99999,0,0,1,-30,30
2567,2570,0.00024,0.00106,0,99999,99999,99999,0,0,1,-30,30
2568,1955,0.0048,0.01967,0.00841,187.9,187.9,187.9,0,0,1,-30,30
2569,2030,0.002,0.01531,0.05237,664.5,664.5,664.5,0,0,1,-30,30
2569,2030,0.002,0.01531,0.05237,664.5,664.5,664.5,0,0,1,-30,30
2569,3825,0.00081,0.00601,0.00718,551.5,551.5,551.5,0,0,1,-30,30
2571,2574,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
2571,2575,0.00022,0.00109,0,99999,99999,99999,0,0,1,-30,30
2574,3144,0.00758,0.05654,0.11333,493.8,493.8,493.8,0,0,1,-30,30
2576,2579,0.00021,0.00106,0,99999,99999,99999,0,0,1,-30,30
2576,2580,0.00025,0.001,0,99999,99999,99999,0,0,1,-30,30
2577,561,0.03595,0.15495,0.02914,151.2,151.2,151.2,0,0,1,-30,30
2577,595,0.05798,0.22529,0.02598,158,158,158,0,0,1,-30,30
2579,656,0.00671,0.06167,0.13127,517.5,517.5,517.5,0,0,1,-30,30
2579,3360,0.00586,0.04522,0.27555,564.3,564.3,564.3,0,0,1,-30,30
2581,2585,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
2581,2586,0.00026,0.00115,0,99999,99999,99999,0,0,1,-30,30
2582,2435,0.00059,0.00494,0.0263,598.3,598.3,598.3,0,0,1,-30,30
2587,2589,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
2587,2590,0.00027,0.00106,0,99999,99999,99999,0,0,1,-30,30
2589,2748,0.00112,0.01068,0.04304,450.7,450.7,450.7,0,0,1,-30,30
2589,3047,0.00068,0.00711,0.03518,647.5,647.5,647.5,0,0,1,-30,30
2589,3047,0.00068,0.00711,0.03518,647.5,647.5,647.5,0,0,1,-30,30
2589,3460,0.00146,0.01592,0.04566,576.1,576.1,576.1,0,0,1,-30,30
2591,2592,0.00029,0.00118,0,99999,99999,99999,0,0,1,-30,30
2591,2593,0.00029,0.00116,0,99999,99999,99999,0,0,1,-30,30
2593,2634,0.01162,0.05549,0.00879,150.6,150.6,150.6,0,0,1,-30,30
2593,3494,0.0117,0.05964,0.01042,173,173,173,0,0,1,-30,30
2593,3755,0.00676,0.02798,0.01059,163.7,163.7,163.7,0,0,1,-30,30
2594,2596,0.00025,0.00101,0,99999,99999,99999,0,0,1,-30,30
2594,2597,0.00029,0.00106,0,99999,99999,99999,0,0,1,-30,30
2595,2654,0.01119,0.05997,0.01369,184,184,184,0,0,1,-30,30
2597,3380,0.00375,0.03725,0.06686,543.3,543.3,543.3,0,0,1,-30,30
2597,3487,0.0023,0.01947,0.03961,520,520,520,0,0,1,-30,30
2598,2599,0.00027,0.00119,0,99999,99999,99999,0,0,1,-30,30
2598,2600,0.00029,0.0011,0,99999,99999,99999,0,0,1,-30,30
2600,3818,0.0034,0.01599,0.00232,148,148,148,0,0,1,-30,30
2601,2605,0.00026,0.00111,0,99999,99999,99999,0,0,1,-30,30
2602,2606,0.00028,0.00115,0,99999,99999,99999,0,0,1,-30,30
2603,271,0.0052,0.01716,0.00848,127.5,127.5,127.5,0,0,1,-30,30
2603,2894,0.01231,0.04524,0.01648,166.1,166.1,166.1,0,0,1,-30,30
2605,3780,0.00087,0.01445,1.68447,2788.6,2788.6,2788.6,0,0,1,-30,30
2606,2896,0.00259,0.01977,0.04134,551.3,551.3,551.3,0,0,1,-30,30
2606,3484,0.00395,0.03914,0.08117,508.8,508.8,508.8,0,0,1,-30,30
2607,6708,0.00045,0.00782,0.69336,3173.9,3173.9,3173.9,0,0,1,-30,30
2608,2615,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
2609,2614,0.00024,0.00112,0,99999,99999,99999,0,0,1,-30,30
2614,3293,0.01246,0.06863,0.02493,249,249,249,0,0,1,-30,30
2615,3002,0.00165,0.01737,0.07173,476,476,476,0,0,1,-30,30
2615,3196,0.01008,0.09455,0.11414,490.8,490.8,490.8,0,0,1,-30,30
2616,2618,0.00021,0.00117,0,99999,99999,99999,0,0,1,-30,30
2616,2619,0.00026,0.00106,0,99999,99999,99999,0,0,1,-30,30
2618,571,0.01121,0.04653,0.01642,179.7,179.7,179.7,0,0,1,-30,30
2618,2676,0.00951,0.04725,0.0072,144.5,144.5,144.5,0,0,1,-30,30
2620,2626,0.00029,0.00116,0,99999,99999,99999,0,0,1,-30,30
2621,2627,0.00022,0.00111,0,99999,99999,99999,0,0,1,-30,30
2622,2078,0.01484,0.07064,0.01675,159.1,159.1,159.1,0,0,1,-30,30
2626,3246,0.00026,0.00385,0.4358,2099.8,2099.8,2099.8,0,0,1,-30,30
2627,1968,0.00431,0.03796,0.04263,598.66,598.66,598.66,0,0,1,-30,30
2628,2631,0.00027,0.00118,0,99999,99999,99999,0,0,1,-30,30
2628,2632,0.00026,0.00104,0,99999,99999,99999,0,0,1,-30,30
2629,215,0.0287,0.10512,0.03937,167.7,167.7,167.7,0,0,1,-30,30
2633,2636,0.00027,0.00102,0,99999,99999,99999,0,0,1,-30,30
2633,2637,0.00021,0.00115,0,99999,99999,99999,0,0,1,-30,30
2637,2748,0.00419,0.03027,0.10587,570,570,570,0,0,1,-30,30
2637,3757,0.0009,0.00744,0.13997,630.2,630.2,630.2,0,0,1,-30,30
2637,3757,0.0009,0.00744,0.13997,630.2,630.2,630.2,0,0,1,-30,30
2638,2639,0.00024,0.00103,0,99999,99999,99999,0,0,1,-30,30
2638,2640,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
2641,27,0.00115,0.02219,2.24053,2643.7,2643.7,2643.7,0,0,1,-30,30
2642,2648,0.00023,0.00118,0,99999,99999,99999,0,0,1,-30,30
2642,2649,0.00026,0.00107,0,99999,99999,99999,0,0,1,-30,30
2643,2912,0.01228,0.05388,0.01335,154.8,154.8,154.8,0,0,1,-30,30
2649,2915,0.00235,0.01929,0.04297,479.2,479.2,479.2,0,0,1,-30,30
2649,3062,0.0033,0.02994,0.03703,553.5,553.5,553.5,0,0,1,-30,30
2650,2654,0.0002,0.00102,0,99999,99999,99999,0,0,1,-30,30
2650,2655,0.00023,0.001,0,99999,99999,99999,0,0,1,-30,30
2656,2658,0.00023,0.00101,0,99999,99999,99999,0,0,1,-30,30
2656,2659,0.00027,0.00106,0,99999,99999,99999,0,0,1,-30,30
2659,2634,0.00853,0.04732,0.0051,191,191,191,0,0,1,-30,30
2659,2661,0.00749,0.03618,0.01033,153.9,153.9,153.9,0,0,1,-30,30
2660,2663,0.00022,0.00118,0,99999,99999,99999,0,0,1,-30,30
2660,2664,0.00029,0.00104,0,99999,99999,99999,0,0,1,-30,30
2661,204,0.01593,0.0582,0.01199,194,194,194,0,0,1,-30,30
2661,3606,0.0072,0.02609,0.01555,174,174,174,0,0,1,-30,30
2663,2637,0.00142,0.01291,0.06389,604.3,604.3,604.3,0,0,1,-30,30
2665,2666,0.00024,0.00105,0,99999,99999,99999,0,0,1,-30,30
2665,2667,0.00025,0.00106,0,99999,99999,99999,0,0,1,-30,30
2668,2672,0.00021,0.00107,0,99999,99999,99999,0,0,1,-30,30
2668,2673,0.00024,0.00112,0,99999,99999,99999,0,0,1,-30,30
2672,622,0.0022,0.01891,0.0495,559.5,559.5,559.5,0,0,1,-30,30
2674,2680,0.00022,0.00113,0,99999,99999,99999,0,0,1,-30,30
2674,2681,0.00027,0.00103,0,99999,99999,99999,0,0,1,-30,30
2675,3699,0.00514,0.03994,0.13945,568.9,568.9,568.9,0,0,1,-30,30
2676,3037,0.00155,0.00888,0.00557,109.4,109.4,109.4,0,0,1,-30,30
2682,2684,0.00023,0.00117,0,99999,99999,99999,0,0,1,-30,30
2682,2685,0.0002,0.00116,0,99999,99999,99999,0,0,1,-30,30
2684,3345,0.00149,0.01317,0.02216,410.3,410.3,410.3,0,0,1,-30,30
2686,2689,0.00021,0.00108,0,99999,99999,99999,0,0,1,-30,30
2686,2690,0.00023,0.0011,0,99999,99999,99999,0,0,1,-30,30
2687,802,0.00816,0.04416,0.00765,200.9,200.9,200.9,0,0,1,-30,30
2690,2684,0.00593,0.05367,0.18698,868.9,868.9,868.9,0,0,1,-30,30
2691,2693,0.00026,0.00115,0,99999,99999,99999,0,0,1,-30,30
2691,2694,0.00028,0.00104,0,99999,99999,99999,0,0,1,-30,30
2692,2261,0.00861,0.04576,0.01644,174.2,174.2,174.2,0,0,1,-30,30
2695,2702,0.00021,0.0012,0,99999,99999,99999,0,0,1,-30,30
2696,2701,0.0002,0.00113,0,99999,99999,99999,0,0,1,-30,30
2697,978,0.00832,0.03706,0.00712,162.4,162.4,162.4,0,0,1,-30,30
2701,992,0.00073,0.00679,0.02881,471.9,471.9,471.9,0,0,1,-30,30
2703,2707,0.0002,0.00111,0,99999,99999,99999,0,0,1,-30,30
2703,2708,0.0002,0.00102,0,99999,99999,99999,0,0,1,-30,30
2707,2301,0.00527,0.04574,0.12185,601.2,601.2,601.2,0,0,1,-30,30
2707,2399,0.00114,0.0102,0.0393,579.2,579.2,579.2,0,0,1,-30,30
2709,2712,0.00025,0.00118,0,99999,99999,99999,0,0,1,-30,30
2709,2713,0.00021,0.00105,0,99999,99999,99999,0,0,1,-30,30
2713,149,0.02199,0.13,0.04657,164.3,164.3,164.3,0,0,1,-30,30
2714,2720,0.00023,0.00116,0,99999,99999,99999,0,0,1,-30,30
2714,2721,0.00026,0.00112,0,99999,99999,99999,0,0,1,-30,30
2715,149,0.0143,0.06306,0.009,147.3,147.3,147.3,0,0,1,-30,30
2715,2810,0.01018,0.05467,0.02507,135,135,135,0,0,1,-30,30
2722,2471,0.00064,0.00744,0.77965,3082.7,3082.7,3082.7,0,0,1,-30,30
2722,3105,0.00042,0.00719,0.78458,2431,2431,2431,0,0,1,-30,30
2722,3316,0.00075,0.01157,1.0854,2665.6,2665.6,2665.6,0,0,1,-30,30
2723,2727,0.0003,0.00112,0,99999,99999,99999,0,0,1,-30,30
2723,2728,0.00024,0.00119,0,99999,99999,99999,0,0,1,-30,30
2724,1590,0.01524,0.06117,0.00988,170.5,170.5,170.5,0,0,1,-30,30
2728,3274,0.00503,0.04299,0.10407,514.4,514.4,514.4,0,0,1,-30,30
2729,2734,0.00023,0.00103,0,99999,99999,99999,0,0,1,-30,30
2729,2735,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
2735,2312,0.00178,0.01716,0.05307,408.2,408.2,408.2,0,0,1,-30,30
2736,2741,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
2737,2740,0.00026,0.0011,0,99999,99999,99999,0,0,1,-30,30
2737,3139,0.00601,0.05471,0.13968,561.5,561.5,561.5,0,0,1,-30,30
2738,2857,0.00357,0.01874,0.00267,180,180,180,0,0,1,-30,30
2742,2743,0.00028,0.00104,0,99999,99999,99999,0,0,1,-30,30
2742,2744,0.00023,0.00114,0,99999,99999,99999,0,0,1,-30,30
2743,129,0.01812,0.10285,0.06563,134.8,134.8,134.8,0,0,1,-30,30
2743,7079,0.01386,0.05603,0.01315,164.8,164.8,164.8,0,0,1,-30,30
2745,2748,0.00028,0.001,0,99999,99999,99999,0,0,1,-30,30
2745,2749,0.00023,0.0011,0,99999,99999,99999,0,0,1,-30,30
2746,2329,0.01006,0.04393,0.01015,195.4,195.4,195.4,0,0,1,-30,30
2746,2483,0.00745,0.03153,0.02106,165.3,165.3,165.3,0,0,1,-30,30
2746,3304,0.02057,0.07373,0.01382,167.4,167.4,167.4,0,0,1,-30,30
2746,3494,0.00589,0.03045,0.02161,168.1,168.1,168.1,0,0,1,-30,30
2750,2751,0.00029,0.00113,0,99999,99999,99999,0,0,1,-30,30
2750,2752,0.00024,0.00117,0,99999,99999,99999,0,0,1,-30,30
2753,2754,0.0003,0.00108,0,99999,99999,99999,0,0,1,-30,30
2753,2755,0.00029,0.00105,0,99999,99999,99999,0,0,1,-30,30
2756,2887,0.00019,0.00321,0.33751,1993.8,1993.8,1993.8,0,0,1,-30,30
2757,2765,0.00023,0.00108,0,99999,99999,99999,0,0,1,-30,30
2757,2766,0.0003,0.00103,0,99999,99999,99999,0,0,1,-30,30
2757,2767,0.00025,0.00113,0,99999,99999,99999,0,0,1,-30,30
2766,3523,0.00103,0.01103,0.04739,594,594,594,0,0,1,-30,30
2768,2770,0.00026,0.00102,0,99999,99999,99999,0,0,1,-30,30
2768,2771,0.00027,0.00119,0,99999,99999,99999,0,0,1,-30,30
2771,2131,0.0128,0.0714,0.01634,167.5,167.5,167.5,0,0,1,-30,30
2771,2134,0.01305,0.05381,0.01271,150.7,150.7,150.7,0,0,1,-30,30
2772,2775,0.00021,0.00109,0,99999,99999,99999,0,0,1,-30,30
2772,2776,0.00025,0.00106,0,99999,99999,99999,0,0,1,-30,30
2773,2640,0.00421,0.02204,0.00207,148.6,148.6,148.6,0,0,1,-30,30
2773,2836,0.00584,0.02849,0.02589,159,159,159,0,0,1,-30,30
2773,3319,0.01131,0.05479,0.01119,130.1,130.1,130.1,0,0,1,-30,30
2775,3658,0.00291,0.02645,0.05852,531.7,531.7,531.7,0,0,1,-30,30
2777,2782,0.00022,0.00103,0,99999,99999,99999,0,0,1,-30,30
2777,2783,0.00021,0.00109,0,99999,99999,99999,0,0,1,-30,30
2778,2994,0.00219,0.0197,0.11108,513.9,513.9,513.9,0,0,1,-30,30
2778,3139,0.00048,0.00429,0.01163,439.8,439.8,439.8,0,0,1,-30,30
2783,2741,0.00044,0.00816,0.82027,2879.2,2879.2,2879.2,0,0,1,-30,30
2784,2787,0.00021,0.00107,0,99999,99999,99999,0,0,1,-30,30
2784,2788,0.00023,0.00109,0,99999,99999,99999,0,0,1,-30,30
2785,2666,0.00838,0.04172,0.01006,126.2,126.2,126.2,0,0,1,-30,30
2787,3259,0.00383,0.03522,0.08444,456,456,456,0,0,1,-30,30
2789,2791,0.00021,0.00107,0,99999,99999,99999,0,0,1,-30,30
2789,2792,0.00023,0.00113,0,99999,99999,99999,0,0,1,-30,30
2792,3060,0.00584,0.028,0.00604,167.6,167.6,167.6,0,0,1,-30,30
2793,2794,0.00028,0.00112,0,99999,99999,99999,0,0,1,-30,30
2793,2795,0.00029,0.00111,0,99999,99999,99999,0,0,1,-30,30
2794,149,0.01797,0.08521,0.03303,165.6,165.6,165.6,0,0,1,-30,30
2794,2595,0.00488,0.02269,0.0076,121.7,121.7,121.7,0,0,1,-30,30
2796,2801,0.00024,0.00118,0,99999,99999,99999,0,0,1,-30,30
2797,2802,0.00025,0.0011,0,99999,99999,99999,0,0,1,-30,30
2801,95,0.00083,0.01475,1.54584,2737,2737,2737,0,0,1,-30,30
2801,3124,0.00128,0.01967,2.16328,2985.4,2985.4,2985.4,0,0,1,-30,30
2801,3379,0.00187,0.03009,2.69691,3027.1,3027.1,3027.1,0,0,1,-30,30
2803,2806,0.00022,0.0012,0,99999,99999,99999,0,0,1,-30,30
2803,2807,0.00026,0.00113,0,99999,99999,99999,0,0,1,-30,30
2804,3750,0.01099,0.06003,0.01704,147.8,147.8,147.8,0,0,1,-30,30
2806,3328,0.00391,0.03479,0.10027,520,520,520,0,0,1,-30,30
2806,3628,0.00476,0.03488,0.13049,524.3,524.3,524.3,0,0,1,-30,30
2808,2809,0.00021,0.0011,0,99999,99999,99999,0,0,1,-30,30
2808,2810,0.00029,0.00118,0,99999,99999,99999,0,0,1,-30,30
2810,3377,0.00646,0.03528,0.00424,156.8,156.8,156.8,0,0,1,-30,30
2810,3536,0.01094,0.0564,0.02194,163,163,163,0,0,1,-30,30
2811,2815,0.00029,0.00109,0,99999,99999,99999,0,0,1,-30,30
2811,2816,0.00029,0.00104,0,99999,99999,99999,0,0,1,-30,30
2812,1022,0.00792,0.04017,0.01944,159.3,159.3,159.3,0,0,1,-30,30
2815,912,0.0022,0.01787,0.04211,556.9,556.9,556.9,0,0,1,-30,30
2815,1043,0.00348,0.03181,0.04219,559.1,559.1,559.1,0,0,1,-30,30
2815,3474,0.00365,0.03175,0.07539,856.2,856.2,856.2,0,0,1,-30,30
2817,2824,0.00029,0.00101,0,99999,99999,99999,0,0,1,-30,30
2817,2825,0.00021,0.00108,0,99999,99999,99999,0,0,1,-30,30
2818,1733,0.00261,0.02368,0.16794,509,509,509,0,0,1,-30,30
2818,3846,0.0031,0.02753,0.04331,580.1,580.1,580.1,0,0,1,-30,30
2824,1650,0.00073,0.01212,1.07982,2831.6,2831.6,2831.6,0,0,1,-30,30
2824,3068,0.00032,0.0054,0.6336,2780.8,2780.8,2780.8,0,0,1,-30,30
2826,2834,0.0003,0.00104,0,99999,99999,99999,0,0,1,-30,30
2827,2833,0.00024,0.001,0,99999,99999,99999,0,0,1,-30,30
2834,3895,0.00107,0.01572,1.6109,2932.5,2932.5,2932.5,0,0,1,-30,30
2835,2837,0.00023,0.00101,0,99999,99999,99999,0,0,1,-30,30
2835,2838,0.00026,0.00111,0,99999,99999,99999,0,0,1,-30,30
2836,146,0.00426,0.02091,0.01527,242.1,242.1,242.1,0,0,1,-30,30
2838,2775,0.00183,0.01742,0.03776,494.5,494.5,494.5,0,0,1,-30,30
2839,2840,0.00024,0.00101,0,99999,99999,99999,0,0,1,-30,30
2839,2841,0.00027,0.00116,0,99999,99999,99999,0,0,1,-30,30
2841,2058,0.00577,0.02433,0.01422,158.7,158.7,158.7,0,0,1,-30,30
2842,2847,0.00022,0.00104,0,99999,99999,99999,0,0,1,-30,30
2842,2848,0.00026,0.00103,0,99999,99999,99999,0,0,1,-30,30
2843,154,0.01637,0.08241,0.01943,157.2,157.2,157.2,0,0,1,-30,30
2843,158,0.03167,0.12658,0.02069,173.4,173.4,173.4,0,0,1,-30,30
2849,2851,0.00022,0.00113,0,99999,99999,99999,0,0,1,-30,30
2849,2852,0.00023,0.00107,0,99999,99999,99999,0,0,1,-30,30
2850,446,0.00657,0.02663,0.00701,198.3,198.3,198.3,0,0,1,-30,30
2850,3369,0.0042,0.01481,0.01078,161.1,161.1,161.1,0,0,1,-30,30
2852,3373,0.00098,0.00797,0.02668,521.5,521.5,521.5,0,0,1,-30,30
2853,2854,0.00027,0.00104,0,99999,99999,99999,0,0,1,-30,30
2853,2855,0.00027,0.00115,0,99999,99999,99999,0,0,1,-30,30
2856,2859,0.00023,0.00115,0,99999,99999,99999,0,0,1,-30,30
2856,2860,0.00028,0.00114,0,99999,99999,99999,0,0,1,-30,30
2857,1205,0.00866,0.03631,0.02264,187.9,187.9,187.9,0,0,1,-30,30
2860,2737,0.00035,0.00357,0.01122,470.4,470.4,470.4,0,0,1,-30,30
2861,2862,0.00026,0.00118,0,99999,99999,99999,0,0,1,-30,30
2861,2863,0.00027,0.00104,0,99999,99999,99999,0,0,1,-30,30
2863,1825,0.00706,0.02836,0.01112,177.4,177.4,177.4,0,0,1,-30,30
2864,2871,0.00027,0.00106,0,99999,99999,99999,0,0,1,-30,30
2865,2870,0.00026,0.00107,0,99999,99999,99999,0,0,1,-30,30
2866,977,0.00246,0.01197,0.00342,202.7,202.7,202.7,0,0,1,-30,30
2866,977,0.00246,0.01197,0.00342,202.7,202.7,202.7,0,0,1,-30,30
2870,793,0.00505,0.04104,0.0831,539,539,539,0,0,1,-30,30
2871,2741,0.00049,0.00868,0.96734,2818,2818,2818,0,0,1,-30,30
2871,3573,0.00057,0.00762,1.0875,2899.4,2899.4,2899.4,0,0,1,-30,30
2872,2873,0.00027,0.00109,0,99999,99999,99999,0,0,1,-30,30
2872,2874,0.00021,0.00102,0,99999,99999,99999,0,0,1,-30,30
2874,2252,0.00545,0.02517,0.0065,142.2,142.2,142.2,0,0,1,-30,30
2875,95,0.00054,0.01095,1.17187,2291.7,2291.7,2291.7,0,0,1,-30,30
2875,3780,0.00085,0.01596,1.41846,2221.2,2221.2,2221.2,0,0,1,-30,30
2876,2879,0.00029,0.00104,0,99999,99999,99999,0,0,1,-30,30
2876,2880,0.00028,0.00109,0,99999,99999,99999,0,0,1,-30,30
2879,75,0.00331,0.03021,0.15551,588.6,588.6,588.6,0,0,1,-30,30
2879,3057,0.00078,0.00666,0.02377,441.1,441.1,441.1,0,0,1,-30,30
2881,2887,0.00022,0.00109,0,99999,99999,99999,0,0,1,-30,30
2881,2888,0.00025,0.00113,0,99999,99999,99999,0,0,1,-30,30
2882,2088,0.00367,0.03598,0.0921,602.4,602.4,602.4,0,0,1,-30,30
2887,2931,0.00108,0.01319,1.79699,3334.45,3334.45,3334.45,0,0,1,-30,30
2889,2891,0.0002,0.00112,0,99999,99999,99999,0,0,1,-30,30
2889,2892,0.0002,0.00113,0,99999,99999,99999,0,0,1,-30,30
2891,2836,0.00658,0.02499,0.00649,149.9,149.9,149.9,0,0,1,-30,30
2891,3115,0.00723,0.04109,0.01338,137.5,137.5,137.5,0,0,1,-30,30
2893,2896,0.00023,0.00114,0,99999,99999,99999,0,0,1,-30,30
2893,2897,0.00027,0.00103,0,99999,99999,99999,0,0,1,-30,30
2894,3482,0.01277,0.05855,0.01507,139.2,139.2,139.2,0,0,1,-30,30
2896,255,0.00198,0.01764,0.22148,816.5,816.5,816.5,0,0,1,-30,30
2896,363,0.00334,0.02561,0.32678,650.1,650.1,650.1,0,0,1,-30,30
2896,363,0.00334,0.02561,0.32678,650.1,650.1,650.1,0,0,1,-30,30
2898,2899,0.00027,0.0011,0,99999,99999,99999,0,0,1,-30,30
2898,2900,0.00021,0.00116,0,99999,99999,99999,0,0,1,-30,30
2900,3233,0.0062,0.03308,0.00898,206.9,206.9,206.9,0,0,1,-30,30
2900,3233,0.0062,0.03308,0.00898,206.9,206.9,206.9,0,0,1,-30,30
2901,2903,0.00027,0.00102,0,99999,99999,99999,0,0,1,-30,30
2901,2904,0.00023,0.00118,0,99999,99999,99999,0,0,1,-30,30
2904,2336,0.00217,0.01632,0.05218,696.1,696.1,696.1,0,0,1,-30,30
2904,2336,0.00217,0.01632,0.05218,696.1,696.1,696.1,0,0,1,-30,30
2905,2909,0.00021,0.00116,0,99999,99999,99999,0,0,1,-30,30
2905,2910,0.00028,0.001,0,99999,99999,99999,0,0,1,-30,30
2911,2915,0.00024,0.00118,0,99999,99999,99999,0,0,1,-30,30
2911,2916,0.0002,0.00117,0,99999,99999,99999,0,0,1,-30,30
2915,3062,0.00331,0.0365,0.0804,555.8,555.8,555.8,0,0,1,-30,30
2917,2920,0.00021,0.00108,0,99999,99999,99999,0,0,1,-30,30
2917,2921,0.00026,0.00102,0,99999,99999,99999,0,0,1,-30,30
2920,2338,0.00023,0.00212,0.00645,514.7,514.7,514.7,0,0,1,-30,30
2922,2931,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
2923,2930,0.00026,0.00117,0,99999,99999,99999,0,0,1,-30,30
2924,2256,0.00271,0.01188,0.01046,164.5,164.5,164.5,0,0,1,-30,30
2924,2874,0.00192,0.00752,0.00362,157.5,157.5,157.5,0,0,1,-30,30
2930,2437,0.00074,0.00719,0.04408,517.2,517.2,517.2,0,0,1,-30,30
2930,2693,0.00168,0.01549,0.03545,467.7,467.7,467.7,0,0,1,-30,30
2930,3594,0.00319,0.02623,0.12753,489.1,489.1,489.1,0,0,1,-30,30
2931,3592,0.00033,0.00535,0.55161,2279.3,2279.3,2279.3,0,0,1,-30,30
2931,5046,0.00064,0.01071,1.28497,2908.3,2908.3,2908.3,0,0,1,-30,30
2932,2933,0.00028,0.00103,0,99999,99999,99999,0,0,1,-30,30
2932,2934,0.00028,0.00119,0,99999,99999,99999,0,0,1,-30,30
2933,191,0.01823,0.08853,0.00958,181.7,181.7,181.7,0,0,1,-30,30
2935,2938,0.00024,0.00115,0,99999,99999,99999,0,0,1,-30,30
2935,2939,0.00022,0.0011,0,99999,99999,99999,0,0,1,-30,30
2936,183,0.01134,0.05495,0.01117,144,144,144,0,0,1,-30,30
2936,203,0.01665,0.05567,0.0415,131.7,131.7,131.7,0,0,1,-30,30
2938,172,0.01305,0.11312,0.6779,513.9,513.9,513.9,0,0,1,-30,30
2938,201,0.00333,0.02693,0.09336,390.7,390.7,390.7,0,0,1,-30,30
2940,2942,0.00025,0.00119,0,99999,99999,99999,0,0,1,-30,30
2940,2943,0.00023,0.00115,0,99999,99999,99999,0,0,1,-30,30
2941,2345,0.01073,0.05288,0.01542,193.9,193.9,193.9,0,0,1,-30,30
2944,2952,0.00023,0.00108,0,99999,99999,99999,0,0,1,-30,30
2944,2953,0.00028,0.00107,0,99999,99999,99999,0,0,1,-30,30
2944,2954,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
2945,538,0.00131,0.01297,0.08818,691.5,691.5,691.5,0,0,1,-30,30
2945,538,0.00131,0.01297,0.08818,691.5,691.5,691.5,0,0,1,-30,30
2945,556,0.00147,0.015,0.06662,896.3,896.3,896.3,0,0,1,-30,30
2945,3695,0.00121,0.01132,0.06061,568.4,568.4,568.4,0,0,1,-30,30
2952,2343,0.00044,0.00587,0.53405,2365.1,2365.1,2365.1,0,0,1,-30,30
2955,2958,0.00028,0.00104,0,99999,99999,99999,0,0,1,-30,30
2955,2959,0.00024,0.00103,0,99999,99999,99999,0,0,1,-30,30
2958,1543,0.00668,0.03316,0.01484,158.3,158.3,158.3,0,0,1,-30,30
2960,2963,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
2960,2964,0.00023,0.00115,0,99999,99999,99999,0,0,1,-30,30
2963,3072,0.00194,0.01573,0.09069,505.1,505.1,505.1,0,0,1,-30,30
2965,2969,0.00023,0.00101,0,99999,99999,99999,0,0,1,-30,30
2966,2968,0.00028,0.00104,0,99999,99999,99999,0,0,1,-30,30
2967,236,0.00999,0.05109,0.09068,168.1,168.1,168.1,0,0,1,-30,30
2967,2380,0.01927,0.08201,0.0152,226,226,226,0,0,1,-30,30
2968,210,0.00554,0.05195,0.12878,498.2,498.2,498.2,0,0,1,-30,30
2968,2403,0.01055,0.0834,0.20254,421.5,421.5,421.5,0,0,1,-30,30
2969,3621,0.0018,0.02858,2.42119,2245.4,2245.4,2245.4,0,0,1,-30,30
2970,2975,0.00026,0.00111,0,99999,99999,99999,0,0,1,-30,30
2970,2976,0.0003,0.00118,0,99999,99999,99999,0,0,1,-30,30
2971,1,0.00357,0.0214,0.00651,142.5,142.5,142.5,0,0,1,-30,30
2971,3119,0.00481,0.02559,0.005,136.9,136.9,136.9,0,0,1,-30,30
2975,3118,0.00044,0.00442,0.02161,586.9,586.9,586.9,0,0,1,-30,30
2977,2978,0.00026,0.00102,0,99999,99999,99999,0,0,1,-30,30
2977,2979,0.00027,0.00104,0,99999,99999,99999,0,0,1,-30,30
2978,152,0.01614,0.06738,0.06662,181,181,181,0,0,1,-30,30
2980,2984,0.00023,0.00118,0,99999,99999,99999,0,0,1,-30,30
2980,2985,0.00024,0.00103,0,99999,99999,99999,0,0,1,-30,30
2984,2824,0.00103,0.01552,1.71828,3072.9,3072.9,3072.9,0,0,1,-30,30
2984,3573,0.00051,0.0097,1.06052,1943.8,1943.8,1943.8,0,0,1,-30,30
2986,2451,0.00112,0.01916,1.69551,3147.8,3147.8,3147.8,0,0,1,-30,30
2986,6385,0.00051,0.00964,1.10728,3355.2,3355.2,3355.2,0,0,1,-30,30
2987,2990,0.00027,0.00115,0,99999,99999,99999,0,0,1,-30,30
2987,2991,0.0002,0.00102,0,99999,99999,99999,0,0,1,-30,30
2988,304,0.01198,0.05408,0.01255,123.1,123.1,123.1,0,0,1,-30,30
2990,3773,0.00786,0.06123,0.17502,503.3,503.3,503.3,0,0,1,-30,30
2992,2994,0.00022,0.00116,0,99999,99999,99999,0,0,1,-30,30
2992,2995,0.0003,0.00114,0,99999,99999,99999,0,0,1,-30,30
2994,1171,0.00674,0.04838,0.36991,548.3,548.3,548.3,0,0,1,-30,30
2994,3809,0.00189,0.01828,0.16742,450.9,450.9,450.9,0,0,1,-30,30
2996,3002,0.00022,0.00114,0,99999,99999,99999,0,0,1,-30,30
2996,3003,0.00025,0.00108,0,99999,99999,99999,0,0,1,-30,30
2997,6697,0.00499,0.03496,0.02939,298.3,298.3,298.3,0,0,1,-30,30
3002,3290,0.00148,0.01353,0.07952,577.1,577.1,577.1,0,0,1,-30,30
3004,3008,0.00023,0.0011,0,99999,99999,99999,0,0,1,-30,30
3004,3009,0.00026,0.00112,0,99999,99999,99999,0,0,1,-30,30
3006,805,0.01621,0.06742,0.02056,153.7,153.7,153.7,0,0,1,-30,30
3010,3012,0.00025,0.00113,0,99999,99999,99999,0,0,1,-30,30
3010,3013,0.00029,0.00104,0,99999,99999,99999,0,0,1,-30,30
3011,832,0.00506,0.02568,0.00465,151.3,151.3,151.3,0,0,1,-30,30
3012,3474,0.00039,0.00334,0.0227,702.6,702.6,702.6,0,0,1,-30,30
3014,3017,0.00022,0.00102,0,99999,99999,99999,0,0,1,-30,30
3014,3018,0.00025,0.001,0,99999,99999,99999,0,0,1,-30,30
3017,598,0.02303,0.06468,0.01192,151.4,151.4,151.4,0,0,1,-30,30
3017,3624,0.00161,0.00705,0.00402,135,135,135,0,0,1,-30,30
3019,3021,0.00027,0.00102,0,99999,99999,99999,0,0,1,-30,30
3019,3022,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
3020,2033,0.00472,0.02531,0.00548,173.9,173.9,173.9,0,0,1,-30,30
3021,2476,0.00026,0.00252,0.00749,520.1,520.1,520.1,0,0,1,-30,30
3021,3747,0.00098,0.00827,0.04686,568.4,568.4,568.4,0,0,1,-30,30
3023,3028,0.00028,0.00104,0,99999,99999,99999,0,0,1,-30,30
3023,3029,0.00024,0.00116,0,99999,99999,99999,0,0,1,-30,30
3028,2834,0.00026,0.00376,0.54904,2565.9,2565.9,2565.9,0,0,1,-30,30
3030,3031,0.00027,0.00109,0,99999,99999,99999,0,0,1,-30,30
3030,3032,0.00027,0.00118,0,99999,99999,99999,0,0,1,-30,30
3031,900,0.01888,0.07858,0.00971,147,147,147,0,0,1,-30,30
3031,1000,0.00715,0.03912,0.00887,186.3,186.3,186.3,0,0,1,-30,30
3033,3034,0.00026,0.001,0,99999,99999,99999,0,0,1,-30,30
3033,3035,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
3034,2205,0.00485,0.02187,0.01024,182.2,182.2,182.2,0,0,1,-30,30
3034,2553,0.00062,0.00393,0.00138,201,201,201,0,0,1,-30,30
3034,2553,0.00062,0.00393,0.00138,201,201,201,0,0,1,-30,30
3036,3037,0.00028,0.0012,0,99999,99999,99999,0,0,1,-30,30
3036,3038,0.00024,0.00101,0,99999,99999,99999,0,0,1,-30,30
3037,2618,0.00425,0.02188,0.0081,160.6,160.6,160.6,0,0,1,-30,30
3039,3042,0.00026,0.00102,0,99999,99999,99999,0,0,1,-30,30
3039,3043,0.00025,0.00118,0,99999,99999,99999,0,0,1,-30,30
3040,225,0.04267,0.18865,0.02091,167.9,167.9,167.9,0,0,1,-30,30
3040,3304,0.01571,0.06105,0.01138,149.3,149.3,149.3,0,0,1,-30,30
3042,2589,0.00243,0.02036,0.06091,564.7,564.7,564.7,0,0,1,-30,30
3044,3047,0.00026,0.00106,0,99999,99999,99999,0,0,1,-30,30
3044,3048,0.0003,0.00102,0,99999,99999,99999,0,0,1,-30,30
3045,229,0.00343,0.0149,0.00313,155.2,155.2,155.2,0,0,1,-30,30
3045,3581,0.00771,0.03893,0.00569,119.2,119.2,119.2,0,0,1,-30,30
3047,2748,0.00137,0.01534,0.06454,548.5,548.5,548.5,0,0,1,-30,30
3049,3052,0.00021,0.00102,0,99999,99999,99999,0,0,1,-30,30
3049,3053,0.00024,0.00102,0,99999,99999,99999,0,0,1,-30,30
3050,1005,0.00708,0.03355,0.00535,177.4,177.4,177.4,0,0,1,-30,30
3050,1097,0.0086,0.04132,0.01822,157.7,157.7,157.7,0,0,1,-30,30
3052,2502,0.00142,0.01278,0.05736,533.9,533.9,533.9,0,0,1,-30,30
3054,3057,0.00021,0.00117,0,99999,99999,99999,0,0,1,-30,30
3054,3058,0.00024,0.00102,0,99999,99999,99999,0,0,1,-30,30
3055,2854,0.01008,0.04261,0.01674,152.2,152.2,152.2,0,0,1,-30,30
3055,2877,0.00783,0.03127,0.00706,125.4,125.4,125.4,0,0,1,-30,30
3057,117,0.00567,0.04713,0.1773,559,559,559,0,0,1,-30,30
3057,3417,0.00209,0.02147,0.17129,510.7,510.7,510.7,0,0,1,-30,30
3059,3062,0.00027,0.00108,0,99999,99999,99999,0,0,1,-30,30
3059,3063,0.00025,0.00109,0,99999,99999,99999,0,0,1,-30,30
3060,2643,0.02086,0.07472,0.01399,175.4,175.4,175.4,0,0,1,-30,30
3060,3319,0.01615,0.05978,0.02201,169.9,169.9,169.9,0,0,1,-30,30
3062,3658,0.00218,0.02091,0.05039,556,556,556,0,0,1,-30,30
3064,3068,0.00023,0.00109,0,99999,99999,99999,0,0,1,-30,30
3064,3069,0.00024,0.0012,0,99999,99999,99999,0,0,1,-30,30
3070,3072,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
3070,3073,0.00024,0.00105,0,99999,99999,99999,0,0,1,-30,30
3071,176,0.00638,0.03725,0.00657,163.5,163.5,163.5,0,0,1,-30,30
3071,3254,0.00662,0.023,0.00316,154.1,154.1,154.1,0,0,1,-30,30
3074,3082,0.00028,0.00103,0,99999,99999,99999,0,0,1,-30,30
3074,3083,0.00028,0.00119,0,99999,99999,99999,0,0,1,-30,30
3075,2061,0.0013,0.01226,0.03169,596.5,596.5,596.5,0,0,1,-30,30
3076,2090,0.00124,0.00427,0.00075,184.1,184.1,184.1,0,0,1,-30,30
3082,3316,0.00072,0.00912,1.09157,2485.3,2485.3,2485.3,0,0,1,-30,30
3084,3087,0.0002,0.0011,0,99999,99999,99999,0,0,1,-30,30
3084,3088,0.00028,0.00115,0,99999,99999,99999,0,0,1,-30,30
3087,2690,0.00185,0.01456,0.05481,474.8,474.8,474.8,0,0,1,-30,30
3089,3091,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
3089,3092,0.00026,0.00106,0,99999,99999,99999,0,0,1,-30,30
3091,1457,0.00617,0.02659,0.00565,139.6,139.6,139.6,0,0,1,-30,30
3093,3094,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
3093,3095,0.00028,0.00102,0,99999,99999,99999,0,0,1,-30,30
3094,175,0.01035,0.03879,0.02585,165.2,165.2,165.2,0,0,1,-30,30
3094,2961,0.00449,0.01682,0.00398,125.2,125.2,125.2,0,0,1,-30,30
3096,3105,0.00022,0.00116,0,99999,99999,99999,0,0,1,-30,30
3096,3106,0.00028,0.00117,0,99999,99999,99999,0,0,1,-30,30
3096,3107,0.00027,0.00109,0,99999,99999,99999,0,0,1,-30,30
3097,2413,0.00265,0.02553,0.09888,527.6,527.6,527.6,0,0,1,-30,30
3098,2362,0.00355,0.01946,0.0074,151.5,151.5,151.5,0,0,1,-30,30
3105,2307,0.00048,0.00875,1.19363,2923.1,2923.1,2923.1,0,0,1,-30,30
3108,3111,0.0003,0.00116,0,99999,99999,99999,0,0,1,-30,30
3108,3112,0.00029,0.00119,0,99999,99999,99999,0,0,1,-30,30
3109,381,0.00882,0.04352,0.03647,130.9,130.9,130.9,0,0,1,-30,30
3109,2523,0.01477,0.07873,0.00815,159.7,159.7,159.7,0,0,1,-30,30
3111,2452,0.00337,0.03211,0.12319,543,543,543,0,0,1,-30,30
3113,3115,0.00022,0.00116,0,99999,99999,99999,0,0,1,-30,30
3113,3116,0.00025,0.0012,0,99999,99999,99999,0,0,1,-30,30
3115,2640,0.00675,0.03254,0.01247,135.5,135.5,135.5,0,0,1,-30,30
3117,3124,0.00022,0.00109,0,99999,99999,99999,0,0,1,-30,30
3117,3125,0.00022,0.00114,0,99999,99999,99999,0,0,1,-30,30
3119,1,0.01383,0.05237,0.0055,109.8,109.8,109.8,0,0,1,-30,30
3124,95,0.00074,0.0131,1.34663,2767.5,2767.5,2767.5,0,0,1,-30,30
3126,3134,0.00027,0.00103,0,99999,99999,99999,0,0,1,-30,30
3127,3133,0.00025,0.00109,0,99999,99999,99999,0,0,1,-30,30
3128,662,0.00884,0.03302,0.00414,167.9,167.9,167.9,0,0,1,-30,30
3133,512,0.00342,0.03043,0.1006,558.5,558.5,558.5,0,0,1,-30,30
3133,713,0.00242,0.02379,0.06887,614.8,614.8,614.8,0,0,1,-30,30
3134,2681,0.00077,0.01339,1.63122,2326.8,2326.8,2326.8,0,0,1,-30,30
3134,2952,0.00022,0.00393,0.41437,2289.4,2289.4,2289.4,0,0,1,-30,30
3135,3139,0.00021,0.00102,0,99999,99999,99999,0,0,1,-30,30
3135,3140,0.00024,0.00104,0,99999,99999,99999,0,0,1,-30,30
3139,3206,0.00323,0.03195,0.0694,862.5,862.5,862.5,0,0,1,-30,30
3141,3144,0.00021,0.00115,0,99999,99999,99999,0,0,1,-30,30
3141,3145,0.00023,0.00104,0,99999,99999,99999,0,0,1,-30,30
3144,3842,0.00105,0.01073,0.03401,547.5,547.5,547.5,0,0,1,-30,30
3146,3152,0.00025,0.00104,0,99999,99999,99999,0,0,1,-30,30
3146,3153,0.00021,0.00112,0,99999,99999,99999,0,0,1,-30,30
3148,2743,0.00999,0.04973,0.00529,160.2,160.2,160.2,0,0,1,-30,30
3152,180,0.00644,0.05226,0.18652,371.1,371.1,371.1,0,0,1,-30,30
3152,3399,0.00701,0.06052,0.24184,508.4,508.4,508.4,0,0,1,-30,30
3154,3160,0.00025,0.0012,0,99999,99999,99999,0,0,1,-30,30
3154,3161,0.00026,0.00115,0,99999,99999,99999,0,0,1,-30,30
3155,2489,0.00057,0.00504,0.01821,432.3,432.3,432.3,0,0,1,-30,30
3162,3168,0.00022,0.00114,0,99999,99999,99999,0,0,1,-30,30
3162,3169,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
3163,2389,0.00547,0.02461,0.0052,190.5,190.5,190.5,0,0,1,-30,30
3168,2110,0.00232,0.02019,0.04565,530.2,530.2,530.2,0,0,1,-30,30
3170,3173,0.00026,0.0012,0,99999,99999,99999,0,0,1,-30,30
3170,3174,0.00027,0.00115,0,99999,99999,99999,0,0,1,-30,30
3171,2794,0.01082,0.04795,0.01217,149.5,149.5,149.5,0,0,1,-30,30
3171,3377,0.01086,0.05687,0.00777,169.6,169.6,169.6,0,0,1,-30,30
3173,2721,0.00234,0.02035,0.08359,496.1,496.1,496.1,0,0,1,-30,30
3173,3487,0.00343,0.02853,0.11499,480.2,480.2,480.2,0,0,1,-30,30
3175,3178,0.00026,0.001,0,99999,99999,99999,0,0,1,-30,30
3175,3179,0.00021,0.00116,0,99999,99999,99999,0,0,1,-30,30
3176,2697,0.00262,0.01285,0.00465,128.6,128.6,128.6,0,0,1,-30,30
3178,2701,0.00051,0.00363,0.01014,590.8,590.8,590.8,0,0,1,-30,30
3180,3181,0.0003,0.00113,0,99999,99999,99999,0,0,1,-30,30
3180,3182,0.00025,0.00107,0,99999,99999,99999,0,0,1,-30,30
3181,675,0.00661,0.02915,0.00638,188.2,188.2,188.2,0,0,1,-30,30
3181,3690,0.00145,0.00825,0.00578,202.9,202.9,202.9,0,0,1,-30,30
3181,3690,0.00145,0.00825,0.00578,202.9,202.9,202.9,0,0,1,-30,30
3183,3184,0.00025,0.00104,0,99999,99999,99999,0,0,1,-30,30
3183,3185,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
3184,2257,0.0049,0.01683,0.01547,173.2,173.2,173.2,0,0,1,-30,30
3184,2692,0.00183,0.00866,0.00183,142.92,142.92,142.92,0,0,1,-30,30
3186,3195,0.0002,0.00118,0,99999,99999,99999,0,0,1,-30,30
3187,3196,0.00029,0.00113,0,99999,99999,99999,0,0,1,-30,30
3187,3197,0.00024,0.00113,0,99999,99999,99999,0,0,1,-30,30
3188,1809,0.00637,0.02984,0.00658,158,158,158,0,0,1,-30,30
3195,3246,0.00072,0.01359,1.52972,2395.4,2395.4,2395.4,0,0,1,-30,30
3195,7006,0.00087,0.01656,1.25668,2688.6,2688.6,2688.6,0,0,1,-30,30
3195,7326,0.00036,0.00778,0.77084,2787.7,2787.7,2787.7,0,0,1,-30,30
3196,3789,0.00166,0.01503,0.02179,483.4,483.4,483.4,0,0,1,-30,30
3198,3206,0.00022,0.0012,0,99999,99999,99999,0,0,1,-30,30
3198,3207,0.00022,0.0012,0,99999,99999,99999,0,0,1,-30,30
3198,3208,0.00028,0.00106,0,99999,99999,99999,0,0,1,-30,30
3199,2533,0.00509,0.02355,0.00824,181.7,181.7,181.7,0,0,1,-30,30
3209,3211,0.00029,0.00109,0,99999,99999,99999,0,0,1,-30,30
3209,3212,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
3210,1482,0.00424,0.0175,0.00252,157.4,157.4,157.4,0,0,1,-30,30
3213,3216,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
3213,3217,0.00028,0.00112,0,99999,99999,99999,0,0,1,-30,30
3214,3467,0.01027,0.03826,0.0056,127.1,127.1,127.1,0,0,1,-30,30
3214,3721,0.01223,0.05951,0.02457,175.3,175.3,175.3,0,0,1,-30,30
3218,3220,0.00029,0.00103,0,99999,99999,99999,0,0,1,-30,30
3218,3221,0.00028,0.00115,0,99999,99999,99999,0,0,1,-30,30
3219,2074,0.01324,0.06516,0.00978,174.1,174.1,174.1,0,0,1,-30,30
3219,2093,0.01861,0.09232,0.00735,153.5,153.5,153.5,0,0,1,-30,30
3220,2119,0.00374,0.03569,0.08607,617.6,617.6,617.6,0,0,1,-30,30
3222,3225,0.0002,0.00115,0,99999,99999,99999,0,0,1,-30,30
3222,3226,0.00028,0.00109,0,99999,99999,99999,0,0,1,-30,30
3225,2452,0.00233,0.02175,0.09757,562.1,562.1,562.1,0,0,1,-30,30
3225,3111,0.00199,0.01818,0.04286,467.3,467.3,467.3,0,0,1,-30,30
3227,3233,0.00025,0.00108,0,99999,99999,99999,0,0,1,-30,30
3227,3234,0.00026,0.00104,0,99999,99999,99999,0,0,1,-30,30
3233,1995,0.00121,0.00574,0.00234,124.3,124.3,124.3,0,0,1,-30,30
3233,2049,0.00101,0.00607,0.00261,175.9,175.9,175.9,0,0,1,-30,30
3233,3727,0.00179,0.01032,0.0027,150.7,150.7,150.7,0,0,1,-30,30
3233,3742,0.00074,0.00378,0.0008,185.9,185.9,185.9,0,0,1,-30,30
3235,3238,0.00029,0.00103,0,99999,99999,99999,0,0,1,-30,30
3235,3239,0.00022,0.00118,0,99999,99999,99999,0,0,1,-30,30
3236,151,0.01517,0.06342,0.0252,144.6,144.6,144.6,0,0,1,-30,30
3238,133,0.00822,0.06567,0.20444,424.2,424.2,424.2,0,0,1,-30,30
3238,2847,0.00424,0.04297,0.06702,550.7,550.7,550.7,0,0,1,-30,30
3240,3246,0.00029,0.00111,0,99999,99999,99999,0,0,1,-30,30
3240,3247,0.00024,0.00118,0,99999,99999,99999,0,0,1,-30,30
3241,2627,0.00258,0.02531,0.06246,441.7,441.7,441.7,0,0,1,-30,30
3242,2134,0.01348,0.05985,0.00747,143.7,143.7,143.7,0,0,1,-30,30
3248,3250,0.00027,0.00118,0,99999,99999,99999,0,0,1,-30,30
3248,3251,0.00022,0.00106,0,99999,99999,99999,0,0,1,-30,30
3249,2159,0.02122,0.12988,0.02465,168.1,168.1,168.1,0,0,1,-30,30
3249,2248,0.01452,0.07162,0.01101,143.4,143.4,143.4,0,0,1,-30,30
3250,2202,0.01079,0.09465,0.13693,546.3,546.3,546.3,0,0,1,-30,30
3252,3254,0.00026,0.00113,0,99999,99999,99999,0,0,1,-30,30
3252,3255,0.00027,0.0011,0,99999,99999,99999,0,0,1,-30,30
3256,3259,0.00024,0.00102,0,99999,99999,99999,0,0,1,-30,30
3256,3260,0.00027,0.00102,0,99999,99999,99999,0,0,1,-30,30
3257,2785,0.01931,0.099,0.02769,124.9,124.9,124.9,0,0,1,-30,30
3261,3263,0.00023,0.00104,0,99999,99999,99999,0,0,1,-30,30
3261,3264,0.00028,0.00112,0,99999,99999,99999,0,0,1,-30,30
3262,417,0.02362,0.11409,0.00752,224.77,224.77,224.77,0,0,1,-30,30
3263,581,0.00151,0.01608,0.10179,501.1,501.1,501.1,0,0,1,-30,30
3265,3266,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
3265,3267,0.00029,0.00115,0,99999,99999,99999,0,0,1,-30,30
3266,1769,0.00379,0.01696,0.00496,209.6,209.6,209.6,0,0,1,-30,30
3266,3500,0.00177,0.00774,0.00245,137.1,137.1,137.1,0,0,1,-30,30
3268,3274,0.00023,0.00106,0,99999,99999,99999,0,0,1,-30,30
3268,3275,0.00023,0.00113,0,99999,99999,99999,0,0,1,-30,30
3274,3704,0.00202,0.01832,0.08251,433,433,433,0,0,1,-30,30
3276,3281,0.00024,0.00112,0,99999,99999,99999,0,0,1,-30,30
3276,3282,0.0003,0.00108,0,99999,99999,99999,0,0,1,-30,30
3277,2672,0.00044,0.00325,0.01368,593.2,593.2,593.2,0,0,1,-30,30
3281,297,0.00201,0.03045,2.19488,2333.9,2333.9,2333.9,0,0,1,-30,30
3283,3284,0.00022,0.00118,0,99999,99999,99999,0,0,1,-30,30
3283,3285,0.00024,0.00107,0,99999,99999,99999,0,0,1,-30,30
3284,864,0.00461,0.02188,0.00363,195.1,195.1,195.1,0,0,1,-30,30
3284,3322,0.00277,0.01232,0.0042,130.4,130.4,130.4,0,0,1,-30,30
3284,3430,0.0049,0.02495,0.00471,185,185,185,0,0,1,-30,30
3286,3288,0.00028,0.00112,0,99999,99999,99999,0,0,1,-30,30
3286,3289,0.0002,0.00104,0,99999,99999,99999,0,0,1,-30,30
3287,1544,0.00774,0.03868,0.00216,137.7,137.7,137.7,0,0,1,-30,30
3287,2958,0.0014,0.00641,0.00125,158,158,158,0,0,1,-30,30
3288,3526,0.00581,0.05082,0.17557,496.5,496.5,496.5,0,0,1,-30,30
3291,3293,0.00024,0.00118,0,99999,99999,99999,0,0,1,-30,30
3291,3294,0.00029,0.00113,0,99999,99999,99999,0,0,1,-30,30
3293,6660,0.00484,0.03001,0.03728,314.2,314.2,314.2,0,0,1,-30,30
3293,6710,0.00383,0.02358,0.02646,384.4,384.4,384.4,0,0,1,-30,30
3295,3301,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
3295,3302,0.00023,0.00109,0,99999,99999,99999,0,0,1,-30,30
3301,3519,0.00133,0.01009,0.01654,566.6,566.6,566.6,0,0,1,-30,30
3301,3523,0.00069,0.00637,0.01526,526.1,526.1,526.1,0,0,1,-30,30
3303,3304,0.00025,0.00101,0,99999,99999,99999,0,0,1,-30,30
3303,3305,0.00024,0.00103,0,99999,99999,99999,0,0,1,-30,30
3304,3494,0.00834,0.03324,0.00322,173.2,173.2,173.2,0,0,1,-30,30
3304,3755,0.00226,0.01103,0.00304,161.3,161.3,161.3,0,0,1,-30,30
3306,3316,0.00021,0.00104,0,99999,99999,99999,0,0,1,-30,30
3307,3315,0.00027,0.00102,0,99999,99999,99999,0,0,1,-30,30
3307,3317,0.00027,0.00101,0,99999,99999,99999,0,0,1,-30,30
3308,2751,0.00186,0.00846,0.00274,173.3,173.3,173.3,0,0,1,-30,30
3308,3661,0.00368,0.01576,0.004,153.5,153.5,153.5,0,0,1,-30,30
3315,1852,0.00198,0.01812,0.06915,576.4,576.4,576.4,0,0,1,-30,30
3315,3667,0.00068,0.00652,0.01097,513.3,513.3,513.3,0,0,1,-30,30
3316,3160,0.00059,0.0109,0.74086,2674.6,2674.6,2674.6,0,0,1,-30,30
3318,3319,0.00023,0.0011,0,99999,99999,99999,0,0,1,-30,30
3318,3320,0.00026,0.00117,0,99999,99999,99999,0,0,1,-30,30
3319,2640,0.0092,0.03633,0.00829,151.9,151.9,151.9,0,0,1,-30,30
3319,2792,0.00879,0.0427,0.01519,168,168,168,0,0,1,-30,30
3321,3325,0.00025,0.00107,0,99999,99999,99999,0,0,1,-30,30
3321,3326,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
3322,809,0.00318,0.01545,0.00646,184.2,184.2,184.2,0,0,1,-30,30
3327,3338,0.00027,0.00116,0,99999,99999,99999,0,0,1,-30,30
3327,3339,0.00022,0.00115,0,99999,99999,99999,0,0,1,-30,30
3327,3340,0.00023,0.00102,0,99999,99999,99999,0,0,1,-30,30
3328,907,0.00359,0.03359,0.0985,610.7,610.7,610.7,0,0,1,-30,30
3338,2451,0.00063,0.00996,0.9853,4255.17,4255.17,4255.17,0,0,1,-30,30
3341,3346,0.00025,0.00113,0,99999,99999,99999,0,0,1,-30,30
3342,3345,0.00023,0.00106,0,99999,99999,99999,0,0,1,-30,30
3343,3443,0.01429,0.05505,0.05894,133.4,133.4,133.4,0,0,1,-30,30
3346,2702,0.00065,0.00941,1.27029,2656.7,2656.7,2656.7,0,0,1,-30,30
3346,3366,0.00084,0.01197,1.38819,2641.2,2641.2,2641.2,0,0,1,-30,30
3347,3353,0.0003,0.00117,0,99999,99999,99999,0,0,1,-30,30
3347,3354,0.00022,0.00104,0,99999,99999,99999,0,0,1,-30,30
3348,1054,0.00196,0.00933,0.0022,190.2,190.2,190.2,0,0,1,-30,30
3353,1158,0.00137,0.01411,0.03259,513.9,513.9,513.9,0,0,1,-30,30
3353,1165,0.00158,0.0145,0.0532,480.8,480.8,480.8,0,0,1,-30,30
3355,3360,0.00024,0.00111,0,99999,99999,99999,0,0,1,-30,30
3355,3361,0.00022,0.00107,0,99999,99999,99999,0,0,1,-30,30
3356,499,0.00287,0.01247,0.00468,144.8,144.8,144.8,0,0,1,-30,30
3360,291,0.01195,0.10721,0.2753,465.4,465.4,465.4,0,0,1,-30,30
3360,2675,0.00184,0.01789,0.05351,605,605,605,0,0,1,-30,30
3362,3366,0.00025,0.00114,0,99999,99999,99999,0,0,1,-30,30
3363,3367,0.00025,0.001,0,99999,99999,99999,0,0,1,-30,30
3364,840,0.00443,0.0182,0.00753,183,183,183,0,0,1,-30,30
3366,3281,0.00058,0.00937,0.88598,2214.7,2214.7,2214.7,0,0,1,-30,30
3367,2690,0.00124,0.00976,0.06646,740.6,740.6,740.6,0,0,1,-30,30
3368,3373,0.00024,0.00111,0,99999,99999,99999,0,0,1,-30,30
3368,3374,0.00027,0.00109,0,99999,99999,99999,0,0,1,-30,30
3369,2754,0.00192,0.0098,0.00117,151.3,151.3,151.3,0,0,1,-30,30
3375,3379,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
3376,3380,0.00024,0.00119,0,99999,99999,99999,0,0,1,-30,30
3379,7081,0.00098,0.01677,2.2915,2562.2,2562.2,2562.2,0,0,1,-30,30
3379,7165,0.00126,0.01907,2.6965,3158,3158,3158,0,0,1,-30,30
3380,163,0.00496,0.03978,0.08199,519,519,519,0,0,1,-30,30
3380,2721,0.00389,0.03325,0.05508,595.2,595.2,595.2,0,0,1,-30,30
3381,3383,0.00028,0.00104,0,99999,99999,99999,0,0,1,-30,30
3381,3384,0.00027,0.00111,0,99999,99999,99999,0,0,1,-30,30
3385,3392,0.0003,0.00103,0,99999,99999,99999,0,0,1,-30,30
3386,3391,0.00021,0.00107,0,99999,99999,99999,0,0,1,-30,30
3387,2270,0.02293,0.10374,0.0155,200.1,200.1,200.1,0,0,1,-30,30
3388,3949,0.0593,0.16962,0.00304,58.6,58.6,58.6,0,0,1,-30,30
3391,3930,0.0128,0.05684,0.18171,317.4,317.4,317.4,0,0,1,-30,30
3391,3930,0.0128,0.05684,0.18171,317.4,317.4,317.4,0,0,1,-30,30
3392,3250,0.00733,0.06468,0.1048,427.4,427.4,427.4,0,0,1,-30,30
3393,3399,0.00025,0.00114,0,99999,99999,99999,0,0,1,-30,30
3393,3400,0.00024,0.00113,0,99999,99999,99999,0,0,1,-30,30
3394,129,0.01974,0.08017,0.00911,147.4,147.4,147.4,0,0,1,-30,30
3399,19,0.00355,0.03709,0.29891,506.7,506.7,506.7,0,0,1,-30,30
3401,3405,0.00029,0.00109,0,99999,99999,99999,0,0,1,-30,30
3401,3406,0.00025,0.001,0,99999,99999,99999,0,0,1,-30,30
3405,2824,0.00092,0.01524,1.32485,2833.8,2833.8,2833.8,0,0,1,-30,30
3405,3652,0.00098,0.01487,1.45966,2786.7,2786.7,2786.7,0,0,1,-30,30
3407,3412,0.00026,0.00118,0,99999,99999,99999,0,0,1,-30,30
3407,3413,0.00022,0.00118,0,99999,99999,99999,0,0,1,-30,30
3408,526,0.01038,0.04157,0.00524,180.5,180.5,180.5,0,0,1,-30,30
3412,587,0.00262,0.019,0.04853,579.5,579.5,579.5,0,0,1,-30,30
3414,3417,0.0003,0.00118,0,99999,99999,99999,0,0,1,-30,30
3414,3418,0.00028,0.00104,0,99999,99999,99999,0,0,1,-30,30
3415,2978,0.01063,0.0504,0.00707,148.8,148.8,148.8,0,0,1,-30,30
3417,3072,0.00327,0.03024,0.05116,390.4,390.4,390.4,0,0,1,-30,30
3419,3426,0.00027,0.00108,0,99999,99999,99999,0,0,1,-30,30
3419,3427,0.00024,0.00117,0,99999,99999,99999,0,0,1,-30,30
3420,2014,0.00528,0.02545,0.00453,182.7,182.7,182.7,0,0,1,-30,30
3420,2038,0.00067,0.00308,0.00114,300,300,300,0,0,1,-30,30
3420,2038,0.00067,0.00308,0.00114,295,295,295,0,0,1,-30,30
3420,3518,0.00548,0.02291,0.01234,211.9,211.9,211.9,0,0,1,-30,30
3420,3518,0.00548,0.02291,0.01234,211.9,211.9,211.9,0,0,1,-30,30
3426,2569,0.0007,0.00676,0.03328,646.9,646.9,646.9,0,0,1,-30,30
3426,2766,0.00042,0.00317,0.01844,613.1,613.1,613.1,0,0,1,-30,30
3426,3523,0.0015,0.01345,0.07485,520,520,520,0,0,1,-30,30
3426,3825,0.00081,0.00749,0.02722,549.7,549.7,549.7,0,0,1,-30,30
3428,2783,0.00031,0.00543,0.55678,2443.5,2443.5,2443.5,0,0,1,-30,30
3428,3134,0.00069,0.01094,0.97177,2379.3,2379.3,2379.3,0,0,1,-30,30
3429,3433,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
3429,3434,0.00024,0.00103,0,99999,99999,99999,0,0,1,-30,30
3433,831,0.00143,0.01311,0.04581,696.4,696.4,696.4,0,0,1,-30,30
3433,831,0.00143,0.01311,0.04581,696.4,696.4,696.4,0,0,1,-30,30
3433,3206,0.0013,0.01221,0.03625,586.8,586.8,586.8,0,0,1,-30,30
3433,3325,0.00072,0.00717,0.01398,481.1,481.1,481.1,0,0,1,-30,30
3435,3440,0.00027,0.0012,0,99999,99999,99999,0,0,1,-30,30
3435,3441,0.0003,0.00109,0,99999,99999,99999,0,0,1,-30,30
3436,961,0.00661,0.03436,0.00499,202.3,202.3,202.3,0,0,1,-30,30
3436,3828,0.00733,0.03192,0.00658,179,179,179,0,0,1,-30,30
3440,2374,0.00046,0.00365,0.00858,542.3,542.3,542.3,0,0,1,-30,30
3442,3445,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
3442,3446,0.0002,0.00114,0,99999,99999,99999,0,0,1,-30,30
3445,2684,0.00283,0.02466,0.07894,513.2,513.2,513.2,0,0,1,-30,30
3447,1161,0.00047,0.00749,0.69837,2699.3,2699.3,2699.3,0,0,1,-30,30
3447,2503,0.00052,0.01219,1.02525,2962.2,2962.2,2962.2,0,0,1,-30,30
3447,3533,0.00059,0.01021,0.91856,2559.3,2559.3,2559.3,0,0,1,-30,30
3448,3456,0.00027,0.00111,0,99999,99999,99999,0,0,1,-30,30
3448,3457,0.0003,0.00116,0,99999,99999,99999,0,0,1,-30,30
3448,3458,0.00023,0.00113,0,99999,99999,99999,0,0,1,-30,30
3449,1218,0.00482,0.02314,0.00462,200.2,200.2,200.2,0,0,1,-30,30
3449,1218,0.00482,0.02314,0.00462,200.2,200.2,200.2,0,0,1,-30,30
3456,1109,0.00195,0.01849,0.04005,719.5,719.5,719.5,0,0,1,-30,30
3456,1270,0.00176,0.0162,0.04842,746.1,746.1,746.1,0,0,1,-30,30
3456,1270,0.00176,0.0162,0.04842,746.1,746.1,746.1,0,0,1,-30,30
3456,1270,0.00176,0.0162,0.04842,746.1,746.1,746.1,0,0,1,-30,30
3459,3464,0.00023,0.00112,0,99999,99999,99999,0,0,1,-30,30
3459,3465,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
3460,255,0.0036,0.03208,0.04903,515.5,515.5,515.5,0,0,1,-30,30
3460,3047,0.00093,0.00843,0.03167,547.3,547.3,547.3,0,0,1,-30,30
3464,2605,0.00037,0.00656,0.73461,2380.8,2380.8,2380.8,0,0,1,-30,30
3466,3467,0.00024,0.00119,0,99999,99999,99999,0,0,1,-30,30
3466,3468,0.0002,0.00104,0,99999,99999,99999,0,0,1,-30,30
3467,3839,0.01427,0.05699,0.01864,133.2,133.2,133.2,0,0,1,-30,30
3469,3474,0.0002,0.0012,0,99999,99999,99999,0,0,1,-30,30
3469,3475,0.0003,0.00102,0,99999,99999,99999,0,0,1,-30,30
3476,3479,0.0002,0.00103,0,99999,99999,99999,0,0,1,-30,30
3476,3480,0.00024,0.00115,0,99999,99999,99999,0,0,1,-30,30
3479,2439,0.00443,0.01522,0.00186,110.5,110.5,110.5,0,0,1,-30,30
3481,3484,0.00021,0.00105,0,99999,99999,99999,0,0,1,-30,30
3481,3485,0.00027,0.00101,0,99999,99999,99999,0,0,1,-30,30
3484,363,0.00605,0.05045,0.11016,547.1,547.1,547.1,0,0,1,-30,30
3484,2896,0.00146,0.0132,0.07022,449.7,449.7,449.7,0,0,1,-30,30
3486,3491,0.00023,0.00104,0,99999,99999,99999,0,0,1,-30,30
3486,3492,0.00021,0.00118,0,99999,99999,99999,0,0,1,-30,30
3487,132,0.00223,0.01916,0.05591,532.9,532.9,532.9,0,0,1,-30,30
3491,2801,0.00159,0.02342,2.80237,2820.6,2820.6,2820.6,0,0,1,-30,30
3493,3494,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
3493,3495,0.00028,0.00101,0,99999,99999,99999,0,0,1,-30,30
3494,3581,0.01357,0.053,0.03301,192.3,192.3,192.3,0,0,1,-30,30
3494,3755,0.00493,0.02699,0.01212,189.7,189.7,189.7,0,0,1,-30,30
3496,3497,0.00028,0.00118,0,99999,99999,99999,0,0,1,-30,30
3496,3498,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
3499,3508,0.00021,0.0011,0,99999,99999,99999,0,0,1,-30,30
3499,3509,0.0003,0.00103,0,99999,99999,99999,0,0,1,-30,30
3499,3510,0.00027,0.00111,0,99999,99999,99999,0,0,1,-30,30
3500,1771,0.00335,0.01514,0.00263,177,177,177,0,0,1,-30,30
3508,1649,0.00081,0.00726,0.02136,495,495,495,0,0,1,-30,30
3508,1675,0.00116,0.01015,0.02344,607,607,607,0,0,1,-30,30
3511,3515,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
3511,3516,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
3515,1193,0.00122,0.01092,0.02391,432.5,432.5,432.5,0,0,1,-30,30
3515,1262,0.00139,0.01321,0.04989,641.3,641.3,641.3,0,0,1,-30,30
3515,1292,0.00093,0.01015,0.03534,590.4,590.4,590.4,0,0,1,-30,30
3517,3519,0.00024,0.00106,0,99999,99999,99999,0,0,1,-30,30
3517,3520,0.00028,0.00102,0,99999,99999,99999,0,0,1,-30,30
3518,2072,0.00059,0.00267,0.00151,144.1,144.1,144.1,0,0,1,-30,30
3518,3522,0.00223,0.01082,0.00922,167,167,167,0,0,1,-30,30
3519,2766,0.00052,0.00468,0.03522,622.6,622.6,622.6,0,0,1,-30,30
3519,3825,0.00101,0.00943,0.06877,557.8,557.8,557.8,0,0,1,-30,30
3521,3523,0.00027,0.00106,0,99999,99999,99999,0,0,1,-30,30
3521,3524,0.0002,0.00106,0,99999,99999,99999,0,0,1,-30,30
3523,3519,0.00073,0.00663,0.01902,553.2,553.2,553.2,0,0,1,-30,30
3523,3547,0.00134,0.01219,0.02522,929.75,929.75,929.75,0,0,1,-30,30
3525,3533,0.00021,0.00116,0,99999,99999,99999,0,0,1,-30,30
3525,3534,0.00021,0.00105,0,99999,99999,99999,0,0,1,-30,30
3533,2607,0.00104,0.01503,1.60471,2752.4,2752.4,2752.4,0,0,1,-30,30
3535,3538,0.00026,0.00103,0,99999,99999,99999,0,0,1,-30,30
3535,3539,0.00028,0.00103,0,99999,99999,99999,0,0,1,-30,30
3538,3380,0.00163,0.01693,0.04038,444.1,444.1,444.1,0,0,1,-30,30
3540,3541,0.00024,0.00112,0,99999,99999,99999,0,0,1,-30,30
3540,3542,0.00025,0.00118,0,99999,99999,99999,0,0,1,-30,30
3541,2081,0.01079,0.04794,0.01383,174.5,174.5,174.5,0,0,1,-30,30
3541,2087,0.01704,0.06902,0.01303,200.3,200.3,200.3,0,0,1,-30,30
3541,2087,0.01704,0.06902,0.01303,200.3,200.3,200.3,0,0,1,-30,30
3543,3547,0.00026,0.00102,0,99999,99999,99999,0,0,1,-30,30
3543,3548,0.00029,0.0012,0,99999,99999,99999,0,0,1,-30,30
3544,3541,0.0127,0.05894,0.00558,154,154,154,0,0,1,-30,30
3547,2882,0.00064,0.00639,0.01178,598.3,598.3,598.3,0,0,1,-30,30
3549,3554,0.00027,0.00109,0,99999,99999,99999,0,0,1,-30,30
3549,3555,0.00024,0.00101,0,99999,99999,99999,0,0,1,-30,30
3554,2502,0.00223,0.02005,0.04781,553.8,553.8,553.8,0,0,1,-30,30
3554,3052,0.00196,0.01425,0.02527,519.7,519.7,519.7,0,0,1,-30,30
3556,3567,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
3556,3568,0.00024,0.00107,0,99999,99999,99999,0,0,1,-30,30
3556,3569,0.00028,0.00109,0,99999,99999,99999,0,0,1,-30,30
3567,15,0.00834,0.05901,0.15784,529.9,529.9,529.9,0,0,1,-30,30
3567,65,0.00404,0.0335,0.08632,582.6,582.6,582.6,0,0,1,-30,30
3570,3571,0.0003,0.00102,0,99999,99999,99999,0,0,1,-30,30
3570,3572,0.00021,0.00117,0,99999,99999,99999,0,0,1,-30,30
3571,2692,0.00447,0.01684,0.00427,123.3,123.3,123.3,0,0,1,-30,30
3573,2503,0.00067,0.00984,0.94209,2592.7,2592.7,2592.7,0,0,1,-30,30
3574,3577,0.00026,0.00107,0,99999,99999,99999,0,0,1,-30,30
3574,3578,0.00026,0.00116,0,99999,99999,99999,0,0,1,-30,30
