bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
3575,1151,0.00377,0.01881,0.00223,187.2,187.2,187.2,0,0,1,-30,30
3575,1307,0.01082,0.05891,0.01499,179.7,179.7,179.7,0,0,1,-30,30
3577,2547,0.00405,0.04132,0.1385,579.2,579.2,579.2,0,0,1,-30,30
3579,3581,0.00023,0.00118,0,99999,99999,99999,0,0,1,-30,30
3579,3582,0.00025,0.00106,0,99999,99999,99999,0,0,1,-30,30
3581,230,0.01238,0.05059,0.01092,188.3,188.3,188.3,0,0,1,-30,30
3583,3592,0.0003,0.00113,0,99999,99999,99999,0,0,1,-30,30
3583,3593,0.00024,0.0012,0,99999,99999,99999,0,0,1,-30,30
3584,3594,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
3592,4746,0.00109,0.01747,2.99801,3084.4,3084.4,3084.4,0,0,1,-30,30
3595,3600,0.00028,0.00116,0,99999,99999,99999,0,0,1,-30,30
3595,3601,0.00023,0.001,0,99999,99999,99999,0,0,1,-30,30
3596,2460,0.00413,0.01332,0.00229,167.6,167.6,167.6,0,0,1,-30,30
3602,3603,0.00029,0.00112,0,99999,99999,99999,0,0,1,-30,30
3602,3604,0.00026,0.00101,0,99999,99999,99999,0,0,1,-30,30
3603,938,0.00436,0.02452,0.01271,183.1,183.1,183.1,0,0,1,-30,30
3605,3608,0.0003,0.00105,0,99999,99999,99999,0,0,1,-30,30
3605,3609,0.00023,0.00111,0,99999,99999,99999,0,0,1,-30,30
3606,2659,0.00542,0.02787,0.00912,154.2,154.2,154.2,0,0,1,-30,30
3606,2941,0.00469,0.02713,0.01276,180.4,180.4,180.4,0,0,1,-30,30
3608,2637,0.00198,0.0184,0.0458,605.8,605.8,605.8,0,0,1,-30,30
3608,2663,0.00156,0.01442,0.04186,521.1,521.1,521.1,0,0,1,-30,30
3610,3615,0.00029,0.00108,0,99999,99999,99999,0,0,1,-30,30
3610,3616,0.00024,0.0012,0,99999,99999,99999,0,0,1,-30,30
3615,37,0.00537,0.05188,0.15066,462,462,462,0,0,1,-30,30
3615,2802,0.00225,0.02087,0.03375,582.6,582.6,582.6,0,0,1,-30,30
3617,3621,0.00021,0.00104,0,99999,99999,99999,0,0,1,-30,30
3617,3622,0.00022,0.00113,0,99999,99999,99999,0,0,1,-30,30
3619,502,0.01376,0.05774,0.01932,160.2,160.2,160.2,0,0,1,-30,30
3621,2307,0.00103,0.01743,2.03286,2677.7,2677.7,2677.7,0,0,1,-30,30
3623,3628,0.00026,0.0011,0,99999,99999,99999,0,0,1,-30,30
3623,3629,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
3624,598,0.01142,0.05439,0.01582,154.6,154.6,154.6,0,0,1,-30,30
3628,615,0.00354,0.02793,0.05372,608.7,608.7,608.7,0,0,1,-30,30
3628,3263,0.00222,0.02079,0.17954,462.3,462.3,462.3,0,0,1,-30,30
3628,3752,0.00389,0.03407,0.23098,465.8,465.8,465.8,0,0,1,-30,30
3630,3631,0.00028,0.00119,0,99999,99999,99999,0,0,1,-30,30
3630,3632,0.00021,0.00105,0,99999,99999,99999,0,0,1,-30,30
3631,2256,0.0077,0.0331,0.00545,150.5,150.5,150.5,0,0,1,-30,30
3633,3636,0.00024,0.0012,0,99999,99999,99999,0,0,1,-30,30
3633,3637,0.00023,0.00109,0,99999,99999,99999,0,0,1,-30,30
3636,2339,0.00128,0.00428,0.00158,450,450,450,0,0,1,-30,30
3638,3641,0.00024,0.00103,0,99999,99999,99999,0,0,1,-30,30
3638,3642,0.00025,0.00111,0,99999,99999,99999,0,0,1,-30,30
3641,3681,0.00213,0.01866,0.05001,481.7,481.7,481.7,0,0,1,-30,30
3643,3652,0.00026,0.00111,0,99999,99999,99999,0,0,1,-30,30
3643,3653,0.00024,0.00116,0,99999,99999,99999,0,0,1,-30,30
3644,3654,0.00029,0.00101,0,99999,99999,99999,0,0,1,-30,30
3645,1487,0.03812,0.13909,0.01961,181,181,181,0,0,1,-30,30
3652,2984,0.00061,0.00942,0.88939,2831.7,2831.7,2831.7,0,0,1,-30,30
3652,3533,0.00096,0.01599,1.76328,2952.3,2952.3,2952.3,0,0,1,-30,30
3654,1462,0.00352,0.03213,0.13019,509.2,509.2,509.2,0,0,1,-30,30
3655,3658,0.00026,0.00114,0,99999,99999,99999,0,0,1,-30,30
3655,3659,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
3656,142,0.04,0.1947,0.05998,137,137,137,0,0,1,-30,30
3656,3319,0.01196,0.05356,0.00898,136.8,136.8,136.8,0,0,1,-30,30
3660,3667,0.00029,0.00106,0,99999,99999,99999,0,0,1,-30,30
3660,3668,0.00026,0.00111,0,99999,99999,99999,0,0,1,-30,30
3661,2863,0.00301,0.01536,0.0045,140.8,140.8,140.8,0,0,1,-30,30
3667,1852,0.00273,0.02019,0.04656,587.5,587.5,587.5,0,0,1,-30,30
3669,3675,0.00022,0.00106,0,99999,99999,99999,0,0,1,-30,30
3669,3676,0.00027,0.001,0,99999,99999,99999,0,0,1,-30,30
3675,2489,0.00044,0.00454,0.02576,537.9,537.9,537.9,0,0,1,-30,30
3675,3155,0.00068,0.0052,0.00832,538.6,538.6,538.6,0,0,1,-30,30
3677,3681,0.00027,0.00111,0,99999,99999,99999,0,0,1,-30,30
3677,3682,0.00026,0.00107,0,99999,99999,99999,0,0,1,-30,30
3681,2735,0.00204,0.0168,0.0371,549.2,549.2,549.2,0,0,1,-30,30
3683,3684,0.00023,0.0011,0,99999,99999,99999,0,0,1,-30,30
3683,3685,0.00027,0.00103,0,99999,99999,99999,0,0,1,-30,30
3684,1231,0.00172,0.00729,0.00425,184.3,184.3,184.3,0,0,1,-30,30
3684,1250,0.00433,0.01394,0.00166,140.7,140.7,140.7,0,0,1,-30,30
3686,3687,0.00029,0.00118,0,99999,99999,99999,0,0,1,-30,30
3686,3688,0.00021,0.00114,0,99999,99999,99999,0,0,1,-30,30
3687,2174,0.00526,0.04779,0.1506,650.4,650.4,650.4,0,0,1,-30,30
3687,2558,0.00299,0.03227,0.06021,582.6,582.6,582.6,0,0,1,-30,30
3689,3695,0.00026,0.00108,0,99999,99999,99999,0,0,1,-30,30
3689,3696,0.00024,0.00117,0,99999,99999,99999,0,0,1,-30,30
3695,3133,0.0025,0.01934,0.04066,649.4,649.4,649.4,0,0,1,-30,30
3697,3699,0.00024,0.00119,0,99999,99999,99999,0,0,1,-30,30
3697,3700,0.00029,0.00118,0,99999,99999,99999,0,0,1,-30,30
3698,681,0.00655,0.03346,0.00976,181.2,181.2,181.2,0,0,1,-30,30
3698,686,0.00748,0.03743,0.00699,184.1,184.1,184.1,0,0,1,-30,30
3698,718,0.00609,0.02582,0.00292,176.2,176.2,176.2,0,0,1,-30,30
3699,759,0.00214,0.02134,0.06706,495.8,495.8,495.8,0,0,1,-30,30
3701,3704,0.00024,0.00103,0,99999,99999,99999,0,0,1,-30,30
3701,3705,0.00022,0.00103,0,99999,99999,99999,0,0,1,-30,30
3706,3708,0.0002,0.00116,0,99999,99999,99999,0,0,1,-30,30
3706,3709,0.00022,0.00112,0,99999,99999,99999,0,0,1,-30,30
3707,3818,0.00684,0.02663,0.01091,155.2,155.2,155.2,0,0,1,-30,30
3710,3713,0.00023,0.00105,0,99999,99999,99999,0,0,1,-30,30
3710,3714,0.00029,0.0011,0,99999,99999,99999,0,0,1,-30,30
3711,122,0.01065,0.06268,0.02042,114.5,114.5,114.5,0,0,1,-30,30
3713,65,0.00281,0.0255,0.09026,561.1,561.1,561.1,0,0,1,-30,30
3713,2838,0.00384,0.03633,0.10601,462.9,462.9,462.9,0,0,1,-30,30
3715,3718,0.00026,0.00108,0,99999,99999,99999,0,0,1,-30,30
3715,3719,0.00025,0.00101,0,99999,99999,99999,0,0,1,-30,30
3716,303,0.00599,0.02893,0.02637,138.1,138.1,138.1,0,0,1,-30,30
3718,2990,0.00288,0.02859,0.0944,588.2,588.2,588.2,0,0,1,-30,30
3720,3721,0.00022,0.00118,0,99999,99999,99999,0,0,1,-30,30
3720,3722,0.00029,0.00111,0,99999,99999,99999,0,0,1,-30,30
3721,2572,0.00929,0.04467,0.00673,122,122,122,0,0,1,-30,30
3723,3724,0.00028,0.00115,0,99999,99999,99999,0,0,1,-30,30
3723,3725,0.00021,0.00106,0,99999,99999,99999,0,0,1,-30,30
3724,2260,0.00365,0.0157,0.00379,168.5,168.5,168.5,0,0,1,-30,30
3724,3920,0.01826,0.06329,0.06957,173.9,173.9,173.9,0,0,1,-30,30
3726,3734,0.0003,0.00118,0,99999,99999,99999,0,0,1,-30,30
3726,3735,0.00026,0.00106,0,99999,99999,99999,0,0,1,-30,30
3734,2540,0.0006,0.00483,0.0462,650.8,650.8,650.8,0,0,1,-30,30
3736,3739,0.00024,0.00111,0,99999,99999,99999,0,0,1,-30,30
3736,3740,0.00028,0.00108,0,99999,99999,99999,0,0,1,-30,30
3737,1487,0.02551,0.10873,0.0112,132,132,132,0,0,1,-30,30
3737,1546,0.01653,0.06833,0.01509,196.3,196.3,196.3,0,0,1,-30,30
3737,1578,0.01207,0.0516,0.01626,185.8,185.8,185.8,0,0,1,-30,30
3739,1547,0.00187,0.01735,0.05044,625.4,625.4,625.4,0,0,1,-30,30
3739,1659,0.00411,0.03531,0.18505,530.8,530.8,530.8,0,0,1,-30,30
3739,3654,0.00227,0.02049,0.09038,650.2,650.2,650.2,0,0,1,-30,30
3741,3747,0.00024,0.00104,0,99999,99999,99999,0,0,1,-30,30
3741,3748,0.00022,0.00118,0,99999,99999,99999,0,0,1,-30,30
3742,1995,0.00057,0.00303,0.00739,159.9,159.9,159.9,0,0,1,-30,30
3742,2049,0.00123,0.00527,0.00306,204.9,204.9,204.9,0,0,1,-30,30
3742,2049,0.00123,0.00527,0.00306,204.9,204.9,204.9,0,0,1,-30,30
3747,3734,0.00033,0.00331,0.00695,606.4,606.4,606.4,0,0,1,-30,30
3749,3752,0.0003,0.00111,0,99999,99999,99999,0,0,1,-30,30
3749,3753,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
3750,427,0.01757,0.07752,0.02255,147.5,147.5,147.5,0,0,1,-30,30
3752,2452,0.00192,0.01793,0.07995,855.38,855.38,855.38,0,0,1,-30,30
3752,2452,0.00192,0.01793,0.07995,855.38,855.38,855.38,0,0,1,-30,30
3752,2806,0.00163,0.01631,0.04872,750,750,750,0,0,1,-30,30
3754,3757,0.00023,0.00114,0,99999,99999,99999,0,0,1,-30,30
3754,3758,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
3755,2634,0.00876,0.03392,0.02153,180.9,180.9,180.9,0,0,1,-30,30
3757,2589,0.00174,0.01734,0.07479,631.2,631.2,631.2,0,0,1,-30,30
3757,2589,0.00174,0.01734,0.07479,631.2,631.2,631.2,0,0,1,-30,30
3757,3042,0.00108,0.00841,0.07983,485.4,485.4,485.4,0,0,1,-30,30
3759,3761,0.00023,0.00108,0,99999,99999,99999,0,0,1,-30,30
3759,3762,0.00022,0.00117,0,99999,99999,99999,0,0,1,-30,30
3760,1130,0.00623,0.02659,0.00482,160.9,160.9,160.9,0,0,1,-30,30
3760,1139,0.00391,0.01514,0.00702,177.4,177.4,177.4,0,0,1,-30,30
3763,3767,0.00026,0.00116,0,99999,99999,99999,0,0,1,-30,30
3763,3768,0.0002,0.00111,0,99999,99999,99999,0,0,1,-30,30
3767,2834,0.00027,0.00565,0.66448,2811.1,2811.1,2811.1,0,0,1,-30,30
3767,3652,0.00075,0.01506,1.65379,2680.6,2680.6,2680.6,0,0,1,-30,30
3769,3773,0.00029,0.00113,0,99999,99999,99999,0,0,1,-30,30
3769,3774,0.00021,0.0011,0,99999,99999,99999,0,0,1,-30,30
3770,443,0.00035,0.00168,0.00028,200,200,200,0,0,1,-30,30
3770,444,0.00236,0.01392,0.00393,196.8,196.8,196.8,0,0,1,-30,30
3773,3111,0.00283,0.02699,0.15201,598.1,598.1,598.1,0,0,1,-30,30
3773,3718,0.01036,0.10324,0.19291,423.4,423.4,423.4,0,0,1,-30,30
3775,3780,0.00021,0.00104,0,99999,99999,99999,0,0,1,-30,30
3776,3779,0.00029,0.00106,0,99999,99999,99999,0,0,1,-30,30
3777,2941,0.0124,0.05294,0.01185,175,175,175,0,0,1,-30,30
3777,2961,0.00844,0.04158,0.01569,186.8,186.8,186.8,0,0,1,-30,30
3779,2942,0.00159,0.01112,0.07899,609.8,609.8,609.8,0,0,1,-30,30
3779,2963,0.00233,0.02265,0.03107,422.1,422.1,422.1,0,0,1,-30,30
3779,3608,0.00156,0.01489,0.04343,430.2,430.2,430.2,0,0,1,-30,30
3780,2641,0.00102,0.01283,1.33052,3082.2,3082.2,3082.2,0,0,1,-30,30
3780,3464,0.00058,0.01071,1.12569,2883.7,2883.7,2883.7,0,0,1,-30,30
3781,3785,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
3781,3786,0.00021,0.00109,0,99999,99999,99999,0,0,1,-30,30
3782,1322,0.0032,0.01722,0.0045,191.9,191.9,191.9,0,0,1,-30,30
3785,1328,0.00399,0.03457,0.07552,524.7,524.7,524.7,0,0,1,-30,30
3785,1447,0.00282,0.02406,0.0555,431.4,431.4,431.4,0,0,1,-30,30
3787,3789,0.00025,0.00103,0,99999,99999,99999,0,0,1,-30,30
3787,3790,0.00029,0.00102,0,99999,99999,99999,0,0,1,-30,30
3788,1701,0.00878,0.03994,0.00554,146.4,146.4,146.4,0,0,1,-30,30
3788,1811,0.00352,0.02038,0.01513,167.3,167.3,167.3,0,0,1,-30,30
3791,3795,0.00022,0.001,0,99999,99999,99999,0,0,1,-30,30
3791,3796,0.00027,0.0011,0,99999,99999,99999,0,0,1,-30,30
3795,1359,0.00348,0.0301,0.03738,577.4,577.4,577.4,0,0,1,-30,30
3797,3801,0.00022,0.00106,0,99999,99999,99999,0,0,1,-30,30
3797,3802,0.00029,0.0011,0,99999,99999,99999,0,0,1,-30,30
3798,1368,0.00296,0.01378,0.00335,213.3,213.3,213.3,0,0,1,-30,30
3801,1413,0.00201,0.01748,0.03828,547,547,547,0,0,1,-30,30
3803,3810,0.00022,0.00114,0,99999,99999,99999,0,0,1,-30,30
3804,3809,0.00029,0.00113,0,99999,99999,99999,0,0,1,-30,30
3809,1531,0.00675,0.05903,0.16146,495.7,495.7,495.7,0,0,1,-30,30
3810,2471,0.00094,0.01601,1.52929,2830.3,2830.3,2830.3,0,0,1,-30,30
3810,2783,0.00047,0.00871,1.12752,2721.2,2721.2,2721.2,0,0,1,-30,30
3811,3815,0.00025,0.00115,0,99999,99999,99999,0,0,1,-30,30
3811,3816,0.00026,0.00119,0,99999,99999,99999,0,0,1,-30,30
3812,1549,0.00754,0.03119,0.00402,131.3,131.3,131.3,0,0,1,-30,30
3815,3654,0.00114,0.01034,0.04043,642.5,642.5,642.5,0,0,1,-30,30
3815,3739,0.0038,0.03465,0.10282,511.7,511.7,511.7,0,0,1,-30,30
3817,3820,0.00022,0.0011,0,99999,99999,99999,0,0,1,-30,30
3817,3821,0.00026,0.00102,0,99999,99999,99999,0,0,1,-30,30
3818,126,0.01115,0.04845,0.01381,177.6,177.6,177.6,0,0,1,-30,30
3818,141,0.00555,0.02352,0.02659,164.1,164.1,164.1,0,0,1,-30,30
3820,2551,0.00369,0.03052,0.08868,502.4,502.4,502.4,0,0,1,-30,30
3822,3825,0.00025,0.00119,0,99999,99999,99999,0,0,1,-30,30
3822,3826,0.00027,0.00102,0,99999,99999,99999,0,0,1,-30,30
3823,1927,0.00947,0.03493,0.0045,163.5,163.5,163.5,0,0,1,-30,30
3823,2568,0.0029,0.01292,0.00223,136.6,136.6,136.6,0,0,1,-30,30
3827,3828,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
3827,3829,0.00023,0.00112,0,99999,99999,99999,0,0,1,-30,30
3830,3831,0.00021,0.001,0,99999,99999,99999,0,0,1,-30,30
3830,3832,0.00025,0.00112,0,99999,99999,99999,0,0,1,-30,30
3831,2067,0.00261,0.01039,0.00089,179.4,179.4,179.4,0,0,1,-30,30
3833,3835,0.00023,0.00108,0,99999,99999,99999,0,0,1,-30,30
3833,3836,0.00024,0.00112,0,99999,99999,99999,0,0,1,-30,30
3835,1450,0.01243,0.05697,0.01152,148.1,148.1,148.1,0,0,1,-30,30
3837,3841,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
3838,3842,0.00029,0.00102,0,99999,99999,99999,0,0,1,-30,30
3841,27,0.00103,0.01899,1.54225,2313.2,2313.2,2313.2,0,0,1,-30,30
3842,3216,0.00322,0.02863,0.07654,383.6,383.6,383.6,0,0,1,-30,30
3843,3846,0.00022,0.00107,0,99999,99999,99999,0,0,1,-30,30
3843,3847,0.00025,0.00113,0,99999,99999,99999,0,0,1,-30,30
3844,1513,0.00895,0.04353,0.0071,166.3,166.3,166.3,0,0,1,-30,30
3846,1498,0.00128,0.01359,0.0627,511.7,511.7,511.7,0,0,1,-30,30
3848,3851,0.00026,0.00114,0,99999,99999,99999,0,0,1,-30,30
3848,3852,0.00029,0.0011,0,99999,99999,99999,0,0,1,-30,30
3853,2200,0.01304,0.05762,0.0591,319.1,319.1,319.1,0,0,1,-30,30
3853,2200,0.01304,0.05762,0.0591,319.1,319.1,319.1,0,0,1,-30,30
3853,3855,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
3853,3906,0.00944,0.05992,0.03141,230.2,230.2,230.2,0,0,1,-30,30
3856,4724,0.01731,0.05115,0.00304,74.8,74.8,74.8,0,0,1,-30,30
3856,5342,0.09042,0.25301,0.01104,63.6,63.6,63.6,0,0,1,-30,30
3857,3860,0.00024,0.00104,0,99999,99999,99999,0,0,1,-30,30
3857,3861,0.00023,0.00105,0,99999,99999,99999,0,0,1,-30,30
3858,3863,0.01219,0.04625,0.01108,156,156,156,0,0,1,-30,30
3859,3854,0.18171,0.29772,0.00658,65.3,65.3,65.3,0,0,1,-30,30
3859,3875,0.05981,0.10046,0.00996,66,66,66,0,0,1,-30,30
3860,3853,0.00582,0.03492,0.04881,314.7,314.7,314.7,0,0,1,-30,30
3860,3853,0.00582,0.03492,0.04881,314.7,314.7,314.7,0,0,1,-30,30
3860,3866,0.00613,0.03749,0.01688,295.4,295.4,295.4,0,0,1,-30,30
3862,3865,0.00023,0.00104,0,99999,99999,99999,0,0,1,-30,30
3862,3866,0.00022,0.0011,0,99999,99999,99999,0,0,1,-30,30
3864,3879,0.03569,0.07614,0.0049,67.3,67.3,67.3,0,0,1,-30,30
3866,3881,0.00404,0.0265,0.01956,287.1,287.1,287.1,0,0,1,-30,30
3867,3869,0.01779,0.04305,0.00349,63.5,63.5,63.5,0,0,1,-30,30
3868,3870,0.0003,0.00113,0,99999,99999,99999,0,0,1,-30,30
3868,3871,0.00025,0.00115,0,99999,99999,99999,0,0,1,-30,30
3869,3902,0.01857,0.05118,0.01517,63.9,63.9,63.9,0,0,1,-30,30
3871,4920,0.00289,0.01894,0.00833,247.7,247.7,247.7,0,0,1,-30,30
3871,4959,0.00167,0.00886,0.0198,252.1,252.1,252.1,0,0,1,-30,30
3872,4918,0.00841,0.02428,0.00094,70.9,70.9,70.9,0,0,1,-30,30
3872,4955,0.04243,0.11251,0.00225,54.6,54.6,54.6,0,0,1,-30,30
3873,3864,0.05145,0.16491,0.0044,59.2,59.2,59.2,0,0,1,-30,30
3873,3875,0.0595,0.14645,0.00326,80.9,80.9,80.9,0,0,1,-30,30
3873,3884,0.02935,0.07106,0.00187,65.9,65.9,65.9,0,0,1,-30,30
3874,3876,0.00024,0.00102,0,99999,99999,99999,0,0,1,-30,30
3874,3877,0.00028,0.00114,0,99999,99999,99999,0,0,1,-30,30
3877,3860,0.00518,0.03307,0.02812,268,268,268,0,0,1,-30,30
3877,3891,0.00266,0.01912,0.02009,255.1,255.1,255.1,0,0,1,-30,30
3878,3880,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
3878,3881,0.00027,0.00107,0,99999,99999,99999,0,0,1,-30,30
3879,3872,0.03042,0.07742,0.00346,62.6,62.6,62.6,0,0,1,-30,30
3879,3873,0.02929,0.04876,0.00168,53.3,53.3,53.3,0,0,1,-30,30
3879,3882,0.08135,0.13597,0.00279,56.4,56.4,56.4,0,0,1,-30,30
3879,3884,0.0391,0.09894,0.00329,64.1,64.1,64.1,0,0,1,-30,30
3881,4920,0.00432,0.02244,0.01836,240.4,240.4,240.4,0,0,1,-30,30
3882,4918,0.02195,0.04675,0.00318,61.4,61.4,61.4,0,0,1,-30,30
3883,3886,0.01064,0.0239,0.0032,71.4,71.4,71.4,0,0,1,-30,30
3883,3910,0.03425,0.0915,0.00257,42.6,42.6,42.6,0,0,1,-30,30
3884,3890,0.0051,0.01179,0.00985,54.6,54.6,54.6,0,0,1,-30,30
3885,3887,0.00022,0.0011,0,99999,99999,99999,0,0,1,-30,30
3885,3888,0.00024,0.00107,0,99999,99999,99999,0,0,1,-30,30
3886,3938,0.0084,0.02391,0.02746,51.2,51.2,51.2,0,0,1,-30,30
3887,3903,0.00317,0.01651,0.03213,265,265,265,0,0,1,-30,30
3887,3942,0.00482,0.0304,0.03339,256,256,256,0,0,1,-30,30
3889,3891,0.00023,0.00111,0,99999,99999,99999,0,0,1,-30,30
3890,3883,0.01778,0.06201,0.00169,58.6,58.6,58.6,0,0,1,-30,30
3890,3910,0.03493,0.09695,0.00751,54.7,54.7,54.7,0,0,1,-30,30
3891,3887,0.00298,0.0179,0.01965,274.9,274.9,274.9,0,0,1,-30,30
3892,3895,0.00021,0.00117,0,99999,99999,99999,0,0,1,-30,30
3893,3896,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
3894,3886,0.02065,0.0535,0.00609,50.2,50.2,50.2,0,0,1,-30,30
3896,3887,0.00203,0.01098,0.03072,307.6,307.6,307.6,0,0,1,-30,30
3896,3903,0.00282,0.01775,0.01198,292.3,292.3,292.3,0,0,1,-30,30
3897,3894,0.01423,0.03565,0.0056,42.4,42.4,42.4,0,0,1,-30,30
3898,3900,0.00025,0.0011,0,99999,99999,99999,0,0,1,-30,30
3898,3901,0.00028,0.00118,0,99999,99999,99999,0,0,1,-30,30
3899,3902,0.03326,0.09122,0.00358,60.7,60.7,60.7,0,0,1,-30,30
3899,3904,0.01775,0.03809,0.01246,60.9,60.9,60.9,0,0,1,-30,30
3899,4918,0.01828,0.03887,0.00248,49.2,49.2,49.2,0,0,1,-30,30
3901,3896,0.00304,0.01675,0.02462,274.6,274.6,274.6,0,0,1,-30,30
3902,3897,0.02334,0.05845,0.00197,42,42,42,0,0,1,-30,30
3903,3905,0.00026,0.00113,0,99999,99999,99999,0,0,1,-30,30
3903,3913,0.00331,0.01939,0.04296,299.7,299.7,299.7,0,0,1,-30,30
3903,4959,0.00413,0.02145,0.03259,254.1,254.1,254.1,0,0,1,-30,30
3904,3897,0.01321,0.03,0.00376,69,69,69,0,0,1,-30,30
3906,3908,0.00029,0.00105,0,99999,99999,99999,0,0,1,-30,30
3906,3916,0.00885,0.05681,0.06563,269.1,269.1,269.1,0,0,1,-30,30
3907,3854,0.06966,0.16688,0.009,47.7,47.7,47.7,0,0,1,-30,30
3909,5082,0.05512,0.12984,0.00482,59.2,59.2,59.2,0,0,1,-30,30
3910,3886,0.01877,0.0457,0.00357,62.3,62.3,62.3,0,0,1,-30,30
3911,3913,0.00024,0.00113,0,99999,99999,99999,0,0,1,-30,30
3911,3914,0.00027,0.00118,0,99999,99999,99999,0,0,1,-30,30
3912,3902,0.04833,0.12991,0.00326,56.9,56.9,56.9,0,0,1,-30,30
3915,3912,0.02839,0.08103,0.0064,65.7,65.7,65.7,0,0,1,-30,30
3915,3943,0.06609,0.12386,0.00866,52.3,52.3,52.3,0,0,1,-30,30
3916,3918,0.00022,0.00101,0,99999,99999,99999,0,0,1,-30,30
3917,3909,0.10796,0.22394,0.0066,68.3,68.3,68.3,0,0,1,-30,30
3917,3932,0.07321,0.16493,0.00642,66,66,66,0,0,1,-30,30
3919,3922,0.00021,0.00114,0,99999,99999,99999,0,0,1,-30,30
3919,3923,0.00022,0.00106,0,99999,99999,99999,0,0,1,-30,30
3921,3945,0.03349,0.1073,0.00345,71.7,71.7,71.7,0,0,1,-30,30
3923,2445,0.00774,0.04632,0.03133,322.4,322.4,322.4,0,0,1,-30,30
3923,2445,0.00774,0.04632,0.03133,322.4,322.4,322.4,0,0,1,-30,30
3923,3930,0.00613,0.03531,0.14689,305.1,305.1,305.1,0,0,1,-30,30
3923,3930,0.00613,0.03531,0.14689,305.1,305.1,305.1,0,0,1,-30,30
3924,3926,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
3924,3927,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
3925,3910,0.0346,0.07207,0.00422,88.4,88.4,88.4,0,0,1,-30,30
3925,4979,0.02789,0.07873,0.00961,82.1,82.1,82.1,0,0,1,-30,30
3927,3891,0.0029,0.01721,0.03789,293.4,293.4,293.4,0,0,1,-30,30
3927,4981,0.00359,0.02426,0.03179,296.5,296.5,296.5,0,0,1,-30,30
3928,3930,0.00026,0.00106,0,99999,99999,99999,0,0,1,-30,30
3929,3952,0.10552,0.29097,0.00731,50.3,50.3,50.3,0,0,1,-30,30
3930,3585,0.0108,0.06615,0.05048,311.7,311.7,311.7,0,0,1,-30,30
3930,3585,0.0108,0.06615,0.05048,311.7,311.7,311.7,0,0,1,-30,30
3930,3977,0.01328,0.06522,0.06396,267.3,267.3,267.3,0,0,1,-30,30
3931,3916,0.0048,0.03018,0.03311,276.2,276.2,276.2,0,0,1,-30,30
3931,3933,0.00022,0.00118,0,99999,99999,99999,0,0,1,-30,30
3934,3936,0.00026,0.00116,0,99999,99999,99999,0,0,1,-30,30
3934,3937,0.0002,0.00103,0,99999,99999,99999,0,0,1,-30,30
3935,5342,0.06698,0.18885,0.00323,61.4,61.4,61.4,0,0,1,-30,30
3936,3913,0.00739,0.04079,0.07699,289.6,289.6,289.6,0,0,1,-30,30
3938,3904,0.03572,0.08346,0.00389,56.9,56.9,56.9,0,0,1,-30,30
3938,3940,0.03475,0.08216,0.00271,57.7,57.7,57.7,0,0,1,-30,30
3939,3941,0.00027,0.00101,0,99999,99999,99999,0,0,1,-30,30
3939,3942,0.00029,0.00119,0,99999,99999,99999,0,0,1,-30,30
3942,3903,0.00491,0.02778,0.02656,235,235,235,0,0,1,-30,30
3942,3971,0.00612,0.03476,0.04153,236.1,236.1,236.1,0,0,1,-30,30
3942,4834,0.00727,0.04557,0.01777,251.9,251.9,251.9,0,0,1,-30,30
3943,3965,0.05109,0.14275,0.00638,55.1,55.1,55.1,0,0,1,-30,30
3945,3944,0.03883,0.07089,0.00762,66.5,66.5,66.5,0,0,1,-30,30
3946,3388,0.04938,0.14407,0.01193,59.6,59.6,59.6,0,0,1,-30,30
3947,3950,0.00029,0.00112,0,99999,99999,99999,0,0,1,-30,30
3947,3951,0.00022,0.00109,0,99999,99999,99999,0,0,1,-30,30
3949,3946,0.03359,0.08027,0.00941,46.8,46.8,46.8,0,0,1,-30,30
3949,3981,0.06439,0.18683,0.01365,51.2,51.2,51.2,0,0,1,-30,30
3951,3931,0.01117,0.06625,0.05291,297,297,297,0,0,1,-30,30
3951,4004,0.00561,0.0392,0.05586,251.8,251.8,251.8,0,0,1,-30,30
3951,4005,0.01134,0.07094,0.02431,259.4,259.4,259.4,0,0,1,-30,30
3952,3954,0.03555,0.08932,0.00324,58.9,58.9,58.9,0,0,1,-30,30
3953,3955,0.00022,0.00108,0,99999,99999,99999,0,0,1,-30,30
3953,3956,0.00027,0.00115,0,99999,99999,99999,0,0,1,-30,30
3955,4849,0.00224,0.01449,0.01159,227.9,227.9,227.9,0,0,1,-30,30
3955,4976,0.0023,0.0126,0.09522,223.3,223.3,223.3,0,0,1,-30,30
3957,3958,0.00025,0.00119,0,99999,99999,99999,0,0,1,-30,30
3957,3960,0.06059,0.14008,0.00497,53.5,53.5,53.5,0,0,1,-30,30
3957,4017,0.07949,0.20557,0.00912,45.5,45.5,45.5,0,0,1,-30,30
3959,3961,0.0002,0.00105,0,99999,99999,99999,0,0,1,-30,30
3959,4023,0.00498,0.03333,0.07607,241,241,241,0,0,1,-30,30
3959,4981,0.00697,0.03723,0.02641,203.4,203.4,203.4,0,0,1,-30,30
3959,5084,0.00861,0.04784,0.0405,267.3,267.3,267.3,0,0,1,-30,30
3960,4013,0.02953,0.07621,0.01342,70.6,70.6,70.6,0,0,1,-30,30
3962,3963,0.00022,0.00102,0,99999,99999,99999,0,0,1,-30,30
3963,4817,0.037,0.10519,0.0039,62.1,62.1,62.1,0,0,1,-30,30
3964,3966,0.00027,0.00104,0,99999,99999,99999,0,0,1,-30,30
3967,3963,0.03238,0.07013,0.00259,42.4,42.4,42.4,0,0,1,-30,30
3967,3965,0.01239,0.03103,0.00695,44.9,44.9,44.9,0,0,1,-30,30
3967,3968,0.00029,0.00105,0,99999,99999,99999,0,0,1,-30,30
3969,3971,0.00022,0.0011,0,99999,99999,99999,0,0,1,-30,30
3971,4041,0.01132,0.06725,0.03759,264,264,264,0,0,1,-30,30
3972,3995,0.0274,0.06054,0.00172,67.7,67.7,67.7,0,0,1,-30,30
3973,3972,0.0132,0.04504,0.00511,54.8,54.8,54.8,0,0,1,-30,30
3973,4952,0.0161,0.0383,0.01401,68.8,68.8,68.8,0,0,1,-30,30
3974,3983,0.01332,0.03493,0.00406,49.7,49.7,49.7,0,0,1,-30,30
3974,4742,0.02733,0.06712,0.00256,62.1,62.1,62.1,0,0,1,-30,30
3975,3977,0.00027,0.00116,0,99999,99999,99999,0,0,1,-30,30
3975,3978,0.0003,0.00114,0,99999,99999,99999,0,0,1,-30,30
3976,3979,0.04253,0.10438,0.00376,81.4,81.4,81.4,0,0,1,-30,30
3977,4005,0.0177,0.10248,0.04417,299.3,299.3,299.3,0,0,1,-30,30
3980,3982,0.00021,0.00106,0,99999,99999,99999,0,0,1,-30,30
3981,3979,0.0903,0.21696,0.00433,72.4,72.4,72.4,0,0,1,-30,30
3982,4005,0.0056,0.03109,0.01713,220.2,220.2,220.2,0,0,1,-30,30
3983,4952,0.01585,0.04254,0.00153,61.1,61.1,61.1,0,0,1,-30,30
3983,4972,0.02139,0.05927,0.00307,71.6,71.6,71.6,0,0,1,-30,30
3984,3986,0.00026,0.00111,0,99999,99999,99999,0,0,1,-30,30
3984,3987,0.00023,0.0011,0,99999,99999,99999,0,0,1,-30,30
3985,3983,0.04079,0.0713,0.00424,53.8,53.8,53.8,0,0,1,-30,30
3987,4010,0.00653,0.03619,0.01448,241.7,241.7,241.7,0,0,1,-30,30
3988,3976,0.11573,0.24305,0.00924,63.6,63.6,63.6,0,0,1,-30,30
3988,3990,0.06439,0.15317,0.00234,64.2,64.2,64.2,0,0,1,-30,30
3988,4859,0.06314,0.15764,0.00416,65.4,65.4,65.4,0,0,1,-30,30
3989,3991,0.0002,0.00117,0,99999,99999,99999,0,0,1,-30,30
3989,3992,0.00026,0.00101,0,99999,99999,99999,0,0,1,-30,30
3990,4859,0.02787,0.07152,0.00447,50.9,50.9,50.9,0,0,1,-30,30
3990,5048,0.02157,0.07039,0.00297,52.3,52.3,52.3,0,0,1,-30,30
3993,3995,0.02605,0.07112,0.00184,48.2,48.2,48.2,0,0,1,-30,30
3993,4972,0.07169,0.18105,0.00781,59.4,59.4,59.4,0,0,1,-30,30
3994,3996,0.0002,0.00114,0,99999,99999,99999,0,0,1,-30,30
3994,3997,0.00028,0.001,0,99999,99999,99999,0,0,1,-30,30
3998,3999,0.0002,0.00108,0,99999,99999,99999,0,0,1,-30,30
3998,4000,0.00027,0.0011,0,99999,99999,99999,0,0,1,-30,30
4000,4002,0.01431,0.04749,0.00688,46.1,46.1,46.1,0,0,1,-30,30
4000,4006,0.03407,0.07776,0.0028,58.8,58.8,58.8,0,0,1,-30,30
4001,4003,0.00023,0.00119,0,99999,99999,99999,0,0,1,-30,30
4001,4004,0.00025,0.00101,0,99999,99999,99999,0,0,1,-30,30
4002,4006,0.03581,0.11295,0.00666,54.3,54.3,54.3,0,0,1,-30,30
4005,4004,0.0059,0.03713,0.01919,265.5,265.5,265.5,0,0,1,-30,30
4005,4007,0.00028,0.00105,0,99999,99999,99999,0,0,1,-30,30
4006,3981,0.05718,0.14437,0.00326,56.4,56.4,56.4,0,0,1,-30,30
4008,4010,0.00024,0.00112,0,99999,99999,99999,0,0,1,-30,30
4008,4011,0.00026,0.00116,0,99999,99999,99999,0,0,1,-30,30
4009,3985,0.01795,0.04936,0.01069,62.6,62.6,62.6,0,0,1,-30,30
4009,4024,0.04266,0.10641,0.00782,72.8,72.8,72.8,0,0,1,-30,30
4010,3992,0.0057,0.03823,0.01854,267.8,267.8,267.8,0,0,1,-30,30
4010,4043,0.00947,0.06116,0.03685,263,263,263,0,0,1,-30,30
4012,3985,0.05049,0.12063,0.00663,55.1,55.1,55.1,0,0,1,-30,30
4012,3990,0.04346,0.09606,0.00211,57.9,57.9,57.9,0,0,1,-30,30
4012,4009,0.03226,0.09398,0.00274,44.1,44.1,44.1,0,0,1,-30,30
4013,3970,0.0633,0.16436,0.00867,65.4,65.4,65.4,0,0,1,-30,30
4014,4016,0.00023,0.00114,0,99999,99999,99999,0,0,1,-30,30
4014,4023,0.00248,0.0173,0.07752,241.3,241.3,241.3,0,0,1,-30,30
4015,4018,0.02905,0.07358,0.0035,56.7,56.7,56.7,0,0,1,-30,30
4017,4015,0.01643,0.04728,0.00275,55.3,55.3,55.3,0,0,1,-30,30
4018,4017,0.04622,0.11431,0.00492,56.9,56.9,56.9,0,0,1,-30,30
4018,4019,0.00027,0.00115,0,99999,99999,99999,0,0,1,-30,30
4018,4021,0.0619,0.13929,0.00465,46,46,46,0,0,1,-30,30
4018,4042,0.10102,0.29082,0.00876,76.3,76.3,76.3,0,0,1,-30,30
4020,4022,0.00027,0.00103,0,99999,99999,99999,0,0,1,-30,30
4020,4023,0.00023,0.00111,0,99999,99999,99999,0,0,1,-30,30
4023,3971,0.0126,0.08139,0.09435,270.5,270.5,270.5,0,0,1,-30,30
4023,4049,0.01234,0.07889,0.06851,210.6,210.6,210.6,0,0,1,-30,30
4024,4044,0.04857,0.11808,0.00534,53.9,53.9,53.9,0,0,1,-30,30
4024,4058,0.04765,0.12429,0.0087,63.1,63.1,63.1,0,0,1,-30,30
4025,4027,0.00027,0.00111,0,99999,99999,99999,0,0,1,-30,30
4025,4028,0.00026,0.00116,0,99999,99999,99999,0,0,1,-30,30
4028,3964,0.00638,0.0398,0.04794,225.3,225.3,225.3,0,0,1,-30,30
4029,4026,0.03698,0.10021,0.00343,73.6,73.6,73.6,0,0,1,-30,30
4029,5546,0.05864,0.16369,0.0071,65.1,65.1,65.1,0,0,1,-30,30
4030,4032,0.00021,0.00102,0,99999,99999,99999,0,0,1,-30,30
4030,4033,0.00022,0.00101,0,99999,99999,99999,0,0,1,-30,30
4031,4035,0.05231,0.14936,0.04214,72.2,72.2,72.2,0,0,1,-30,30
4031,4070,0.08088,0.1683,0.01023,65.5,65.5,65.5,0,0,1,-30,30
4033,3982,0.0045,0.02914,0.11456,225.8,225.8,225.8,0,0,1,-30,30
4034,4036,0.00028,0.00109,0,99999,99999,99999,0,0,1,-30,30
4034,4037,0.00026,0.00103,0,99999,99999,99999,0,0,1,-30,30
4037,4057,0.00754,0.04902,0.02312,256.2,256.2,256.2,0,0,1,-30,30
4038,4040,0.00028,0.00108,0,99999,99999,99999,0,0,1,-30,30
4038,4041,0.00028,0.00116,0,99999,99999,99999,0,0,1,-30,30
4041,4028,0.00521,0.03368,0.05119,250.7,250.7,250.7,0,0,1,-30,30
4042,4061,0.07053,0.18774,0.00823,74.2,74.2,74.2,0,0,1,-30,30
4042,4066,0.06075,0.16447,0.00856,83.6,83.6,83.6,0,0,1,-30,30
4042,4066,0.06075,0.16447,0.00856,83.6,83.6,83.6,0,0,1,-30,30
4043,4045,0.0002,0.0012,0,99999,99999,99999,0,0,1,-30,30
4043,5037,0.00581,0.03244,0.0907,240.1,240.1,240.1,0,0,1,-30,30
4044,4084,0.06364,0.14985,0.00887,70.4,70.4,70.4,0,0,1,-30,30
4046,4048,0.00021,0.00104,0,99999,99999,99999,0,0,1,-30,30
4046,4049,0.00025,0.00103,0,99999,99999,99999,0,0,1,-30,30
4049,4077,0.0069,0.03894,0.03646,302.4,302.4,302.4,0,0,1,-30,30
4049,4151,0.01839,0.07862,0.05832,294.2,294.2,294.2,0,0,1,-30,30
4050,4052,0.00021,0.00109,0,99999,99999,99999,0,0,1,-30,30
4050,4053,0.0003,0.00109,0,99999,99999,99999,0,0,1,-30,30
4051,4073,0.09151,0.28074,0.0059,55.4,55.4,55.4,0,0,1,-30,30
4053,4028,0.00816,0.04606,0.04385,217.7,217.7,217.7,0,0,1,-30,30
4053,4085,0.00672,0.03245,0.07539,388.4,388.4,388.4,0,0,1,-30,30
4054,4056,0.0002,0.00109,0,99999,99999,99999,0,0,1,-30,30
4054,4057,0.00026,0.00101,0,99999,99999,99999,0,0,1,-30,30
4055,4058,0.01893,0.05845,0.00466,49.9,49.9,49.9,0,0,1,-30,30
4055,4059,0.02809,0.07622,0.00633,55,55,55,0,0,1,-30,30
4057,5037,0.00491,0.03324,0.02388,268.4,268.4,268.4,0,0,1,-30,30
4059,4096,0.04791,0.1207,0.01112,44.7,44.7,44.7,0,0,1,-30,30
4059,5032,0.01234,0.03181,0.005,61.9,61.9,61.9,0,0,1,-30,30
4060,4062,0.00025,0.00113,0,99999,99999,99999,0,0,1,-30,30
4060,4063,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
4061,4064,0.04686,0.10729,0.00247,73.5,73.5,73.5,0,0,1,-30,30
4063,4023,0.00714,0.04475,0.08426,276.8,276.8,276.8,0,0,1,-30,30
4063,4049,0.006,0.03665,0.09001,307.5,307.5,307.5,0,0,1,-30,30
4063,4049,0.006,0.03665,0.09001,307.5,307.5,307.5,0,0,1,-30,30
4063,4077,0.00881,0.05266,0.13447,326.2,326.2,326.2,0,0,1,-30,30
4063,4077,0.00881,0.05266,0.13447,326.2,326.2,326.2,0,0,1,-30,30
4063,4162,0.00616,0.04054,0.15036,352.2,352.2,352.2,0,0,1,-30,30
4063,4162,0.00616,0.04054,0.15036,352.2,352.2,352.2,0,0,1,-30,30
4064,4047,0.0778,0.20898,0.00809,69.5,69.5,69.5,0,0,1,-30,30
4065,4067,0.00028,0.0011,0,99999,99999,99999,0,0,1,-30,30
4065,4068,0.00022,0.00109,0,99999,99999,99999,0,0,1,-30,30
4066,4771,0.06476,0.1651,0.00392,66.6,66.6,66.6,0,0,1,-30,30
4066,4842,0.0501,0.14258,0.00651,70.1,70.1,70.1,0,0,1,-30,30
4066,5027,0.04333,0.11867,0.00513,72,72,72,0,0,1,-30,30
4067,4063,0.01517,0.08123,0.05321,337.7,337.7,337.7,0,0,1,-30,30
4067,4063,0.01517,0.08123,0.05321,337.7,337.7,337.7,0,0,1,-30,30
4067,4845,0.00516,0.03495,0.02834,361.6,361.6,361.6,0,0,1,-30,30
4069,4071,0.00021,0.00112,0,99999,99999,99999,0,0,1,-30,30
4069,4072,0.0003,0.00108,0,99999,99999,99999,0,0,1,-30,30
4070,4088,0.0371,0.10736,0.01161,77.1,77.1,77.1,0,0,1,-30,30
4070,4088,0.0371,0.10736,0.01161,77.1,77.1,77.1,0,0,1,-30,30
4071,4033,0.00553,0.03177,0.04205,230.5,230.5,230.5,0,0,1,-30,30
4071,4081,0.00984,0.05803,0.02304,258.1,258.1,258.1,0,0,1,-30,30
4073,4074,0.06009,0.2008,0.00287,39.1,39.1,39.1,0,0,1,-30,30
4073,4079,0.01934,0.05155,0.00284,64.2,64.2,64.2,0,0,1,-30,30
4074,4076,0.0326,0.08882,0.00136,66.6,66.6,66.6,0,0,1,-30,30
4074,4079,0.052,0.14628,0.00535,54.1,54.1,54.1,0,0,1,-30,30
4074,4136,0.04318,0.1003,0.00629,70.5,70.5,70.5,0,0,1,-30,30
4075,4077,0.00023,0.00105,0,99999,99999,99999,0,0,1,-30,30
4075,4078,0.00022,0.00115,0,99999,99999,99999,0,0,1,-30,30
4076,4047,0.09614,0.19716,0.00745,66.2,66.2,66.2,0,0,1,-30,30
4076,4073,0.03784,0.084,0.00176,67.8,67.8,67.8,0,0,1,-30,30
4076,4079,0.01977,0.05344,0.00608,63.8,63.8,63.8,0,0,1,-30,30
4077,4053,0.00754,0.04691,0.0514,308.3,308.3,308.3,0,0,1,-30,30
4079,4047,0.06631,0.16562,0.00886,72.9,72.9,72.9,0,0,1,-30,30
4080,4141,0.08897,0.25988,0.00505,39.5,39.5,39.5,0,0,1,-30,30
4081,4083,0.00029,0.00109,0,99999,99999,99999,0,0,1,-30,30
4082,4070,0.04443,0.13352,0.00815,72,72,72,0,0,1,-30,30
4084,4101,0.1889,0.36106,0.00632,62.5,62.5,62.5,0,0,1,-30,30
4085,4087,0.00028,0.001,0,99999,99999,99999,0,0,1,-30,30
4085,5571,0.00328,0.02522,0.04545,360.3,360.3,360.3,0,0,1,-30,30
4088,4089,0.00028,0.00118,0,99999,99999,99999,0,0,1,-30,30
4088,4134,0.04289,0.11497,0.00679,69.1,69.1,69.1,0,0,1,-30,30
4090,4092,0.00029,0.00109,0,99999,99999,99999,0,0,1,-30,30
4090,4093,0.00023,0.00113,0,99999,99999,99999,0,0,1,-30,30
4091,4080,0.07752,0.17305,0.00412,59,59,59,0,0,1,-30,30
4093,4081,0.0042,0.02449,0.0456,279,279,279,0,0,1,-30,30
4093,4756,0.00614,0.03587,0.04064,363.8,363.8,363.8,0,0,1,-30,30
4093,5024,0.00455,0.02056,0.11609,216.7,216.7,216.7,0,0,1,-30,30
4094,4125,0.05624,0.15147,0.00574,53.2,53.2,53.2,0,0,1,-30,30
4094,4132,0.03008,0.06629,0.00622,49.3,49.3,49.3,0,0,1,-30,30
4094,4802,0.00904,0.0239,0.00146,71.5,71.5,71.5,0,0,1,-30,30
4095,4097,0.00028,0.00109,0,99999,99999,99999,0,0,1,-30,30
4095,4098,0.0002,0.00117,0,99999,99999,99999,0,0,1,-30,30
4097,4756,0.00269,0.01543,0.01237,254.6,254.6,254.6,0,0,1,-30,30
4099,4096,0.08222,0.19534,0.0025,54.4,54.4,54.4,0,0,1,-30,30
4099,4748,0.06098,0.15823,0.00334,54.8,54.8,54.8,0,0,1,-30,30
4100,4102,0.00023,0.00111,0,99999,99999,99999,0,0,1,-30,30
4100,4103,0.00028,0.00109,0,99999,99999,99999,0,0,1,-30,30
4101,4158,0.07561,0.18446,0.00507,54.8,54.8,54.8,0,0,1,-30,30
4103,4157,0.00702,0.04302,0.04746,222.4,222.4,222.4,0,0,1,-30,30
4104,4066,0.06334,0.17206,0.00668,37.6,37.6,37.6,0,0,1,-30,30
4104,4802,0.02782,0.07778,0.00399,63.4,63.4,63.4,0,0,1,-30,30
4106,4108,0.00024,0.00105,0,99999,99999,99999,0,0,1,-30,30
4106,4109,0.00028,0.0011,0,99999,99999,99999,0,0,1,-30,30
4109,4756,0.00357,0.01995,0.08582,223,223,223,0,0,1,-30,30
4109,5037,0.00488,0.02795,0.0215,266.8,266.8,266.8,0,0,1,-30,30
4110,4112,0.00028,0.00108,0,99999,99999,99999,0,0,1,-30,30
4110,4181,0.00708,0.03465,0.01471,237.6,237.6,237.6,0,0,1,-30,30
4111,4212,0.0727,0.16473,0.00598,61.6,61.6,61.6,0,0,1,-30,30
4113,4074,0.01859,0.06754,0.0088,62.3,62.3,62.3,0,0,1,-30,30
4113,4114,0.00024,0.00119,0,99999,99999,99999,0,0,1,-30,30
4113,4150,0.0632,0.16723,0.00464,49.1,49.1,49.1,0,0,1,-30,30
4113,4205,0.04381,0.11279,0.0119,66.2,66.2,66.2,0,0,1,-30,30
4115,4117,0.00021,0.00116,0,99999,99999,99999,0,0,1,-30,30
4115,4118,0.00022,0.00112,0,99999,99999,99999,0,0,1,-30,30
4119,4088,0.04911,0.12914,0.00629,61.9,61.9,61.9,0,0,1,-30,30
4119,4116,0.05344,0.14261,0.00391,58.8,58.8,58.8,0,0,1,-30,30
4120,4122,0.00028,0.00104,0,99999,99999,99999,0,0,1,-30,30
4120,4123,0.00024,0.00111,0,99999,99999,99999,0,0,1,-30,30
4124,4126,0.00021,0.00104,0,99999,99999,99999,0,0,1,-30,30
4124,4127,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
4125,4129,0.04338,0.14803,0.00519,59,59,59,0,0,1,-30,30
4125,4163,0.0487,0.12006,0.00362,62.6,62.6,62.6,0,0,1,-30,30
4126,4118,0.00384,0.02301,0.03051,245.2,245.2,245.2,0,0,1,-30,30
4126,4130,0.00621,0.03646,0.02314,291.6,291.6,291.6,0,0,1,-30,30
4128,4130,0.0003,0.00112,0,99999,99999,99999,0,0,1,-30,30
4128,4131,0.00029,0.00102,0,99999,99999,99999,0,0,1,-30,30
4129,4105,0.08833,0.2177,0.00312,63.4,63.4,63.4,0,0,1,-30,30
4129,4163,0.05168,0.1638,0.00431,45.3,45.3,45.3,0,0,1,-30,30
4129,4183,0.06075,0.15888,0.00635,70.3,70.3,70.3,0,0,1,-30,30
4130,4135,0.00711,0.04181,0.0229,229.4,229.4,229.4,0,0,1,-30,30
4130,4162,0.01268,0.08206,0.06293,277.5,277.5,277.5,0,0,1,-30,30
4130,4774,0.00599,0.02948,0.1268,376.2,376.2,376.2,0,0,1,-30,30
4132,4125,0.02813,0.07478,0.00512,60.9,60.9,60.9,0,0,1,-30,30
4132,4129,0.07158,0.15928,0.00449,54.2,54.2,54.2,0,0,1,-30,30
4132,4163,0.03954,0.10158,0.00932,59.9,59.9,59.9,0,0,1,-30,30
4132,4249,0.11645,0.29804,0.01296,69.8,69.8,69.8,0,0,1,-30,30
4132,4802,0.04375,0.11138,0.00523,54.8,54.8,54.8,0,0,1,-30,30
4133,4135,0.00029,0.0012,0,99999,99999,99999,0,0,1,-30,30
4134,4094,0.01482,0.03841,0.00221,55,55,55,0,0,1,-30,30
4134,4132,0.02996,0.07461,0.00212,54,54,54,0,0,1,-30,30
4134,4802,0.02442,0.07967,0.00294,52,52,52,0,0,1,-30,30
4135,4126,0.00557,0.03748,0.01588,277.5,277.5,277.5,0,0,1,-30,30
4136,4137,0.00028,0.00101,0,99999,99999,99999,0,0,1,-30,30
4138,4140,0.00022,0.00112,0,99999,99999,99999,0,0,1,-30,30
4139,4141,0.03362,0.08533,0.00207,58.2,58.2,58.2,0,0,1,-30,30
4139,4188,0.01497,0.04122,0.04505,68.3,68.3,68.3,0,0,1,-30,30
4139,5018,0.04796,0.0947,0.00427,64.9,64.9,64.9,0,0,1,-30,30
4142,4107,0.05643,0.13325,0.00615,67.2,67.2,67.2,0,0,1,-30,30
4142,4143,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
4142,4179,0.04036,0.1225,0.00511,59,59,59,0,0,1,-30,30
4144,4121,0.05315,0.14798,0.00917,45,45,45,0,0,1,-30,30
4144,4938,0.07723,0.19169,0.00548,58.9,58.9,58.9,0,0,1,-30,30
4144,5710,0.10598,0.27301,0.0052,52.4,52.4,52.4,0,0,1,-30,30
4145,4147,0.00026,0.00108,0,99999,99999,99999,0,0,1,-30,30
4145,4148,0.00024,0.00105,0,99999,99999,99999,0,0,1,-30,30
4146,4111,0.02895,0.07742,0.00597,76.5,76.5,76.5,0,0,1,-30,30
4146,4748,0.04579,0.10274,0.00415,63.8,63.8,63.8,0,0,1,-30,30
4148,4110,0.00472,0.02631,0.01972,266.6,266.6,266.6,0,0,1,-30,30
4148,4756,0.00346,0.02235,0.01418,301.8,301.8,301.8,0,0,1,-30,30
4149,4151,0.00025,0.00116,0,99999,99999,99999,0,0,1,-30,30
4149,4152,0.00028,0.00112,0,99999,99999,99999,0,0,1,-30,30
4150,4205,0.0379,0.12319,0.0044,62.8,62.8,62.8,0,0,1,-30,30
4151,4169,0.00373,0.02114,0.03969,250.2,250.2,250.2,0,0,1,-30,30
4151,4209,0.00484,0.02874,0.03024,252.8,252.8,252.8,0,0,1,-30,30
4151,4996,0.00371,0.02135,0.09015,291.7,291.7,291.7,0,0,1,-30,30
4153,4158,0.04398,0.1021,0.00728,46.2,46.2,46.2,0,0,1,-30,30
4153,4232,0.0226,0.05326,0.01673,70.4,70.4,70.4,0,0,1,-30,30
4154,4156,0.00027,0.00104,0,99999,99999,99999,0,0,1,-30,30
4154,4157,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
4155,4153,0.02487,0.0563,0.00249,47.7,47.7,47.7,0,0,1,-30,30
4157,4216,0.0044,0.02392,0.03253,252.7,252.7,252.7,0,0,1,-30,30
4158,4155,0.03606,0.1033,0.00309,48.5,48.5,48.5,0,0,1,-30,30
4159,4161,0.00022,0.00112,0,99999,99999,99999,0,0,1,-30,30
4159,4162,0.00022,0.00118,0,99999,99999,99999,0,0,1,-30,30
4162,4184,0.00647,0.03363,0.06069,316.9,316.9,316.9,0,0,1,-30,30
4162,4184,0.00647,0.03363,0.06069,316.9,316.9,316.9,0,0,1,-30,30
4163,4183,0.08361,0.26072,0.00654,59.7,59.7,59.7,0,0,1,-30,30
4164,4992,0.0122,0.0299,0.00216,78.2,78.2,78.2,0,0,1,-30,30
4165,4164,0.01877,0.05064,0.0027,58.7,58.7,58.7,0,0,1,-30,30
4165,4171,0.02387,0.05854,0.00321,51.3,51.3,51.3,0,0,1,-30,30
4165,4992,0.05786,0.13279,0.0025,61.1,61.1,61.1,0,0,1,-30,30
4166,4168,0.00026,0.00105,0,99999,99999,99999,0,0,1,-30,30
4166,4169,0.00021,0.00107,0,99999,99999,99999,0,0,1,-30,30
4167,4992,0.04228,0.11327,0.00422,63.2,63.2,63.2,0,0,1,-30,30
4169,4077,0.00424,0.02974,0.12149,333.8,333.8,333.8,0,0,1,-30,30
4170,4172,0.00026,0.00119,0,99999,99999,99999,0,0,1,-30,30
4170,4996,0.00621,0.03543,0.03179,270.1,270.1,270.1,0,0,1,-30,30
4171,4136,0.05997,0.17447,0.00658,62.3,62.3,62.3,0,0,1,-30,30
4173,4160,0.07811,0.17573,0.00791,84.6,84.6,84.6,0,0,1,-30,30
4173,4160,0.07811,0.17573,0.00791,90.3,90.3,90.3,0,0,1,-30,30
4173,4205,0.06514,0.1722,0.00662,84.1,84.1,84.1,0,0,1,-30,30
4173,4205,0.06514,0.1722,0.00662,84.1,84.1,84.1,0,0,1,-30,30
4174,4176,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
4174,4177,0.0002,0.00106,0,99999,99999,99999,0,0,1,-30,30
4175,4242,0.04593,0.10949,0.00813,52.4,52.4,52.4,0,0,1,-30,30
4176,4138,0.00552,0.03687,0.02486,245.7,245.7,245.7,0,0,1,-30,30
4176,4279,0.00636,0.03588,0.04231,247.6,247.6,247.6,0,0,1,-30,30
4176,5024,0.00397,0.02448,0.02095,315.2,315.2,315.2,0,0,1,-30,30
4176,5024,0.00397,0.02448,0.02095,315.2,315.2,315.2,0,0,1,-30,30
4178,4180,0.0003,0.00108,0,99999,99999,99999,0,0,1,-30,30
4178,4181,0.00025,0.00115,0,99999,99999,99999,0,0,1,-30,30
4181,4228,0.00309,0.02061,0.0215,236.7,236.7,236.7,0,0,1,-30,30
4182,4184,0.00025,0.00108,0,99999,99999,99999,0,0,1,-30,30
4183,4105,0.06391,0.20063,0.00413,49.1,49.1,49.1,0,0,1,-30,30
4183,4160,0.0422,0.10835,0.01684,90.7,90.7,90.7,0,0,1,-30,30
4183,4185,0.04599,0.13266,0.00548,57.9,57.9,57.9,0,0,1,-30,30
4184,4130,0.00398,0.02514,0.04132,298.8,298.8,298.8,0,0,1,-30,30
4184,4266,0.00984,0.05421,0.07091,240.5,240.5,240.5,0,0,1,-30,30
4184,4804,0.00468,0.0281,0.16949,293.6,293.6,293.6,0,0,1,-30,30
4185,4160,0.06376,0.14744,0.00816,67.4,67.4,67.4,0,0,1,-30,30
4185,4186,0.00022,0.00113,0,99999,99999,99999,0,0,1,-30,30
4185,4265,0.07649,0.20566,0.00875,64.1,64.1,64.1,0,0,1,-30,30
4187,4165,0.01937,0.0498,0.00211,57.6,57.6,57.6,0,0,1,-30,30
4187,4931,0.06273,0.14415,0.00233,50.1,50.1,50.1,0,0,1,-30,30
4188,4189,0.0124,0.03268,0.00383,51.7,51.7,51.7,0,0,1,-30,30
4189,4190,0.00023,0.00107,0,99999,99999,99999,0,0,1,-30,30
4189,4192,0.01246,0.02948,0.00203,61.8,61.8,61.8,0,0,1,-30,30
4191,4193,0.0003,0.00117,0,99999,99999,99999,0,0,1,-30,30
4191,4194,0.00028,0.00108,0,99999,99999,99999,0,0,1,-30,30
4194,4197,0.00313,0.02141,0.01848,276.2,276.2,276.2,0,0,1,-30,30
4195,4197,0.00026,0.00118,0,99999,99999,99999,0,0,1,-30,30
4195,4198,0.00023,0.0011,0,99999,99999,99999,0,0,1,-30,30
4196,4188,0.01789,0.0472,0.00228,41.1,41.1,41.1,0,0,1,-30,30
4196,4242,0.07672,0.17991,0.00514,50.4,50.4,50.4,0,0,1,-30,30
4199,4780,0.02251,0.03912,0.00241,71.7,71.7,71.7,0,0,1,-30,30
4200,4202,0.00027,0.00101,0,99999,99999,99999,0,0,1,-30,30
4200,4784,0.0018,0.01287,0.00646,246.1,246.1,246.1,0,0,1,-30,30
4201,4203,0.00525,0.01563,0.00279,56.2,56.2,56.2,0,0,1,-30,30
4201,4212,0.02518,0.0588,0.00255,61.9,61.9,61.9,0,0,1,-30,30
4203,4204,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
4203,4226,0.0227,0.05232,0.00486,52,52,52,0,0,1,-30,30
4203,4244,0.00556,0.01307,0.01196,63.1,63.1,63.1,0,0,1,-30,30
4205,4208,0.07822,0.20065,0.0039,73.3,73.3,73.3,0,0,1,-30,30
4206,4211,0.02823,0.08189,0.00225,46.1,46.1,46.1,0,0,1,-30,30
4207,4209,0.00024,0.00105,0,99999,99999,99999,0,0,1,-30,30
4207,4210,0.00025,0.00114,0,99999,99999,99999,0,0,1,-30,30
4208,4206,0.04019,0.09927,0.0031,63.5,63.5,63.5,0,0,1,-30,30
4208,4211,0.02965,0.08097,0.00385,64.4,64.4,64.4,0,0,1,-30,30
4209,4169,0.00636,0.03528,0.02432,267.1,267.1,267.1,0,0,1,-30,30
4209,4235,0.00359,0.02251,0.04492,269.6,269.6,269.6,0,0,1,-30,30
4209,4313,0.00823,0.05749,0.04639,264.9,264.9,264.9,0,0,1,-30,30
4211,4236,0.03543,0.09461,0.00234,56.3,56.3,56.3,0,0,1,-30,30
4211,4992,0.05244,0.12202,0.00348,54.8,54.8,54.8,0,0,1,-30,30
4212,4247,0.02946,0.07328,0.00835,64.6,64.6,64.6,0,0,1,-30,30
4213,4253,0.05894,0.11299,0.00354,47.3,47.3,47.3,0,0,1,-30,30
4213,4798,0.02352,0.06424,0.00489,65.7,65.7,65.7,0,0,1,-30,30
4214,4216,0.00029,0.00107,0,99999,99999,99999,0,0,1,-30,30
4215,4153,0.03932,0.10695,0.00664,54.3,54.3,54.3,0,0,1,-30,30
4215,4276,0.02883,0.06987,0.00849,47.3,47.3,47.3,0,0,1,-30,30
4216,4228,0.0036,0.02248,0.06689,292.5,292.5,292.5,0,0,1,-30,30
4216,4277,0.0028,0.02043,0.02233,264.7,264.7,264.7,0,0,1,-30,30
4217,4283,0.04226,0.08005,0.00308,56.8,56.8,56.8,0,0,1,-30,30
4217,4798,0.05126,0.10088,0.00573,72.7,72.7,72.7,0,0,1,-30,30
4218,4220,0.00027,0.00109,0,99999,99999,99999,0,0,1,-30,30
4218,4246,0.00265,0.01575,0.02144,244.7,244.7,244.7,0,0,1,-30,30
4219,4192,0.0432,0.12133,0.01417,100,100,100,0,0,1,-30,30
4219,4199,0.03452,0.08952,0.00206,57.4,57.4,57.4,0,0,1,-30,30
4219,4798,0.03029,0.05728,0.0033,64.3,64.3,64.3,0,0,1,-30,30
4221,4223,0.00027,0.00108,0,99999,99999,99999,0,0,1,-30,30
4221,4224,0.00029,0.00116,0,99999,99999,99999,0,0,1,-30,30
4222,4175,0.05527,0.13557,0.00744,52,52,52,0,0,1,-30,30
4222,4282,0.05173,0.13371,0.00659,59.9,59.9,59.9,0,0,1,-30,30
4224,4126,0.00474,0.0269,0.12658,306.8,306.8,306.8,0,0,1,-30,30
4224,4126,0.00474,0.0269,0.12658,306.8,306.8,306.8,0,0,1,-30,30
4224,4176,0.00384,0.02151,0.04513,307,307,307,0,0,1,-30,30
4224,4176,0.00384,0.02151,0.04513,307,307,307,0,0,1,-30,30
4224,4251,0.00495,0.03492,0.0509,193.5,193.5,193.5,0,0,1,-30,30
4225,4227,0.00027,0.00115,0,99999,99999,99999,0,0,1,-30,30
4225,4228,0.0002,0.00107,0,99999,99999,99999,0,0,1,-30,30
4226,4232,0.02711,0.06851,0.00211,67.2,67.2,67.2,0,0,1,-30,30
4228,4229,0.00376,0.02148,0.01347,265,265,265,0,0,1,-30,30
4228,4784,0.00324,0.02025,0.0286,304.9,304.9,304.9,0,0,1,-30,30
4228,4784,0.00324,0.02025,0.0286,304.9,304.9,304.9,0,0,1,-30,30
4229,4231,0.00024,0.00111,0,99999,99999,99999,0,0,1,-30,30
4230,4232,0.0175,0.04863,0.00111,70.5,70.5,70.5,0,0,1,-30,30
4232,4244,0.04075,0.12354,0.00589,62.1,62.1,62.1,0,0,1,-30,30
4233,4234,0.00029,0.00112,0,99999,99999,99999,0,0,1,-30,30
4233,4239,0.04516,0.11604,0.00512,59.3,59.3,59.3,0,0,1,-30,30
4233,4852,0.01436,0.04059,0.0044,61.3,61.3,61.3,0,0,1,-30,30
4235,4237,0.00025,0.00119,0,99999,99999,99999,0,0,1,-30,30
4235,4241,0.00252,0.01491,0.03214,294.3,294.3,294.3,0,0,1,-30,30
4235,4291,0.00919,0.04665,0.02617,267.8,267.8,267.8,0,0,1,-30,30
4235,4996,0.00592,0.03122,0.0256,224,224,224,0,0,1,-30,30
4236,4295,0.03919,0.06495,0.00604,50.8,50.8,50.8,0,0,1,-30,30
4238,4240,0.00028,0.00106,0,99999,99999,99999,0,0,1,-30,30
4238,4241,0.00025,0.00112,0,99999,99999,99999,0,0,1,-30,30
4239,4236,0.0299,0.09134,0.00399,60.1,60.1,60.1,0,0,1,-30,30
4239,4894,0.03047,0.08289,0.00679,49.6,49.6,49.6,0,0,1,-30,30
4241,4896,0.00445,0.02705,0.02049,276.8,276.8,276.8,0,0,1,-30,30
4242,4314,0.12402,0.23608,0.00942,58.9,58.9,58.9,0,0,1,-30,30
4243,4245,0.00026,0.00101,0,99999,99999,99999,0,0,1,-30,30
4243,4246,0.0002,0.00113,0,99999,99999,99999,0,0,1,-30,30
4244,4111,0.02696,0.07341,0.0062,65.7,65.7,65.7,0,0,1,-30,30
4244,4179,0.02917,0.06958,0.00403,64.9,64.9,64.9,0,0,1,-30,30
4244,4212,0.01983,0.0593,0.00091,62.7,62.7,62.7,0,0,1,-30,30
4246,4181,0.00261,0.01524,0.02141,242.6,242.6,242.6,0,0,1,-30,30
4247,4798,0.02558,0.06368,0.00276,54.4,54.4,54.4,0,0,1,-30,30
4248,4250,0.00022,0.00106,0,99999,99999,99999,0,0,1,-30,30
4248,4251,0.00024,0.00119,0,99999,99999,99999,0,0,1,-30,30
4251,4126,0.00607,0.04133,0.06272,311.9,311.9,311.9,0,0,1,-30,30
4252,4253,0.00021,0.0012,0,99999,99999,99999,0,0,1,-30,30
4253,4272,0.06677,0.1524,0.004,58.2,58.2,58.2,0,0,1,-30,30
4254,4256,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
4255,4283,0.03467,0.08892,0.00605,51.3,51.3,51.3,0,0,1,-30,30
4256,4197,0.00778,0.04124,0.02851,262.5,262.5,262.5,0,0,1,-30,30
4257,4259,0.0002,0.00113,0,99999,99999,99999,0,0,1,-30,30
4257,4260,0.0002,0.00111,0,99999,99999,99999,0,0,1,-30,30
4258,5055,0.09892,0.2498,0.00693,65.7,65.7,65.7,0,0,1,-30,30
4260,4337,0.00985,0.07113,0.05117,282.2,282.2,282.2,0,0,1,-30,30
4260,4896,0.00948,0.05074,0.03168,290.1,290.1,290.1,0,0,1,-30,30
4260,5871,0.00356,0.02028,0.21468,390.9,390.9,390.9,0,0,1,-30,30
4261,4260,0.00389,0.0234,0.02333,339.1,339.1,339.1,0,0,1,-30,30
4261,4263,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
4261,4857,0.00426,0.03003,0.02325,288.6,288.6,288.6,0,0,1,-30,30
4261,5062,0.00402,0.02808,0.03352,265.6,265.6,265.6,0,0,1,-30,30
4262,4258,0.04831,0.11897,0.00422,59.9,59.9,59.9,0,0,1,-30,30
4262,4852,0.02491,0.06083,0.01167,73.7,73.7,73.7,0,0,1,-30,30
4264,4266,0.0003,0.00105,0,99999,99999,99999,0,0,1,-30,30
4264,4267,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
4266,4306,0.02206,0.12572,0.04402,282.7,282.7,282.7,0,0,1,-30,30
4268,4270,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
4268,4271,0.00024,0.001,0,99999,99999,99999,0,0,1,-30,30
4270,4876,0.01063,0.05967,0.04887,242.3,242.3,242.3,0,0,1,-30,30
4273,4269,0.06801,0.18165,0.00745,57.3,57.3,57.3,0,0,1,-30,30
4273,4274,0.00027,0.00116,0,99999,99999,99999,0,0,1,-30,30
4273,4276,0.02968,0.05781,0.00206,56.7,56.7,56.7,0,0,1,-30,30
4275,4277,0.00029,0.00109,0,99999,99999,99999,0,0,1,-30,30
4275,4278,0.00022,0.00111,0,99999,99999,99999,0,0,1,-30,30
4276,4272,0.02598,0.07002,0.00184,57.6,57.6,57.6,0,0,1,-30,30
4279,4224,0.00702,0.04159,0.03063,239,239,239,0,0,1,-30,30
4279,4281,0.0002,0.00119,0,99999,99999,99999,0,0,1,-30,30
4280,4314,0.07993,0.24532,0.00334,53,53,53,0,0,1,-30,30
4282,4249,0.05524,0.13163,0.00443,51.6,51.6,51.6,0,0,1,-30,30
4283,4286,0.05918,0.11495,0.00163,38.6,38.6,38.6,0,0,1,-30,30
4284,4217,0.02837,0.09889,0.00335,54.9,54.9,54.9,0,0,1,-30,30
4284,4300,0.03499,0.09943,0.00498,53.3,53.3,53.3,0,0,1,-30,30
4285,4287,0.00026,0.00113,0,99999,99999,99999,0,0,1,-30,30
4285,4288,0.00021,0.00115,0,99999,99999,99999,0,0,1,-30,30
4287,4256,0.00415,0.02286,0.02749,248,248,248,0,0,1,-30,30
4289,4291,0.00022,0.001,0,99999,99999,99999,0,0,1,-30,30
4289,4292,0.00026,0.00105,0,99999,99999,99999,0,0,1,-30,30
4291,4306,0.0199,0.13061,0.06857,282.9,282.9,282.9,0,0,1,-30,30
4291,4332,0.00918,0.05515,0.04234,237.9,237.9,237.9,0,0,1,-30,30
4291,4378,0.01593,0.09557,0.06666,240.2,240.2,240.2,0,0,1,-30,30
4293,4294,0.00026,0.00107,0,99999,99999,99999,0,0,1,-30,30
4293,4295,0.00026,0.00114,0,99999,99999,99999,0,0,1,-30,30
4295,4290,0.04991,0.11798,0.00301,53.3,53.3,53.3,0,0,1,-30,30
4296,4298,0.00028,0.00114,0,99999,99999,99999,0,0,1,-30,30
4296,4302,0.00312,0.01743,0.03037,233.3,233.3,233.3,0,0,1,-30,30
4299,4301,0.00029,0.00101,0,99999,99999,99999,0,0,1,-30,30
4299,4302,0.00024,0.00113,0,99999,99999,99999,0,0,1,-30,30
4302,4287,0.00327,0.02225,0.0153,222,222,222,0,0,1,-30,30
4303,4277,0.00622,0.03494,0.02661,224.3,224.3,224.3,0,0,1,-30,30
4303,4296,0.00469,0.02746,0.01699,252.1,252.1,252.1,0,0,1,-30,30
4303,4305,0.00025,0.001,0,99999,99999,99999,0,0,1,-30,30
4303,4360,0.00618,0.0418,0.08519,211.7,211.7,211.7,0,0,1,-30,30
4303,4876,0.00708,0.04478,0.03346,274.1,274.1,274.1,0,0,1,-30,30
4304,4273,0.0589,0.10578,0.00538,45.5,45.5,45.5,0,0,1,-30,30
4304,4297,0.0348,0.09828,0.00429,38.4,38.4,38.4,0,0,1,-30,30
4304,4315,0.02535,0.06285,0.00501,58.1,58.1,58.1,0,0,1,-30,30
4306,4308,0.00026,0.00117,0,99999,99999,99999,0,0,1,-30,30
4306,4313,0.013,0.06511,0.06159,302.8,302.8,302.8,0,0,1,-30,30
4307,4309,0.05258,0.14524,0.01245,89.9,89.9,89.9,0,0,1,-30,30
