bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
4310,4312,0.00027,0.00105,0,99999,99999,99999,0,0,1,-30,30
4310,4313,0.00024,0.00116,0,99999,99999,99999,0,0,1,-30,30
4311,4309,0.07749,0.13293,0.00455,60.7,60.7,60.7,0,0,1,-30,30
4313,4291,0.00744,0.03965,0.04048,253.9,253.9,253.9,0,0,1,-30,30
4314,4324,0.03978,0.11389,0.0068,69.5,69.5,69.5,0,0,1,-30,30
4315,4327,0.03529,0.07724,0.00867,59.2,59.2,59.2,0,0,1,-30,30
4316,4318,0.00024,0.00115,0,99999,99999,99999,0,0,1,-30,30
4317,4823,0.09181,0.17052,0.00937,83.5,83.5,83.5,0,0,1,-30,30
4318,4266,0.01276,0.06363,0.04898,313.6,313.6,313.6,0,0,1,-30,30
4318,4266,0.01276,0.06363,0.04898,313.6,313.6,313.6,0,0,1,-30,30
4319,4321,0.00023,0.00102,0,99999,99999,99999,0,0,1,-30,30
4319,4322,0.0003,0.00108,0,99999,99999,99999,0,0,1,-30,30
4320,4307,0.10547,0.31084,0.00603,71.6,71.6,71.6,0,0,1,-30,30
4322,4266,0.00996,0.05047,0.06318,269.5,269.5,269.5,0,0,1,-30,30
4322,4306,0.01579,0.06884,0.03227,302.7,302.7,302.7,0,0,1,-30,30
4322,4318,0.01503,0.08794,0.04979,345,345,345,0,0,1,-30,30
4323,4325,0.00027,0.00102,0,99999,99999,99999,0,0,1,-30,30
4323,4326,0.00021,0.00109,0,99999,99999,99999,0,0,1,-30,30
4324,5067,0.06625,0.16573,0.00838,49.1,49.1,49.1,0,0,1,-30,30
4327,4328,0.00028,0.00103,0,99999,99999,99999,0,0,1,-30,30
4327,4949,0.02321,0.07425,0.00176,64.2,64.2,64.2,0,0,1,-30,30
4329,4330,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
4330,4353,0.03998,0.11251,0.00637,55,55,55,0,0,1,-30,30
4330,4873,0.06765,0.139,0.00378,56.3,56.3,56.3,0,0,1,-30,30
4331,4333,0.07697,0.1744,0.00725,82.8,82.8,82.8,0,0,1,-30,30
4331,4333,0.07697,0.1744,0.00725,82.8,82.8,82.8,0,0,1,-30,30
4331,4336,0.06649,0.17881,0.0134,82,82,82,0,0,1,-30,30
4331,4336,0.06649,0.17881,0.0134,82,82,82,0,0,1,-30,30
4332,4313,0.01164,0.07595,0.04325,250,250,250,0,0,1,-30,30
4332,4334,0.00024,0.00118,0,99999,99999,99999,0,0,1,-30,30
4333,4380,0.04182,0.11901,0.00409,61.6,61.6,61.6,0,0,1,-30,30
4335,4337,0.00024,0.00108,0,99999,99999,99999,0,0,1,-30,30
4335,4338,0.00027,0.0011,0,99999,99999,99999,0,0,1,-30,30
4336,4363,0.05864,0.14811,0.00958,66.4,66.4,66.4,0,0,1,-30,30
4336,5963,0.05622,0.13483,0.00387,72.1,72.1,72.1,0,0,1,-30,30
4337,5968,0.00923,0.0609,0.09241,287.2,287.2,287.2,0,0,1,-30,30
4339,4341,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
4339,4342,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
4340,4823,0.06961,0.22953,0.00673,55.1,55.1,55.1,0,0,1,-30,30
4342,4318,0.01276,0.07684,0.05557,298.8,298.8,298.8,0,0,1,-30,30
4343,5087,0.04246,0.12693,0.00307,61.1,61.1,61.1,0,0,1,-30,30
4344,4345,0.00026,0.001,0,99999,99999,99999,0,0,1,-30,30
4344,4346,0.00026,0.00117,0,99999,99999,99999,0,0,1,-30,30
4346,4340,0.04412,0.13394,0.00365,49.5,49.5,49.5,0,0,1,-30,30
4346,4343,0.03909,0.08113,0.00393,32.6,32.6,32.6,0,0,1,-30,30
4347,4349,0.04709,0.10751,0.00451,48.2,48.2,48.2,0,0,1,-30,30
4347,5067,0.0689,0.17202,0.00573,63.9,63.9,63.9,0,0,1,-30,30
4348,4350,0.00021,0.00104,0,99999,99999,99999,0,0,1,-30,30
4348,4351,0.00026,0.00113,0,99999,99999,99999,0,0,1,-30,30
4349,4383,0.03678,0.07277,0.00693,89.4,89.4,89.4,0,0,1,-30,30
4351,4831,0.00174,0.01088,0.06839,266.6,266.6,266.6,0,0,1,-30,30
4352,4354,0.00025,0.00108,0,99999,99999,99999,0,0,1,-30,30
4352,4355,0.00022,0.00113,0,99999,99999,99999,0,0,1,-30,30
4353,5092,0.0325,0.07606,0.014,55.5,55.5,55.5,0,0,1,-30,30
4356,4309,0.10386,0.34071,0.00673,64.7,64.7,64.7,0,0,1,-30,30
4356,4380,0.1505,0.30613,0.00698,60,60,60,0,0,1,-30,30
4357,4359,0.0003,0.00114,0,99999,99999,99999,0,0,1,-30,30
4357,4360,0.00027,0.00104,0,99999,99999,99999,0,0,1,-30,30
4358,4361,0.03703,0.10436,0.00422,48.3,48.3,48.3,0,0,1,-30,30
4361,4837,0.02551,0.08403,0.00259,57.8,57.8,57.8,0,0,1,-30,30
4362,4364,0.00025,0.00115,0,99999,99999,99999,0,0,1,-30,30
4362,4365,0.00022,0.00104,0,99999,99999,99999,0,0,1,-30,30
4364,5962,0.00812,0.05647,0.03164,209,209,209,0,0,1,-30,30
4366,4368,0.00025,0.00101,0,99999,99999,99999,0,0,1,-30,30
4366,4369,0.00028,0.00114,0,99999,99999,99999,0,0,1,-30,30
4367,4390,0.04682,0.10775,0.00334,62.5,62.5,62.5,0,0,1,-30,30
4368,4386,0.00303,0.018,0.01444,303.5,303.5,303.5,0,0,1,-30,30
4368,4386,0.00303,0.018,0.01444,303.5,303.5,303.5,0,0,1,-30,30
4368,4831,0.00259,0.01871,0.03374,330.3,330.3,330.3,0,0,1,-30,30
4368,4831,0.00259,0.01871,0.03374,361.9,361.9,361.9,0,0,1,-30,30
4370,4371,0.00028,0.00111,0,99999,99999,99999,0,0,1,-30,30
4371,4381,0.02716,0.06697,0.00551,45.2,45.2,45.2,0,0,1,-30,30
4372,4373,0.00024,0.00103,0,99999,99999,99999,0,0,1,-30,30
4372,5067,0.05936,0.13479,0.00434,47.5,47.5,47.5,0,0,1,-30,30
4372,5087,0.02228,0.05896,0.00327,79,79,79,0,0,1,-30,30
4372,5087,0.02228,0.05896,0.00327,79,79,79,0,0,1,-30,30
4374,4962,0.06413,0.15234,0.01685,57.5,57.5,57.5,0,0,1,-30,30
4375,4377,0.00021,0.00106,0,99999,99999,99999,0,0,1,-30,30
4375,4378,0.0003,0.00114,0,99999,99999,99999,0,0,1,-30,30
4379,4380,0.00023,0.00103,0,99999,99999,99999,0,0,1,-30,30
4380,4376,0.06355,0.14246,0.00546,57.4,57.4,57.4,0,0,1,-30,30
4382,4393,0.01831,0.05063,0.0011,51.7,51.7,51.7,0,0,1,-30,30
4383,4395,0.0161,0.03593,0.00265,59.5,59.5,59.5,0,0,1,-30,30
4383,4731,0.05726,0.11011,0.00363,55.8,55.8,55.8,0,0,1,-30,30
4384,4386,0.00023,0.00109,0,99999,99999,99999,0,0,1,-30,30
4384,4387,0.00026,0.00118,0,99999,99999,99999,0,0,1,-30,30
4385,5074,0.03216,0.04612,0.00333,64,64,64,0,0,1,-30,30
4386,4411,0.00311,0.01589,0.01296,271.4,271.4,271.4,0,0,1,-30,30
4388,4372,0.03014,0.08019,0.0026,69.1,69.1,69.1,0,0,1,-30,30
4388,4441,0.08867,0.15949,0.01008,71.7,71.7,71.7,0,0,1,-30,30
4388,5067,0.04209,0.11784,0.00525,65.4,65.4,65.4,0,0,1,-30,30
4389,4391,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
4391,4368,0.00349,0.02034,0.01712,258.9,258.9,258.9,0,0,1,-30,30
4391,4448,0.00699,0.03352,0.09176,241.6,241.6,241.6,0,0,1,-30,30
4392,4394,0.00028,0.00117,0,99999,99999,99999,0,0,1,-30,30
4392,4732,0.0017,0.01025,0.00659,215.3,215.3,215.3,0,0,1,-30,30
4392,4768,0.00392,0.02564,0.01325,269.1,269.1,269.1,0,0,1,-30,30
4395,4367,0.04767,0.13514,0.00216,67.7,67.7,67.7,0,0,1,-30,30
4395,4385,0.0168,0.03957,0.00217,52.3,52.3,52.3,0,0,1,-30,30
4395,4397,0.01003,0.02718,0.01658,84.1,84.1,84.1,0,0,1,-30,30
4395,4397,0.01003,0.02718,0.01658,84.1,84.1,84.1,0,0,1,-30,30
4395,4397,0.01003,0.02718,0.01658,84.1,84.1,84.1,0,0,1,-30,30
4395,4883,0.04965,0.11334,0.00417,78.5,78.5,78.5,0,0,1,-30,30
4395,4883,0.04965,0.11334,0.00417,78.5,78.5,78.5,0,0,1,-30,30
4395,5074,0.00698,0.01426,0.00104,89.1,89.1,89.1,0,0,1,-30,30
4396,4398,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
4396,4399,0.00028,0.00114,0,99999,99999,99999,0,0,1,-30,30
4397,4385,0.03263,0.0644,0.00349,58.4,58.4,58.4,0,0,1,-30,30
4397,4417,0.01492,0.04041,0.00373,100,100,100,0,0,1,-30,30
4397,4423,0.0427,0.08918,0.0033,76.3,76.3,76.3,0,0,1,-30,30
4397,4423,0.0427,0.08918,0.0033,76.3,76.3,76.3,0,0,1,-30,30
4397,4438,0.02866,0.06988,0.00641,77.9,77.9,77.9,0,0,1,-30,30
4397,4438,0.02866,0.06988,0.00641,77.9,77.9,77.9,0,0,1,-30,30
4397,5074,0.04614,0.10577,0.00575,61.2,61.2,61.2,0,0,1,-30,30
4399,4418,0.00285,0.01814,0.00806,200.5,200.5,200.5,0,0,1,-30,30
4399,4732,0.00199,0.01257,0.0103,287.2,287.2,287.2,0,0,1,-30,30
4400,4402,0.0002,0.00113,0,99999,99999,99999,0,0,1,-30,30
4400,4403,0.00028,0.00111,0,99999,99999,99999,0,0,1,-30,30
4401,4404,0.03519,0.08062,0.00143,60.6,60.6,60.6,0,0,1,-30,30
4403,5093,0.00248,0.01308,0.01765,251.2,251.2,251.2,0,0,1,-30,30
4404,4405,0.00026,0.00111,0,99999,99999,99999,0,0,1,-30,30
4404,4420,0.0466,0.117,0.00454,59,59,59,0,0,1,-30,30
4404,4469,0.07385,0.16444,0.00558,59.8,59.8,59.8,0,0,1,-30,30
4406,4397,0.01344,0.02737,0.00632,54.5,54.5,54.5,0,0,1,-30,30
4406,4731,0.02999,0.06291,0.00197,58,58,58,0,0,1,-30,30
4407,4410,0.00029,0.00103,0,99999,99999,99999,0,0,1,-30,30
4407,5065,0.00029,0.00475,0.69934,2520.1,2520.1,2520.1,0,0,1,-30,30
4408,4411,0.00027,0.00114,0,99999,99999,99999,0,0,1,-30,30
4409,4390,0.01792,0.04814,0.00554,56.1,56.1,56.1,0,0,1,-30,30
4409,4456,0.03126,0.07359,0.00584,70.7,70.7,70.7,0,0,1,-30,30
4412,4372,0.05186,0.12393,0.00884,100,100,100,0,0,1,-30,30
4413,4414,0.00023,0.00101,0,99999,99999,99999,0,0,1,-30,30
4413,4442,0.01799,0.04128,0.00207,68.6,68.6,68.6,0,0,1,-30,30
4413,4468,0.01194,0.02939,0.0322,69.7,69.7,69.7,0,0,1,-30,30
4415,4444,0.04437,0.13524,0.00556,53.1,53.1,53.1,0,0,1,-30,30
4416,4418,0.00026,0.00106,0,99999,99999,99999,0,0,1,-30,30
4417,4468,0.03238,0.06354,0.0116,64.7,64.7,64.7,0,0,1,-30,30
4418,4411,0.00201,0.00948,0.01527,325.8,325.8,325.8,0,0,1,-30,30
4418,4411,0.00201,0.00948,0.01527,351.2,351.2,351.2,0,0,1,-30,30
4418,4466,0.00492,0.02685,0.01839,318,318,318,0,0,1,-30,30
4418,4466,0.00492,0.02685,0.01839,318,318,318,0,0,1,-30,30
4419,4421,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
4419,4422,0.00027,0.00105,0,99999,99999,99999,0,0,1,-30,30
4420,4374,0.10037,0.19419,0.00299,52.7,52.7,52.7,0,0,1,-30,30
4422,4876,0.00459,0.02958,0.13257,256.9,256.9,256.9,0,0,1,-30,30
4423,4425,0.01409,0.0239,0.00149,67.3,67.3,67.3,0,0,1,-30,30
4424,4426,0.00021,0.00102,0,99999,99999,99999,0,0,1,-30,30
4424,4427,0.00029,0.001,0,99999,99999,99999,0,0,1,-30,30
4425,4438,0.02734,0.07066,0.00162,61.5,61.5,61.5,0,0,1,-30,30
4426,4439,0.0025,0.01216,0.00909,301.1,301.1,301.1,0,0,1,-30,30
4426,4466,0.0036,0.02261,0.04987,289.7,289.7,289.7,0,0,1,-30,30
4428,4430,0.00025,0.0011,0,99999,99999,99999,0,0,1,-30,30
4428,4431,0.00023,0.00103,0,99999,99999,99999,0,0,1,-30,30
4430,4432,0.00227,0.01585,0.04005,269.6,269.6,269.6,0,0,1,-30,30
4430,4445,0.00304,0.01732,0.00707,156.7,156.7,156.7,0,0,1,-30,30
4432,4434,0.00027,0.00104,0,99999,99999,99999,0,0,1,-30,30
4432,4439,0.00411,0.02474,0.00746,345.4,345.4,345.4,0,0,1,-30,30
4432,4768,0.00332,0.0195,0.02135,229.2,229.2,229.2,0,0,1,-30,30
4432,4935,0.00351,0.01914,0.03374,345.7,345.7,345.7,0,0,1,-30,30
4433,4413,0.02133,0.03888,0.00136,76.5,76.5,76.5,0,0,1,-30,30
4433,4413,0.02133,0.03888,0.00136,76.5,76.5,76.5,0,0,1,-30,30
4433,4837,0.06018,0.19049,0.00357,54.1,54.1,54.1,0,0,1,-30,30
4433,4965,0.03694,0.08925,0.00471,70.7,70.7,70.7,0,0,1,-30,30
4435,4436,0.01836,0.0505,0.01061,87.3,87.3,87.3,0,0,1,-30,30
4435,4776,0.01483,0.04197,0.00652,65.4,65.4,65.4,0,0,1,-30,30
4435,4962,0.02265,0.05507,0.00488,65,65,65,0,0,1,-30,30
4437,4439,0.00028,0.00111,0,99999,99999,99999,0,0,1,-30,30
4437,4440,0.00023,0.00108,0,99999,99999,99999,0,0,1,-30,30
4438,4413,0.01895,0.04627,0.00305,61,61,61,0,0,1,-30,30
4442,4433,0.01217,0.03762,0.00343,63.6,63.6,63.6,0,0,1,-30,30
4443,4445,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
4444,4429,0.02449,0.05429,0.00235,60,60,60,0,0,1,-30,30
4445,4454,0.00274,0.01882,0.01073,238.7,238.7,238.7,0,0,1,-30,30
4446,4448,0.00022,0.00101,0,99999,99999,99999,0,0,1,-30,30
4446,4449,0.00026,0.00115,0,99999,99999,99999,0,0,1,-30,30
4447,4412,0.04652,0.11476,0.00576,69.8,69.8,69.8,0,0,1,-30,30
4450,4451,0.01783,0.05774,0.00375,69.4,69.4,69.4,0,0,1,-30,30
4450,4453,0.03727,0.07561,0.00126,64.4,64.4,64.4,0,0,1,-30,30
4450,5078,0.01731,0.04926,0.0027,71.2,71.2,71.2,0,0,1,-30,30
4451,4444,0.02449,0.05103,0.0015,56.5,56.5,56.5,0,0,1,-30,30
4452,4454,0.00027,0.00114,0,99999,99999,99999,0,0,1,-30,30
4452,4455,0.00028,0.00101,0,99999,99999,99999,0,0,1,-30,30
4453,4451,0.01342,0.03439,0.00147,42.5,42.5,42.5,0,0,1,-30,30
4454,4777,0.00248,0.01522,0.01687,258.9,258.9,258.9,0,0,1,-30,30
4456,4441,0.02683,0.06846,0.00398,64.2,64.2,64.2,0,0,1,-30,30
4457,4459,0.00027,0.00112,0,99999,99999,99999,0,0,1,-30,30
4457,4460,0.00026,0.00108,0,99999,99999,99999,0,0,1,-30,30
4458,4456,0.02582,0.07127,0.0047,65,65,65,0,0,1,-30,30
4460,4466,0.00331,0.02131,0.01917,284,284,284,0,0,1,-30,30
4461,4463,0.00021,0.00112,0,99999,99999,99999,0,0,1,-30,30
4462,4465,0.02709,0.07006,0.00161,66.6,66.6,66.6,0,0,1,-30,30
4462,4495,0.04437,0.10742,0.0052,71.3,71.3,71.3,0,0,1,-30,30
4464,4466,0.00024,0.00106,0,99999,99999,99999,0,0,1,-30,30
4464,4467,0.0002,0.00102,0,99999,99999,99999,0,0,1,-30,30
4466,4461,0.00189,0.01136,0.01208,288.3,288.3,288.3,0,0,1,-30,30
4466,4473,0.00423,0.0234,0.01285,302.6,302.6,302.6,0,0,1,-30,30
4468,4465,0.02158,0.05128,0.00123,93.7,93.7,93.7,0,0,1,-30,30
4470,4472,0.00024,0.001,0,99999,99999,99999,0,0,1,-30,30
4470,4473,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
4471,4509,0.06555,0.15892,0.00353,66.2,66.2,66.2,0,0,1,-30,30
4473,4460,0.00227,0.01107,0.01623,280.2,280.2,280.2,0,0,1,-30,30
4473,4550,0.00399,0.02273,0.1001,304.2,304.2,304.2,0,0,1,-30,30
4473,4550,0.00399,0.02273,0.1001,304.2,304.2,304.2,0,0,1,-30,30
4474,4476,0.00026,0.00112,0,99999,99999,99999,0,0,1,-30,30
4474,4477,0.00022,0.00107,0,99999,99999,99999,0,0,1,-30,30
4475,4503,0.02747,0.06921,0.00331,62.6,62.6,62.6,0,0,1,-30,30
4475,5109,0.03777,0.10632,0.00607,57.7,57.7,57.7,0,0,1,-30,30
4477,4500,0.00434,0.02241,0.02501,247.1,247.1,247.1,0,0,1,-30,30
4478,4480,0.05699,0.14981,0.00511,58.3,58.3,58.3,0,0,1,-30,30
4478,4501,0.04628,0.11272,0.00149,62,62,62,0,0,1,-30,30
4479,4481,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
4479,4482,0.00023,0.0012,0,99999,99999,99999,0,0,1,-30,30
4481,4491,0.0062,0.03602,0.02865,208,208,208,0,0,1,-30,30
4483,4494,0.06488,0.14965,0.00528,57.1,57.1,57.1,0,0,1,-30,30
4483,4945,0.05646,0.12489,0.00226,53.4,53.4,53.4,0,0,1,-30,30
4483,5078,0.06255,0.13344,0.00431,63.1,63.1,63.1,0,0,1,-30,30
4484,4486,0.00026,0.00118,0,99999,99999,99999,0,0,1,-30,30
4484,4487,0.0003,0.00114,0,99999,99999,99999,0,0,1,-30,30
4485,4514,0.08708,0.22531,0.00279,50.8,50.8,50.8,0,0,1,-30,30
4487,4461,0.00523,0.03171,0.03215,235.7,235.7,235.7,0,0,1,-30,30
4487,4540,0.00945,0.05112,0.03231,230.6,230.6,230.6,0,0,1,-30,30
4488,4490,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
4488,4491,0.00024,0.00101,0,99999,99999,99999,0,0,1,-30,30
4489,4492,0.01402,0.03855,0.00142,52.5,52.5,52.5,0,0,1,-30,30
4489,4511,0.04598,0.10754,0.00431,35.8,35.8,35.8,0,0,1,-30,30
4491,5105,0.00957,0.04991,0.04028,235.3,235.3,235.3,0,0,1,-30,30
4492,4497,0.08373,0.18887,0.00558,56.4,56.4,56.4,0,0,1,-30,30
4492,5104,0.0401,0.10939,0.01456,71.9,71.9,71.9,0,0,1,-30,30
4493,4447,0.03425,0.07939,0.00904,74.7,74.7,74.7,0,0,1,-30,30
4494,4485,0.02379,0.07193,0.00516,64.8,64.8,64.8,0,0,1,-30,30
4495,4496,0.00029,0.00106,0,99999,99999,99999,0,0,1,-30,30
4497,4436,0.04023,0.10573,0.0094,73.9,73.9,73.9,0,0,1,-30,30
4498,4499,0.00024,0.00117,0,99999,99999,99999,0,0,1,-30,30
4498,4503,0.03479,0.09045,0.0019,45.5,45.5,45.5,0,0,1,-30,30
4500,4502,0.00028,0.0012,0,99999,99999,99999,0,0,1,-30,30
4500,5110,0.00314,0.02079,0.00841,276.4,276.4,276.4,0,0,1,-30,30
4501,4469,0.08026,0.1894,0.00458,45.9,45.9,45.9,0,0,1,-30,30
4501,4498,0.02597,0.06893,0.0036,61.3,61.3,61.3,0,0,1,-30,30
4503,4504,0.00023,0.00107,0,99999,99999,99999,0,0,1,-30,30
4503,4533,0.0391,0.09062,0.00344,42.8,42.8,42.8,0,0,1,-30,30
4505,4481,0.00524,0.03576,0.0146,251.4,251.4,251.4,0,0,1,-30,30
4505,4507,0.00024,0.00107,0,99999,99999,99999,0,0,1,-30,30
4505,4526,0.00877,0.0611,0.06233,235.7,235.7,235.7,0,0,1,-30,30
4508,5109,0.04809,0.11994,0.00328,57.6,57.6,57.6,0,0,1,-30,30
4510,4512,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
4510,4513,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
4511,4508,0.04,0.10352,0.00617,51.7,51.7,51.7,0,0,1,-30,30
4513,4491,0.00616,0.0357,0.01569,239.4,239.4,239.4,0,0,1,-30,30
4513,4869,0.00753,0.04823,0.03649,271.6,271.6,271.6,0,0,1,-30,30
4515,4517,0.00024,0.00112,0,99999,99999,99999,0,0,1,-30,30
4515,4518,0.00028,0.00108,0,99999,99999,99999,0,0,1,-30,30
4516,5113,0.04155,0.09271,0.00406,61.7,61.7,61.7,0,0,1,-30,30
4519,4521,0.00025,0.00104,0,99999,99999,99999,0,0,1,-30,30
4519,4522,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
4520,4523,0.05422,0.1342,0.00232,47.1,47.1,47.1,0,0,1,-30,30
4520,4545,0.02519,0.07869,0.01154,60.2,60.2,60.2,0,0,1,-30,30
4522,4540,0.0085,0.03631,0.05532,229,229,229,0,0,1,-30,30
4522,4550,0.00473,0.02577,0.02017,277,277,277,0,0,1,-30,30
4523,4509,0.06065,0.12729,0.00356,54.6,54.6,54.6,0,0,1,-30,30
4524,4526,0.00022,0.00104,0,99999,99999,99999,0,0,1,-30,30
4524,4527,0.00023,0.00104,0,99999,99999,99999,0,0,1,-30,30
4528,4525,0.05922,0.17306,0.00939,55.5,55.5,55.5,0,0,1,-30,30
4528,4529,0.00028,0.00112,0,99999,99999,99999,0,0,1,-30,30
4530,4532,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
4531,4533,0.02988,0.0739,0.00563,60.7,60.7,60.7,0,0,1,-30,30
4532,4513,0.00519,0.03373,0.03858,221.5,221.5,221.5,0,0,1,-30,30
4532,5110,0.00612,0.03271,0.04244,258.1,258.1,258.1,0,0,1,-30,30
4533,4525,0.0958,0.18816,0.00489,49.3,49.3,49.3,0,0,1,-30,30
4533,4581,0.09431,0.26548,0.01024,55.1,55.1,55.1,0,0,1,-30,30
4534,4493,0.08122,0.19515,0.00703,72.2,72.2,72.2,0,0,1,-30,30
4535,4537,0.00023,0.00116,0,99999,99999,99999,0,0,1,-30,30
4536,4534,0.06681,0.15867,0.00497,68.6,68.6,68.6,0,0,1,-30,30
4537,4546,0.00925,0.06334,0.01721,230.1,230.1,230.1,0,0,1,-30,30
4538,4514,0.03493,0.08447,0.00691,58.5,58.5,58.5,0,0,1,-30,30
4538,4539,0.00028,0.0011,0,99999,99999,99999,0,0,1,-30,30
4540,4542,0.00021,0.00104,0,99999,99999,99999,0,0,1,-30,30
4541,4495,0.05536,0.13503,0.00478,65.9,65.9,65.9,0,0,1,-30,30
4541,4538,0.02629,0.07152,0.00231,45.4,45.4,45.4,0,0,1,-30,30
4543,4541,0.02916,0.07755,0.00292,57.9,57.9,57.9,0,0,1,-30,30
4544,4546,0.00029,0.00108,0,99999,99999,99999,0,0,1,-30,30
4546,4522,0.00517,0.0331,0.02146,242.7,242.7,242.7,0,0,1,-30,30
4547,4549,0.00023,0.00107,0,99999,99999,99999,0,0,1,-30,30
4547,4550,0.0003,0.00107,0,99999,99999,99999,0,0,1,-30,30
4548,4523,0.04624,0.09836,0.00174,64,64,64,0,0,1,-30,30
4548,4543,0.00562,0.01299,0.01549,54.4,54.4,54.4,0,0,1,-30,30
4550,4540,0.01021,0.05554,0.01769,258.5,258.5,258.5,0,0,1,-30,30
4551,4516,0.04499,0.13181,0.00301,61.2,61.2,61.2,0,0,1,-30,30
4551,4759,0.06451,0.15934,0.00466,53.7,53.7,53.7,0,0,1,-30,30
4552,4577,0.03719,0.09667,0.008,76.6,76.6,76.6,0,0,1,-30,30
4552,4577,0.03719,0.09667,0.008,76.6,76.6,76.6,0,0,1,-30,30
4552,4587,0.02394,0.07901,0.00219,56.7,56.7,56.7,0,0,1,-30,30
4552,4595,0.02379,0.06132,0.00896,75.7,75.7,75.7,0,0,1,-30,30
4552,4595,0.02379,0.06132,0.00896,75.7,75.7,75.7,0,0,1,-30,30
4552,4759,0.03352,0.09841,0.00304,63.6,63.6,63.6,0,0,1,-30,30
4552,4907,0.06403,0.15137,0.00297,60.6,60.6,60.6,0,0,1,-30,30
4552,4984,0.03014,0.06757,0.00478,81.5,81.5,81.5,0,0,1,-30,30
4552,4984,0.03014,0.06757,0.00478,81.5,81.5,81.5,0,0,1,-30,30
4552,4984,0.03014,0.06757,0.00478,81.5,81.5,81.5,0,0,1,-30,30
4553,4518,0.00216,0.0117,0.09231,251.2,251.2,251.2,0,0,1,-30,30
4553,4555,0.00023,0.00106,0,99999,99999,99999,0,0,1,-30,30
4553,4765,0.00223,0.01287,0.04263,303.3,303.3,303.3,0,0,1,-30,30
4554,4759,0.02461,0.07217,0.00755,73.5,73.5,73.5,0,0,1,-30,30
4554,5097,0.0374,0.10699,0.00294,67.2,67.2,67.2,0,0,1,-30,30
4556,4557,0.00024,0.00108,0,99999,99999,99999,0,0,1,-30,30
4557,4554,0.03033,0.07345,0.0058,79.7,79.7,79.7,0,0,1,-30,30
4557,4554,0.03033,0.07345,0.0058,79.7,79.7,79.7,0,0,1,-30,30
4557,4554,0.03033,0.07345,0.0058,79.7,79.7,79.7,0,0,1,-30,30
4557,4560,0.0366,0.06327,0.01312,79.5,79.5,79.5,0,0,1,-30,30
4557,4560,0.0366,0.06327,0.01312,120,120,120,0,0,1,-30,30
4558,4566,0.0405,0.09306,0.00392,51.3,51.3,51.3,0,0,1,-30,30
4558,5097,0.06098,0.17454,0.00455,70.5,70.5,70.5,0,0,1,-30,30
4559,4561,0.00028,0.00115,0,99999,99999,99999,0,0,1,-30,30
4559,4562,0.00028,0.00104,0,99999,99999,99999,0,0,1,-30,30
4560,4538,0.02566,0.07316,0.00345,70.9,70.9,70.9,0,0,1,-30,30
4560,4563,0.03075,0.07225,0.00423,68.7,68.7,68.7,0,0,1,-30,30
4562,4540,0.00467,0.02773,0.01945,238.8,238.8,238.8,0,0,1,-30,30
4562,4606,0.00641,0.03594,0.02185,229.9,229.9,229.9,0,0,1,-30,30
4563,4543,0.04921,0.1161,0.00257,56.9,56.9,56.9,0,0,1,-30,30
4564,4511,0.04444,0.13738,0.01406,56.7,56.7,56.7,0,0,1,-30,30
4565,4567,0.00027,0.001,0,99999,99999,99999,0,0,1,-30,30
4565,4619,0.00163,0.00917,0.07396,234.6,234.6,234.6,0,0,1,-30,30
4568,4570,0.06719,0.12902,0.00307,60.9,60.9,60.9,0,0,1,-30,30
4569,4571,0.00022,0.00109,0,99999,99999,99999,0,0,1,-30,30
4569,4572,0.00027,0.00103,0,99999,99999,99999,0,0,1,-30,30
4570,4564,0.02926,0.08079,0.0093,45.8,45.8,45.8,0,0,1,-30,30
4571,4532,0.007,0.04796,0.01855,248.4,248.4,248.4,0,0,1,-30,30
4573,4574,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
4574,4587,0.01947,0.04404,0.00367,75,75,75,0,0,1,-30,30
4574,4587,0.01947,0.04404,0.00367,75,75,75,0,0,1,-30,30
4575,4576,0.0002,0.00107,0,99999,99999,99999,0,0,1,-30,30
4576,4574,0.02208,0.04344,0.00534,67,67,67,0,0,1,-30,30
4576,4577,0.01611,0.05302,0.00371,41.5,41.5,41.5,0,0,1,-30,30
4576,4583,0.01424,0.04217,0.00175,62,62,62,0,0,1,-30,30
4576,4640,0.02667,0.06285,0.00388,55.5,55.5,55.5,0,0,1,-30,30
4577,4587,0.03359,0.07823,0.00468,70,70,70,0,0,1,-30,30
4577,4595,0.01156,0.03237,0.00213,72.4,72.4,72.4,0,0,1,-30,30
4577,4651,0.02534,0.06234,0.00473,68.4,68.4,68.4,0,0,1,-30,30
4578,4579,0.00028,0.00101,0,99999,99999,99999,0,0,1,-30,30
4578,4599,0.02986,0.06341,0.00275,59.7,59.7,59.7,0,0,1,-30,30
4580,4581,0.00028,0.00107,0,99999,99999,99999,0,0,1,-30,30
4581,4568,0.08544,0.22423,0.00485,39.6,39.6,39.6,0,0,1,-30,30
4582,4584,0.00022,0.00103,0,99999,99999,99999,0,0,1,-30,30
4582,4585,0.00021,0.0012,0,99999,99999,99999,0,0,1,-30,30
4583,4577,0.02239,0.05753,0.00101,58,58,58,0,0,1,-30,30
4583,4587,0.03128,0.08011,0.00234,62.6,62.6,62.6,0,0,1,-30,30
4583,4615,0.03079,0.07152,0.00302,72.2,72.2,72.2,0,0,1,-30,30
4584,4618,0.00392,0.02117,0.00956,275.7,275.7,275.7,0,0,1,-30,30
4584,4650,0.00378,0.02037,0.01919,308.5,308.5,308.5,0,0,1,-30,30
4584,4650,0.00378,0.02037,0.01919,308.5,308.5,308.5,0,0,1,-30,30
4586,4553,0.00415,0.02258,0.02268,255.7,255.7,255.7,0,0,1,-30,30
4586,4584,0.00075,0.00432,0.04041,345.4,345.4,345.4,0,0,1,-30,30
4586,4584,0.00075,0.00432,0.04041,345.4,345.4,345.4,0,0,1,-30,30
4586,4584,0.00075,0.00432,0.04041,345.4,345.4,345.4,0,0,1,-30,30
4586,4588,0.00022,0.00116,0,99999,99999,99999,0,0,1,-30,30
4586,4594,0.00287,0.01655,0.0125,249.9,249.9,249.9,0,0,1,-30,30
4586,4618,0.00432,0.02915,0.03258,275.6,275.6,275.6,0,0,1,-30,30
4586,4912,0.00557,0.03122,0.0292,282.3,282.3,282.3,0,0,1,-30,30
4586,4986,0.00385,0.02205,0.02776,352.4,352.4,352.4,0,0,1,-30,30
4586,4986,0.00385,0.02205,0.02776,352.4,352.4,352.4,0,0,1,-30,30
4586,4986,0.00385,0.02205,0.02776,352.4,352.4,352.4,0,0,1,-30,30
4586,5096,0.00344,0.02446,0.02291,318,318,318,0,0,1,-30,30
4587,4595,0.02428,0.05668,0.00401,62.4,62.4,62.4,0,0,1,-30,30
4587,4984,0.03312,0.08424,0.00873,78.6,78.6,78.6,0,0,1,-30,30
4587,4984,0.03312,0.08424,0.00873,78.6,78.6,78.6,0,0,1,-30,30
4589,4590,0.00024,0.00119,0,99999,99999,99999,0,0,1,-30,30
4589,4604,0.04519,0.11398,0.00661,55.4,55.4,55.4,0,0,1,-30,30
4591,4593,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
4591,4594,0.00027,0.00107,0,99999,99999,99999,0,0,1,-30,30
4592,4578,0.02297,0.06863,0.0025,74.8,74.8,74.8,0,0,1,-30,30
4592,4617,0.03382,0.0834,0.00691,73.1,73.1,73.1,0,0,1,-30,30
4592,4759,0.02219,0.05915,0.01217,79.6,79.6,79.6,0,0,1,-30,30
4592,4759,0.02219,0.05915,0.01217,79.6,79.6,79.6,0,0,1,-30,30
4594,4584,0.00303,0.01682,0.01873,222.5,222.5,222.5,0,0,1,-30,30
4594,4618,0.00462,0.02279,0.01607,273.3,273.3,273.3,0,0,1,-30,30
4594,4986,0.00652,0.04071,0.01727,281.2,281.2,281.2,0,0,1,-30,30
4595,4592,0.01955,0.04635,0.00172,65.8,65.8,65.8,0,0,1,-30,30
4595,4596,0.00026,0.00111,0,99999,99999,99999,0,0,1,-30,30
4595,4651,0.04715,0.11114,0.00461,67.9,67.9,67.9,0,0,1,-30,30
4597,4647,0.03415,0.06346,0.00282,73.4,73.4,73.4,0,0,1,-30,30
4597,4651,0.02611,0.07824,0.00167,77,77,77,0,0,1,-30,30
4597,4651,0.02611,0.07824,0.00167,77,77,77,0,0,1,-30,30
4597,4686,0.01843,0.04228,0.01555,65.5,65.5,65.5,0,0,1,-30,30
4598,4600,0.00029,0.0011,0,99999,99999,99999,0,0,1,-30,30
4598,4601,0.0003,0.00118,0,99999,99999,99999,0,0,1,-30,30
4599,4643,0.03701,0.07547,0.00339,67.1,67.1,67.1,0,0,1,-30,30
4601,4618,0.00338,0.02143,0.01089,281.1,281.1,281.1,0,0,1,-30,30
4601,4619,0.00192,0.01194,0.00816,242,242,242,0,0,1,-30,30
4601,4905,0.00188,0.01115,0.00759,229.1,229.1,229.1,0,0,1,-30,30
4602,4661,0.00939,0.02248,0.01808,64.7,64.7,64.7,0,0,1,-30,30
4603,4605,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
4603,4606,0.00029,0.00115,0,99999,99999,99999,0,0,1,-30,30
4606,4610,0.00311,0.01872,0.03579,272.7,272.7,272.7,0,0,1,-30,30
4607,4609,0.0003,0.00102,0,99999,99999,99999,0,0,1,-30,30
4607,4610,0.00029,0.00105,0,99999,99999,99999,0,0,1,-30,30
4608,4602,0.0154,0.05051,0.00189,59.6,59.6,59.6,0,0,1,-30,30
4608,4612,0.01963,0.04632,0.01332,60,60,60,0,0,1,-30,30
4611,4613,0.00022,0.00102,0,99999,99999,99999,0,0,1,-30,30
4611,4614,0.00026,0.00101,0,99999,99999,99999,0,0,1,-30,30
4612,4589,0.00824,0.02063,0.02748,54.8,54.8,54.8,0,0,1,-30,30
4614,4606,0.0037,0.02018,0.02093,258.3,258.3,258.3,0,0,1,-30,30
4614,4635,0.00381,0.02339,0.02597,235,235,235,0,0,1,-30,30
4615,4599,0.01737,0.04098,0.00202,49.4,49.4,49.4,0,0,1,-30,30
4615,4617,0.01238,0.0273,0.00072,68,68,68,0,0,1,-30,30
4616,4618,0.00028,0.00108,0,99999,99999,99999,0,0,1,-30,30
4617,4577,0.01438,0.03809,0.00304,75.4,75.4,75.4,0,0,1,-30,30
4617,4577,0.01438,0.03809,0.00304,75.4,75.4,75.4,0,0,1,-30,30
4618,4649,0.00214,0.01252,0.00831,291.1,291.1,291.1,0,0,1,-30,30
4619,4621,0.00027,0.0011,0,99999,99999,99999,0,0,1,-30,30
4619,4905,0.00151,0.00899,0.02169,265.8,265.8,265.8,0,0,1,-30,30
4620,4627,0.00681,0.01658,0.00455,68.2,68.2,68.2,0,0,1,-30,30
4622,4624,0.00024,0.00105,0,99999,99999,99999,0,0,1,-30,30
4622,4625,0.00025,0.00105,0,99999,99999,99999,0,0,1,-30,30
4623,4626,0.01176,0.03444,0.00085,72.6,72.6,72.6,0,0,1,-30,30
4623,4647,0.06091,0.11376,0.00521,61.4,61.4,61.4,0,0,1,-30,30
4625,4671,0.00222,0.01085,0.00767,237.8,237.8,237.8,0,0,1,-30,30
4626,4653,0.01764,0.0383,0.00322,53.4,53.4,53.4,0,0,1,-30,30
4626,5040,0.03557,0.10133,0.00298,71,71,71,0,0,1,-30,30
4627,4599,0.03678,0.1103,0.00225,58.4,58.4,58.4,0,0,1,-30,30
4627,5040,0.02562,0.06867,0.00554,50.7,50.7,50.7,0,0,1,-30,30
4628,4633,0.05586,0.1193,0.00428,60.1,60.1,60.1,0,0,1,-30,30
4629,4631,0.00023,0.00115,0,99999,99999,99999,0,0,1,-30,30
4630,4536,0.12785,0.24966,0.00948,58,58,58,0,0,1,-30,30
4630,4628,0.02773,0.07729,0.00644,54.2,54.2,54.2,0,0,1,-30,30
4631,4537,0.00523,0.03297,0.07325,227.6,227.6,227.6,0,0,1,-30,30
4632,4634,0.0003,0.00103,0,99999,99999,99999,0,0,1,-30,30
4632,4635,0.00025,0.00107,0,99999,99999,99999,0,0,1,-30,30
4636,4637,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
4636,4638,0.00029,0.00102,0,99999,99999,99999,0,0,1,-30,30
4637,4608,0.04073,0.10901,0.00154,47.7,47.7,47.7,0,0,1,-30,30
4639,4641,0.00024,0.00116,0,99999,99999,99999,0,0,1,-30,30
4639,4642,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
4640,4678,0.03187,0.0898,0.0051,66.2,66.2,66.2,0,0,1,-30,30
4642,4586,0.00686,0.03879,0.0186,276.3,276.3,276.3,0,0,1,-30,30
4642,4662,0.00707,0.04926,0.04396,267.1,267.1,267.1,0,0,1,-30,30
4643,4644,0.00026,0.00112,0,99999,99999,99999,0,0,1,-30,30
4643,4647,0.03604,0.10575,0.00242,54.4,54.4,54.4,0,0,1,-30,30
4643,5040,0.00919,0.02255,0.00122,88.3,88.3,88.3,0,0,1,-30,30
4645,4665,0.03041,0.05857,0.00137,69,69,69,0,0,1,-30,30
4645,4900,0.03919,0.08706,0.00213,60.6,60.6,60.6,0,0,1,-30,30
4646,4648,0.00029,0.00103,0,99999,99999,99999,0,0,1,-30,30
4646,4649,0.00024,0.0012,0,99999,99999,99999,0,0,1,-30,30
4647,4651,0.03469,0.07039,0.00172,62.3,62.3,62.3,0,0,1,-30,30
4649,4650,0.00271,0.01704,0.00703,255.1,255.1,255.1,0,0,1,-30,30
4649,4905,0.00148,0.00853,0.00574,350,350,350,0,0,1,-30,30
4650,4642,0.00199,0.01126,0.00783,243.6,243.6,243.6,0,0,1,-30,30
4650,4652,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
4650,4657,0.00255,0.01518,0.01579,316.5,316.5,316.5,0,0,1,-30,30
4651,4617,0.01705,0.04793,0.00211,57,57,57,0,0,1,-30,30
4653,4891,0.01757,0.05406,0.00077,67.6,67.6,67.6,0,0,1,-30,30
4654,4597,0.01341,0.0333,0.002,63.8,63.8,63.8,0,0,1,-30,30
4654,4915,0.01339,0.03141,0.00105,67.6,67.6,67.6,0,0,1,-30,30
4655,4657,0.0002,0.00103,0,99999,99999,99999,0,0,1,-30,30
4655,4658,0.00025,0.00115,0,99999,99999,99999,0,0,1,-30,30
4656,4679,0.01417,0.03998,0.00242,72.5,72.5,72.5,0,0,1,-30,30
4659,4660,0.00029,0.00101,0,99999,99999,99999,0,0,1,-30,30
4660,4637,0.02907,0.0711,0.00981,68.2,68.2,68.2,0,0,1,-30,30
4660,4663,0.04509,0.11683,0.00538,58.7,58.7,58.7,0,0,1,-30,30
4662,4610,0.00402,0.02834,0.04056,300.9,300.9,300.9,0,0,1,-30,30
4662,4664,0.00022,0.00118,0,99999,99999,99999,0,0,1,-30,30
4663,4661,0.03113,0.09671,0.00592,80.1,80.1,80.1,0,0,1,-30,30
4663,4700,0.04442,0.12683,0.00364,64.8,64.8,64.8,0,0,1,-30,30
4665,4654,0.01594,0.03845,0.00397,65.1,65.1,65.1,0,0,1,-30,30
4666,4668,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
4666,4669,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
4667,4645,0.0101,0.02414,0.00192,70.9,70.9,70.9,0,0,1,-30,30
4667,5040,0.03199,0.07035,0.00334,55.5,55.5,55.5,0,0,1,-30,30
4669,4677,0.00291,0.01433,0.01053,267.7,267.7,267.7,0,0,1,-30,30
4669,4905,0.00203,0.01385,0.01962,303.9,303.9,303.9,0,0,1,-30,30
4669,4905,0.00203,0.01385,0.01962,303.9,303.9,303.9,0,0,1,-30,30
4670,4653,0.04135,0.08506,0.00266,51.7,51.7,51.7,0,0,1,-30,30
4670,4695,0.10127,0.20788,0.01071,30.5,30.5,30.5,0,0,1,-30,30
4671,4669,0.0013,0.00984,0.00856,257.1,257.1,257.1,0,0,1,-30,30
4671,4673,0.00023,0.00115,0,99999,99999,99999,0,0,1,-30,30
4672,4891,0.01308,0.03182,0.00064,64.2,64.2,64.2,0,0,1,-30,30
4674,4676,0.00028,0.00102,0,99999,99999,99999,0,0,1,-30,30
4674,4677,0.00029,0.00115,0,99999,99999,99999,0,0,1,-30,30
4675,4654,0.02206,0.05345,0.00101,65.2,65.2,65.2,0,0,1,-30,30
4675,4915,0.02826,0.06242,0.00258,53.1,53.1,53.1,0,0,1,-30,30
4675,5040,0.02583,0.06232,0.00564,65.1,65.1,65.1,0,0,1,-30,30
4678,4656,0.02547,0.05967,0.00228,55.6,55.6,55.6,0,0,1,-30,30
4679,4680,0.00022,0.00111,0,99999,99999,99999,0,0,1,-30,30
4679,4915,0.01426,0.03086,0.00119,56.3,56.3,56.3,0,0,1,-30,30
4681,4679,0.03603,0.08983,0.00407,58.2,58.2,58.2,0,0,1,-30,30
4682,4684,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
4682,4685,0.00023,0.00106,0,99999,99999,99999,0,0,1,-30,30
4683,4719,0.10643,0.24559,0.004,54.7,54.7,54.7,0,0,1,-30,30
4684,5004,0.00393,0.02353,0.02103,236.8,236.8,236.8,0,0,1,-30,30
4686,4719,0.06803,0.16244,0.00961,45.7,45.7,45.7,0,0,1,-30,30
4687,4628,0.05192,0.12734,0.00573,93.8,93.8,93.8,0,0,1,-30,30
4688,4690,0.00024,0.00115,0,99999,99999,99999,0,0,1,-30,30
4689,4687,0.05907,0.12491,0.00583,51.6,51.6,51.6,0,0,1,-30,30
4690,4694,0.00429,0.02384,0.02828,237.1,237.1,237.1,0,0,1,-30,30
4691,4693,0.00022,0.00115,0,99999,99999,99999,0,0,1,-30,30
4691,4694,0.00024,0.00111,0,99999,99999,99999,0,0,1,-30,30
4692,4687,0.05015,0.11587,0.0046,62.8,62.8,62.8,0,0,1,-30,30
4695,4696,0.00023,0.00114,0,99999,99999,99999,0,0,1,-30,30
4695,4806,0.13862,0.36804,0.00591,53.1,53.1,53.1,0,0,1,-30,30
4698,4701,0.00026,0.00116,0,99999,99999,99999,0,0,1,-30,30
4698,4702,0.00026,0.00117,0,99999,99999,99999,0,0,1,-30,30
4699,4662,0.00389,0.02065,0.02006,292.8,292.8,292.8,0,0,1,-30,30
4699,4717,0.00326,0.01613,0.00953,284.9,284.9,284.9,0,0,1,-30,30
4700,4697,0.02422,0.04977,0.00231,63.8,63.8,63.8,0,0,1,-30,30
4701,4904,0.00051,0.00828,0.76327,2161,2161,2161,0,0,1,-30,30
4703,4705,0.00024,0.00106,0,99999,99999,99999,0,0,1,-30,30
4703,4706,0.00029,0.00102,0,99999,99999,99999,0,0,1,-30,30
4704,4660,0.03976,0.08987,0.01076,68.8,68.8,68.8,0,0,1,-30,30
4705,4694,0.00594,0.03498,0.04661,267.8,267.8,267.8,0,0,1,-30,30
4705,4699,0.00432,0.0272,0.02804,278.5,278.5,278.5,0,0,1,-30,30
4707,4709,0.00023,0.00118,0,99999,99999,99999,0,0,1,-30,30
4707,4710,0.00028,0.00106,0,99999,99999,99999,0,0,1,-30,30
4708,4681,0.05709,0.14198,0.00514,58.5,58.5,58.5,0,0,1,-30,30
4708,4716,0.03435,0.08491,0.00741,56.4,56.4,56.4,0,0,1,-30,30
4708,4721,0.04873,0.11625,0.00557,53.6,53.6,53.6,0,0,1,-30,30
4710,4717,0.00324,0.01827,0.03842,207.9,207.9,207.9,0,0,1,-30,30
4711,4713,0.00021,0.00106,0,99999,99999,99999,0,0,1,-30,30
4711,4714,0.00029,0.00109,0,99999,99999,99999,0,0,1,-30,30
4712,4716,0.0332,0.08972,0.00207,49.4,49.4,49.4,0,0,1,-30,30
4715,4717,0.0002,0.00103,0,99999,99999,99999,0,0,1,-30,30
4715,4718,0.00021,0.00109,0,99999,99999,99999,0,0,1,-30,30
4716,4697,0.02309,0.04998,0.00384,56.8,56.8,56.8,0,0,1,-30,30
4717,4705,0.00703,0.04681,0.01807,227.6,227.6,227.6,0,0,1,-30,30
4717,4713,0.00266,0.01789,0.01805,260.1,260.1,260.1,0,0,1,-30,30
4719,4720,0.00023,0.00114,0,99999,99999,99999,0,0,1,-30,30
4721,4712,0.01328,0.03137,0.00683,55.1,55.1,55.1,0,0,1,-30,30
4722,4729,0.00025,0.00113,0,99999,99999,99999,0,0,1,-30,30
4723,4728,0.00025,0.00116,0,99999,99999,99999,0,0,1,-30,30
4729,3936,0.00977,0.0603,0.09079,296.4,296.4,296.4,0,0,1,-30,30
4730,4732,0.00023,0.00119,0,99999,99999,99999,0,0,1,-30,30
4730,4733,0.00026,0.00108,0,99999,99999,99999,0,0,1,-30,30
4731,4393,0.01696,0.03894,0.00142,56.2,56.2,56.2,0,0,1,-30,30
4731,4397,0.02439,0.03749,0.00439,59.4,59.4,59.4,0,0,1,-30,30
4731,5074,0.03159,0.07207,0.00411,61.7,61.7,61.7,0,0,1,-30,30
4732,4386,0.00314,0.0178,0.00818,276.6,276.6,276.6,0,0,1,-30,30
4734,4739,0.00022,0.00111,0,99999,99999,99999,0,0,1,-30,30
4734,4740,0.00021,0.00109,0,99999,99999,99999,0,0,1,-30,30
4735,5008,0.01514,0.03454,0.00391,73.6,73.6,73.6,0,0,1,-30,30
4741,4744,0.00024,0.00104,0,99999,99999,99999,0,0,1,-30,30
4741,4745,0.00028,0.00112,0,99999,99999,99999,0,0,1,-30,30
4745,3997,0.00576,0.03063,0.02476,219.5,219.5,219.5,0,0,1,-30,30
4746,5016,0.00037,0.00636,0.66385,2592.9,2592.9,2592.9,0,0,1,-30,30
4746,5046,0.00086,0.01376,1.17844,2781.4,2781.4,2781.4,0,0,1,-30,30
4746,5065,0.00088,0.01544,1.91663,2509.7,2509.7,2509.7,0,0,1,-30,30
4747,4755,0.00023,0.00102,0,99999,99999,99999,0,0,1,-30,30
4747,4756,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
4747,4757,0.00028,0.00102,0,99999,99999,99999,0,0,1,-30,30
4748,4096,0.0299,0.0701,0.00221,48.3,48.3,48.3,0,0,1,-30,30
4756,4194,0.0073,0.04809,0.03198,294.3,294.3,294.3,0,0,1,-30,30
4758,4764,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
4758,4765,0.00021,0.00111,0,99999,99999,99999,0,0,1,-30,30
4759,4819,0.02152,0.062,0.00393,62.2,62.2,62.2,0,0,1,-30,30
4759,4866,0.02814,0.07382,0.0025,59.1,59.1,59.1,0,0,1,-30,30
4759,4907,0.00771,0.02218,0.00192,63.5,63.5,63.5,0,0,1,-30,30
4759,4984,0.00442,0.01319,0.00108,79.1,79.1,79.1,0,0,1,-30,30
4759,4984,0.00442,0.01319,0.00108,79.1,79.1,79.1,0,0,1,-30,30
4765,5096,0.00073,0.00481,0.00249,167.2,167.2,167.2,0,0,1,-30,30
4766,4768,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
4766,4769,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
4767,4382,0.02692,0.06207,0.00315,64.1,64.1,64.1,0,0,1,-30,30
4768,4935,0.00156,0.00997,0.01923,354,354,354,0,0,1,-30,30
4770,4773,0.0003,0.00105,0,99999,99999,99999,0,0,1,-30,30
4770,4774,0.00029,0.00115,0,99999,99999,99999,0,0,1,-30,30
4771,4842,0.02018,0.04561,0.00103,50.4,50.4,50.4,0,0,1,-30,30
4771,5027,0.01219,0.03616,0.00166,48.7,48.7,48.7,0,0,1,-30,30
4774,4067,0.00622,0.0367,0.01955,310.4,310.4,310.4,0,0,1,-30,30
4774,4067,0.00622,0.0367,0.01955,310.4,310.4,310.4,0,0,1,-30,30
4775,4777,0.00025,0.00112,0,99999,99999,99999,0,0,1,-30,30
4775,4778,0.00027,0.00114,0,99999,99999,99999,0,0,1,-30,30
4776,4450,0.02511,0.06262,0.00164,65.5,65.5,65.5,0,0,1,-30,30
4776,4962,0.01418,0.02529,0.0005,56,56,56,0,0,1,-30,30
4777,4740,0.00545,0.0336,0.018,269.4,269.4,269.4,0,0,1,-30,30
4779,4784,0.00021,0.00114,0,99999,99999,99999,0,0,1,-30,30
4779,4785,0.00025,0.00118,0,99999,99999,99999,0,0,1,-30,30
4780,4212,0.00738,0.02258,0.00408,60.4,60.4,60.4,0,0,1,-30,30
4780,4244,0.03214,0.07336,0.00185,56.5,56.5,56.5,0,0,1,-30,30
4784,4246,0.00216,0.01502,0.01039,270.3,270.3,270.3,0,0,1,-30,30
4784,4797,0.00108,0.00631,0.0075,306.6,306.6,306.6,0,0,1,-30,30
4784,4797,0.00108,0.00631,0.0075,306.6,306.6,306.6,0,0,1,-30,30
4786,4794,0.00029,0.00106,0,99999,99999,99999,0,0,1,-30,30
4786,4795,0.00027,0.00115,0,99999,99999,99999,0,0,1,-30,30
4787,4883,0.03497,0.0802,0.0072,72.8,72.8,72.8,0,0,1,-30,30
4787,5067,0.02692,0.05727,0.00164,52.7,52.7,52.7,0,0,1,-30,30
4795,4831,0.00253,0.01503,0.0101,278.2,278.2,278.2,0,0,1,-30,30
4796,4799,0.00025,0.00111,0,99999,99999,99999,0,0,1,-30,30
4796,4800,0.00028,0.0011,0,99999,99999,99999,0,0,1,-30,30
4797,4218,0.00169,0.01138,0.01484,356.7,356.7,356.7,0,0,1,-30,30
4799,4746,0.00031,0.00613,0.6231,2743.5,2743.5,2743.5,0,0,1,-30,30
4799,4871,0.00077,0.01192,0.95935,2469.9,2469.9,2469.9,0,0,1,-30,30
4801,4803,0.00029,0.00104,0,99999,99999,99999,0,0,1,-30,30
4801,4804,0.00025,0.00109,0,99999,99999,99999,0,0,1,-30,30
4802,4088,0.02545,0.07814,0.00699,71.7,71.7,71.7,0,0,1,-30,30
4802,4771,0.05239,0.13455,0.00794,80,80,80,0,0,1,-30,30
4804,4130,0.00573,0.03655,0.02997,208.3,208.3,208.3,0,0,1,-30,30
4804,4135,0.00196,0.01137,0.0192,260.6,260.6,260.6,0,0,1,-30,30
4804,4845,0.00778,0.0438,0.02739,263.4,263.4,263.4,0,0,1,-30,30
4805,4810,0.00027,0.00115,0,99999,99999,99999,0,0,1,-30,30
4805,4811,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
4811,4880,0.01476,0.09922,0.07281,215.1,215.1,215.1,0,0,1,-30,30
4812,4816,0.00023,0.00112,0,99999,99999,99999,0,0,1,-30,30
4812,4817,0.00023,0.0012,0,99999,99999,99999,0,0,1,-30,30
4817,3967,0.04881,0.1158,0.00229,60.9,60.9,60.9,0,0,1,-30,30
4817,4039,0.03801,0.08202,0.02924,42.5,42.5,42.5,0,0,1,-30,30
4818,4819,0.00028,0.00101,0,99999,99999,99999,0,0,1,-30,30
4818,4820,0.00024,0.00111,0,99999,99999,99999,0,0,1,-30,30
4819,4866,0.01996,0.04764,0.00117,42.2,42.2,42.2,0,0,1,-30,30
4819,4984,0.01884,0.06183,0.0025,55.3,55.3,55.3,0,0,1,-30,30
4821,5016,0.00052,0.01037,1.32233,2385.1,2385.1,2385.1,0,0,1,-30,30
4822,4824,0.00023,0.00116,0,99999,99999,99999,0,0,1,-30,30
4822,4825,0.00021,0.00102,0,99999,99999,99999,0,0,1,-30,30
4825,4251,0.00774,0.04651,0.05124,310,310,310,0,0,1,-30,30
4825,4318,0.00738,0.04689,0.03536,321.2,321.2,321.2,0,0,1,-30,30
4825,4318,0.00738,0.04689,0.03536,321.2,321.2,321.2,0,0,1,-30,30
4826,4830,0.00023,0.00112,0,99999,99999,99999,0,0,1,-30,30
4826,4831,0.00024,0.00118,0,99999,99999,99999,0,0,1,-30,30
4831,5071,0.0047,0.02808,0.01227,276.1,276.1,276.1,0,0,1,-30,30
4831,5089,0.00719,0.04277,0.01782,304,304,304,0,0,1,-30,30
4831,5089,0.00719,0.04277,0.01782,304,304,304,0,0,1,-30,30
4832,4834,0.0003,0.00114,0,99999,99999,99999,0,0,1,-30,30
4832,4835,0.00026,0.00117,0,99999,99999,99999,0,0,1,-30,30
4833,4817,0.00531,0.01265,0.00051,65.6,65.6,65.6,0,0,1,-30,30
4834,3964,0.00659,0.04304,0.02383,250.8,250.8,250.8,0,0,1,-30,30
4836,4839,0.00026,0.00111,0,99999,99999,99999,0,0,1,-30,30
4836,4840,0.00026,0.00104,0,99999,99999,99999,0,0,1,-30,30
4837,4371,0.0152,0.04056,0.0021,58.3,58.3,58.3,0,0,1,-30,30
4839,4360,0.00425,0.02576,0.03759,237.7,237.7,237.7,0,0,1,-30,30
4841,4844,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
4841,4845,0.00024,0.001,0,99999,99999,99999,0,0,1,-30,30
4842,5027,0.00848,0.01715,0.00101,52.3,52.3,52.3,0,0,1,-30,30
4845,4774,0.00179,0.01022,0.00674,275.8,275.8,275.8,0,0,1,-30,30
4846,4849,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
4846,4850,0.00025,0.00104,0,99999,99999,99999,0,0,1,-30,30
4847,3974,0.02298,0.06234,0.00241,58.3,58.3,58.3,0,0,1,-30,30
4847,3985,0.01951,0.04726,0.00963,55.1,55.1,55.1,0,0,1,-30,30
4847,5048,0.01359,0.03358,0.00298,46.6,46.6,46.6,0,0,1,-30,30
4849,3987,0.00195,0.01328,0.03099,274.5,274.5,274.5,0,0,1,-30,30
4849,5051,0.00171,0.01229,0.0133,294.3,294.3,294.3,0,0,1,-30,30
4851,4856,0.00029,0.00108,0,99999,99999,99999,0,0,1,-30,30
4851,4857,0.00022,0.00103,0,99999,99999,99999,0,0,1,-30,30
4852,4894,0.01591,0.04707,0.00079,59.6,59.6,59.6,0,0,1,-30,30
4852,4931,0.0243,0.06124,0.00252,73.3,73.3,73.3,0,0,1,-30,30
4857,4241,0.00176,0.01027,0.06161,327.2,327.2,327.2,0,0,1,-30,30
4857,5062,0.00269,0.01672,0.01037,286.4,286.4,286.4,0,0,1,-30,30
4858,4863,0.00021,0.001,0,99999,99999,99999,0,0,1,-30,30
4858,4864,0.0003,0.0012,0,99999,99999,99999,0,0,1,-30,30
4859,3954,0.03706,0.08653,0.00248,61.8,61.8,61.8,0,0,1,-30,30
4859,3985,0.02235,0.067,0.00565,53.2,53.2,53.2,0,0,1,-30,30
4863,3992,0.0018,0.01136,0.02392,288.8,288.8,288.8,0,0,1,-30,30
4863,5051,0.00141,0.00805,0.00365,238.1,238.1,238.1,0,0,1,-30,30
4865,4869,0.00026,0.00113,0,99999,99999,99999,0,0,1,-30,30
4865,4870,0.00028,0.00106,0,99999,99999,99999,0,0,1,-30,30
4869,4986,0.00194,0.01298,0.00449,315,315,315,0,0,1,-30,30
4871,5014,0.00064,0.01035,0.89266,2097.2,2097.2,2097.2,0,0,1,-30,30
4871,5111,0.00067,0.01119,1.52743,2422.1,2422.1,2422.1,0,0,1,-30,30
4872,4876,0.00023,0.00103,0,99999,99999,99999,0,0,1,-30,30
4872,4877,0.00026,0.00119,0,99999,99999,99999,0,0,1,-30,30
4876,4355,0.01044,0.05891,0.03054,241.7,241.7,241.7,0,0,1,-30,30
4878,4880,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
4878,4881,0.00026,0.00114,0,99999,99999,99999,0,0,1,-30,30
4879,4670,0.02499,0.05563,0.00266,67.8,67.8,67.8,0,0,1,-30,30
4880,4671,0.00564,0.03524,0.0208,226.4,226.4,226.4,0,0,1,-30,30
4882,4885,0.0003,0.00115,0,99999,99999,99999,0,0,1,-30,30
4882,4886,0.0003,0.00112,0,99999,99999,99999,0,0,1,-30,30
4883,4367,0.01837,0.04343,0.00388,86.9,86.9,86.9,0,0,1,-30,30
4883,4827,0.02237,0.0626,0.00298,67.2,67.2,67.2,0,0,1,-30,30
4885,4831,0.00279,0.01611,0.01076,247,247,247,0,0,1,-30,30
4887,4891,0.00021,0.00103,0,99999,99999,99999,0,0,1,-30,30
4887,4892,0.00021,0.00112,0,99999,99999,99999,0,0,1,-30,30
4893,4896,0.00023,0.00108,0,99999,99999,99999,0,0,1,-30,30
4893,4897,0.00027,0.0012,0,99999,99999,99999,0,0,1,-30,30
4894,4931,0.0539,0.12415,0.00284,58.5,58.5,58.5,0,0,1,-30,30
4894,5055,0.04259,0.09092,0.00283,59.6,59.6,59.6,0,0,1,-30,30
4896,5062,0.00311,0.02117,0.01338,219.8,219.8,219.8,0,0,1,-30,30
4898,4904,0.00024,0.00104,0,99999,99999,99999,0,0,1,-30,30
4899,4905,0.00029,0.00114,0,99999,99999,99999,0,0,1,-30,30
4900,4643,0.01593,0.03304,0.00133,73.2,73.2,73.2,0,0,1,-30,30
4904,5101,0.00029,0.00549,0.43225,2405,2405,2405,0,0,1,-30,30
4905,4625,0.00296,0.02091,0.01056,272.4,272.4,272.4,0,0,1,-30,30
4906,4912,0.00023,0.00116,0,99999,99999,99999,0,0,1,-30,30
4906,4913,0.00026,0.00104,0,99999,99999,99999,0,0,1,-30,30
4912,4986,0.00105,0.00581,0.0044,210,210,210,0,0,1,-30,30
4914,4915,0.0002,0.00114,0,99999,99999,99999,0,0,1,-30,30
4914,4916,0.00025,0.00109,0,99999,99999,99999,0,0,1,-30,30
4915,4999,0.02578,0.0757,0.00554,70.3,70.3,70.3,0,0,1,-30,30
4917,4920,0.00021,0.00114,0,99999,99999,99999,0,0,1,-30,30
4917,4921,0.00022,0.00119,0,99999,99999,99999,0,0,1,-30,30
4922,4924,0.00024,0.00101,0,99999,99999,99999,0,0,1,-30,30
4922,4925,0.00024,0.00103,0,99999,99999,99999,0,0,1,-30,30
4923,4201,0.01938,0.04598,0.00226,48.7,48.7,48.7,0,0,1,-30,30
4923,4253,0.03622,0.09009,0.00389,72,72,72,0,0,1,-30,30
4924,4200,0.00222,0.01466,0.00866,251.7,251.7,251.7,0,0,1,-30,30
4926,4931,0.00026,0.00105,0,99999,99999,99999,0,0,1,-30,30
4926,4932,0.00026,0.0011,0,99999,99999,99999,0,0,1,-30,30
4931,4938,0.02393,0.06663,0.00145,65.4,65.4,65.4,0,0,1,-30,30
4931,5055,0.00382,0.00799,0.00049,81.9,81.9,81.9,0,0,1,-30,30
4931,5055,0.00382,0.00799,0.00049,86.4,86.4,86.4,0,0,1,-30,30
4933,4935,0.0002,0.00104,0,99999,99999,99999,0,0,1,-30,30
4933,4936,0.00027,0.00108,0,99999,99999,99999,0,0,1,-30,30
4934,4371,0.00752,0.01918,0.00049,73,73,73,0,0,1,-30,30
4937,4942,0.00027,0.00112,0,99999,99999,99999,0,0,1,-30,30
4937,4943,0.00021,0.00115,0,99999,99999,99999,0,0,1,-30,30
4942,4123,0.00688,0.03771,0.0257,242.2,242.2,242.2,0,0,1,-30,30
4942,4170,0.00336,0.02126,0.04809,256.9,256.9,256.9,0,0,1,-30,30
4944,4945,0.00024,0.00118,0,99999,99999,99999,0,0,1,-30,30
4944,4946,0.00022,0.00116,0,99999,99999,99999,0,0,1,-30,30
4945,4450,0.01697,0.04134,0.0044,53.3,53.3,53.3,0,0,1,-30,30
4947,4949,0.00023,0.00118,0,99999,99999,99999,0,0,1,-30,30
4947,4950,0.00022,0.00108,0,99999,99999,99999,0,0,1,-30,30
4949,4989,0.00327,0.00782,0.00033,57.2,57.2,57.2,0,0,1,-30,30
4951,4952,0.00027,0.00103,0,99999,99999,99999,0,0,1,-30,30
4951,4953,0.00026,0.00107,0,99999,99999,99999,0,0,1,-30,30
4954,4959,0.0002,0.00113,0,99999,99999,99999,0,0,1,-30,30
4954,4960,0.00023,0.00104,0,99999,99999,99999,0,0,1,-30,30
4955,3867,0.03051,0.08081,0.00363,61.3,61.3,61.3,0,0,1,-30,30
4955,3899,0.01331,0.03152,0.0012,47.8,47.8,47.8,0,0,1,-30,30
4959,3901,0.00181,0.01096,0.00439,236.6,236.6,236.6,0,0,1,-30,30
4959,4729,0.00893,0.04251,0.04472,236.6,236.6,236.6,0,0,1,-30,30
4961,4962,0.00024,0.00118,0,99999,99999,99999,0,0,1,-30,30
4961,4963,0.0003,0.00113,0,99999,99999,99999,0,0,1,-30,30
4962,4450,0.02338,0.06703,0.00116,67.6,67.6,67.6,0,0,1,-30,30
4964,4969,0.00026,0.00106,0,99999,99999,99999,0,0,1,-30,30
4964,4970,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
4965,4415,0.01256,0.02678,0.00103,69.9,69.9,69.9,0,0,1,-30,30
4965,5008,0.0151,0.03875,0.00123,59.8,59.8,59.8,0,0,1,-30,30
4969,4740,0.00182,0.01156,0.00778,244.5,244.5,244.5,0,0,1,-30,30
4969,5015,0.00183,0.01241,0.00402,260.3,260.3,260.3,0,0,1,-30,30
4971,4976,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
4971,4977,0.00028,0.00101,0,99999,99999,99999,0,0,1,-30,30
4972,3944,0.06448,0.16833,0.00478,56.2,56.2,56.2,0,0,1,-30,30
4976,3923,0.00407,0.02646,0.05424,273.3,273.3,273.3,0,0,1,-30,30
4976,3997,0.00314,0.01855,0.04821,249.2,249.2,249.2,0,0,1,-30,30
4976,4745,0.0009,0.00648,0.00859,262.3,262.3,262.3,0,0,1,-30,30
4978,4981,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
4978,4982,0.00025,0.00101,0,99999,99999,99999,0,0,1,-30,30
4979,5082,0.02978,0.07282,0.00991,57.2,57.2,57.2,0,0,1,-30,30
4981,3906,0.00756,0.04483,0.02661,289.3,289.3,289.3,0,0,1,-30,30
4983,4986,0.00025,0.00115,0,99999,99999,99999,0,0,1,-30,30
4983,4987,0.00024,0.00116,0,99999,99999,99999,0,0,1,-30,30
4984,4866,0.02815,0.05567,0.00193,55.3,55.3,55.3,0,0,1,-30,30
4984,4907,0.0139,0.04038,0.00063,47.8,47.8,47.8,0,0,1,-30,30
4986,4765,0.00075,0.00534,0.00278,272.3,272.3,272.3,0,0,1,-30,30
4988,4989,0.00028,0.00116,0,99999,99999,99999,0,0,1,-30,30
4988,4990,0.00021,0.00112,0,99999,99999,99999,0,0,1,-30,30
4989,4327,0.0333,0.06551,0.00275,67.4,67.4,67.4,0,0,1,-30,30
4989,4330,0.03467,0.08638,0.00633,54.3,54.3,54.3,0,0,1,-30,30
4991,4996,0.00022,0.00106,0,99999,99999,99999,0,0,1,-30,30
4991,4997,0.00025,0.00106,0,99999,99999,99999,0,0,1,-30,30
4996,4209,0.00318,0.01722,0.04094,267.3,267.3,267.3,0,0,1,-30,30
4996,4241,0.00409,0.02421,0.01886,282.7,282.7,282.7,0,0,1,-30,30
4998,5004,0.00028,0.0011,0,99999,99999,99999,0,0,1,-30,30
4998,5005,0.00029,0.00112,0,99999,99999,99999,0,0,1,-30,30
5004,4657,0.00148,0.00992,0.08893,269.2,269.2,269.2,0,0,1,-30,30
5004,4710,0.00605,0.03451,0.03114,297.5,297.5,297.5,0,0,1,-30,30
5006,5014,0.00024,0.00118,0,99999,99999,99999,0,0,1,-30,30
5007,5015,0.00025,0.00103,0,99999,99999,99999,0,0,1,-30,30
5008,4381,0.01521,0.04622,0.00338,71,71,71,0,0,1,-30,30
5008,4442,0.04264,0.10049,0.00281,72.7,72.7,72.7,0,0,1,-30,30
5014,4407,0.00032,0.00488,0.49946,2298.4,2298.4,2298.4,0,0,1,-30,30
5014,5065,0.0006,0.00948,0.76221,2196.3,2196.3,2196.3,0,0,1,-30,30
5015,4432,0.00591,0.02298,0.00752,303.7,303.7,303.7,0,0,1,-30,30
5015,4432,0.00591,0.02298,0.00752,303.7,303.7,303.7,0,0,1,-30,30
5015,4740,0.00114,0.00734,0.01439,373.67,373.67,373.67,0,0,1,-30,30
5016,4799,0.00077,0.01037,1.03449,2089.5,2089.5,2089.5,0,0,1,-30,30
5017,5024,0.00023,0.00115,0,99999,99999,99999,0,0,1,-30,30
5017,5025,0.00028,0.00106,0,99999,99999,99999,0,0,1,-30,30
5024,4138,0.00426,0.02247,0.01567,294.3,294.3,294.3,0,0,1,-30,30
5026,5029,0.00028,0.00114,0,99999,99999,99999,0,0,1,-30,30
5026,5030,0.00022,0.00116,0,99999,99999,99999,0,0,1,-30,30
5029,4774,0.00174,0.01097,0.00434,250,250,250,0,0,1,-30,30
5029,4845,0.00077,0.00432,0.00508,281.4,281.4,281.4,0,0,1,-30,30
5031,5037,0.00027,0.00115,0,99999,99999,99999,0,0,1,-30,30
5031,5038,0.00021,0.00115,0,99999,99999,99999,0,0,1,-30,30
5032,4107,0.04403,0.08384,0.00747,53.5,53.5,53.5,0,0,1,-30,30
5039,5044,0.00029,0.00113,0,99999,99999,99999,0,0,1,-30,30
5039,5045,0.00026,0.00104,0,99999,99999,99999,0,0,1,-30,30
5040,4645,0.01379,0.03436,0.00392,73.1,73.1,73.1,0,0,1,-30,30
5040,4900,0.00596,0.01225,0.00047,62.7,62.7,62.7,0,0,1,-30,30
5044,4625,0.00316,0.01939,0.00923,270.6,270.6,270.6,0,0,1,-30,30
5044,4905,0.00064,0.00362,0.00153,271.7,271.7,271.7,0,0,1,-30,30
5047,5051,0.0002,0.00107,0,99999,99999,99999,0,0,1,-30,30
5047,5052,0.00021,0.00104,0,99999,99999,99999,0,0,1,-30,30
5048,3954,0.02187,0.06298,0.0029,67.8,67.8,67.8,0,0,1,-30,30
5048,4859,0.00376,0.01215,0.00283,52.6,52.6,52.6,0,0,1,-30,30
5051,3977,0.00897,0.06159,0.10171,298.2,298.2,298.2,0,0,1,-30,30
5053,6301,0.0007,0.01247,1.28778,2464.8,2464.8,2464.8,0,0,1,-30,30
5054,5062,0.00027,0.001,0,99999,99999,99999,0,0,1,-30,30
5054,5063,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
5054,5064,0.00029,0.00109,0,99999,99999,99999,0,0,1,-30,30
