bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
5055,4187,0.02751,0.07924,0.00424,49.6,49.6,49.6,0,0,1,-30,30
5062,4942,0.00282,0.01514,0.00745,271.9,271.9,271.9,0,0,1,-30,30
5065,4821,0.00043,0.00791,0.80206,1932.7,1932.7,1932.7,0,0,1,-30,30
5066,5071,0.00025,0.0012,0,99999,99999,99999,0,0,1,-30,30
5066,5072,0.00027,0.00102,0,99999,99999,99999,0,0,1,-30,30
5067,4343,0.02237,0.05868,0.00345,37.5,37.5,37.5,0,0,1,-30,30
5067,5087,0.03779,0.10574,0.00187,62.9,62.9,62.9,0,0,1,-30,30
5071,4326,0.0066,0.04103,0.0286,244.7,244.7,244.7,0,0,1,-30,30
5071,4342,0.00556,0.03188,0.05898,311.9,311.9,311.9,0,0,1,-30,30
5073,5075,0.00024,0.00111,0,99999,99999,99999,0,0,1,-30,30
5073,5076,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
5074,4383,0.01488,0.03494,0.00102,50.9,50.9,50.9,0,0,1,-30,30
5075,4885,0.00393,0.02237,0.01589,256.8,256.8,256.8,0,0,1,-30,30
5077,5078,0.00023,0.00103,0,99999,99999,99999,0,0,1,-30,30
5077,5079,0.00024,0.00101,0,99999,99999,99999,0,0,1,-30,30
5078,4776,0.00987,0.03083,0.00078,47.2,47.2,47.2,0,0,1,-30,30
5078,4962,0.00778,0.02323,0.00168,53.8,53.8,53.8,0,0,1,-30,30
5080,5085,0.00027,0.00106,0,99999,99999,99999,0,0,1,-30,30
5081,5084,0.00022,0.00109,0,99999,99999,99999,0,0,1,-30,30
5082,3957,0.08431,0.21317,0.0059,62.6,62.6,62.6,0,0,1,-30,30
5084,3906,0.00525,0.0338,0.0167,261.9,261.9,261.9,0,0,1,-30,30
5085,3028,0.00086,0.01744,1.30851,2537,2537,2537,0,0,1,-30,30
5085,3895,0.00049,0.00779,0.82587,2524.1,2524.1,2524.1,0,0,1,-30,30
5086,5089,0.00028,0.00106,0,99999,99999,99999,0,0,1,-30,30
5086,5090,0.00027,0.00112,0,99999,99999,99999,0,0,1,-30,30
5087,4346,0.04198,0.13619,0.00334,60.1,60.1,60.1,0,0,1,-30,30
5089,4795,0.00584,0.03645,0.01399,273.4,273.4,273.4,0,0,1,-30,30
5089,5071,0.00195,0.01349,0.02322,337.9,337.9,337.9,0,0,1,-30,30
5089,5071,0.00195,0.01349,0.02322,337.9,337.9,337.9,0,0,1,-30,30
5089,5071,0.00195,0.01349,0.02322,337.9,337.9,337.9,0,0,1,-30,30
5091,5093,0.00028,0.00117,0,99999,99999,99999,0,0,1,-30,30
5091,5094,0.00026,0.00111,0,99999,99999,99999,0,0,1,-30,30
5092,4401,0.03907,0.1112,0.00195,60.6,60.6,60.6,0,0,1,-30,30
5092,4420,0.04089,0.1179,0.00512,57.2,57.2,57.2,0,0,1,-30,30
5093,4355,0.00558,0.0325,0.02582,215.9,215.9,215.9,0,0,1,-30,30
5093,4422,0.00447,0.02526,0.02689,235.6,235.6,235.6,0,0,1,-30,30
5095,5101,0.00022,0.00109,0,99999,99999,99999,0,0,1,-30,30
5095,5102,0.00027,0.00114,0,99999,99999,99999,0,0,1,-30,30
5096,4912,0.00065,0.00487,0.00569,273.1,273.1,273.1,0,0,1,-30,30
5096,4986,0.00091,0.00662,0.00435,263.3,263.3,263.3,0,0,1,-30,30
5097,4552,0.03296,0.07673,0.00274,64.4,64.4,64.4,0,0,1,-30,30
5097,4984,0.01244,0.03264,0.00112,69.8,69.8,69.8,0,0,1,-30,30
5101,4407,0.00086,0.01171,1.37051,2457.5,2457.5,2457.5,0,0,1,-30,30
5101,4701,0.00047,0.00818,1.03764,2385.7,2385.7,2385.7,0,0,1,-30,30
5103,5105,0.00023,0.00102,0,99999,99999,99999,0,0,1,-30,30
5103,5106,0.00026,0.00115,0,99999,99999,99999,0,0,1,-30,30
5104,4497,0.02854,0.06887,0.00154,66.2,66.2,66.2,0,0,1,-30,30
5104,5113,0.01169,0.03246,0.00126,65.6,65.6,65.6,0,0,1,-30,30
5105,4518,0.00448,0.02424,0.01366,225.4,225.4,225.4,0,0,1,-30,30
5107,5111,0.00028,0.00114,0,99999,99999,99999,0,0,1,-30,30
5108,5110,0.00028,0.00107,0,99999,99999,99999,0,0,1,-30,30
5109,4501,0.02841,0.07242,0.00188,61.7,61.7,61.7,0,0,1,-30,30
5109,4506,0.0138,0.03824,0.00243,56,56,56,0,0,1,-30,30
5110,4505,0.00142,0.00751,0.01243,282,282,282,0,0,1,-30,30
5111,5101,0.00051,0.00796,0.89625,2192.8,2192.8,2192.8,0,0,1,-30,30
5112,5113,0.00023,0.001,0,99999,99999,99999,0,0,1,-30,30
5112,5114,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
5115,5117,0.00026,0.00102,0,99999,99999,99999,0,0,1,-30,30
5117,6932,0.01191,0.07289,0.042,257.1,257.1,257.1,0,0,1,-30,30
5119,5121,0.0003,0.00102,0,99999,99999,99999,0,0,1,-30,30
5119,5122,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
5120,5118,0.02614,0.07182,0.00179,67.8,67.8,67.8,0,0,1,-30,30
5120,5124,0.03989,0.09046,0.00408,50.6,50.6,50.6,0,0,1,-30,30
5120,5209,0.07734,0.16645,0.00411,58.3,58.3,58.3,0,0,1,-30,30
5121,5126,0.00553,0.03335,0.01756,314.9,314.9,314.9,0,0,1,-30,30
5123,5125,0.00023,0.00104,0,99999,99999,99999,0,0,1,-30,30
5123,5126,0.00028,0.00103,0,99999,99999,99999,0,0,1,-30,30
5124,5209,0.02066,0.05815,0.00156,69.1,69.1,69.1,0,0,1,-30,30
5126,6253,0.00456,0.02608,0.01412,236.8,236.8,236.8,0,0,1,-30,30
5127,5199,0.02009,0.064,0.00216,45.8,45.8,45.8,0,0,1,-30,30
5128,5209,0.03803,0.10552,0.00248,50.2,50.2,50.2,0,0,1,-30,30
5129,5131,0.00028,0.00108,0,99999,99999,99999,0,0,1,-30,30
5129,5132,0.00022,0.00111,0,99999,99999,99999,0,0,1,-30,30
5130,5176,0.02811,0.09795,0.00278,58.9,58.9,58.9,0,0,1,-30,30
5130,5183,0.06089,0.12786,0.00342,61.5,61.5,61.5,0,0,1,-30,30
5130,5189,0.08427,0.19514,0.00427,60,60,60,0,0,1,-30,30
5132,5271,0.00652,0.03891,0.05596,289.5,289.5,289.5,0,0,1,-30,30
5133,5135,0.00029,0.00105,0,99999,99999,99999,0,0,1,-30,30
5133,5136,0.00026,0.00104,0,99999,99999,99999,0,0,1,-30,30
5134,5156,0.02121,0.05224,0.00248,66.9,66.9,66.9,0,0,1,-30,30
5136,5169,0.00314,0.01909,0.01395,239.6,239.6,239.6,0,0,1,-30,30
5137,5139,0.00024,0.00111,0,99999,99999,99999,0,0,1,-30,30
5137,5140,0.0002,0.00109,0,99999,99999,99999,0,0,1,-30,30
5138,5216,0.05268,0.12224,0.00784,54.9,54.9,54.9,0,0,1,-30,30
5140,5215,0.00712,0.03991,0.02228,269.8,269.8,269.8,0,0,1,-30,30
5141,5143,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
5141,5144,0.00028,0.00101,0,99999,99999,99999,0,0,1,-30,30
5142,5222,0.07464,0.21066,0.01423,65.9,65.9,65.9,0,0,1,-30,30
5142,5224,0.04422,0.12136,0.01609,69.4,69.4,69.4,0,0,1,-30,30
5144,5226,0.01281,0.06942,0.02744,294.8,294.8,294.8,0,0,1,-30,30
5144,6936,0.01124,0.0692,0.02628,216.8,216.8,216.8,0,0,1,-30,30
5145,5138,0.05514,0.12883,0.00743,64.6,64.6,64.6,0,0,1,-30,30
5145,5219,0.03132,0.0854,0.00245,54.1,54.1,54.1,0,0,1,-30,30
5145,6236,0.0422,0.09749,0.00884,68.2,68.2,68.2,0,0,1,-30,30
5146,5147,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
5146,5148,0.00026,0.0012,0,99999,99999,99999,0,0,1,-30,30
5147,5150,0.01649,0.04637,0.01237,60.9,60.9,60.9,0,0,1,-30,30
5149,6236,0.03998,0.08622,0.00416,62.9,62.9,62.9,0,0,1,-30,30
5150,5134,0.02674,0.06422,0.0011,53.4,53.4,53.4,0,0,1,-30,30
5151,5153,0.00026,0.00113,0,99999,99999,99999,0,0,1,-30,30
5151,5221,0.00369,0.0258,0.03403,264.3,264.3,264.3,0,0,1,-30,30
5152,5154,0.0127,0.04299,0.00431,60.4,60.4,60.4,0,0,1,-30,30
5152,6236,0.02524,0.06147,0.00208,57.8,57.8,57.8,0,0,1,-30,30
5154,5155,0.02022,0.05892,0.01108,54.8,54.8,54.8,0,0,1,-30,30
5157,5159,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
5157,6950,0.01085,0.05526,0.05009,302.9,302.9,302.9,0,0,1,-30,30
5158,5259,0.05966,0.13968,0.0059,48.7,48.7,48.7,0,0,1,-30,30
5160,5162,0.00021,0.00112,0,99999,99999,99999,0,0,1,-30,30
5160,5163,0.00029,0.00101,0,99999,99999,99999,0,0,1,-30,30
5161,5158,0.06506,0.14537,0.00526,57.4,57.4,57.4,0,0,1,-30,30
5163,5144,0.00516,0.02748,0.10793,308.5,308.5,308.5,0,0,1,-30,30
5163,5157,0.00294,0.02146,0.04262,279.6,279.6,279.6,0,0,1,-30,30
5163,5237,0.00796,0.04677,0.12316,288.5,288.5,288.5,0,0,1,-30,30
5164,5166,0.0003,0.00112,0,99999,99999,99999,0,0,1,-30,30
5165,5150,0.05183,0.09302,0.00587,54.2,54.2,54.2,0,0,1,-30,30
5166,5136,0.004,0.02358,0.02265,273.2,273.2,273.2,0,0,1,-30,30
5166,5181,0.00439,0.03116,0.03223,268.2,268.2,268.2,0,0,1,-30,30
5167,5169,0.00026,0.00116,0,99999,99999,99999,0,0,1,-30,30
5167,5170,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
5168,5152,0.03227,0.07071,0.00145,66.8,66.8,66.8,0,0,1,-30,30
5168,5156,0.01341,0.03167,0.00225,54.4,54.4,54.4,0,0,1,-30,30
5168,5173,0.05162,0.12138,0.00317,60.2,60.2,60.2,0,0,1,-30,30
5168,5232,0.05474,0.11204,0.00997,56.9,56.9,56.9,0,0,1,-30,30
5169,5151,0.00198,0.01184,0.00949,212.1,212.1,212.1,0,0,1,-30,30
5171,6163,0.0004,0.00711,0.74844,2540.4,2540.4,2540.4,0,0,1,-30,30
5171,6201,0.00077,0.01473,1.58863,2638.1,2638.1,2638.1,0,0,1,-30,30
5172,5174,0.00026,0.00106,0,99999,99999,99999,0,0,1,-30,30
5172,5175,0.00022,0.00111,0,99999,99999,99999,0,0,1,-30,30
5173,5149,0.02957,0.07987,0.00155,58,58,58,0,0,1,-30,30
5173,5155,0.013,0.03357,0.00505,57.6,57.6,57.6,0,0,1,-30,30
5175,5169,0.00767,0.0334,0.01472,196.2,196.2,196.2,0,0,1,-30,30
5175,5234,0.00371,0.02216,0.01945,258,258,258,0,0,1,-30,30
5176,5180,0.0734,0.19136,0.00512,75.1,75.1,75.1,0,0,1,-30,30
5176,5242,0.05791,0.1354,0.00634,64.8,64.8,64.8,0,0,1,-30,30
5177,5116,0.02185,0.06279,0.0061,74.6,74.6,74.6,0,0,1,-30,30
5178,5177,0.02838,0.06339,0.003,64.7,64.7,64.7,0,0,1,-30,30
5179,5181,0.00023,0.00104,0,99999,99999,99999,0,0,1,-30,30
5179,5182,0.00026,0.001,0,99999,99999,99999,0,0,1,-30,30
5183,5186,0.02472,0.05584,0.00312,51.7,51.7,51.7,0,0,1,-30,30
5184,5118,0.01664,0.04682,0.00448,57,57,57,0,0,1,-30,30
5185,5187,0.00022,0.00111,0,99999,99999,99999,0,0,1,-30,30
5185,5188,0.0002,0.00115,0,99999,99999,99999,0,0,1,-30,30
5186,5184,0.04038,0.0887,0.00213,57,57,57,0,0,1,-30,30
5187,5126,0.00497,0.03143,0.02382,254.3,254.3,254.3,0,0,1,-30,30
5189,5269,0.07073,0.14878,0.00454,48.5,48.5,48.5,0,0,1,-30,30
5190,5192,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
5190,5193,0.00027,0.00106,0,99999,99999,99999,0,0,1,-30,30
5191,5178,0.02208,0.05774,0.0025,54.1,54.1,54.1,0,0,1,-30,30
5191,5195,0.02316,0.04995,0.00237,53.6,53.6,53.6,0,0,1,-30,30
5191,5255,0.01641,0.03061,0.00814,65.1,65.1,65.1,0,0,1,-30,30
5193,5256,0.00424,0.02252,0.0105,275.2,275.2,275.2,0,0,1,-30,30
5194,5196,0.00025,0.00111,0,99999,99999,99999,0,0,1,-30,30
5194,5197,0.00027,0.00105,0,99999,99999,99999,0,0,1,-30,30
5195,5202,0.01117,0.03141,0.00147,63.3,63.3,63.3,0,0,1,-30,30
5195,5255,0.01107,0.03049,0.00399,56.7,56.7,56.7,0,0,1,-30,30
5197,5193,0.00162,0.0109,0.00956,294.2,294.2,294.2,0,0,1,-30,30
5197,6253,0.00576,0.03731,0.03123,287.9,287.9,287.9,0,0,1,-30,30
5198,5200,0.00023,0.0011,0,99999,99999,99999,0,0,1,-30,30
5198,5201,0.00025,0.00111,0,99999,99999,99999,0,0,1,-30,30
5199,5178,0.058,0.10789,0.00218,54.3,54.3,54.3,0,0,1,-30,30
5199,5191,0.04156,0.11094,0.00253,57.7,57.7,57.7,0,0,1,-30,30
5201,5197,0.00287,0.01696,0.019,272.3,272.3,272.3,0,0,1,-30,30
5201,6253,0.00408,0.02409,0.02615,291,291,291,0,0,1,-30,30
5204,5203,0.02079,0.0618,0.00347,55.2,55.2,55.2,0,0,1,-30,30
5205,5207,0.00029,0.00103,0,99999,99999,99999,0,0,1,-30,30
5205,5208,0.00028,0.00116,0,99999,99999,99999,0,0,1,-30,30
5206,5283,0.02199,0.05145,0.00457,48.7,48.7,48.7,0,0,1,-30,30
5206,5285,0.01146,0.02855,0.00132,58.2,58.2,58.2,0,0,1,-30,30
5208,5268,0.00301,0.02047,0.01966,230.7,230.7,230.7,0,0,1,-30,30
5208,5282,0.00257,0.0142,0.00961,246.6,246.6,246.6,0,0,1,-30,30
5209,5204,0.05544,0.13722,0.00333,71.1,71.1,71.1,0,0,1,-30,30
5209,6251,0.03228,0.07004,0.00635,58.6,58.6,58.6,0,0,1,-30,30
5210,5212,0.00022,0.00108,0,99999,99999,99999,0,0,1,-30,30
5212,7539,0.00419,0.02781,0.0067,276,276,276,0,0,1,-30,30
5213,5177,0.04798,0.09515,0.00239,61.2,61.2,61.2,0,0,1,-30,30
5213,5214,0.00026,0.00107,0,99999,99999,99999,0,0,1,-30,30
5213,5247,0.08268,0.23575,0.00998,52.8,52.8,52.8,0,0,1,-30,30
5215,5217,0.0002,0.00108,0,99999,99999,99999,0,0,1,-30,30
5215,5221,0.00247,0.0158,0.01076,248.5,248.5,248.5,0,0,1,-30,30
5215,5308,0.00888,0.05039,0.03939,207.9,207.9,207.9,0,0,1,-30,30
5216,5145,0.05573,0.1379,0.00264,57.6,57.6,57.6,0,0,1,-30,30
5218,5220,0.00023,0.00111,0,99999,99999,99999,0,0,1,-30,30
5218,5221,0.00025,0.00114,0,99999,99999,99999,0,0,1,-30,30
5221,5245,0.00672,0.04168,0.04654,299.8,299.8,299.8,0,0,1,-30,30
5221,6237,0.0026,0.01528,0.04301,278.6,278.6,278.6,0,0,1,-30,30
5222,5244,0.11526,0.31916,0.00786,70.2,70.2,70.2,0,0,1,-30,30
5223,5225,0.00023,0.00109,0,99999,99999,99999,0,0,1,-30,30
5223,5226,0.00021,0.0012,0,99999,99999,99999,0,0,1,-30,30
5224,5222,0.02697,0.05375,0.00315,65.2,65.2,65.2,0,0,1,-30,30
5226,5245,0.00908,0.06658,0.0544,285.6,285.6,285.6,0,0,1,-30,30
5226,6952,0.00852,0.05068,0.07776,215.7,215.7,215.7,0,0,1,-30,30
5227,5229,0.00022,0.00117,0,99999,99999,99999,0,0,1,-30,30
5227,5230,0.00025,0.00111,0,99999,99999,99999,0,0,1,-30,30
5230,5234,0.00308,0.02044,0.02899,209.1,209.1,209.1,0,0,1,-30,30
5230,6237,0.00554,0.03187,0.01921,253,253,253,0,0,1,-30,30
5231,5233,0.00024,0.00104,0,99999,99999,99999,0,0,1,-30,30
5231,5234,0.00027,0.0012,0,99999,99999,99999,0,0,1,-30,30
5232,5228,0.05292,0.10231,0.00433,58.9,58.9,58.9,0,0,1,-30,30
5232,5289,0.05038,0.11886,0.00816,67.4,67.4,67.4,0,0,1,-30,30
5234,5166,0.00213,0.01217,0.05897,222.1,222.1,222.1,0,0,1,-30,30
5235,5236,0.00026,0.00104,0,99999,99999,99999,0,0,1,-30,30
5237,2231,0.00847,0.0577,0.04493,317.5,317.5,317.5,0,0,1,-30,30
5237,2231,0.00847,0.0577,0.04493,317.5,317.5,317.5,0,0,1,-30,30
5237,5240,0.00021,0.0011,0,99999,99999,99999,0,0,1,-30,30
5237,5261,0.00745,0.03892,0.0313,288.7,288.7,288.7,0,0,1,-30,30
5238,5241,0.00023,0.0011,0,99999,99999,99999,0,0,1,-30,30
5239,5235,0.05316,0.12041,0.00394,38.3,38.3,38.3,0,0,1,-30,30
5239,5259,0.05098,0.12331,0.01197,53.7,53.7,53.7,0,0,1,-30,30
5242,5269,0.0381,0.08788,0.00281,46.2,46.2,46.2,0,0,1,-30,30
5243,5245,0.00024,0.00112,0,99999,99999,99999,0,0,1,-30,30
5244,5307,0.07725,0.16194,0.01899,68,68,68,0,0,1,-30,30
5245,5368,0.02095,0.12908,0.1051,245.8,245.8,245.8,0,0,1,-30,30
5246,5248,0.00026,0.0012,0,99999,99999,99999,0,0,1,-30,30
5246,5249,0.00028,0.00115,0,99999,99999,99999,0,0,1,-30,30
5247,5211,0.05868,0.16406,0.00435,49.4,49.4,49.4,0,0,1,-30,30
5250,5126,0.00631,0.03487,0.03276,286.3,286.3,286.3,0,0,1,-30,30
5250,5208,0.00636,0.0299,0.01286,267.6,267.6,267.6,0,0,1,-30,30
5250,5252,0.00023,0.00118,0,99999,99999,99999,0,0,1,-30,30
5251,5263,0.01934,0.0586,0.00197,54.9,54.9,54.9,0,0,1,-30,30
5253,5247,0.01141,0.02555,0.00272,54.8,54.8,54.8,0,0,1,-30,30
5254,5256,0.00027,0.00118,0,99999,99999,99999,0,0,1,-30,30
5254,5257,0.00022,0.00111,0,99999,99999,99999,0,0,1,-30,30
5255,5202,0.01318,0.02735,0.00158,55.9,55.9,55.9,0,0,1,-30,30
5255,5253,0.01875,0.04084,0.00259,62.9,62.9,62.9,0,0,1,-30,30
5256,5248,0.00187,0.01128,0.01131,241.9,241.9,241.9,0,0,1,-30,30
5256,5301,0.0017,0.01104,0.0899,245.1,245.1,245.1,0,0,1,-30,30
5258,5260,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
5258,5261,0.00029,0.00112,0,99999,99999,99999,0,0,1,-30,30
5259,5161,0.05733,0.10955,0.00856,58.3,58.3,58.3,0,0,1,-30,30
5261,5157,0.00489,0.03095,0.03396,249.3,249.3,249.3,0,0,1,-30,30
5261,5163,0.00692,0.04406,0.01911,224.9,224.9,224.9,0,0,1,-30,30
5261,5328,0.00807,0.04617,0.07526,296.7,296.7,296.7,0,0,1,-30,30
5262,5211,0.04298,0.10583,0.00734,60.3,60.3,60.3,0,0,1,-30,30
5263,5253,0.03395,0.07387,0.00176,48.8,48.8,48.8,0,0,1,-30,30
5263,5264,0.00026,0.00117,0,99999,99999,99999,0,0,1,-30,30
5265,5267,0.00023,0.00112,0,99999,99999,99999,0,0,1,-30,30
5265,5268,0.00024,0.00118,0,99999,99999,99999,0,0,1,-30,30
5266,5203,0.05368,0.14105,0.00431,59.7,59.7,59.7,0,0,1,-30,30
5269,5270,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
5269,6149,0.01713,0.04794,0.00298,63.9,63.9,63.9,0,0,1,-30,30
5271,5268,0.00492,0.02676,0.0176,260.8,260.8,260.8,0,0,1,-30,30
5271,5273,0.00025,0.00108,0,99999,99999,99999,0,0,1,-30,30
5271,6150,0.00259,0.01542,0.02205,231.7,231.7,231.7,0,0,1,-30,30
5272,5242,0.02598,0.06667,0.00348,56.1,56.1,56.1,0,0,1,-30,30
5272,5269,0.02355,0.04909,0.00125,56.5,56.5,56.5,0,0,1,-30,30
5272,6149,0.05204,0.11207,0.00495,50.3,50.3,50.3,0,0,1,-30,30
5274,5276,0.00023,0.00108,0,99999,99999,99999,0,0,1,-30,30
5274,5277,0.00022,0.00108,0,99999,99999,99999,0,0,1,-30,30
5275,5286,0.03253,0.08078,0.00642,75.8,75.8,75.8,0,0,1,-30,30
5276,5282,0.00456,0.02288,0.01939,258.3,258.3,258.3,0,0,1,-30,30
5278,5286,0.01222,0.03659,0.00246,66.4,66.4,66.4,0,0,1,-30,30
5278,5296,0.037,0.07121,0.00572,54.4,54.4,54.4,0,0,1,-30,30
5278,5348,0.0185,0.05325,0.02315,59.3,59.3,59.3,0,0,1,-30,30
5279,5206,0.00649,0.01751,0.00254,59.7,59.7,59.7,0,0,1,-30,30
5279,5251,0.02945,0.07393,0.00316,66.1,66.1,66.1,0,0,1,-30,30
5280,5275,0.03529,0.09605,0.00343,72.1,72.1,72.1,0,0,1,-30,30
5280,5281,0.00024,0.00116,0,99999,99999,99999,0,0,1,-30,30
5280,5285,0.01741,0.05017,0.00116,56,56,56,0,0,1,-30,30
5282,5284,0.0003,0.00117,0,99999,99999,99999,0,0,1,-30,30
5283,5280,0.0115,0.03178,0.00087,42.9,42.9,42.9,0,0,1,-30,30
5285,5286,0.03688,0.09853,0.00299,48.6,48.6,48.6,0,0,1,-30,30
5286,5283,0.01607,0.0429,0.00149,63.2,63.2,63.2,0,0,1,-30,30
5286,5294,0.01003,0.0295,0.01993,65.2,65.2,65.2,0,0,1,-30,30
5287,5161,0.0852,0.2005,0.00789,72.9,72.9,72.9,0,0,1,-30,30
5287,5288,0.00024,0.00104,0,99999,99999,99999,0,0,1,-30,30
5290,5292,0.00025,0.00112,0,99999,99999,99999,0,0,1,-30,30
5290,5293,0.0002,0.00106,0,99999,99999,99999,0,0,1,-30,30
5292,5308,0.00646,0.03624,0.01816,218.3,218.3,218.3,0,0,1,-30,30
5292,5352,0.00339,0.02236,0.03272,246.4,246.4,246.4,0,0,1,-30,30
5292,6162,0.00365,0.02315,0.0398,252,252,252,0,0,1,-30,30
5294,5300,0.04516,0.10258,0.00382,51.1,51.1,51.1,0,0,1,-30,30
5295,5297,0.00022,0.00109,0,99999,99999,99999,0,0,1,-30,30
5295,5298,0.00028,0.00106,0,99999,99999,99999,0,0,1,-30,30
5296,5300,0.0246,0.05473,0.00347,65.6,65.6,65.6,0,0,1,-30,30
5297,5301,0.00335,0.01982,0.00997,253.2,253.2,253.2,0,0,1,-30,30
5299,5301,0.00021,0.00112,0,99999,99999,99999,0,0,1,-30,30
5299,5302,0.00028,0.00109,0,99999,99999,99999,0,0,1,-30,30
5300,5262,0.03616,0.10732,0.01004,56.1,56.1,56.1,0,0,1,-30,30
5300,6331,0.05639,0.10365,0.00384,45.1,45.1,45.1,0,0,1,-30,30
5301,6332,0.0034,0.02346,0.01787,261.4,261.4,261.4,0,0,1,-30,30
5303,5304,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
5303,5305,0.0002,0.00106,0,99999,99999,99999,0,0,1,-30,30
5305,5239,0.05873,0.16171,0.00982,63.6,63.6,63.6,0,0,1,-30,30
5305,5327,0.09015,0.24284,0.00674,66.7,66.7,66.7,0,0,1,-30,30
5305,6342,0.05772,0.15409,0.00638,53.2,53.2,53.2,0,0,1,-30,30
5306,5308,0.00024,0.00106,0,99999,99999,99999,0,0,1,-30,30
5307,5291,0.05528,0.12253,0.00464,47.4,47.4,47.4,0,0,1,-30,30
5308,5393,0.00962,0.06508,0.07543,230.2,230.2,230.2,0,0,1,-30,30
5308,5505,0.02952,0.19359,0.134,239.2,239.2,239.2,0,0,1,-30,30
5309,5310,0.00028,0.00118,0,99999,99999,99999,0,0,1,-30,30
5309,5338,0.08725,0.20147,0.00373,81.1,81.1,81.1,0,0,1,-30,30
5309,5338,0.08725,0.20147,0.00373,81.1,81.1,81.1,0,0,1,-30,30
5309,5338,0.08725,0.20147,0.00373,81.1,81.1,81.1,0,0,1,-30,30
5311,5244,0.11273,0.26316,0.0118,59.8,59.8,59.8,0,0,1,-30,30
5312,5315,0.01018,0.02497,0.00345,60.4,60.4,60.4,0,0,1,-30,30
5312,5320,0.03042,0.0756,0.00301,52.3,52.3,52.3,0,0,1,-30,30
5312,5323,0.0309,0.07639,0.00416,61.2,61.2,61.2,0,0,1,-30,30
5314,5316,0.00027,0.00107,0,99999,99999,99999,0,0,1,-30,30
5314,5317,0.0002,0.0012,0,99999,99999,99999,0,0,1,-30,30
5315,5355,0.0394,0.10904,0.00571,63,63,63,0,0,1,-30,30
5317,5321,0.00984,0.04064,0.00828,159.2,159.2,159.2,0,0,1,-30,30
5318,5333,0.01196,0.0667,0.02913,297.6,297.6,297.6,0,0,1,-30,30
5318,6240,0.00394,0.02284,0.0604,367.7,367.7,367.7,0,0,1,-30,30
5319,5321,0.00025,0.00111,0,99999,99999,99999,0,0,1,-30,30
5319,5322,0.00022,0.00112,0,99999,99999,99999,0,0,1,-30,30
5323,5315,0.03031,0.08038,0.0034,56.3,56.3,56.3,0,0,1,-30,30
5323,5324,0.00028,0.00105,0,99999,99999,99999,0,0,1,-30,30
5325,5287,0.04176,0.11754,0.00611,55.5,55.5,55.5,0,0,1,-30,30
5325,5353,0.06143,0.14634,0.00559,55.4,55.4,55.4,0,0,1,-30,30
5326,5328,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
5326,5329,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
5327,5325,0.02758,0.083,0.00325,61.9,61.9,61.9,0,0,1,-30,30
5328,6285,0.00335,0.02348,0.05719,292.3,292.3,292.3,0,0,1,-30,30
5330,5332,0.00025,0.00106,0,99999,99999,99999,0,0,1,-30,30
5330,5333,0.00022,0.00106,0,99999,99999,99999,0,0,1,-30,30
5331,5323,0.03227,0.08348,0.01113,74.3,74.3,74.3,0,0,1,-30,30
5333,3936,0.01788,0.07534,0.06049,277.2,277.2,277.2,0,0,1,-30,30
5334,5336,0.00026,0.00106,0,99999,99999,99999,0,0,1,-30,30
5334,5337,0.00023,0.0012,0,99999,99999,99999,0,0,1,-30,30
5335,5385,0.17435,0.37751,0.0053,44.5,44.5,44.5,0,0,1,-30,30
5338,5289,0.07898,0.20906,0.00558,61.8,61.8,61.8,0,0,1,-30,30
5338,5335,0.04303,0.10164,0.00575,80.3,80.3,80.3,0,0,1,-30,30
5338,6347,0.06697,0.18406,0.00592,79.7,79.7,79.7,0,0,1,-30,30
5338,6347,0.06697,0.18406,0.00592,79.7,79.7,79.7,0,0,1,-30,30
5339,5340,0.0003,0.00107,0,99999,99999,99999,0,0,1,-30,30
5340,5341,0.04018,0.12299,0.00458,56.5,56.5,56.5,0,0,1,-30,30
5341,6331,0.01877,0.05331,0.00159,65.4,65.4,65.4,0,0,1,-30,30
5343,5350,0.06331,0.14545,0.00776,58.2,58.2,58.2,0,0,1,-30,30
5344,5311,0.10593,0.33911,0.01055,64.5,64.5,64.5,0,0,1,-30,30
5344,5358,0.03856,0.08642,0.01014,72.5,72.5,72.5,0,0,1,-30,30
5345,5297,0.01121,0.06239,0.01904,231.9,231.9,231.9,0,0,1,-30,30
5345,5347,0.0003,0.00103,0,99999,99999,99999,0,0,1,-30,30
5346,5348,0.0199,0.04898,0.01001,77.02,77.02,77.02,0,0,1,-30,30
5348,5275,0.07039,0.16783,0.00918,67.8,67.8,67.8,0,0,1,-30,30
5349,5351,0.00021,0.0012,0,99999,99999,99999,0,0,1,-30,30
5349,5352,0.00023,0.00106,0,99999,99999,99999,0,0,1,-30,30
5350,5391,0.05066,0.1245,0.01039,49.4,49.4,49.4,0,0,1,-30,30
5353,5354,0.0002,0.00117,0,99999,99999,99999,0,0,1,-30,30
5353,6284,0.02919,0.07083,0.00357,50.2,50.2,50.2,0,0,1,-30,30
5355,5388,0.03861,0.07803,0.01348,67.4,67.4,67.4,0,0,1,-30,30
5356,5358,0.0536,0.12919,0.00458,43.9,43.9,43.9,0,0,1,-30,30
5356,6284,0.10807,0.20363,0.00531,56.4,56.4,56.4,0,0,1,-30,30
5357,5359,0.00023,0.00116,0,99999,99999,99999,0,0,1,-30,30
5357,5360,0.00027,0.00102,0,99999,99999,99999,0,0,1,-30,30
5358,5287,0.11162,0.23186,0.01135,64,64,64,0,0,1,-30,30
5360,6285,0.00456,0.02819,0.02653,235.7,235.7,235.7,0,0,1,-30,30
5361,5362,0.00025,0.00109,0,99999,99999,99999,0,0,1,-30,30
5362,6241,0.01406,0.0321,0.00328,54.2,54.2,54.2,0,0,1,-30,30
5362,6342,0.02953,0.06601,0.00208,53.9,53.9,53.9,0,0,1,-30,30
5363,5365,0.00024,0.00106,0,99999,99999,99999,0,0,1,-30,30
5363,5366,0.00023,0.0011,0,99999,99999,99999,0,0,1,-30,30
5364,5362,0.01443,0.04199,0.00274,42.6,42.6,42.6,0,0,1,-30,30
5365,5313,0.00367,0.02291,0.10577,235.6,235.6,235.6,0,0,1,-30,30
5365,6240,0.00417,0.02945,0.01425,251.6,251.6,251.6,0,0,1,-30,30
5365,6344,0.00357,0.02392,0.01899,256.2,256.2,256.2,0,0,1,-30,30
5367,5364,0.02043,0.06145,0.002,50.6,50.6,50.6,0,0,1,-30,30
5367,6342,0.05296,0.11987,0.00574,53.4,53.4,53.4,0,0,1,-30,30
5368,5370,0.00025,0.00119,0,99999,99999,99999,0,0,1,-30,30
5369,5344,0.10839,0.26855,0.00443,58.1,58.1,58.1,0,0,1,-30,30
5371,5373,0.00024,0.00107,0,99999,99999,99999,0,0,1,-30,30
5371,7667,0.00779,0.04581,0.03868,264,264,264,0,0,1,-30,30
5372,5340,0.0331,0.08795,0.00678,40.6,40.6,40.6,0,0,1,-30,30
5372,5378,0.05615,0.1331,0.00391,63.3,63.3,63.3,0,0,1,-30,30
5374,5376,0.00025,0.00115,0,99999,99999,99999,0,0,1,-30,30
5374,5377,0.00026,0.00119,0,99999,99999,99999,0,0,1,-30,30
5377,7667,0.00336,0.02531,0.01154,241.6,241.6,241.6,0,0,1,-30,30
5378,5375,0.0344,0.10797,0.00433,41.9,41.9,41.9,0,0,1,-30,30
5379,5381,0.00021,0.0011,0,99999,99999,99999,0,0,1,-30,30
5379,5382,0.0003,0.00108,0,99999,99999,99999,0,0,1,-30,30
5380,5353,0.0745,0.17366,0.00622,57.4,57.4,57.4,0,0,1,-30,30
5383,5385,0.05329,0.11703,0.00183,48.3,48.3,48.3,0,0,1,-30,30
5383,5406,0.05501,0.14964,0.00794,60.2,60.2,60.2,0,0,1,-30,30
5384,5386,0.00026,0.00118,0,99999,99999,99999,0,0,1,-30,30
5386,5453,0.02133,0.12237,0.03725,201.1,201.1,201.1,0,0,1,-30,30
5386,6348,0.00699,0.04086,0.04907,272.2,272.2,272.2,0,0,1,-30,30
5387,3935,0.05507,0.12631,0.00464,75.5,75.5,75.5,0,0,1,-30,30
5387,5388,0.06143,0.16628,0.00997,65.7,65.7,65.7,0,0,1,-30,30
5387,5431,0.08877,0.25547,0.00526,59.5,59.5,59.5,0,0,1,-30,30
5388,5389,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
5388,5414,0.06051,0.17485,0.00477,56.4,56.4,56.4,0,0,1,-30,30
5390,5392,0.00026,0.00111,0,99999,99999,99999,0,0,1,-30,30
5390,5393,0.00021,0.00103,0,99999,99999,99999,0,0,1,-30,30
5393,5435,0.00733,0.03764,0.03471,214.5,214.5,214.5,0,0,1,-30,30
5394,5378,0.03937,0.07843,0.00385,55.3,55.3,55.3,0,0,1,-30,30
5394,5396,0.05534,0.09728,0.00739,34.6,34.6,34.6,0,0,1,-30,30
5395,5396,0.0003,0.00119,0,99999,99999,99999,0,0,1,-30,30
5396,5375,0.04535,0.07966,0.0049,56.3,56.3,56.3,0,0,1,-30,30
5396,5439,0.10183,0.21253,0.00491,47.1,47.1,47.1,0,0,1,-30,30
5397,5399,0.00024,0.00101,0,99999,99999,99999,0,0,1,-30,30
5398,5353,0.12722,0.26796,0.00555,63,63,63,0,0,1,-30,30
5400,5402,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
5400,5403,0.00025,0.00109,0,99999,99999,99999,0,0,1,-30,30
5402,5365,0.00754,0.04882,0.03896,282.2,282.2,282.2,0,0,1,-30,30
5402,5382,0.00936,0.05513,0.03278,226.8,226.8,226.8,0,0,1,-30,30
5402,5459,0.00833,0.05379,0.04493,266.5,266.5,266.5,0,0,1,-30,30
5404,5401,0.04612,0.11305,0.00474,52.8,52.8,52.8,0,0,1,-30,30
5405,5407,0.00024,0.00104,0,99999,99999,99999,0,0,1,-30,30
5405,5408,0.00028,0.00114,0,99999,99999,99999,0,0,1,-30,30
5406,5455,0.0313,0.07669,0.00671,59.5,59.5,59.5,0,0,1,-30,30
5407,5386,0.00592,0.03242,0.02884,248.6,248.6,248.6,0,0,1,-30,30
5407,5444,0.00543,0.03376,0.02203,275,275,275,0,0,1,-30,30
5409,5411,0.00021,0.001,0,99999,99999,99999,0,0,1,-30,30
5409,5412,0.00027,0.00119,0,99999,99999,99999,0,0,1,-30,30
5410,6308,0.07247,0.20765,0.01538,52,52,52,0,0,1,-30,30
5412,5368,0.01486,0.09335,0.03548,185.6,185.6,185.6,0,0,1,-30,30
5413,5415,0.00023,0.00107,0,99999,99999,99999,0,0,1,-30,30
5413,5425,0.00892,0.05674,0.02513,230.1,230.1,230.1,0,0,1,-30,30
5416,5508,0.05564,0.15133,0.01389,69.3,69.3,69.3,0,0,1,-30,30
5417,5406,0.03921,0.09598,0.00976,61.9,61.9,61.9,0,0,1,-30,30
5417,6203,0.03071,0.07737,0.0024,68,68,68,0,0,1,-30,30
5418,5420,0.00021,0.00108,0,99999,99999,99999,0,0,1,-30,30
5418,5421,0.00024,0.00103,0,99999,99999,99999,0,0,1,-30,30
5419,5481,0.06491,0.16206,0.0098,76,76,76,0,0,1,-30,30
5421,5407,0.01469,0.09001,0.08317,287.2,287.2,287.2,0,0,1,-30,30
5421,5761,0.0349,0.20116,0.10876,257.9,257.9,257.9,0,0,1,-30,30
5422,5368,0.00689,0.04742,0.02823,238.3,238.3,238.3,0,0,1,-30,30
5422,5397,0.00597,0.03472,0.04008,282.1,282.1,282.1,0,0,1,-30,30
5422,5424,0.0003,0.00108,0,99999,99999,99999,0,0,1,-30,30
5423,5440,0.04898,0.12089,0.00696,63.4,63.4,63.4,0,0,1,-30,30
5423,5470,0.03579,0.07805,0.01211,67.6,67.6,67.6,0,0,1,-30,30
5425,5427,0.00027,0.00115,0,99999,99999,99999,0,0,1,-30,30
5425,5432,0.00937,0.04776,0.01441,260.3,260.3,260.3,0,0,1,-30,30
5426,5429,0.03766,0.0865,0.00191,66.7,66.7,66.7,0,0,1,-30,30
5428,5426,0.02768,0.05579,0.00188,52.8,52.8,52.8,0,0,1,-30,30
5428,5429,0.02644,0.07367,0.00616,66.7,66.7,66.7,0,0,1,-30,30
5430,5432,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
5431,5428,0.02433,0.05937,0.00569,70.5,70.5,70.5,0,0,1,-30,30
5432,3936,0.01195,0.05901,0.05815,290.8,290.8,290.8,0,0,1,-30,30
5432,5413,0.00806,0.04654,0.03935,244.8,244.8,244.8,0,0,1,-30,30
5433,5434,0.00027,0.001,0,99999,99999,99999,0,0,1,-30,30
5433,5436,0.01549,0.04202,0.0018,63.9,63.9,63.9,0,0,1,-30,30
5433,5446,0.02424,0.06345,0.01185,52.3,52.3,52.3,0,0,1,-30,30
5435,5437,0.00021,0.00105,0,99999,99999,99999,0,0,1,-30,30
5438,5439,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
5440,5398,0.04072,0.12833,0.00729,64.4,64.4,64.4,0,0,1,-30,30
5440,5441,0.0002,0.00109,0,99999,99999,99999,0,0,1,-30,30
5440,5470,0.07892,0.1745,0.0045,66.8,66.8,66.8,0,0,1,-30,30
5442,5444,0.00028,0.00106,0,99999,99999,99999,0,0,1,-30,30
5442,5445,0.00027,0.00112,0,99999,99999,99999,0,0,1,-30,30
5443,5447,0.03738,0.0917,0.00326,51.2,51.2,51.2,0,0,1,-30,30
5444,6206,0.00308,0.01774,0.02625,306.2,306.2,306.2,0,0,1,-30,30
5446,5449,0.0448,0.12241,0.00279,54.1,54.1,54.1,0,0,1,-30,30
5446,5488,0.02835,0.07884,0.00384,59.5,59.5,59.5,0,0,1,-30,30
5446,6203,0.0427,0.10392,0.00526,54.3,54.3,54.3,0,0,1,-30,30
5447,5446,0.02579,0.07289,0.00252,62,62,62,0,0,1,-30,30
5447,5488,0.02063,0.06009,0.00391,47.7,47.7,47.7,0,0,1,-30,30
5447,5490,0.02977,0.07322,0.00309,47.1,47.1,47.1,0,0,1,-30,30
5448,5450,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
5448,5523,0.00517,0.03068,0.06503,256.4,256.4,256.4,0,0,1,-30,30
5448,6339,0.00369,0.02183,0.01753,273.3,273.3,273.3,0,0,1,-30,30
5451,5453,0.00027,0.00103,0,99999,99999,99999,0,0,1,-30,30
5451,5454,0.00025,0.00103,0,99999,99999,99999,0,0,1,-30,30
5452,5443,0.0691,0.17524,0.00321,60.4,60.4,60.4,0,0,1,-30,30
5452,5455,0.02136,0.06108,0.00763,53.3,53.3,53.3,0,0,1,-30,30
5452,5519,0.05789,0.1903,0.00671,76.9,76.9,76.9,0,0,1,-30,30
5453,5444,0.00382,0.02333,0.02353,248.3,248.3,248.3,0,0,1,-30,30
5456,5458,0.00025,0.00113,0,99999,99999,99999,0,0,1,-30,30
5456,5459,0.0003,0.00117,0,99999,99999,99999,0,0,1,-30,30
5457,5404,0.07947,0.16312,0.00505,44.8,44.8,44.8,0,0,1,-30,30
5459,5500,0.00741,0.04294,0.03515,273.2,273.2,273.2,0,0,1,-30,30
5460,5461,0.00028,0.00109,0,99999,99999,99999,0,0,1,-30,30
5460,5518,0.02361,0.0505,0.00111,46.4,46.4,46.4,0,0,1,-30,30
5460,6181,0.01563,0.05016,0.00144,47.3,47.3,47.3,0,0,1,-30,30
5462,5464,0.00022,0.00113,0,99999,99999,99999,0,0,1,-30,30
5462,5465,0.00023,0.00105,0,99999,99999,99999,0,0,1,-30,30
5463,5460,0.02396,0.04679,0.00135,43.1,43.1,43.1,0,0,1,-30,30
5463,5518,0.01842,0.04717,0.00384,47.9,47.9,47.9,0,0,1,-30,30
5465,5472,0.003,0.01635,0.01114,222.4,222.4,222.4,0,0,1,-30,30
5465,6182,0.00222,0.0153,0.0108,283.5,283.5,283.5,0,0,1,-30,30
5466,5465,0.00264,0.01458,0.02417,278.9,278.9,278.9,0,0,1,-30,30
5466,5468,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
5466,6169,0.00299,0.01753,0.08319,276.6,276.6,276.6,0,0,1,-30,30
5467,5463,0.02476,0.08009,0.00351,68.1,68.1,68.1,0,0,1,-30,30
5467,5506,0.02131,0.06064,0.0071,69.1,69.1,69.1,0,0,1,-30,30
5467,5507,0.0085,0.02597,0.00854,67.8,67.8,67.8,0,0,1,-30,30
5469,5471,0.00022,0.00106,0,99999,99999,99999,0,0,1,-30,30
5469,5472,0.00022,0.00101,0,99999,99999,99999,0,0,1,-30,30
5470,5460,0.02336,0.04298,0.0034,68.7,68.7,68.7,0,0,1,-30,30
5470,5463,0.02492,0.07066,0.00198,62.2,62.2,62.2,0,0,1,-30,30
5470,5518,0.02869,0.06873,0.00715,63.5,63.5,63.5,0,0,1,-30,30
5472,5422,0.00452,0.02431,0.03915,258.6,258.6,258.6,0,0,1,-30,30
5473,5475,0.00026,0.00101,0,99999,99999,99999,0,0,1,-30,30
5473,5487,0.00496,0.02897,0.01717,226.8,226.8,226.8,0,0,1,-30,30
5473,5559,0.02012,0.09972,0.06995,238.2,238.2,238.2,0,0,1,-30,30
5474,5556,0.08227,0.21638,0.00773,51.6,51.6,51.6,0,0,1,-30,30
5476,5478,0.00021,0.00111,0,99999,99999,99999,0,0,1,-30,30
5476,5479,0.00028,0.00107,0,99999,99999,99999,0,0,1,-30,30
5477,5474,0.06702,0.19644,0.00347,49.7,49.7,49.7,0,0,1,-30,30
5477,5481,0.02706,0.07172,0.00399,67.8,67.8,67.8,0,0,1,-30,30
5479,5527,0.00456,0.0258,0.08338,247.2,247.2,247.2,0,0,1,-30,30
5480,5482,0.0002,0.00107,0,99999,99999,99999,0,0,1,-30,30
5480,5483,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
5483,5479,0.00229,0.01446,0.01589,214.7,214.7,214.7,0,0,1,-30,30
5484,5486,0.00021,0.00108,0,99999,99999,99999,0,0,1,-30,30
5484,5487,0.00029,0.00115,0,99999,99999,99999,0,0,1,-30,30
5485,5477,0.05418,0.16391,0.00455,53.3,53.3,53.3,0,0,1,-30,30
5487,5479,0.0034,0.02003,0.03701,234.5,234.5,234.5,0,0,1,-30,30
5487,5483,0.00463,0.02474,0.043,230.3,230.3,230.3,0,0,1,-30,30
5487,7715,0.02052,0.11979,0.02709,219.9,219.9,219.9,0,0,1,-30,30
5488,5524,0.04174,0.09507,0.00441,60.1,60.1,60.1,0,0,1,-30,30
5488,6335,0.0332,0.07939,0.00754,66.5,66.5,66.5,0,0,1,-30,30
5489,5491,0.00026,0.00119,0,99999,99999,99999,0,0,1,-30,30
5489,5492,0.00025,0.00113,0,99999,99999,99999,0,0,1,-30,30
5490,5443,0.04375,0.08286,0.00792,49.7,49.7,49.7,0,0,1,-30,30
5491,5444,0.00567,0.0299,0.02252,242.3,242.3,242.3,0,0,1,-30,30
5491,5453,0.00511,0.04013,0.01438,174.6,174.6,174.6,0,0,1,-30,30
5493,5495,0.00025,0.00109,0,99999,99999,99999,0,0,1,-30,30
5493,5496,0.00023,0.00108,0,99999,99999,99999,0,0,1,-30,30
5494,5547,0.07634,0.20564,0.00842,54,54,54,0,0,1,-30,30
5497,5499,0.00026,0.00113,0,99999,99999,99999,0,0,1,-30,30
5497,5500,0.00028,0.00112,0,99999,99999,99999,0,0,1,-30,30
5498,5494,0.0865,0.17893,0.00362,55.2,55.2,55.2,0,0,1,-30,30
5498,5501,0.07175,0.18798,0.0263,74.9,74.9,74.9,0,0,1,-30,30
5498,6153,0.05922,0.12621,0.00779,67.5,67.5,67.5,0,0,1,-30,30
5500,5496,0.0053,0.02984,0.02149,265.1,265.1,265.1,0,0,1,-30,30
5501,5429,0.12083,0.28477,0.01152,72.5,72.5,72.5,0,0,1,-30,30
5501,5457,0.04492,0.13662,0.00886,70,70,70,0,0,1,-30,30
5501,6318,0.07976,0.16402,0.00798,78.2,78.2,78.2,0,0,1,-30,30
5502,5504,0.00023,0.00102,0,99999,99999,99999,0,0,1,-30,30
5502,5505,0.00029,0.00119,0,99999,99999,99999,0,0,1,-30,30
5505,5466,0.00318,0.01932,0.02224,297.1,297.1,297.1,0,0,1,-30,30
5505,5523,0.01076,0.0674,0.06838,284.6,284.6,284.6,0,0,1,-30,30
5506,5503,0.03302,0.09719,0.0024,60.9,60.9,60.9,0,0,1,-30,30
5506,5507,0.03529,0.09658,0.00229,57.6,57.6,57.6,0,0,1,-30,30
5506,5563,0.01107,0.03543,0.02715,77.5,77.5,77.5,0,0,1,-30,30
5506,5563,0.01107,0.03543,0.02715,77.5,77.5,77.5,0,0,1,-30,30
5508,5503,0.03835,0.08611,0.0028,63.4,63.4,63.4,0,0,1,-30,30
5509,5511,0.00028,0.00119,0,99999,99999,99999,0,0,1,-30,30
5510,5439,0.07135,0.14332,0.00626,50.1,50.1,50.1,0,0,1,-30,30
5511,5487,0.00533,0.03673,0.02176,245.1,245.1,245.1,0,0,1,-30,30
5511,7667,0.00969,0.05556,0.06062,247.2,247.2,247.2,0,0,1,-30,30
5511,7759,0.00475,0.03063,0.01613,239,239,239,0,0,1,-30,30
5511,8741,0.00394,0.02748,0.04549,245.6,245.6,245.6,0,0,1,-30,30
5512,5513,0.00021,0.00106,0,99999,99999,99999,0,0,1,-30,30
5513,5518,0.05156,0.12703,0.00396,52,52,52,0,0,1,-30,30
5514,5516,0.00026,0.00116,0,99999,99999,99999,0,0,1,-30,30
5514,5517,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
5515,5506,0.05489,0.1037,0.00175,66.3,66.3,66.3,0,0,1,-30,30
5515,5513,0.0247,0.05463,0.00785,59.9,59.9,59.9,0,0,1,-30,30
5517,6169,0.00443,0.02637,0.03001,271,271,271,0,0,1,-30,30
5518,6181,0.02018,0.05826,0.001,48.5,48.5,48.5,0,0,1,-30,30
5520,5522,0.00026,0.00106,0,99999,99999,99999,0,0,1,-30,30
5520,5523,0.00029,0.00106,0,99999,99999,99999,0,0,1,-30,30
5521,5554,0.06335,0.15525,0.00687,58.6,58.6,58.6,0,0,1,-30,30
5523,6157,0.00224,0.01407,0.0564,297,297,297,0,0,1,-30,30
5524,5490,0.04865,0.12986,0.00219,55.3,55.3,55.3,0,0,1,-30,30
5525,5527,0.00022,0.00103,0,99999,99999,99999,0,0,1,-30,30
5526,5556,0.12187,0.25203,0.0049,53.1,53.1,53.1,0,0,1,-30,30
5527,5559,0.0052,0.03639,0.05639,243,243,243,0,0,1,-30,30
5528,6263,0.00847,0.02715,0.00056,64.2,64.2,64.2,0,0,1,-30,30
5529,5531,0.00022,0.00113,0,99999,99999,99999,0,0,1,-30,30
5531,5584,0.00545,0.03799,0.01693,252,252,252,0,0,1,-30,30
5531,6169,0.00165,0.01194,0.04731,286.3,286.3,286.3,0,0,1,-30,30
5532,5533,0.00021,0.00112,0,99999,99999,99999,0,0,1,-30,30
5532,6263,0.03121,0.07168,0.00216,54.6,54.6,54.6,0,0,1,-30,30
5534,5528,0.02689,0.0716,0.00239,63.5,63.5,63.5,0,0,1,-30,30
5534,5530,0.02808,0.07281,0.00227,56.3,56.3,56.3,0,0,1,-30,30
5534,5535,0.00021,0.00111,0,99999,99999,99999,0,0,1,-30,30
5534,5562,0.026,0.07137,0.01048,74.8,74.8,74.8,0,0,1,-30,30
5536,5537,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
5536,5539,0.04226,0.10297,0.00286,57.5,57.5,57.5,0,0,1,-30,30
5536,6318,0.00443,0.01043,0.00117,45.9,45.9,45.9,0,0,1,-30,30
5538,5540,0.00027,0.00103,0,99999,99999,99999,0,0,1,-30,30
5538,5541,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
5541,5425,0.01287,0.06843,0.04404,245.8,245.8,245.8,0,0,1,-30,30
5541,5576,0.0054,0.03329,0.04491,262.3,262.3,262.3,0,0,1,-30,30
5542,5544,0.0002,0.0011,0,99999,99999,99999,0,0,1,-30,30
5542,5545,0.00023,0.00115,0,99999,99999,99999,0,0,1,-30,30
5543,5568,0.06139,0.14296,0.00551,74.2,74.2,74.2,0,0,1,-30,30
5543,6318,0.03901,0.11452,0.00393,51.9,51.9,51.9,0,0,1,-30,30
5544,5541,0.00674,0.03932,0.02064,235,235,235,0,0,1,-30,30
5544,6320,0.00371,0.02224,0.023,235.6,235.6,235.6,0,0,1,-30,30
5546,4086,0.04393,0.08843,0.01384,51.3,51.3,51.3,0,0,1,-30,30
5546,5572,0.04111,0.11627,0.01276,64.1,64.1,64.1,0,0,1,-30,30
5547,5532,0.13242,0.34923,0.00688,70.1,70.1,70.1,0,0,1,-30,30
5547,5568,0.08686,0.25677,0.00679,73.5,73.5,73.5,0,0,1,-30,30
5548,5524,0.08502,0.18274,0.00376,54.2,54.2,54.2,0,0,1,-30,30
5548,5549,0.00023,0.00106,0,99999,99999,99999,0,0,1,-30,30
5548,5551,0.01704,0.04598,0.01329,45.6,45.6,45.6,0,0,1,-30,30
5550,5552,0.00022,0.00119,0,99999,99999,99999,0,0,1,-30,30
5550,5553,0.00022,0.00108,0,99999,99999,99999,0,0,1,-30,30
5551,6156,0.0658,0.16096,0.00469,50.8,50.8,50.8,0,0,1,-30,30
5552,6157,0.00409,0.02158,0.03971,266.6,266.6,266.6,0,0,1,-30,30
5554,5548,0.02146,0.05314,0.00314,46.6,46.6,46.6,0,0,1,-30,30
5554,5551,0.05043,0.11238,0.00703,38.5,38.5,38.5,0,0,1,-30,30
5555,5557,0.0003,0.00101,0,99999,99999,99999,0,0,1,-30,30
5555,5558,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
5556,5604,0.06609,0.14,0.00556,49.9,49.9,49.9,0,0,1,-30,30
5559,5561,0.00024,0.00117,0,99999,99999,99999,0,0,1,-30,30
5559,5591,0.01157,0.06344,0.05684,258.8,258.8,258.8,0,0,1,-30,30
5560,5602,0.09057,0.23573,0.00835,57.7,57.7,57.7,0,0,1,-30,30
5562,5565,0.0593,0.13973,0.00476,62.4,62.4,62.4,0,0,1,-30,30
5562,5581,0.02771,0.07804,0.00439,60.9,60.9,60.9,0,0,1,-30,30
5562,5585,0.02442,0.06952,0.00376,68.8,68.8,68.8,0,0,1,-30,30
5562,6165,0.03016,0.08541,0.00662,74.8,74.8,74.8,0,0,1,-30,30
5563,5565,0.0319,0.0809,0.00257,71.5,71.5,71.5,0,0,1,-30,30
5564,5566,0.00023,0.00118,0,99999,99999,99999,0,0,1,-30,30
5564,5567,0.00026,0.00111,0,99999,99999,99999,0,0,1,-30,30
5565,5597,0.05665,0.10609,0.00333,79.1,79.1,79.1,0,0,1,-30,30
5565,5597,0.05665,0.10609,0.00333,79.1,79.1,79.1,0,0,1,-30,30
5566,5517,0.00383,0.02369,0.06653,252.8,252.8,252.8,0,0,1,-30,30
5568,5639,0.05513,0.15712,0.0059,48.3,48.3,48.3,0,0,1,-30,30
5569,4086,0.05433,0.14097,0.0041,60.1,60.1,60.1,0,0,1,-30,30
5569,5572,0.02383,0.06801,0.00219,56.9,56.9,56.9,0,0,1,-30,30
5569,5710,0.12303,0.24419,0.00784,62.2,62.2,62.2,0,0,1,-30,30
5570,5575,0.02569,0.068,0.0009,54,54,54,0,0,1,-30,30
5571,5573,0.00029,0.00104,0,99999,99999,99999,0,0,1,-30,30
5571,5576,0.00503,0.02965,0.0179,269.8,269.8,269.8,0,0,1,-30,30
5571,6303,0.00584,0.03407,0.02046,266.1,266.1,266.1,0,0,1,-30,30
5572,5570,0.04838,0.09904,0.0038,74,74,74,0,0,1,-30,30
5574,5576,0.00029,0.001,0,99999,99999,99999,0,0,1,-30,30
5575,6293,0.04555,0.1355,0.00282,40.8,40.8,40.8,0,0,1,-30,30
5576,6303,0.00431,0.02241,0.01408,198.5,198.5,198.5,0,0,1,-30,30
5577,5510,0.07494,0.18986,0.01374,52,52,52,0,0,1,-30,30
5578,5580,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
5579,5583,0.0387,0.11977,0.00922,56.7,56.7,56.7,0,0,1,-30,30
5581,5563,0.03499,0.09701,0.00663,61.3,61.3,61.3,0,0,1,-30,30
5581,5565,0.02751,0.08119,0.00427,59.4,59.4,59.4,0,0,1,-30,30
5582,5584,0.00027,0.00109,0,99999,99999,99999,0,0,1,-30,30
5583,5562,0.0227,0.05045,0.00292,60.7,60.7,60.7,0,0,1,-30,30
5583,5585,0.029,0.09012,0.00195,58.7,58.7,58.7,0,0,1,-30,30
5584,5580,0.00458,0.02722,0.01918,327.7,327.7,327.7,0,0,1,-30,30
5584,5580,0.00458,0.02722,0.01918,327.7,327.7,327.7,0,0,1,-30,30
5584,5616,0.00998,0.05812,0.034,287,287,287,0,0,1,-30,30
5584,6268,0.00321,0.01914,0.09521,324.9,324.9,324.9,0,0,1,-30,30
5584,6268,0.00321,0.01914,0.09521,324.9,324.9,324.9,0,0,1,-30,30
5585,5579,0.0123,0.0365,0.00934,45.8,45.8,45.8,0,0,1,-30,30
5585,5617,0.04568,0.12653,0.0049,65.6,65.6,65.6,0,0,1,-30,30
5586,5590,0.03782,0.08031,0.0023,57.9,57.9,57.9,0,0,1,-30,30
5587,5519,0.04828,0.1411,0.00757,75.9,75.9,75.9,0,0,1,-30,30
5587,5560,0.06735,0.14473,0.00571,70.4,70.4,70.4,0,0,1,-30,30
5587,5588,0.00025,0.00119,0,99999,99999,99999,0,0,1,-30,30
5589,5591,0.00021,0.00117,0,99999,99999,99999,0,0,1,-30,30
5589,5592,0.00026,0.00117,0,99999,99999,99999,0,0,1,-30,30
5590,5587,0.06998,0.1131,0.00682,59.9,59.9,59.9,0,0,1,-30,30
5591,5761,0.00561,0.03086,0.07561,266,266,266,0,0,1,-30,30
5593,5595,0.00028,0.0011,0,99999,99999,99999,0,0,1,-30,30
5593,5596,0.00023,0.00107,0,99999,99999,99999,0,0,1,-30,30
5594,5692,0.05275,0.13262,0.00494,64.3,64.3,64.3,0,0,1,-30,30
5595,5580,0.00199,0.01217,0.07076,326.5,326.5,326.5,0,0,1,-30,30
5595,5580,0.00199,0.01217,0.07076,326.5,326.5,326.5,0,0,1,-30,30
5595,5691,0.00223,0.01453,0.02111,290.2,290.2,290.2,0,0,1,-30,30
5597,5594,0.02182,0.06236,0.00358,57.1,57.1,57.1,0,0,1,-30,30
5597,5608,0.02568,0.05594,0.00908,78.3,78.3,78.3,0,0,1,-30,30
5597,5608,0.02568,0.05594,0.00908,78.3,78.3,78.3,0,0,1,-30,30
5597,5611,0.04465,0.13017,0.00264,63.1,63.1,63.1,0,0,1,-30,30
5598,5600,0.00025,0.00118,0,99999,99999,99999,0,0,1,-30,30
5598,5601,0.00021,0.00102,0,99999,99999,99999,0,0,1,-30,30
5599,5554,0.01535,0.04058,0.04219,70.4,70.4,70.4,0,0,1,-30,30
5600,5645,0.00472,0.02752,0.03194,257.1,257.1,257.1,0,0,1,-30,30
5602,5604,0.05408,0.11236,0.00799,49.3,49.3,49.3,0,0,1,-30,30
5603,5605,0.00022,0.00104,0,99999,99999,99999,0,0,1,-30,30
5603,5606,0.0003,0.00105,0,99999,99999,99999,0,0,1,-30,30
5604,5671,0.03365,0.07888,0.01088,60.1,60.1,60.1,0,0,1,-30,30
5607,5609,0.00021,0.00106,0,99999,99999,99999,0,0,1,-30,30
5607,5610,0.00029,0.00101,0,99999,99999,99999,0,0,1,-30,30
5608,5661,0.0259,0.07497,0.00948,70.8,70.8,70.8,0,0,1,-30,30
5608,5696,0.01633,0.04385,0.00198,73.9,73.9,73.9,0,0,1,-30,30
5608,5702,0.02513,0.05326,0.009,66.9,66.9,66.9,0,0,1,-30,30
5608,6305,0.01947,0.05662,0.00705,73.6,73.6,73.6,0,0,1,-30,30
5610,5595,0.00333,0.0227,0.0137,299,299,299,0,0,1,-30,30
5610,5645,0.00182,0.01075,0.02335,283.3,283.3,283.3,0,0,1,-30,30
5611,5612,0.00026,0.00119,0,99999,99999,99999,0,0,1,-30,30
5613,5615,0.00021,0.00111,0,99999,99999,99999,0,0,1,-30,30
5613,5616,0.00025,0.00106,0,99999,99999,99999,0,0,1,-30,30
5614,5617,0.03088,0.07604,0.00153,60,60,60,0,0,1,-30,30
5614,5705,0.0273,0.05975,0.00581,67.9,67.9,67.9,0,0,1,-30,30
5616,5660,0.00419,0.02896,0.0138,233.5,233.5,233.5,0,0,1,-30,30
5616,6228,0.00533,0.02787,0.0149,244.9,244.9,244.9,0,0,1,-30,30
5618,5620,0.00029,0.00104,0,99999,99999,99999,0,0,1,-30,30
5618,5621,0.00028,0.00119,0,99999,99999,99999,0,0,1,-30,30
5619,5628,0.03713,0.08335,0.00536,44.7,44.7,44.7,0,0,1,-30,30
5621,5552,0.00967,0.05006,0.02386,261.5,261.5,261.5,0,0,1,-30,30
5621,5677,0.00841,0.04125,0.03036,303.7,303.7,303.7,0,0,1,-30,30
5622,5623,0.00027,0.00109,0,99999,99999,99999,0,0,1,-30,30
5622,5628,0.0223,0.05595,0.00177,60.7,60.7,60.7,0,0,1,-30,30
5622,5650,0.02243,0.05899,0.01002,59.5,59.5,59.5,0,0,1,-30,30
5624,5626,0.00024,0.00111,0,99999,99999,99999,0,0,1,-30,30
5625,5599,0.02393,0.06686,0.00226,70.8,70.8,70.8,0,0,1,-30,30
5626,5600,0.00354,0.02068,0.00863,241.7,241.7,241.7,0,0,1,-30,30
5626,5621,0.00162,0.01079,0.08696,297.5,297.5,297.5,0,0,1,-30,30
5626,6157,0.00754,0.04529,0.03492,265.4,265.4,265.4,0,0,1,-30,30
5627,5629,0.00022,0.00108,0,99999,99999,99999,0,0,1,-30,30
5627,5630,0.00025,0.00103,0,99999,99999,99999,0,0,1,-30,30
5628,5625,0.03838,0.0857,0.00165,50.7,50.7,50.7,0,0,1,-30,30
5628,5685,0.04059,0.09946,0.00672,54.2,54.2,54.2,0,0,1,-30,30
5630,5626,0.00271,0.01768,0.00775,256.4,256.4,256.4,0,0,1,-30,30
5630,5719,0.00526,0.0266,0.0431,280,280,280,0,0,1,-30,30
5631,5633,0.0003,0.00117,0,99999,99999,99999,0,0,1,-30,30
5631,5634,0.00026,0.00118,0,99999,99999,99999,0,0,1,-30,30
5632,5790,0.0352,0.10535,0.01674,70.2,70.2,70.2,0,0,1,-30,30
5634,5784,0.00975,0.05896,0.04363,248.8,248.8,248.8,0,0,1,-30,30
5635,5637,0.00026,0.00105,0,99999,99999,99999,0,0,1,-30,30
5635,5638,0.00024,0.00119,0,99999,99999,99999,0,0,1,-30,30
5638,5634,0.00675,0.03477,0.05624,262.2,262.2,262.2,0,0,1,-30,30
5639,5636,0.03864,0.08789,0.00414,58,58,58,0,0,1,-30,30
5639,5640,0.00028,0.00102,0,99999,99999,99999,0,0,1,-30,30
5641,5694,0.0283,0.06348,0.00337,59.3,59.3,59.3,0,0,1,-30,30
5641,5696,0.00561,0.01281,0.00219,73.8,73.8,73.8,0,0,1,-30,30
5642,5644,0.00028,0.00109,0,99999,99999,99999,0,0,1,-30,30
5642,5645,0.00023,0.00101,0,99999,99999,99999,0,0,1,-30,30
5643,5608,0.02855,0.07332,0.00407,54.4,54.4,54.4,0,0,1,-30,30
5643,5611,0.02552,0.08029,0.00164,50.3,50.3,50.3,0,0,1,-30,30
5643,5694,0.02609,0.07196,0.00316,59.8,59.8,59.8,0,0,1,-30,30
5645,5648,0.0043,0.02048,0.0104,208.9,208.9,208.9,0,0,1,-30,30
5646,5648,0.00027,0.00112,0,99999,99999,99999,0,0,1,-30,30
5646,5649,0.00025,0.00111,0,99999,99999,99999,0,0,1,-30,30
5647,5643,0.03159,0.09479,0.00275,51.6,51.6,51.6,0,0,1,-30,30
5647,5689,0.03175,0.07298,0.01091,63.4,63.4,63.4,0,0,1,-30,30
5647,5718,0.02787,0.0654,0.00783,72,72,72,0,0,1,-30,30
5650,5702,0.01926,0.0633,0.0108,72.4,72.4,72.4,0,0,1,-30,30
5650,5714,0.01849,0.0492,0.00197,58.3,58.3,58.3,0,0,1,-30,30
5650,5775,0.01962,0.05892,0.00442,65,65,65,0,0,1,-30,30
5651,5652,0.00022,0.00109,0,99999,99999,99999,0,0,1,-30,30
5652,6221,0.07513,0.17338,0.00404,55.3,55.3,55.3,0,0,1,-30,30
5653,5655,0.00027,0.00106,0,99999,99999,99999,0,0,1,-30,30
5653,5656,0.00029,0.00105,0,99999,99999,99999,0,0,1,-30,30
5656,5531,0.0093,0.04933,0.04719,251.1,251.1,251.1,0,0,1,-30,30
5657,5659,0.00024,0.001,0,99999,99999,99999,0,0,1,-30,30
5658,5617,0.07881,0.18554,0.00391,63.2,63.2,63.2,0,0,1,-30,30
5658,5652,0.03955,0.12116,0.00248,46.2,46.2,46.2,0,0,1,-30,30
5659,6220,0.00696,0.04543,0.04397,241,241,241,0,0,1,-30,30
5660,5662,0.00024,0.00112,0,99999,99999,99999,0,0,1,-30,30
5660,6179,0.00431,0.02455,0.01203,277.3,277.3,277.3,0,0,1,-30,30
5661,5705,0.02657,0.08677,0.00322,54,54,54,0,0,1,-30,30
5661,5708,0.02745,0.06283,0.00307,62.6,62.6,62.6,0,0,1,-30,30
5663,5665,0.00022,0.00104,0,99999,99999,99999,0,0,1,-30,30
5663,5666,0.00028,0.00118,0,99999,99999,99999,0,0,1,-30,30
5664,5671,0.01584,0.04039,0.00123,52.3,52.3,52.3,0,0,1,-30,30
5664,5672,0.04971,0.08027,0.00342,47.9,47.9,47.9,0,0,1,-30,30
5665,5605,0.00833,0.04137,0.0259,245.7,245.7,245.7,0,0,1,-30,30
5665,5793,0.01012,0.05659,0.07334,267,267,267,0,0,1,-30,30
5665,6173,0.00633,0.03667,0.02648,282.3,282.3,282.3,0,0,1,-30,30
5667,5665,0.00444,0.02967,0.01941,308.3,308.3,308.3,0,0,1,-30,30
5667,5669,0.00027,0.00102,0,99999,99999,99999,0,0,1,-30,30
5667,7835,0.00872,0.06021,0.01993,276.5,276.5,276.5,0,0,1,-30,30
5667,7894,0.00982,0.05555,0.03706,304.6,304.6,304.6,0,0,1,-30,30
5668,5671,0.02531,0.06465,0.00994,57,57,57,0,0,1,-30,30
5668,6188,0.04187,0.12174,0.00543,55,55,55,0,0,1,-30,30
5670,5671,0.00029,0.00107,0,99999,99999,99999,0,0,1,-30,30
5671,6188,0.01572,0.04,0.00485,55.1,55.1,55.1,0,0,1,-30,30
5672,5825,0.08361,0.24005,0.01342,61,61,61,0,0,1,-30,30
5672,6172,0.04361,0.1041,0.02052,52.1,52.1,52.1,0,0,1,-30,30
5673,5675,0.02549,0.04923,0.00243,68,68,68,0,0,1,-30,30
5674,5676,0.00029,0.00108,0,99999,99999,99999,0,0,1,-30,30
5674,5677,0.00026,0.00104,0,99999,99999,99999,0,0,1,-30,30
5678,5680,0.02657,0.07379,0.00219,47.7,47.7,47.7,0,0,1,-30,30
5679,5681,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
5679,5682,0.00025,0.00106,0,99999,99999,99999,0,0,1,-30,30
5680,5685,0.04896,0.13499,0.00251,58,58,58,0,0,1,-30,30
5681,5815,0.00368,0.02488,0.03203,242.4,242.4,242.4,0,0,1,-30,30
5683,5718,0.03468,0.07415,0.0045,60.6,60.6,60.6,0,0,1,-30,30
5684,5681,0.0067,0.03685,0.01582,292.6,292.6,292.6,0,0,1,-30,30
5684,5686,0.00027,0.00111,0,99999,99999,99999,0,0,1,-30,30
5684,5736,0.00468,0.03042,0.01348,261.8,261.8,261.8,0,0,1,-30,30
5685,5683,0.0118,0.03887,0.00177,52.1,52.1,52.1,0,0,1,-30,30
5685,5775,0.00956,0.02835,0.0032,63.2,63.2,63.2,0,0,1,-30,30
5687,5692,0.03276,0.05405,0.00268,73.3,73.3,73.3,0,0,1,-30,30
5687,5699,0.01991,0.04499,0.00188,63.1,63.1,63.1,0,0,1,-30,30
5688,5690,0.00025,0.00115,0,99999,99999,99999,0,0,1,-30,30
5688,5691,0.00028,0.00119,0,99999,99999,99999,0,0,1,-30,30
5689,5692,0.01016,0.02147,0.00498,54.8,54.8,54.8,0,0,1,-30,30
5691,5697,0.00264,0.01223,0.01121,283.8,283.8,283.8,0,0,1,-30,30
5692,5693,0.00026,0.00107,0,99999,99999,99999,0,0,1,-30,30
5692,5705,0.04735,0.09284,0.00251,63.1,63.1,63.1,0,0,1,-30,30
5692,5708,0.03021,0.07462,0.00189,60.7,60.7,60.7,0,0,1,-30,30
5694,6227,0.0375,0.10238,0.00456,72,72,72,0,0,1,-30,30
5695,5697,0.00028,0.00109,0,99999,99999,99999,0,0,1,-30,30
5696,5687,0.0097,0.02385,0.00235,42.4,42.4,42.4,0,0,1,-30,30
5698,5700,0.00026,0.00111,0,99999,99999,99999,0,0,1,-30,30
5699,5641,0.00967,0.02671,0.00176,55.1,55.1,55.1,0,0,1,-30,30
5699,5702,0.02689,0.06362,0.00232,66.3,66.3,66.3,0,0,1,-30,30
5699,5712,0.02264,0.05292,0.00397,64.8,64.8,64.8,0,0,1,-30,30
5699,5722,0.03654,0.0834,0.0068,54.5,54.5,54.5,0,0,1,-30,30
5700,5648,0.0044,0.02567,0.01406,247,247,247,0,0,1,-30,30
5700,5697,0.001,0.00661,0.01092,268.5,268.5,268.5,0,0,1,-30,30
5701,5703,0.0002,0.00119,0,99999,99999,99999,0,0,1,-30,30
5701,5704,0.00022,0.00113,0,99999,99999,99999,0,0,1,-30,30
5703,5697,0.00168,0.01085,0.02594,178.9,178.9,178.9,0,0,1,-30,30
5703,5724,0.00229,0.01605,0.02245,277.5,277.5,277.5,0,0,1,-30,30
5703,5727,0.00212,0.01226,0.02295,257.9,257.9,257.9,0,0,1,-30,30
5703,5741,0.00318,0.01821,0.05133,281.3,281.3,281.3,0,0,1,-30,30
5705,6227,0.01073,0.02335,0.00043,53.2,53.2,53.2,0,0,1,-30,30
5706,5707,0.00028,0.00107,0,99999,99999,99999,0,0,1,-30,30
5706,5708,0.00029,0.00118,0,99999,99999,99999,0,0,1,-30,30
