bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
5708,5738,0.01047,0.03317,0.00155,50.3,50.3,50.3,0,0,1,-30,30
5708,6177,0.01281,0.03636,0.00328,62,62,62,0,0,1,-30,30
5709,4942,0.0153,0.10624,0.049,226.4,226.4,226.4,0,0,1,-30,30
5709,5711,0.00024,0.00116,0,99999,99999,99999,0,0,1,-30,30
5712,5713,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
5712,5722,0.01008,0.02487,0.00203,61.6,61.6,61.6,0,0,1,-30,30
5712,5735,0.03026,0.08857,0.00228,49.9,49.9,49.9,0,0,1,-30,30
5714,5641,0.01521,0.03603,0.00552,59.6,59.6,59.6,0,0,1,-30,30
5714,5715,0.00025,0.001,0,99999,99999,99999,0,0,1,-30,30
5714,5718,0.01991,0.0538,0.00217,53.8,53.8,53.8,0,0,1,-30,30
5716,5720,0.00029,0.00107,0,99999,99999,99999,0,0,1,-30,30
5717,5719,0.00028,0.00117,0,99999,99999,99999,0,0,1,-30,30
5719,5684,0.00517,0.03058,0.0091,286.9,286.9,286.9,0,0,1,-30,30
5720,6224,0.00044,0.00726,0.91656,2713,2713,2713,0,0,1,-30,30
5721,5723,0.00028,0.001,0,99999,99999,99999,0,0,1,-30,30
5721,5724,0.00021,0.00115,0,99999,99999,99999,0,0,1,-30,30
5722,5726,0.02338,0.06257,0.00171,54.8,54.8,54.8,0,0,1,-30,30
5724,5736,0.00314,0.01735,0.00959,219.6,219.6,219.6,0,0,1,-30,30
5725,5727,0.00024,0.00118,0,99999,99999,99999,0,0,1,-30,30
5725,5728,0.00027,0.00118,0,99999,99999,99999,0,0,1,-30,30
5726,5733,0.04098,0.09626,0.00987,59.8,59.8,59.8,0,0,1,-30,30
5726,6177,0.04215,0.101,0.00761,75,75,75,0,0,1,-30,30
5727,5731,0.00288,0.01792,0.02796,318.6,318.6,318.6,0,0,1,-30,30
5727,5731,0.00288,0.01792,0.02796,318.6,318.6,318.6,0,0,1,-30,30
5729,5731,0.00029,0.0012,0,99999,99999,99999,0,0,1,-30,30
5730,5773,0.01081,0.03769,0.00097,62.1,62.1,62.1,0,0,1,-30,30
5730,5778,0.0776,0.17584,0.00432,54.9,54.9,54.9,0,0,1,-30,30
5731,5724,0.00475,0.02543,0.01075,236,236,236,0,0,1,-30,30
5731,5736,0.00367,0.0207,0.01369,233.1,233.1,233.1,0,0,1,-30,30
5731,5780,0.00706,0.03818,0.01697,319.4,319.4,319.4,0,0,1,-30,30
5731,5780,0.00706,0.03818,0.01697,319.4,319.4,319.4,0,0,1,-30,30
5732,5733,0.00023,0.00103,0,99999,99999,99999,0,0,1,-30,30
5734,5736,0.0002,0.00104,0,99999,99999,99999,0,0,1,-30,30
5734,5737,0.00029,0.00104,0,99999,99999,99999,0,0,1,-30,30
5735,5718,0.00748,0.0214,0.0054,77.9,77.9,77.9,0,0,1,-30,30
5735,5718,0.00748,0.0214,0.0054,77.9,77.9,77.9,0,0,1,-30,30
5735,5733,0.01096,0.03188,0.00102,53.3,53.3,53.3,0,0,1,-30,30
5735,5773,0.0286,0.08731,0.00461,58.5,58.5,58.5,0,0,1,-30,30
5735,5775,0.02197,0.07224,0.005,56.3,56.3,56.3,0,0,1,-30,30
5735,5814,0.04024,0.07287,0.00951,78.4,78.4,78.4,0,0,1,-30,30
5735,5814,0.04024,0.07287,0.00951,78.4,78.4,78.4,0,0,1,-30,30
5736,5719,0.0022,0.01306,0.01137,304.9,304.9,304.9,0,0,1,-30,30
5738,5743,0.02392,0.05493,0.00249,51.3,51.3,51.3,0,0,1,-30,30
5739,5741,0.00021,0.00119,0,99999,99999,99999,0,0,1,-30,30
5739,5742,0.00028,0.00106,0,99999,99999,99999,0,0,1,-30,30
5740,5743,0.03866,0.09303,0.00159,67.6,67.6,67.6,0,0,1,-30,30
5740,5772,0.03207,0.0882,0.00676,65.5,65.5,65.5,0,0,1,-30,30
5741,5727,0.00174,0.00859,0.07948,313.4,313.4,313.4,0,0,1,-30,30
5741,5727,0.00174,0.00859,0.07948,313.4,313.4,313.4,0,0,1,-30,30
5741,6179,0.0035,0.0222,0.01166,310.3,310.3,310.3,0,0,1,-30,30
5741,6179,0.0035,0.0222,0.01166,310.3,310.3,310.3,0,0,1,-30,30
5744,5746,0.00022,0.00103,0,99999,99999,99999,0,0,1,-30,30
5744,5747,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
5745,5763,0.06958,0.17139,0.00865,69.4,69.4,69.4,0,0,1,-30,30
5745,6177,0.0265,0.0743,0.00248,73,73,73,0,0,1,-30,30
5746,5741,0.00172,0.01138,0.02024,295.9,295.9,295.9,0,0,1,-30,30
5748,5750,0.00028,0.00109,0,99999,99999,99999,0,0,1,-30,30
5748,5751,0.00022,0.00119,0,99999,99999,99999,0,0,1,-30,30
5750,5677,0.00396,0.02325,0.02636,255.8,255.8,255.8,0,0,1,-30,30
5750,5681,0.0057,0.03261,0.02123,273.8,273.8,273.8,0,0,1,-30,30
5752,5673,0.03672,0.09072,0.01221,52.7,52.7,52.7,0,0,1,-30,30
5752,5754,0.04223,0.12068,0.003,48.9,48.9,48.9,0,0,1,-30,30
5753,5755,0.00027,0.00104,0,99999,99999,99999,0,0,1,-30,30
5753,5756,0.00027,0.00116,0,99999,99999,99999,0,0,1,-30,30
5756,5677,0.00209,0.01378,0.10779,303.8,303.8,303.8,0,0,1,-30,30
5756,5761,0.00953,0.05408,0.03453,267.8,267.8,267.8,0,0,1,-30,30
5757,5668,0.10178,0.26273,0.00489,46.6,46.6,46.6,0,0,1,-30,30
5757,5758,0.00024,0.00106,0,99999,99999,99999,0,0,1,-30,30
5759,5761,0.00021,0.00104,0,99999,99999,99999,0,0,1,-30,30
5760,5586,0.08697,0.19902,0.00605,43.7,43.7,43.7,0,0,1,-30,30
5761,5795,0.00347,0.02182,0.06558,278.4,278.4,278.4,0,0,1,-30,30
5761,6217,0.00525,0.03742,0.04417,259.6,259.6,259.6,0,0,1,-30,30
5762,5764,0.00024,0.00108,0,99999,99999,99999,0,0,1,-30,30
5763,5836,0.10481,0.28197,0.00602,50.1,50.1,50.1,0,0,1,-30,30
5765,5799,0.04166,0.11317,0.00376,53,53,53,0,0,1,-30,30
5766,5768,0.0003,0.00112,0,99999,99999,99999,0,0,1,-30,30
5766,5769,0.00028,0.00102,0,99999,99999,99999,0,0,1,-30,30
5767,5654,0.06615,0.15205,0.00536,52.7,52.7,52.7,0,0,1,-30,30
5767,5765,0.01504,0.05236,0.00221,53.2,53.2,53.2,0,0,1,-30,30
5767,5770,0.04347,0.1181,0.00631,45.9,45.9,45.9,0,0,1,-30,30
5768,5656,0.00701,0.03945,0.02357,240.5,240.5,240.5,0,0,1,-30,30
5768,5801,0.0042,0.02897,0.01945,223.6,223.6,223.6,0,0,1,-30,30
5770,5763,0.02861,0.07539,0.00552,63.5,63.5,63.5,0,0,1,-30,30
5770,5771,0.00022,0.00118,0,99999,99999,99999,0,0,1,-30,30
5770,5802,0.03779,0.09287,0.0062,57.1,57.1,57.1,0,0,1,-30,30
5770,5854,0.05574,0.11416,0.00688,51.3,51.3,51.3,0,0,1,-30,30
5773,5722,0.03135,0.07214,0.00338,67.7,67.7,67.7,0,0,1,-30,30
5773,5726,0.02798,0.0711,0.00391,71.1,71.1,71.1,0,0,1,-30,30
5773,5774,0.00027,0.00104,0,99999,99999,99999,0,0,1,-30,30
5773,5814,0.04398,0.12462,0.00371,61.8,61.8,61.8,0,0,1,-30,30
5775,5678,0.01673,0.04206,0.00448,66.3,66.3,66.3,0,0,1,-30,30
5775,5776,0.00028,0.00114,0,99999,99999,99999,0,0,1,-30,30
5777,5779,0.00022,0.00112,0,99999,99999,99999,0,0,1,-30,30
5777,5780,0.00026,0.00114,0,99999,99999,99999,0,0,1,-30,30
5778,5814,0.0088,0.02251,0.00238,45.9,45.9,45.9,0,0,1,-30,30
5778,5816,0.02683,0.07149,0.00208,57.9,57.9,57.9,0,0,1,-30,30
5780,5868,0.0047,0.03359,0.04402,298.2,298.2,298.2,0,0,1,-30,30
5781,5783,0.00027,0.00116,0,99999,99999,99999,0,0,1,-30,30
5782,5809,0.05003,0.10333,0.0059,64.9,64.9,64.9,0,0,1,-30,30
5782,5860,0.03595,0.10746,0.01008,97.7,97.7,97.7,0,0,1,-30,30
5784,5786,0.00022,0.00106,0,99999,99999,99999,0,0,1,-30,30
5784,5787,0.0045,0.02384,0.04151,274.3,274.3,274.3,0,0,1,-30,30
5785,5788,0.03248,0.08474,0.00936,63.2,63.2,63.2,0,0,1,-30,30
5785,5820,0.16155,0.36502,0.00876,55.4,55.4,55.4,0,0,1,-30,30
5787,5638,0.01022,0.0633,0.04364,245.3,245.3,245.3,0,0,1,-30,30
5787,5789,0.00023,0.00106,0,99999,99999,99999,0,0,1,-30,30
5790,5785,0.05335,0.13128,0.00365,49.9,49.9,49.9,0,0,1,-30,30
5790,5788,0.06111,0.1295,0.00667,61.4,61.4,61.4,0,0,1,-30,30
5791,5793,0.00023,0.00109,0,99999,99999,99999,0,0,1,-30,30
5794,5792,0.04243,0.08295,0.00386,54.6,54.6,54.6,0,0,1,-30,30
5794,5832,0.06083,0.12376,0.00697,65.7,65.7,65.7,0,0,1,-30,30
5795,5793,0.00568,0.03155,0.02129,262.7,262.7,262.7,0,0,1,-30,30
5795,5797,0.00026,0.00105,0,99999,99999,99999,0,0,1,-30,30
5796,5794,0.05195,0.13262,0.0023,65.6,65.6,65.6,0,0,1,-30,30
5798,5800,0.0003,0.00102,0,99999,99999,99999,0,0,1,-30,30
5798,5801,0.00028,0.00119,0,99999,99999,99999,0,0,1,-30,30
5799,5770,0.01065,0.03402,0.00404,59.4,59.4,59.4,0,0,1,-30,30
5802,5782,0.04448,0.10835,0.0069,68.3,68.3,68.3,0,0,1,-30,30
5802,5799,0.02371,0.05284,0.00288,56,56,56,0,0,1,-30,30
5802,5803,0.0003,0.00109,0,99999,99999,99999,0,0,1,-30,30
5804,5806,0.00028,0.00102,0,99999,99999,99999,0,0,1,-30,30
5804,5807,0.00023,0.00106,0,99999,99999,99999,0,0,1,-30,30
5805,5854,0.03747,0.09418,0.00289,59.2,59.2,59.2,0,0,1,-30,30
5807,5811,0.00283,0.0169,0.02771,244.4,244.4,244.4,0,0,1,-30,30
5807,6323,0.0047,0.02959,0.01518,267.2,267.2,267.2,0,0,1,-30,30
5808,5810,0.00023,0.00114,0,99999,99999,99999,0,0,1,-30,30
5808,5811,0.00026,0.0012,0,99999,99999,99999,0,0,1,-30,30
5809,5799,0.03272,0.08928,0.0026,60.8,60.8,60.8,0,0,1,-30,30
5809,5802,0.02396,0.05815,0.00189,60.3,60.3,60.3,0,0,1,-30,30
5811,5781,0.00571,0.03294,0.02215,216.8,216.8,216.8,0,0,1,-30,30
5812,5813,0.00022,0.00107,0,99999,99999,99999,0,0,1,-30,30
5812,5816,0.01685,0.0459,0.00328,55.8,55.8,55.8,0,0,1,-30,30
5812,5830,0.03552,0.09106,0.00737,53.9,53.9,53.9,0,0,1,-30,30
5814,5730,0.03567,0.09704,0.00364,59.7,59.7,59.7,0,0,1,-30,30
5814,5812,0.02704,0.06276,0.00561,65.1,65.1,65.1,0,0,1,-30,30
5815,5780,0.00222,0.01262,0.01396,277.6,277.6,277.6,0,0,1,-30,30
5815,5817,0.0002,0.00117,0,99999,99999,99999,0,0,1,-30,30
5815,5845,0.00889,0.06193,0.01553,284,284,284,0,0,1,-30,30
5816,5814,0.03019,0.06965,0.00479,58.4,58.4,58.4,0,0,1,-30,30
5818,5749,0.05959,0.16727,0.00923,57.7,57.7,57.7,0,0,1,-30,30
5818,5840,0.07964,0.15929,0.00333,48.9,48.9,48.9,0,0,1,-30,30
5819,5820,0.00029,0.00109,0,99999,99999,99999,0,0,1,-30,30
5820,5821,0.02619,0.06488,0.00424,63.8,63.8,63.8,0,0,1,-30,30
5821,5870,0.07539,0.19468,0.00602,58.9,58.9,58.9,0,0,1,-30,30
5822,5784,0.01442,0.09062,0.0416,257.9,257.9,257.9,0,0,1,-30,30
5822,5824,0.00024,0.001,0,99999,99999,99999,0,0,1,-30,30
5823,5821,0.03626,0.08005,0.00245,62.3,62.3,62.3,0,0,1,-30,30
5825,5826,0.00021,0.00102,0,99999,99999,99999,0,0,1,-30,30
5827,6213,0.04004,0.12399,0.00396,57.2,57.2,57.2,0,0,1,-30,30
5828,5754,0.07061,0.10617,0.00532,69.4,69.4,69.4,0,0,1,-30,30
5828,5839,0.07235,0.17389,0.00398,62.3,62.3,62.3,0,0,1,-30,30
5829,5827,0.03021,0.09553,0.00235,47.8,47.8,47.8,0,0,1,-30,30
5830,5816,0.03981,0.07918,0.0021,59,59,59,0,0,1,-30,30
5831,5833,0.00022,0.00101,0,99999,99999,99999,0,0,1,-30,30
5831,5834,0.0002,0.00103,0,99999,99999,99999,0,0,1,-30,30
5835,5837,0.00027,0.00101,0,99999,99999,99999,0,0,1,-30,30
5835,5838,0.00026,0.00114,0,99999,99999,99999,0,0,1,-30,30
5836,5772,0.04334,0.12705,0.00789,72.6,72.6,72.6,0,0,1,-30,30
5839,6213,0.05439,0.14671,0.0024,65,65,65,0,0,1,-30,30
5840,5841,0.00022,0.00117,0,99999,99999,99999,0,0,1,-30,30
5840,5843,0.03169,0.09153,0.00355,55.1,55.1,55.1,0,0,1,-30,30
5842,5844,0.00027,0.00102,0,99999,99999,99999,0,0,1,-30,30
5842,5845,0.00022,0.00109,0,99999,99999,99999,0,0,1,-30,30
5843,5847,0.05184,0.17742,0.00704,60.5,60.5,60.5,0,0,1,-30,30
5843,5884,0.0531,0.1033,0.00289,64.7,64.7,64.7,0,0,1,-30,30
5846,5814,0.0278,0.08879,0.00526,72,72,72,0,0,1,-30,30
5847,5846,0.05826,0.13424,0.00327,67.8,67.8,67.8,0,0,1,-30,30
5848,5850,0.00023,0.00116,0,99999,99999,99999,0,0,1,-30,30
5848,5851,0.00025,0.00118,0,99999,99999,99999,0,0,1,-30,30
5849,5846,0.04454,0.11691,0.00342,41.4,41.4,41.4,0,0,1,-30,30
5850,5780,0.00674,0.04628,0.02702,235.2,235.2,235.2,0,0,1,-30,30
5852,5854,0.04429,0.11064,0.00301,51.2,51.2,51.2,0,0,1,-30,30
5852,6324,0.0381,0.10037,0.00244,55.9,55.9,55.9,0,0,1,-30,30
5853,5891,0.09957,0.24648,0.00379,46,46,46,0,0,1,-30,30
5854,6324,0.0273,0.06805,0.00118,54,54,54,0,0,1,-30,30
5856,5858,0.0003,0.00107,0,99999,99999,99999,0,0,1,-30,30
5857,5825,0.05882,0.14122,0.00966,56.6,56.6,56.6,0,0,1,-30,30
5857,5855,0.05181,0.12041,0.00563,58.7,58.7,58.7,0,0,1,-30,30
5858,5833,0.01052,0.0602,0.05141,222.2,222.2,222.2,0,0,1,-30,30
5858,5906,0.00545,0.03493,0.02024,207.2,207.2,207.2,0,0,1,-30,30
5859,5861,0.00029,0.00112,0,99999,99999,99999,0,0,1,-30,30
5859,5862,0.0002,0.00118,0,99999,99999,99999,0,0,1,-30,30
5863,5864,0.00022,0.00106,0,99999,99999,99999,0,0,1,-30,30
5864,5860,0.01698,0.03327,0.01982,65.1,65.1,65.1,0,0,1,-30,30
5864,5873,0.12853,0.34862,0.00547,59.8,59.8,59.8,0,0,1,-30,30
5864,5877,0.04507,0.12231,0.01468,72.1,72.1,72.1,0,0,1,-30,30
5865,5867,0.00029,0.00103,0,99999,99999,99999,0,0,1,-30,30
5865,5868,0.00025,0.00109,0,99999,99999,99999,0,0,1,-30,30
5866,5884,0.0484,0.11037,0.00474,64.1,64.1,64.1,0,0,1,-30,30
5868,5924,0.00903,0.05198,0.03186,219,219,219,0,0,1,-30,30
5869,5871,0.00026,0.00117,0,99999,99999,99999,0,0,1,-30,30
5869,5872,0.00023,0.00102,0,99999,99999,99999,0,0,1,-30,30
5870,5823,0.02936,0.07691,0.00746,61.1,61.1,61.1,0,0,1,-30,30
5871,4337,0.00487,0.03023,0.18089,279,279,279,0,0,1,-30,30
5871,5822,0.00637,0.03302,0.02038,266.3,266.3,266.3,0,0,1,-30,30
5873,5788,0.10823,0.23361,0.00767,72.4,72.4,72.4,0,0,1,-30,30
5873,5875,0.03045,0.08787,0.003,49.5,49.5,49.5,0,0,1,-30,30
5873,5877,0.04697,0.14941,0.006,51,51,51,0,0,1,-30,30
5874,5787,0.00916,0.04718,0.04292,286.2,286.2,286.2,0,0,1,-30,30
5874,5862,0.00422,0.02362,0.12909,247.4,247.4,247.4,0,0,1,-30,30
5874,5876,0.00026,0.00103,0,99999,99999,99999,0,0,1,-30,30
5874,5955,0.00669,0.04176,0.04506,240.4,240.4,240.4,0,0,1,-30,30
5875,5877,0.00635,0.01646,0.02172,69.1,69.1,69.1,0,0,1,-30,30
5877,5943,0.05236,0.13373,0.00708,57.6,57.6,57.6,0,0,1,-30,30
5877,5954,0.04648,0.11558,0.01188,51.4,51.4,51.4,0,0,1,-30,30
5878,5849,0.06349,0.16129,0.00686,61.6,61.6,61.6,0,0,1,-30,30
5879,5881,0.00027,0.00112,0,99999,99999,99999,0,0,1,-30,30
5879,5882,0.00026,0.00105,0,99999,99999,99999,0,0,1,-30,30
5882,5845,0.00551,0.0343,0.02681,268.6,268.6,268.6,0,0,1,-30,30
5882,5868,0.00793,0.05016,0.01812,283.2,283.2,283.2,0,0,1,-30,30
5882,5889,0.00405,0.02179,0.01541,275.2,275.2,275.2,0,0,1,-30,30
5883,5884,0.0003,0.00105,0,99999,99999,99999,0,0,1,-30,30
5884,5880,0.02439,0.05553,0.00288,60.7,60.7,60.7,0,0,1,-30,30
5885,5880,0.02248,0.05485,0.00125,68.2,68.2,68.2,0,0,1,-30,30
5885,5887,0.03458,0.10778,0.00324,45,45,45,0,0,1,-30,30
5886,5888,0.00024,0.001,0,99999,99999,99999,0,0,1,-30,30
5886,5889,0.00022,0.00109,0,99999,99999,99999,0,0,1,-30,30
5889,5928,0.00474,0.02984,0.02877,258.7,258.7,258.7,0,0,1,-30,30
5890,5892,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
5890,5893,0.00027,0.0011,0,99999,99999,99999,0,0,1,-30,30
5893,6323,0.00783,0.05036,0.03467,236.7,236.7,236.7,0,0,1,-30,30
5894,5896,0.00025,0.00111,0,99999,99999,99999,0,0,1,-30,30
5894,5897,0.00028,0.00111,0,99999,99999,99999,0,0,1,-30,30
5895,5910,0.11048,0.27,0.01127,55.3,55.3,55.3,0,0,1,-30,30
5896,5900,0.00537,0.03096,0.01476,247.4,247.4,247.4,0,0,1,-30,30
5898,5900,0.00022,0.0012,0,99999,99999,99999,0,0,1,-30,30
5898,5901,0.00023,0.00114,0,99999,99999,99999,0,0,1,-30,30
5899,5827,0.03381,0.09709,0.00804,44.2,44.2,44.2,0,0,1,-30,30
5899,5887,0.04092,0.11889,0.00303,48.5,48.5,48.5,0,0,1,-30,30
5899,6231,0.10761,0.29473,0.00952,51.8,51.8,51.8,0,0,1,-30,30
5900,5882,0.0055,0.03672,0.02215,258.5,258.5,258.5,0,0,1,-30,30
5900,5889,0.00491,0.0267,0.0121,209.7,209.7,209.7,0,0,1,-30,30
5902,5917,0.06765,0.20772,0.00673,54.4,54.4,54.4,0,0,1,-30,30
5903,5905,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
5903,5906,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
5904,5902,0.0145,0.03712,0.01288,62.9,62.9,62.9,0,0,1,-30,30
5906,5909,0.00945,0.0634,0.08193,265.8,265.8,265.8,0,0,1,-30,30
5906,5921,0.01005,0.05551,0.03243,265.6,265.6,265.6,0,0,1,-30,30
5906,5948,0.00869,0.0456,0.02663,282,282,282,0,0,1,-30,30
5907,5909,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
5908,5832,0.14282,0.27601,0.00947,40.6,40.6,40.6,0,0,1,-30,30
5908,5839,0.08083,0.22512,0.00979,67.9,67.9,67.9,0,0,1,-30,30
5910,5908,0.03868,0.06824,0.0027,50.1,50.1,50.1,0,0,1,-30,30
5910,5951,0.04057,0.12545,0.00808,53.1,53.1,53.1,0,0,1,-30,30
5911,5913,0.00026,0.00106,0,99999,99999,99999,0,0,1,-30,30
5911,5914,0.00022,0.00103,0,99999,99999,99999,0,0,1,-30,30
5912,5910,0.02223,0.04928,0.00191,54,54,54,0,0,1,-30,30
5913,5909,0.00253,0.01617,0.01491,262.3,262.3,262.3,0,0,1,-30,30
5915,5878,0.04801,0.12105,0.00716,53.1,53.1,53.1,0,0,1,-30,30
5915,5916,0.00025,0.0012,0,99999,99999,99999,0,0,1,-30,30
5917,5855,0.07404,0.18098,0.00603,53.5,53.5,53.5,0,0,1,-30,30
5917,5918,0.0002,0.00116,0,99999,99999,99999,0,0,1,-30,30
5917,5949,0.04604,0.13045,0.00431,48.8,48.8,48.8,0,0,1,-30,30
5919,5921,0.00027,0.00114,0,99999,99999,99999,0,0,1,-30,30
5920,5912,0.04272,0.07503,0.01589,53.9,53.9,53.9,0,0,1,-30,30
5921,5928,0.02113,0.12611,0.14629,255.3,255.3,255.3,0,0,1,-30,30
5921,5947,0.01823,0.10154,0.07678,256.9,256.9,256.9,0,0,1,-30,30
5922,5924,0.00021,0.0011,0,99999,99999,99999,0,0,1,-30,30
5922,5925,0.0002,0.00106,0,99999,99999,99999,0,0,1,-30,30
5923,5915,0.04974,0.12161,0.00407,47.3,47.3,47.3,0,0,1,-30,30
5926,5928,0.00027,0.00112,0,99999,99999,99999,0,0,1,-30,30
5926,5929,0.0003,0.00114,0,99999,99999,99999,0,0,1,-30,30
5927,5957,0.07698,0.17909,0.0055,46.6,46.6,46.6,0,0,1,-30,30
5928,6233,0.00405,0.02849,0.02556,215.2,215.2,215.2,0,0,1,-30,30
5930,5931,0.00025,0.00111,0,99999,99999,99999,0,0,1,-30,30
5931,5933,0.02929,0.0721,0.00323,58.8,58.8,58.8,0,0,1,-30,30
5931,5936,0.05027,0.14835,0.0035,56.8,56.8,56.8,0,0,1,-30,30
5932,5934,0.00028,0.00111,0,99999,99999,99999,0,0,1,-30,30
5932,5935,0.00027,0.00106,0,99999,99999,99999,0,0,1,-30,30
5935,5959,0.01443,0.09046,0.03807,266.9,266.9,266.9,0,0,1,-30,30
5935,5971,0.01333,0.07269,0.04339,259.2,259.2,259.2,0,0,1,-30,30
5936,5891,0.10743,0.26821,0.00572,71.8,71.8,71.8,0,0,1,-30,30
5936,5933,0.01592,0.05052,0.0116,57.8,57.8,57.8,0,0,1,-30,30
5937,5864,0.05807,0.14225,0.00837,65.7,65.7,65.7,0,0,1,-30,30
5937,5938,0.0003,0.00107,0,99999,99999,99999,0,0,1,-30,30
5937,5940,0.0471,0.10554,0.00465,57.3,57.3,57.3,0,0,1,-30,30
5939,5941,0.00028,0.00115,0,99999,99999,99999,0,0,1,-30,30
5939,5942,0.0003,0.00114,0,99999,99999,99999,0,0,1,-30,30
5942,5893,0.00633,0.04096,0.04228,225.3,225.3,225.3,0,0,1,-30,30
5942,5955,0.01108,0.05728,0.05991,302,302,302,0,0,1,-30,30
5942,5959,0.00947,0.0599,0.05314,284.9,284.9,284.9,0,0,1,-30,30
5942,6315,0.00822,0.04582,0.02159,246.1,246.1,246.1,0,0,1,-30,30
5943,5966,0.10542,0.28291,0.00756,65.4,65.4,65.4,0,0,1,-30,30
5944,5946,0.00021,0.0011,0,99999,99999,99999,0,0,1,-30,30
5944,5947,0.00026,0.00102,0,99999,99999,99999,0,0,1,-30,30
5947,5896,0.0071,0.03329,0.02541,229.9,229.9,229.9,0,0,1,-30,30
5948,5950,0.00022,0.00104,0,99999,99999,99999,0,0,1,-30,30
5948,5983,0.01188,0.06437,0.02952,255.2,255.2,255.2,0,0,1,-30,30
5948,7965,0.00916,0.05165,0.02985,287.7,287.7,287.7,0,0,1,-30,30
5951,5986,0.12684,0.24796,0.00849,48.7,48.7,48.7,0,0,1,-30,30
5951,6143,0.07622,0.18872,0.00612,62.7,62.7,62.7,0,0,1,-30,30
5952,5937,0.09623,0.25566,0.00417,69.1,69.1,69.1,0,0,1,-30,30
5952,6246,0.0442,0.10521,0.00398,62.3,62.3,62.3,0,0,1,-30,30
5953,5955,0.00027,0.00109,0,99999,99999,99999,0,0,1,-30,30
5953,5956,0.00024,0.0012,0,99999,99999,99999,0,0,1,-30,30
5954,5943,0.06435,0.18465,0.00379,52.2,52.2,52.2,0,0,1,-30,30
5954,5952,0.04802,0.09363,0.00541,59.7,59.7,59.7,0,0,1,-30,30
5954,6246,0.01869,0.04942,0.02157,57.1,57.1,57.1,0,0,1,-30,30
5955,5968,0.0063,0.03807,0.09963,298.3,298.3,298.3,0,0,1,-30,30
5958,5931,0.06045,0.14164,0.00772,35.7,35.7,35.7,0,0,1,-30,30
5959,5961,0.00026,0.00102,0,99999,99999,99999,0,0,1,-30,30
5960,5958,0.05505,0.14701,0.00287,73.8,73.8,73.8,0,0,1,-30,30
5960,6312,0.08737,0.21201,0.00789,71,71,71,0,0,1,-30,30
5962,4337,0.00754,0.04664,0.01472,269.6,269.6,269.6,0,0,1,-30,30
5962,5964,0.00029,0.00111,0,99999,99999,99999,0,0,1,-30,30
5963,5966,0.07517,0.19452,0.01291,67.8,67.8,67.8,0,0,1,-30,30
5965,5967,0.0002,0.00104,0,99999,99999,99999,0,0,1,-30,30
5965,5968,0.00026,0.00115,0,99999,99999,99999,0,0,1,-30,30
5968,5962,0.00762,0.04284,0.0579,272.6,272.6,272.6,0,0,1,-30,30
5968,6247,0.01398,0.08549,0.04709,241.1,241.1,241.1,0,0,1,-30,30
5969,5971,0.0002,0.00103,0,99999,99999,99999,0,0,1,-30,30
5970,5931,0.09346,0.25945,0.00944,59.1,59.1,59.1,0,0,1,-30,30
5971,5959,0.01191,0.06932,0.09657,298.1,298.1,298.1,0,0,1,-30,30
5971,5982,0.0071,0.03385,0.02873,275,275,275,0,0,1,-30,30
5972,5974,0.00027,0.0012,0,99999,99999,99999,0,0,1,-30,30
5972,5975,0.0003,0.0012,0,99999,99999,99999,0,0,1,-30,30
5973,6143,0.03642,0.07354,0.01552,54.1,54.1,54.1,0,0,1,-30,30
5974,6147,0.00506,0.03042,0.02981,251.1,251.1,251.1,0,0,1,-30,30
5976,5978,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
5976,5979,0.00023,0.00108,0,99999,99999,99999,0,0,1,-30,30
5977,5945,0.0579,0.14345,0.00685,54.9,54.9,54.9,0,0,1,-30,30
5977,5973,0.018,0.04842,0.00607,52.1,52.1,52.1,0,0,1,-30,30
5978,5974,0.00216,0.01423,0.01997,235.9,235.9,235.9,0,0,1,-30,30
5978,6147,0.00395,0.02556,0.01984,248.2,248.2,248.2,0,0,1,-30,30
5980,5982,0.00026,0.00119,0,99999,99999,99999,0,0,1,-30,30
5981,6007,0.10434,0.23216,0.01471,48.7,48.7,48.7,0,0,1,-30,30
5982,6006,0.01477,0.10439,0.03647,245.7,245.7,245.7,0,0,1,-30,30
5983,5985,0.00022,0.00119,0,99999,99999,99999,0,0,1,-30,30
5983,5995,0.00456,0.02551,0.03089,297.1,297.1,297.1,0,0,1,-30,30
5983,6014,0.01045,0.07305,0.03486,246.7,246.7,246.7,0,0,1,-30,30
5986,5977,0.12364,0.25445,0.0049,58.5,58.5,58.5,0,0,1,-30,30
5986,5987,0.00027,0.00118,0,99999,99999,99999,0,0,1,-30,30
5988,5990,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
5988,5991,0.0002,0.00109,0,99999,99999,99999,0,0,1,-30,30
5989,6021,0.07757,0.22001,0.00623,43.7,43.7,43.7,0,0,1,-30,30
5991,6022,0.00564,0.03606,0.03484,246.4,246.4,246.4,0,0,1,-30,30
5992,5994,0.00026,0.00119,0,99999,99999,99999,0,0,1,-30,30
5992,5995,0.00028,0.0011,0,99999,99999,99999,0,0,1,-30,30
5993,5984,0.04924,0.13185,0.00805,59.2,59.2,59.2,0,0,1,-30,30
5993,5986,0.07028,0.19895,0.00946,54,54,54,0,0,1,-30,30
5995,5921,0.01478,0.0878,0.03228,236.7,236.7,236.7,0,0,1,-30,30
5996,5998,0.00027,0.00108,0,99999,99999,99999,0,0,1,-30,30
5996,5999,0.0002,0.00106,0,99999,99999,99999,0,0,1,-30,30
5997,5949,0.17108,0.28774,0.00861,55,55,55,0,0,1,-30,30
5997,6001,0.0481,0.10715,0.00513,68,68,68,0,0,1,-30,30
5999,5983,0.00726,0.04561,0.02016,293.4,293.4,293.4,0,0,1,-30,30
6000,6002,0.00024,0.00113,0,99999,99999,99999,0,0,1,-30,30
6002,5999,0.00407,0.02316,0.01612,285.1,285.1,285.1,0,0,1,-30,30
6002,8044,0.00871,0.04855,0.03272,279.3,279.3,279.3,0,0,1,-30,30
6003,6005,0.00022,0.00115,0,99999,99999,99999,0,0,1,-30,30
6003,6315,0.00825,0.05997,0.05792,226.8,226.8,226.8,0,0,1,-30,30
6004,6246,0.10422,0.29281,0.00909,68.8,68.8,68.8,0,0,1,-30,30
6006,5971,0.00955,0.05598,0.05164,289.8,289.8,289.8,0,0,1,-30,30
6006,6008,0.00023,0.00101,0,99999,99999,99999,0,0,1,-30,30
6006,6047,0.00866,0.05261,0.03349,258.6,258.6,258.6,0,0,1,-30,30
6006,6051,0.01112,0.05252,0.02174,275.8,275.8,275.8,0,0,1,-30,30
6007,6050,0.02758,0.07246,0.01356,64.2,64.2,64.2,0,0,1,-30,30
6009,5981,0.06368,0.17352,0.00536,72.4,72.4,72.4,0,0,1,-30,30
6010,5997,0.09148,0.20364,0.0054,60.4,60.4,60.4,0,0,1,-30,30
6011,6013,0.0003,0.00106,0,99999,99999,99999,0,0,1,-30,30
6011,6014,0.00025,0.00112,0,99999,99999,99999,0,0,1,-30,30
6012,6010,0.0586,0.15211,0.00589,66.5,66.5,66.5,0,0,1,-30,30
6014,5995,0.00327,0.02151,0.06006,257.2,257.2,257.2,0,0,1,-30,30
6014,6054,0.0053,0.02699,0.01552,230.7,230.7,230.7,0,0,1,-30,30
6015,6001,0.0413,0.09508,0.00471,59.7,59.7,59.7,0,0,1,-30,30
6016,6018,0.00026,0.00116,0,99999,99999,99999,0,0,1,-30,30
6016,6019,0.00029,0.00114,0,99999,99999,99999,0,0,1,-30,30
6020,6022,0.00028,0.00106,0,99999,99999,99999,0,0,1,-30,30
6020,6023,0.00029,0.00105,0,99999,99999,99999,0,0,1,-30,30
6021,6024,0.04911,0.12645,0.00274,64.7,64.7,64.7,0,0,1,-30,30
6021,6037,0.01831,0.04558,0.03585,71.6,71.6,71.6,0,0,1,-30,30
6022,6019,0.00382,0.02359,0.0352,246.1,246.1,246.1,0,0,1,-30,30
6024,6017,0.03535,0.10654,0.00469,47.8,47.8,47.8,0,0,1,-30,30
6024,6065,0.08777,0.20361,0.00562,52.8,52.8,52.8,0,0,1,-30,30
6025,5958,0.14456,0.33705,0.01266,72.2,72.2,72.2,0,0,1,-30,30
6025,6007,0.03639,0.10321,0.00568,51.7,51.7,51.7,0,0,1,-30,30
6025,6048,0.06802,0.15775,0.00693,58.3,58.3,58.3,0,0,1,-30,30
6025,6050,0.05205,0.14779,0.00611,58.5,58.5,58.5,0,0,1,-30,30
6026,6050,0.02475,0.07449,0.00854,58.4,58.4,58.4,0,0,1,-30,30
6026,6052,0.04167,0.10384,0.00255,42.7,42.7,42.7,0,0,1,-30,30
6027,6044,0.05451,0.13487,0.00824,53.4,53.4,53.4,0,0,1,-30,30
6028,6029,0.0002,0.00112,0,99999,99999,99999,0,0,1,-30,30
6029,6031,0.01618,0.03991,0.00122,37.3,37.3,37.3,0,0,1,-30,30
6029,6288,0.02275,0.06526,0.00363,62.5,62.5,62.5,0,0,1,-30,30
6030,6032,0.00023,0.00119,0,99999,99999,99999,0,0,1,-30,30
6030,6033,0.00027,0.00114,0,99999,99999,99999,0,0,1,-30,30
6031,6027,0.0252,0.05209,0.00151,36.6,36.6,36.6,0,0,1,-30,30
6032,6063,0.00454,0.02858,0.0271,220,220,220,0,0,1,-30,30
6032,6289,0.00287,0.01792,0.0099,233.8,233.8,233.8,0,0,1,-30,30
6034,6036,0.00029,0.00106,0,99999,99999,99999,0,0,1,-30,30
6034,6041,0.00345,0.02144,0.03198,239.9,239.9,239.9,0,0,1,-30,30
6035,6037,0.01126,0.02806,0.00677,66.2,66.2,66.2,0,0,1,-30,30
6037,6038,0.00025,0.00111,0,99999,99999,99999,0,0,1,-30,30
6039,6041,0.00026,0.0011,0,99999,99999,99999,0,0,1,-30,30
6039,6042,0.00023,0.00113,0,99999,99999,99999,0,0,1,-30,30
6040,6009,0.05588,0.15275,0.00998,69,69,69,0,0,1,-30,30
6040,6037,0.02666,0.06794,0.00232,68.3,68.3,68.3,0,0,1,-30,30
6043,6045,0.00025,0.00111,0,99999,99999,99999,0,0,1,-30,30
6043,6046,0.00021,0.00107,0,99999,99999,99999,0,0,1,-30,30
6046,5974,0.01372,0.07521,0.05392,271.7,271.7,271.7,0,0,1,-30,30
6046,6032,0.00658,0.03995,0.01491,223.2,223.2,223.2,0,0,1,-30,30
6046,6070,0.00665,0.04809,0.02189,245.9,245.9,245.9,0,0,1,-30,30
6047,6049,0.0003,0.00114,0,99999,99999,99999,0,0,1,-30,30
6047,6051,0.00569,0.0351,0.02922,250.4,250.4,250.4,0,0,1,-30,30
6050,6048,0.03336,0.09275,0.00682,42.6,42.6,42.6,0,0,1,-30,30
6050,6052,0.0324,0.09594,0.00195,56.6,56.6,56.6,0,0,1,-30,30
6051,6034,0.01084,0.0664,0.03751,267.1,267.1,267.1,0,0,1,-30,30
6051,6053,0.00026,0.00113,0,99999,99999,99999,0,0,1,-30,30
6051,6089,0.01204,0.07434,0.0472,265.4,265.4,265.4,0,0,1,-30,30
6054,6056,0.00027,0.00101,0,99999,99999,99999,0,0,1,-30,30
6055,6012,0.03663,0.09044,0.00524,57.9,57.9,57.9,0,0,1,-30,30
6055,6058,0.07566,0.17999,0.00811,55.7,55.7,55.7,0,0,1,-30,30
6057,6058,0.0003,0.00105,0,99999,99999,99999,0,0,1,-30,30
6058,6288,0.01296,0.0271,0.0008,73.3,73.3,73.3,0,0,1,-30,30
6059,6062,0.00026,0.00107,0,99999,99999,99999,0,0,1,-30,30
6059,6146,0.00064,0.01155,1.22421,2879.4,2879.4,2879.4,0,0,1,-30,30
6059,6269,0.00061,0.00859,1.1934,2569.2,2569.2,2569.2,0,0,1,-30,30
6060,6063,0.00021,0.00109,0,99999,99999,99999,0,0,1,-30,30
6061,6085,0.07227,0.19288,0.00573,69.7,69.7,69.7,0,0,1,-30,30
6061,6288,0.02579,0.06198,0.00405,65.2,65.2,65.2,0,0,1,-30,30
6063,6054,0.00865,0.05483,0.0227,245,245,245,0,0,1,-30,30
6063,6079,0.00513,0.03347,0.03527,306.5,306.5,306.5,0,0,1,-30,30
6063,6100,0.00577,0.04253,0.05207,264.4,264.4,264.4,0,0,1,-30,30
6064,6066,0.00025,0.00112,0,99999,99999,99999,0,0,1,-30,30
6064,6067,0.00028,0.00105,0,99999,99999,99999,0,0,1,-30,30
6067,6019,0.00735,0.04813,0.02268,237.5,237.5,237.5,0,0,1,-30,30
6068,6070,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
6070,6063,0.00314,0.0172,0.08059,271,271,271,0,0,1,-30,30
6070,6093,0.00647,0.04115,0.09343,250.6,250.6,250.6,0,0,1,-30,30
6070,6100,0.00439,0.02615,0.02912,258.3,258.3,258.3,0,0,1,-30,30
6071,6044,0.03582,0.08153,0.01134,63.3,63.3,63.3,0,0,1,-30,30
6071,6069,0.0518,0.15471,0.00336,50.8,50.8,50.8,0,0,1,-30,30
6072,6015,0.08348,0.19508,0.00748,54.7,54.7,54.7,0,0,1,-30,30
6073,6075,0.00028,0.00115,0,99999,99999,99999,0,0,1,-30,30
6073,6076,0.00026,0.0012,0,99999,99999,99999,0,0,1,-30,30
6074,6072,0.0638,0.12516,0.0029,51.2,51.2,51.2,0,0,1,-30,30
6077,6079,0.00025,0.00105,0,99999,99999,99999,0,0,1,-30,30
6078,6278,0.01329,0.0348,0.00347,41.1,41.1,41.1,0,0,1,-30,30
6079,6084,0.00306,0.0174,0.02105,302.9,302.9,302.9,0,0,1,-30,30
6080,6185,0.00928,0.02839,0.00792,63.6,63.6,63.6,0,0,1,-30,30
6080,6278,0.02473,0.07426,0.00242,58.5,58.5,58.5,0,0,1,-30,30
6081,6083,0.00025,0.00105,0,99999,99999,99999,0,0,1,-30,30
6081,6084,0.00021,0.00116,0,99999,99999,99999,0,0,1,-30,30
6084,8281,0.0065,0.03259,0.02043,277.2,277.2,277.2,0,0,1,-30,30
6085,6078,0.0245,0.06181,0.00738,64.8,64.8,64.8,0,0,1,-30,30
6085,6099,0.04136,0.10652,0.01191,59.5,59.5,59.5,0,0,1,-30,30
6085,6278,0.02727,0.07646,0.01326,61.8,61.8,61.8,0,0,1,-30,30
6086,6088,0.00028,0.00112,0,99999,99999,99999,0,0,1,-30,30
6086,6089,0.00025,0.00106,0,99999,99999,99999,0,0,1,-30,30
6087,6111,0.01429,0.04643,0.05256,77.3,77.3,77.3,0,0,1,-30,30
6087,6111,0.01429,0.04643,0.05256,77.3,77.3,77.3,0,0,1,-30,30
6089,6034,0.00905,0.06409,0.03232,202.7,202.7,202.7,0,0,1,-30,30
6090,6092,0.00022,0.00104,0,99999,99999,99999,0,0,1,-30,30
6090,6093,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
6091,6120,0.04464,0.14167,0.00657,56.2,56.2,56.2,0,0,1,-30,30
6093,6067,0.00846,0.05655,0.04194,245.5,245.5,245.5,0,0,1,-30,30
6094,6096,0.00027,0.00105,0,99999,99999,99999,0,0,1,-30,30
6094,6097,0.00024,0.00118,0,99999,99999,99999,0,0,1,-30,30
6095,6082,0.01701,0.03862,0.02816,43.9,43.9,43.9,0,0,1,-30,30
6097,6084,0.00764,0.04893,0.02316,216.9,216.9,216.9,0,0,1,-30,30
6097,8281,0.00623,0.03647,0.02094,268.5,268.5,268.5,0,0,1,-30,30
6098,6100,0.0003,0.00114,0,99999,99999,99999,0,0,1,-30,30
6098,6101,0.00024,0.00118,0,99999,99999,99999,0,0,1,-30,30
6099,6102,0.05521,0.19104,0.00404,48.1,48.1,48.1,0,0,1,-30,30
6099,6127,0.06181,0.14228,0.00615,46.9,46.9,46.9,0,0,1,-30,30
6100,6117,0.02282,0.10845,0.09902,230.9,230.9,230.9,0,0,1,-30,30
6100,6129,0.00647,0.03887,0.02412,266.8,266.8,266.8,0,0,1,-30,30
6102,6091,0.05993,0.15362,0.00555,52.4,52.4,52.4,0,0,1,-30,30
6103,6105,0.00027,0.00115,0,99999,99999,99999,0,0,1,-30,30
6103,6106,0.00029,0.0011,0,99999,99999,99999,0,0,1,-30,30
6104,6072,0.12502,0.26092,0.00725,51.7,51.7,51.7,0,0,1,-30,30
6105,6076,0.00923,0.04933,0.0516,281.8,281.8,281.8,0,0,1,-30,30
6107,6109,0.00023,0.00113,0,99999,99999,99999,0,0,1,-30,30
6107,6110,0.00021,0.00111,0,99999,99999,99999,0,0,1,-30,30
6110,8284,0.00402,0.02847,0.01584,247.9,247.9,247.9,0,0,1,-30,30
6111,6112,0.00027,0.0011,0,99999,99999,99999,0,0,1,-30,30
6113,6118,0.05261,0.10806,0.00406,63,63,63,0,0,1,-30,30
6113,6123,0.01783,0.04351,0.00602,35.6,35.6,35.6,0,0,1,-30,30
6114,6116,0.00022,0.00102,0,99999,99999,99999,0,0,1,-30,30
6114,6117,0.00021,0.00112,0,99999,99999,99999,0,0,1,-30,30
6115,6111,0.04699,0.11304,0.00282,58.7,58.7,58.7,0,0,1,-30,30
6117,6125,0.00252,0.0164,0.01014,208,208,208,0,0,1,-30,30
6118,6111,0.01593,0.04284,0.00385,71.6,71.6,71.6,0,0,1,-30,30
6118,6115,0.01034,0.02712,0.00342,42.5,42.5,42.5,0,0,1,-30,30
6118,6119,0.0003,0.00116,0,99999,99999,99999,0,0,1,-30,30
6120,6121,0.00029,0.0011,0,99999,99999,99999,0,0,1,-30,30
6120,6123,0.03708,0.10968,0.00272,52.8,52.8,52.8,0,0,1,-30,30
6122,6124,0.00022,0.00107,0,99999,99999,99999,0,0,1,-30,30
6122,6125,0.0003,0.00101,0,99999,99999,99999,0,0,1,-30,30
6125,6093,0.00849,0.04524,0.04602,240,240,240,0,0,1,-30,30
6126,6128,0.00027,0.001,0,99999,99999,99999,0,0,1,-30,30
6126,6129,0.00027,0.00114,0,99999,99999,99999,0,0,1,-30,30
6129,6097,0.00641,0.03812,0.03694,273.1,273.1,273.1,0,0,1,-30,30
6129,6130,0.00575,0.0337,0.02122,239.2,239.2,239.2,0,0,1,-30,30
6130,6132,0.00026,0.00101,0,99999,99999,99999,0,0,1,-30,30
6130,6273,0.00502,0.02629,0.01689,261.7,261.7,261.7,0,0,1,-30,30
6131,6134,0.04269,0.08281,0.01326,65.3,65.3,65.3,0,0,1,-30,30
6133,6131,0.04722,0.12966,0.00306,51.9,51.9,51.9,0,0,1,-30,30
6133,6271,0.00452,0.01437,0.00055,61,61,61,0,0,1,-30,30
6134,6195,0.0379,0.09738,0.00159,51.1,51.1,51.1,0,0,1,-30,30
6135,6137,0.00029,0.00106,0,99999,99999,99999,0,0,1,-30,30
6135,6138,0.00023,0.00111,0,99999,99999,99999,0,0,1,-30,30
6138,8305,0.00486,0.03091,0.02269,276.6,276.6,276.6,0,0,1,-30,30
6139,6134,0.02754,0.07014,0.00458,51.5,51.5,51.5,0,0,1,-30,30
6139,6136,0.0318,0.07945,0.0015,51.2,51.2,51.2,0,0,1,-30,30
6139,6140,0.00025,0.00103,0,99999,99999,99999,0,0,1,-30,30
6139,6195,0.0201,0.04756,0.02668,60.8,60.8,60.8,0,0,1,-30,30
6141,6146,0.00021,0.00115,0,99999,99999,99999,0,0,1,-30,30
6142,6147,0.00024,0.00115,0,99999,99999,99999,0,0,1,-30,30
6146,5720,0.0014,0.01821,1.73167,2948.2,2948.2,2948.2,0,0,1,-30,30
6146,6200,0.00113,0.0186,2.23781,2811.8,2811.8,2811.8,0,0,1,-30,30
6147,5913,0.00701,0.04248,0.04079,278.4,278.4,278.4,0,0,1,-30,30
6147,5947,0.00494,0.03335,0.02566,246.5,246.5,246.5,0,0,1,-30,30
6147,5995,0.00815,0.04658,0.10728,297.7,297.7,297.7,0,0,1,-30,30
6148,6150,0.00021,0.00106,0,99999,99999,99999,0,0,1,-30,30
6148,6151,0.00023,0.00104,0,99999,99999,99999,0,0,1,-30,30
6149,5275,0.01837,0.03984,0.00578,89.4,89.4,89.4,0,0,1,-30,30
6149,5275,0.01837,0.03984,0.00578,89.4,89.4,89.4,0,0,1,-30,30
6149,5275,0.01837,0.03984,0.00578,89.4,89.4,89.4,0,0,1,-30,30
6149,5309,0.0281,0.064,0.01434,80.3,80.3,80.3,0,0,1,-30,30
6149,5309,0.0281,0.064,0.01434,80.3,80.3,80.3,0,0,1,-30,30
6149,5309,0.0281,0.064,0.01434,80.3,80.3,80.3,0,0,1,-30,30
6150,5276,0.00282,0.01764,0.01792,258.2,258.2,258.2,0,0,1,-30,30
6152,6153,0.00024,0.00101,0,99999,99999,99999,0,0,1,-30,30
6152,6154,0.00022,0.00118,0,99999,99999,99999,0,0,1,-30,30
6153,5440,0.03302,0.0917,0.00694,64.8,64.8,64.8,0,0,1,-30,30
6155,6157,0.00021,0.00118,0,99999,99999,99999,0,0,1,-30,30
6155,6158,0.0002,0.00118,0,99999,99999,99999,0,0,1,-30,30
6156,5554,0.00548,0.01992,0.0019,71.2,71.2,71.2,0,0,1,-30,30
6159,6163,0.00024,0.00115,0,99999,99999,99999,0,0,1,-30,30
6160,6162,0.00021,0.00103,0,99999,99999,99999,0,0,1,-30,30
6161,6347,0.01265,0.03777,0.00136,68.9,68.9,68.9,0,0,1,-30,30
6162,5337,0.00527,0.03305,0.01409,266,266,266,0,0,1,-30,30
6162,6348,0.00147,0.00936,0.00691,279.8,279.8,279.8,0,0,1,-30,30
6164,6169,0.00025,0.00118,0,99999,99999,99999,0,0,1,-30,30
6164,6170,0.00022,0.0011,0,99999,99999,99999,0,0,1,-30,30
6165,5534,0.01905,0.05937,0.0018,57.2,57.2,57.2,0,0,1,-30,30
6169,5584,0.00457,0.0308,0.01916,283,283,283,0,0,1,-30,30
6169,6260,0.00246,0.01661,0.01219,308.6,308.6,308.6,0,0,1,-30,30
6169,6260,0.00246,0.01661,0.01219,308.6,308.6,308.6,0,0,1,-30,30
6171,6173,0.00025,0.00114,0,99999,99999,99999,0,0,1,-30,30
6171,6174,0.00024,0.00113,0,99999,99999,99999,0,0,1,-30,30
6172,5577,0.03155,0.09863,0.00266,64.6,64.6,64.6,0,0,1,-30,30
6173,5558,0.00371,0.02374,0.02999,251.8,251.8,251.8,0,0,1,-30,30
6173,5605,0.00553,0.03221,0.02343,265.2,265.2,265.2,0,0,1,-30,30
6173,6191,0.01265,0.06468,0.02781,276.4,276.4,276.4,0,0,1,-30,30
6175,6178,0.00025,0.00108,0,99999,99999,99999,0,0,1,-30,30
6176,6179,0.00021,0.00112,0,99999,99999,99999,0,0,1,-30,30
6177,5738,0.01155,0.02792,0.00129,62.8,62.8,62.8,0,0,1,-30,30
6178,5720,0.00024,0.00496,0.55383,2736.9,2736.9,2736.9,0,0,1,-30,30
6178,6146,0.00132,0.02062,2.14126,3009.7,3009.7,3009.7,0,0,1,-30,30
6178,6267,0.00044,0.0078,1.10337,2859.2,2859.2,2859.2,0,0,1,-30,30
6179,5727,0.00445,0.02628,0.03524,317,317,317,0,0,1,-30,30
6180,6182,0.00027,0.00108,0,99999,99999,99999,0,0,1,-30,30
6180,6183,0.00022,0.00101,0,99999,99999,99999,0,0,1,-30,30
6181,5467,0.03728,0.07993,0.00645,68.4,68.4,68.4,0,0,1,-30,30
6182,6210,0.00273,0.01608,0.07944,272.6,272.6,272.6,0,0,1,-30,30
6184,6185,0.00023,0.00113,0,99999,99999,99999,0,0,1,-30,30
6184,6186,0.00029,0.00104,0,99999,99999,99999,0,0,1,-30,30
6185,6078,0.01935,0.04152,0.00152,56.5,56.5,56.5,0,0,1,-30,30
6185,6082,0.01249,0.02911,0.00369,52,52,52,0,0,1,-30,30
6187,6191,0.00028,0.00119,0,99999,99999,99999,0,0,1,-30,30
6187,6192,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
6188,5672,0.00498,0.01036,0.00109,70.2,70.2,70.2,0,0,1,-30,30
6188,5757,0.05461,0.15358,0.00335,55.8,55.8,55.8,0,0,1,-30,30
6191,5667,0.00659,0.03154,0.02517,259,259,259,0,0,1,-30,30
6193,6200,0.00027,0.00102,0,99999,99999,99999,0,0,1,-30,30
6194,6199,0.00022,0.00117,0,99999,99999,99999,0,0,1,-30,30
6195,6095,0.09608,0.22628,0.00936,48,48,48,0,0,1,-30,30
6199,6138,0.00598,0.03569,0.01666,290.8,290.8,290.8,0,0,1,-30,30
6200,6269,0.0002,0.00403,0.39299,2069.6,2069.6,2069.6,0,0,1,-30,30
6201,6163,0.00049,0.00791,0.85847,2679.5,2679.5,2679.5,0,0,1,-30,30
6202,6206,0.00029,0.0012,0,99999,99999,99999,0,0,1,-30,30
6202,6207,0.00022,0.00114,0,99999,99999,99999,0,0,1,-30,30
6203,5443,0.07719,0.18081,0.00367,59.1,59.1,59.1,0,0,1,-30,30
6203,6335,0.02873,0.08002,0.00329,44.5,44.5,44.5,0,0,1,-30,30
6206,6339,0.00257,0.01539,0.02366,276,276,276,0,0,1,-30,30
6208,6210,0.00029,0.00101,0,99999,99999,99999,0,0,1,-30,30
6208,6211,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
6209,5440,0.04764,0.09779,0.00391,63.3,63.3,63.3,0,0,1,-30,30
6209,6153,0.0069,0.01751,0.00097,50.9,50.9,50.9,0,0,1,-30,30
6210,5496,0.00237,0.01351,0.05113,266.1,266.1,266.1,0,0,1,-30,30
6212,6217,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
6212,6218,0.00022,0.00101,0,99999,99999,99999,0,0,1,-30,30
6213,5828,0.02956,0.06284,0.00274,44.7,44.7,44.7,0,0,1,-30,30
6213,5829,0.0318,0.08621,0.00245,59.2,59.2,59.2,0,0,1,-30,30
6217,5756,0.00404,0.02605,0.04246,262.6,262.6,262.6,0,0,1,-30,30
6219,6224,0.00024,0.00115,0,99999,99999,99999,0,0,1,-30,30
6219,6225,0.00029,0.00111,0,99999,99999,99999,0,0,1,-30,30
6220,5746,0.00552,0.03378,0.0268,297.2,297.2,297.2,0,0,1,-30,30
6220,5762,0.00646,0.03968,0.01388,229.9,229.9,229.9,0,0,1,-30,30
6221,5745,0.05884,0.13987,0.00404,71.1,71.1,71.1,0,0,1,-30,30
6224,6178,0.0002,0.00315,0.36431,2499.4,2499.4,2499.4,0,0,1,-30,30
6224,6259,0.00057,0.01042,1.00195,2715,2715,2715,0,0,1,-30,30
6224,6327,0.00037,0.00548,0.63921,2703.9,2703.9,2703.9,0,0,1,-30,30
6226,6228,0.00028,0.00105,0,99999,99999,99999,0,0,1,-30,30
6226,6229,0.00029,0.00108,0,99999,99999,99999,0,0,1,-30,30
6227,5614,0.05221,0.10838,0.00214,58.7,58.7,58.7,0,0,1,-30,30
6228,5660,0.00189,0.01254,0.01427,243.4,243.4,243.4,0,0,1,-30,30
6228,5691,0.00239,0.0133,0.01126,253.5,253.5,253.5,0,0,1,-30,30
6230,6233,0.00024,0.00103,0,99999,99999,99999,0,0,1,-30,30
6230,6234,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
6231,5957,0.03918,0.09284,0.00421,50.3,50.3,50.3,0,0,1,-30,30
6233,5991,0.00662,0.04206,0.02482,253.3,253.3,253.3,0,0,1,-30,30
6235,6237,0.00027,0.00118,0,99999,99999,99999,0,0,1,-30,30
6235,6238,0.0002,0.00106,0,99999,99999,99999,0,0,1,-30,30
6236,5147,0.00792,0.02447,0.00072,73.6,73.6,73.6,0,0,1,-30,30
6236,5155,0.02361,0.06191,0.00161,59.7,59.7,59.7,0,0,1,-30,30
6237,5151,0.00193,0.01239,0.01169,228.4,228.4,228.4,0,0,1,-30,30
6239,6243,0.00022,0.00108,0,99999,99999,99999,0,0,1,-30,30
6239,6244,0.00027,0.00109,0,99999,99999,99999,0,0,1,-30,30
6240,6344,0.00208,0.01068,0.00722,221,221,221,0,0,1,-30,30
6241,5305,0.03783,0.11195,0.00597,53.4,53.4,53.4,0,0,1,-30,30
6243,6259,0.00112,0.01736,2.07914,2567.2,2567.2,2567.2,0,0,1,-30,30
6243,6267,0.00139,0.01911,1.66466,2611.5,2611.5,2611.5,0,0,1,-30,30
6243,7006,0.00085,0.0129,1.7589,3061.3,3061.3,3061.3,0,0,1,-30,30
6245,6247,0.00025,0.001,0,99999,99999,99999,0,0,1,-30,30
6245,6248,0.00025,0.00107,0,99999,99999,99999,0,0,1,-30,30
6249,6254,0.00027,0.00116,0,99999,99999,99999,0,0,1,-30,30
6250,6253,0.00023,0.00113,0,99999,99999,99999,0,0,1,-30,30
6251,5127,0.04746,0.12983,0.00365,59.8,59.8,59.8,0,0,1,-30,30
6251,5128,0.01816,0.03821,0.00221,58.9,58.9,58.9,0,0,1,-30,30
6254,5171,0.00085,0.01482,1.29318,2780.8,2780.8,2780.8,0,0,1,-30,30
6254,6903,0.00056,0.00908,0.9008,2956.4,2956.4,2956.4,0,0,1,-30,30
6254,7484,0.00048,0.00839,1.11647,2674.8,2674.8,2674.8,0,0,1,-30,30
6255,6259,0.00029,0.00104,0,99999,99999,99999,0,0,1,-30,30
6256,6260,0.00029,0.00116,0,99999,99999,99999,0,0,1,-30,30
6257,5513,0.01546,0.04164,0.00241,69.9,69.9,69.9,0,0,1,-30,30
6257,5528,0.02492,0.06957,0.01015,63.7,63.7,63.7,0,0,1,-30,30
6257,5534,0.06106,0.11825,0.00425,65.9,65.9,65.9,0,0,1,-30,30
6257,6165,0.03173,0.0849,0.00247,66.7,66.7,66.7,0,0,1,-30,30
6259,6301,0.00154,0.02078,2.03529,2872.3,2872.3,2872.3,0,0,1,-30,30
6260,6182,0.00532,0.03524,0.01207,223,223,223,0,0,1,-30,30
6261,6267,0.00029,0.00104,0,99999,99999,99999,0,0,1,-30,30
6262,6268,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
6263,5530,0.03644,0.09937,0.00332,57.8,57.8,57.8,0,0,1,-30,30
6267,6259,0.00019,0.00286,0.22856,2541.4,2541.4,2541.4,0,0,1,-30,30
6269,8693,0.00078,0.01134,1.29331,2702.1,2702.1,2702.1,0,0,1,-30,30
6270,6273,0.00022,0.00119,0,99999,99999,99999,0,0,1,-30,30
6270,6274,0.00028,0.00117,0,99999,99999,99999,0,0,1,-30,30
6275,6278,0.00029,0.001,0,99999,99999,99999,0,0,1,-30,30
6275,6279,0.00026,0.00115,0,99999,99999,99999,0,0,1,-30,30
6278,6082,0.02132,0.05773,0.00305,51.1,51.1,51.1,0,0,1,-30,30
6280,6281,0.0003,0.00115,0,99999,99999,99999,0,0,1,-30,30
6280,6282,0.00028,0.00106,0,99999,99999,99999,0,0,1,-30,30
6281,6104,0.04353,0.12298,0.00875,48.6,48.6,48.6,0,0,1,-30,30
6281,6108,0.02006,0.04006,0.00168,60.5,60.5,60.5,0,0,1,-30,30
6283,6285,0.00025,0.00105,0,99999,99999,99999,0,0,1,-30,30
6283,6286,0.00023,0.00101,0,99999,99999,99999,0,0,1,-30,30
6284,5325,0.06646,0.14147,0.00464,54.6,54.6,54.6,0,0,1,-30,30
6285,5397,0.00716,0.04185,0.03711,285.9,285.9,285.9,0,0,1,-30,30
6287,6289,0.00021,0.00102,0,99999,99999,99999,0,0,1,-30,30
6287,6290,0.00029,0.00109,0,99999,99999,99999,0,0,1,-30,30
6288,6027,0.01861,0.04983,0.0023,65.8,65.8,65.8,0,0,1,-30,30
6289,6054,0.0092,0.05449,0.02048,246.1,246.1,246.1,0,0,1,-30,30
6289,6063,0.00208,0.01423,0.01188,222,222,222,0,0,1,-30,30
6291,6301,0.00027,0.00103,0,99999,99999,99999,0,0,1,-30,30
6291,6302,0.00022,0.00106,0,99999,99999,99999,0,0,1,-30,30
6292,6303,0.00023,0.00119,0,99999,99999,99999,0,0,1,-30,30
6293,5570,0.02937,0.06012,0.00142,55.2,55.2,55.2,0,0,1,-30,30
6293,5632,0.0795,0.20901,0.00875,70.1,70.1,70.1,0,0,1,-30,30
6301,3895,0.00122,0.02233,1.89191,3083.2,3083.2,3083.2,0,0,1,-30,30
6301,6327,0.00094,0.01747,1.9374,3236.2,3236.2,3236.2,0,0,1,-30,30
6303,5634,0.01059,0.06325,0.03193,288.4,288.4,288.4,0,0,1,-30,30
6304,6305,0.00028,0.00115,0,99999,99999,99999,0,0,1,-30,30
6304,6306,0.00022,0.00113,0,99999,99999,99999,0,0,1,-30,30
6305,5699,0.00501,0.01241,0.00087,102,102,102,0,0,1,-30,30
6305,5714,0.01047,0.02847,0.00403,64.6,64.6,64.6,0,0,1,-30,30
6307,6309,0.00021,0.00117,0,99999,99999,99999,0,0,1,-30,30
6307,6310,0.00029,0.00116,0,99999,99999,99999,0,0,1,-30,30
6308,5416,0.00629,0.01276,0.0007,73.6,73.6,73.6,0,0,1,-30,30
6309,5465,0.00329,0.01837,0.03874,218.5,218.5,218.5,0,0,1,-30,30
6311,6315,0.00029,0.00109,0,99999,99999,99999,0,0,1,-30,30
6311,6316,0.00025,0.00116,0,99999,99999,99999,0,0,1,-30,30
6312,5937,0.06935,0.1641,0.01242,68.4,68.4,68.4,0,0,1,-30,30
6315,5959,0.00533,0.03604,0.03297,293.2,293.2,293.2,0,0,1,-30,30
6317,6320,0.00029,0.00114,0,99999,99999,99999,0,0,1,-30,30
6317,6321,0.00022,0.00113,0,99999,99999,99999,0,0,1,-30,30
6318,5539,0.03228,0.08404,0.00226,60,60,60,0,0,1,-30,30
6320,5541,0.00186,0.01187,0.01154,237.7,237.7,237.7,0,0,1,-30,30
6322,6327,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
6322,6328,0.00026,0.001,0,99999,99999,99999,0,0,1,-30,30
6323,5838,0.00509,0.03381,0.09615,253.9,253.9,253.9,0,0,1,-30,30
6324,5853,0.01056,0.02901,0.00218,67.5,67.5,67.5,0,0,1,-30,30
6327,6178,0.00051,0.00875,1.08771,2603,2603,2603,0,0,1,-30,30
6329,6333,0.00028,0.001,0,99999,99999,99999,0,0,1,-30,30
6330,6332,0.00024,0.00102,0,99999,99999,99999,0,0,1,-30,30
6332,5371,0.00612,0.03659,0.02208,278.5,278.5,278.5,0,0,1,-30,30
6332,7571,0.00527,0.02994,0.03731,254.6,254.6,254.6,0,0,1,-30,30
6333,6254,0.00045,0.00839,0.96217,2972.2,2972.2,2972.2,0,0,1,-30,30
6333,7600,0.00026,0.0035,0.44567,2369.6,2369.6,2369.6,0,0,1,-30,30
6333,8608,0.00051,0.00864,0.85722,2629.6,2629.6,2629.6,0,0,1,-30,30
6334,6339,0.00023,0.00116,0,99999,99999,99999,0,0,1,-30,30
6334,6340,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
6335,5446,0.0111,0.03184,0.00207,66.3,66.3,66.3,0,0,1,-30,30
6335,5449,0.03883,0.12016,0.00289,46.5,46.5,46.5,0,0,1,-30,30
6339,5435,0.00351,0.02149,0.03285,250.6,250.6,250.6,0,0,1,-30,30
6341,6344,0.00026,0.00101,0,99999,99999,99999,0,0,1,-30,30
6341,6345,0.00022,0.00118,0,99999,99999,99999,0,0,1,-30,30
6346,6348,0.00025,0.00112,0,99999,99999,99999,0,0,1,-30,30
6346,6349,0.00026,0.00107,0,99999,99999,99999,0,0,1,-30,30
6347,5343,0.02883,0.05771,0.01198,43.3,43.3,43.3,0,0,1,-30,30
6350,6351,0.02261,0.14698,0.06525,251,251,251,0,0,1,-30,30
6351,6352,0.00022,0.00101,0,99999,99999,99999,0,0,1,-30,30
6351,7191,0.00482,0.02399,0.02389,254.7,254.7,254.7,0,0,1,-30,30
6353,6354,0.00026,0.00119,0,99999,99999,99999,0,0,1,-30,30
6353,6355,0.00024,0.001,0,99999,99999,99999,0,0,1,-30,30
6354,8867,0.00664,0.0451,0.01713,214,214,214,0,0,1,-30,30
6354,9834,0.00446,0.02778,0.27373,225.3,225.3,225.3,0,0,1,-30,30
6356,6357,0.00246,0.01523,0.02339,289.5,289.5,289.5,0,0,1,-30,30
6357,6358,0.00021,0.00102,0,99999,99999,99999,0,0,1,-30,30
6359,6360,0.00027,0.00101,0,99999,99999,99999,0,0,1,-30,30
6359,6361,0.00022,0.00103,0,99999,99999,99999,0,0,1,-30,30
6361,6356,0.00768,0.04194,0.04421,286.5,286.5,286.5,0,0,1,-30,30
6361,8865,0.02205,0.14234,0.07701,234.2,234.2,234.2,0,0,1,-30,30
6361,8877,0.00799,0.05943,0.04807,225.7,225.7,225.7,0,0,1,-30,30
6362,6361,0.00788,0.04759,0.04349,270.8,270.8,270.8,0,0,1,-30,30
6362,6363,0.01407,0.09006,0.04306,250.8,250.8,250.8,0,0,1,-30,30
6362,8888,0.00625,0.03529,0.05551,232,232,232,0,0,1,-30,30
6363,6364,0.02281,0.10827,0.03817,247.8,247.8,247.8,0,0,1,-30,30
6364,6365,0.01689,0.10028,0.06995,245.3,245.3,245.3,0,0,1,-30,30
6365,6366,0.00029,0.00116,0,99999,99999,99999,0,0,1,-30,30
6367,6372,0.0101,0.06328,0.03473,218.9,218.9,218.9,0,0,1,-30,30
6368,6369,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
6369,6372,0.01837,0.10009,0.04121,265.7,265.7,265.7,0,0,1,-30,30
6369,7162,0.005,0.03342,0.03846,267.8,267.8,267.8,0,0,1,-30,30
6370,6371,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
6370,6380,0.00485,0.03483,0.02605,270.4,270.4,270.4,0,0,1,-30,30
6372,6381,0.00663,0.0436,0.04816,226.2,226.2,226.2,0,0,1,-30,30
6372,6389,0.00727,0.0521,0.07628,248.4,248.4,248.4,0,0,1,-30,30
6373,6374,0.00027,0.00108,0,99999,99999,99999,0,0,1,-30,30
6373,7309,0.00626,0.03322,0.02639,220.2,220.2,220.2,0,0,1,-30,30
6375,6376,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
6376,6377,0.00614,0.02829,0.02071,288.2,288.2,288.2,0,0,1,-30,30
6377,7154,0.00382,0.02539,0.02489,267,267,267,0,0,1,-30,30
6378,6965,0.00958,0.055,0.04768,253.2,253.2,253.2,0,0,1,-30,30
6379,6378,0.00413,0.02768,0.01686,262.8,262.8,262.8,0,0,1,-30,30
6379,6391,0.00606,0.03575,0.04462,278.2,278.2,278.2,0,0,1,-30,30
6379,7157,0.00701,0.04722,0.01475,254.6,254.6,254.6,0,0,1,-30,30
6380,6379,0.00176,0.01168,0.01012,225.4,225.4,225.4,0,0,1,-30,30
6380,6395,0.00776,0.05291,0.11453,300,300,300,0,0,1,-30,30
6381,6382,0.00028,0.00108,0,99999,99999,99999,0,0,1,-30,30
6381,6395,0.00607,0.04106,0.02303,221.2,221.2,221.2,0,0,1,-30,30
6383,6365,0.01701,0.09604,0.08524,238.7,238.7,238.7,0,0,1,-30,30
6383,7033,0.01493,0.07827,0.04401,242.4,242.4,242.4,0,0,1,-30,30
6384,6367,0.00805,0.05331,0.11436,216.9,216.9,216.9,0,0,1,-30,30
6384,6386,0.00153,0.00966,0.00972,231.3,231.3,231.3,0,0,1,-30,30
6385,6387,0.00021,0.00107,0,99999,99999,99999,0,0,1,-30,30
6386,6388,0.00254,0.01555,0.00537,306.8,306.8,306.8,0,0,1,-30,30
6386,6396,0.01356,0.08331,0.06795,224.6,224.6,224.6,0,0,1,-30,30
6388,6403,0.00883,0.04604,0.04595,311.7,311.7,311.7,0,0,1,-30,30
6389,6388,0.00237,0.0142,0.02325,233.9,233.9,233.9,0,0,1,-30,30
6390,6383,0.01036,0.065,0.03714,224.3,224.3,224.3,0,0,1,-30,30
6390,7210,0.00838,0.04923,0.01899,284.9,284.9,284.9,0,0,1,-30,30
6391,6399,0.00639,0.03614,0.03577,272.3,272.3,272.3,0,0,1,-30,30
6392,6393,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
6392,6406,0.01478,0.07106,0.04029,306.8,306.8,306.8,0,0,1,-30,30
6392,7100,0.00443,0.02744,0.01193,213.8,213.8,213.8,0,0,1,-30,30
6392,7150,0.00399,0.02322,0.06469,310.5,310.5,310.5,0,0,1,-30,30
6394,6395,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
6395,6396,0.00432,0.02148,0.02108,212.1,212.1,212.1,0,0,1,-30,30
6397,6398,0.00022,0.0011,0,99999,99999,99999,0,0,1,-30,30
6397,6400,0.0018,0.01302,0.0292,302,302,302,0,0,1,-30,30
6397,6409,0.00417,0.0249,0.03445,236.7,236.7,236.7,0,0,1,-30,30
6399,6402,0.0041,0.02919,0.03617,218.3,218.3,218.3,0,0,1,-30,30
6400,6399,0.00642,0.03411,0.0153,263.4,263.4,263.4,0,0,1,-30,30
6400,7033,0.01043,0.0514,0.03956,276.9,276.9,276.9,0,0,1,-30,30
6401,6403,0.00742,0.04829,0.0418,248.9,248.9,248.9,0,0,1,-30,30
6401,6411,0.00941,0.05458,0.04265,240.2,240.2,240.2,0,0,1,-30,30
6405,6406,0.00029,0.00101,0,99999,99999,99999,0,0,1,-30,30
6406,6407,0.01826,0.07992,0.0292,271,271,271,0,0,1,-30,30
6406,6414,0.00818,0.04694,0.03971,235.2,235.2,235.2,0,0,1,-30,30
6406,6435,0.01062,0.06631,0.07587,295.8,295.8,295.8,0,0,1,-30,30
6407,6408,0.00026,0.00104,0,99999,99999,99999,0,0,1,-30,30
6409,7033,0.00884,0.04965,0.04088,300,300,300,0,0,1,-30,30
6410,6397,0.00637,0.03691,0.0163,285.9,285.9,285.9,0,0,1,-30,30
6411,6412,0.00027,0.00101,0,99999,99999,99999,0,0,1,-30,30
6411,6436,0.00512,0.02989,0.1279,234.8,234.8,234.8,0,0,1,-30,30
6413,6414,0.00029,0.00108,0,99999,99999,99999,0,0,1,-30,30
6414,6404,0.01034,0.05004,0.05766,390,390,390,0,0,1,-30,30
6414,6415,0.01206,0.0584,0.01565,272.5,272.5,272.5,0,0,1,-30,30
6416,6419,0.00139,0.00931,0.01847,274.6,274.6,274.6,0,0,1,-30,30
6416,7110,0.00277,0.01613,0.01343,281.1,281.1,281.1,0,0,1,-30,30
