bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
6417,6403,0.00547,0.04008,0.05457,257.7,257.7,257.7,0,0,1,-30,30
6417,6418,0.00027,0.00111,0,99999,99999,99999,0,0,1,-30,30
6417,6425,0.00361,0.02083,0.01439,247.5,247.5,247.5,0,0,1,-30,30
6419,6422,0.00466,0.02751,0.01712,257.3,257.3,257.3,0,0,1,-30,30
6420,6972,0.00634,0.04429,0.03352,276.7,276.7,276.7,0,0,1,-30,30
6421,6410,0.00615,0.03753,0.02493,274,274,274,0,0,1,-30,30
6421,6434,0.00756,0.03776,0.0196,272.2,272.2,272.2,0,0,1,-30,30
6422,6467,0.01842,0.13086,0.05442,250.8,250.8,250.8,0,0,1,-30,30
6424,6430,0.00228,0.01396,0.01061,246.3,246.3,246.3,0,0,1,-30,30
6424,6436,0.00607,0.03501,0.01828,207.8,207.8,207.8,0,0,1,-30,30
6425,6403,0.0084,0.05863,0.04908,253.4,253.4,253.4,0,0,1,-30,30
6425,6428,0.00141,0.00812,0.02083,251.2,251.2,251.2,0,0,1,-30,30
6426,6423,0.00244,0.01456,0.01626,227,227,227,0,0,1,-30,30
6426,6427,0.00023,0.0011,0,99999,99999,99999,0,0,1,-30,30
6428,6423,0.00291,0.016,0.01409,233,233,233,0,0,1,-30,30
6428,6429,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
6430,6426,0.00255,0.01393,0.01381,237.4,237.4,237.4,0,0,1,-30,30
6430,7317,0.00201,0.01031,0.01478,274.6,274.6,274.6,0,0,1,-30,30
6431,6432,0.00024,0.00105,0,99999,99999,99999,0,0,1,-30,30
6431,6433,0.00605,0.03037,0.03575,303.7,303.7,303.7,0,0,1,-30,30
6433,6409,0.01074,0.08412,0.0421,305.2,305.2,305.2,0,0,1,-30,30
6435,6452,0.01317,0.0774,0.07001,263.4,263.4,263.4,0,0,1,-30,30
6435,6481,0.01182,0.07317,0.11521,280.2,280.2,280.2,0,0,1,-30,30
6436,6502,0.02545,0.14027,0.07298,227.2,227.2,227.2,0,0,1,-30,30
6437,6438,0.00027,0.00104,0,99999,99999,99999,0,0,1,-30,30
6438,6434,0.00676,0.04616,0.01572,267.5,267.5,267.5,0,0,1,-30,30
6438,7039,0.00306,0.0182,0.02957,260.5,260.5,260.5,0,0,1,-30,30
6439,6414,0.00431,0.02308,0.08318,328.8,328.8,328.8,0,0,1,-30,30
6439,6451,0.01243,0.07222,0.04411,288.8,288.8,288.8,0,0,1,-30,30
6440,6423,0.0065,0.03755,0.01398,215.4,215.4,215.4,0,0,1,-30,30
6440,6446,0.00495,0.0295,0.02068,247.2,247.2,247.2,0,0,1,-30,30
6441,6440,0.00155,0.00817,0.01189,253.9,253.9,253.9,0,0,1,-30,30
6442,6439,0.00923,0.05371,0.03456,280.9,280.9,280.9,0,0,1,-30,30
6442,6453,0.00684,0.03844,0.03848,278.1,278.1,278.1,0,0,1,-30,30
6443,6446,0.00401,0.02859,0.07771,225.9,225.9,225.9,0,0,1,-30,30
6443,7118,0.00238,0.01313,0.04154,266,266,266,0,0,1,-30,30
6444,6445,0.00021,0.00102,0,99999,99999,99999,0,0,1,-30,30
6444,6460,0.00839,0.04304,0.03214,218,218,218,0,0,1,-30,30
6444,6468,0.01791,0.11548,0.09614,187.6,187.6,187.6,0,0,1,-30,30
6447,6448,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
6448,7312,0.00308,0.01952,0.01291,282,282,282,0,0,1,-30,30
6450,6451,0.00029,0.00107,0,99999,99999,99999,0,0,1,-30,30
6451,6453,0.00259,0.01237,0.00863,246.1,246.1,246.1,0,0,1,-30,30
6451,6477,0.00326,0.02453,0.01806,262.9,262.9,262.9,0,0,1,-30,30
6453,6449,0.00257,0.01421,0.01411,276.3,276.3,276.3,0,0,1,-30,30
6453,6452,0.00343,0.02141,0.02353,229.8,229.8,229.8,0,0,1,-30,30
6453,6454,0.00028,0.00118,0,99999,99999,99999,0,0,1,-30,30
6455,6483,0.00646,0.03278,0.02192,241.8,241.8,241.8,0,0,1,-30,30
6455,7312,0.00683,0.03976,0.04624,317.8,317.8,317.8,0,0,1,-30,30
6456,6501,0.00388,0.02254,0.03004,294.2,294.2,294.2,0,0,1,-30,30
6456,7293,0.0035,0.02077,0.04159,304.7,304.7,304.7,0,0,1,-30,30
6457,6491,0.00679,0.03716,0.02228,263,263,263,0,0,1,-30,30
6458,6459,0.00026,0.00114,0,99999,99999,99999,0,0,1,-30,30
6459,6460,0.0089,0.04566,0.01737,229.6,229.6,229.6,0,0,1,-30,30
6459,6474,0.00572,0.03535,0.02513,233.8,233.8,233.8,0,0,1,-30,30
6460,6461,0.00023,0.00107,0,99999,99999,99999,0,0,1,-30,30
6462,6560,0.01321,0.07071,0.06297,278.3,278.3,278.3,0,0,1,-30,30
6463,6462,0.00377,0.02122,0.03175,247.5,247.5,247.5,0,0,1,-30,30
6463,6464,0.00471,0.02575,0.01383,296.2,296.2,296.2,0,0,1,-30,30
6463,6972,0.00418,0.02988,0.08325,322.1,322.1,322.1,0,0,1,-30,30
6465,6431,0.01021,0.04959,0.11292,292.4,292.4,292.4,0,0,1,-30,30
6465,6449,0.00899,0.04755,0.05024,263.3,263.3,263.3,0,0,1,-30,30
6465,6457,0.00986,0.04879,0.02818,274,274,274,0,0,1,-30,30
6465,6507,0.00486,0.02742,0.0443,277.6,277.6,277.6,0,0,1,-30,30
6466,6467,0.00026,0.00112,0,99999,99999,99999,0,0,1,-30,30
6467,6462,0.00895,0.04306,0.03319,266.3,266.3,266.3,0,0,1,-30,30
6467,6468,0.00285,0.01644,0.01717,252.7,252.7,252.7,0,0,1,-30,30
6468,6469,0.00026,0.00108,0,99999,99999,99999,0,0,1,-30,30
6468,6471,0.00669,0.03621,0.02119,260.1,260.1,260.1,0,0,1,-30,30
6470,6472,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
6470,6473,0.00021,0.00115,0,99999,99999,99999,0,0,1,-30,30
6471,6610,0.02473,0.11479,0.07465,269.2,269.2,269.2,0,0,1,-30,30
6474,6471,0.00154,0.01001,0.01417,259.1,259.1,259.1,0,0,1,-30,30
6475,6464,0.00329,0.02166,0.02653,340.2,340.2,340.2,0,0,1,-30,30
6475,6464,0.00329,0.02166,0.02653,340.2,340.2,340.2,0,0,1,-30,30
6476,6600,0.01003,0.07529,0.04894,289.8,289.8,289.8,0,0,1,-30,30
6477,6478,0.00029,0.00109,0,99999,99999,99999,0,0,1,-30,30
6479,6476,0.00252,0.01562,0.01752,297.1,297.1,297.1,0,0,1,-30,30
6479,7290,0.00421,0.02375,0.01316,231.3,231.3,231.3,0,0,1,-30,30
6480,6481,0.00023,0.00109,0,99999,99999,99999,0,0,1,-30,30
6481,6452,0.00632,0.04002,0.02068,256,256,256,0,0,1,-30,30
6481,6477,0.00511,0.02974,0.01864,251,251,251,0,0,1,-30,30
6481,6479,0.00089,0.00572,0.00751,316.6,316.6,316.6,0,0,1,-30,30
6482,6496,0.00243,0.01423,0.01794,271.5,271.5,271.5,0,0,1,-30,30
6482,6501,0.00369,0.01787,0.00818,296,296,296,0,0,1,-30,30
6482,6527,0.00114,0.00785,0.00895,277.3,277.3,277.3,0,0,1,-30,30
6483,6504,0.00107,0.00548,0.01351,300.9,300.9,300.9,0,0,1,-30,30
6484,6485,0.0003,0.00103,0,99999,99999,99999,0,0,1,-30,30
6484,6489,0.00171,0.01125,0.00659,222.6,222.6,222.6,0,0,1,-30,30
6484,6492,0.00173,0.00981,0.01553,283.4,283.4,283.4,0,0,1,-30,30
6484,7039,0.00879,0.05129,0.04381,292.9,292.9,292.9,0,0,1,-30,30
6486,6487,0.00026,0.00117,0,99999,99999,99999,0,0,1,-30,30
6487,6482,0.0011,0.00557,0.00709,262.3,262.3,262.3,0,0,1,-30,30
6488,6490,0.00023,0.00107,0,99999,99999,99999,0,0,1,-30,30
6488,6547,0.00036,0.00588,0.57545,2440.5,2440.5,2440.5,0,0,1,-30,30
6488,7295,0.00023,0.00434,0.46242,2620.1,2620.1,2620.1,0,0,1,-30,30
6489,6487,0.00271,0.01574,0.01759,345.8,345.8,345.8,0,0,1,-30,30
6489,6487,0.00271,0.01574,0.01759,345.8,345.8,345.8,0,0,1,-30,30
6491,6504,0.0036,0.02188,0.04058,256.2,256.2,256.2,0,0,1,-30,30
6492,6493,0.00029,0.00106,0,99999,99999,99999,0,0,1,-30,30
6492,6494,0.00216,0.01267,0.01571,326.4,326.4,326.4,0,0,1,-30,30
6492,6495,0.00316,0.01832,0.01691,290.8,290.8,290.8,0,0,1,-30,30
6494,6496,0.0018,0.01012,0.00798,248,248,248,0,0,1,-30,30
6494,6539,0.00727,0.04052,0.01982,310.5,310.5,310.5,0,0,1,-30,30
6495,7339,0.00704,0.03596,0.02508,309.1,309.1,309.1,0,0,1,-30,30
6496,6515,0.00209,0.01335,0.01302,271.1,271.1,271.1,0,0,1,-30,30
6497,9007,0.0246,0.15086,0.07006,224.7,224.7,224.7,0,0,1,-30,30
6497,9010,0.00775,0.04618,0.05826,262.6,262.6,262.6,0,0,1,-30,30
6498,6499,0.00026,0.00116,0,99999,99999,99999,0,0,1,-30,30
6498,6538,0.01102,0.06256,0.02602,230.3,230.3,230.3,0,0,1,-30,30
6500,6475,0.00472,0.02583,0.0208,332,332,332,0,0,1,-30,30
6500,6475,0.00472,0.02583,0.0208,332,332,332,0,0,1,-30,30
6500,6543,0.00351,0.02149,0.0266,287.5,287.5,287.5,0,0,1,-30,30
6500,6599,0.00368,0.02207,0.2019,310.7,310.7,310.7,0,0,1,-30,30
6501,6455,0.00185,0.00952,0.01946,285.1,285.1,285.1,0,0,1,-30,30
6501,6489,0.00219,0.01185,0.00811,253.9,253.9,253.9,0,0,1,-30,30
6501,6527,0.00375,0.02138,0.01678,303.7,303.7,303.7,0,0,1,-30,30
6502,6459,0.00681,0.03607,0.07274,219.4,219.4,219.4,0,0,1,-30,30
6503,6517,0.002,0.01242,0.06336,289.5,289.5,289.5,0,0,1,-30,30
6504,6508,0.00275,0.01777,0.01396,244.9,244.9,244.9,0,0,1,-30,30
6505,6504,0.00127,0.00746,0.00507,251.4,251.4,251.4,0,0,1,-30,30
6505,6526,0.00881,0.04613,0.01701,202.6,202.6,202.6,0,0,1,-30,30
6506,6527,0.00465,0.02461,0.0267,331.3,331.3,331.3,0,0,1,-30,30
6508,6503,0.00113,0.00787,0.00276,269.1,269.1,269.1,0,0,1,-30,30
6508,6551,0.00237,0.01649,0.03684,229.4,229.4,229.4,0,0,1,-30,30
6509,6488,0.00024,0.00441,0.71226,3065.7,3065.7,3065.7,0,0,1,-30,30
6509,6511,0.0003,0.00114,0,99999,99999,99999,0,0,1,-30,30
6509,7050,0.0003,0.00453,0.48465,2561,2561,2561,0,0,1,-30,30
6509,7206,0.0007,0.01189,1.47633,2960.6,2960.6,2960.6,0,0,1,-30,30
6509,7295,0.00037,0.00788,0.6734,2926.8,2926.8,2926.8,0,0,1,-30,30
6510,6528,0.00198,0.01087,0.01015,311.9,311.9,311.9,0,0,1,-30,30
6510,6551,0.00145,0.00774,0.01738,326.3,326.3,326.3,0,0,1,-30,30
6512,6498,0.00316,0.01423,0.05368,248.7,248.7,248.7,0,0,1,-30,30
6512,6513,0.00443,0.02311,0.02098,252.1,252.1,252.1,0,0,1,-30,30
6513,6559,0.00437,0.02646,0.02767,262.7,262.7,262.7,0,0,1,-30,30
6514,6531,0.00168,0.00981,0.00731,226.2,226.2,226.2,0,0,1,-30,30
6515,6514,0.00162,0.00854,0.00975,245.3,245.3,245.3,0,0,1,-30,30
6515,6516,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
6517,7298,0.00224,0.01392,0.00649,305.4,305.4,305.4,0,0,1,-30,30
6518,6519,0.0002,0.00117,0,99999,99999,99999,0,0,1,-30,30
6518,6533,0.00099,0.00576,0.00362,279.6,279.6,279.6,0,0,1,-30,30
6520,6521,0.00024,0.00101,0,99999,99999,99999,0,0,1,-30,30
6521,6522,0.00153,0.00999,0.01391,249.1,249.1,249.1,0,0,1,-30,30
6521,7067,0.00095,0.00669,0.03372,220.1,220.1,220.1,0,0,1,-30,30
6522,6527,0.00259,0.01369,0.0071,271.4,271.4,271.4,0,0,1,-30,30
6523,6506,0.00188,0.01225,0.00651,268.3,268.3,268.3,0,0,1,-30,30
6523,6552,0.00217,0.01354,0.02145,230.4,230.4,230.4,0,0,1,-30,30
6524,6506,0.0012,0.0081,0.00705,290.2,290.2,290.2,0,0,1,-30,30
6524,6525,0.00022,0.0011,0,99999,99999,99999,0,0,1,-30,30
6524,6601,0.0064,0.03956,0.04748,251.7,251.7,251.7,0,0,1,-30,30
6526,6541,0.00173,0.00808,0.01431,268.8,268.8,268.8,0,0,1,-30,30
6527,6487,0.00141,0.00932,0.01197,287.5,287.5,287.5,0,0,1,-30,30
6528,6552,0.00164,0.00853,0.00992,287.9,287.9,287.9,0,0,1,-30,30
6529,6530,0.00024,0.00104,0,99999,99999,99999,0,0,1,-30,30
6529,6533,0.00233,0.01747,0.01034,259.3,259.3,259.3,0,0,1,-30,30
6529,6564,0.00115,0.0079,0.00366,272.7,272.7,272.7,0,0,1,-30,30
6529,6587,0.00218,0.01147,0.02196,279.2,279.2,279.2,0,0,1,-30,30
6531,6532,0.00024,0.00112,0,99999,99999,99999,0,0,1,-30,30
6531,6563,0.00187,0.01257,0.01325,266.1,266.1,266.1,0,0,1,-30,30
6531,7133,0.00164,0.00999,0.05383,271.1,271.1,271.1,0,0,1,-30,30
6534,6573,0.00277,0.01586,0.01467,274.6,274.6,274.6,0,0,1,-30,30
6534,6982,0.00124,0.00784,0.02524,318.7,318.7,318.7,0,0,1,-30,30
6535,6545,0.00235,0.01412,0.0125,321.7,321.7,321.7,0,0,1,-30,30
6536,6537,0.00028,0.001,0,99999,99999,99999,0,0,1,-30,30
6536,6549,0.00116,0.00759,0.01155,246.1,246.1,246.1,0,0,1,-30,30
6536,6982,0.00102,0.00553,0.00514,272.1,272.1,272.1,0,0,1,-30,30
6538,6982,0.00257,0.01453,0.0117,268.9,268.9,268.9,0,0,1,-30,30
6539,6526,0.00108,0.00647,0.00961,289.4,289.4,289.4,0,0,1,-30,30
6539,6540,0.00028,0.00105,0,99999,99999,99999,0,0,1,-30,30
6541,6557,0.00118,0.00618,0.00359,250.2,250.2,250.2,0,0,1,-30,30
6542,6543,0.00025,0.00108,0,99999,99999,99999,0,0,1,-30,30
6543,6538,0.00146,0.00865,0.00693,274.2,274.2,274.2,0,0,1,-30,30
6543,6545,0.0014,0.00788,0.00914,273.2,273.2,273.2,0,0,1,-30,30
6544,6546,0.00026,0.00113,0,99999,99999,99999,0,0,1,-30,30
6544,6547,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
6545,6581,0.00171,0.01112,0.01991,300.1,300.1,300.1,0,0,1,-30,30
6548,6543,0.00148,0.01042,0.00614,261.8,261.8,261.8,0,0,1,-30,30
6548,6595,0.0057,0.03766,0.04522,245.9,245.9,245.9,0,0,1,-30,30
6549,6581,0.00248,0.01552,0.01615,283.5,283.5,283.5,0,0,1,-30,30
6549,6583,0.00277,0.01572,0.0167,285.8,285.8,285.8,0,0,1,-30,30
6550,6594,0.00373,0.02408,0.02189,288.8,288.8,288.8,0,0,1,-30,30
6551,6568,0.00186,0.01292,0.02376,266.6,266.6,266.6,0,0,1,-30,30
6551,6569,0.00099,0.00733,0.01541,278.2,278.2,278.2,0,0,1,-30,30
6553,6573,0.00193,0.01145,0.06983,284.5,284.5,284.5,0,0,1,-30,30
6554,6555,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
6555,6552,0.00141,0.00996,0.00836,255.9,255.9,255.9,0,0,1,-30,30
6556,6518,0.00151,0.00981,0.00818,308.6,308.6,308.6,0,0,1,-30,30
6556,7067,0.0017,0.00962,0.07059,322.3,322.3,322.3,0,0,1,-30,30
6557,6558,0.00024,0.00107,0,99999,99999,99999,0,0,1,-30,30
6560,6559,0.00402,0.02338,0.01152,270.6,270.6,270.6,0,0,1,-30,30
6561,6562,0.00029,0.00115,0,99999,99999,99999,0,0,1,-30,30
6562,6553,0.00173,0.01064,0.00822,266.8,266.8,266.8,0,0,1,-30,30
6562,6555,0.00216,0.01394,0.02726,230.6,230.6,230.6,0,0,1,-30,30
6562,6588,0.00256,0.01647,0.02688,259.2,259.2,259.2,0,0,1,-30,30
6563,6580,0.00646,0.03342,0.03174,247.4,247.4,247.4,0,0,1,-30,30
6564,6535,0.00282,0.01855,0.01495,297.1,297.1,297.1,0,0,1,-30,30
6565,6566,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
6566,6567,0.00282,0.01806,0.0142,244.2,244.2,244.2,0,0,1,-30,30
6566,6584,0.00149,0.01032,0.00687,273.9,273.9,273.9,0,0,1,-30,30
6567,6591,0.00349,0.02093,0.01091,250,250,250,0,0,1,-30,30
6567,6607,0.00521,0.03176,0.02507,235.8,235.8,235.8,0,0,1,-30,30
6569,6570,0.00343,0.01748,0.01207,248.8,248.8,248.8,0,0,1,-30,30
6570,6576,0.00583,0.03896,0.0267,228,228,228,0,0,1,-30,30
6571,6572,0.00023,0.001,0,99999,99999,99999,0,0,1,-30,30
6572,6555,0.00279,0.01474,0.02526,225.2,225.2,225.2,0,0,1,-30,30
6572,6568,0.00237,0.01231,0.01205,249.3,249.3,249.3,0,0,1,-30,30
6573,6567,0.00158,0.00973,0.01258,245.8,245.8,245.8,0,0,1,-30,30
6574,6575,0.00024,0.00115,0,99999,99999,99999,0,0,1,-30,30
6575,6578,0.00238,0.014,0.01197,279.3,279.3,279.3,0,0,1,-30,30
6576,6577,0.00021,0.00109,0,99999,99999,99999,0,0,1,-30,30
6578,6507,0.0066,0.03882,0.02684,272.2,272.2,272.2,0,0,1,-30,30
6578,6635,0.0088,0.06847,0.05549,269.5,269.5,269.5,0,0,1,-30,30
6578,7298,0.00329,0.02408,0.02778,284.4,284.4,284.4,0,0,1,-30,30
6579,6575,0.00165,0.0104,0.00984,272.8,272.8,272.8,0,0,1,-30,30
6579,6576,0.00251,0.01587,0.00901,264.8,264.8,264.8,0,0,1,-30,30
6580,6597,0.00258,0.01339,0.01654,226.8,226.8,226.8,0,0,1,-30,30
6582,6583,0.00027,0.00116,0,99999,99999,99999,0,0,1,-30,30
6583,6573,0.00106,0.00561,0.0067,266.9,266.9,266.9,0,0,1,-30,30
6585,6637,0.00632,0.03666,0.082,272.6,272.6,272.6,0,0,1,-30,30
6586,6557,0.00286,0.01683,0.01089,218.4,218.4,218.4,0,0,1,-30,30
6586,6587,0.00085,0.00544,0.00583,264.5,264.5,264.5,0,0,1,-30,30
6587,6603,0.00505,0.03092,0.0113,227.4,227.4,227.4,0,0,1,-30,30
6588,6601,0.00243,0.01791,0.01557,213.3,213.3,213.3,0,0,1,-30,30
6589,3005,0.00943,0.04544,0.02407,296.9,296.9,296.9,0,0,1,-30,30
6590,6614,0.00478,0.02963,0.02128,296.9,296.9,296.9,0,0,1,-30,30
6591,6603,0.00179,0.00951,0.00746,218.2,218.2,218.2,0,0,1,-30,30
6592,6497,0.01155,0.07368,0.05637,280.1,280.1,280.1,0,0,1,-30,30
6593,6592,0.00289,0.01848,0.03715,276.9,276.9,276.9,0,0,1,-30,30
6594,6589,0.01012,0.05648,0.02846,295.3,295.3,295.3,0,0,1,-30,30
6594,6619,0.00607,0.03591,0.03084,213.3,213.3,213.3,0,0,1,-30,30
6595,6596,0.00285,0.01597,0.0091,247.7,247.7,247.7,0,0,1,-30,30
6595,6599,0.00449,0.02452,0.0095,246.9,246.9,246.9,0,0,1,-30,30
6597,6605,0.005,0.02598,0.01466,217.4,217.4,217.4,0,0,1,-30,30
6598,6599,0.00029,0.00103,0,99999,99999,99999,0,0,1,-30,30
6599,6584,0.00365,0.02201,0.03056,287.2,287.2,287.2,0,0,1,-30,30
6601,6602,0.00028,0.00102,0,99999,99999,99999,0,0,1,-30,30
6603,6626,0.00667,0.03615,0.03255,252.2,252.2,252.2,0,0,1,-30,30
6604,6596,0.00316,0.01877,0.02355,238.4,238.4,238.4,0,0,1,-30,30
6605,6604,0.00161,0.01127,0.0251,220.3,220.3,220.3,0,0,1,-30,30
6606,6637,0.0081,0.04618,0.01832,244.6,244.6,244.6,0,0,1,-30,30
6606,6674,0.00937,0.04804,0.11789,214.1,214.1,214.1,0,0,1,-30,30
6607,6608,0.00024,0.00115,0,99999,99999,99999,0,0,1,-30,30
6607,6986,0.00381,0.02017,0.06285,251.7,251.7,251.7,0,0,1,-30,30
6609,6616,0.00494,0.02758,0.03554,283.5,283.5,283.5,0,0,1,-30,30
6609,7223,0.00469,0.02666,0.01303,280.6,280.6,280.6,0,0,1,-30,30
6610,6609,0.00417,0.02344,0.05225,198.8,198.8,198.8,0,0,1,-30,30
6610,6611,0.00029,0.00116,0,99999,99999,99999,0,0,1,-30,30
6612,6593,0.00381,0.02184,0.03483,267,267,267,0,0,1,-30,30
6612,6613,0.00231,0.01221,0.006,259.5,259.5,259.5,0,0,1,-30,30
6613,6614,0.00341,0.01485,0.00717,291.2,291.2,291.2,0,0,1,-30,30
6613,6638,0.00281,0.0157,0.02174,278.3,278.3,278.3,0,0,1,-30,30
6613,6962,0.01016,0.04517,0.04591,320,320,320,0,0,1,-30,30
6615,6646,0.00314,0.02217,0.02883,284.7,284.7,284.7,0,0,1,-30,30
6616,6619,0.00221,0.01142,0.02378,293.7,293.7,293.7,0,0,1,-30,30
6617,6618,0.0002,0.00112,0,99999,99999,99999,0,0,1,-30,30
6618,6615,0.00202,0.01322,0.00788,272.6,272.6,272.6,0,0,1,-30,30
6618,7223,0.00656,0.04728,0.02716,260.8,260.8,260.8,0,0,1,-30,30
6620,6619,0.0077,0.04321,0.03816,304.3,304.3,304.3,0,0,1,-30,30
6621,6600,0.00793,0.04557,0.03639,279.7,279.7,279.7,0,0,1,-30,30
6621,6622,0.0003,0.00114,0,99999,99999,99999,0,0,1,-30,30
6621,6623,0.00185,0.01183,0.01318,272.6,272.6,272.6,0,0,1,-30,30
6621,7141,0.00198,0.01334,0.00711,245.4,245.4,245.4,0,0,1,-30,30
6623,6624,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
6625,6626,0.00028,0.00107,0,99999,99999,99999,0,0,1,-30,30
6627,6626,0.00448,0.02237,0.01629,232.9,232.9,232.9,0,0,1,-30,30
6628,6629,0.00026,0.00106,0,99999,99999,99999,0,0,1,-30,30
6629,7042,0.00499,0.02673,0.02102,259.4,259.4,259.4,0,0,1,-30,30
6629,7256,0.00362,0.02326,0.03881,222.8,222.8,222.8,0,0,1,-30,30
6630,6576,0.01,0.06668,0.02975,263.7,263.7,263.7,0,0,1,-30,30
6630,6631,0.00023,0.00115,0,99999,99999,99999,0,0,1,-30,30
6632,6630,0.00426,0.0234,0.01414,237.5,237.5,237.5,0,0,1,-30,30
6633,6632,0.00478,0.02791,0.01517,234.4,234.4,234.4,0,0,1,-30,30
6634,6635,0.00026,0.00103,0,99999,99999,99999,0,0,1,-30,30
6635,6633,0.00512,0.02718,0.02267,280.2,280.2,280.2,0,0,1,-30,30
6635,7194,0.00723,0.03683,0.04614,291.1,291.1,291.1,0,0,1,-30,30
6636,9040,0.01947,0.11843,0.05024,260.1,260.1,260.1,0,0,1,-30,30
6636,9113,0.00401,0.02667,0.03082,246.4,246.4,246.4,0,0,1,-30,30
6637,6673,0.00746,0.04307,0.04127,247.1,247.1,247.1,0,0,1,-30,30
6638,6678,0.01064,0.0672,0.05056,279.9,279.9,279.9,0,0,1,-30,30
6638,7075,0.00486,0.03212,0.02206,238.2,238.2,238.2,0,0,1,-30,30
6639,6645,0.00289,0.01739,0.00778,293.1,293.1,293.1,0,0,1,-30,30
6640,6642,0.0003,0.00111,0,99999,99999,99999,0,0,1,-30,30
6640,6643,0.00025,0.00106,0,99999,99999,99999,0,0,1,-30,30
6641,6639,0.00175,0.0103,0.0115,297.5,297.5,297.5,0,0,1,-30,30
6643,7050,0.0004,0.00685,0.90962,1964.9,1964.9,1964.9,0,0,1,-30,30
6643,7175,0.00026,0.00513,0.82278,2263.8,2263.8,2263.8,0,0,1,-30,30
6644,6645,0.00024,0.00105,0,99999,99999,99999,0,0,1,-30,30
6646,6647,0.00028,0.00108,0,99999,99999,99999,0,0,1,-30,30
6646,6656,0.00828,0.0468,0.0556,288.5,288.5,288.5,0,0,1,-30,30
6648,6610,0.00426,0.02543,0.01623,259.2,259.2,259.2,0,0,1,-30,30
6648,6649,0.00024,0.00108,0,99999,99999,99999,0,0,1,-30,30
6648,6655,0.00971,0.05178,0.02207,249.9,249.9,249.9,0,0,1,-30,30
6650,6627,0.00354,0.01954,0.01263,208.7,208.7,208.7,0,0,1,-30,30
6650,6651,0.00275,0.01453,0.01305,232.5,232.5,232.5,0,0,1,-30,30
6651,6641,0.00251,0.01445,0.03226,257,257,257,0,0,1,-30,30
6652,6629,0.00766,0.04966,0.02147,257.4,257.4,257.4,0,0,1,-30,30
6652,6680,0.00705,0.04252,0.0244,246.5,246.5,246.5,0,0,1,-30,30
6653,6654,0.00026,0.00102,0,99999,99999,99999,0,0,1,-30,30
6653,6655,0.00025,0.00104,0,99999,99999,99999,0,0,1,-30,30
6655,6674,0.0086,0.04019,0.01698,314.1,314.1,314.1,0,0,1,-30,30
6655,6681,0.00864,0.05231,0.04593,290.4,290.4,290.4,0,0,1,-30,30
6656,6661,0.00518,0.03681,0.01679,251.9,251.9,251.9,0,0,1,-30,30
6657,6659,0.00022,0.00102,0,99999,99999,99999,0,0,1,-30,30
6657,6660,0.00026,0.00114,0,99999,99999,99999,0,0,1,-30,30
6660,6656,0.00491,0.03183,0.02106,286.6,286.6,286.6,0,0,1,-30,30
6660,6667,0.00471,0.02524,0.01323,243.6,243.6,243.6,0,0,1,-30,30
6661,6620,0.00799,0.05501,0.05034,218.9,218.9,218.9,0,0,1,-30,30
6661,6660,0.00569,0.0295,0.01982,260.7,260.7,260.7,0,0,1,-30,30
6662,6623,0.0058,0.03199,0.05566,261.3,261.3,261.3,0,0,1,-30,30
6663,6633,0.00531,0.03182,0.03721,250.3,250.3,250.3,0,0,1,-30,30
6663,7194,0.0041,0.02405,0.03023,226.5,226.5,226.5,0,0,1,-30,30
6664,6666,0.00021,0.00105,0,99999,99999,99999,0,0,1,-30,30
6664,6667,0.00025,0.00118,0,99999,99999,99999,0,0,1,-30,30
6665,1350,0.01253,0.05203,0.00692,141.5,141.5,141.5,0,0,1,-30,30
6665,6658,0.01044,0.03242,0.00809,128.1,128.1,128.1,0,0,1,-30,30
6667,6697,0.00555,0.03593,0.02029,259,259,259,0,0,1,-30,30
6668,6670,0.00407,0.02234,0.00941,186.4,186.4,186.4,0,0,1,-30,30
6669,6670,0.00022,0.00103,0,99999,99999,99999,0,0,1,-30,30
6670,6673,0.00225,0.01123,0.00891,232.6,232.6,232.6,0,0,1,-30,30
6671,6672,0.00024,0.00117,0,99999,99999,99999,0,0,1,-30,30
6671,6673,0.00027,0.00105,0,99999,99999,99999,0,0,1,-30,30
6673,6674,0.00259,0.01407,0.00898,206.8,206.8,206.8,0,0,1,-30,30
6674,6675,0.00024,0.00119,0,99999,99999,99999,0,0,1,-30,30
6674,6691,0.00242,0.01774,0.05004,301.9,301.9,301.9,0,0,1,-30,30
6676,6677,0.00024,0.00113,0,99999,99999,99999,0,0,1,-30,30
6676,6680,0.00501,0.03485,0.03672,237.6,237.6,237.6,0,0,1,-30,30
6676,6685,0.00528,0.03062,0.0647,220.7,220.7,220.7,0,0,1,-30,30
6678,6662,0.00969,0.05807,0.03134,252.6,252.6,252.6,0,0,1,-30,30
6678,6700,0.0147,0.09511,0.05676,203.5,203.5,203.5,0,0,1,-30,30
6678,6718,0.01048,0.06808,0.08227,257.8,257.8,257.8,0,0,1,-30,30
6678,6748,0.01901,0.10149,0.06074,272.6,272.6,272.6,0,0,1,-30,30
6679,6687,0.00855,0.05088,0.07477,258,258,258,0,0,1,-30,30
6679,6690,0.00412,0.02705,0.02973,251.9,251.9,251.9,0,0,1,-30,30
6681,6682,0.00282,0.01719,0.02644,293.9,293.9,293.9,0,0,1,-30,30
6682,6656,0.00479,0.03091,0.02399,302,302,302,0,0,1,-30,30
6682,6683,0.00028,0.00102,0,99999,99999,99999,0,0,1,-30,30
6684,6719,0.00822,0.04089,0.04481,225,225,225,0,0,1,-30,30
6685,6694,0.00346,0.02023,0.02402,290.2,290.2,290.2,0,0,1,-30,30
6686,6645,0.01171,0.05877,0.03386,282.2,282.2,282.2,0,0,1,-30,30
6686,6684,0.00306,0.01705,0.01555,275.9,275.9,275.9,0,0,1,-30,30
6687,6684,0.00479,0.03253,0.01939,263.4,263.4,263.4,0,0,1,-30,30
6687,6688,0.0002,0.00117,0,99999,99999,99999,0,0,1,-30,30
6689,6700,0.00692,0.04251,0.02161,249.4,249.4,249.4,0,0,1,-30,30
6689,6703,0.0054,0.03711,0.02047,268.3,268.3,268.3,0,0,1,-30,30
6689,6736,0.00838,0.05204,0.11391,320.1,320.1,320.1,0,0,1,-30,30
6690,6727,0.0114,0.06556,0.0606,278.9,278.9,278.9,0,0,1,-30,30
6691,6692,0.00026,0.00111,0,99999,99999,99999,0,0,1,-30,30
6691,6742,0.0149,0.0568,0.04489,293.2,293.2,293.2,0,0,1,-30,30
6693,6694,0.00327,0.02254,0.02,228,228,228,0,0,1,-30,30
6694,6695,0.00022,0.00116,0,99999,99999,99999,0,0,1,-30,30
6694,6719,0.00602,0.03885,0.0768,280.1,280.1,280.1,0,0,1,-30,30
6696,6685,0.00288,0.01587,0.05697,291.8,291.8,291.8,0,0,1,-30,30
6696,7171,0.00853,0.04979,0.02481,294.1,294.1,294.1,0,0,1,-30,30
6697,6699,0.00024,0.00117,0,99999,99999,99999,0,0,1,-30,30
6697,6705,0.00607,0.03849,0.03989,249,249,249,0,0,1,-30,30
6698,1354,0.00681,0.02634,0.02045,242.75,242.75,242.75,0,0,1,-30,30
6698,3292,0.00075,0.00446,0.0041,152.2,152.2,152.2,0,0,1,-30,30
6700,6702,0.00382,0.02713,0.03181,244.2,244.2,244.2,0,0,1,-30,30
6701,6702,0.00363,0.02418,0.02851,312.1,312.1,312.1,0,0,1,-30,30
6701,6755,0.00877,0.05514,0.05216,261.4,261.4,261.4,0,0,1,-30,30
6702,6962,0.01786,0.10635,0.08603,350,350,350,0,0,1,-30,30
6702,7059,0.01286,0.08244,0.10737,281.8,281.8,281.8,0,0,1,-30,30
6703,6690,0.004,0.02706,0.02363,263,263,263,0,0,1,-30,30
6704,6707,0.00219,0.01228,0.01128,228.8,228.8,228.8,0,0,1,-30,30
6704,6710,0.00356,0.02025,0.0194,243.8,243.8,243.8,0,0,1,-30,30
6705,6724,0.00502,0.03346,0.0305,262.4,262.4,262.4,0,0,1,-30,30
6706,6708,0.00024,0.00111,0,99999,99999,99999,0,0,1,-30,30
6707,6656,0.00784,0.04413,0.02894,283.9,283.9,283.9,0,0,1,-30,30
6707,6705,0.00298,0.0167,0.01446,225.1,225.1,225.1,0,0,1,-30,30
6708,3195,0.00072,0.01291,1.53515,2228.9,2228.9,2228.9,0,0,1,-30,30
6708,7021,0.00083,0.01328,1.47148,2934.6,2934.6,2934.6,0,0,1,-30,30
6709,6710,0.00022,0.00101,0,99999,99999,99999,0,0,1,-30,30
6710,6705,0.00236,0.01249,0.00689,252.4,252.4,252.4,0,0,1,-30,30
6710,6733,0.00559,0.03303,0.03677,240.6,240.6,240.6,0,0,1,-30,30
6711,6803,0.01164,0.08033,0.08086,253.3,253.3,253.3,0,0,1,-30,30
6711,7084,0.01206,0.07241,0.06128,224.7,224.7,224.7,0,0,1,-30,30
6712,6711,0.00303,0.0157,0.01829,267.4,267.4,267.4,0,0,1,-30,30
6712,6728,0.00945,0.05109,0.06404,249.2,249.2,249.2,0,0,1,-30,30
6712,6734,0.00892,0.05228,0.04292,248.6,248.6,248.6,0,0,1,-30,30
6713,6714,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
6714,6725,0.00609,0.03332,0.02814,248.6,248.6,248.6,0,0,1,-30,30
6715,6693,0.004,0.02227,0.03185,222.6,222.6,222.6,0,0,1,-30,30
6715,6714,0.00171,0.01083,0.02303,254.6,254.6,254.6,0,0,1,-30,30
6716,6717,0.0003,0.0011,0,99999,99999,99999,0,0,1,-30,30
6716,6748,0.0052,0.02978,0.02402,272.2,272.2,272.2,0,0,1,-30,30
6716,9110,0.01448,0.1015,0.10069,296.5,296.5,296.5,0,0,1,-30,30
6718,6716,0.00723,0.03931,0.02872,264.5,264.5,264.5,0,0,1,-30,30
6718,9156,0.00701,0.03565,0.06265,218.3,218.3,218.3,0,0,1,-30,30
6719,6712,0.00985,0.05374,0.06835,317.3,317.3,317.3,0,0,1,-30,30
6720,6721,0.00021,0.00104,0,99999,99999,99999,0,0,1,-30,30
6720,6722,0.00027,0.0011,0,99999,99999,99999,0,0,1,-30,30
6723,6724,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
6724,6707,0.0044,0.02562,0.01985,269.3,269.3,269.3,0,0,1,-30,30
6724,6746,0.01089,0.05305,0.02277,293.8,293.8,293.8,0,0,1,-30,30
6725,6726,0.0002,0.00105,0,99999,99999,99999,0,0,1,-30,30
6725,6741,0.0051,0.0308,0.02219,262.5,262.5,262.5,0,0,1,-30,30
6725,6838,0.00991,0.05762,0.06105,263.6,263.6,263.6,0,0,1,-30,30
6725,6853,0.01858,0.10786,0.10864,280.3,280.3,280.3,0,0,1,-30,30
6725,7268,0.00674,0.03505,0.02107,266.7,266.7,266.7,0,0,1,-30,30
6727,6777,0.00152,0.01011,0.07809,273.3,273.3,273.3,0,0,1,-30,30
6729,6728,0.00243,0.01401,0.01479,226.8,226.8,226.8,0,0,1,-30,30
6730,6732,0.00024,0.00119,0,99999,99999,99999,0,0,1,-30,30
6730,6733,0.0003,0.00114,0,99999,99999,99999,0,0,1,-30,30
6731,1564,0.01018,0.04442,0.01562,137.1,137.1,137.1,0,0,1,-30,30
6734,6728,0.00354,0.01872,0.01056,217,217,217,0,0,1,-30,30
6734,6735,0.00025,0.00103,0,99999,99999,99999,0,0,1,-30,30
6736,6757,0.00461,0.0291,0.02984,222.3,222.3,222.3,0,0,1,-30,30
6736,6791,0.00178,0.01081,0.04361,287,287,287,0,0,1,-30,30
6737,6734,0.00142,0.00841,0.00877,204.1,204.1,204.1,0,0,1,-30,30
6737,6738,0.0003,0.00107,0,99999,99999,99999,0,0,1,-30,30
6737,6768,0.00462,0.02677,0.0391,236.7,236.7,236.7,0,0,1,-30,30
6739,6757,0.00315,0.02011,0.01148,228.3,228.3,228.3,0,0,1,-30,30
6739,6758,0.00263,0.01272,0.00916,245.7,245.7,245.7,0,0,1,-30,30
6740,6743,0.00508,0.03445,0.02017,253,253,253,0,0,1,-30,30
6741,6771,0.00692,0.04048,0.02518,276.8,276.8,276.8,0,0,1,-30,30
6742,6715,0.00414,0.02628,0.04622,255.1,255.1,255.1,0,0,1,-30,30
6742,6823,0.01366,0.08086,0.05538,242.6,242.6,242.6,0,0,1,-30,30
6743,6744,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
6743,6809,0.00985,0.05778,0.03141,199.9,199.9,199.9,0,0,1,-30,30
6745,6721,0.00539,0.03483,0.04778,258.7,258.7,258.7,0,0,1,-30,30
6746,6745,0.00279,0.01772,0.02866,287.8,287.8,287.8,0,0,1,-30,30
6746,6747,0.00024,0.00103,0,99999,99999,99999,0,0,1,-30,30
6749,6740,0.00443,0.02277,0.04395,259.2,259.2,259.2,0,0,1,-30,30
6749,6748,0.00276,0.01817,0.00935,299.3,299.3,299.3,0,0,1,-30,30
6749,6750,0.00029,0.00105,0,99999,99999,99999,0,0,1,-30,30
6749,6787,0.00566,0.02851,0.01864,275.3,275.3,275.3,0,0,1,-30,30
6751,6752,0.0002,0.00103,0,99999,99999,99999,0,0,1,-30,30
6752,6716,0.00517,0.03091,0.03184,287.7,287.7,287.7,0,0,1,-30,30
6752,6793,0.00613,0.03789,0.02249,282.1,282.1,282.1,0,0,1,-30,30
6753,6754,0.00437,0.02072,0.01646,279.3,279.3,279.3,0,0,1,-30,30
6754,6729,0.003,0.0161,0.01449,250.8,250.8,250.8,0,0,1,-30,30
6754,6969,0.0039,0.02061,0.02186,268.9,268.9,268.9,0,0,1,-30,30
6756,6783,0.0028,0.01734,0.02408,276,276,276,0,0,1,-30,30
6758,6759,0.01151,0.07195,0.03311,259.7,259.7,259.7,0,0,1,-30,30
6760,6759,0.00234,0.01262,0.01629,281.8,281.8,281.8,0,0,1,-30,30
6760,6761,0.00026,0.00112,0,99999,99999,99999,0,0,1,-30,30
6760,6773,0.00402,0.02588,0.03657,285.9,285.9,285.9,0,0,1,-30,30
6762,6763,0.00029,0.00107,0,99999,99999,99999,0,0,1,-30,30
6762,6778,0.00145,0.00789,0.02794,302.3,302.3,302.3,0,0,1,-30,30
6762,6780,0.00193,0.01329,0.01088,271,271,271,0,0,1,-30,30
6762,6791,0.00074,0.00514,0.03814,296.9,296.9,296.9,0,0,1,-30,30
6762,7188,0.00131,0.00753,0.00465,218,218,218,0,0,1,-30,30
6764,6765,0.00028,0.00101,0,99999,99999,99999,0,0,1,-30,30
6766,6753,0.00171,0.00955,0.00699,230.9,230.9,230.9,0,0,1,-30,30
6766,6778,0.0016,0.0097,0.00841,220.7,220.7,220.7,0,0,1,-30,30
6767,6775,0.00066,0.0049,0.00808,253.7,253.7,253.7,0,0,1,-30,30
6768,6769,0.00024,0.00111,0,99999,99999,99999,0,0,1,-30,30
6768,6783,0.00332,0.01418,0.03791,266.8,266.8,266.8,0,0,1,-30,30
6770,6777,0.00135,0.00953,0.01192,246.7,246.7,246.7,0,0,1,-30,30
6771,6773,0.00211,0.01291,0.02157,405.4,405.4,405.4,0,0,1,-30,30
6771,7268,0.00375,0.02658,0.02743,301.6,301.6,301.6,0,0,1,-30,30
6772,6773,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
6773,6807,0.00758,0.05197,0.03105,279.9,279.9,279.9,0,0,1,-30,30
6774,6775,0.00319,0.0216,0.01981,266.2,266.2,266.2,0,0,1,-30,30
6774,6795,0.00172,0.00941,0.0058,257.1,257.1,257.1,0,0,1,-30,30
6774,6815,0.00132,0.00838,0.00376,259.2,259.2,259.2,0,0,1,-30,30
6774,6836,0.00369,0.02196,0.03054,252.8,252.8,252.8,0,0,1,-30,30
6774,7178,0.00212,0.01417,0.011,290.9,290.9,290.9,0,0,1,-30,30
6775,6776,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
6777,6780,0.00099,0.00658,0.02866,307.6,307.6,307.6,0,0,1,-30,30
6777,7138,0.0009,0.00459,0.00574,305.6,305.6,305.6,0,0,1,-30,30
6778,6764,0.00148,0.00964,0.00908,282.6,282.6,282.6,0,0,1,-30,30
6778,6779,0.00026,0.00117,0,99999,99999,99999,0,0,1,-30,30
6780,6778,0.00123,0.0072,0.00964,250,250,250,0,0,1,-30,30
6780,6781,0.00021,0.00104,0,99999,99999,99999,0,0,1,-30,30
6780,6786,0.00138,0.0077,0.01882,284.5,284.5,284.5,0,0,1,-30,30
6782,6784,0.00022,0.00118,0,99999,99999,99999,0,0,1,-30,30
6782,6785,0.00025,0.00111,0,99999,99999,99999,0,0,1,-30,30
6783,6755,0.00223,0.01398,0.01085,288.8,288.8,288.8,0,0,1,-30,30
6786,6806,0.00679,0.03101,0.03293,259.4,259.4,259.4,0,0,1,-30,30
6787,6789,0.0034,0.01739,0.01065,268.7,268.7,268.7,0,0,1,-30,30
6788,6789,0.00146,0.00902,0.01585,245.5,245.5,245.5,0,0,1,-30,30
6788,6793,0.00245,0.01222,0.02816,277.8,277.8,277.8,0,0,1,-30,30
6788,6839,0.00633,0.03469,0.03385,281.3,281.3,281.3,0,0,1,-30,30
6789,6790,0.00021,0.00115,0,99999,99999,99999,0,0,1,-30,30
6791,6792,0.00024,0.00118,0,99999,99999,99999,0,0,1,-30,30
6794,7351,0.00067,0.00359,0.004,262.6,262.6,262.6,0,0,1,-30,30
6795,6767,0.0014,0.00854,0.01035,274,274,274,0,0,1,-30,30
6795,6796,0.00028,0.00114,0,99999,99999,99999,0,0,1,-30,30
6797,6756,0.00198,0.01328,0.01774,242.8,242.8,242.8,0,0,1,-30,30
6797,6791,0.00208,0.0096,0.00619,264.1,264.1,264.1,0,0,1,-30,30
6797,7351,0.00173,0.01164,0.01557,272.7,272.7,272.7,0,0,1,-30,30
6798,6799,0.00029,0.0011,0,99999,99999,99999,0,0,1,-30,30
6798,7084,0.00101,0.00639,0.00434,244,244,244,0,0,1,-30,30
6798,7178,0.00079,0.00548,0.00571,254.3,254.3,254.3,0,0,1,-30,30
6800,6816,0.00137,0.00951,0.02565,194.1,194.1,194.1,0,0,1,-30,30
6801,6800,0.00101,0.00691,0.01138,228.2,228.2,228.2,0,0,1,-30,30
6802,6803,0.0003,0.00119,0,99999,99999,99999,0,0,1,-30,30
6803,6801,0.00189,0.01226,0.01865,242,242,242,0,0,1,-30,30
6804,6795,0.0036,0.01933,0.0162,272.8,272.8,272.8,0,0,1,-30,30
6805,6745,0.01394,0.08407,0.07049,247,247,247,0,0,1,-30,30
6805,6858,0.00805,0.04436,0.04324,226,226,226,0,0,1,-30,30
6805,6918,0.02374,0.1492,0.12223,226.5,226.5,226.5,0,0,1,-30,30
6806,6809,0.00234,0.01388,0.00999,256.9,256.9,256.9,0,0,1,-30,30
6806,7144,0.00725,0.03969,0.02484,240.6,240.6,240.6,0,0,1,-30,30
6807,6759,0.00823,0.05263,0.01674,230.3,230.3,230.3,0,0,1,-30,30
6807,6808,0.0002,0.00119,0,99999,99999,99999,0,0,1,-30,30
6807,6829,0.00388,0.02141,0.05194,280.6,280.6,280.6,0,0,1,-30,30
6809,6810,0.0003,0.00103,0,99999,99999,99999,0,0,1,-30,30
6811,6812,0.0003,0.00117,0,99999,99999,99999,0,0,1,-30,30
6811,6813,0.00347,0.02255,0.01224,250.2,250.2,250.2,0,0,1,-30,30
6813,6764,0.00179,0.00921,0.0151,265.3,265.3,265.3,0,0,1,-30,30
6813,6814,0.00022,0.00111,0,99999,99999,99999,0,0,1,-30,30
6815,6795,0.00103,0.0057,0.00624,301.8,301.8,301.8,0,0,1,-30,30
6816,6818,0.00162,0.01055,0.0118,268.2,268.2,268.2,0,0,1,-30,30
6817,6804,0.00144,0.00934,0.01639,246.5,246.5,246.5,0,0,1,-30,30
6818,6845,0.00351,0.01945,0.05603,245.1,245.1,245.1,0,0,1,-30,30
6818,7279,0.00201,0.0127,0.02265,290.5,290.5,290.5,0,0,1,-30,30
6819,6786,0.00158,0.00976,0.01275,254.3,254.3,254.3,0,0,1,-30,30
6819,6820,0.00218,0.01308,0.00935,224.8,224.8,224.8,0,0,1,-30,30
6820,6775,0.00199,0.01154,0.00602,270.6,270.6,270.6,0,0,1,-30,30
6821,6822,0.00025,0.00107,0,99999,99999,99999,0,0,1,-30,30
6821,6846,0.00283,0.01979,0.02216,248.9,248.9,248.9,0,0,1,-30,30
6823,6824,0.00342,0.01952,0.00949,219.5,219.5,219.5,0,0,1,-30,30
6823,6827,0.0028,0.01912,0.00783,231.5,231.5,231.5,0,0,1,-30,30
6824,6825,0.00025,0.00119,0,99999,99999,99999,0,0,1,-30,30
6824,6842,0.00581,0.0356,0.03895,366.5,366.5,366.5,0,0,1,-30,30
6824,6866,0.00366,0.02442,0.17727,306.1,306.1,306.1,0,0,1,-30,30
6826,6827,0.00027,0.00109,0,99999,99999,99999,0,0,1,-30,30
6827,6742,0.00875,0.05702,0.04923,250.4,250.4,250.4,0,0,1,-30,30
6828,6851,0.01093,0.06035,0.06804,278.1,278.1,278.1,0,0,1,-30,30
6829,6830,0.00023,0.00114,0,99999,99999,99999,0,0,1,-30,30
6829,6860,0.0042,0.02517,0.01761,243.8,243.8,243.8,0,0,1,-30,30
6831,6817,0.00082,0.00554,0.00644,207.8,207.8,207.8,0,0,1,-30,30
6831,6821,0.00175,0.01011,0.01046,266.9,266.9,266.9,0,0,1,-30,30
6831,6855,0.00456,0.0226,0.05416,282.7,282.7,282.7,0,0,1,-30,30
6832,6833,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
6832,6834,0.00024,0.00103,0,99999,99999,99999,0,0,1,-30,30
6833,6831,0.00176,0.01063,0.0117,315.6,315.6,315.6,0,0,1,-30,30
6835,7279,0.00154,0.00874,0.00601,300.8,300.8,300.8,0,0,1,-30,30
6836,6835,0.00229,0.01251,0.00778,231,231,231,0,0,1,-30,30
6838,6837,0.0053,0.03299,0.02342,263.9,263.9,263.9,0,0,1,-30,30
6839,6851,0.00609,0.02361,0.03029,250.1,250.1,250.1,0,0,1,-30,30
6840,6829,0.00597,0.03591,0.03012,263,263,263,0,0,1,-30,30
6840,6841,0.00028,0.00101,0,99999,99999,99999,0,0,1,-30,30
6840,7279,0.00407,0.02356,0.02472,245.6,245.6,245.6,0,0,1,-30,30
6842,6862,0.00892,0.05926,0.0398,253.2,253.2,253.2,0,0,1,-30,30
6843,6844,0.0002,0.00113,0,99999,99999,99999,0,0,1,-30,30
6843,6856,0.00541,0.03439,0.03663,295.7,295.7,295.7,0,0,1,-30,30
6845,6831,0.00258,0.01642,0.03148,230.5,230.5,230.5,0,0,1,-30,30
6846,6811,0.00218,0.01262,0.00654,226.8,226.8,226.8,0,0,1,-30,30
6847,6849,0.00146,0.00819,0.00766,292.6,292.6,292.6,0,0,1,-30,30
6847,6865,0.00343,0.02045,0.04848,286.5,286.5,286.5,0,0,1,-30,30
6848,6849,0.00314,0.01875,0.01505,289.6,289.6,289.6,0,0,1,-30,30
6849,6850,0.00191,0.01188,0.02465,244,244,244,0,0,1,-30,30
6851,9235,0.00431,0.02679,0.03346,326.6,326.6,326.6,0,0,1,-30,30
6852,6837,0.00504,0.0333,0.02891,281.2,281.2,281.2,0,0,1,-30,30
6852,6882,0.00728,0.04988,0.03764,274,274,274,0,0,1,-30,30
6853,6854,0.00022,0.00115,0,99999,99999,99999,0,0,1,-30,30
6855,6850,0.00651,0.03489,0.02779,257,257,257,0,0,1,-30,30
6855,6867,0.00804,0.04411,0.03897,257,257,257,0,0,1,-30,30
6855,6874,0.00519,0.03234,0.02168,218.8,218.8,218.8,0,0,1,-30,30
6856,6857,0.00021,0.00111,0,99999,99999,99999,0,0,1,-30,30
6856,6858,0.00455,0.03145,0.01835,242.1,242.1,242.1,0,0,1,-30,30
6856,7324,0.00588,0.03423,0.02511,289.6,289.6,289.6,0,0,1,-30,30
6858,6885,0.00861,0.04413,0.07995,261.2,261.2,261.2,0,0,1,-30,30
6858,7324,0.00547,0.03843,0.03024,277.1,277.1,277.1,0,0,1,-30,30
6859,6853,0.00348,0.01915,0.05206,278.1,278.1,278.1,0,0,1,-30,30
6859,6860,0.00191,0.01361,0.00903,228.8,228.8,228.8,0,0,1,-30,30
6861,6862,0.00026,0.00106,0,99999,99999,99999,0,0,1,-30,30
6862,6843,0.01106,0.07303,0.05204,309.4,309.4,309.4,0,0,1,-30,30
6862,6872,0.00521,0.02769,0.11746,320.4,320.4,320.4,0,0,1,-30,30
6863,6864,0.00025,0.00119,0,99999,99999,99999,0,0,1,-30,30
6863,6887,0.00438,0.0265,0.01567,297.2,297.2,297.2,0,0,1,-30,30
6865,6839,0.00477,0.03208,0.02887,255.6,255.6,255.6,0,0,1,-30,30
6865,6863,0.00227,0.0147,0.02383,301.1,301.1,301.1,0,0,1,-30,30
6866,6837,0.00666,0.04204,0.04559,264.6,264.6,264.6,0,0,1,-30,30
6866,6896,0.01066,0.04595,0.0304,308.3,308.3,308.3,0,0,1,-30,30
6867,6868,0.00023,0.00106,0,99999,99999,99999,0,0,1,-30,30
6869,6835,0.00643,0.03721,0.02769,290.8,290.8,290.8,0,0,1,-30,30
6870,6869,0.00264,0.01802,0.00946,282.1,282.1,282.1,0,0,1,-30,30
6870,6871,0.00024,0.00116,0,99999,99999,99999,0,0,1,-30,30
6872,6866,0.0051,0.02933,0.03636,271.6,271.6,271.6,0,0,1,-30,30
6873,6872,0.00375,0.02268,0.01784,288,288,288,0,0,1,-30,30
6873,6905,0.00489,0.02904,0.09147,252.6,252.6,252.6,0,0,1,-30,30
6873,6916,0.0108,0.05733,0.04446,300.8,300.8,300.8,0,0,1,-30,30
6874,7231,0.00119,0.00647,0.01189,215.7,215.7,215.7,0,0,1,-30,30
6875,6876,0.00026,0.00102,0,99999,99999,99999,0,0,1,-30,30
6875,6877,0.00028,0.00109,0,99999,99999,99999,0,0,1,-30,30
6876,7228,0.00411,0.02489,0.02629,245.6,245.6,245.6,0,0,1,-30,30
6878,6879,0.00027,0.00118,0,99999,99999,99999,0,0,1,-30,30
6879,6859,0.00423,0.02391,0.02733,268.1,268.1,268.1,0,0,1,-30,30
6879,7228,0.0039,0.02594,0.03195,234.8,234.8,234.8,0,0,1,-30,30
6880,6879,0.00195,0.0108,0.00965,234.2,234.2,234.2,0,0,1,-30,30
6880,7126,0.00118,0.00681,0.00327,193.5,193.5,193.5,0,0,1,-30,30
6881,6882,0.00024,0.00115,0,99999,99999,99999,0,0,1,-30,30
6882,6876,0.0017,0.01001,0.00704,260.8,260.8,260.8,0,0,1,-30,30
6884,6883,0.00371,0.01621,0.02367,260.4,260.4,260.4,0,0,1,-30,30
6885,6843,0.01196,0.06296,0.02409,259.7,259.7,259.7,0,0,1,-30,30
6886,6887,0.00306,0.01582,0.01728,289.5,289.5,289.5,0,0,1,-30,30
6886,6892,0.00627,0.03746,0.04613,264.4,264.4,264.4,0,0,1,-30,30
6888,6867,0.00261,0.01567,0.03951,248.2,248.2,248.2,0,0,1,-30,30
6888,6897,0.00341,0.01889,0.04077,307.4,307.4,307.4,0,0,1,-30,30
6889,6890,0.00372,0.02451,0.01157,282.5,282.5,282.5,0,0,1,-30,30
6889,6902,0.00377,0.02468,0.0365,273.2,273.2,273.2,0,0,1,-30,30
6889,6906,0.00652,0.03387,0.0204,233.1,233.1,233.1,0,0,1,-30,30
6890,6891,0.00026,0.00102,0,99999,99999,99999,0,0,1,-30,30
6893,6932,0.00864,0.04025,0.10147,289.4,289.4,289.4,0,0,1,-30,30
6894,6895,0.00025,0.00114,0,99999,99999,99999,0,0,1,-30,30
6896,7055,0.00724,0.04707,0.06302,301.9,301.9,301.9,0,0,1,-30,30
6897,6870,0.00442,0.02979,0.03242,279.5,279.5,279.5,0,0,1,-30,30
6897,6893,0.00358,0.02481,0.02529,293.6,293.6,293.6,0,0,1,-30,30
6898,6899,0.0003,0.00105,0,99999,99999,99999,0,0,1,-30,30
6899,6918,0.00765,0.0488,0.02331,242.9,242.9,242.9,0,0,1,-30,30
6899,6921,0.00928,0.05268,0.02234,261.6,261.6,261.6,0,0,1,-30,30
6900,6925,0.00772,0.0483,0.03985,292,292,292,0,0,1,-30,30
6900,7168,0.00623,0.03445,0.01833,286.1,286.1,286.1,0,0,1,-30,30
6901,6903,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
6903,5171,0.00063,0.01119,1.57491,2326.2,2326.2,2326.2,0,0,1,-30,30
6904,6897,0.00451,0.02584,0.02649,288.3,288.3,288.3,0,0,1,-30,30
6904,6902,0.00184,0.01179,0.00989,279.4,279.4,279.4,0,0,1,-30,30
6905,6936,0.01251,0.07457,0.05308,260.1,260.1,260.1,0,0,1,-30,30
6906,6928,0.01064,0.06256,0.02198,220.7,220.7,220.7,0,0,1,-30,30
6907,6928,0.00665,0.03643,0.02571,292.2,292.2,292.2,0,0,1,-30,30
6908,6886,0.00312,0.01947,0.03841,259.4,259.4,259.4,0,0,1,-30,30
6908,6917,0.00303,0.01819,0.04244,243.4,243.4,243.4,0,0,1,-30,30
6909,6900,0.00369,0.02052,0.01862,295.8,295.8,295.8,0,0,1,-30,30
6910,6911,0.00232,0.01284,0.00781,232.5,232.5,232.5,0,0,1,-30,30
6910,6915,0.00222,0.01378,0.0109,247.5,247.5,247.5,0,0,1,-30,30
6911,6912,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
6911,9355,0.00293,0.02046,0.01756,269.5,269.5,269.5,0,0,1,-30,30
6913,6911,0.00234,0.01073,0.02228,264.7,264.7,264.7,0,0,1,-30,30
6913,6914,0.00026,0.00113,0,99999,99999,99999,0,0,1,-30,30
6913,6917,0.00481,0.03241,0.02948,270.8,270.8,270.8,0,0,1,-30,30
6915,6892,0.00574,0.02798,0.03748,260.1,260.1,260.1,0,0,1,-30,30
6915,6913,0.00248,0.01512,0.01025,209.7,209.7,209.7,0,0,1,-30,30
6916,6945,0.00893,0.05398,0.02647,260.8,260.8,260.8,0,0,1,-30,30
6917,6929,0.00221,0.01356,0.05818,255.8,255.8,255.8,0,0,1,-30,30
6919,6918,0.00225,0.0145,0.03464,233.2,233.2,233.2,0,0,1,-30,30
6919,6920,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
6919,6950,0.00391,0.0263,0.0507,222.2,222.2,222.2,0,0,1,-30,30
6921,6922,0.00485,0.03094,0.00835,268.8,268.8,268.8,0,0,1,-30,30
6921,7002,0.00437,0.0257,0.03468,236.2,236.2,236.2,0,0,1,-30,30
6922,6936,0.0139,0.07727,0.03139,375.5,375.5,375.5,0,0,1,-30,30
6923,6916,0.00435,0.02855,0.04249,275,275,275,0,0,1,-30,30
6924,6925,0.00027,0.001,0,99999,99999,99999,0,0,1,-30,30
6925,6932,0.00783,0.03575,0.01898,259.9,259.9,259.9,0,0,1,-30,30
6926,6927,0.00027,0.00105,0,99999,99999,99999,0,0,1,-30,30
6926,6956,0.00326,0.02319,0.02017,280.5,280.5,280.5,0,0,1,-30,30
6928,6926,0.00178,0.01068,0.00892,268.9,268.9,268.9,0,0,1,-30,30
6929,6909,0.00587,0.03455,0.0443,345.5,345.5,345.5,0,0,1,-30,30
6929,6909,0.00587,0.03455,0.0443,345.5,345.5,345.5,0,0,1,-30,30
6929,6925,0.00516,0.03475,0.02836,264.6,264.6,264.6,0,0,1,-30,30
6929,6930,0.00026,0.00116,0,99999,99999,99999,0,0,1,-30,30
6929,7469,0.00239,0.01619,0.07674,314,314,314,0,0,1,-30,30
6931,6929,0.00212,0.01236,0.0093,300.3,300.3,300.3,0,0,1,-30,30
6932,5121,0.00706,0.03539,0.04189,281.4,281.4,281.4,0,0,1,-30,30
6932,6933,0.00026,0.00116,0,99999,99999,99999,0,0,1,-30,30
6934,9357,0.00365,0.02216,0.02862,273.6,273.6,273.6,0,0,1,-30,30
6935,6931,0.00431,0.02277,0.02975,289.3,289.3,289.3,0,0,1,-30,30
6936,6937,0.00023,0.00114,0,99999,99999,99999,0,0,1,-30,30
6936,6951,0.01039,0.06095,0.06728,306.6,306.6,306.6,0,0,1,-30,30
6938,5132,0.0069,0.03549,0.03213,304.8,304.8,304.8,0,0,1,-30,30
6939,6928,0.00652,0.03821,0.06367,316.6,316.6,316.6,0,0,1,-30,30
6939,6938,0.00249,0.01469,0.00668,310.1,310.1,310.1,0,0,1,-30,30
6939,6940,0.00024,0.00101,0,99999,99999,99999,0,0,1,-30,30
6941,6942,0.0003,0.00104,0,99999,99999,99999,0,0,1,-30,30
6942,5121,0.00638,0.0418,0.0279,299.1,299.1,299.1,0,0,1,-30,30
6942,6904,0.00237,0.0161,0.16012,307.3,307.3,307.3,0,0,1,-30,30
6943,5136,0.00289,0.01749,0.04684,295,295,295,0,0,1,-30,30
6944,6945,0.00025,0.00116,0,99999,99999,99999,0,0,1,-30,30
6946,6947,0.00024,0.00116,0,99999,99999,99999,0,0,1,-30,30
6946,6948,0.00029,0.00107,0,99999,99999,99999,0,0,1,-30,30
6948,6949,0.00222,0.0118,0.01701,291.7,291.7,291.7,0,0,1,-30,30
6948,6951,0.00611,0.03736,0.01943,301.6,301.6,301.6,0,0,1,-30,30
6949,5140,0.003,0.01965,0.03307,306.3,306.3,306.3,0,0,1,-30,30
6949,6945,0.00339,0.01887,0.01002,254.4,254.4,254.4,0,0,1,-30,30
6950,2164,0.00891,0.05579,0.05682,301,301,301,0,0,1,-30,30
6952,6951,0.00366,0.02231,0.01882,191.6,191.6,191.6,0,0,1,-30,30
6952,6953,0.00028,0.00107,0,99999,99999,99999,0,0,1,-30,30
6954,5136,0.00257,0.01685,0.01546,231.8,231.8,231.8,0,0,1,-30,30
6954,6957,0.00578,0.03572,0.04874,254.5,254.5,254.5,0,0,1,-30,30
6955,6956,0.00162,0.01068,0.0094,284.4,284.4,284.4,0,0,1,-30,30
6955,7055,0.00564,0.03309,0.01605,289.7,289.7,289.7,0,0,1,-30,30
6957,5140,0.00747,0.04427,0.02007,261.2,261.2,261.2,0,0,1,-30,30
6958,6961,0.00026,0.00118,0,99999,99999,99999,0,0,1,-30,30
6958,6962,0.00029,0.00112,0,99999,99999,99999,0,0,1,-30,30
6963,6965,0.00024,0.00102,0,99999,99999,99999,0,0,1,-30,30
6963,6966,0.00029,0.00111,0,99999,99999,99999,0,0,1,-30,30
6965,7162,0.0049,0.02898,0.01476,256,256,256,0,0,1,-30,30
6967,6968,0.00028,0.00107,0,99999,99999,99999,0,0,1,-30,30
6967,6969,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
6969,6701,0.00318,0.0218,0.03848,284.9,284.9,284.9,0,0,1,-30,30
6969,6729,0.00296,0.01708,0.00901,254.9,254.9,254.9,0,0,1,-30,30
6970,6971,0.00028,0.00104,0,99999,99999,99999,0,0,1,-30,30
6970,6972,0.00026,0.00118,0,99999,99999,99999,0,0,1,-30,30
6972,7332,0.00111,0.00656,0.00375,257.3,257.3,257.3,0,0,1,-30,30
6973,6974,0.00029,0.00109,0,99999,99999,99999,0,0,1,-30,30
6973,6975,0.00022,0.00118,0,99999,99999,99999,0,0,1,-30,30
6974,7059,0.00249,0.01439,0.00886,237.7,237.7,237.7,0,0,1,-30,30
6974,7075,0.00727,0.04075,0.01941,222.6,222.6,222.6,0,0,1,-30,30
6976,6982,0.00027,0.00111,0,99999,99999,99999,0,0,1,-30,30
6976,6983,0.0002,0.00119,0,99999,99999,99999,0,0,1,-30,30
6984,6985,0.00026,0.00105,0,99999,99999,99999,0,0,1,-30,30
6984,6986,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
6986,6626,0.00218,0.01144,0.0219,270.7,270.7,270.7,0,0,1,-30,30
6986,7256,0.00035,0.00211,0.00191,290,290,290,0,0,1,-30,30
6987,6988,0.00026,0.00105,0,99999,99999,99999,0,0,1,-30,30
6987,6989,0.00029,0.00101,0,99999,99999,99999,0,0,1,-30,30
6989,6907,0.00471,0.02353,0.01675,299.7,299.7,299.7,0,0,1,-30,30
6990,6992,0.00025,0.00109,0,99999,99999,99999,0,0,1,-30,30
6990,6993,0.00029,0.00106,0,99999,99999,99999,0,0,1,-30,30
6991,6900,0.00355,0.0212,0.02779,309.2,309.2,309.2,0,0,1,-30,30
6992,6903,0.00037,0.00567,0.68859,2785.2,2785.2,2785.2,0,0,1,-30,30
6992,7234,0.00026,0.00355,0.34814,2308.2,2308.2,2308.2,0,0,1,-30,30
6994,6999,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
6994,7000,0.00022,0.00104,0,99999,99999,99999,0,0,1,-30,30
6995,7115,0.00444,0.02796,0.01857,322.6,322.6,322.6,0,0,1,-30,30
6999,7286,0.00038,0.0069,0.90775,2258.6,2258.6,2258.6,0,0,1,-30,30
7001,7005,0.00023,0.00116,0,99999,99999,99999,0,0,1,-30,30
7001,7006,0.00022,0.00111,0,99999,99999,99999,0,0,1,-30,30
7002,6922,0.00272,0.01549,0.01405,317.8,317.8,317.8,0,0,1,-30,30
7007,7010,0.00026,0.00114,0,99999,99999,99999,0,0,1,-30,30
7007,7011,0.00029,0.00111,0,99999,99999,99999,0,0,1,-30,30
7008,6395,0.00431,0.02578,0.02044,271.6,271.6,271.6,0,0,1,-30,30
7008,6402,0.00522,0.033,0.01753,218.5,218.5,218.5,0,0,1,-30,30
7008,7064,0.00786,0.04996,0.09451,267.4,267.4,267.4,0,0,1,-30,30
7011,6385,0.00054,0.00906,0.91322,2541.2,2541.2,2541.2,0,0,1,-30,30
7011,7112,0.00041,0.00692,0.59624,2658.3,2658.3,2658.3,0,0,1,-30,30
7012,7020,0.00025,0.00109,0,99999,99999,99999,0,0,1,-30,30
7012,7021,0.00023,0.00107,0,99999,99999,99999,0,0,1,-30,30
7013,6721,0.0085,0.0539,0.04586,256.3,256.3,256.3,0,0,1,-30,30
7013,6842,0.01209,0.06499,0.03181,499.9,499.9,499.9,0,0,1,-30,30
7021,7272,0.00054,0.01132,1.25106,3083.4,3083.4,3083.4,0,0,1,-30,30
7022,7030,0.00029,0.00106,0,99999,99999,99999,0,0,1,-30,30
7022,7031,0.00028,0.00119,0,99999,99999,99999,0,0,1,-30,30
7023,6884,0.00296,0.01463,0.00911,276,276,276,0,0,1,-30,30
7030,6992,0.00015,0.00258,0.35952,2656.6,2656.6,2656.6,0,0,1,-30,30
7030,7097,0.00029,0.00476,0.50409,2779.4,2779.4,2779.4,0,0,1,-30,30
7030,7185,0.0006,0.01085,0.86304,2729.2,2729.2,2729.2,0,0,1,-30,30
7030,7286,0.0003,0.00597,0.72897,3100.7,3100.7,3100.7,0,0,1,-30,30
7032,7035,0.00023,0.00102,0,99999,99999,99999,0,0,1,-30,30
7032,7036,0.00028,0.00117,0,99999,99999,99999,0,0,1,-30,30
7036,7093,0.00025,0.0047,0.51089,3088.7,3088.7,3088.7,0,0,1,-30,30
7036,7165,0.00069,0.01328,1.52256,2681.5,2681.5,2681.5,0,0,1,-30,30
7037,7039,0.00025,0.00101,0,99999,99999,99999,0,0,1,-30,30
7037,7040,0.00026,0.00117,0,99999,99999,99999,0,0,1,-30,30
7041,7049,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
7041,7050,0.00026,0.0011,0,99999,99999,99999,0,0,1,-30,30
7042,6635,0.0075,0.04392,0.04938,306,306,306,0,0,1,-30,30
7051,7054,0.00025,0.00112,0,99999,99999,99999,0,0,1,-30,30
7051,7055,0.00025,0.00106,0,99999,99999,99999,0,0,1,-30,30
7055,6943,0.00311,0.01776,0.0468,305.4,305.4,305.4,0,0,1,-30,30
7055,7265,0.0048,0.0237,0.04122,271.6,271.6,271.6,0,0,1,-30,30
7056,7058,0.00026,0.00107,0,99999,99999,99999,0,0,1,-30,30
7056,7059,0.00027,0.00114,0,99999,99999,99999,0,0,1,-30,30
7059,7241,0.00364,0.02063,0.00737,244.4,244.4,244.4,0,0,1,-30,30
7060,7061,0.00025,0.00114,0,99999,99999,99999,0,0,1,-30,30
7060,7062,0.00024,0.00118,0,99999,99999,99999,0,0,1,-30,30
7062,6668,0.00185,0.01227,0.05201,234.1,234.1,234.1,0,0,1,-30,30
7063,7064,0.00025,0.00118,0,99999,99999,99999,0,0,1,-30,30
7063,7065,0.00028,0.0011,0,99999,99999,99999,0,0,1,-30,30
7064,7110,0.0017,0.01087,0.00619,286.3,286.3,286.3,0,0,1,-30,30
7064,7215,0.00404,0.0215,0.01704,246.9,246.9,246.9,0,0,1,-30,30
7066,7067,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
7066,7068,0.00021,0.00102,0,99999,99999,99999,0,0,1,-30,30
7067,7133,0.00106,0.00599,0.00207,261.1,261.1,261.1,0,0,1,-30,30
7067,7346,0.00087,0.00606,0.00387,299.3,299.3,299.3,0,0,1,-30,30
7069,7072,0.00029,0.00103,0,99999,99999,99999,0,0,1,-30,30
7069,7073,0.00022,0.00104,0,99999,99999,99999,0,0,1,-30,30
7074,7075,0.00022,0.00118,0,99999,99999,99999,0,0,1,-30,30
7074,7076,0.0003,0.001,0,99999,99999,99999,0,0,1,-30,30
7077,7081,0.00021,0.001,0,99999,99999,99999,0,0,1,-30,30
