bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
7077,7082,0.00023,0.00101,0,99999,99999,99999,0,0,1,-30,30
7078,3147,0.00194,0.01341,0.00849,293.6,293.6,293.6,0,0,1,-30,30
7078,7123,0.00524,0.03182,0.01558,230.7,230.7,230.7,0,0,1,-30,30
7079,7121,0.00966,0.04551,0.00796,132.3,132.3,132.3,0,0,1,-30,30
7081,3491,0.00165,0.02361,1.77342,2920.5,2920.5,2920.5,0,0,1,-30,30
7081,9835,0.00049,0.00979,1.34138,2798.1,2798.1,2798.1,0,0,1,-30,30
7083,7084,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
7083,7085,0.0002,0.00118,0,99999,99999,99999,0,0,1,-30,30
7086,7088,0.00024,0.00108,0,99999,99999,99999,0,0,1,-30,30
7086,7089,0.00028,0.00111,0,99999,99999,99999,0,0,1,-30,30
7088,6415,0.00841,0.04807,0.0277,276.1,276.1,276.1,0,0,1,-30,30
7088,7091,0.00059,0.00403,0.00597,264.5,264.5,264.5,0,0,1,-30,30
7090,7093,0.00023,0.00102,0,99999,99999,99999,0,0,1,-30,30
7090,7094,0.00029,0.00116,0,99999,99999,99999,0,0,1,-30,30
7093,7212,0.00021,0.00443,0.50708,2359.6,2359.6,2359.6,0,0,1,-30,30
7093,7253,0.00092,0.01693,2.03902,2430,2430,2430,0,0,1,-30,30
7093,7295,0.00071,0.01065,1.36722,3186.9,3186.9,3186.9,0,0,1,-30,30
7095,7097,0.00024,0.00106,0,99999,99999,99999,0,0,1,-30,30
7095,7098,0.00028,0.00105,0,99999,99999,99999,0,0,1,-30,30
7096,6883,0.00863,0.05184,0.04422,249.9,249.9,249.9,0,0,1,-30,30
7096,6909,0.00302,0.01671,0.01847,389.3,389.3,389.3,0,0,1,-30,30
7097,7234,0.00036,0.0061,0.59267,2508.3,2508.3,2508.3,0,0,1,-30,30
7097,8589,0.0007,0.01198,1.11086,3096.5,3096.5,3096.5,0,0,1,-30,30
7099,7107,0.00028,0.00107,0,99999,99999,99999,0,0,1,-30,30
7099,7108,0.00022,0.00104,0,99999,99999,99999,0,0,1,-30,30
7100,6376,0.00373,0.02312,0.01578,285.5,285.5,285.5,0,0,1,-30,30
7107,7212,0.00047,0.00638,0.88303,2244,2244,2244,0,0,1,-30,30
7109,7112,0.00023,0.00118,0,99999,99999,99999,0,0,1,-30,30
7109,7113,0.00023,0.00103,0,99999,99999,99999,0,0,1,-30,30
7112,6385,0.00062,0.01033,1.05238,2837.9,2837.9,2837.9,0,0,1,-30,30
7112,7253,0.00037,0.00534,0.75593,2679.9,2679.9,2679.9,0,0,1,-30,30
7112,7321,0.00038,0.00626,0.78114,2322.1,2322.1,2322.1,0,0,1,-30,30
7112,7336,0.00032,0.00542,0.64639,2713.5,2713.5,2713.5,0,0,1,-30,30
7114,7115,0.00025,0.0012,0,99999,99999,99999,0,0,1,-30,30
7114,7116,0.00023,0.00102,0,99999,99999,99999,0,0,1,-30,30
7115,6888,0.00161,0.01087,0.00709,295.8,295.8,295.8,0,0,1,-30,30
7115,6890,0.00273,0.01827,0.00635,287.3,287.3,287.3,0,0,1,-30,30
7117,7118,0.00026,0.00101,0,99999,99999,99999,0,0,1,-30,30
7117,7119,0.00021,0.00115,0,99999,99999,99999,0,0,1,-30,30
7118,6448,0.00561,0.02769,0.03953,284.9,284.9,284.9,0,0,1,-30,30
7118,6464,0.00652,0.03933,0.03712,322.2,322.2,322.2,0,0,1,-30,30
7118,7073,0.00094,0.00572,0.00537,321.3,321.3,321.3,0,0,1,-30,30
7120,7123,0.00024,0.00111,0,99999,99999,99999,0,0,1,-30,30
7120,7124,0.00028,0.00112,0,99999,99999,99999,0,0,1,-30,30
7123,3147,0.00366,0.02129,0.02191,286.6,286.6,286.6,0,0,1,-30,30
7123,6357,0.00858,0.05584,0.02831,295.6,295.6,295.6,0,0,1,-30,30
7123,7191,0.00734,0.04583,0.04338,249,249,249,0,0,1,-30,30
7125,7126,0.00026,0.00119,0,99999,99999,99999,0,0,1,-30,30
7125,7127,0.00023,0.00104,0,99999,99999,99999,0,0,1,-30,30
7126,6995,0.00246,0.01369,0.01049,216.6,216.6,216.6,0,0,1,-30,30
7128,7133,0.00026,0.00102,0,99999,99999,99999,0,0,1,-30,30
7128,7134,0.00023,0.00116,0,99999,99999,99999,0,0,1,-30,30
7135,7138,0.00022,0.00112,0,99999,99999,99999,0,0,1,-30,30
7135,7139,0.00023,0.00101,0,99999,99999,99999,0,0,1,-30,30
7138,6755,0.00057,0.00395,0.00456,296.3,296.3,296.3,0,0,1,-30,30
7138,6762,0.00129,0.00758,0.00626,288.7,288.7,288.7,0,0,1,-30,30
7140,7141,0.00023,0.00108,0,99999,99999,99999,0,0,1,-30,30
7140,7142,0.00027,0.0012,0,99999,99999,99999,0,0,1,-30,30
7141,6632,0.00196,0.01246,0.03058,234.8,234.8,234.8,0,0,1,-30,30
7143,7147,0.00022,0.00115,0,99999,99999,99999,0,0,1,-30,30
7143,7148,0.00028,0.00109,0,99999,99999,99999,0,0,1,-30,30
7144,7238,0.00067,0.00462,0.00565,250.5,250.5,250.5,0,0,1,-30,30
7147,7185,0.00058,0.00932,0.80659,2703.3,2703.3,2703.3,0,0,1,-30,30
7149,7150,0.00026,0.00115,0,99999,99999,99999,0,0,1,-30,30
7149,7151,0.00026,0.0011,0,99999,99999,99999,0,0,1,-30,30
7150,7309,0.00406,0.02384,0.01669,288,288,288,0,0,1,-30,30
7152,7154,0.00025,0.00113,0,99999,99999,99999,0,0,1,-30,30
7152,7155,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
7154,7276,0.00232,0.01321,0.00647,225.4,225.4,225.4,0,0,1,-30,30
7156,7159,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
7156,7160,0.00022,0.00109,0,99999,99999,99999,0,0,1,-30,30
7157,6378,0.0048,0.02653,0.01291,240.8,240.8,240.8,0,0,1,-30,30
7159,7036,0.00049,0.00881,0.80706,2548.3,2548.3,2548.3,0,0,1,-30,30
7159,7165,0.00047,0.00763,0.70079,2554.8,2554.8,2554.8,0,0,1,-30,30
7161,7165,0.00023,0.00104,0,99999,99999,99999,0,0,1,-30,30
7161,7166,0.00028,0.00112,0,99999,99999,99999,0,0,1,-30,30
7162,6370,0.0067,0.04004,0.04562,278.1,278.1,278.1,0,0,1,-30,30
7167,7168,0.00027,0.00104,0,99999,99999,99999,0,0,1,-30,30
7167,7169,0.00025,0.00106,0,99999,99999,99999,0,0,1,-30,30
7168,7023,0.00321,0.01916,0.01995,238.1,238.1,238.1,0,0,1,-30,30
7170,7175,0.0002,0.00114,0,99999,99999,99999,0,0,1,-30,30
7170,7176,0.00024,0.00118,0,99999,99999,99999,0,0,1,-30,30
7171,7062,0.00189,0.00841,0.00305,244.5,244.5,244.5,0,0,1,-30,30
7175,7225,0.00083,0.01186,1.71993,2327.5,2327.5,2327.5,0,0,1,-30,30
7177,7185,0.00027,0.0012,0,99999,99999,99999,0,0,1,-30,30
7177,7186,0.0003,0.0011,0,99999,99999,99999,0,0,1,-30,30
7178,6794,0.0009,0.00602,0.00328,228.9,228.9,228.9,0,0,1,-30,30
7178,6815,0.00098,0.00604,0.00889,350,350,350,0,0,1,-30,30
7185,6784,0.00024,0.00354,0.34666,2566.7,2566.7,2566.7,0,0,1,-30,30
7185,7206,0.00069,0.01209,1.41332,2851.7,2851.7,2851.7,0,0,1,-30,30
7185,7286,0.00019,0.00329,0.51111,2166.7,2166.7,2166.7,0,0,1,-30,30
7187,7188,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
7187,7189,0.00025,0.00114,0,99999,99999,99999,0,0,1,-30,30
7188,6770,0.00051,0.0033,0.00268,249.6,249.6,249.6,0,0,1,-30,30
7190,7191,0.00025,0.00103,0,99999,99999,99999,0,0,1,-30,30
7190,7192,0.00027,0.00106,0,99999,99999,99999,0,0,1,-30,30
7193,7206,0.0003,0.00117,0,99999,99999,99999,0,0,1,-30,30
7193,7207,0.00021,0.00103,0,99999,99999,99999,0,0,1,-30,30
7193,7208,0.00024,0.00104,0,99999,99999,99999,0,0,1,-30,30
7194,6689,0.00358,0.02327,0.04034,341.8,341.8,341.8,0,0,1,-30,30
7194,6689,0.00358,0.02327,0.04034,341.8,341.8,341.8,0,0,1,-30,30
7206,6784,0.00053,0.01089,0.89714,2787.4,2787.4,2787.4,0,0,1,-30,30
7206,7260,0.00064,0.00871,0.9356,2787.9,2787.9,2787.9,0,0,1,-30,30
7209,7212,0.0002,0.00104,0,99999,99999,99999,0,0,1,-30,30
7209,7213,0.00026,0.00111,0,99999,99999,99999,0,0,1,-30,30
7210,6404,0.00316,0.02037,0.01716,258.8,258.8,258.8,0,0,1,-30,30
7210,7343,0.00202,0.01054,0.00261,249.6,249.6,249.6,0,0,1,-30,30
7214,7215,0.00027,0.00106,0,99999,99999,99999,0,0,1,-30,30
7214,7216,0.00021,0.00109,0,99999,99999,99999,0,0,1,-30,30
7215,6420,0.00472,0.03,0.02786,282.7,282.7,282.7,0,0,1,-30,30
7217,7220,0.00022,0.00109,0,99999,99999,99999,0,0,1,-30,30
7217,7221,0.00022,0.00107,0,99999,99999,99999,0,0,1,-30,30
7220,6364,0.01587,0.08586,0.05567,218.9,218.9,218.9,0,0,1,-30,30
7220,6377,0.00511,0.02856,0.03587,278.1,278.1,278.1,0,0,1,-30,30
7222,7225,0.00024,0.00106,0,99999,99999,99999,0,0,1,-30,30
7222,7226,0.00022,0.00109,0,99999,99999,99999,0,0,1,-30,30
7223,6550,0.00633,0.04303,0.03329,280.3,280.3,280.3,0,0,1,-30,30
7223,6585,0.00632,0.03206,0.04082,278.2,278.2,278.2,0,0,1,-30,30
7227,7228,0.00025,0.001,0,99999,99999,99999,0,0,1,-30,30
7227,7229,0.00021,0.00111,0,99999,99999,99999,0,0,1,-30,30
7228,6895,0.0061,0.03784,0.03036,253.3,253.3,253.3,0,0,1,-30,30
7228,6989,0.00364,0.02577,0.02391,299.7,299.7,299.7,0,0,1,-30,30
7230,7234,0.00021,0.00117,0,99999,99999,99999,0,0,1,-30,30
7230,7235,0.00022,0.00116,0,99999,99999,99999,0,0,1,-30,30
7234,7030,9e-05,0.0014,0.14853,2580.6,2580.6,2580.6,0,0,1,-30,30
7236,7238,0.0003,0.00105,0,99999,99999,99999,0,0,1,-30,30
7236,7239,0.00027,0.00116,0,99999,99999,99999,0,0,1,-30,30
7238,6848,0.0026,0.01516,0.01553,298,298,298,0,0,1,-30,30
7240,7241,0.00025,0.00118,0,99999,99999,99999,0,0,1,-30,30
7240,7242,0.00029,0.00112,0,99999,99999,99999,0,0,1,-30,30
7241,6613,0.00173,0.01178,0.00601,157.6,157.6,157.6,0,0,1,-30,30
7243,7246,0.00022,0.00119,0,99999,99999,99999,0,0,1,-30,30
7243,7247,0.0003,0.00108,0,99999,99999,99999,0,0,1,-30,30
7246,7073,0.00049,0.00295,0.00216,290.3,290.3,290.3,0,0,1,-30,30
7248,7253,0.00023,0.0011,0,99999,99999,99999,0,0,1,-30,30
7248,7254,0.00023,0.00108,0,99999,99999,99999,0,0,1,-30,30
7249,6443,0.00156,0.00992,0.00882,266.7,266.7,266.7,0,0,1,-30,30
7249,7246,0.00153,0.00816,0.01087,238.8,238.8,238.8,0,0,1,-30,30
7253,7314,0.00033,0.00513,0.87585,2927.7,2927.7,2927.7,0,0,1,-30,30
7253,7336,0.0001,0.00173,0.24536,2171,2171,2171,0,0,1,-30,30
7255,7260,0.00024,0.00104,0,99999,99999,99999,0,0,1,-30,30
7255,7261,0.00029,0.00105,0,99999,99999,99999,0,0,1,-30,30
7260,7050,0.00022,0.00292,0.32406,2761.3,2761.3,2761.3,0,0,1,-30,30
7262,7265,0.00024,0.00101,0,99999,99999,99999,0,0,1,-30,30
7262,7266,0.00029,0.00107,0,99999,99999,99999,0,0,1,-30,30
7265,6923,0.0043,0.02743,0.01933,271.2,271.2,271.2,0,0,1,-30,30
7267,7272,0.00027,0.00118,0,99999,99999,99999,0,0,1,-30,30
7267,7273,0.00028,0.00111,0,99999,99999,99999,0,0,1,-30,30
7268,6719,0.00754,0.04752,0.03605,274.7,274.7,274.7,0,0,1,-30,30
7268,6741,0.00052,0.00365,0.00383,303.2,303.2,303.2,0,0,1,-30,30
7272,7175,0.00053,0.00967,0.96222,2518.2,2518.2,2518.2,0,0,1,-30,30
7272,7286,0.00071,0.01297,1.72199,3257.3,3257.3,3257.3,0,0,1,-30,30
7274,7276,0.00021,0.00104,0,99999,99999,99999,0,0,1,-30,30
7274,7277,0.00024,0.00101,0,99999,99999,99999,0,0,1,-30,30
7276,6390,0.0066,0.03884,0.04815,292.5,292.5,292.5,0,0,1,-30,30
7278,7286,0.00023,0.00111,0,99999,99999,99999,0,0,1,-30,30
7278,7287,0.00021,0.00103,0,99999,99999,99999,0,0,1,-30,30
7279,6833,0.00029,0.0021,0.0037,321,321,321,0,0,1,-30,30
7288,7290,0.00026,0.00117,0,99999,99999,99999,0,0,1,-30,30
7288,7291,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
7290,6497,0.00513,0.03235,0.03929,253.5,253.5,253.5,0,0,1,-30,30
7290,6590,0.00899,0.04835,0.04783,304,304,304,0,0,1,-30,30
7292,7295,0.0003,0.00114,0,99999,99999,99999,0,0,1,-30,30
7292,7296,0.0003,0.00114,0,99999,99999,99999,0,0,1,-30,30
7297,7299,0.00021,0.00109,0,99999,99999,99999,0,0,1,-30,30
7297,7300,0.00029,0.00106,0,99999,99999,99999,0,0,1,-30,30
7299,6509,0.00017,0.00245,0.27807,2224,2224,2224,0,0,1,-30,30
7301,7305,0.00028,0.00109,0,99999,99999,99999,0,0,1,-30,30
7301,7306,0.00028,0.0011,0,99999,99999,99999,0,0,1,-30,30
7305,6828,0.0036,0.0202,0.02106,281.9,281.9,281.9,0,0,1,-30,30
7305,7238,0.00037,0.0018,0.00127,320.6,320.6,320.6,0,0,1,-30,30
7307,7309,0.00028,0.00111,0,99999,99999,99999,0,0,1,-30,30
7307,7310,0.00023,0.00115,0,99999,99999,99999,0,0,1,-30,30
7309,7220,0.00317,0.02045,0.01985,236.3,236.3,236.3,0,0,1,-30,30
7311,7314,0.00027,0.00116,0,99999,99999,99999,0,0,1,-30,30
7311,7315,0.0002,0.00116,0,99999,99999,99999,0,0,1,-30,30
7312,7339,0.00076,0.00421,0.0063,308.7,308.7,308.7,0,0,1,-30,30
7314,6488,0.00024,0.00394,0.46548,3160.8,3160.8,3160.8,0,0,1,-30,30
7314,7295,0.00035,0.00595,0.57265,2452,2452,2452,0,0,1,-30,30
7314,7336,0.00033,0.00557,0.60626,2807.5,2807.5,2807.5,0,0,1,-30,30
7316,7321,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
7316,7322,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
7317,6441,0.00079,0.00574,0.01135,273,273,273,0,0,1,-30,30
7321,6473,0.00039,0.00717,0.77136,2275.3,2275.3,2275.3,0,0,1,-30,30
7323,7326,0.00028,0.00117,0,99999,99999,99999,0,0,1,-30,30
7323,7327,0.0002,0.00117,0,99999,99999,99999,0,0,1,-30,30
7324,6899,0.00731,0.03477,0.0439,280.8,280.8,280.8,0,0,1,-30,30
7326,7006,0.00046,0.00847,0.96151,2563.4,2563.4,2563.4,0,0,1,-30,30
7328,7329,0.00027,0.00114,0,99999,99999,99999,0,0,1,-30,30
7328,7330,0.00022,0.00119,0,99999,99999,99999,0,0,1,-30,30
7329,6895,0.00579,0.03196,0.03163,263.1,263.1,263.1,0,0,1,-30,30
7329,6896,0.00454,0.02725,0.06829,194.9,194.9,194.9,0,0,1,-30,30
7331,7336,0.00027,0.00115,0,99999,99999,99999,0,0,1,-30,30
7331,7337,0.00029,0.00112,0,99999,99999,99999,0,0,1,-30,30
7332,7246,0.00318,0.01598,0.01198,240,240,240,0,0,1,-30,30
7338,7339,0.00029,0.00106,0,99999,99999,99999,0,0,1,-30,30
7338,7340,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
7341,7343,0.00027,0.00112,0,99999,99999,99999,0,0,1,-30,30
7341,7344,0.00029,0.00106,0,99999,99999,99999,0,0,1,-30,30
7343,6404,0.001,0.00642,0.03704,286.9,286.9,286.9,0,0,1,-30,30
7345,7346,0.00029,0.00115,0,99999,99999,99999,0,0,1,-30,30
7345,7347,0.0002,0.00117,0,99999,99999,99999,0,0,1,-30,30
7346,6487,0.00227,0.01394,0.00509,289.9,289.9,289.9,0,0,1,-30,30
7348,7351,0.0003,0.0012,0,99999,99999,99999,0,0,1,-30,30
7348,7352,0.00027,0.0011,0,99999,99999,99999,0,0,1,-30,30
7351,7178,0.00043,0.00229,0.00146,290.4,290.4,290.4,0,0,1,-30,30
7353,7354,0.00024,0.00111,0,99999,99999,99999,0,0,1,-30,30
7353,8636,0.00135,0.00889,0.06674,259.8,259.8,259.8,0,0,1,-30,30
7355,7356,0.00029,0.0011,0,99999,99999,99999,0,0,1,-30,30
7357,7355,0.00682,0.04541,0.03577,272.5,272.5,272.5,0,0,1,-30,30
7357,7359,0.01008,0.05658,0.03536,268,268,268,0,0,1,-30,30
7358,8612,0.0123,0.0618,0.04787,254.9,254.9,254.9,0,0,1,-30,30
7358,8686,0.00465,0.03174,0.06764,243.2,243.2,243.2,0,0,1,-30,30
7359,7360,0.00028,0.00101,0,99999,99999,99999,0,0,1,-30,30
7359,9318,0.00505,0.03082,0.02617,263,263,263,0,0,1,-30,30
7361,7362,0.00027,0.00101,0,99999,99999,99999,0,0,1,-30,30
7361,8801,0.00362,0.02215,0.02335,274.5,274.5,274.5,0,0,1,-30,30
7361,9318,0.00227,0.01494,0.01344,281.8,281.8,281.8,0,0,1,-30,30
7363,8426,0.00351,0.01475,0.03413,202.9,202.9,202.9,0,0,1,-30,30
7364,7365,0.00026,0.00111,0,99999,99999,99999,0,0,1,-30,30
7364,7555,0.00788,0.04889,0.18847,262.5,262.5,262.5,0,0,1,-30,30
7364,8801,0.00574,0.03441,0.02519,270.9,270.9,270.9,0,0,1,-30,30
7366,7358,0.00734,0.04473,0.02369,268.2,268.2,268.2,0,0,1,-30,30
7366,7367,0.00462,0.02612,0.03027,255.3,255.3,255.3,0,0,1,-30,30
7367,8344,0.0095,0.05645,0.05532,211,211,211,0,0,1,-30,30
7368,8447,0.00156,0.00987,0.0184,252.6,252.6,252.6,0,0,1,-30,30
7370,7369,0.00309,0.01863,0.02425,267.6,267.6,267.6,0,0,1,-30,30
7370,7371,0.00027,0.00108,0,99999,99999,99999,0,0,1,-30,30
7370,7372,0.02189,0.14768,0.06025,235.6,235.6,235.6,0,0,1,-30,30
7370,8344,0.01147,0.06796,0.03141,262.8,262.8,262.8,0,0,1,-30,30
7372,7373,0.00026,0.00103,0,99999,99999,99999,0,0,1,-30,30
7374,7368,0.0023,0.01489,0.0103,243,243,243,0,0,1,-30,30
7374,7376,0.00266,0.01605,0.01331,227.9,227.9,227.9,0,0,1,-30,30
7375,9318,0.00407,0.02248,0.05797,233.8,233.8,233.8,0,0,1,-30,30
7376,7369,0.00173,0.01111,0.01403,251.1,251.1,251.1,0,0,1,-30,30
7376,8848,0.00664,0.03592,0.03404,216.6,216.6,216.6,0,0,1,-30,30
7377,7375,0.00209,0.01071,0.01372,241.4,241.4,241.4,0,0,1,-30,30
7377,7378,0.00021,0.00116,0,99999,99999,99999,0,0,1,-30,30
7377,8447,0.00206,0.01256,0.01218,253.7,253.7,253.7,0,0,1,-30,30
7379,7380,0.0024,0.01312,0.00581,209.3,209.3,209.3,0,0,1,-30,30
7379,7382,0.00885,0.05934,0.03131,233.9,233.9,233.9,0,0,1,-30,30
7380,7381,0.00021,0.00116,0,99999,99999,99999,0,0,1,-30,30
7380,7416,0.00579,0.03143,0.02032,234.9,234.9,234.9,0,0,1,-30,30
7380,8557,0.00185,0.01197,0.02295,227.7,227.7,227.7,0,0,1,-30,30
7382,7416,0.0055,0.03883,0.06232,225.6,225.6,225.6,0,0,1,-30,30
7382,8801,0.00256,0.01821,0.01848,255.6,255.6,255.6,0,0,1,-30,30
7383,7443,0.00125,0.00778,0.0094,270.5,270.5,270.5,0,0,1,-30,30
7383,9415,0.00059,0.00411,0.00394,279.2,279.2,279.2,0,0,1,-30,30
7384,9403,0.00019,0.00119,0.00088,244.5,244.5,244.5,0,0,1,-30,30
7385,9345,0.00128,0.00743,0.00736,284.8,284.8,284.8,0,0,1,-30,30
7386,7416,0.00256,0.01563,0.0189,236.8,236.8,236.8,0,0,1,-30,30
7387,7385,0.00122,0.00727,0.00891,266.3,266.3,266.3,0,0,1,-30,30
7387,7388,0.0002,0.00103,0,99999,99999,99999,0,0,1,-30,30
7387,7413,0.00481,0.03113,0.01681,226.1,226.1,226.1,0,0,1,-30,30
7389,7404,0.0012,0.0073,0.00849,268,268,268,0,0,1,-30,30
7390,9432,0.00075,0.0059,0.00421,243.7,243.7,243.7,0,0,1,-30,30
7391,9397,0.0013,0.00759,0.00269,269.5,269.5,269.5,0,0,1,-30,30
7392,9372,0.00098,0.00602,0.00437,284.2,284.2,284.2,0,0,1,-30,30
7392,9401,0.00306,0.02227,0.02017,267.2,267.2,267.2,0,0,1,-30,30
7392,9432,0.00243,0.01364,0.02824,273.6,273.6,273.6,0,0,1,-30,30
7393,7422,0.00487,0.02691,0.02989,265,265,265,0,0,1,-30,30
7394,9416,0.00033,0.00174,0.00646,218.4,218.4,218.4,0,0,1,-30,30
7395,7472,0.00418,0.02296,0.03555,240.6,240.6,240.6,0,0,1,-30,30
7395,7529,0.00511,0.02673,0.04829,210.4,210.4,210.4,0,0,1,-30,30
7396,9435,0.00164,0.0108,0.00722,258.1,258.1,258.1,0,0,1,-30,30
7396,9437,0.00306,0.01798,0.01842,224.6,224.6,224.6,0,0,1,-30,30
7397,7398,0.00026,0.0011,0,99999,99999,99999,0,0,1,-30,30
7397,7477,0.00593,0.04015,0.02207,273.5,273.5,273.5,0,0,1,-30,30
7399,6935,0.0042,0.02777,0.0176,285,285,285,0,0,1,-30,30
7399,7480,0.00452,0.02779,0.02772,248.7,248.7,248.7,0,0,1,-30,30
7400,7402,0.00025,0.00114,0,99999,99999,99999,0,0,1,-30,30
7400,7403,0.00024,0.00104,0,99999,99999,99999,0,0,1,-30,30
7401,7386,0.00249,0.01395,0.00839,250.7,250.7,250.7,0,0,1,-30,30
7401,7413,0.00544,0.0307,0.01935,254,254,254,0,0,1,-30,30
7404,7405,0.00021,0.00107,0,99999,99999,99999,0,0,1,-30,30
7406,7404,0.00361,0.02027,0.00535,259.1,259.1,259.1,0,0,1,-30,30
7406,7412,0.00112,0.00647,0.00435,181,181,181,0,0,1,-30,30
7407,7408,0.00023,0.00103,0,99999,99999,99999,0,0,1,-30,30
7407,7451,0.00207,0.01296,0.02582,246.7,246.7,246.7,0,0,1,-30,30
7407,8437,0.00489,0.02841,0.03115,237.8,237.8,237.8,0,0,1,-30,30
7409,7410,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
7409,8457,0.00075,0.00365,0.00527,272.7,272.7,272.7,0,0,1,-30,30
7409,8509,0.00474,0.02323,0.02737,236,236,236,0,0,1,-30,30
7409,8844,0.00268,0.01563,0.01679,261.4,261.4,261.4,0,0,1,-30,30
7409,9787,0.00284,0.01378,0.00985,201.6,201.6,201.6,0,0,1,-30,30
7411,9567,0.00074,0.00467,0.00502,296.5,296.5,296.5,0,0,1,-30,30
7412,7435,0.0021,0.01127,0.0112,241.6,241.6,241.6,0,0,1,-30,30
7413,7435,0.00136,0.00837,0.01141,230.7,230.7,230.7,0,0,1,-30,30
7414,9414,0.00067,0.00382,0.00187,270.9,270.9,270.9,0,0,1,-30,30
7414,9643,0.00226,0.01295,0.00825,251.1,251.1,251.1,0,0,1,-30,30
7414,9787,0.002,0.01015,0.01089,296.9,296.9,296.9,0,0,1,-30,30
7417,8582,0.00214,0.01365,0.00731,289.5,289.5,289.5,0,0,1,-30,30
7418,7462,0.00275,0.01826,0.01662,264.7,264.7,264.7,0,0,1,-30,30
7418,9432,0.00376,0.0186,0.01088,286.8,286.8,286.8,0,0,1,-30,30
7419,7420,0.00029,0.00115,0,99999,99999,99999,0,0,1,-30,30
7419,9427,0.00174,0.01142,0.0096,255.9,255.9,255.9,0,0,1,-30,30
7419,9439,0.00388,0.02357,0.01833,228.3,228.3,228.3,0,0,1,-30,30
7421,7390,0.00104,0.00667,0.00842,258.9,258.9,258.9,0,0,1,-30,30
7422,7419,0.00364,0.0164,0.0093,255.7,255.7,255.7,0,0,1,-30,30
7422,7421,0.00287,0.01737,0.01425,272.1,272.1,272.1,0,0,1,-30,30
7422,8664,0.00347,0.02363,0.02693,274,274,274,0,0,1,-30,30
7423,7424,0.00027,0.00112,0,99999,99999,99999,0,0,1,-30,30
7423,7460,0.00212,0.01111,0.00492,285.5,285.5,285.5,0,0,1,-30,30
7423,7478,0.00206,0.01126,0.0151,263.3,263.3,263.3,0,0,1,-30,30
7423,7491,0.00386,0.02097,0.02306,239.3,239.3,239.3,0,0,1,-30,30
7425,7426,0.00021,0.00114,0,99999,99999,99999,0,0,1,-30,30
7425,9440,0.00112,0.00627,0.00364,277.1,277.1,277.1,0,0,1,-30,30
7427,7428,0.00023,0.00108,0,99999,99999,99999,0,0,1,-30,30
7428,7508,0.00335,0.0197,0.02966,700,700,700,0,0,1,-30,30
7428,9937,0.00266,0.01428,0.02091,700,700,700,0,0,1,-30,30
7429,7425,0.0012,0.00748,0.00382,294.5,294.5,294.5,0,0,1,-30,30
7429,7430,0.00029,0.00107,0,99999,99999,99999,0,0,1,-30,30
7431,7443,0.00278,0.01751,0.02145,275.1,275.1,275.1,0,0,1,-30,30
7431,7471,0.00061,0.00442,0.00321,293.4,293.4,293.4,0,0,1,-30,30
7431,9704,0.00366,0.02243,0.01575,277.5,277.5,277.5,0,0,1,-30,30
7432,7433,0.00027,0.00112,0,99999,99999,99999,0,0,1,-30,30
7432,7470,0.00122,0.00623,0.00454,251.7,251.7,251.7,0,0,1,-30,30
7435,7436,0.0003,0.00115,0,99999,99999,99999,0,0,1,-30,30
7435,7489,0.00236,0.01394,0.02954,286.8,286.8,286.8,0,0,1,-30,30
7435,7500,0.00322,0.01836,0.02114,273,273,273,0,0,1,-30,30
7437,7393,0.00101,0.00545,0.0113,254.3,254.3,254.3,0,0,1,-30,30
7437,7397,0.0025,0.01461,0.01158,287.7,287.7,287.7,0,0,1,-30,30
7438,7401,0.00181,0.01002,0.00857,277.9,277.9,277.9,0,0,1,-30,30
7438,7415,0.00166,0.00979,0.00585,261.1,261.1,261.1,0,0,1,-30,30
7439,7440,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
7441,7442,0.00029,0.00102,0,99999,99999,99999,0,0,1,-30,30
7441,7443,0.00026,0.0011,0,99999,99999,99999,0,0,1,-30,30
7443,7411,0.0007,0.00414,0.00939,274.1,274.1,274.1,0,0,1,-30,30
7444,7489,0.0024,0.0142,0.01712,301.7,301.7,301.7,0,0,1,-30,30
7444,8679,0.00086,0.00462,0.00427,274.5,274.5,274.5,0,0,1,-30,30
7445,7490,0.00534,0.02814,0.02773,204.2,204.2,204.2,0,0,1,-30,30
7445,7518,0.00496,0.03273,0.0218,240.4,240.4,240.4,0,0,1,-30,30
7446,7449,0.00125,0.00767,0.05351,291.2,291.2,291.2,0,0,1,-30,30
7447,7448,0.00112,0.00651,0.00531,254.4,254.4,254.4,0,0,1,-30,30
7450,9261,0.01377,0.09098,0.22259,249.5,249.5,249.5,0,0,1,-30,30
7450,9386,0.0048,0.02733,0.02928,213.6,213.6,213.6,0,0,1,-30,30
7451,8585,0.00445,0.02448,0.01134,272.3,272.3,272.3,0,0,1,-30,30
7452,7449,0.00082,0.0053,0.00675,276.1,276.1,276.1,0,0,1,-30,30
7452,7564,0.0055,0.03878,0.04321,265,265,265,0,0,1,-30,30
7453,7454,0.00028,0.00114,0,99999,99999,99999,0,0,1,-30,30
7454,7447,0.00189,0.01029,0.00766,269,269,269,0,0,1,-30,30
7454,8719,0.00596,0.03858,0.01763,269.9,269.9,269.9,0,0,1,-30,30
7455,9436,0.00097,0.00519,0.00246,296.8,296.8,296.8,0,0,1,-30,30
7456,9388,0.0031,0.01729,0.06109,216.4,216.4,216.4,0,0,1,-30,30
7456,9430,0.00607,0.04006,0.0534,275.8,275.8,275.8,0,0,1,-30,30
7457,7415,0.00493,0.02629,0.01245,247.7,247.7,247.7,0,0,1,-30,30
7457,7559,0.00842,0.04722,0.02957,234.3,234.3,234.3,0,0,1,-30,30
7458,7452,0.0029,0.01769,0.02257,265,265,265,0,0,1,-30,30
7458,7537,0.00404,0.0231,0.03548,254.2,254.2,254.2,0,0,1,-30,30
7459,7461,0.00021,0.0012,0,99999,99999,99999,0,0,1,-30,30
7460,7464,0.00173,0.00933,0.02219,279,279,279,0,0,1,-30,30
7461,9715,0.00054,0.00787,0.8226,2550.4,2550.4,2550.4,0,0,1,-30,30
7462,7463,0.00027,0.00112,0,99999,99999,99999,0,0,1,-30,30
7462,7507,0.00156,0.00977,0.0037,273.8,273.8,273.8,0,0,1,-30,30
7464,7397,0.0041,0.02505,0.01342,267.5,267.5,267.5,0,0,1,-30,30
7464,7465,0.00021,0.00109,0,99999,99999,99999,0,0,1,-30,30
7466,7508,0.00276,0.01634,0.04536,276.3,276.3,276.3,0,0,1,-30,30
7466,9427,0.00205,0.01195,0.05955,259.1,259.1,259.1,0,0,1,-30,30
7467,7480,0.00308,0.01733,0.01913,253.3,253.3,253.3,0,0,1,-30,30
7468,7467,0.00522,0.02758,0.03488,263.1,263.1,263.1,0,0,1,-30,30
7469,5117,0.00281,0.02037,0.00579,230.1,230.1,230.1,0,0,1,-30,30
7469,7468,0.00374,0.02157,0.02256,303.9,303.9,303.9,0,0,1,-30,30
7470,7491,0.00158,0.00902,0.01161,182.9,182.9,182.9,0,0,1,-30,30
7471,7432,0.00178,0.01108,0.00618,268.3,268.3,268.3,0,0,1,-30,30
7471,9372,0.00245,0.0167,0.01555,251.9,251.9,251.9,0,0,1,-30,30
7472,8557,0.00923,0.05746,0.03296,257.6,257.6,257.6,0,0,1,-30,30
7473,8419,0.00172,0.0109,0.0243,277.9,277.9,277.9,0,0,1,-30,30
7474,7473,0.00206,0.01246,0.00982,267.4,267.4,267.4,0,0,1,-30,30
7474,7475,0.00238,0.01264,0.01444,277.9,277.9,277.9,0,0,1,-30,30
7474,9426,0.0042,0.02242,0.03098,262.1,262.1,262.1,0,0,1,-30,30
7475,7479,0.00266,0.01619,0.01215,270.9,270.9,270.9,0,0,1,-30,30
7476,8545,0.00109,0.00641,0.00425,272.8,272.8,272.8,0,0,1,-30,30
7477,8519,0.0018,0.01094,0.007,281.5,281.5,281.5,0,0,1,-30,30
7479,7546,0.00456,0.03146,0.02389,262.1,262.1,262.1,0,0,1,-30,30
7481,7483,0.00024,0.00119,0,99999,99999,99999,0,0,1,-30,30
7481,7484,0.00023,0.00103,0,99999,99999,99999,0,0,1,-30,30
7482,7480,0.00142,0.00989,0.00466,264.5,264.5,264.5,0,0,1,-30,30
7485,7454,0.00399,0.02303,0.02508,233.2,233.2,233.2,0,0,1,-30,30
7485,7482,0.00226,0.01309,0.02833,263.1,263.1,263.1,0,0,1,-30,30
7486,7487,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
7487,7399,0.00508,0.0288,0.01788,263.1,263.1,263.1,0,0,1,-30,30
7487,7485,0.00252,0.01742,0.01084,250.3,250.3,250.3,0,0,1,-30,30
7488,7489,0.00025,0.00107,0,99999,99999,99999,0,0,1,-30,30
7490,7432,0.00065,0.0049,0.01321,201.9,201.9,201.9,0,0,1,-30,30
7490,8375,0.00281,0.01276,0.01493,245.6,245.6,245.6,0,0,1,-30,30
7492,7544,0.02486,0.11937,0.08454,248.3,248.3,248.3,0,0,1,-30,30
7493,8537,0.00679,0.04173,0.04506,264,264,264,0,0,1,-30,30
7493,8709,0.00728,0.04175,0.02278,259.1,259.1,259.1,0,0,1,-30,30
7494,7445,0.00086,0.00547,0.00639,219.5,219.5,219.5,0,0,1,-30,30
7494,7500,0.0043,0.02048,0.0077,249.1,249.1,249.1,0,0,1,-30,30
7495,7504,0.00204,0.01278,0.03125,193.8,193.8,193.8,0,0,1,-30,30
7495,7548,0.00178,0.01222,0.01813,220.4,220.4,220.4,0,0,1,-30,30
7496,7497,0.00024,0.00119,0,99999,99999,99999,0,0,1,-30,30
7497,8770,0.00087,0.0049,0.00417,237.5,237.5,237.5,0,0,1,-30,30
7498,7499,0.00024,0.00103,0,99999,99999,99999,0,0,1,-30,30
7498,7500,0.00024,0.00112,0,99999,99999,99999,0,0,1,-30,30
7501,7440,0.00338,0.02346,0.03296,271.3,271.3,271.3,0,0,1,-30,30
7501,7502,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
7501,7586,0.00868,0.05773,0.06224,264.8,264.8,264.8,0,0,1,-30,30
7503,7472,0.00551,0.03134,0.02053,233.4,233.4,233.4,0,0,1,-30,30
7503,7504,0.00411,0.02169,0.02283,244.7,244.7,244.7,0,0,1,-30,30
7503,7529,0.00255,0.01619,0.03909,228.8,228.8,228.8,0,0,1,-30,30
7504,7550,0.00381,0.02321,0.05019,255.5,255.5,255.5,0,0,1,-30,30
7505,7506,0.00026,0.00113,0,99999,99999,99999,0,0,1,-30,30
7506,7522,0.00132,0.00657,0.01042,289.9,289.9,289.9,0,0,1,-30,30
7506,8757,0.00171,0.01164,0.02002,310,310,310,0,0,1,-30,30
7507,7397,0.00201,0.00998,0.01701,248,248,248,0,0,1,-30,30
7508,7527,0.00213,0.01304,0.05452,450,450,450,0,0,1,-30,30
7509,7492,0.00756,0.0497,0.03161,264.6,264.6,264.6,0,0,1,-30,30
7509,7565,0.00482,0.02979,0.02242,307.8,307.8,307.8,0,0,1,-30,30
7510,7511,0.00021,0.00119,0,99999,99999,99999,0,0,1,-30,30
7510,7541,0.00762,0.04037,0.03986,206.8,206.8,206.8,0,0,1,-30,30
7510,8491,0.00244,0.01255,0.00647,235.6,235.6,235.6,0,0,1,-30,30
7512,8664,0.00249,0.01648,0.04727,303.5,303.5,303.5,0,0,1,-30,30
7513,7512,0.00267,0.01345,0.00951,295.1,295.1,295.1,0,0,1,-30,30
7514,8709,0.00346,0.01785,0.01538,259.1,259.1,259.1,0,0,1,-30,30
7515,7517,0.00198,0.01417,0.01045,233.4,233.4,233.4,0,0,1,-30,30
7516,7497,0.00228,0.01436,0.00722,223.2,223.2,223.2,0,0,1,-30,30
7516,8644,0.0022,0.0117,0.01221,221.2,221.2,221.2,0,0,1,-30,30
7516,8728,0.00382,0.02618,0.02349,243,243,243,0,0,1,-30,30
7517,7518,0.00224,0.01421,0.00911,247,247,247,0,0,1,-30,30
7518,8398,0.0046,0.02858,0.02119,268.9,268.9,268.9,0,0,1,-30,30
7519,7520,0.00118,0.00689,0.01141,239,239,239,0,0,1,-30,30
7519,7521,0.00384,0.01723,0.01644,198.9,198.9,198.9,0,0,1,-30,30
7520,7557,0.00215,0.01045,0.00629,270.3,270.3,270.3,0,0,1,-30,30
7522,7523,0.00028,0.00105,0,99999,99999,99999,0,0,1,-30,30
7522,7524,0.00029,0.00102,0,99999,99999,99999,0,0,1,-30,30
7522,7546,0.00185,0.01103,0.01069,291.6,291.6,291.6,0,0,1,-30,30
7525,7478,0.00156,0.00882,0.0104,245.8,245.8,245.8,0,0,1,-30,30
7525,7520,0.00107,0.0068,0.00349,227.7,227.7,227.7,0,0,1,-30,30
7526,7527,0.00603,0.0303,0.01859,280.9,280.9,280.9,0,0,1,-30,30
7526,7565,0.01191,0.06466,0.06019,275,275,275,0,0,1,-30,30
7527,7528,0.00029,0.00109,0,99999,99999,99999,0,0,1,-30,30
7527,8353,0.00392,0.02405,0.01838,285.1,285.1,285.1,0,0,1,-30,30
7529,7530,0.00022,0.00115,0,99999,99999,99999,0,0,1,-30,30
7531,7532,0.00027,0.00103,0,99999,99999,99999,0,0,1,-30,30
7531,7537,0.0026,0.01584,0.02158,280.4,280.4,280.4,0,0,1,-30,30
7533,7535,0.00028,0.00107,0,99999,99999,99999,0,0,1,-30,30
7533,7536,0.00027,0.00112,0,99999,99999,99999,0,0,1,-30,30
7534,7531,0.00179,0.01036,0.00791,265.1,265.1,265.1,0,0,1,-30,30
7535,8493,0.00063,0.01152,0.94102,2346.3,2346.3,2346.3,0,0,1,-30,30
7535,9615,0.00032,0.00488,0.59332,2621.3,2621.3,2621.3,0,0,1,-30,30
7537,7456,0.00538,0.03492,0.02563,270.2,270.2,270.2,0,0,1,-30,30
7538,7462,0.00194,0.0115,0.00584,271.8,271.8,271.8,0,0,1,-30,30
7538,9432,0.00404,0.02258,0.03352,285,285,285,0,0,1,-30,30
7539,7468,0.00933,0.04117,0.01573,279.2,279.2,279.2,0,0,1,-30,30
7540,7522,0.00162,0.01184,0.00845,244.4,244.4,244.4,0,0,1,-30,30
7540,7562,0.00343,0.02016,0.02241,255.5,255.5,255.5,0,0,1,-30,30
7541,9408,0.02454,0.13313,0.10255,226,226,226,0,0,1,-30,30
7542,7543,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
7542,7544,0.00021,0.00103,0,99999,99999,99999,0,0,1,-30,30
7544,7537,0.00618,0.04257,0.04226,291.4,291.4,291.4,0,0,1,-30,30
7544,7541,0.00413,0.02095,0.01475,208.3,208.3,208.3,0,0,1,-30,30
7544,7621,0.02747,0.15663,0.13543,276.7,276.7,276.7,0,0,1,-30,30
7545,7515,0.00401,0.02257,0.00822,203.2,203.2,203.2,0,0,1,-30,30
7546,7557,0.00177,0.01049,0.01287,282.4,282.4,282.4,0,0,1,-30,30
7546,7560,0.00227,0.01398,0.02177,258.5,258.5,258.5,0,0,1,-30,30
7547,7485,0.00253,0.01621,0.06714,263.2,263.2,263.2,0,0,1,-30,30
7547,7568,0.00565,0.0349,0.02163,254.7,254.7,254.7,0,0,1,-30,30
7548,7549,0.00029,0.00102,0,99999,99999,99999,0,0,1,-30,30
7548,8770,0.00239,0.01616,0.02551,230.4,230.4,230.4,0,0,1,-30,30
7550,7495,0.00378,0.02344,0.01571,255.5,255.5,255.5,0,0,1,-30,30
7550,7551,0.00027,0.00105,0,99999,99999,99999,0,0,1,-30,30
7550,7558,0.00818,0.04925,0.03285,232,232,232,0,0,1,-30,30
7552,7553,0.00027,0.00115,0,99999,99999,99999,0,0,1,-30,30
7552,7554,0.00149,0.01005,0.02628,258.3,258.3,258.3,0,0,1,-30,30
7552,7555,0.0016,0.01012,0.0125,249.1,249.1,249.1,0,0,1,-30,30
7554,7440,0.00552,0.03349,0.02005,266.5,266.5,266.5,0,0,1,-30,30
7555,7529,0.00645,0.03885,0.02069,213.4,213.4,213.4,0,0,1,-30,30
7555,7556,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
7555,7576,0.00526,0.02942,0.02089,280.3,280.3,280.3,0,0,1,-30,30
7559,7558,0.00529,0.03189,0.01225,226.7,226.7,226.7,0,0,1,-30,30
7560,7545,0.00262,0.01399,0.00488,244.4,244.4,244.4,0,0,1,-30,30
7560,7561,0.00027,0.00108,0,99999,99999,99999,0,0,1,-30,30
7562,7563,0.0003,0.00116,0,99999,99999,99999,0,0,1,-30,30
7562,8512,0.00653,0.04138,0.0328,263,263,263,0,0,1,-30,30
7564,7537,0.00378,0.02185,0.03433,243.6,243.6,243.6,0,0,1,-30,30
7564,7604,0.00707,0.04086,0.02421,240.5,240.5,240.5,0,0,1,-30,30
7564,8752,0.00367,0.02037,0.01006,197,197,197,0,0,1,-30,30
7565,7566,0.00026,0.00106,0,99999,99999,99999,0,0,1,-30,30
7565,7625,0.015,0.08751,0.04165,240,240,240,0,0,1,-30,30
7565,7679,0.02019,0.14124,0.07921,261.2,261.2,261.2,0,0,1,-30,30
7565,8839,0.01799,0.12213,0.0413,201.7,201.7,201.7,0,0,1,-30,30
7567,8365,0.00695,0.04126,0.02222,282.3,282.3,282.3,0,0,1,-30,30
7567,8512,0.0034,0.02063,0.02696,287.4,287.4,287.4,0,0,1,-30,30
7568,8752,0.00298,0.01615,0.03638,243.3,243.3,243.3,0,0,1,-30,30
7569,7570,0.00346,0.02188,0.01339,248.2,248.2,248.2,0,0,1,-30,30
7569,8537,0.01402,0.08271,0.08365,257.4,257.4,257.4,0,0,1,-30,30
7570,7514,0.00662,0.03773,0.0207,241.5,241.5,241.5,0,0,1,-30,30
7571,5212,0.00612,0.03709,0.02126,259,259,259,0,0,1,-30,30
7572,7513,0.00531,0.03133,0.04086,286.7,286.7,286.7,0,0,1,-30,30
7572,7610,0.01119,0.08015,0.02173,250.4,250.4,250.4,0,0,1,-30,30
7572,7621,0.01423,0.07792,0.05968,256,256,256,0,0,1,-30,30
7573,7526,0.00694,0.03723,0.02151,306.9,306.9,306.9,0,0,1,-30,30
7573,7612,0.00748,0.04631,0.03625,260.2,260.2,260.2,0,0,1,-30,30
7573,7630,0.01471,0.07701,0.138,290.8,290.8,290.8,0,0,1,-30,30
7573,7683,0.01859,0.11254,0.10041,266.2,266.2,266.2,0,0,1,-30,30
7573,8859,0.00366,0.02007,0.04243,306.3,306.3,306.3,0,0,1,-30,30
7574,7509,0.01108,0.06334,0.02681,273.1,273.1,273.1,0,0,1,-30,30
7574,7575,0.00022,0.00106,0,99999,99999,99999,0,0,1,-30,30
7574,7577,0.00653,0.04469,0.11669,237.7,237.7,237.7,0,0,1,-30,30
7574,8437,0.02424,0.1373,0.09282,295.7,295.7,295.7,0,0,1,-30,30
7577,7578,0.00027,0.00115,0,99999,99999,99999,0,0,1,-30,30
7577,7593,0.00816,0.04919,0.02258,259.4,259.4,259.4,0,0,1,-30,30
7577,7603,0.00937,0.05675,0.02827,284.5,284.5,284.5,0,0,1,-30,30
7577,7678,0.01472,0.07884,0.07794,264.4,264.4,264.4,0,0,1,-30,30
7577,8839,0.00994,0.05942,0.06202,224.9,224.9,224.9,0,0,1,-30,30
7579,7580,0.00029,0.00102,0,99999,99999,99999,0,0,1,-30,30
7580,7617,0.00439,0.02634,0.01783,213.2,213.2,213.2,0,0,1,-30,30
7580,7619,0.00356,0.02498,0.03068,252.8,252.8,252.8,0,0,1,-30,30
7580,7647,0.01132,0.06436,0.03863,257.5,257.5,257.5,0,0,1,-30,30
7581,7583,0.00452,0.02594,0.184,182.1,182.1,182.1,0,0,1,-30,30
7581,8365,0.0021,0.01423,0.01,235.6,235.6,235.6,0,0,1,-30,30
7582,7558,0.00528,0.02903,0.02811,215.5,215.5,215.5,0,0,1,-30,30
7583,7582,0.00179,0.01069,0.0163,226,226,226,0,0,1,-30,30
7583,7584,0.00029,0.001,0,99999,99999,99999,0,0,1,-30,30
7583,7613,0.01276,0.06737,0.02311,237,237,237,0,0,1,-30,30
7585,7589,0.00595,0.04265,0.03932,260.5,260.5,260.5,0,0,1,-30,30
7585,7601,0.01197,0.0573,0.01892,250.8,250.8,250.8,0,0,1,-30,30
7586,8816,0.00239,0.01588,0.00925,258.6,258.6,258.6,0,0,1,-30,30
7587,7588,0.00022,0.00109,0,99999,99999,99999,0,0,1,-30,30
7587,7605,0.00353,0.02608,0.03934,230.7,230.7,230.7,0,0,1,-30,30
7590,7587,0.00218,0.01255,0.02744,240.7,240.7,240.7,0,0,1,-30,30
7590,7589,0.00209,0.0126,0.0059,250.1,250.1,250.1,0,0,1,-30,30
7591,7592,0.00025,0.00103,0,99999,99999,99999,0,0,1,-30,30
7591,8388,0.0135,0.09033,0.06623,286.8,286.8,286.8,0,0,1,-30,30
7591,8398,0.0102,0.05058,0.05536,263.9,263.9,263.9,0,0,1,-30,30
7593,7594,0.00022,0.00108,0,99999,99999,99999,0,0,1,-30,30
7593,7626,0.02471,0.15721,0.06917,211.4,211.4,211.4,0,0,1,-30,30
7593,7678,0.01001,0.0573,0.03335,254,254,254,0,0,1,-30,30
7595,7596,0.00027,0.00107,0,99999,99999,99999,0,0,1,-30,30
7596,7630,0.00281,0.01746,0.03076,275.7,275.7,275.7,0,0,1,-30,30
7596,8839,0.00254,0.0158,0.00811,281.7,281.7,281.7,0,0,1,-30,30
7597,7599,0.00024,0.00103,0,99999,99999,99999,0,0,1,-30,30
7597,7600,0.00022,0.00116,0,99999,99999,99999,0,0,1,-30,30
7598,7585,0.00675,0.03947,0.0163,283.3,283.3,283.3,0,0,1,-30,30
7598,7629,0.01314,0.07414,0.02982,278.8,278.8,278.8,0,0,1,-30,30
7598,7640,0.01223,0.05321,0.05244,287.2,287.2,287.2,0,0,1,-30,30
7600,7484,0.00037,0.00706,0.91808,2666.1,2666.1,2666.1,0,0,1,-30,30
7600,7694,0.00082,0.01178,0.92302,2678.6,2678.6,2678.6,0,0,1,-30,30
7602,8816,0.0056,0.0373,0.01635,295.3,295.3,295.3,0,0,1,-30,30
7603,7604,0.0065,0.03422,0.02786,290.5,290.5,290.5,0,0,1,-30,30
7604,8752,0.00132,0.00981,0.01744,284.7,284.7,284.7,0,0,1,-30,30
7605,7606,0.00025,0.00101,0,99999,99999,99999,0,0,1,-30,30
7607,7576,0.00725,0.04339,0.0383,273.7,273.7,273.7,0,0,1,-30,30
7608,7609,0.00025,0.00104,0,99999,99999,99999,0,0,1,-30,30
7608,7610,0.00024,0.00107,0,99999,99999,99999,0,0,1,-30,30
7610,7623,0.004,0.02483,0.06564,293.7,293.7,293.7,0,0,1,-30,30
7610,7652,0.00698,0.04498,0.03027,293.5,293.5,293.5,0,0,1,-30,30
7611,7612,0.00023,0.00111,0,99999,99999,99999,0,0,1,-30,30
7612,7610,0.00268,0.016,0.01439,240,240,240,0,0,1,-30,30
7613,7591,0.00575,0.02968,0.0224,270.4,270.4,270.4,0,0,1,-30,30
7613,7614,0.00025,0.00103,0,99999,99999,99999,0,0,1,-30,30
7615,7616,0.00415,0.02547,0.0199,206.1,206.1,206.1,0,0,1,-30,30
7615,7623,0.00616,0.03338,0.01906,246.4,246.4,246.4,0,0,1,-30,30
7617,7615,0.00556,0.03339,0.0219,262,262,262,0,0,1,-30,30
7617,7618,0.00026,0.00103,0,99999,99999,99999,0,0,1,-30,30
7617,8365,0.00989,0.0525,0.02076,282.3,282.3,282.3,0,0,1,-30,30
7619,7616,0.00325,0.01901,0.01119,243.1,243.1,243.1,0,0,1,-30,30
7619,7620,0.00022,0.00104,0,99999,99999,99999,0,0,1,-30,30
7621,7610,0.00869,0.0432,0.03937,320,320,320,0,0,1,-30,30
7622,7623,0.00025,0.00109,0,99999,99999,99999,0,0,1,-30,30
7622,7624,0.00023,0.00112,0,99999,99999,99999,0,0,1,-30,30
7623,7644,0.0034,0.02121,0.11779,301.2,301.2,301.2,0,0,1,-30,30
7625,7574,0.00889,0.04396,0.05,285.4,285.4,285.4,0,0,1,-30,30
7625,7621,0.00979,0.04757,0.03815,308.6,308.6,308.6,0,0,1,-30,30
7625,8512,0.03452,0.20835,0.10718,229,229,229,0,0,1,-30,30
7626,7627,0.0002,0.00119,0,99999,99999,99999,0,0,1,-30,30
7626,7649,0.00714,0.03659,0.03272,241.9,241.9,241.9,0,0,1,-30,30
7628,7601,0.00389,0.02274,0.01121,244.7,244.7,244.7,0,0,1,-30,30
7628,7698,0.00956,0.06263,0.03383,259.9,259.9,259.9,0,0,1,-30,30
7629,7626,0.00388,0.02489,0.01471,256.4,256.4,256.4,0,0,1,-30,30
7629,7628,0.00248,0.01517,0.00608,244.4,244.4,244.4,0,0,1,-30,30
7630,7631,0.00022,0.00103,0,99999,99999,99999,0,0,1,-30,30
7630,8839,0.00595,0.03118,0.0143,280.6,280.6,280.6,0,0,1,-30,30
7632,7633,0.00025,0.00101,0,99999,99999,99999,0,0,1,-30,30
7632,7634,0.00021,0.00114,0,99999,99999,99999,0,0,1,-30,30
7634,7602,0.00581,0.03557,0.02763,292.7,292.7,292.7,0,0,1,-30,30
7634,7752,0.00867,0.05328,0.05222,245.2,245.2,245.2,0,0,1,-30,30
7634,7790,0.01492,0.09219,0.13778,261.2,261.2,261.2,0,0,1,-30,30
7634,8676,0.00118,0.00752,0.00472,245.5,245.5,245.5,0,0,1,-30,30
7635,7634,0.00311,0.02394,0.01933,210.4,210.4,210.4,0,0,1,-30,30
7636,7647,0.00287,0.0156,0.03499,273.7,273.7,273.7,0,0,1,-30,30
7636,7664,0.01136,0.05327,0.06018,281,281,281,0,0,1,-30,30
7637,7638,0.00027,0.00107,0,99999,99999,99999,0,0,1,-30,30
7638,7831,0.02903,0.20979,0.10181,239.4,239.4,239.4,0,0,1,-30,30
7638,8429,0.00984,0.06079,0.09991,226.3,226.3,226.3,0,0,1,-30,30
7638,8676,0.00708,0.04695,0.05883,256.7,256.7,256.7,0,0,1,-30,30
7639,7640,0.00026,0.00105,0,99999,99999,99999,0,0,1,-30,30
7640,7668,0.0018,0.01094,0.04075,281.4,281.4,281.4,0,0,1,-30,30
7641,7635,0.00646,0.03474,0.02166,229.4,229.4,229.4,0,0,1,-30,30
7641,8540,0.00135,0.00899,0.01515,248.7,248.7,248.7,0,0,1,-30,30
7642,7643,0.00022,0.00107,0,99999,99999,99999,0,0,1,-30,30
7642,7702,0.00522,0.03428,0.04388,235.3,235.3,235.3,0,0,1,-30,30
7642,8715,0.00081,0.00514,0.00485,224.4,224.4,224.4,0,0,1,-30,30
7644,7645,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
7646,7647,0.00026,0.00105,0,99999,99999,99999,0,0,1,-30,30
7648,7687,0.0091,0.05345,0.05677,244.3,244.3,244.3,0,0,1,-30,30
7648,7695,0.00782,0.04857,0.03941,254.9,254.9,254.9,0,0,1,-30,30
7650,7651,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
7651,7723,0.00318,0.02106,0.05696,283.8,283.8,283.8,0,0,1,-30,30
7652,7651,0.00662,0.03113,0.0155,289.4,289.4,289.4,0,0,1,-30,30
7652,7653,0.00022,0.00118,0,99999,99999,99999,0,0,1,-30,30
7654,7656,0.00029,0.00115,0,99999,99999,99999,0,0,1,-30,30
7654,7657,0.00024,0.00104,0,99999,99999,99999,0,0,1,-30,30
7656,7694,0.00026,0.00366,0.39511,2381.7,2381.7,2381.7,0,0,1,-30,30
7656,7708,0.00026,0.00504,0.54083,2314.4,2314.4,2314.4,0,0,1,-30,30
7658,7605,0.00768,0.04677,0.02457,219.6,219.6,219.6,0,0,1,-30,30
7658,7649,0.00348,0.02292,0.0218,254.6,254.6,254.6,0,0,1,-30,30
7658,7655,0.00383,0.02488,0.0114,262.6,262.6,262.6,0,0,1,-30,30
7658,7659,0.00026,0.00105,0,99999,99999,99999,0,0,1,-30,30
7660,7655,0.00193,0.01229,0.01164,278.2,278.2,278.2,0,0,1,-30,30
7660,7661,0.0002,0.00108,0,99999,99999,99999,0,0,1,-30,30
7660,7711,0.00725,0.0469,0.02976,263.7,263.7,263.7,0,0,1,-30,30
7662,7663,0.00024,0.00118,0,99999,99999,99999,0,0,1,-30,30
7662,7664,0.00022,0.00102,0,99999,99999,99999,0,0,1,-30,30
7665,7666,0.0003,0.00113,0,99999,99999,99999,0,0,1,-30,30
7668,7666,0.00242,0.0155,0.02502,260.3,260.3,260.3,0,0,1,-30,30
7669,7668,0.00221,0.01316,0.01184,251.6,251.6,251.6,0,0,1,-30,30
7670,7687,0.00469,0.02924,0.02673,263.9,263.9,263.9,0,0,1,-30,30
7670,7712,0.00769,0.04687,0.03712,276,276,276,0,0,1,-30,30
7671,7672,0.00021,0.00112,0,99999,99999,99999,0,0,1,-30,30
7671,7673,0.00026,0.00113,0,99999,99999,99999,0,0,1,-30,30
7673,7675,0.00201,0.01376,0.00803,280.7,280.7,280.7,0,0,1,-30,30
7673,7679,0.00655,0.03515,0.02337,272.5,272.5,272.5,0,0,1,-30,30
7674,7676,0.0003,0.00102,0,99999,99999,99999,0,0,1,-30,30
7674,7708,0.00035,0.00637,0.76189,2317.2,2317.2,2317.2,0,0,1,-30,30
7674,8840,0.00026,0.00497,0.46127,2872.8,2872.8,2872.8,0,0,1,-30,30
7675,7678,0.0016,0.0104,0.01352,263.1,263.1,263.1,0,0,1,-30,30
7677,7678,0.00029,0.00105,0,99999,99999,99999,0,0,1,-30,30
7678,7670,0.00847,0.0519,0.04486,253.9,253.9,253.9,0,0,1,-30,30
7679,7675,0.00591,0.0377,0.02119,287,287,287,0,0,1,-30,30
7679,7703,0.00514,0.03251,0.02602,338.8,338.8,338.8,0,0,1,-30,30
7680,7607,0.00339,0.01909,0.10172,214.2,214.2,214.2,0,0,1,-30,30
7680,7761,0.0092,0.06366,0.03883,278.6,278.6,278.6,0,0,1,-30,30
7681,7684,0.00672,0.03114,0.02645,275.2,275.2,275.2,0,0,1,-30,30
7681,7750,0.00523,0.03532,0.0254,204.3,204.3,204.3,0,0,1,-30,30
7682,7683,0.00026,0.00115,0,99999,99999,99999,0,0,1,-30,30
7683,7681,0.00302,0.01903,0.01357,264.1,264.1,264.1,0,0,1,-30,30
7683,8563,0.00259,0.02006,0.00926,261.1,261.1,261.1,0,0,1,-30,30
7685,7669,0.00498,0.02676,0.02757,241.9,241.9,241.9,0,0,1,-30,30
7685,7686,0.00027,0.00111,0,99999,99999,99999,0,0,1,-30,30
7685,7730,0.00797,0.05089,0.04462,268.3,268.3,268.3,0,0,1,-30,30
7685,7760,0.01512,0.08723,0.06994,219.2,219.2,219.2,0,0,1,-30,30
7685,8741,0.01075,0.05863,0.02132,266.4,266.4,266.4,0,0,1,-30,30
7688,7687,0.00096,0.00705,0.00313,262.9,262.9,262.9,0,0,1,-30,30
7688,8836,0.00114,0.00604,0.01034,300.4,300.4,300.4,0,0,1,-30,30
7689,7690,0.00023,0.0011,0,99999,99999,99999,0,0,1,-30,30
7689,7693,0.00172,0.01029,0.00941,282,282,282,0,0,1,-30,30
7689,7701,0.00127,0.00897,0.0061,309.8,309.8,309.8,0,0,1,-30,30
7689,8649,0.00116,0.00816,0.01162,243.5,243.5,243.5,0,0,1,-30,30
7691,7649,0.00372,0.02116,0.0334,263.2,263.2,263.2,0,0,1,-30,30
7691,7692,0.00067,0.00398,0.01311,268.8,268.8,268.8,0,0,1,-30,30
7692,7693,0.00109,0.00724,0.01892,262.6,262.6,262.6,0,0,1,-30,30
7692,8649,0.00021,0.00129,0.00105,318,318,318,0,0,1,-30,30
7693,7699,0.00188,0.01156,0.00869,230.7,230.7,230.7,0,0,1,-30,30
7693,7709,0.00165,0.01058,0.00904,219.4,219.4,219.4,0,0,1,-30,30
7694,7696,0.00025,0.00119,0,99999,99999,99999,0,0,1,-30,30
7694,7708,0.00028,0.00454,0.58508,2536.9,2536.9,2536.9,0,0,1,-30,30
7695,7701,0.00095,0.0058,0.01728,320.5,320.5,320.5,0,0,1,-30,30
7695,8473,0.00132,0.0072,0.00944,284.6,284.6,284.6,0,0,1,-30,30
7697,7734,0.00117,0.0068,0.0107,261.5,261.5,261.5,0,0,1,-30,30
7698,7666,0.01037,0.05221,0.03063,259.9,259.9,259.9,0,0,1,-30,30
7698,7697,0.00166,0.01047,0.0095,278.5,278.5,278.5,0,0,1,-30,30
7699,7700,0.0002,0.00115,0,99999,99999,99999,0,0,1,-30,30
7703,7684,0.00472,0.02868,0.02196,280.5,280.5,280.5,0,0,1,-30,30
7704,7709,0.00279,0.01715,0.0108,226.5,226.5,226.5,0,0,1,-30,30
7704,8628,0.00381,0.02227,0.03318,272.3,272.3,272.3,0,0,1,-30,30
7705,7707,0.00029,0.00107,0,99999,99999,99999,0,0,1,-30,30
7705,7708,0.0002,0.00109,0,99999,99999,99999,0,0,1,-30,30
7706,7704,0.0018,0.01024,0.01041,230.6,230.6,230.6,0,0,1,-30,30
7708,7822,0.00053,0.00964,0.98401,2389.1,2389.1,2389.1,0,0,1,-30,30
7709,7710,0.00027,0.00107,0,99999,99999,99999,0,0,1,-30,30
7709,7711,0.00146,0.0092,0.02172,243.1,243.1,243.1,0,0,1,-30,30
7713,7760,0.00214,0.01486,0.04679,229.4,229.4,229.4,0,0,1,-30,30
7714,7713,0.00293,0.01684,0.01667,275.8,275.8,275.8,0,0,1,-30,30
7714,8404,0.0006,0.00454,0.01107,225,225,225,0,0,1,-30,30
7715,7716,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
7715,7749,0.00747,0.04388,0.04398,290,290,290,0,0,1,-30,30
7717,7715,0.00215,0.01006,0.00962,261.1,261.1,261.1,0,0,1,-30,30
7718,7719,0.00155,0.00912,0.01093,243.3,243.3,243.3,0,0,1,-30,30
7718,7729,0.00562,0.03776,0.02427,210.5,210.5,210.5,0,0,1,-30,30
7719,7715,0.0015,0.00834,0.01302,245,245,245,0,0,1,-30,30
7719,8607,0.00563,0.03091,0.01651,271.3,271.3,271.3,0,0,1,-30,30
7720,7644,0.00667,0.03721,0.02935,293.5,293.5,293.5,0,0,1,-30,30
7720,7721,0.00022,0.00112,0,99999,99999,99999,0,0,1,-30,30
7722,7720,0.00131,0.00746,0.02531,280.4,280.4,280.4,0,0,1,-30,30
7722,7723,0.00502,0.03225,0.01738,226.5,226.5,226.5,0,0,1,-30,30
7722,7794,0.00829,0.04402,0.09905,266,266,266,0,0,1,-30,30
7723,7725,0.00287,0.01586,0.01152,257.7,257.7,257.7,0,0,1,-30,30
7724,7726,0.00026,0.00116,0,99999,99999,99999,0,0,1,-30,30
7724,7727,0.00024,0.00115,0,99999,99999,99999,0,0,1,-30,30
7725,7770,0.00764,0.04279,0.03677,238.3,238.3,238.3,0,0,1,-30,30
7727,8444,0.0009,0.01537,1.55924,2124.3,2124.3,2124.3,0,0,1,-30,30
7727,8564,0.00045,0.00805,0.7744,2210.3,2210.3,2210.3,0,0,1,-30,30
7728,7729,0.00023,0.00105,0,99999,99999,99999,0,0,1,-30,30
7729,7759,0.0039,0.02358,0.01618,218.8,218.8,218.8,0,0,1,-30,30
7730,7731,0.00021,0.00109,0,99999,99999,99999,0,0,1,-30,30
7730,7771,0.00722,0.03906,0.03316,258,258,258,0,0,1,-30,30
7732,7730,0.00223,0.01341,0.0204,213.5,213.5,213.5,0,0,1,-30,30
7732,7733,0.00022,0.00106,0,99999,99999,99999,0,0,1,-30,30
7732,7734,0.00396,0.02076,0.0088,245.3,245.3,245.3,0,0,1,-30,30
7734,7735,0.00023,0.00113,0,99999,99999,99999,0,0,1,-30,30
7736,7737,0.00026,0.00119,0,99999,99999,99999,0,0,1,-30,30
7737,7683,0.00665,0.0355,0.01524,268.4,268.4,268.4,0,0,1,-30,30
7737,7766,0.00519,0.03896,0.02084,261.4,261.4,261.4,0,0,1,-30,30
7738,7739,0.00021,0.00116,0,99999,99999,99999,0,0,1,-30,30
7738,7806,0.00561,0.03306,0.04272,265.9,265.9,265.9,0,0,1,-30,30
7738,8522,0.00386,0.01988,0.02403,281.4,281.4,281.4,0,0,1,-30,30
7740,7741,0.00023,0.0011,0,99999,99999,99999,0,0,1,-30,30
7740,7742,0.00029,0.00111,0,99999,99999,99999,0,0,1,-30,30
7742,7743,0.00377,0.02483,0.01739,251.8,251.8,251.8,0,0,1,-30,30
7743,7770,0.01222,0.06028,0.03159,240.5,240.5,240.5,0,0,1,-30,30
7744,7745,0.00023,0.00108,0,99999,99999,99999,0,0,1,-30,30
7744,7746,0.00021,0.00116,0,99999,99999,99999,0,0,1,-30,30
7745,7706,0.00238,0.01314,0.06674,327.6,327.6,327.6,0,0,1,-30,30
7745,7747,0.00492,0.02809,0.01217,295,295,295,0,0,1,-30,30
7745,7776,0.00333,0.02102,0.01197,272.2,272.2,272.2,0,0,1,-30,30
7747,7712,0.00347,0.02162,0.02184,247.7,247.7,247.7,0,0,1,-30,30
7747,7758,0.00542,0.03594,0.01637,274,274,274,0,0,1,-30,30
7748,7767,0.0061,0.03484,0.06487,292.2,292.2,292.2,0,0,1,-30,30
7751,7752,0.00504,0.033,0.01747,242.7,242.7,242.7,0,0,1,-30,30
7752,7753,0.00025,0.00107,0,99999,99999,99999,0,0,1,-30,30
7754,7712,0.00263,0.01439,0.05869,284.8,284.8,284.8,0,0,1,-30,30
7754,7755,0.00292,0.0195,0.03677,277.7,277.7,277.7,0,0,1,-30,30
7755,7748,0.00409,0.02541,0.02922,295.8,295.8,295.8,0,0,1,-30,30
7755,7758,0.00268,0.01749,0.02924,261.7,261.7,261.7,0,0,1,-30,30
7756,7757,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
7756,7758,0.00021,0.00119,0,99999,99999,99999,0,0,1,-30,30
7759,7718,0.00576,0.02873,0.02122,213.7,213.7,213.7,0,0,1,-30,30
7761,7762,0.00025,0.00101,0,99999,99999,99999,0,0,1,-30,30
7761,7782,0.0105,0.05638,0.02064,274.1,274.1,274.1,0,0,1,-30,30
7763,7749,0.00414,0.02597,0.02901,292.8,292.8,292.8,0,0,1,-30,30
7763,7798,0.00751,0.0399,0.04499,226.1,226.1,226.1,0,0,1,-30,30
7764,7702,0.00542,0.03551,0.03999,232.6,232.6,232.6,0,0,1,-30,30
7764,8416,0.01661,0.0883,0.07356,209.4,209.4,209.4,0,0,1,-30,30
7765,8715,0.01023,0.0579,0.10558,280.4,280.4,280.4,0,0,1,-30,30
7767,7703,0.00731,0.03403,0.06127,296.2,296.2,296.2,0,0,1,-30,30
7767,7750,0.00543,0.03432,0.04653,229,229,229,0,0,1,-30,30
7767,7768,0.00027,0.00105,0,99999,99999,99999,0,0,1,-30,30
7767,7784,0.00306,0.01807,0.04128,371.5,371.5,371.5,0,0,1,-30,30
7769,7770,0.00025,0.00108,0,99999,99999,99999,0,0,1,-30,30
7770,7794,0.00675,0.03416,0.02753,249.7,249.7,249.7,0,0,1,-30,30
7772,8598,0.00454,0.02365,0.04101,245.8,245.8,245.8,0,0,1,-30,30
7773,8661,0.00289,0.01859,0.01198,278.6,278.6,278.6,0,0,1,-30,30
7773,8813,0.00542,0.02913,0.10027,273.5,273.5,273.5,0,0,1,-30,30
7774,7771,0.00587,0.03247,0.01615,250.1,250.1,250.1,0,0,1,-30,30
7775,7774,0.00233,0.01531,0.02418,272.3,272.3,272.3,0,0,1,-30,30
7776,7774,0.00498,0.02697,0.01259,259.5,259.5,259.5,0,0,1,-30,30
7777,7766,0.00646,0.03936,0.0212,251.4,251.4,251.4,0,0,1,-30,30
7777,7779,0.00527,0.0272,0.01649,231.1,231.1,231.1,0,0,1,-30,30
7778,7779,0.00029,0.00113,0,99999,99999,99999,0,0,1,-30,30
7779,7792,0.00555,0.03382,0.01523,254.8,254.8,254.8,0,0,1,-30,30
7779,8748,0.00454,0.02709,0.02926,248.1,248.1,248.1,0,0,1,-30,30
7780,7781,0.00021,0.00114,0,99999,99999,99999,0,0,1,-30,30
7782,8822,0.00163,0.01091,0.0221,262.9,262.9,262.9,0,0,1,-30,30
7783,7725,0.00745,0.03719,0.04796,272.5,272.5,272.5,0,0,1,-30,30
7784,7785,0.00234,0.01236,0.00734,277.2,277.2,277.2,0,0,1,-30,30
7785,7792,0.00782,0.03234,0.04024,262.9,262.9,262.9,0,0,1,-30,30
7786,7784,0.00187,0.01137,0.03495,321.2,321.2,321.2,0,0,1,-30,30
7786,7801,0.00432,0.02633,0.05138,290.2,290.2,290.2,0,0,1,-30,30
7787,7763,0.00467,0.02855,0.02487,280.3,280.3,280.3,0,0,1,-30,30
7787,7775,0.00393,0.0252,0.03731,265.1,265.1,265.1,0,0,1,-30,30
7788,7789,0.00021,0.00107,0,99999,99999,99999,0,0,1,-30,30
7789,7775,0.00194,0.01303,0.02888,295.5,295.5,295.5,0,0,1,-30,30
7789,7793,0.00415,0.02672,0.03849,292.8,292.8,292.8,0,0,1,-30,30
7790,7772,0.00956,0.05715,0.03688,239.3,239.3,239.3,0,0,1,-30,30
