bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
7790,7791,0.00029,0.00116,0,99999,99999,99999,0,0,1,-30,30
7793,7781,0.0029,0.01963,0.02136,287.1,287.1,287.1,0,0,1,-30,30
7794,7796,0.00188,0.01171,0.02809,281.3,281.3,281.3,0,0,1,-30,30
7795,7805,0.00476,0.02869,0.03469,256.6,256.6,256.6,0,0,1,-30,30
7796,7795,0.00175,0.01098,0.01086,272.8,272.8,272.8,0,0,1,-30,30
7797,7749,0.01268,0.05969,0.04302,245.8,245.8,245.8,0,0,1,-30,30
7797,7798,0.00277,0.01714,0.01071,277.5,277.5,277.5,0,0,1,-30,30
7797,7835,0.01118,0.05961,0.04792,263.9,263.9,263.9,0,0,1,-30,30
7798,7799,0.00817,0.04597,0.01312,276.4,276.4,276.4,0,0,1,-30,30
7799,7800,0.00027,0.00107,0,99999,99999,99999,0,0,1,-30,30
7801,7823,0.00264,0.01753,0.01415,237.1,237.1,237.1,0,0,1,-30,30
7801,7825,0.01099,0.0609,0.09563,274.2,274.2,274.2,0,0,1,-30,30
7802,7803,0.0003,0.0012,0,99999,99999,99999,0,0,1,-30,30
7802,7804,0.00241,0.01356,0.01634,257.7,257.7,257.7,0,0,1,-30,30
7804,7786,0.00443,0.02723,0.00984,271.3,271.3,271.3,0,0,1,-30,30
7806,7807,0.00026,0.00101,0,99999,99999,99999,0,0,1,-30,30
7806,8615,0.00291,0.01974,0.01918,256.4,256.4,256.4,0,0,1,-30,30
7808,7784,0.00329,0.01971,0.05097,282.2,282.2,282.2,0,0,1,-30,30
7808,7809,0.00309,0.01961,0.02033,247.8,247.8,247.8,0,0,1,-30,30
7808,7811,0.0049,0.028,0.02194,277.6,277.6,277.6,0,0,1,-30,30
7809,7811,0.00387,0.02381,0.02072,265,265,265,0,0,1,-30,30
7810,7812,0.0002,0.00103,0,99999,99999,99999,0,0,1,-30,30
7810,7813,0.00028,0.00103,0,99999,99999,99999,0,0,1,-30,30
7811,7781,0.00645,0.03855,0.03432,279,279,279,0,0,1,-30,30
7812,7674,0.00064,0.01016,0.75502,3009.9,3009.9,3009.9,0,0,1,-30,30
7812,7935,0.00072,0.0143,1.24361,2944.1,2944.1,2944.1,0,0,1,-30,30
7814,7815,0.00027,0.00104,0,99999,99999,99999,0,0,1,-30,30
7814,7818,0.00221,0.01375,0.06147,248,248,248,0,0,1,-30,30
7814,8682,0.00151,0.00897,0.01054,282.1,282.1,282.1,0,0,1,-30,30
7816,7790,0.00688,0.03564,0.03579,279.6,279.6,279.6,0,0,1,-30,30
7816,7831,0.00554,0.03259,0.03144,214.7,214.7,214.7,0,0,1,-30,30
7816,8682,0.00089,0.00481,0.00415,270.2,270.2,270.2,0,0,1,-30,30
7817,7814,0.0032,0.01979,0.01858,246.2,246.2,246.2,0,0,1,-30,30
7818,8560,0.00427,0.02515,0.01077,228.6,228.6,228.6,0,0,1,-30,30
7819,7821,0.00024,0.00115,0,99999,99999,99999,0,0,1,-30,30
7819,7822,0.00029,0.00112,0,99999,99999,99999,0,0,1,-30,30
7820,7830,0.00671,0.03945,0.02433,316.3,316.3,316.3,0,0,1,-30,30
7823,7802,0.00195,0.01179,0.02268,249,249,249,0,0,1,-30,30
7824,8748,0.00311,0.01805,0.03348,306.9,306.9,306.9,0,0,1,-30,30
7825,7783,0.01028,0.06398,0.02612,254.1,254.1,254.1,0,0,1,-30,30
7826,7824,0.00651,0.03593,0.02308,291,291,291,0,0,1,-30,30
7826,7860,0.00899,0.04744,0.02207,278.1,278.1,278.1,0,0,1,-30,30
7827,7828,0.00028,0.00105,0,99999,99999,99999,0,0,1,-30,30
7827,7829,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
7829,7881,0.00711,0.04858,0.04079,268.4,268.4,268.4,0,0,1,-30,30
7829,8429,0.01485,0.10369,0.04996,262.9,262.9,262.9,0,0,1,-30,30
7830,7838,0.00545,0.03557,0.04484,327.8,327.8,327.8,0,0,1,-30,30
7830,7865,0.00679,0.03951,0.03107,253.3,253.3,253.3,0,0,1,-30,30
7831,7829,0.00711,0.04957,0.01784,232.7,232.7,232.7,0,0,1,-30,30
7831,7832,0.0002,0.00105,0,99999,99999,99999,0,0,1,-30,30
7833,7834,0.00028,0.0011,0,99999,99999,99999,0,0,1,-30,30
7834,8468,0.00104,0.00717,0.00745,283.6,283.6,283.6,0,0,1,-30,30
7836,7799,0.00412,0.0185,0.04479,267.6,267.6,267.6,0,0,1,-30,30
7836,7864,0.00691,0.03989,0.02129,261.8,261.8,261.8,0,0,1,-30,30
7837,7838,0.01159,0.07402,0.04333,323.2,323.2,323.2,0,0,1,-30,30
7839,7795,0.00544,0.03048,0.03141,290.2,290.2,290.2,0,0,1,-30,30
7839,7840,0.0015,0.00922,0.00789,268.5,268.5,268.5,0,0,1,-30,30
7840,7825,0.00297,0.02033,0.05899,292,292,292,0,0,1,-30,30
7840,7842,0.00366,0.02329,0.01607,306.5,306.5,306.5,0,0,1,-30,30
7841,8825,0.00286,0.01625,0.04288,255.1,255.1,255.1,0,0,1,-30,30
7842,7851,0.00427,0.01977,0.02372,226.3,226.3,226.3,0,0,1,-30,30
7842,7875,0.00363,0.02242,0.01443,283.3,283.3,283.3,0,0,1,-30,30
7843,7861,0.00307,0.0175,0.10691,271.6,271.6,271.6,0,0,1,-30,30
7843,7874,0.00266,0.01589,0.02345,247.7,247.7,247.7,0,0,1,-30,30
7844,7845,0.00027,0.00104,0,99999,99999,99999,0,0,1,-30,30
7844,7848,0.00152,0.00983,0.00829,265,265,265,0,0,1,-30,30
7846,8489,0.00488,0.02914,0.03412,251.2,251.2,251.2,0,0,1,-30,30
7847,7878,0.00586,0.03472,0.02717,276.5,276.5,276.5,0,0,1,-30,30
7847,8822,0.00837,0.04439,0.0763,270.6,270.6,270.6,0,0,1,-30,30
7848,7847,0.0011,0.00701,0.00848,237.5,237.5,237.5,0,0,1,-30,30
7848,7898,0.00996,0.05944,0.04152,247.7,247.7,247.7,0,0,1,-30,30
7848,8443,0.00238,0.01287,0.01401,313.9,313.9,313.9,0,0,1,-30,30
7849,7848,0.00474,0.02536,0.02441,309,309,309,0,0,1,-30,30
7850,7860,0.0107,0.06947,0.04227,251.9,251.9,251.9,0,0,1,-30,30
7851,8528,0.00446,0.02475,0.03194,203.4,203.4,203.4,0,0,1,-30,30
7852,7856,0.00249,0.01653,0.00717,230.2,230.2,230.2,0,0,1,-30,30
7852,7858,0.00344,0.01454,0.01413,253.7,253.7,253.7,0,0,1,-30,30
7853,7854,0.00022,0.00106,0,99999,99999,99999,0,0,1,-30,30
7853,7855,0.0002,0.00111,0,99999,99999,99999,0,0,1,-30,30
7855,7849,0.00365,0.02376,0.02526,300.9,300.9,300.9,0,0,1,-30,30
7856,7841,0.00159,0.00916,0.00597,232.1,232.1,232.1,0,0,1,-30,30
7856,7857,0.00024,0.00106,0,99999,99999,99999,0,0,1,-30,30
7858,7855,0.00135,0.00742,0.02226,281,281,281,0,0,1,-30,30
7859,7888,0.00243,0.01414,0.03561,265,265,265,0,0,1,-30,30
7861,8528,0.00275,0.01493,0.01294,290.2,290.2,290.2,0,0,1,-30,30
7862,8401,0.00489,0.02857,0.01356,269,269,269,0,0,1,-30,30
7862,8528,0.00011,0.00066,0.00061,289.6,289.6,289.6,0,0,1,-30,30
7863,7901,0.00393,0.02206,0.01264,305.5,305.5,305.5,0,0,1,-30,30
7864,7820,0.00402,0.02175,0.02795,314.9,314.9,314.9,0,0,1,-30,30
7864,7863,0.00375,0.02214,0.03681,309.5,309.5,309.5,0,0,1,-30,30
7865,7864,0.00408,0.0245,0.01485,261.6,261.6,261.6,0,0,1,-30,30
7866,7867,0.00024,0.00104,0,99999,99999,99999,0,0,1,-30,30
7867,7897,0.01251,0.07311,0.04731,247.1,247.1,247.1,0,0,1,-30,30
7868,7837,0.00161,0.00861,0.06451,315.9,315.9,315.9,0,0,1,-30,30
7868,7884,0.00185,0.01098,0.00998,249.8,249.8,249.8,0,0,1,-30,30
7869,7867,0.00628,0.03379,0.01469,252.9,252.9,252.9,0,0,1,-30,30
7869,7868,0.00216,0.01131,0.06644,294.9,294.9,294.9,0,0,1,-30,30
7869,7870,0.00023,0.0012,0,99999,99999,99999,0,0,1,-30,30
7869,7900,0.00567,0.02871,0.03125,263,263,263,0,0,1,-30,30
7871,8825,0.00115,0.008,0.02567,272.3,272.3,272.3,0,0,1,-30,30
7872,7871,0.00171,0.01096,0.00901,249.7,249.7,249.7,0,0,1,-30,30
7872,7873,0.00023,0.00117,0,99999,99999,99999,0,0,1,-30,30
7874,7872,0.00221,0.01075,0.01672,239.6,239.6,239.6,0,0,1,-30,30
7874,7876,0.00321,0.01938,0.01512,237.6,237.6,237.6,0,0,1,-30,30
7875,7876,0.00347,0.01929,0.00949,262,262,262,0,0,1,-30,30
7877,7878,0.00022,0.00112,0,99999,99999,99999,0,0,1,-30,30
7878,7903,0.00569,0.04297,0.03543,279.9,279.9,279.9,0,0,1,-30,30
7879,7880,0.00026,0.00115,0,99999,99999,99999,0,0,1,-30,30
7879,7894,0.00986,0.05429,0.0331,276.9,276.9,276.9,0,0,1,-30,30
7879,7901,0.00378,0.02333,0.18098,309.4,309.4,309.4,0,0,1,-30,30
7879,7926,0.00459,0.03264,0.04585,312.2,312.2,312.2,0,0,1,-30,30
7882,7883,0.00316,0.02038,0.02507,269.3,269.3,269.3,0,0,1,-30,30
7883,7891,0.00358,0.02147,0.01045,261.1,261.1,261.1,0,0,1,-30,30
7884,7891,0.0054,0.02759,0.01537,241.9,241.9,241.9,0,0,1,-30,30
7885,7951,0.01559,0.10506,0.04434,227.7,227.7,227.7,0,0,1,-30,30
7886,8401,0.00371,0.0216,0.01226,215.3,215.3,215.3,0,0,1,-30,30
7887,7888,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
7888,7886,0.00289,0.01973,0.00663,248,248,248,0,0,1,-30,30
7889,7860,0.00116,0.0074,0.01015,209.9,209.9,209.9,0,0,1,-30,30
7890,7892,0.00026,0.00111,0,99999,99999,99999,0,0,1,-30,30
7890,7893,0.0003,0.00106,0,99999,99999,99999,0,0,1,-30,30
7891,7869,0.00214,0.0113,0.02909,228.7,228.7,228.7,0,0,1,-30,30
7891,7915,0.00448,0.03196,0.02995,248,248,248,0,0,1,-30,30
7894,7927,0.00831,0.04778,0.01832,296.8,296.8,296.8,0,0,1,-30,30
7895,7896,0.00029,0.00112,0,99999,99999,99999,0,0,1,-30,30
7895,7897,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
7898,7878,0.00718,0.04896,0.02374,229.8,229.8,229.8,0,0,1,-30,30
7900,7850,0.01032,0.05657,0.0235,234.7,234.7,234.7,0,0,1,-30,30
7901,7913,0.00912,0.04922,0.02377,351.4,351.4,351.4,0,0,1,-30,30
7902,7885,0.00725,0.04599,0.0383,238.1,238.1,238.1,0,0,1,-30,30
7902,8807,0.00552,0.03138,0.06422,216,216,216,0,0,1,-30,30
7903,7904,0.00026,0.00108,0,99999,99999,99999,0,0,1,-30,30
7903,8477,0.00759,0.04952,0.03517,194,194,194,0,0,1,-30,30
7905,7876,0.00689,0.04442,0.02228,234,234,234,0,0,1,-30,30
7905,7909,0.0027,0.01346,0.00584,170.1,170.1,170.1,0,0,1,-30,30
7906,7907,0.00147,0.00993,0.01031,234.7,234.7,234.7,0,0,1,-30,30
7906,8502,0.00896,0.04587,0.03195,251.6,251.6,251.6,0,0,1,-30,30
7907,7908,0.00023,0.00116,0,99999,99999,99999,0,0,1,-30,30
7909,7910,0.00021,0.00112,0,99999,99999,99999,0,0,1,-30,30
7909,8604,0.00147,0.00888,0.00768,236.7,236.7,236.7,0,0,1,-30,30
7911,7912,0.00414,0.02075,0.02099,283.7,283.7,283.7,0,0,1,-30,30
7912,7901,0.0037,0.02688,0.02606,239.2,239.2,239.2,0,0,1,-30,30
7912,7946,0.00614,0.04348,0.03367,299.5,299.5,299.5,0,0,1,-30,30
7913,7920,0.00277,0.01756,0.02578,305.8,305.8,305.8,0,0,1,-30,30
7914,7913,0.00343,0.02116,0.02139,287.5,287.5,287.5,0,0,1,-30,30
7914,7938,0.01083,0.05668,0.02181,242.5,242.5,242.5,0,0,1,-30,30
7914,7995,0.01489,0.08254,0.12574,267,267,267,0,0,1,-30,30
7915,7930,0.00664,0.03943,0.02536,238.2,238.2,238.2,0,0,1,-30,30
7916,7897,0.00651,0.03898,0.01716,238.7,238.7,238.7,0,0,1,-30,30
7916,7940,0.00573,0.03236,0.02416,232.5,232.5,232.5,0,0,1,-30,30
7917,7919,0.00298,0.01861,0.01764,265.2,265.2,265.2,0,0,1,-30,30
7917,7975,0.01622,0.08646,0.06634,260.7,260.7,260.7,0,0,1,-30,30
7918,7903,0.00482,0.02918,0.04497,277.3,277.3,277.3,0,0,1,-30,30
7918,8453,0.00407,0.0249,0.01684,238.8,238.8,238.8,0,0,1,-30,30
7919,8453,0.00286,0.01652,0.00844,225.8,225.8,225.8,0,0,1,-30,30
7920,7882,0.00724,0.04554,0.0299,288.2,288.2,288.2,0,0,1,-30,30
7920,7922,0.00662,0.03493,0.02701,238.4,238.4,238.4,0,0,1,-30,30
7921,7922,0.00027,0.00104,0,99999,99999,99999,0,0,1,-30,30
7923,7911,0.00964,0.04725,0.0233,289.9,289.9,289.9,0,0,1,-30,30
7923,8722,0.00324,0.01743,0.0219,275.7,275.7,275.7,0,0,1,-30,30
7924,7923,0.00235,0.01498,0.01406,257.5,257.5,257.5,0,0,1,-30,30
7924,7926,0.00258,0.01665,0.01035,210.5,210.5,210.5,0,0,1,-30,30
7925,7926,0.00028,0.00106,0,99999,99999,99999,0,0,1,-30,30
7926,7927,0.00212,0.01186,0.01135,273.8,273.8,273.8,0,0,1,-30,30
7926,8722,0.00175,0.01117,0.00516,267.4,267.4,267.4,0,0,1,-30,30
7927,8722,0.00205,0.01179,0.01001,228.7,228.7,228.7,0,0,1,-30,30
7928,7899,0.00799,0.04608,0.04978,278.2,278.2,278.2,0,0,1,-30,30
7928,7929,0.00021,0.00119,0,99999,99999,99999,0,0,1,-30,30
7928,7998,0.0092,0.07328,0.10822,270,270,270,0,0,1,-30,30
7930,7931,0.00029,0.00102,0,99999,99999,99999,0,0,1,-30,30
7930,7936,0.00182,0.00882,0.02874,236.4,236.4,236.4,0,0,1,-30,30
7930,7949,0.00497,0.03274,0.02507,248.6,248.6,248.6,0,0,1,-30,30
7932,7934,0.0002,0.00104,0,99999,99999,99999,0,0,1,-30,30
7932,7935,0.00029,0.00101,0,99999,99999,99999,0,0,1,-30,30
7933,7930,0.00343,0.02041,0.008,287.6,287.6,287.6,0,0,1,-30,30
7935,7979,0.0004,0.00644,0.50695,2486.8,2486.8,2486.8,0,0,1,-30,30
7935,8024,0.00069,0.01309,1.39679,2470.1,2470.1,2470.1,0,0,1,-30,30
7936,7900,0.0064,0.03939,0.03807,226.6,226.6,226.6,0,0,1,-30,30
7936,7937,0.00021,0.00119,0,99999,99999,99999,0,0,1,-30,30
7938,7922,0.00694,0.03998,0.021,220.9,220.9,220.9,0,0,1,-30,30
7938,7948,0.00854,0.05524,0.03046,285.5,285.5,285.5,0,0,1,-30,30
7938,7959,0.0116,0.06879,0.03629,296.5,296.5,296.5,0,0,1,-30,30
7939,7900,0.00712,0.04222,0.05103,255,255,255,0,0,1,-30,30
7939,7940,0.00732,0.04083,0.02172,250.8,250.8,250.8,0,0,1,-30,30
7940,7928,0.00598,0.03319,0.02839,230,230,230,0,0,1,-30,30
7940,7941,0.00024,0.00111,0,99999,99999,99999,0,0,1,-30,30
7940,7968,0.00615,0.03897,0.02724,257.2,257.2,257.2,0,0,1,-30,30
7942,7902,0.01136,0.06119,0.03714,253.7,253.7,253.7,0,0,1,-30,30
7942,7951,0.00447,0.02751,0.01983,239.9,239.9,239.9,0,0,1,-30,30
7942,7954,0.00759,0.04496,0.04339,263.4,263.4,263.4,0,0,1,-30,30
7945,7946,0.00022,0.00117,0,99999,99999,99999,0,0,1,-30,30
7945,7947,0.00026,0.00114,0,99999,99999,99999,0,0,1,-30,30
7946,7948,0.00513,0.0273,0.03809,282.6,282.6,282.6,0,0,1,-30,30
7948,7962,0.00368,0.02362,0.04662,205.9,205.9,205.9,0,0,1,-30,30
7948,7986,0.01047,0.05406,0.02158,232.1,232.1,232.1,0,0,1,-30,30
7950,7930,0.00381,0.02469,0.03037,248.5,248.5,248.5,0,0,1,-30,30
7950,7949,0.00242,0.0137,0.0123,231.5,231.5,231.5,0,0,1,-30,30
7951,7952,0.01053,0.0566,0.02558,240.8,240.8,240.8,0,0,1,-30,30
7952,7953,0.00023,0.0011,0,99999,99999,99999,0,0,1,-30,30
7954,8532,0.00245,0.01366,0.0076,250.2,250.2,250.2,0,0,1,-30,30
7955,7917,0.00538,0.03416,0.04575,265.5,265.5,265.5,0,0,1,-30,30
7957,7958,0.00025,0.00113,0,99999,99999,99999,0,0,1,-30,30
7958,7956,0.00218,0.0133,0.00683,215.8,215.8,215.8,0,0,1,-30,30
7958,7992,0.0071,0.04935,0.05583,248.9,248.9,248.9,0,0,1,-30,30
7959,7956,0.00382,0.02647,0.01588,234.3,234.3,234.3,0,0,1,-30,30
7959,7958,0.00211,0.01327,0.0081,255.1,255.1,255.1,0,0,1,-30,30
7959,8004,0.00553,0.03452,0.06498,259.5,259.5,259.5,0,0,1,-30,30
7960,7961,0.00028,0.00119,0,99999,99999,99999,0,0,1,-30,30
7960,7962,0.00023,0.001,0,99999,99999,99999,0,0,1,-30,30
7963,7964,0.00028,0.00101,0,99999,99999,99999,0,0,1,-30,30
7965,7924,0.00603,0.03691,0.08953,245.8,245.8,245.8,0,0,1,-30,30
7965,7964,0.00412,0.02312,0.02329,266.6,266.6,266.6,0,0,1,-30,30
7966,8033,0.01531,0.09002,0.07905,282.3,282.3,282.3,0,0,1,-30,30
7966,8471,0.0032,0.01745,0.03308,252.9,252.9,252.9,0,0,1,-30,30
7966,8571,0.00154,0.01047,0.01381,254.7,254.7,254.7,0,0,1,-30,30
7967,7928,0.00572,0.03593,0.02605,284.8,284.8,284.8,0,0,1,-30,30
7967,8012,0.007,0.05144,0.06952,258.6,258.6,258.6,0,0,1,-30,30
7967,8025,0.01513,0.09066,0.0296,233.8,233.8,233.8,0,0,1,-30,30
7968,7969,0.00022,0.00108,0,99999,99999,99999,0,0,1,-30,30
7968,7970,0.00356,0.02326,0.01416,250.6,250.6,250.6,0,0,1,-30,30
7970,7987,0.00393,0.0256,0.02276,234.9,234.9,234.9,0,0,1,-30,30
7971,7972,0.00029,0.00115,0,99999,99999,99999,0,0,1,-30,30
7974,7972,0.00217,0.01242,0.01292,212.9,212.9,212.9,0,0,1,-30,30
7975,7955,0.00823,0.0558,0.0274,252.4,252.4,252.4,0,0,1,-30,30
7975,7976,0.0003,0.00108,0,99999,99999,99999,0,0,1,-30,30
7977,7979,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
7977,7980,0.00026,0.00103,0,99999,99999,99999,0,0,1,-30,30
7978,7981,0.00379,0.02271,0.01005,222,222,222,0,0,1,-30,30
7978,8006,0.00585,0.03279,0.02289,277.7,277.7,277.7,0,0,1,-30,30
7979,8024,0.00037,0.00678,0.66471,2437.7,2437.7,2437.7,0,0,1,-30,30
7981,7949,0.00335,0.01708,0.02064,251.2,251.2,251.2,0,0,1,-30,30
7981,8004,0.01646,0.09156,0.0595,239.3,239.3,239.3,0,0,1,-30,30
7982,7973,0.00277,0.01721,0.03567,237.3,237.3,237.3,0,0,1,-30,30
7982,7983,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
7982,8005,0.00753,0.04112,0.03145,224.6,224.6,224.6,0,0,1,-30,30
7982,8028,0.01142,0.07454,0.05925,201.4,201.4,201.4,0,0,1,-30,30
7984,7962,0.00902,0.05056,0.03068,219.4,219.4,219.4,0,0,1,-30,30
7984,7985,0.00021,0.00103,0,99999,99999,99999,0,0,1,-30,30
7986,7988,0.00638,0.03955,0.02875,214.9,214.9,214.9,0,0,1,-30,30
7987,7989,0.00166,0.0097,0.04183,227.9,227.9,227.9,0,0,1,-30,30
7988,7984,0.00654,0.04432,0.02768,224.3,224.3,224.3,0,0,1,-30,30
7989,8025,0.00158,0.00879,0.02921,266.4,266.4,266.4,0,0,1,-30,30
7989,8745,0.01614,0.11916,0.0417,266,266,266,0,0,1,-30,30
7990,7955,0.0215,0.10957,0.04255,208.8,208.8,208.8,0,0,1,-30,30
7990,7991,0.00029,0.00109,0,99999,99999,99999,0,0,1,-30,30
7990,8017,0.0042,0.02601,0.02626,306.7,306.7,306.7,0,0,1,-30,30
7990,8502,0.00434,0.02959,0.17351,309.2,309.2,309.2,0,0,1,-30,30
7992,7993,0.00177,0.01122,0.02938,238.8,238.8,238.8,0,0,1,-30,30
7993,7994,0.00022,0.00112,0,99999,99999,99999,0,0,1,-30,30
7993,8006,0.00964,0.05391,0.0222,221.3,221.3,221.3,0,0,1,-30,30
7996,8001,0.00178,0.01116,0.00918,271.8,271.8,271.8,0,0,1,-30,30
7997,7996,0.00174,0.01017,0.01876,277.4,277.4,277.4,0,0,1,-30,30
7997,7998,0.00178,0.01214,0.01117,293.5,293.5,293.5,0,0,1,-30,30
7997,8016,0.00841,0.05558,0.04116,240.5,240.5,240.5,0,0,1,-30,30
7998,7975,0.0043,0.02825,0.02214,273.1,273.1,273.1,0,0,1,-30,30
7999,8000,0.00028,0.00114,0,99999,99999,99999,0,0,1,-30,30
7999,8001,0.00026,0.00117,0,99999,99999,99999,0,0,1,-30,30
8001,8018,0.00262,0.01555,0.01089,246.6,246.6,246.6,0,0,1,-30,30
8001,8055,0.00521,0.0307,0.03089,281.4,281.4,281.4,0,0,1,-30,30
8002,8392,0.01655,0.08984,0.05714,231.7,231.7,231.7,0,0,1,-30,30
8002,8786,0.00138,0.00968,0.01557,209.6,209.6,209.6,0,0,1,-30,30
8003,8028,0.00237,0.0144,0.05845,212.2,212.2,212.2,0,0,1,-30,30
8003,8786,0.00521,0.02849,0.02271,236.3,236.3,236.3,0,0,1,-30,30
8004,8043,0.00622,0.04091,0.02097,268.2,268.2,268.2,0,0,1,-30,30
8005,7972,0.01302,0.0908,0.03948,228.9,228.9,228.9,0,0,1,-30,30
8005,8774,0.015,0.08479,0.07402,189.5,189.5,189.5,0,0,1,-30,30
8005,8786,0.00668,0.03922,0.02726,236.6,236.6,236.6,0,0,1,-30,30
8006,8009,0.00573,0.03321,0.01734,268.5,268.5,268.5,0,0,1,-30,30
8007,8008,0.00027,0.00118,0,99999,99999,99999,0,0,1,-30,30
8007,8009,0.0023,0.01351,0.01645,196.7,196.7,196.7,0,0,1,-30,30
8009,8010,0.00026,0.0012,0,99999,99999,99999,0,0,1,-30,30
8011,8012,0.00029,0.00118,0,99999,99999,99999,0,0,1,-30,30
8012,8013,0.00191,0.0119,0.00858,283.4,283.4,283.4,0,0,1,-30,30
8013,8016,0.00405,0.01865,0.01296,251.2,251.2,251.2,0,0,1,-30,30
8014,8015,0.00022,0.00101,0,99999,99999,99999,0,0,1,-30,30
8014,8016,0.00022,0.00113,0,99999,99999,99999,0,0,1,-30,30
8017,8053,0.00515,0.0289,0.04465,303.5,303.5,303.5,0,0,1,-30,30
8018,8036,0.00341,0.022,0.0431,253.6,253.6,253.6,0,0,1,-30,30
8019,8460,0.00538,0.03309,0.03572,233.6,233.6,233.6,0,0,1,-30,30
8019,8851,0.00832,0.05095,0.05091,253.4,253.4,253.4,0,0,1,-30,30
8020,7988,0.00849,0.04638,0.03016,229.6,229.6,229.6,0,0,1,-30,30
8021,8026,0.0024,0.01441,0.01323,283.7,283.7,283.7,0,0,1,-30,30
8021,8082,0.00735,0.04291,0.07187,259.5,259.5,259.5,0,0,1,-30,30
8022,8024,0.00022,0.00101,0,99999,99999,99999,0,0,1,-30,30
8023,8021,0.00198,0.01025,0.01444,407.1,407.1,407.1,0,0,1,-30,30
8023,8047,0.00453,0.02661,0.0196,284,284,284,0,0,1,-30,30
8025,8012,0.00232,0.01667,0.00842,265.5,265.5,265.5,0,0,1,-30,30
8026,8013,0.00337,0.02066,0.01663,252.8,252.8,252.8,0,0,1,-30,30
8027,7986,0.01087,0.05255,0.03217,242.5,242.5,242.5,0,0,1,-30,30
8027,8161,0.02066,0.13237,0.07128,247.9,247.9,247.9,0,0,1,-30,30
8028,8029,0.00021,0.00108,0,99999,99999,99999,0,0,1,-30,30
8030,8031,0.00335,0.01986,0.01613,276.6,276.6,276.6,0,0,1,-30,30
8030,8057,0.0063,0.04249,0.01873,239.4,239.4,239.4,0,0,1,-30,30
8032,8034,0.00028,0.00108,0,99999,99999,99999,0,0,1,-30,30
8032,8035,0.00022,0.00113,0,99999,99999,99999,0,0,1,-30,30
8035,8059,0.00025,0.00486,0.47266,2493.6,2493.6,2493.6,0,0,1,-30,30
8035,8578,0.00052,0.00803,0.59783,2599.9,2599.9,2599.9,0,0,1,-30,30
8035,8791,0.00034,0.00612,0.62968,2558.9,2558.9,2558.9,0,0,1,-30,30
8036,8031,0.0019,0.01157,0.0105,286.6,286.6,286.6,0,0,1,-30,30
8036,8033,0.00091,0.00723,0.00675,306.2,306.2,306.2,0,0,1,-30,30
8036,8037,0.00023,0.00103,0,99999,99999,99999,0,0,1,-30,30
8038,8039,0.00027,0.0012,0,99999,99999,99999,0,0,1,-30,30
8038,8040,0.00029,0.00111,0,99999,99999,99999,0,0,1,-30,30
8040,8009,0.0058,0.02823,0.01526,260.1,260.1,260.1,0,0,1,-30,30
8040,8118,0.01074,0.06384,0.02837,231.8,231.8,231.8,0,0,1,-30,30
8041,8042,0.00025,0.00116,0,99999,99999,99999,0,0,1,-30,30
8041,8123,0.00642,0.04145,0.03108,243.3,243.3,243.3,0,0,1,-30,30
8043,8007,0.01014,0.04997,0.03868,227.1,227.1,227.1,0,0,1,-30,30
8043,8041,0.00264,0.0171,0.01491,255.1,255.1,255.1,0,0,1,-30,30
8044,7964,0.00806,0.04898,0.04547,257.3,257.3,257.3,0,0,1,-30,30
8044,8045,0.00453,0.02646,0.02484,296.4,296.4,296.4,0,0,1,-30,30
8045,8046,0.00213,0.01547,0.01545,294.3,294.3,294.3,0,0,1,-30,30
8045,8094,0.01147,0.05591,0.0337,217.2,217.2,217.2,0,0,1,-30,30
8046,8063,0.00755,0.04295,0.02735,290.6,290.6,290.6,0,0,1,-30,30
8047,8040,0.00477,0.02603,0.02441,243.4,243.4,243.4,0,0,1,-30,30
8047,8113,0.00669,0.03732,0.05906,281,281,281,0,0,1,-30,30
8048,8026,0.00322,0.01811,0.01265,292.2,292.2,292.2,0,0,1,-30,30
8048,8087,0.0051,0.03225,0.05263,289.5,289.5,289.5,0,0,1,-30,30
8049,8030,0.00317,0.01593,0.01433,280.6,280.6,280.6,0,0,1,-30,30
8050,7995,0.00973,0.05349,0.03232,258.7,258.7,258.7,0,0,1,-30,30
8050,8051,0.00027,0.00115,0,99999,99999,99999,0,0,1,-30,30
8050,8554,0.00336,0.02233,0.00938,256.6,256.6,256.6,0,0,1,-30,30
8052,8053,0.00027,0.00112,0,99999,99999,99999,0,0,1,-30,30
8052,8054,0.00026,0.00113,0,99999,99999,99999,0,0,1,-30,30
8053,8057,0.0017,0.00952,0.02632,234,234,234,0,0,1,-30,30
8053,8074,0.00233,0.01366,0.03802,289.3,289.3,289.3,0,0,1,-30,30
8055,8078,0.00586,0.03654,0.02399,267.2,267.2,267.2,0,0,1,-30,30
8056,8058,0.00029,0.00108,0,99999,99999,99999,0,0,1,-30,30
8056,8059,0.00027,0.00119,0,99999,99999,99999,0,0,1,-30,30
8057,8075,0.00154,0.01112,0.02208,309.4,309.4,309.4,0,0,1,-30,30
8059,8175,0.00034,0.0058,0.55891,2348.1,2348.1,2348.1,0,0,1,-30,30
8060,8061,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
8060,8062,0.00021,0.00116,0,99999,99999,99999,0,0,1,-30,30
8061,8049,0.00586,0.03326,0.04262,272,272,272,0,0,1,-30,30
8063,8020,0.00948,0.04856,0.01881,238.8,238.8,238.8,0,0,1,-30,30
8063,8091,0.00969,0.06915,0.02753,274.4,274.4,274.4,0,0,1,-30,30
8064,8065,0.00028,0.00112,0,99999,99999,99999,0,0,1,-30,30
8065,8061,0.00404,0.02319,0.01136,260.6,260.6,260.6,0,0,1,-30,30
8065,8066,0.00184,0.01064,0.0945,257,257,257,0,0,1,-30,30
8065,8407,0.01693,0.11526,0.06355,201.7,201.7,201.7,0,0,1,-30,30
8067,8070,0.00255,0.01414,0.00877,255.6,255.6,255.6,0,0,1,-30,30
8068,8067,0.00151,0.00793,0.01091,245.7,245.7,245.7,0,0,1,-30,30
8068,8069,0.00024,0.00101,0,99999,99999,99999,0,0,1,-30,30
8068,8095,0.00396,0.02213,0.01481,214.3,214.3,214.3,0,0,1,-30,30
8070,8090,0.00329,0.01888,0.02023,301.2,301.2,301.2,0,0,1,-30,30
8070,8851,0.00192,0.01258,0.01729,392.3,392.3,392.3,0,0,1,-30,30
8071,8075,0.00105,0.00663,0.00316,226.4,226.4,226.4,0,0,1,-30,30
8071,8085,0.00104,0.00636,0.00853,249.2,249.2,249.2,0,0,1,-30,30
8072,8073,0.00027,0.00102,0,99999,99999,99999,0,0,1,-30,30
8072,8084,0.00202,0.01114,0.00543,279.4,279.4,279.4,0,0,1,-30,30
8072,8133,0.00152,0.00854,0.02323,291.3,291.3,291.3,0,0,1,-30,30
8074,8071,0.00094,0.00591,0.01018,273,273,273,0,0,1,-30,30
8075,8076,0.00351,0.01763,0.0113,236.6,236.6,236.6,0,0,1,-30,30
8075,8084,0.00378,0.02223,0.01185,292.8,292.8,292.8,0,0,1,-30,30
8076,8077,0.00028,0.00102,0,99999,99999,99999,0,0,1,-30,30
8078,8079,0.00023,0.00105,0,99999,99999,99999,0,0,1,-30,30
8078,8101,0.00269,0.01777,0.00717,233.3,233.3,233.3,0,0,1,-30,30
8080,8066,0.00177,0.01033,0.02316,246.5,246.5,246.5,0,0,1,-30,30
8080,8081,0.00087,0.00534,0.00445,215.2,215.2,215.2,0,0,1,-30,30
8081,8100,0.00274,0.01531,0.04646,239.1,239.1,239.1,0,0,1,-30,30
8082,8108,0.00588,0.02754,0.03946,256.5,256.5,256.5,0,0,1,-30,30
8083,8118,0.00303,0.02111,0.04479,243.1,243.1,243.1,0,0,1,-30,30
8085,8076,0.00182,0.01081,0.00423,218.2,218.2,218.2,0,0,1,-30,30
8085,8086,0.0002,0.00114,0,99999,99999,99999,0,0,1,-30,30
8087,8072,0.00265,0.01632,0.01452,260.4,260.4,260.4,0,0,1,-30,30
8087,8088,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
8087,8090,0.00141,0.00913,0.01574,207.2,207.2,207.2,0,0,1,-30,30
8089,8554,0.00687,0.04035,0.02736,258.4,258.4,258.4,0,0,1,-30,30
8091,8093,0.0024,0.01521,0.02887,272.5,272.5,272.5,0,0,1,-30,30
8092,8093,0.00027,0.00118,0,99999,99999,99999,0,0,1,-30,30
8093,8089,0.00864,0.04789,0.02653,297.7,297.7,297.7,0,0,1,-30,30
8094,6076,0.00318,0.0218,0.01208,278.3,278.3,278.3,0,0,1,-30,30
8095,8109,0.00619,0.03031,0.02428,235.8,235.8,235.8,0,0,1,-30,30
8096,8097,0.00029,0.00114,0,99999,99999,99999,0,0,1,-30,30
8097,8128,0.00299,0.01676,0.01923,274.4,274.4,274.4,0,0,1,-30,30
8098,8145,0.0103,0.04942,0.02725,256.7,256.7,256.7,0,0,1,-30,30
8098,8463,0.00652,0.03327,0.02877,244.8,244.8,244.8,0,0,1,-30,30
8100,8103,0.00148,0.01053,0.00517,294.8,294.8,294.8,0,0,1,-30,30
8100,8105,0.00221,0.01273,0.0078,311,311,311,0,0,1,-30,30
8101,8099,0.00123,0.00771,0.00603,239.7,239.7,239.7,0,0,1,-30,30
8101,8102,0.00021,0.00106,0,99999,99999,99999,0,0,1,-30,30
8104,8106,0.00022,0.00111,0,99999,99999,99999,0,0,1,-30,30
8104,8107,0.00021,0.00114,0,99999,99999,99999,0,0,1,-30,30
8105,8099,0.00181,0.00943,0.0073,265.1,265.1,265.1,0,0,1,-30,30
8107,8035,0.00038,0.00709,0.76269,2618.3,2618.3,2618.3,0,0,1,-30,30
8108,8171,0.00482,0.02849,0.02372,221.5,221.5,221.5,0,0,1,-30,30
8108,8187,0.00203,0.01357,0.01437,230.9,230.9,230.9,0,0,1,-30,30
8109,8191,0.00386,0.02249,0.03372,282.1,282.1,282.1,0,0,1,-30,30
8110,8111,0.00024,0.00118,0,99999,99999,99999,0,0,1,-30,30
8111,8182,0.00443,0.02518,0.02833,223.3,223.3,223.3,0,0,1,-30,30
8111,8187,0.002,0.01064,0.00851,196.5,196.5,196.5,0,0,1,-30,30
8112,8108,0.00184,0.01084,0.01005,252.7,252.7,252.7,0,0,1,-30,30
8112,8113,0.00301,0.02029,0.01967,239.7,239.7,239.7,0,0,1,-30,30
8114,8113,0.00298,0.01551,0.01328,281.8,281.8,281.8,0,0,1,-30,30
8114,8140,0.00174,0.01042,0.01101,220.2,220.2,220.2,0,0,1,-30,30
8114,8190,0.00333,0.02246,0.03584,271.2,271.2,271.2,0,0,1,-30,30
8115,8116,0.00288,0.01762,0.011,223.1,223.1,223.1,0,0,1,-30,30
8115,8184,0.00261,0.01813,0.0481,263.7,263.7,263.7,0,0,1,-30,30
8117,8118,0.00021,0.00114,0,99999,99999,99999,0,0,1,-30,30
8118,8116,0.00305,0.01833,0.01799,242.6,242.6,242.6,0,0,1,-30,30
8119,8121,0.00023,0.00107,0,99999,99999,99999,0,0,1,-30,30
8119,8159,0.00013,0.00248,0.32944,2369.7,2369.7,2369.7,0,0,1,-30,30
8120,8130,0.0022,0.011,0.0122,311.7,311.7,311.7,0,0,1,-30,30
8120,8160,0.00473,0.03097,0.02469,254,254,254,0,0,1,-30,30
8122,8130,0.00076,0.00544,0.05184,247.8,247.8,247.8,0,0,1,-30,30
8122,8191,0.00572,0.03928,0.01764,247.4,247.4,247.4,0,0,1,-30,30
8123,8083,0.00319,0.01581,0.02858,256.5,256.5,256.5,0,0,1,-30,30
8123,8124,0.00029,0.00118,0,99999,99999,99999,0,0,1,-30,30
8125,8123,0.00547,0.03236,0.03011,257.9,257.9,257.9,0,0,1,-30,30
8125,8441,0.00197,0.01199,0.01642,275.1,275.1,275.1,0,0,1,-30,30
8126,8129,0.00053,0.00298,0.00635,308,308,308,0,0,1,-30,30
8126,8130,0.00142,0.0091,0.00804,303.7,303.7,303.7,0,0,1,-30,30
8126,8133,0.00258,0.0162,0.0222,248.4,248.4,248.4,0,0,1,-30,30
8126,8138,0.00118,0.00724,0.01714,237.2,237.2,237.2,0,0,1,-30,30
8127,8131,0.00095,0.00581,0.04695,256.7,256.7,256.7,0,0,1,-30,30
8127,8137,0.00129,0.00718,0.00324,286.8,286.8,286.8,0,0,1,-30,30
8128,8120,0.0006,0.00396,0.00389,290.5,290.5,290.5,0,0,1,-30,30
8129,8176,0.00142,0.00725,0.01322,299.9,299.9,299.9,0,0,1,-30,30
8130,8090,0.00181,0.01142,0.01355,283.9,283.9,283.9,0,0,1,-30,30
8131,8146,0.00133,0.00872,0.01237,237.2,237.2,237.2,0,0,1,-30,30
8132,8146,0.00257,0.01445,0.00586,263.8,263.8,263.8,0,0,1,-30,30
8134,8209,0.00168,0.00989,0.02489,304.5,304.5,304.5,0,0,1,-30,30
8135,8136,0.00025,0.00108,0,99999,99999,99999,0,0,1,-30,30
8136,8134,0.00158,0.01026,0.00454,287.1,287.1,287.1,0,0,1,-30,30
8136,8146,0.00132,0.00908,0.00947,262.5,262.5,262.5,0,0,1,-30,30
8137,8130,0.0016,0.01002,0.01229,299.3,299.3,299.3,0,0,1,-30,30
8138,8132,0.00081,0.00491,0.00702,276.8,276.8,276.8,0,0,1,-30,30
8138,8139,0.00021,0.00109,0,99999,99999,99999,0,0,1,-30,30
8140,8169,0.00192,0.00976,0.00742,230.2,230.2,230.2,0,0,1,-30,30
8141,8115,0.00272,0.01682,0.01514,274.3,274.3,274.3,0,0,1,-30,30
8142,8141,0.00232,0.01567,0.01555,280.1,280.1,280.1,0,0,1,-30,30
8142,8144,0.00339,0.01865,0.00792,220.7,220.7,220.7,0,0,1,-30,30
8142,8463,0.00375,0.025,0.03774,273,273,273,0,0,1,-30,30
8143,8144,0.00024,0.0012,0,99999,99999,99999,0,0,1,-30,30
8144,8276,0.00472,0.02824,0.05657,220.4,220.4,220.4,0,0,1,-30,30
8145,8142,0.0023,0.01428,0.01902,249.4,249.4,249.4,0,0,1,-30,30
8146,8549,0.00046,0.00324,0.00255,202.8,202.8,202.8,0,0,1,-30,30
8147,8173,0.00145,0.00772,0.01797,411,411,411,0,0,1,-30,30
8147,8177,0.00125,0.0067,0.00626,319,319,319,0,0,1,-30,30
8147,8209,0.00377,0.02127,0.02378,275.7,275.7,275.7,0,0,1,-30,30
8148,8149,0.00134,0.00781,0.00884,253.6,253.6,253.6,0,0,1,-30,30
8148,8154,0.00175,0.01189,0.00804,244.5,244.5,244.5,0,0,1,-30,30
8149,8150,0.00023,0.00112,0,99999,99999,99999,0,0,1,-30,30
8149,8151,0.00134,0.00804,0.00537,261.1,261.1,261.1,0,0,1,-30,30
8149,8212,0.00093,0.00546,0.00395,227.1,227.1,227.1,0,0,1,-30,30
8152,8103,0.00143,0.00858,0.01071,277.8,277.8,277.8,0,0,1,-30,30
8152,8153,0.00028,0.00104,0,99999,99999,99999,0,0,1,-30,30
8152,8212,0.00151,0.00865,0.01364,251,251,251,0,0,1,-30,30
8152,8213,0.00303,0.01752,0.01107,275.9,275.9,275.9,0,0,1,-30,30
8152,8228,0.00549,0.02741,0.01975,265,265,265,0,0,1,-30,30
8154,8549,0.00241,0.016,0.03251,259.7,259.7,259.7,0,0,1,-30,30
8155,8097,0.00117,0.00763,0.00656,229.7,229.7,229.7,0,0,1,-30,30
8155,8122,0.00084,0.00444,0.00486,243.1,243.1,243.1,0,0,1,-30,30
8155,8156,0.00027,0.00105,0,99999,99999,99999,0,0,1,-30,30
8155,8190,0.0009,0.00595,0.00532,255.9,255.9,255.9,0,0,1,-30,30
8157,8159,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
8158,8192,0.00097,0.00538,0.01075,322.3,322.3,322.3,0,0,1,-30,30
8158,8256,0.00287,0.01589,0.02252,299.7,299.7,299.7,0,0,1,-30,30
8160,8689,0.00181,0.01101,0.03013,241,241,241,0,0,1,-30,30
8161,8162,0.00175,0.01071,0.01269,254.9,254.9,254.9,0,0,1,-30,30
8162,8094,0.00576,0.0321,0.03686,270.3,270.3,270.3,0,0,1,-30,30
8163,8165,0.00027,0.00104,0,99999,99999,99999,0,0,1,-30,30
8163,8166,0.00026,0.00118,0,99999,99999,99999,0,0,1,-30,30
8164,8712,0.0026,0.0154,0.01216,285.8,285.8,285.8,0,0,1,-30,30
8165,8382,0.00022,0.00414,0.48187,2191.7,2191.7,2191.7,0,0,1,-30,30
8167,8168,0.00028,0.00104,0,99999,99999,99999,0,0,1,-30,30
8168,8136,0.00212,0.01631,0.01657,291.8,291.8,291.8,0,0,1,-30,30
8169,8170,0.00024,0.00117,0,99999,99999,99999,0,0,1,-30,30
8169,8171,0.00531,0.02898,0.0258,270.3,270.3,270.3,0,0,1,-30,30
8171,8182,0.00263,0.01573,0.05061,254.8,254.8,254.8,0,0,1,-30,30
8171,8568,0.00274,0.01801,0.0394,307.5,307.5,307.5,0,0,1,-30,30
8172,8174,0.00028,0.00116,0,99999,99999,99999,0,0,1,-30,30
8172,8175,0.00022,0.00119,0,99999,99999,99999,0,0,1,-30,30
8173,8138,0.00121,0.00743,0.00372,300,300,300,0,0,1,-30,30
8175,8235,0.00021,0.00401,0.37491,1957.2,1957.2,1957.2,0,0,1,-30,30
8175,8361,0.00051,0.00941,0.86865,2530.7,2530.7,2530.7,0,0,1,-30,30
8175,8410,0.00029,0.00638,0.50589,2389.9,2389.9,2389.9,0,0,1,-30,30
8176,8219,0.0026,0.01732,0.02843,289,289,289,0,0,1,-30,30
8177,8178,0.00028,0.00105,0,99999,99999,99999,0,0,1,-30,30
8177,8217,0.00137,0.00749,0.01181,303.8,303.8,303.8,0,0,1,-30,30
8179,8180,0.00025,0.00109,0,99999,99999,99999,0,0,1,-30,30
8179,8181,0.00028,0.00119,0,99999,99999,99999,0,0,1,-30,30
8181,8215,0.00193,0.01197,0.02805,293.1,293.1,293.1,0,0,1,-30,30
8181,8226,0.00465,0.0262,0.01633,246.7,246.7,246.7,0,0,1,-30,30
8182,8183,0.00022,0.00104,0,99999,99999,99999,0,0,1,-30,30
8182,8184,0.00117,0.00665,0.00765,232.7,232.7,232.7,0,0,1,-30,30
8184,8185,0.00022,0.00113,0,99999,99999,99999,0,0,1,-30,30
8186,8188,0.00024,0.00101,0,99999,99999,99999,0,0,1,-30,30
8186,8189,0.00029,0.00114,0,99999,99999,99999,0,0,1,-30,30
8187,8109,0.00164,0.00909,0.00905,298.8,298.8,298.8,0,0,1,-30,30
8188,8198,0.00043,0.00791,0.80124,2546.3,2546.3,2546.3,0,0,1,-30,30
8188,8235,0.00031,0.00449,0.50402,2456.4,2456.4,2456.4,0,0,1,-30,30
8192,8181,0.00127,0.00629,0.00677,306.6,306.6,306.6,0,0,1,-30,30
8192,8193,0.00028,0.00117,0,99999,99999,99999,0,0,1,-30,30
8192,8237,0.00144,0.00951,0.02199,243.2,243.2,243.2,0,0,1,-30,30
8194,8242,0.00136,0.00958,0.00514,296.8,296.8,296.8,0,0,1,-30,30
8194,8689,0.00167,0.00955,0.00706,306.7,306.7,306.7,0,0,1,-30,30
8195,8200,0.00144,0.00856,0.00473,268.6,268.6,268.6,0,0,1,-30,30
8195,8223,0.00445,0.02799,0.02576,290.3,290.3,290.3,0,0,1,-30,30
8195,8441,0.00132,0.00716,0.02714,236,236,236,0,0,1,-30,30
8196,8198,0.00024,0.00105,0,99999,99999,99999,0,0,1,-30,30
8196,8199,0.0003,0.00115,0,99999,99999,99999,0,0,1,-30,30
8200,8201,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
8200,8202,0.00235,0.01318,0.01326,259.2,259.2,259.2,0,0,1,-30,30
8202,8276,0.0021,0.01388,0.01277,249,249,249,0,0,1,-30,30
8203,8168,0.00174,0.01023,0.00629,279.9,279.9,279.9,0,0,1,-30,30
8204,8217,0.00323,0.0185,0.01896,270.5,270.5,270.5,0,0,1,-30,30
8204,8261,0.00141,0.00906,0.008,226.6,226.6,226.6,0,0,1,-30,30
8206,8093,0.0086,0.05633,0.024,268.6,268.6,268.6,0,0,1,-30,30
8206,8207,0.00023,0.00106,0,99999,99999,99999,0,0,1,-30,30
8206,8712,0.01055,0.0675,0.04216,289.7,289.7,289.7,0,0,1,-30,30
8208,8210,0.00025,0.00107,0,99999,99999,99999,0,0,1,-30,30
8208,8211,0.00022,0.00115,0,99999,99999,99999,0,0,1,-30,30
8209,8241,0.00359,0.02322,0.01256,308.7,308.7,308.7,0,0,1,-30,30
8211,8107,0.00012,0.0023,0.23398,2429.1,2429.1,2429.1,0,0,1,-30,30
8213,8214,0.00022,0.00113,0,99999,99999,99999,0,0,1,-30,30
8215,8216,0.00021,0.00119,0,99999,99999,99999,0,0,1,-30,30
8215,8230,0.00192,0.01219,0.01321,245.1,245.1,245.1,0,0,1,-30,30
8215,8240,0.00127,0.00928,0.0223,277.9,277.9,277.9,0,0,1,-30,30
8219,8220,0.00021,0.001,0,99999,99999,99999,0,0,1,-30,30
8219,8257,0.00081,0.0052,0.00759,256.1,256.1,256.1,0,0,1,-30,30
8221,8258,0.00139,0.00889,0.00454,309.5,309.5,309.5,0,0,1,-30,30
8221,8259,0.00132,0.00703,0.0078,260.6,260.6,260.6,0,0,1,-30,30
8222,8089,0.00736,0.03737,0.02355,268.3,268.3,268.3,0,0,1,-30,30
8222,8223,0.00453,0.02645,0.03151,267.7,267.7,267.7,0,0,1,-30,30
8223,8289,0.00622,0.04048,0.08867,264.4,264.4,264.4,0,0,1,-30,30
8224,8225,0.00026,0.00105,0,99999,99999,99999,0,0,1,-30,30
8225,8237,0.00246,0.01464,0.02358,300.7,300.7,300.7,0,0,1,-30,30
8225,8257,0.00073,0.00434,0.00223,238.9,238.9,238.9,0,0,1,-30,30
8226,8227,0.00024,0.00113,0,99999,99999,99999,0,0,1,-30,30
8226,8256,0.00137,0.00838,0.01086,272.9,272.9,272.9,0,0,1,-30,30
8228,8205,0.00099,0.00625,0.00907,233.5,233.5,233.5,0,0,1,-30,30
8228,8229,0.00025,0.00104,0,99999,99999,99999,0,0,1,-30,30
8230,8243,0.00244,0.00959,0.01445,309.9,309.9,309.9,0,0,1,-30,30
8230,8245,0.00151,0.00798,0.03616,276.3,276.3,276.3,0,0,1,-30,30
8231,8232,0.00024,0.00116,0,99999,99999,99999,0,0,1,-30,30
8231,8238,0.00094,0.00546,0.01125,290.3,290.3,290.3,0,0,1,-30,30
8233,8235,0.00029,0.00101,0,99999,99999,99999,0,0,1,-30,30
8234,8236,0.00129,0.00661,0.00849,291.4,291.4,291.4,0,0,1,-30,30
8234,8242,0.00062,0.00417,0.00643,318.3,318.3,318.3,0,0,1,-30,30
8234,8255,0.00222,0.01344,0.00742,272.4,272.4,272.4,0,0,1,-30,30
8236,8255,0.00075,0.00397,0.0025,262.5,262.5,262.5,0,0,1,-30,30
8238,8239,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
8238,8255,0.00154,0.00954,0.01269,375.8,375.8,375.8,0,0,1,-30,30
8238,8255,0.00154,0.00954,0.01269,375.8,375.8,375.8,0,0,1,-30,30
8238,8336,0.00185,0.0109,0.01134,301,301,301,0,0,1,-30,30
8238,8568,0.00143,0.00771,0.01189,305.2,305.2,305.2,0,0,1,-30,30
8241,8205,0.00094,0.00578,0.00499,264.8,264.8,264.8,0,0,1,-30,30
8241,8245,0.00287,0.01823,0.0176,263.7,263.7,263.7,0,0,1,-30,30
8242,8226,0.0011,0.00728,0.00622,307.4,307.4,307.4,0,0,1,-30,30
8242,8237,0.0015,0.00878,0.01126,303.1,303.1,303.1,0,0,1,-30,30
8243,8244,0.00023,0.00118,0,99999,99999,99999,0,0,1,-30,30
8245,8246,0.0019,0.00891,0.0039,275.7,275.7,275.7,0,0,1,-30,30
8247,8249,0.00247,0.01365,0.00597,287.3,287.3,287.3,0,0,1,-30,30
8248,8250,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
8248,8251,0.00025,0.00115,0,99999,99999,99999,0,0,1,-30,30
8249,8213,0.00237,0.01363,0.00717,290.4,290.4,290.4,0,0,1,-30,30
8250,8410,9e-05,0.00183,0.18298,2301.4,2301.4,2301.4,0,0,1,-30,30
8252,8260,0.0017,0.01099,0.01302,242.9,242.9,242.9,0,0,1,-30,30
8252,8275,0.00232,0.0126,0.00747,215.1,215.1,215.1,0,0,1,-30,30
8253,8267,0.00267,0.01463,0.01038,209.6,209.6,209.6,0,0,1,-30,30
8254,8218,0.00059,0.00295,0.00953,288,288,288,0,0,1,-30,30
8254,8257,0.00172,0.01132,0.01116,303.8,303.8,303.8,0,0,1,-30,30
8254,8763,0.00254,0.01471,0.01249,208.6,208.6,208.6,0,0,1,-30,30
8255,8243,0.00137,0.00788,0.01182,351.1,351.1,351.1,0,0,1,-30,30
8255,8243,0.00137,0.00788,0.01182,351.1,351.1,351.1,0,0,1,-30,30
8255,8266,0.004,0.02252,0.01059,300.1,300.1,300.1,0,0,1,-30,30
8256,8243,0.0011,0.0075,0.0033,268.9,268.9,268.9,0,0,1,-30,30
8257,8256,0.00129,0.00656,0.00267,315.8,315.8,315.8,0,0,1,-30,30
8258,8260,0.00138,0.00916,0.03799,323.5,323.5,323.5,0,0,1,-30,30
8259,8204,0.00075,0.00527,0.00455,245.8,245.8,245.8,0,0,1,-30,30
8260,8407,0.00187,0.01254,0.00586,342.8,342.8,342.8,0,0,1,-30,30
8260,8407,0.00187,0.01254,0.00586,342.8,342.8,342.8,0,0,1,-30,30
8261,8203,0.00087,0.00484,0.01546,253.9,253.9,253.9,0,0,1,-30,30
8261,8240,0.00074,0.0038,0.00286,233.1,233.1,233.1,0,0,1,-30,30
8262,8182,0.00492,0.03046,0.02516,260.2,260.2,260.2,0,0,1,-30,30
8262,8278,0.00571,0.03366,0.02421,264.8,264.8,264.8,0,0,1,-30,30
8263,8270,0.00203,0.01449,0.02608,263.7,263.7,263.7,0,0,1,-30,30
8264,8218,0.00118,0.00676,0.00306,246.9,246.9,246.9,0,0,1,-30,30
8264,8265,0.00024,0.00119,0,99999,99999,99999,0,0,1,-30,30
8264,8268,0.00203,0.01188,0.02248,259,259,259,0,0,1,-30,30
8266,8273,0.00623,0.03871,0.05129,265,265,265,0,0,1,-30,30
8267,8736,0.00324,0.0179,0.01478,227.5,227.5,227.5,0,0,1,-30,30
8268,8221,0.00126,0.0063,0.00805,280.6,280.6,280.6,0,0,1,-30,30
8269,8652,0.00054,0.00377,0.002,238.6,238.6,238.6,0,0,1,-30,30
8269,8736,0.00082,0.00503,0.0026,227.8,227.8,227.8,0,0,1,-30,30
8270,8225,0.00102,0.00634,0.00744,280.8,280.8,280.8,0,0,1,-30,30
8270,8271,0.00025,0.00109,0,99999,99999,99999,0,0,1,-30,30
8272,8266,0.00224,0.01374,0.01291,292.8,292.8,292.8,0,0,1,-30,30
8272,8273,0.00177,0.01048,0.09873,274.5,274.5,274.5,0,0,1,-30,30
8272,8496,0.00119,0.00672,0.01031,210.3,210.3,210.3,0,0,1,-30,30
8272,8736,0.00208,0.01148,0.01058,209.5,209.5,209.5,0,0,1,-30,30
8273,8274,0.0002,0.00108,0,99999,99999,99999,0,0,1,-30,30
8275,8247,0.00338,0.01864,0.00935,256.5,256.5,256.5,0,0,1,-30,30
8276,8277,0.00029,0.00104,0,99999,99999,99999,0,0,1,-30,30
8276,8278,0.00347,0.01652,0.01522,233.2,233.2,233.2,0,0,1,-30,30
8278,8302,0.00998,0.0641,0.03493,266.5,266.5,266.5,0,0,1,-30,30
8279,8280,0.0002,0.00108,0,99999,99999,99999,0,0,1,-30,30
8279,8308,0.01158,0.07172,0.03815,242.2,242.2,242.2,0,0,1,-30,30
8281,6105,0.00287,0.01866,0.03319,290.7,290.7,290.7,0,0,1,-30,30
8281,8279,0.00367,0.02298,0.0341,250.5,250.5,250.5,0,0,1,-30,30
8281,8282,0.00021,0.00105,0,99999,99999,99999,0,0,1,-30,30
8283,8206,0.00604,0.04163,0.03274,239.5,239.5,239.5,0,0,1,-30,30
8283,8293,0.0032,0.02235,0.05043,294.7,294.7,294.7,0,0,1,-30,30
8283,8297,0.00592,0.02975,0.04624,297.5,297.5,297.5,0,0,1,-30,30
8284,8285,0.00021,0.00111,0,99999,99999,99999,0,0,1,-30,30
8286,6110,0.00527,0.02833,0.03577,250.7,250.7,250.7,0,0,1,-30,30
8286,8299,0.00343,0.02246,0.04425,302.3,302.3,302.3,0,0,1,-30,30
8286,8692,0.00058,0.00403,0.00258,363.5,363.5,363.5,0,0,1,-30,30
8287,8288,0.00029,0.00115,0,99999,99999,99999,0,0,1,-30,30
8287,8292,0.00391,0.02898,0.02181,274.5,274.5,274.5,0,0,1,-30,30
8287,8378,0.00626,0.03527,0.01293,279.3,279.3,279.3,0,0,1,-30,30
8289,8222,0.01138,0.06137,0.05305,225.4,225.4,225.4,0,0,1,-30,30
8289,8290,0.00027,0.0011,0,99999,99999,99999,0,0,1,-30,30
8291,8289,0.00528,0.03798,0.02162,288.6,288.6,288.6,0,0,1,-30,30
8292,8293,0.00317,0.0204,0.01083,301.2,301.2,301.2,0,0,1,-30,30
8292,8296,0.00425,0.02894,0.03291,201.3,201.3,201.3,0,0,1,-30,30
8294,8368,0.00411,0.02696,0.01831,231,231,231,0,0,1,-30,30
8295,8296,0.00028,0.00118,0,99999,99999,99999,0,0,1,-30,30
8297,8291,0.00492,0.02802,0.03167,294.1,294.1,294.1,0,0,1,-30,30
8297,8298,0.00021,0.0012,0,99999,99999,99999,0,0,1,-30,30
8299,8294,0.00294,0.01554,0.02044,243.7,243.7,243.7,0,0,1,-30,30
8299,8314,0.01551,0.09324,0.0778,285.9,285.9,285.9,0,0,1,-30,30
8300,8304,0.00397,0.02233,0.00722,278.4,278.4,278.4,0,0,1,-30,30
8300,8313,0.005,0.02784,0.05055,288.7,288.7,288.7,0,0,1,-30,30
8301,8289,0.00665,0.03814,0.07632,234.7,234.7,234.7,0,0,1,-30,30
8301,8304,0.00182,0.01112,0.01297,271.4,271.4,271.4,0,0,1,-30,30
8302,8301,0.00475,0.03322,0.01313,274.2,274.2,274.2,0,0,1,-30,30
8303,8304,0.00028,0.00103,0,99999,99999,99999,0,0,1,-30,30
8306,8692,0.00598,0.03124,0.02772,213.9,213.9,213.9,0,0,1,-30,30
8307,8314,0.01019,0.05972,0.03845,255.4,255.4,255.4,0,0,1,-30,30
8307,8315,0.00386,0.02168,0.03128,224.3,224.3,224.3,0,0,1,-30,30
8307,8318,0.00692,0.04872,0.02355,256.6,256.6,256.6,0,0,1,-30,30
8308,8305,0.00329,0.02089,0.01572,272.6,272.6,272.6,0,0,1,-30,30
8309,8306,0.00511,0.03158,0.02659,220.1,220.1,220.1,0,0,1,-30,30
8309,8308,0.00461,0.02706,0.02669,277.4,277.4,277.4,0,0,1,-30,30
8310,8297,0.00477,0.02863,0.04973,214.3,214.3,214.3,0,0,1,-30,30
8310,8315,0.00523,0.03128,0.06641,268.9,268.9,268.9,0,0,1,-30,30
8310,8324,0.00403,0.02371,0.02517,260.2,260.2,260.2,0,0,1,-30,30
8311,8309,0.00714,0.04085,0.0264,267.8,267.8,267.8,0,0,1,-30,30
8311,8777,0.00332,0.01764,0.02554,259.6,259.6,259.6,0,0,1,-30,30
8312,8313,0.00218,0.01273,0.00593,248.5,248.5,248.5,0,0,1,-30,30
8313,8320,0.00232,0.01274,0.0145,268,268,268,0,0,1,-30,30
8313,8760,0.00312,0.01533,0.01548,240.6,240.6,240.6,0,0,1,-30,30
8314,8315,0.00392,0.02206,0.03359,289.6,289.6,289.6,0,0,1,-30,30
8318,8317,0.00492,0.03121,0.01843,251.9,251.9,251.9,0,0,1,-30,30
8319,8321,0.00027,0.00109,0,99999,99999,99999,0,0,1,-30,30
8320,8312,0.0014,0.00908,0.00699,258.1,258.1,258.1,0,0,1,-30,30
8320,8317,0.00286,0.01444,0.01364,229.9,229.9,229.9,0,0,1,-30,30
8321,8198,0.00073,0.0139,1.071,2647.8,2647.8,2647.8,0,0,1,-30,30
8321,8361,0.0009,0.01605,1.57348,2629.2,2629.2,2629.2,0,0,1,-30,30
8321,8673,0.00063,0.00916,1.1487,2764.9,2764.9,2764.9,0,0,1,-30,30
8322,8323,0.00027,0.00107,0,99999,99999,99999,0,0,1,-30,30
8322,8324,0.00393,0.02265,0.03668,252.1,252.1,252.1,0,0,1,-30,30
8325,8318,0.00371,0.02027,0.0299,244.7,244.7,244.7,0,0,1,-30,30
8326,8325,0.00435,0.0224,0.00961,253.9,253.9,253.9,0,0,1,-30,30
8326,8327,0.00028,0.00116,0,99999,99999,99999,0,0,1,-30,30
8326,8332,0.00533,0.03372,0.02796,261.3,261.3,261.3,0,0,1,-30,30
8328,8329,0.00428,0.02616,0.03352,281.4,281.4,281.4,0,0,1,-30,30
8329,8330,0.00023,0.00106,0,99999,99999,99999,0,0,1,-30,30
8331,8329,0.00551,0.03552,0.01895,276.6,276.6,276.6,0,0,1,-30,30
8331,8334,0.006,0.03612,0.01825,270,270,270,0,0,1,-30,30
8332,8333,0.00029,0.00103,0,99999,99999,99999,0,0,1,-30,30
8334,8316,0.00411,0.02455,0.03696,221.5,221.5,221.5,0,0,1,-30,30
8334,8332,0.0037,0.02016,0.0692,265.8,265.8,265.8,0,0,1,-30,30
8335,8341,0.00029,0.00112,0,99999,99999,99999,0,0,1,-30,30
8335,8342,0.00024,0.00113,0,99999,99999,99999,0,0,1,-30,30
8342,8159,0.00018,0.00259,0.32767,1923.1,1923.1,1923.1,0,0,1,-30,30
8342,8235,5e-05,0.00085,0.09922,2059.2,2059.2,2059.2,0,0,1,-30,30
8343,8344,0.0003,0.0012,0,99999,99999,99999,0,0,1,-30,30
8343,8345,0.00026,0.001,0,99999,99999,99999,0,0,1,-30,30
8346,8349,0.0003,0.00107,0,99999,99999,99999,0,0,1,-30,30
8346,8350,0.00027,0.00115,0,99999,99999,99999,0,0,1,-30,30
8350,7367,0.00211,0.01111,0.01047,231.2,231.2,231.2,0,0,1,-30,30
8350,7372,0.00764,0.05187,0.02205,241.3,241.3,241.3,0,0,1,-30,30
8351,8352,0.00023,0.00114,0,99999,99999,99999,0,0,1,-30,30
8351,8353,0.00023,0.00117,0,99999,99999,99999,0,0,1,-30,30
8353,7492,0.00464,0.02466,0.03549,278.5,278.5,278.5,0,0,1,-30,30
8354,8355,0.00029,0.00111,0,99999,99999,99999,0,0,1,-30,30
8354,8356,0.00025,0.00104,0,99999,99999,99999,0,0,1,-30,30
8356,7699,0.00278,0.01632,0.01708,229.7,229.7,229.7,0,0,1,-30,30
8357,8361,0.00022,0.00106,0,99999,99999,99999,0,0,1,-30,30
8357,8362,0.00022,0.00112,0,99999,99999,99999,0,0,1,-30,30
8358,8171,0.00358,0.01913,0.05184,444.6,444.6,444.6,0,0,1,-30,30
8363,8364,0.00028,0.00101,0,99999,99999,99999,0,0,1,-30,30
8363,8365,0.00026,0.00108,0,99999,99999,99999,0,0,1,-30,30
8366,8367,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
8366,8368,0.0003,0.00104,0,99999,99999,99999,0,0,1,-30,30
8368,8292,0.00652,0.04395,0.02177,279,279,279,0,0,1,-30,30
8368,8692,0.01216,0.07067,0.05426,267,267,267,0,0,1,-30,30
8369,8371,0.00022,0.00106,0,99999,99999,99999,0,0,1,-30,30
8369,8372,0.00021,0.0012,0,99999,99999,99999,0,0,1,-30,30
8371,8489,0.00291,0.01707,0.08197,286.7,286.7,286.7,0,0,1,-30,30
8373,8375,0.0002,0.00102,0,99999,99999,99999,0,0,1,-30,30
8373,8376,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
8375,8728,0.00095,0.00676,0.00842,226.6,226.6,226.6,0,0,1,-30,30
8377,8381,0.0003,0.00116,0,99999,99999,99999,0,0,1,-30,30
8377,8382,0.00028,0.00118,0,99999,99999,99999,0,0,1,-30,30
8378,8284,0.00235,0.01591,0.03281,239.6,239.6,239.6,0,0,1,-30,30
8382,8673,0.00037,0.0065,0.65924,2738.7,2738.7,2738.7,0,0,1,-30,30
8383,8385,0.00027,0.00112,0,99999,99999,99999,0,0,1,-30,30
8383,8386,0.00027,0.00111,0,99999,99999,99999,0,0,1,-30,30
8384,7613,0.00288,0.01623,0.02686,277.4,277.4,277.4,0,0,1,-30,30
8387,8388,0.00028,0.00104,0,99999,99999,99999,0,0,1,-30,30
8387,8389,0.00028,0.00116,0,99999,99999,99999,0,0,1,-30,30
8390,8391,0.00026,0.00118,0,99999,99999,99999,0,0,1,-30,30
8390,8392,0.00024,0.00102,0,99999,99999,99999,0,0,1,-30,30
8392,8601,0.00434,0.02427,0.04851,277.7,277.7,277.7,0,0,1,-30,30
8392,8794,0.00047,0.00301,0.00254,261.1,261.1,261.1,0,0,1,-30,30
8393,8397,0.0002,0.00116,0,99999,99999,99999,0,0,1,-30,30
8393,8398,0.00025,0.00103,0,99999,99999,99999,0,0,1,-30,30
8398,7550,0.00315,0.01786,0.00884,289.2,289.2,289.2,0,0,1,-30,30
8399,8400,0.00022,0.00109,0,99999,99999,99999,0,0,1,-30,30
8399,8401,0.00029,0.00109,0,99999,99999,99999,0,0,1,-30,30
8401,7899,0.00358,0.023,0.02853,288.3,288.3,288.3,0,0,1,-30,30
8402,8404,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
8402,8405,0.0003,0.00116,0,99999,99999,99999,0,0,1,-30,30
8404,8356,0.00123,0.00793,0.00428,232.8,232.8,232.8,0,0,1,-30,30
8406,8410,0.0003,0.00115,0,99999,99999,99999,0,0,1,-30,30
8406,8411,0.00026,0.00102,0,99999,99999,99999,0,0,1,-30,30
8407,8151,0.00513,0.03213,0.02237,277.6,277.6,277.6,0,0,1,-30,30
8412,8416,0.00023,0.00115,0,99999,99999,99999,0,0,1,-30,30
8412,8417,0.00027,0.0012,0,99999,99999,99999,0,0,1,-30,30
8416,8676,0.00122,0.00818,0.01618,185.1,185.1,185.1,0,0,1,-30,30
8418,8423,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
8418,8424,0.00027,0.00116,0,99999,99999,99999,0,0,1,-30,30
8424,8668,0.00022,0.00276,0.28767,1933,1933,1933,0,0,1,-30,30
8425,8426,0.00028,0.00111,0,99999,99999,99999,0,0,1,-30,30
8425,8427,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
8426,8447,0.00096,0.00549,0.00769,248.8,248.8,248.8,0,0,1,-30,30
8428,8429,0.00026,0.00112,0,99999,99999,99999,0,0,1,-30,30
8428,8430,0.00026,0.00119,0,99999,99999,99999,0,0,1,-30,30
8429,7751,0.00622,0.04528,0.03249,234.1,234.1,234.1,0,0,1,-30,30
8429,8598,0.00177,0.01108,0.00668,245.7,245.7,245.7,0,0,1,-30,30
8431,8433,0.00024,0.00115,0,99999,99999,99999,0,0,1,-30,30
8431,8434,0.00028,0.001,0,99999,99999,99999,0,0,1,-30,30
8433,7907,0.00219,0.01179,0.01468,200.7,200.7,200.7,0,0,1,-30,30
8435,8437,0.00021,0.00112,0,99999,99999,99999,0,0,1,-30,30
8435,8438,0.00021,0.0011,0,99999,99999,99999,0,0,1,-30,30
8437,7450,0.00401,0.02325,0.05346,249.9,249.9,249.9,0,0,1,-30,30
8439,8440,0.00026,0.00104,0,99999,99999,99999,0,0,1,-30,30
8439,8441,0.00026,0.00107,0,99999,99999,99999,0,0,1,-30,30
8441,8479,0.00135,0.00692,0.00866,260.1,260.1,260.1,0,0,1,-30,30
8442,8444,0.0003,0.00107,0,99999,99999,99999,0,0,1,-30,30
8442,8445,0.00024,0.00105,0,99999,99999,99999,0,0,1,-30,30
8443,7844,0.00278,0.01748,0.00951,278,278,278,0,0,1,-30,30
8443,7846,0.00124,0.00778,0.01841,229.7,229.7,229.7,0,0,1,-30,30
8446,8447,0.0003,0.00114,0,99999,99999,99999,0,0,1,-30,30
8446,8448,0.00027,0.0012,0,99999,99999,99999,0,0,1,-30,30
8449,8453,0.00028,0.00108,0,99999,99999,99999,0,0,1,-30,30
8449,8454,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
8455,8457,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
8455,8458,0.00024,0.00112,0,99999,99999,99999,0,0,1,-30,30
8457,8706,0.00076,0.00492,0.00637,288.4,288.4,288.4,0,0,1,-30,30
8459,8460,0.00029,0.00115,0,99999,99999,99999,0,0,1,-30,30
8459,8461,0.00022,0.00107,0,99999,99999,99999,0,0,1,-30,30
8460,8071,0.00121,0.00706,0.01046,221.2,221.2,221.2,0,0,1,-30,30
8462,8463,0.00023,0.00111,0,99999,99999,99999,0,0,1,-30,30
8462,8464,0.00025,0.0011,0,99999,99999,99999,0,0,1,-30,30
8463,8479,0.0006,0.00391,0.00425,255,255,255,0,0,1,-30,30
8465,8467,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
8465,8468,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
8469,8470,0.00026,0.00105,0,99999,99999,99999,0,0,1,-30,30
8469,8471,0.00026,0.00119,0,99999,99999,99999,0,0,1,-30,30
8471,7918,0.00534,0.0323,0.03705,249.2,249.2,249.2,0,0,1,-30,30
