bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
8472,8473,0.00028,0.00116,0,99999,99999,99999,0,0,1,-30,30
8472,8474,0.0003,0.00105,0,99999,99999,99999,0,0,1,-30,30
8473,8628,0.00162,0.00889,0.01041,293.7,293.7,293.7,0,0,1,-30,30
8475,8476,0.00022,0.00111,0,99999,99999,99999,0,0,1,-30,30
8475,8477,0.00025,0.00115,0,99999,99999,99999,0,0,1,-30,30
8477,7944,0.00563,0.03407,0.03384,251.9,251.9,251.9,0,0,1,-30,30
8477,8655,0.00143,0.00836,0.00495,286.1,286.1,286.1,0,0,1,-30,30
8477,8807,0.00024,0.00151,0.0017,217.9,217.9,217.9,0,0,1,-30,30
8478,8479,0.00028,0.0011,0,99999,99999,99999,0,0,1,-30,30
8478,8480,0.00023,0.00113,0,99999,99999,99999,0,0,1,-30,30
8479,8783,0.00111,0.00744,0.00448,279.6,279.6,279.6,0,0,1,-30,30
8481,8482,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
8481,8483,0.00021,0.00109,0,99999,99999,99999,0,0,1,-30,30
8483,7664,0.00227,0.01347,0.00723,266.3,266.3,266.3,0,0,1,-30,30
8483,7680,0.0099,0.04868,0.04982,280,280,280,0,0,1,-30,30
8484,8488,0.00023,0.00105,0,99999,99999,99999,0,0,1,-30,30
8484,8489,0.00023,0.00107,0,99999,99999,99999,0,0,1,-30,30
8489,8822,0.0059,0.03251,0.02824,227.3,227.3,227.3,0,0,1,-30,30
8490,8492,0.00023,0.00119,0,99999,99999,99999,0,0,1,-30,30
8490,8493,0.00021,0.0012,0,99999,99999,99999,0,0,1,-30,30
8491,7509,0.0018,0.01097,0.01115,341,341,341,0,0,1,-30,30
8491,7509,0.0018,0.01097,0.01115,341,341,341,0,0,1,-30,30
8494,8495,0.0003,0.00108,0,99999,99999,99999,0,0,1,-30,30
8494,8496,0.00023,0.00117,0,99999,99999,99999,0,0,1,-30,30
8496,8246,0.00097,0.00698,0.00388,249.4,249.4,249.4,0,0,1,-30,30
8497,8499,0.00027,0.00116,0,99999,99999,99999,0,0,1,-30,30
8497,8500,0.00027,0.00115,0,99999,99999,99999,0,0,1,-30,30
8499,8388,0.00085,0.00398,0.00312,298.4,298.4,298.4,0,0,1,-30,30
8499,8522,0.00063,0.00325,0.00246,306.7,306.7,306.7,0,0,1,-30,30
8501,8504,0.00025,0.00109,0,99999,99999,99999,0,0,1,-30,30
8501,8505,0.00028,0.00104,0,99999,99999,99999,0,0,1,-30,30
8502,7917,0.009,0.06205,0.03866,272.1,272.1,272.1,0,0,1,-30,30
8504,8529,0.0004,0.00703,0.59001,2282.1,2282.1,2282.1,0,0,1,-30,30
8504,8791,0.00063,0.01119,1.41195,2514.7,2514.7,2514.7,0,0,1,-30,30
8506,8509,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
8506,8510,0.00027,0.00118,0,99999,99999,99999,0,0,1,-30,30
8509,7476,0.00102,0.00674,0.00836,260,260,260,0,0,1,-30,30
8511,8516,0.00021,0.00118,0,99999,99999,99999,0,0,1,-30,30
8511,8517,0.00027,0.00102,0,99999,99999,99999,0,0,1,-30,30
8517,8386,0.00043,0.00688,0.71993,2250,2250,2250,0,0,1,-30,30
8517,8668,0.00032,0.00618,0.80884,2308.8,2308.8,2308.8,0,0,1,-30,30
8518,8519,0.00022,0.00119,0,99999,99999,99999,0,0,1,-30,30
8518,8520,0.00028,0.00105,0,99999,99999,99999,0,0,1,-30,30
8519,7506,0.001,0.00556,0.00722,249,249,249,0,0,1,-30,30
8521,8522,0.00023,0.00117,0,99999,99999,99999,0,0,1,-30,30
8521,8523,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
8522,8658,0.00037,0.00204,0.00118,266.2,266.2,266.2,0,0,1,-30,30
8524,8525,0.00024,0.00108,0,99999,99999,99999,0,0,1,-30,30
8524,8526,0.00023,0.00119,0,99999,99999,99999,0,0,1,-30,30
8525,7943,0.00141,0.00976,0.00675,223.7,223.7,223.7,0,0,1,-30,30
8525,7952,0.00547,0.02526,0.03004,249.4,249.4,249.4,0,0,1,-30,30
8525,8639,0.00077,0.00532,0.0088,241.3,241.3,241.3,0,0,1,-30,30
8527,8529,0.00021,0.0011,0,99999,99999,99999,0,0,1,-30,30
8527,8530,0.00021,0.001,0,99999,99999,99999,0,0,1,-30,30
8528,7859,0.00056,0.00306,0.00606,284.9,284.9,284.9,0,0,1,-30,30
8528,7889,0.00351,0.02103,0.01326,244.7,244.7,244.7,0,0,1,-30,30
8529,8749,0.00054,0.0096,0.68572,2408.1,2408.1,2408.1,0,0,1,-30,30
8531,8532,0.00027,0.00102,0,99999,99999,99999,0,0,1,-30,30
8531,8533,0.00027,0.00107,0,99999,99999,99999,0,0,1,-30,30
8532,8774,0.00143,0.00759,0.00991,250.5,250.5,250.5,0,0,1,-30,30
8534,8537,0.00029,0.00108,0,99999,99999,99999,0,0,1,-30,30
8534,8538,0.00022,0.00111,0,99999,99999,99999,0,0,1,-30,30
8537,7417,0.00343,0.01603,0.01019,287.5,287.5,287.5,0,0,1,-30,30
8539,8540,0.00024,0.00115,0,99999,99999,99999,0,0,1,-30,30
8539,8541,0.0003,0.00109,0,99999,99999,99999,0,0,1,-30,30
8540,7607,0.00518,0.02651,0.03681,268.3,268.3,268.3,0,0,1,-30,30
8540,7642,0.00076,0.00458,0.00202,254,254,254,0,0,1,-30,30
8542,8545,0.00026,0.00118,0,99999,99999,99999,0,0,1,-30,30
8542,8546,0.00025,0.00113,0,99999,99999,99999,0,0,1,-30,30
8545,7444,0.00106,0.00778,0.00723,296.6,296.6,296.6,0,0,1,-30,30
8545,8844,0.00068,0.00442,0.00307,288.6,288.6,288.6,0,0,1,-30,30
8547,8549,0.00026,0.001,0,99999,99999,99999,0,0,1,-30,30
8547,8550,0.00025,0.00116,0,99999,99999,99999,0,0,1,-30,30
8551,8554,0.0003,0.00107,0,99999,99999,99999,0,0,1,-30,30
8551,8555,0.0003,0.00102,0,99999,99999,99999,0,0,1,-30,30
8554,8098,0.00764,0.04558,0.03949,284.3,284.3,284.3,0,0,1,-30,30
8556,8557,0.00026,0.00108,0,99999,99999,99999,0,0,1,-30,30
8556,8558,0.00029,0.00118,0,99999,99999,99999,0,0,1,-30,30
8557,7387,0.00192,0.01096,0.00858,245.8,245.8,245.8,0,0,1,-30,30
8559,8560,0.00029,0.00109,0,99999,99999,99999,0,0,1,-30,30
8559,8561,0.0002,0.00119,0,99999,99999,99999,0,0,1,-30,30
8560,7817,0.00395,0.02219,0.02014,225.3,225.3,225.3,0,0,1,-30,30
8560,7902,0.01042,0.05662,0.073,279.1,279.1,279.1,0,0,1,-30,30
8560,8697,0.00433,0.0246,0.08316,264.5,264.5,264.5,0,0,1,-30,30
8562,8564,0.00026,0.00114,0,99999,99999,99999,0,0,1,-30,30
8562,8565,0.00023,0.00109,0,99999,99999,99999,0,0,1,-30,30
8564,8863,0.00047,0.00688,0.70813,2364.8,2364.8,2364.8,0,0,1,-30,30
8566,8568,0.00022,0.0011,0,99999,99999,99999,0,0,1,-30,30
8566,8569,0.00028,0.00103,0,99999,99999,99999,0,0,1,-30,30
8568,8231,0.00072,0.00449,0.00622,301.7,301.7,301.7,0,0,1,-30,30
8568,8336,0.00079,0.00483,0.00295,263.3,263.3,263.3,0,0,1,-30,30
8570,8578,0.00021,0.00112,0,99999,99999,99999,0,0,1,-30,30
8570,8579,0.0003,0.00117,0,99999,99999,99999,0,0,1,-30,30
8570,8580,0.00023,0.00114,0,99999,99999,99999,0,0,1,-30,30
8578,8504,0.00065,0.0096,1.11744,2484.9,2484.9,2484.9,0,0,1,-30,30
8581,8582,0.00022,0.00116,0,99999,99999,99999,0,0,1,-30,30
8581,8583,0.00022,0.0011,0,99999,99999,99999,0,0,1,-30,30
8582,8350,0.00366,0.02295,0.01632,271,271,271,0,0,1,-30,30
8584,8589,0.00028,0.00116,0,99999,99999,99999,0,0,1,-30,30
8584,8590,0.00021,0.00111,0,99999,99999,99999,0,0,1,-30,30
8585,6934,0.00207,0.01169,0.03464,271.7,271.7,271.7,0,0,1,-30,30
8585,7446,0.00101,0.0063,0.00821,302.4,302.4,302.4,0,0,1,-30,30
8589,8753,0.00053,0.0067,0.80423,2729.6,2729.6,2729.6,0,0,1,-30,30
8589,9615,8e-05,0.0015,0.2316,2550.6,2550.6,2550.6,0,0,1,-30,30
8591,8592,0.00022,0.00104,0,99999,99999,99999,0,0,1,-30,30
8591,8593,0.00022,0.00103,0,99999,99999,99999,0,0,1,-30,30
8592,7881,0.00208,0.01144,0.04623,255.3,255.3,255.3,0,0,1,-30,30
8594,8598,0.00026,0.0012,0,99999,99999,99999,0,0,1,-30,30
8594,8599,0.00029,0.00111,0,99999,99999,99999,0,0,1,-30,30
8600,8601,0.00026,0.00115,0,99999,99999,99999,0,0,1,-30,30
8600,8602,0.00021,0.00107,0,99999,99999,99999,0,0,1,-30,30
8601,7944,0.00236,0.01432,0.00656,241,241,241,0,0,1,-30,30
8601,8477,0.00477,0.03307,0.03479,257.9,257.9,257.9,0,0,1,-30,30
8603,8604,0.00025,0.00106,0,99999,99999,99999,0,0,1,-30,30
8603,8605,0.00029,0.00102,0,99999,99999,99999,0,0,1,-30,30
8604,8433,0.00054,0.0031,0.00201,233.5,233.5,233.5,0,0,1,-30,30
8606,8608,0.00021,0.00106,0,99999,99999,99999,0,0,1,-30,30
8606,8609,0.00022,0.00119,0,99999,99999,99999,0,0,1,-30,30
8607,7715,0.00229,0.01357,0.01476,283.6,283.6,283.6,0,0,1,-30,30
8607,7717,0.0022,0.01184,0.00659,273.3,273.3,273.3,0,0,1,-30,30
8608,7694,0.00049,0.00785,0.80759,2487.4,2487.4,2487.4,0,0,1,-30,30
8610,8612,0.00025,0.00112,0,99999,99999,99999,0,0,1,-30,30
8610,8613,0.0003,0.00116,0,99999,99999,99999,0,0,1,-30,30
8612,7353,0.00234,0.01901,0.02063,262.4,262.4,262.4,0,0,1,-30,30
8614,8615,0.00023,0.00118,0,99999,99999,99999,0,0,1,-30,30
8614,8616,0.00026,0.00118,0,99999,99999,99999,0,0,1,-30,30
8615,7805,0.00108,0.00712,0.02009,268.6,268.6,268.6,0,0,1,-30,30
8617,8620,0.00028,0.00107,0,99999,99999,99999,0,0,1,-30,30
8617,8621,0.00029,0.0012,0,99999,99999,99999,0,0,1,-30,30
8618,8314,0.00146,0.00955,0.00541,270.9,270.9,270.9,0,0,1,-30,30
8618,8316,0.00239,0.01375,0.0121,254.5,254.5,254.5,0,0,1,-30,30
8620,8321,0.00062,0.00871,0.93773,2577.5,2577.5,2577.5,0,0,1,-30,30
8622,8628,0.0003,0.00114,0,99999,99999,99999,0,0,1,-30,30
8622,8629,0.00023,0.00117,0,99999,99999,99999,0,0,1,-30,30
8628,7713,0.00066,0.00353,0.00481,305.2,305.2,305.2,0,0,1,-30,30
8630,8632,0.00029,0.00116,0,99999,99999,99999,0,0,1,-30,30
8630,8633,0.00026,0.00108,0,99999,99999,99999,0,0,1,-30,30
8632,7919,0.00107,0.0057,0.00645,267.8,267.8,267.8,0,0,1,-30,30
8632,8453,0.00317,0.0204,0.00928,227.3,227.3,227.3,0,0,1,-30,30
8634,8636,0.00022,0.00114,0,99999,99999,99999,0,0,1,-30,30
8634,8637,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
8636,7355,0.00421,0.02495,0.03494,275.3,275.3,275.3,0,0,1,-30,30
8636,8686,0.00159,0.00794,0.01191,240.7,240.7,240.7,0,0,1,-30,30
8638,8639,0.00024,0.00118,0,99999,99999,99999,0,0,1,-30,30
8638,8640,0.00025,0.00104,0,99999,99999,99999,0,0,1,-30,30
8639,7943,0.00049,0.00286,0.01259,240.3,240.3,240.3,0,0,1,-30,30
8639,8592,0.00551,0.03508,0.05266,255.6,255.6,255.6,0,0,1,-30,30
8641,8644,0.00023,0.00116,0,99999,99999,99999,0,0,1,-30,30
8641,8645,0.0003,0.00113,0,99999,99999,99999,0,0,1,-30,30
8644,7521,0.00171,0.01047,0.00901,251.5,251.5,251.5,0,0,1,-30,30
8646,8649,0.00025,0.00111,0,99999,99999,99999,0,0,1,-30,30
8646,8650,0.00029,0.0011,0,99999,99999,99999,0,0,1,-30,30
8651,8652,0.00023,0.00104,0,99999,99999,99999,0,0,1,-30,30
8651,8653,0.00027,0.00102,0,99999,99999,99999,0,0,1,-30,30
8652,8263,0.00057,0.00345,0.00695,238.5,238.5,238.5,0,0,1,-30,30
8654,8655,0.00021,0.00117,0,99999,99999,99999,0,0,1,-30,30
8654,8656,0.00028,0.00103,0,99999,99999,99999,0,0,1,-30,30
8655,8468,0.00744,0.0424,0.04385,285.8,285.8,285.8,0,0,1,-30,30
8657,8658,0.00027,0.00116,0,99999,99999,99999,0,0,1,-30,30
8657,8659,0.00025,0.00114,0,99999,99999,99999,0,0,1,-30,30
8658,7742,0.00244,0.01447,0.00639,272.4,272.4,272.4,0,0,1,-30,30
8660,8661,0.00028,0.00109,0,99999,99999,99999,0,0,1,-30,30
8660,8662,0.0003,0.00112,0,99999,99999,99999,0,0,1,-30,30
8661,7765,0.0014,0.00871,0.0105,272.7,272.7,272.7,0,0,1,-30,30
8663,8668,0.00026,0.00116,0,99999,99999,99999,0,0,1,-30,30
8663,8669,0.0003,0.001,0,99999,99999,99999,0,0,1,-30,30
8668,9377,0.00041,0.00639,0.89241,2374.2,2374.2,2374.2,0,0,1,-30,30
8670,8673,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
8670,8674,0.00022,0.00112,0,99999,99999,99999,0,0,1,-30,30
8671,8296,0.00389,0.02394,0.01238,228,228,228,0,0,1,-30,30
8673,8620,0.00017,0.00283,0.31089,2645,2645,2645,0,0,1,-30,30
8675,8676,0.00026,0.0011,0,99999,99999,99999,0,0,1,-30,30
8675,8677,0.0003,0.00112,0,99999,99999,99999,0,0,1,-30,30
8678,8679,0.00023,0.00111,0,99999,99999,99999,0,0,1,-30,30
8678,8680,0.00021,0.00105,0,99999,99999,99999,0,0,1,-30,30
8679,7409,0.00123,0.00784,0.01306,248.7,248.7,248.7,0,0,1,-30,30
8681,8682,0.00022,0.00119,0,99999,99999,99999,0,0,1,-30,30
8681,8683,0.00023,0.00108,0,99999,99999,99999,0,0,1,-30,30
8684,8686,0.00029,0.00111,0,99999,99999,99999,0,0,1,-30,30
8684,8687,0.00023,0.00119,0,99999,99999,99999,0,0,1,-30,30
8688,8689,0.00028,0.0012,0,99999,99999,99999,0,0,1,-30,30
8688,8690,0.00026,0.00103,0,99999,99999,99999,0,0,1,-30,30
8689,8336,0.00046,0.00267,0.00298,300.7,300.7,300.7,0,0,1,-30,30
8691,8693,0.00024,0.00108,0,99999,99999,99999,0,0,1,-30,30
8691,8694,0.0003,0.00103,0,99999,99999,99999,0,0,1,-30,30
8693,6200,0.00046,0.00773,0.66472,2932.1,2932.1,2932.1,0,0,1,-30,30
8693,8382,0.00032,0.00604,0.52111,2783,2783,2783,0,0,1,-30,30
8693,8780,0.00047,0.00814,0.84104,2676.4,2676.4,2676.4,0,0,1,-30,30
8695,8697,0.00027,0.00108,0,99999,99999,99999,0,0,1,-30,30
8695,8698,0.00024,0.00112,0,99999,99999,99999,0,0,1,-30,30
8697,7834,0.00123,0.00706,0.01105,293.3,293.3,293.3,0,0,1,-30,30
8699,8706,0.0002,0.00103,0,99999,99999,99999,0,0,1,-30,30
8699,8707,0.0002,0.001,0,99999,99999,99999,0,0,1,-30,30
8706,7434,0.0013,0.0081,0.00536,312.3,312.3,312.3,0,0,1,-30,30
8706,9413,0.0015,0.00834,0.01567,324.4,324.4,324.4,0,0,1,-30,30
8708,8709,0.0002,0.00115,0,99999,99999,99999,0,0,1,-30,30
8708,8710,0.00027,0.00115,0,99999,99999,99999,0,0,1,-30,30
8711,8712,0.00029,0.00112,0,99999,99999,99999,0,0,1,-30,30
8711,8713,0.00029,0.0011,0,99999,99999,99999,0,0,1,-30,30
8712,8161,0.00223,0.01455,0.01994,236.2,236.2,236.2,0,0,1,-30,30
8714,8715,0.00027,0.0011,0,99999,99999,99999,0,0,1,-30,30
8714,8716,0.00022,0.00118,0,99999,99999,99999,0,0,1,-30,30
8717,8719,0.00021,0.00107,0,99999,99999,99999,0,0,1,-30,30
8717,8720,0.0003,0.00117,0,99999,99999,99999,0,0,1,-30,30
8719,8585,0.00297,0.0159,0.0057,232.2,232.2,232.2,0,0,1,-30,30
8719,9613,0.00299,0.01988,0.00618,263,263,263,0,0,1,-30,30
8721,8724,0.00021,0.0011,0,99999,99999,99999,0,0,1,-30,30
8721,8725,0.0003,0.00108,0,99999,99999,99999,0,0,1,-30,30
8722,7924,0.00221,0.01707,0.00514,253.6,253.6,253.6,0,0,1,-30,30
8724,7822,0.00061,0.01081,1.22008,2171.8,2171.8,2171.8,0,0,1,-30,30
8724,7893,0.00119,0.02051,1.54608,2598,2598,2598,0,0,1,-30,30
8726,8728,0.00022,0.00111,0,99999,99999,99999,0,0,1,-30,30
8726,8729,0.0003,0.00101,0,99999,99999,99999,0,0,1,-30,30
8730,8736,0.0002,0.00106,0,99999,99999,99999,0,0,1,-30,30
8730,8737,0.00025,0.00115,0,99999,99999,99999,0,0,1,-30,30
8738,8741,0.00023,0.00106,0,99999,99999,99999,0,0,1,-30,30
8738,8742,0.00025,0.00104,0,99999,99999,99999,0,0,1,-30,30
8741,7719,0.00103,0.00604,0.00647,247.2,247.2,247.2,0,0,1,-30,30
8743,8745,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
8743,8746,0.00027,0.00114,0,99999,99999,99999,0,0,1,-30,30
8745,7928,0.00623,0.04317,0.01793,293.3,293.3,293.3,0,0,1,-30,30
8745,8502,0.00186,0.0106,0.04531,317.2,317.2,317.2,0,0,1,-30,30
8747,8749,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
8747,8750,0.00021,0.00107,0,99999,99999,99999,0,0,1,-30,30
8748,7823,0.00132,0.00616,0.00352,246.2,246.2,246.2,0,0,1,-30,30
8749,8564,0.00064,0.01101,1.06619,2359.1,2359.1,2359.1,0,0,1,-30,30
8751,8753,0.00022,0.00113,0,99999,99999,99999,0,0,1,-30,30
8751,8754,0.00021,0.00104,0,99999,99999,99999,0,0,1,-30,30
8753,7535,0.0002,0.00357,0.30387,2349.7,2349.7,2349.7,0,0,1,-30,30
8755,8757,0.00023,0.00115,0,99999,99999,99999,0,0,1,-30,30
8755,8758,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
8757,8419,0.00194,0.01258,0.00916,297.7,297.7,297.7,0,0,1,-30,30
8759,8760,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
8759,8761,0.00025,0.00107,0,99999,99999,99999,0,0,1,-30,30
8760,8322,0.00133,0.0067,0.01207,215.5,215.5,215.5,0,0,1,-30,30
8762,8763,0.00021,0.00109,0,99999,99999,99999,0,0,1,-30,30
8762,8764,0.00027,0.00111,0,99999,99999,99999,0,0,1,-30,30
8763,8253,0.00063,0.00425,0.00332,243.5,243.5,243.5,0,0,1,-30,30
8765,8767,0.00025,0.00116,0,99999,99999,99999,0,0,1,-30,30
8765,8768,0.00021,0.00109,0,99999,99999,99999,0,0,1,-30,30
8767,8447,0.00045,0.00273,0.00227,273.9,273.9,273.9,0,0,1,-30,30
8767,9301,0.00797,0.05133,0.0439,251.6,251.6,251.6,0,0,1,-30,30
8769,8770,0.00023,0.00114,0,99999,99999,99999,0,0,1,-30,30
8769,8771,0.00024,0.00101,0,99999,99999,99999,0,0,1,-30,30
8770,7494,0.00126,0.00924,0.00362,235.6,235.6,235.6,0,0,1,-30,30
8772,8774,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
8772,8775,0.0003,0.00102,0,99999,99999,99999,0,0,1,-30,30
8774,7974,0.00438,0.02801,0.01103,252.6,252.6,252.6,0,0,1,-30,30
8776,8780,0.00027,0.00118,0,99999,99999,99999,0,0,1,-30,30
8776,8781,0.00028,0.00109,0,99999,99999,99999,0,0,1,-30,30
8777,8328,0.00296,0.01823,0.0197,287.1,287.1,287.1,0,0,1,-30,30
8780,8673,0.00048,0.00713,0.75185,2626.3,2626.3,2626.3,0,0,1,-30,30
8782,8783,0.00026,0.00115,0,99999,99999,99999,0,0,1,-30,30
8782,8784,0.00025,0.00116,0,99999,99999,99999,0,0,1,-30,30
8783,8197,0.00137,0.0103,0.00433,275.6,275.6,275.6,0,0,1,-30,30
8785,8791,0.00024,0.00108,0,99999,99999,99999,0,0,1,-30,30
8785,8792,0.00026,0.0012,0,99999,99999,99999,0,0,1,-30,30
8793,8794,0.00025,0.00111,0,99999,99999,99999,0,0,1,-30,30
8793,8795,0.00027,0.00104,0,99999,99999,99999,0,0,1,-30,30
8794,7966,0.00558,0.0363,0.03665,227.8,227.8,227.8,0,0,1,-30,30
8794,7973,0.00698,0.03756,0.02373,252.4,252.4,252.4,0,0,1,-30,30
8796,8797,0.00027,0.00114,0,99999,99999,99999,0,0,1,-30,30
8796,8798,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
8797,7636,0.0012,0.00882,0.07972,316.5,316.5,316.5,0,0,1,-30,30
8797,8384,0.00173,0.0103,0.00835,313.2,313.2,313.2,0,0,1,-30,30
8799,8801,0.00028,0.00114,0,99999,99999,99999,0,0,1,-30,30
8799,8802,0.00028,0.001,0,99999,99999,99999,0,0,1,-30,30
8803,8807,0.00029,0.00109,0,99999,99999,99999,0,0,1,-30,30
8803,8808,0.00027,0.00116,0,99999,99999,99999,0,0,1,-30,30
8809,8810,0.00023,0.00113,0,99999,99999,99999,0,0,1,-30,30
8809,8811,0.00023,0.00103,0,99999,99999,99999,0,0,1,-30,30
8810,7448,0.00424,0.02908,0.01609,229.7,229.7,229.7,0,0,1,-30,30
8810,7531,0.00104,0.00504,0.04039,259.5,259.5,259.5,0,0,1,-30,30
8812,8813,0.00024,0.00106,0,99999,99999,99999,0,0,1,-30,30
8812,8814,0.00029,0.00113,0,99999,99999,99999,0,0,1,-30,30
8813,8371,0.00078,0.00388,0.00319,278.7,278.7,278.7,0,0,1,-30,30
8813,8697,0.00116,0.00766,0.00649,314,314,314,0,0,1,-30,30
8815,8816,0.00022,0.00102,0,99999,99999,99999,0,0,1,-30,30
8815,8817,0.00022,0.00112,0,99999,99999,99999,0,0,1,-30,30
8816,7514,0.00725,0.0458,0.0724,269.9,269.9,269.9,0,0,1,-30,30
8818,8822,0.00023,0.00111,0,99999,99999,99999,0,0,1,-30,30
8818,8823,0.0002,0.00106,0,99999,99999,99999,0,0,1,-30,30
8824,8825,0.00025,0.00103,0,99999,99999,99999,0,0,1,-30,30
8824,8826,0.00028,0.00119,0,99999,99999,99999,0,0,1,-30,30
8827,8831,0.00023,0.00118,0,99999,99999,99999,0,0,1,-30,30
8827,8832,0.00029,0.00114,0,99999,99999,99999,0,0,1,-30,30
8828,9327,0.00996,0.05318,0.01308,800,800,800,0,0,1,-30,30
8831,9314,0.00015,0.00255,0.2691,2005.1,2005.1,2005.1,0,0,1,-30,30
8833,8836,0.00029,0.00107,0,99999,99999,99999,0,0,1,-30,30
8833,8837,0.00029,0.00103,0,99999,99999,99999,0,0,1,-30,30
8836,7691,0.00062,0.00381,0.00758,283.8,283.8,283.8,0,0,1,-30,30
8838,8840,0.00023,0.00115,0,99999,99999,99999,0,0,1,-30,30
8838,8841,0.00024,0.00106,0,99999,99999,99999,0,0,1,-30,30
8839,7574,0.00642,0.04046,0.02921,253,253,253,0,0,1,-30,30
8839,7625,0.00625,0.0419,0.03289,260.6,260.6,260.6,0,0,1,-30,30
8840,8753,0.00062,0.00952,1.31639,2942.5,2942.5,2942.5,0,0,1,-30,30
8842,8844,0.00028,0.0011,0,99999,99999,99999,0,0,1,-30,30
8842,8845,0.00021,0.00117,0,99999,99999,99999,0,0,1,-30,30
8846,8848,0.00023,0.00115,0,99999,99999,99999,0,0,1,-30,30
8846,8849,0.00022,0.00106,0,99999,99999,99999,0,0,1,-30,30
8848,7501,0.00354,0.02353,0.01437,299.2,299.2,299.2,0,0,1,-30,30
8850,8856,0.00025,0.00119,0,99999,99999,99999,0,0,1,-30,30
8850,8857,0.00022,0.00117,0,99999,99999,99999,0,0,1,-30,30
8851,8016,0.0024,0.01319,0.04414,250.4,250.4,250.4,0,0,1,-30,30
8856,8024,0.00028,0.00434,0.40509,2576.1,2576.1,2576.1,0,0,1,-30,30
8856,8119,0.00021,0.00323,0.30793,2671.4,2671.4,2671.4,0,0,1,-30,30
8858,8863,0.00025,0.00103,0,99999,99999,99999,0,0,1,-30,30
8858,8864,0.00022,0.00113,0,99999,99999,99999,0,0,1,-30,30
8859,7572,0.00432,0.032,0.01856,298.4,298.4,298.4,0,0,1,-30,30
8859,7612,0.00536,0.02886,0.01679,243.3,243.3,243.3,0,0,1,-30,30
8865,8866,0.0003,0.00112,0,99999,99999,99999,0,0,1,-30,30
8865,9524,0.01018,0.06474,0.11071,260.2,260.2,260.2,0,0,1,-30,30
8867,6350,0.02442,0.14445,0.08834,249,249,249,0,0,1,-30,30
8867,8865,0.00789,0.04541,0.01784,249.2,249.2,249.2,0,0,1,-30,30
8867,8868,0.00029,0.00108,0,99999,99999,99999,0,0,1,-30,30
8869,8874,0.0136,0.08973,0.06123,248,248,248,0,0,1,-30,30
8869,8880,0.00768,0.04816,0.06258,240.8,240.8,240.8,0,0,1,-30,30
8871,8872,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
8871,8873,0.00024,0.00104,0,99999,99999,99999,0,0,1,-30,30
8873,9666,0.02402,0.12715,0.04701,257.1,257.1,257.1,0,0,1,-30,30
8874,8875,0.00026,0.00111,0,99999,99999,99999,0,0,1,-30,30
8874,9524,0.00671,0.04534,0.02048,249.6,249.6,249.6,0,0,1,-30,30
8876,8870,0.00852,0.05711,0.05608,262.9,262.9,262.9,0,0,1,-30,30
8876,8880,0.0136,0.06872,0.05955,245.6,245.6,245.6,0,0,1,-30,30
8877,8890,0.01164,0.05506,0.0961,261.9,261.9,261.9,0,0,1,-30,30
8877,9834,0.00091,0.00441,0.00488,264.6,264.6,264.6,0,0,1,-30,30
8878,8879,0.00586,0.03225,0.01676,260.5,260.5,260.5,0,0,1,-30,30
8879,9848,0.00633,0.03999,0.0313,261.8,261.8,261.8,0,0,1,-30,30
8880,9855,0.00697,0.03366,0.02696,258.1,258.1,258.1,0,0,1,-30,30
8881,9661,0.00618,0.04329,0.05557,251,251,251,0,0,1,-30,30
8882,8883,0.00388,0.02732,0.01473,226.1,226.1,226.1,0,0,1,-30,30
8883,9778,0.00325,0.02059,0.01119,239,239,239,0,0,1,-30,30
8884,8880,0.00706,0.03574,0.05066,248.9,248.9,248.9,0,0,1,-30,30
8884,8895,0.00612,0.03795,0.02338,242.2,242.2,242.2,0,0,1,-30,30
8885,8886,0.00026,0.00108,0,99999,99999,99999,0,0,1,-30,30
8888,8889,0.00108,0.0064,0.00501,214.6,214.6,214.6,0,0,1,-30,30
8888,9808,0.00325,0.02187,0.02599,221.3,221.3,221.3,0,0,1,-30,30
8889,8887,0.00151,0.00876,0.00999,236.4,236.4,236.4,0,0,1,-30,30
8889,8890,0.00102,0.00641,0.00918,249.7,249.7,249.7,0,0,1,-30,30
8891,9450,0.01351,0.06897,0.02971,255.3,255.3,255.3,0,0,1,-30,30
8891,9852,0.01463,0.08467,0.14398,277.4,277.4,277.4,0,0,1,-30,30
8893,8885,0.00583,0.03501,0.03515,271.3,271.3,271.3,0,0,1,-30,30
8894,8896,0.00374,0.02169,0.01498,283,283,283,0,0,1,-30,30
8894,9852,0.00743,0.04947,0.02365,247.1,247.1,247.1,0,0,1,-30,30
8896,8897,0.00135,0.00894,0.00838,273.2,273.2,273.2,0,0,1,-30,30
8897,8895,0.00195,0.01416,0.02306,223.3,223.3,223.3,0,0,1,-30,30
8897,8905,0.00554,0.04145,0.09884,264.7,264.7,264.7,0,0,1,-30,30
8898,8892,0.00696,0.03723,0.06933,229.9,229.9,229.9,0,0,1,-30,30
8898,8899,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
8898,8906,0.00715,0.05358,0.0314,232.2,232.2,232.2,0,0,1,-30,30
8900,9692,0.00721,0.04885,0.02327,280.9,280.9,280.9,0,0,1,-30,30
8900,9838,0.00348,0.02154,0.04021,282.5,282.5,282.5,0,0,1,-30,30
8901,8893,0.00741,0.05082,0.05268,268.3,268.3,268.3,0,0,1,-30,30
8901,9889,0.00171,0.00843,0.01328,265.4,265.4,265.4,0,0,1,-30,30
8902,8891,0.00652,0.03466,0.08584,289.6,289.6,289.6,0,0,1,-30,30
8902,8903,0.00025,0.00111,0,99999,99999,99999,0,0,1,-30,30
8904,9543,0.00989,0.06605,0.0603,251.5,251.5,251.5,0,0,1,-30,30
8906,8902,0.01799,0.09097,0.07638,288.3,288.3,288.3,0,0,1,-30,30
8906,8904,0.01287,0.07593,0.07191,260.1,260.1,260.1,0,0,1,-30,30
8906,8921,0.011,0.07186,0.04269,249.5,249.5,249.5,0,0,1,-30,30
8907,8908,0.00024,0.00101,0,99999,99999,99999,0,0,1,-30,30
8908,9588,0.00713,0.04461,0.02897,279.6,279.6,279.6,0,0,1,-30,30
8909,8905,0.00647,0.04399,0.0305,260.4,260.4,260.4,0,0,1,-30,30
8909,8912,0.00238,0.01333,0.0183,244,244,244,0,0,1,-30,30
8910,8911,0.00029,0.00112,0,99999,99999,99999,0,0,1,-30,30
8910,9717,0.00184,0.01362,0.0064,284.5,284.5,284.5,0,0,1,-30,30
8910,9805,0.0025,0.01696,0.05381,275.5,275.5,275.5,0,0,1,-30,30
8913,8912,0.00221,0.01386,0.01904,228.3,228.3,228.3,0,0,1,-30,30
8913,9717,0.00312,0.01743,0.07836,373.1,373.1,373.1,0,0,1,-30,30
8915,8916,0.00028,0.00101,0,99999,99999,99999,0,0,1,-30,30
8917,9759,0.00945,0.06363,0.07598,259.4,259.4,259.4,0,0,1,-30,30
8918,8915,0.0086,0.05104,0.0122,249.7,249.7,249.7,0,0,1,-30,30
8918,8917,0.0038,0.02553,0.0204,251.5,251.5,251.5,0,0,1,-30,30
8919,8914,0.00933,0.0578,0.02916,247.7,247.7,247.7,0,0,1,-30,30
8919,8920,0.00025,0.00119,0,99999,99999,99999,0,0,1,-30,30
8921,8925,0.00814,0.03935,0.0468,235.9,235.9,235.9,0,0,1,-30,30
8921,9543,0.01464,0.07447,0.06566,260.8,260.8,260.8,0,0,1,-30,30
8922,8923,0.00025,0.00109,0,99999,99999,99999,0,0,1,-30,30
8923,8919,0.00782,0.04437,0.08352,242.3,242.3,242.3,0,0,1,-30,30
8924,9574,0.01343,0.07706,0.05934,276.6,276.6,276.6,0,0,1,-30,30
8924,9672,0.0066,0.03976,0.02285,274.9,274.9,274.9,0,0,1,-30,30
8925,8923,0.00853,0.04741,0.05329,240.3,240.3,240.3,0,0,1,-30,30
8925,8926,0.00024,0.00103,0,99999,99999,99999,0,0,1,-30,30
8927,8915,0.01109,0.06287,0.04484,247.3,247.3,247.3,0,0,1,-30,30
8927,8934,0.013,0.05716,0.02495,273.6,273.6,273.6,0,0,1,-30,30
8928,8914,0.00684,0.0482,0.06389,278.9,278.9,278.9,0,0,1,-30,30
8928,9550,0.01472,0.08458,0.05228,276.9,276.9,276.9,0,0,1,-30,30
8929,8928,0.01283,0.06821,0.05624,276.7,276.7,276.7,0,0,1,-30,30
8929,8937,0.00546,0.03665,0.03103,289,289,289,0,0,1,-30,30
8929,9442,0.00952,0.06327,0.03172,251.5,251.5,251.5,0,0,1,-30,30
8929,9514,0.00331,0.01775,0.10324,299.3,299.3,299.3,0,0,1,-30,30
8930,9560,0.00494,0.02813,0.02504,225.7,225.7,225.7,0,0,1,-30,30
8931,8932,0.00215,0.01404,0.02146,249.6,249.6,249.6,0,0,1,-30,30
8931,8939,0.00767,0.05228,0.01434,277.7,277.7,277.7,0,0,1,-30,30
8933,8931,0.00194,0.01256,0.00659,263.6,263.6,263.6,0,0,1,-30,30
8934,9543,0.00974,0.06417,0.09985,280.5,280.5,280.5,0,0,1,-30,30
8934,9560,0.00504,0.03583,0.02678,228,228,228,0,0,1,-30,30
8935,8927,0.00819,0.04829,0.05022,286.9,286.9,286.9,0,0,1,-30,30
8936,8958,0.01381,0.08596,0.0803,256,256,256,0,0,1,-30,30
8936,9672,0.00982,0.05854,0.06177,260.5,260.5,260.5,0,0,1,-30,30
8937,8938,0.00025,0.00107,0,99999,99999,99999,0,0,1,-30,30
8939,9919,0.00658,0.03431,0.04474,275.1,275.1,275.1,0,0,1,-30,30
8940,8928,0.00792,0.0507,0.05405,277.2,277.2,277.2,0,0,1,-30,30
8941,8940,0.00089,0.00605,0.06401,271.2,271.2,271.2,0,0,1,-30,30
8941,9867,0.00104,0.00653,0.00297,270.9,270.9,270.9,0,0,1,-30,30
8942,8935,0.00746,0.04231,0.04199,283.8,283.8,283.8,0,0,1,-30,30
8942,8943,0.00024,0.00117,0,99999,99999,99999,0,0,1,-30,30
8944,8946,0.00863,0.0533,0.05444,244.3,244.3,244.3,0,0,1,-30,30
8944,8954,0.00809,0.04308,0.10197,278.7,278.7,278.7,0,0,1,-30,30
8945,8941,0.0053,0.0312,0.04079,268.9,268.9,268.9,0,0,1,-30,30
8945,8947,0.00284,0.01387,0.02891,281.9,281.9,281.9,0,0,1,-30,30
8945,8950,0.00415,0.01927,0.00905,230.5,230.5,230.5,0,0,1,-30,30
8945,9867,0.00767,0.04575,0.03226,262.9,262.9,262.9,0,0,1,-30,30
8946,8947,0.00139,0.00897,0.00947,220.9,220.9,220.9,0,0,1,-30,30
8947,8948,0.00024,0.00115,0,99999,99999,99999,0,0,1,-30,30
8947,9646,0.00536,0.02634,0.02203,279.5,279.5,279.5,0,0,1,-30,30
8949,8950,0.00023,0.00108,0,99999,99999,99999,0,0,1,-30,30
8950,8941,0.00578,0.0346,0.04122,269.7,269.7,269.7,0,0,1,-30,30
8950,8961,0.00671,0.04667,0.04726,271.2,271.2,271.2,0,0,1,-30,30
8951,8942,0.00631,0.03906,0.02805,282.1,282.1,282.1,0,0,1,-30,30
8952,8958,0.0085,0.05533,0.04961,219.8,219.8,219.8,0,0,1,-30,30
8953,8954,0.00024,0.00105,0,99999,99999,99999,0,0,1,-30,30
8954,9635,0.01501,0.0773,0.0492,266.7,266.7,266.7,0,0,1,-30,30
8957,8958,0.00026,0.00119,0,99999,99999,99999,0,0,1,-30,30
8959,8956,0.00957,0.05786,0.08701,274.9,274.9,274.9,0,0,1,-30,30
8961,8962,0.00728,0.03847,0.0173,251.8,251.8,251.8,0,0,1,-30,30
8962,8969,0.00649,0.0386,0.04234,294.6,294.6,294.6,0,0,1,-30,30
8963,6407,0.00875,0.04925,0.05616,261.7,261.7,261.7,0,0,1,-30,30
8963,6435,0.00839,0.0425,0.03505,232.5,232.5,232.5,0,0,1,-30,30
8963,8977,0.00904,0.05259,0.04314,245.2,245.2,245.2,0,0,1,-30,30
8965,8955,0.0067,0.03761,0.03083,242.4,242.4,242.4,0,0,1,-30,30
8966,8951,0.0143,0.08416,0.07975,279,279,279,0,0,1,-30,30
8966,8976,0.01732,0.08761,0.06807,218.9,218.9,218.9,0,0,1,-30,30
8967,8970,0.006,0.0367,0.04985,283.1,283.1,283.1,0,0,1,-30,30
8967,9639,0.00603,0.0436,0.02605,208.1,208.1,208.1,0,0,1,-30,30
8967,9922,0.00418,0.02419,0.01321,286.9,286.9,286.9,0,0,1,-30,30
8968,8964,0.00618,0.03765,0.08176,312.4,312.4,312.4,0,0,1,-30,30
8969,8970,0.00471,0.03144,0.01363,264.2,264.2,264.2,0,0,1,-30,30
8969,8971,0.00228,0.01402,0.03732,296.9,296.9,296.9,0,0,1,-30,30
8970,8997,0.01367,0.08461,0.04487,298.6,298.6,298.6,0,0,1,-30,30
8971,8972,0.00028,0.00108,0,99999,99999,99999,0,0,1,-30,30
8973,9447,0.00623,0.03994,0.05136,287.5,287.5,287.5,0,0,1,-30,30
8974,8966,0.00949,0.05221,0.01697,274.6,274.6,274.6,0,0,1,-30,30
8974,8975,0.00028,0.00114,0,99999,99999,99999,0,0,1,-30,30
8974,9943,0.01179,0.07209,0.0566,269.5,269.5,269.5,0,0,1,-30,30
8976,9537,0.00593,0.03554,0.01465,216.7,216.7,216.7,0,0,1,-30,30
8977,9620,0.0043,0.02315,0.02481,242.8,242.8,242.8,0,0,1,-30,30
8978,8973,0.00579,0.03312,0.02366,282.6,282.6,282.6,0,0,1,-30,30
8978,8979,0.00025,0.00109,0,99999,99999,99999,0,0,1,-30,30
8978,8991,0.0047,0.03061,0.02952,280.6,280.6,280.6,0,0,1,-30,30
8980,8983,0.00234,0.01255,0.02199,267.3,267.3,267.3,0,0,1,-30,30
8981,8982,0.00029,0.00115,0,99999,99999,99999,0,0,1,-30,30
8982,8980,0.00287,0.01862,0.00892,282.3,282.3,282.3,0,0,1,-30,30
8983,8968,0.00615,0.03603,0.03674,287.7,287.7,287.7,0,0,1,-30,30
8983,8986,0.0024,0.01425,0.02146,273.5,273.5,273.5,0,0,1,-30,30
8984,8983,0.00267,0.01483,0.00789,285,285,285,0,0,1,-30,30
8984,9974,0.00333,0.02044,0.00908,264.2,264.2,264.2,0,0,1,-30,30
8985,9014,0.00556,0.03729,0.03872,219.1,219.1,219.1,0,0,1,-30,30
8986,8968,0.00512,0.02983,0.0404,282.4,282.4,282.4,0,0,1,-30,30
8987,8984,0.00216,0.01274,0.0122,297.1,297.1,297.1,0,0,1,-30,30
8987,8988,0.00153,0.00886,0.01808,290.8,290.8,290.8,0,0,1,-30,30
8988,8985,0.00087,0.00564,0.02041,285.4,285.4,285.4,0,0,1,-30,30
8989,8990,0.00026,0.0011,0,99999,99999,99999,0,0,1,-30,30
8990,8982,0.00221,0.01428,0.01753,275.9,275.9,275.9,0,0,1,-30,30
8990,9528,0.00314,0.02081,0.02569,286.6,286.6,286.6,0,0,1,-30,30
8991,9017,0.00657,0.03555,0.03141,275.6,275.6,275.6,0,0,1,-30,30
8992,8990,0.00495,0.02856,0.01403,302.1,302.1,302.1,0,0,1,-30,30
8992,9683,0.00387,0.0229,0.03648,299.8,299.8,299.8,0,0,1,-30,30
8993,8994,0.00028,0.00106,0,99999,99999,99999,0,0,1,-30,30
8994,8971,0.00788,0.04871,0.02464,294.8,294.8,294.8,0,0,1,-30,30
8994,8995,0.00214,0.01343,0.00606,289.5,289.5,289.5,0,0,1,-30,30
8996,9100,0.00955,0.07204,0.04998,319.2,319.2,319.2,0,0,1,-30,30
8996,9100,0.00955,0.07204,0.04998,319.2,319.2,319.2,0,0,1,-30,30
8996,9455,0.00945,0.03984,0.01161,292.9,292.9,292.9,0,0,1,-30,30
8998,8997,0.0059,0.03395,0.01544,297.1,297.1,297.1,0,0,1,-30,30
8998,9002,0.00496,0.03277,0.0238,264.5,264.5,264.5,0,0,1,-30,30
8998,9006,0.00522,0.02773,0.03272,276,276,276,0,0,1,-30,30
8998,9042,0.00931,0.04692,0.02093,305.1,305.1,305.1,0,0,1,-30,30
8999,8985,0.00452,0.03161,0.01979,279.3,279.3,279.3,0,0,1,-30,30
8999,9000,0.00027,0.0012,0,99999,99999,99999,0,0,1,-30,30
8999,9073,0.00964,0.05927,0.04521,276.3,276.3,276.3,0,0,1,-30,30
9001,9455,0.00296,0.02187,0.04959,289.6,289.6,289.6,0,0,1,-30,30
9001,9570,0.00703,0.03775,0.02435,268.6,268.6,268.6,0,0,1,-30,30
9002,9003,0.00027,0.00107,0,99999,99999,99999,0,0,1,-30,30
9002,9006,0.00107,0.00694,0.00477,244.7,244.7,244.7,0,0,1,-30,30
9004,9001,0.00082,0.00586,0.00318,315.2,315.2,315.2,0,0,1,-30,30
9004,9005,0.00317,0.02076,0.03649,304.9,304.9,304.9,0,0,1,-30,30
9004,9570,0.00755,0.04115,0.01591,240.3,240.3,240.3,0,0,1,-30,30
9005,9006,0.00494,0.03036,0.01064,297.5,297.5,297.5,0,0,1,-30,30
9006,9044,0.00534,0.03138,0.04243,248.2,248.2,248.2,0,0,1,-30,30
9006,9090,0.00662,0.04045,0.06411,309.7,309.7,309.7,0,0,1,-30,30
9009,9464,0.00727,0.03883,0.02363,279.9,279.9,279.9,0,0,1,-30,30
9009,9793,0.00839,0.0547,0.04269,265,265,265,0,0,1,-30,30
9010,9011,0.00023,0.00102,0,99999,99999,99999,0,0,1,-30,30
9013,9009,0.00576,0.03972,0.02092,237.6,237.6,237.6,0,0,1,-30,30
9013,9943,0.00435,0.02066,0.01215,245.8,245.8,245.8,0,0,1,-30,30
9014,9015,0.00333,0.02182,0.01473,229.7,229.7,229.7,0,0,1,-30,30
9015,9016,0.0002,0.00106,0,99999,99999,99999,0,0,1,-30,30
9015,9020,0.00192,0.0105,0.00915,239,239,239,0,0,1,-30,30
9018,9022,0.0039,0.01885,0.02206,286.3,286.3,286.3,0,0,1,-30,30
9018,9029,0.00677,0.04451,0.02319,281.3,281.3,281.3,0,0,1,-30,30
9019,9017,0.00336,0.01972,0.02048,269.5,269.5,269.5,0,0,1,-30,30
9020,9658,0.00198,0.01288,0.01468,261.2,261.2,261.2,0,0,1,-30,30
9021,9041,0.00271,0.01526,0.01708,249.5,249.5,249.5,0,0,1,-30,30
9022,9034,0.00193,0.01023,0.01433,288.1,288.1,288.1,0,0,1,-30,30
9023,9026,0.00185,0.01059,0.02514,231.6,231.6,231.6,0,0,1,-30,30
9024,9023,0.00132,0.00657,0.00853,255.3,255.3,255.3,0,0,1,-30,30
9024,9025,0.00025,0.00106,0,99999,99999,99999,0,0,1,-30,30
9024,9507,0.00269,0.01732,0.01512,267.7,267.7,267.7,0,0,1,-30,30
9026,9019,0.00094,0.0066,0.01295,259.7,259.7,259.7,0,0,1,-30,30
9027,9028,0.00029,0.00115,0,99999,99999,99999,0,0,1,-30,30
9028,9020,0.00197,0.01101,0.00627,234.6,234.6,234.6,0,0,1,-30,30
9028,9024,0.00256,0.01602,0.01374,257.8,257.8,257.8,0,0,1,-30,30
9028,9994,0.00404,0.024,0.02468,270.9,270.9,270.9,0,0,1,-30,30
9029,9082,0.00972,0.06479,0.03451,279.5,279.5,279.5,0,0,1,-30,30
9030,9031,0.00345,0.02291,0.02498,226.6,226.6,226.6,0,0,1,-30,30
9031,9032,0.00029,0.00116,0,99999,99999,99999,0,0,1,-30,30
9031,9971,0.00524,0.03336,0.02418,283.6,283.6,283.6,0,0,1,-30,30
9033,9049,0.00094,0.00541,0.00546,242.9,242.9,242.9,0,0,1,-30,30
9033,9054,0.00132,0.00815,0.01089,295.7,295.7,295.7,0,0,1,-30,30
9033,9057,0.00679,0.03243,0.02918,263.3,263.3,263.3,0,0,1,-30,30
9034,9068,0.00358,0.02301,0.03596,261.4,261.4,261.4,0,0,1,-30,30
9034,9466,0.00191,0.01161,0.0104,287.9,287.9,287.9,0,0,1,-30,30
9034,9507,0.0015,0.0093,0.00504,268.7,268.7,268.7,0,0,1,-30,30
9035,9507,0.00343,0.02085,0.00994,261.5,261.5,261.5,0,0,1,-30,30
9036,9031,0.00579,0.03897,0.02013,285.6,285.6,285.6,0,0,1,-30,30
9036,9037,0.00022,0.00106,0,99999,99999,99999,0,0,1,-30,30
9036,9683,0.00414,0.02695,0.02262,306.3,306.3,306.3,0,0,1,-30,30
9038,9013,0.00588,0.03497,0.04088,261,261,261,0,0,1,-30,30
9038,9885,0.00326,0.02006,0.03333,257.4,257.4,257.4,0,0,1,-30,30
9039,9841,0.00259,0.01346,0.02506,230.3,230.3,230.3,0,0,1,-30,30
9040,9039,0.00223,0.01501,0.01394,221.9,221.9,221.9,0,0,1,-30,30
9040,9041,0.00249,0.0135,0.0136,257.3,257.3,257.3,0,0,1,-30,30
9040,9552,0.00173,0.00894,0.00985,288,288,288,0,0,1,-30,30
9041,9007,0.00523,0.02754,0.02534,211.5,211.5,211.5,0,0,1,-30,30
9042,9125,0.0097,0.05097,0.09133,301.6,301.6,301.6,0,0,1,-30,30
9043,9044,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
9044,9090,0.00488,0.03171,0.01805,314.7,314.7,314.7,0,0,1,-30,30
9045,9046,0.0003,0.00116,0,99999,99999,99999,0,0,1,-30,30
9045,9048,0.0021,0.01253,0.00335,285.1,285.1,285.1,0,0,1,-30,30
9045,9065,0.00396,0.02657,0.01432,269.5,269.5,269.5,0,0,1,-30,30
9045,9083,0.00077,0.00435,0.00352,281.2,281.2,281.2,0,0,1,-30,30
9047,9033,0.00072,0.00482,0.00453,269.8,269.8,269.8,0,0,1,-30,30
9047,9083,0.00104,0.00639,0.01291,267.6,267.6,267.6,0,0,1,-30,30
9048,9049,0.00164,0.00783,0.0087,284.7,284.7,284.7,0,0,1,-30,30
9048,9051,0.00158,0.00946,0.01778,321.9,321.9,321.9,0,0,1,-30,30
9048,9051,0.00158,0.00946,0.01778,321.9,321.9,321.9,0,0,1,-30,30
9048,9054,0.00115,0.00555,0.00778,245.6,245.6,245.6,0,0,1,-30,30
9048,9083,0.00084,0.00495,0.00572,301.6,301.6,301.6,0,0,1,-30,30
9048,9459,0.00126,0.00646,0.06042,230.3,230.3,230.3,0,0,1,-30,30
9050,9052,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
9050,9053,0.00028,0.00109,0,99999,99999,99999,0,0,1,-30,30
9051,9063,0.00167,0.01066,0.01752,297.9,297.9,297.9,0,0,1,-30,30
9051,9069,0.003,0.01514,0.01116,256.2,256.2,256.2,0,0,1,-30,30
9052,9625,0.00104,0.01428,1.09849,2774.7,2774.7,2774.7,0,0,1,-30,30
9054,9051,0.00174,0.01104,0.00807,294.2,294.2,294.2,0,0,1,-30,30
9054,9063,0.00108,0.00594,0.00812,240.1,240.1,240.1,0,0,1,-30,30
9054,9069,0.00212,0.01193,0.03598,264.4,264.4,264.4,0,0,1,-30,30
9054,9071,0.0017,0.01074,0.0217,241.6,241.6,241.6,0,0,1,-30,30
9055,9056,0.00027,0.00109,0,99999,99999,99999,0,0,1,-30,30
9056,9047,0.0011,0.00799,0.005,289.4,289.4,289.4,0,0,1,-30,30
9056,9077,0.00258,0.01339,0.00478,269.2,269.2,269.2,0,0,1,-30,30
9057,9023,0.00185,0.01092,0.00901,222.3,222.3,222.3,0,0,1,-30,30
9057,9067,0.00357,0.01959,0.03446,255.4,255.4,255.4,0,0,1,-30,30
9057,9078,0.00101,0.00683,0.00788,242.7,242.7,242.7,0,0,1,-30,30
9058,9045,0.00132,0.00928,0.00707,283.3,283.3,283.3,0,0,1,-30,30
9058,9084,0.0017,0.01066,0.02626,277.5,277.5,277.5,0,0,1,-30,30
9059,9061,0.00026,0.00104,0,99999,99999,99999,0,0,1,-30,30
9059,9470,0.00016,0.00299,0.38567,2287.1,2287.1,2287.1,0,0,1,-30,30
9060,9068,0.00223,0.0125,0.01699,260.1,260.1,260.1,0,0,1,-30,30
9060,9088,0.00188,0.01237,0.0125,290.2,290.2,290.2,0,0,1,-30,30
9062,9088,0.00109,0.00699,0.00908,227.4,227.4,227.4,0,0,1,-30,30
9063,9076,0.00076,0.00516,0.00517,301.1,301.1,301.1,0,0,1,-30,30
9064,9065,0.00029,0.00101,0,99999,99999,99999,0,0,1,-30,30
9064,9066,0.00025,0.001,0,99999,99999,99999,0,0,1,-30,30
9065,9105,0.00362,0.02554,0.02289,249.1,249.1,249.1,0,0,1,-30,30
9067,9068,0.00166,0.00971,0.01692,266.2,266.2,266.2,0,0,1,-30,30
9067,9102,0.00497,0.02767,0.0425,284.8,284.8,284.8,0,0,1,-30,30
9068,9097,0.00438,0.0241,0.02383,245.1,245.1,245.1,0,0,1,-30,30
9069,9021,0.00317,0.01888,0.03176,245.3,245.3,245.3,0,0,1,-30,30
9070,9071,0.00023,0.00108,0,99999,99999,99999,0,0,1,-30,30
9071,9051,0.00118,0.00702,0.0057,319,319,319,0,0,1,-30,30
9071,9051,0.00118,0.00702,0.0057,319,319,319,0,0,1,-30,30
9071,9094,0.00147,0.0098,0.01437,286.8,286.8,286.8,0,0,1,-30,30
9071,9481,0.00272,0.0144,0.01882,282.6,282.6,282.6,0,0,1,-30,30
9072,9030,0.00276,0.02236,0.02192,234.3,234.3,234.3,0,0,1,-30,30
9072,9073,0.00299,0.01675,0.01836,235.2,235.2,235.2,0,0,1,-30,30
9073,9074,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
9073,9075,0.00108,0.00611,0.01442,242.2,242.2,242.2,0,0,1,-30,30
9075,9072,0.00188,0.01069,0.01008,229.5,229.5,229.5,0,0,1,-30,30
9076,9083,0.00053,0.00273,0.00965,233.9,233.9,233.9,0,0,1,-30,30
9076,9089,0.00152,0.01012,0.03921,294.4,294.4,294.4,0,0,1,-30,30
9077,9098,0.00066,0.0048,0.01103,239.4,239.4,239.4,0,0,1,-30,30
9078,9035,0.00076,0.0047,0.01121,250.8,250.8,250.8,0,0,1,-30,30
9079,9149,0.01362,0.07977,0.07786,312.6,312.6,312.6,0,0,1,-30,30
9079,9531,0.00968,0.05702,0.029,254.6,254.6,254.6,0,0,1,-30,30
9079,9813,0.00614,0.03457,0.03396,256,256,256,0,0,1,-30,30
9079,9885,0.00277,0.01494,0.00657,313.6,313.6,313.6,0,0,1,-30,30
9080,9036,0.00274,0.01566,0.05394,316.2,316.2,316.2,0,0,1,-30,30
9080,9036,0.00274,0.01566,0.05394,316.2,316.2,316.2,0,0,1,-30,30
9080,9081,0.00025,0.00111,0,99999,99999,99999,0,0,1,-30,30
9080,9108,0.00964,0.05406,0.03688,331.2,331.2,331.2,0,0,1,-30,30
9080,9108,0.00964,0.05406,0.03688,331.2,331.2,331.2,0,0,1,-30,30
9082,9080,0.00433,0.02752,0.02389,273.8,273.8,273.8,0,0,1,-30,30
9085,9071,0.00306,0.01884,0.013,263,263,263,0,0,1,-30,30
9085,9953,0.00086,0.00478,0.00397,241.4,241.4,241.4,0,0,1,-30,30
9086,9062,0.00182,0.01064,0.00711,179,179,179,0,0,1,-30,30
9086,9087,0.00025,0.00111,0,99999,99999,99999,0,0,1,-30,30
9086,9104,0.00278,0.01708,0.01312,271.6,271.6,271.6,0,0,1,-30,30
9086,9876,0.00573,0.03521,0.04749,278.7,278.7,278.7,0,0,1,-30,30
9088,9097,0.00196,0.01054,0.00905,205.6,205.6,205.6,0,0,1,-30,30
9089,9096,0.00201,0.01129,0.00966,276.2,276.2,276.2,0,0,1,-30,30
9090,9092,0.00277,0.01671,0.01095,337.5,337.5,337.5,0,0,1,-30,30
9091,9092,0.00022,0.00117,0,99999,99999,99999,0,0,1,-30,30
9092,9131,0.00559,0.03607,0.03075,311.9,311.9,311.9,0,0,1,-30,30
9093,9095,0.00218,0.01247,0.01351,271.2,271.2,271.2,0,0,1,-30,30
9094,9095,0.00254,0.01544,0.01863,279.6,279.6,279.6,0,0,1,-30,30
9096,9065,0.00089,0.00489,0.00891,227.9,227.9,227.9,0,0,1,-30,30
9098,9060,0.00294,0.01577,0.00893,253.9,253.9,253.9,0,0,1,-30,30
9099,9088,0.00199,0.01271,0.02287,284.1,284.1,284.1,0,0,1,-30,30
9100,9107,0.00385,0.02649,0.01288,306.8,306.8,306.8,0,0,1,-30,30
9101,9100,0.0047,0.02648,0.0104,294.5,294.5,294.5,0,0,1,-30,30
9102,9978,0.00442,0.0327,0.05041,282.1,282.1,282.1,0,0,1,-30,30
9103,9104,0.00025,0.00106,0,99999,99999,99999,0,0,1,-30,30
9104,9138,0.0038,0.02403,0.05693,299.2,299.2,299.2,0,0,1,-30,30
9105,9084,0.00297,0.01827,0.01982,263.3,263.3,263.3,0,0,1,-30,30
9105,9104,0.00237,0.01312,0.00636,281,281,281,0,0,1,-30,30
9106,9481,0.00335,0.01952,0.04008,263.1,263.1,263.1,0,0,1,-30,30
9107,9090,0.00778,0.04036,0.04609,302.9,302.9,302.9,0,0,1,-30,30
9107,9128,0.00283,0.01621,0.08457,336.8,336.8,336.8,0,0,1,-30,30
9107,9128,0.00283,0.01621,0.08457,336.8,336.8,336.8,0,0,1,-30,30
9108,9164,0.03587,0.17057,0.11536,288,288,288,0,0,1,-30,30
9108,9176,0.01915,0.11825,0.07534,293,293,293,0,0,1,-30,30
9109,9099,0.00243,0.01542,0.0106,278.1,278.1,278.1,0,0,1,-30,30
9109,9138,0.00539,0.03254,0.02368,274.2,274.2,274.2,0,0,1,-30,30
9110,6636,0.00613,0.03499,0.01753,273.7,273.7,273.7,0,0,1,-30,30
9110,9114,0.00546,0.03463,0.01177,264.5,264.5,264.5,0,0,1,-30,30
9111,9112,0.00022,0.00111,0,99999,99999,99999,0,0,1,-30,30
9111,9113,0.00026,0.00105,0,99999,99999,99999,0,0,1,-30,30
9113,9114,0.00232,0.01346,0.01396,286.3,286.3,286.3,0,0,1,-30,30
9113,9552,0.00615,0.03948,0.06439,319.6,319.6,319.6,0,0,1,-30,30
9113,9796,0.00635,0.0379,0.0216,236.2,236.2,236.2,0,0,1,-30,30
9114,9119,0.00177,0.01158,0.03497,232.9,232.9,232.9,0,0,1,-30,30
9115,9093,0.0036,0.02078,0.01084,251.1,251.1,251.1,0,0,1,-30,30
9116,9105,0.00189,0.01166,0.00834,227.5,227.5,227.5,0,0,1,-30,30
9116,9115,0.0019,0.0086,0.00444,238.4,238.4,238.4,0,0,1,-30,30
9117,9503,0.00115,0.00736,0.05465,234.5,234.5,234.5,0,0,1,-30,30
9118,9117,0.00355,0.021,0.01849,211.6,211.6,211.6,0,0,1,-30,30
9118,9796,0.00686,0.04578,0.02746,193.1,193.1,193.1,0,0,1,-30,30
9120,9106,0.00567,0.0339,0.01016,258.8,258.8,258.8,0,0,1,-30,30
9120,9121,0.00024,0.00119,0,99999,99999,99999,0,0,1,-30,30
9120,9796,0.00303,0.01791,0.01222,249.2,249.2,249.2,0,0,1,-30,30
9122,9556,0.00128,0.00877,0.01452,285.8,285.8,285.8,0,0,1,-30,30
9122,9959,0.00635,0.0395,0.0295,289.4,289.4,289.4,0,0,1,-30,30
9123,9124,0.00021,0.0012,0,99999,99999,99999,0,0,1,-30,30
9124,9130,0.00976,0.04583,0.08746,287.6,287.6,287.6,0,0,1,-30,30
9125,9108,0.00913,0.05144,0.05528,288,288,288,0,0,1,-30,30
9125,9124,0.00297,0.02146,0.01387,290.1,290.1,290.1,0,0,1,-30,30
9125,9126,0.00025,0.00104,0,99999,99999,99999,0,0,1,-30,30
9127,9128,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
9128,9142,0.00379,0.02242,0.02224,338.8,338.8,338.8,0,0,1,-30,30
9129,9813,0.00742,0.04702,0.04722,286.6,286.6,286.6,0,0,1,-30,30
9130,9131,0.00373,0.01861,0.02058,312.4,312.4,312.4,0,0,1,-30,30
9130,9134,0.00462,0.0308,0.01594,232.5,232.5,232.5,0,0,1,-30,30
9130,9153,0.00305,0.02082,0.05422,325.4,325.4,325.4,0,0,1,-30,30
9130,9161,0.00528,0.03291,0.05448,256.9,256.9,256.9,0,0,1,-30,30
9131,9125,0.00994,0.05653,0.0548,271.5,271.5,271.5,0,0,1,-30,30
9132,9131,0.00522,0.03151,0.02069,273.7,273.7,273.7,0,0,1,-30,30
9132,9133,0.00024,0.00113,0,99999,99999,99999,0,0,1,-30,30
9132,9134,0.00157,0.00808,0.01929,267,267,267,0,0,1,-30,30
9134,9128,0.00467,0.02756,0.02811,300.6,300.6,300.6,0,0,1,-30,30
9134,9150,0.00417,0.0238,0.03378,307.3,307.3,307.3,0,0,1,-30,30
9135,9136,0.00025,0.00111,0,99999,99999,99999,0,0,1,-30,30
9135,9978,0.00347,0.02077,0.01767,289.8,289.8,289.8,0,0,1,-30,30
9137,9139,0.00131,0.00947,0.00647,309.7,309.7,309.7,0,0,1,-30,30
9138,9135,0.00211,0.01405,0.01012,314.1,314.1,314.1,0,0,1,-30,30
9139,9135,0.00189,0.01088,0.00856,313.3,313.3,313.3,0,0,1,-30,30
9140,9135,0.00279,0.01889,0.05309,286.6,286.6,286.6,0,0,1,-30,30
9140,9141,0.00026,0.00112,0,99999,99999,99999,0,0,1,-30,30
9140,9985,0.00874,0.04586,0.01979,285.3,285.3,285.3,0,0,1,-30,30
9142,9150,0.0021,0.01283,0.02865,325.5,325.5,325.5,0,0,1,-30,30
9143,9129,0.00568,0.03101,0.02237,284,284,284,0,0,1,-30,30
9143,9144,0.00023,0.00107,0,99999,99999,99999,0,0,1,-30,30
9145,9143,0.00101,0.0075,0.0165,276.1,276.1,276.1,0,0,1,-30,30
9145,9150,0.00413,0.02237,0.01704,307.4,307.4,307.4,0,0,1,-30,30
9145,9895,0.01693,0.08467,0.04443,283.3,283.3,283.3,0,0,1,-30,30
9146,9147,0.00023,0.00107,0,99999,99999,99999,0,0,1,-30,30
9148,9146,0.00463,0.0341,0.02509,283.2,283.2,283.2,0,0,1,-30,30
9149,9146,0.00981,0.04764,0.01502,285.9,285.9,285.9,0,0,1,-30,30
9150,9162,0.00331,0.02251,0.03096,319,319,319,0,0,1,-30,30
9150,9168,0.0084,0.05006,0.02301,308.4,308.4,308.4,0,0,1,-30,30
9150,9907,0.00628,0.04205,0.02765,310,310,310,0,0,1,-30,30
9151,9153,0.00101,0.00588,0.00647,286.4,286.4,286.4,0,0,1,-30,30
9152,9151,0.00101,0.006,0.00306,271,271,271,0,0,1,-30,30
9152,9154,0.00491,0.02931,0.01341,291.1,291.1,291.1,0,0,1,-30,30
9153,9152,0.00226,0.0138,0.00825,272.2,272.2,272.2,0,0,1,-30,30
9154,9907,0.00327,0.0206,0.01439,278.7,278.7,278.7,0,0,1,-30,30
9155,9137,0.01528,0.10535,0.05489,316.2,316.2,316.2,0,0,1,-30,30
9155,9157,0.01081,0.06132,0.05273,186.7,186.7,186.7,0,0,1,-30,30
9155,9175,0.00489,0.02639,0.04487,313.2,313.2,313.2,0,0,1,-30,30
9156,9122,0.01236,0.0639,0.06047,317.1,317.1,317.1,0,0,1,-30,30
9157,9125,0.00721,0.04695,0.05755,281.4,281.4,281.4,0,0,1,-30,30
9157,9158,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
9159,9160,0.00021,0.00104,0,99999,99999,99999,0,0,1,-30,30
9160,9149,0.00787,0.05086,0.02843,288.9,288.9,288.9,0,0,1,-30,30
9161,9157,0.00969,0.06127,0.04035,274.4,274.4,274.4,0,0,1,-30,30
9161,9164,0.00658,0.03603,0.02832,292.8,292.8,292.8,0,0,1,-30,30
9163,9179,0.01125,0.07108,0.05685,296.5,296.5,296.5,0,0,1,-30,30
9163,9181,0.01136,0.06046,0.03916,288.8,288.8,288.8,0,0,1,-30,30
9163,9633,0.01024,0.06385,0.05415,257.2,257.2,257.2,0,0,1,-30,30
9164,9165,0.00029,0.00102,0,99999,99999,99999,0,0,1,-30,30
9164,9188,0.0105,0.06378,0.04414,326.8,326.8,326.8,0,0,1,-30,30
9166,9162,0.00539,0.03053,0.02141,313.6,313.6,313.6,0,0,1,-30,30
9166,9167,0.00022,0.00108,0,99999,99999,99999,0,0,1,-30,30
9166,9168,0.00304,0.01812,0.01553,284.5,284.5,284.5,0,0,1,-30,30
9166,9180,0.0046,0.02215,0.03187,313.6,313.6,313.6,0,0,1,-30,30
9168,9729,0.00469,0.02875,0.04669,315.3,315.3,315.3,0,0,1,-30,30
9168,9907,0.00196,0.01063,0.01413,293.9,293.9,293.9,0,0,1,-30,30
9169,9192,0.01053,0.06057,0.06461,295.6,295.6,295.6,0,0,1,-30,30
9170,9148,0.01071,0.05439,0.04648,276.7,276.7,276.7,0,0,1,-30,30
9171,9160,0.00626,0.0335,0.0298,287.8,287.8,287.8,0,0,1,-30,30
9172,9173,0.00105,0.00739,0.00568,247,247,247,0,0,1,-30,30
9172,9175,0.00451,0.02907,0.02307,262.4,262.4,262.4,0,0,1,-30,30
9173,9174,0.00028,0.00105,0,99999,99999,99999,0,0,1,-30,30
9173,9179,0.00526,0.0364,0.04056,294.3,294.3,294.3,0,0,1,-30,30
9173,9586,0.00449,0.02783,0.03323,271.5,271.5,271.5,0,0,1,-30,30
9175,9820,0.01346,0.07678,0.0822,280.3,280.3,280.3,0,0,1,-30,30
9176,9175,0.00391,0.02566,0.01968,239.1,239.1,239.1,0,0,1,-30,30
9177,9156,0.01065,0.05869,0.03106,315.8,315.8,315.8,0,0,1,-30,30
9177,9178,0.00025,0.00101,0,99999,99999,99999,0,0,1,-30,30
9182,9170,0.00617,0.03763,0.02045,274.4,274.4,274.4,0,0,1,-30,30
9182,9202,0.00501,0.02643,0.03155,247.9,247.9,247.9,0,0,1,-30,30
9183,9171,0.00404,0.02444,0.02968,286.4,286.4,286.4,0,0,1,-30,30
9183,9670,0.0096,0.05181,0.02325,284.2,284.2,284.2,0,0,1,-30,30
9184,9187,0.00609,0.03929,0.02699,176.4,176.4,176.4,0,0,1,-30,30
9185,9186,0.00028,0.00116,0,99999,99999,99999,0,0,1,-30,30
9186,9177,0.00456,0.03184,0.05003,314.9,314.9,314.9,0,0,1,-30,30
9186,9235,0.00411,0.02316,0.07325,270.9,270.9,270.9,0,0,1,-30,30
9187,9181,0.0088,0.06017,0.02281,279.8,279.8,279.8,0,0,1,-30,30
9187,9913,0.01678,0.10813,0.09563,276.7,276.7,276.7,0,0,1,-30,30
9188,9180,0.0067,0.04262,0.02479,259,259,259,0,0,1,-30,30
9188,9190,0.0011,0.00697,0.004,282.6,282.6,282.6,0,0,1,-30,30
9188,9207,0.00269,0.01536,0.0411,306.2,306.2,306.2,0,0,1,-30,30
9190,9212,0.00116,0.00833,0.00892,277.2,277.2,277.2,0,0,1,-30,30
9190,9223,0.00598,0.03851,0.03606,240.3,240.3,240.3,0,0,1,-30,30
9191,9192,0.00316,0.01623,0.01512,272,272,272,0,0,1,-30,30
9192,9190,0.00128,0.00663,0.00795,256,256,256,0,0,1,-30,30
9193,9191,0.0014,0.00826,0.00836,265.2,265.2,265.2,0,0,1,-30,30
9194,9193,0.00263,0.0179,0.01479,289.2,289.2,289.2,0,0,1,-30,30
9194,9826,0.00412,0.02564,0.01621,292.3,292.3,292.3,0,0,1,-30,30
9195,9180,0.00582,0.03364,0.02889,296.6,296.6,296.6,0,0,1,-30,30
9195,9228,0.00223,0.01324,0.07527,293,293,293,0,0,1,-30,30
9196,9189,0.00242,0.01544,0.03267,257.8,257.8,257.8,0,0,1,-30,30
9197,9198,0.00024,0.00103,0,99999,99999,99999,0,0,1,-30,30
9197,9254,0.00789,0.05433,0.05478,311.6,311.6,311.6,0,0,1,-30,30
9197,9586,0.00746,0.04318,0.02684,319.9,319.9,319.9,0,0,1,-30,30
9197,9904,0.00341,0.01758,0.00964,227.1,227.1,227.1,0,0,1,-30,30
9199,9200,0.00022,0.00107,0,99999,99999,99999,0,0,1,-30,30
9201,9200,0.00192,0.01275,0.02052,300.8,300.8,300.8,0,0,1,-30,30
9201,9586,0.00586,0.03159,0.02847,312.5,312.5,312.5,0,0,1,-30,30
9201,9904,0.0041,0.02707,0.01229,288.1,288.1,288.1,0,0,1,-30,30
9203,9201,0.0063,0.03963,0.01905,273.4,273.4,273.4,0,0,1,-30,30
9203,9586,0.00543,0.03368,0.021,275.4,275.4,275.4,0,0,1,-30,30
9204,9247,0.00346,0.02384,0.02721,256.9,256.9,256.9,0,0,1,-30,30
9205,9184,0.00428,0.0247,0.0533,207.7,207.7,207.7,0,0,1,-30,30
9205,9204,0.00169,0.0103,0.00922,264,264,264,0,0,1,-30,30
9205,9206,0.00438,0.0271,0.01327,272.1,272.1,272.1,0,0,1,-30,30
9206,9186,0.00396,0.02149,0.02831,282.2,282.2,282.2,0,0,1,-30,30
9206,9234,0.00342,0.02156,0.06229,231.7,231.7,231.7,0,0,1,-30,30
