bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
9207,9189,0.0023,0.01555,0.00861,273.3,273.3,273.3,0,0,1,-30,30
9207,9219,0.00309,0.01471,0.02719,268.4,268.4,268.4,0,0,1,-30,30
9208,9209,0.00023,0.00103,0,99999,99999,99999,0,0,1,-30,30
9209,9210,0.00988,0.05394,0.03438,259.1,259.1,259.1,0,0,1,-30,30
9209,9829,0.00558,0.03496,0.02886,259.1,259.1,259.1,0,0,1,-30,30
9210,9181,0.00898,0.06511,0.05154,303.8,303.8,303.8,0,0,1,-30,30
9210,9562,0.01725,0.08542,0.04351,224.6,224.6,224.6,0,0,1,-30,30
9211,9212,0.00027,0.00104,0,99999,99999,99999,0,0,1,-30,30
9213,9228,0.00199,0.01178,0.00929,278.6,278.6,278.6,0,0,1,-30,30
9214,9220,0.0135,0.08177,0.04896,282.4,282.4,282.4,0,0,1,-30,30
9215,9217,0.00028,0.00107,0,99999,99999,99999,0,0,1,-30,30
9215,9218,0.00021,0.00111,0,99999,99999,99999,0,0,1,-30,30
9216,9191,0.00206,0.01327,0.0139,289.2,289.2,289.2,0,0,1,-30,30
9216,9212,0.0043,0.02682,0.0122,266.6,266.6,266.6,0,0,1,-30,30
9216,9226,0.00237,0.01328,0.01067,204.1,204.1,204.1,0,0,1,-30,30
9218,9292,0.00043,0.00715,0.67651,2350.8,2350.8,2350.8,0,0,1,-30,30
9219,9216,0.00125,0.00694,0.00718,256.7,256.7,256.7,0,0,1,-30,30
9220,9652,0.01376,0.09562,0.05866,267.2,267.2,267.2,0,0,1,-30,30
9220,9904,0.00328,0.02087,0.01647,304.5,304.5,304.5,0,0,1,-30,30
9221,9488,0.00411,0.02457,0.0157,268.5,268.5,268.5,0,0,1,-30,30
9222,9234,0.00355,0.01795,0.17048,279,279,279,0,0,1,-30,30
9223,9193,0.00301,0.01561,0.01618,247.8,247.8,247.8,0,0,1,-30,30
9223,9220,0.00648,0.03874,0.02206,290.6,290.6,290.6,0,0,1,-30,30
9223,9225,0.00342,0.01967,0.01924,261.3,261.3,261.3,0,0,1,-30,30
9224,9214,0.00213,0.01135,0.01358,258.7,258.7,258.7,0,0,1,-30,30
9224,9219,0.00159,0.00847,0.00705,268.9,268.9,268.9,0,0,1,-30,30
9224,9228,0.00158,0.00873,0.03029,218.6,218.6,218.6,0,0,1,-30,30
9225,9226,0.00203,0.00909,0.00654,253.2,253.2,253.2,0,0,1,-30,30
9227,9228,0.00024,0.00115,0,99999,99999,99999,0,0,1,-30,30
9227,9229,0.00021,0.00105,0,99999,99999,99999,0,0,1,-30,30
9230,9213,0.002,0.01296,0.01486,257.9,257.9,257.9,0,0,1,-30,30
9230,9231,0.00029,0.00116,0,99999,99999,99999,0,0,1,-30,30
9230,9232,0.00248,0.01182,0.00915,240.8,240.8,240.8,0,0,1,-30,30
9232,9196,0.00392,0.02254,0.02651,254.5,254.5,254.5,0,0,1,-30,30
9233,9230,0.00264,0.01616,0.01811,267.4,267.4,267.4,0,0,1,-30,30
9234,9235,0.00216,0.01219,0.01797,276.9,276.9,276.9,0,0,1,-30,30
9235,9816,0.00074,0.00424,0.0047,351.8,351.8,351.8,0,0,1,-30,30
9236,9237,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
9237,9223,0.00633,0.03297,0.01396,289.1,289.1,289.1,0,0,1,-30,30
9238,9240,0.00702,0.03977,0.02021,267,267,267,0,0,1,-30,30
9238,9263,0.01247,0.06344,0.05613,241.1,241.1,241.1,0,0,1,-30,30
9239,9240,0.00025,0.00106,0,99999,99999,99999,0,0,1,-30,30
9240,7355,0.00876,0.0457,0.18768,196.8,196.8,196.8,0,0,1,-30,30
9240,9968,0.00372,0.02314,0.03866,272.2,272.2,272.2,0,0,1,-30,30
9241,9769,0.0023,0.01591,0.01272,276.5,276.5,276.5,0,0,1,-30,30
9242,9243,0.00026,0.00113,0,99999,99999,99999,0,0,1,-30,30
9242,9244,0.00022,0.00106,0,99999,99999,99999,0,0,1,-30,30
9244,9245,0.00261,0.01621,0.02976,250.3,250.3,250.3,0,0,1,-30,30
9244,9488,0.00456,0.03114,0.03374,254.3,254.3,254.3,0,0,1,-30,30
9245,9246,0.00023,0.00118,0,99999,99999,99999,0,0,1,-30,30
9245,9263,0.00729,0.04107,0.02056,243.1,243.1,243.1,0,0,1,-30,30
9247,9472,0.00514,0.02883,0.10709,283.3,283.3,283.3,0,0,1,-30,30
9248,9221,0.00692,0.0394,0.03046,257.6,257.6,257.6,0,0,1,-30,30
9248,9271,0.00477,0.02817,0.04087,253.8,253.8,253.8,0,0,1,-30,30
9249,9255,0.00335,0.02058,0.04921,290.3,290.3,290.3,0,0,1,-30,30
9249,9858,0.00144,0.00865,0.00954,325,325,325,0,0,1,-30,30
9250,9521,0.00365,0.02086,0.05006,211,211,211,0,0,1,-30,30
9251,9249,0.00212,0.01184,0.0137,216.1,216.1,216.1,0,0,1,-30,30
9251,9250,0.00176,0.0124,0.01659,220.9,220.9,220.9,0,0,1,-30,30
9251,9252,0.00029,0.00106,0,99999,99999,99999,0,0,1,-30,30
9251,9604,0.00359,0.02148,0.02361,213,213,213,0,0,1,-30,30
9253,9254,0.00339,0.01952,0.02535,286.4,286.4,286.4,0,0,1,-30,30
9253,9882,0.0015,0.00875,0.08319,283.5,283.5,283.5,0,0,1,-30,30
9254,9269,0.00826,0.05253,0.05111,270.8,270.8,270.8,0,0,1,-30,30
9256,9298,0.00659,0.04404,0.031,257.9,257.9,257.9,0,0,1,-30,30
9257,9255,0.00226,0.01395,0.0507,293.1,293.1,293.1,0,0,1,-30,30
9258,9210,0.01155,0.06211,0.03723,275.6,275.6,275.6,0,0,1,-30,30
9258,9879,0.00202,0.0103,0.00458,270.7,270.7,270.7,0,0,1,-30,30
9259,9260,0.00023,0.00115,0,99999,99999,99999,0,0,1,-30,30
9259,9261,0.00022,0.00114,0,99999,99999,99999,0,0,1,-30,30
9261,9257,0.00175,0.01142,0.01348,293,293,293,0,0,1,-30,30
9262,9263,0.00026,0.00112,0,99999,99999,99999,0,0,1,-30,30
9264,9266,0.00168,0.00893,0.0089,249.1,249.1,249.1,0,0,1,-30,30
9264,9295,0.0042,0.02636,0.02123,240.7,240.7,240.7,0,0,1,-30,30
9265,9266,0.00029,0.00101,0,99999,99999,99999,0,0,1,-30,30
9266,9241,0.00263,0.01424,0.02086,272.7,272.7,272.7,0,0,1,-30,30
9267,9268,0.00022,0.00101,0,99999,99999,99999,0,0,1,-30,30
9268,9266,0.00177,0.00972,0.00642,245.3,245.3,245.3,0,0,1,-30,30
9269,9237,0.00297,0.01889,0.03291,287.8,287.8,287.8,0,0,1,-30,30
9269,9268,0.00297,0.01686,0.01324,255.4,255.4,255.4,0,0,1,-30,30
9269,9283,0.00147,0.01073,0.0568,292.6,292.6,292.6,0,0,1,-30,30
9270,9266,0.00183,0.00953,0.01894,262.6,262.6,262.6,0,0,1,-30,30
9271,9233,0.00501,0.03577,0.01278,258.5,258.5,258.5,0,0,1,-30,30
9271,9291,0.00834,0.04493,0.03166,219.2,219.2,219.2,0,0,1,-30,30
9271,9300,0.00634,0.04176,0.07524,269.1,269.1,269.1,0,0,1,-30,30
9272,9299,0.00508,0.02668,0.01711,279.3,279.3,279.3,0,0,1,-30,30
9273,9256,0.00673,0.0449,0.03072,294.9,294.9,294.9,0,0,1,-30,30
9273,9934,0.00247,0.01568,0.00739,289.7,289.7,289.7,0,0,1,-30,30
9274,9371,0.00636,0.04162,0.05243,259,259,259,0,0,1,-30,30
9275,9303,0.00699,0.04565,0.03162,223.3,223.3,223.3,0,0,1,-30,30
9275,9371,0.00608,0.03265,0.09897,263.7,263.7,263.7,0,0,1,-30,30
9276,9285,0.00532,0.03145,0.05733,291.2,291.2,291.2,0,0,1,-30,30
9276,9801,0.00558,0.02311,0.01304,268.1,268.1,268.1,0,0,1,-30,30
9277,9276,0.00217,0.01328,0.0059,270.2,270.2,270.2,0,0,1,-30,30
9277,9882,0.0017,0.01092,0.01204,276.3,276.3,276.3,0,0,1,-30,30
9278,9247,0.00572,0.03206,0.02667,299,299,299,0,0,1,-30,30
9279,9280,0.0002,0.00119,0,99999,99999,99999,0,0,1,-30,30
9280,9278,0.00163,0.00925,0.03489,289,289,289,0,0,1,-30,30
9281,9238,0.00594,0.03805,0.02015,276.6,276.6,276.6,0,0,1,-30,30
9281,9282,0.0003,0.00102,0,99999,99999,99999,0,0,1,-30,30
9283,9288,0.00213,0.01505,0.04023,283.5,283.5,283.5,0,0,1,-30,30
9283,9629,0.00323,0.02348,0.02179,233.9,233.9,233.9,0,0,1,-30,30
9284,9285,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
9285,9336,0.00435,0.02507,0.03164,285,285,285,0,0,1,-30,30
9286,9287,0.00026,0.00101,0,99999,99999,99999,0,0,1,-30,30
9286,9306,0.00457,0.02796,0.0329,298.4,298.4,298.4,0,0,1,-30,30
9286,9629,0.00157,0.00908,0.00928,305.8,305.8,305.8,0,0,1,-30,30
9288,9304,0.00321,0.02348,0.01788,286.7,286.7,286.7,0,0,1,-30,30
9289,9290,0.00027,0.00104,0,99999,99999,99999,0,0,1,-30,30
9289,9293,0.00179,0.01212,0.01211,259.1,259.1,259.1,0,0,1,-30,30
9289,9295,0.00131,0.00809,0.00486,247.3,247.3,247.3,0,0,1,-30,30
9291,9293,0.00291,0.01892,0.01269,233.2,233.2,233.2,0,0,1,-30,30
9292,9294,0.00024,0.00104,0,99999,99999,99999,0,0,1,-30,30
9292,9377,0.00037,0.00673,0.57711,2283.7,2283.7,2283.7,0,0,1,-30,30
9293,9315,0.00697,0.0404,0.05031,249.2,249.2,249.2,0,0,1,-30,30
9293,9901,0.00115,0.00814,0.00673,253.7,253.7,253.7,0,0,1,-30,30
9295,9308,0.00728,0.04311,0.02131,236.5,236.5,236.5,0,0,1,-30,30
9296,9261,0.00421,0.02529,0.02165,272.6,272.6,272.6,0,0,1,-30,30
9296,9297,0.00024,0.00119,0,99999,99999,99999,0,0,1,-30,30
9298,9342,0.00735,0.05038,0.03847,255.8,255.8,255.8,0,0,1,-30,30
9299,9310,0.00646,0.03974,0.01227,278.1,278.1,278.1,0,0,1,-30,30
9300,9309,0.01201,0.0613,0.05414,228.5,228.5,228.5,0,0,1,-30,30
9301,9300,0.0034,0.01359,0.01134,267,267,267,0,0,1,-30,30
9302,7363,0.00623,0.03744,0.01923,232.8,232.8,232.8,0,0,1,-30,30
9302,9281,0.00591,0.03265,0.02174,273.5,273.5,273.5,0,0,1,-30,30
9303,9882,0.00435,0.0302,0.02827,236.4,236.4,236.4,0,0,1,-30,30
9304,9305,0.00029,0.00107,0,99999,99999,99999,0,0,1,-30,30
9304,9335,0.00218,0.01337,0.02098,283.6,283.6,283.6,0,0,1,-30,30
9306,9307,0.00021,0.00113,0,99999,99999,99999,0,0,1,-30,30
9306,9340,0.00417,0.02912,0.0208,293.4,293.4,293.4,0,0,1,-30,30
9309,9308,0.00234,0.0143,0.01516,237,237,237,0,0,1,-30,30
9311,9351,0.0019,0.01238,0.07006,450,450,450,0,0,1,-30,30
9312,9314,0.0003,0.00105,0,99999,99999,99999,0,0,1,-30,30
9313,9311,0.00434,0.03035,0.01475,400,400,400,0,0,1,-30,30
9315,9308,0.00309,0.01983,0.02327,230.5,230.5,230.5,0,0,1,-30,30
9316,9317,0.00021,0.00119,0,99999,99999,99999,0,0,1,-30,30
9316,9342,0.00812,0.04699,0.06946,278.2,278.2,278.2,0,0,1,-30,30
9318,9302,0.00291,0.0143,0.036,262.4,262.4,262.4,0,0,1,-30,30
9319,9334,0.00199,0.012,0.01273,300.2,300.2,300.2,0,0,1,-30,30
9320,9784,0.00082,0.00505,0.0041,209.7,209.7,209.7,0,0,1,-30,30
9321,9323,0.0003,0.00119,0,99999,99999,99999,0,0,1,-30,30
9322,9331,0.00137,0.00772,0.00718,333.4,333.4,333.4,0,0,1,-30,30
9322,9333,0.00272,0.01553,0.00985,300,300,300,0,0,1,-30,30
9323,9377,0.00018,0.00298,0.23691,2250.2,2250.2,2250.2,0,0,1,-30,30
9323,9831,0.00076,0.01379,1.87067,2843.2,2843.2,2843.2,0,0,1,-30,30
9324,9325,0.00028,0.00117,0,99999,99999,99999,0,0,1,-30,30
9325,9326,0.00316,0.01615,0.00991,247.8,247.8,247.8,0,0,1,-30,30
9328,9310,0.00177,0.00951,0.07828,274,274,274,0,0,1,-30,30
9328,9864,0.00506,0.03234,0.02629,250.5,250.5,250.5,0,0,1,-30,30
9329,9280,0.0077,0.04736,0.03452,283.5,283.5,283.5,0,0,1,-30,30
9330,9327,0.00168,0.01195,0.0158,750,750,750,0,0,1,-30,30
9330,9380,0.00503,0.02935,0.04224,750,750,750,0,0,1,-30,30
9331,9332,0.00027,0.00116,0,99999,99999,99999,0,0,1,-30,30
9331,9359,0.00139,0.00807,0.00294,316.5,316.5,316.5,0,0,1,-30,30
9333,9334,0.00042,0.00316,0.00241,284.8,284.8,284.8,0,0,1,-30,30
9334,9365,0.00101,0.00649,0.0147,303.1,303.1,303.1,0,0,1,-30,30
9334,9398,0.00277,0.01407,0.01126,262.9,262.9,262.9,0,0,1,-30,30
9335,9336,0.00106,0.00648,0.00298,282.6,282.6,282.6,0,0,1,-30,30
9335,9784,0.00247,0.01197,0.0055,242.2,242.2,242.2,0,0,1,-30,30
9336,9319,0.00112,0.0066,0.0039,306.7,306.7,306.7,0,0,1,-30,30
9337,9743,0.00267,0.01579,0.01835,284.6,284.6,284.6,0,0,1,-30,30
9337,9930,0.00155,0.00885,0.01111,265.7,265.7,265.7,0,0,1,-30,30
9338,9429,0.00259,0.01301,0.06892,253.9,253.9,253.9,0,0,1,-30,30
9339,9337,0.0011,0.00612,0.00656,302.9,302.9,302.9,0,0,1,-30,30
9340,9325,0.00137,0.00865,0.01097,258.3,258.3,258.3,0,0,1,-30,30
9341,9352,0.00073,0.00511,0.01903,274.2,274.2,274.2,0,0,1,-30,30
9342,9370,0.00773,0.05096,0.07344,270.1,270.1,270.1,0,0,1,-30,30
9343,9338,0.00341,0.01966,0.01089,259.2,259.2,259.2,0,0,1,-30,30
9343,9339,0.00505,0.03107,0.01898,297.1,297.1,297.1,0,0,1,-30,30
9343,9425,0.00616,0.03587,0.04241,293,293,293,0,0,1,-30,30
9344,9320,0.00299,0.02199,0.0193,293.5,293.5,293.5,0,0,1,-30,30
9344,9364,0.00446,0.02061,0.0103,285.5,285.5,285.5,0,0,1,-30,30
9344,9439,0.00586,0.03283,0.03094,223,223,223,0,0,1,-30,30
9345,9347,0.00159,0.0098,0.01166,310.4,310.4,310.4,0,0,1,-30,30
9345,9350,0.00188,0.0098,0.00883,264.4,264.4,264.4,0,0,1,-30,30
9346,9348,0.00027,0.00107,0,99999,99999,99999,0,0,1,-30,30
9346,9349,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
9347,9351,0.00118,0.00693,0.00503,450,450,450,0,0,1,-30,30
9348,7402,0.00018,0.0034,0.52877,2215.5,2215.5,2215.5,0,0,1,-30,30
9348,9314,0.00029,0.0038,0.33438,2162.2,2162.2,2162.2,0,0,1,-30,30
9348,9715,0.00041,0.00765,0.95502,2486.6,2486.6,2486.6,0,0,1,-30,30
9350,7384,0.00091,0.00501,0.0068,257.5,257.5,257.5,0,0,1,-30,30
9352,9340,0.00219,0.01444,0.01277,253,253,253,0,0,1,-30,30
9352,9353,0.00024,0.00118,0,99999,99999,99999,0,0,1,-30,30
9352,9643,0.00481,0.03289,0.02531,248.2,248.2,248.2,0,0,1,-30,30
9354,9355,0.00023,0.0011,0,99999,99999,99999,0,0,1,-30,30
9354,9356,0.00027,0.00118,0,99999,99999,99999,0,0,1,-30,30
9355,9357,0.00158,0.01064,0.01705,262.3,262.3,262.3,0,0,1,-30,30
9357,9328,0.00492,0.02875,0.02104,243.3,243.3,243.3,0,0,1,-30,30
9357,9358,0.00029,0.00101,0,99999,99999,99999,0,0,1,-30,30
9359,9360,0.00092,0.00545,0.00404,286.1,286.1,286.1,0,0,1,-30,30
9359,9361,0.00221,0.01226,0.03489,262.7,262.7,262.7,0,0,1,-30,30
9360,9425,0.00121,0.00772,0.00446,226.8,226.8,226.8,0,0,1,-30,30
9362,9363,0.00022,0.00116,0,99999,99999,99999,0,0,1,-30,30
9362,9364,0.00022,0.0011,0,99999,99999,99999,0,0,1,-30,30
9364,9378,0.00505,0.02632,0.01738,260.2,260.2,260.2,0,0,1,-30,30
9365,9387,0.00125,0.00811,0.01254,252.6,252.6,252.6,0,0,1,-30,30
9365,9397,0.00202,0.01166,0.00988,282.9,282.9,282.9,0,0,1,-30,30
9366,9326,0.00331,0.0124,0.02274,225.3,225.3,225.3,0,0,1,-30,30
9366,9403,0.00219,0.01336,0.0243,231.8,231.8,231.8,0,0,1,-30,30
9367,9296,0.00684,0.04359,0.11065,269.1,269.1,269.1,0,0,1,-30,30
9367,9369,0.00245,0.01547,0.0085,262.1,262.1,262.1,0,0,1,-30,30
9368,9369,0.00028,0.00107,0,99999,99999,99999,0,0,1,-30,30
9369,9370,0.00185,0.01254,0.00627,256.6,256.6,256.6,0,0,1,-30,30
9370,9390,0.00825,0.04857,0.07891,250.3,250.3,250.3,0,0,1,-30,30
9371,9428,0.0061,0.03684,0.03027,286.2,286.2,286.2,0,0,1,-30,30
9372,9373,0.00027,0.00105,0,99999,99999,99999,0,0,1,-30,30
9374,9376,0.0003,0.00115,0,99999,99999,99999,0,0,1,-30,30
9374,9377,0.00028,0.00108,0,99999,99999,99999,0,0,1,-30,30
9375,9383,0.00054,0.00325,0.01614,376,376,376,0,0,1,-30,30
9375,9383,0.00054,0.00325,0.01614,376,376,376,0,0,1,-30,30
9377,9772,0.00057,0.00939,1.02534,2351,2351,2351,0,0,1,-30,30
9378,9379,0.00029,0.00107,0,99999,99999,99999,0,0,1,-30,30
9378,9400,0.00109,0.00724,0.00311,241.7,241.7,241.7,0,0,1,-30,30
9380,9341,0.00294,0.01768,0.00825,450,450,450,0,0,1,-30,30
9380,9381,0.00028,0.00109,0,99999,99999,99999,0,0,1,-30,30
9380,9404,0.00157,0.00945,0.00969,265.5,265.5,265.5,0,0,1,-30,30
9382,9341,0.00205,0.01243,0.00959,244.2,244.2,244.2,0,0,1,-30,30
9382,9419,0.00148,0.00948,0.00409,256,256,256,0,0,1,-30,30
9383,9384,0.00024,0.00119,0,99999,99999,99999,0,0,1,-30,30
9383,9401,0.00067,0.00473,0.01157,339,339,339,0,0,1,-30,30
9383,9419,0.00142,0.00867,0.00857,288.9,288.9,288.9,0,0,1,-30,30
9386,9618,0.00655,0.03134,0.02549,224,224,224,0,0,1,-30,30
9387,9352,0.00185,0.01002,0.01407,228.2,228.2,228.2,0,0,1,-30,30
9388,8437,0.00117,0.00776,0.00307,242.8,242.8,242.8,0,0,1,-30,30
9388,9389,0.00029,0.00105,0,99999,99999,99999,0,0,1,-30,30
9390,9388,0.00129,0.00837,0.01906,231.8,231.8,231.8,0,0,1,-30,30
9391,9392,0.00028,0.00117,0,99999,99999,99999,0,0,1,-30,30
9391,9393,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
9393,9390,0.00077,0.00409,0.00857,226.7,226.7,226.7,0,0,1,-30,30
9393,9618,0.00889,0.04725,0.01812,249.9,249.9,249.9,0,0,1,-30,30
9394,9390,0.00115,0.00584,0.00519,233.2,233.2,233.2,0,0,1,-30,30
9394,9395,0.00026,0.00116,0,99999,99999,99999,0,0,1,-30,30
9394,9396,0.00025,0.00112,0,99999,99999,99999,0,0,1,-30,30
9394,9406,0.00307,0.01422,0.01612,251.4,251.4,251.4,0,0,1,-30,30
9398,9385,0.00166,0.0084,0.0144,244.6,244.6,244.6,0,0,1,-30,30
9399,7391,0.00034,0.0018,0.00088,260.3,260.3,260.3,0,0,1,-30,30
9400,9424,0.00239,0.01271,0.01394,261.1,261.1,261.1,0,0,1,-30,30
9400,9438,0.00255,0.01291,0.00821,258.9,258.9,258.9,0,0,1,-30,30
9401,9385,0.00083,0.005,0.02781,232.4,232.4,232.4,0,0,1,-30,30
9401,9412,0.00137,0.00752,0.00486,288.6,288.6,288.6,0,0,1,-30,30
9402,9409,0.00096,0.00698,0.02047,246.7,246.7,246.7,0,0,1,-30,30
9402,9643,0.00102,0.00604,0.00306,210.1,210.1,210.1,0,0,1,-30,30
9404,9405,0.00023,0.00101,0,99999,99999,99999,0,0,1,-30,30
9404,9437,0.00209,0.01257,0.00639,243.3,243.3,243.3,0,0,1,-30,30
9406,9329,0.00606,0.03717,0.0211,257.4,257.4,257.4,0,0,1,-30,30
9406,9407,0.00028,0.00119,0,99999,99999,99999,0,0,1,-30,30
9408,9342,0.00607,0.03841,0.01298,235.8,235.8,235.8,0,0,1,-30,30
9409,7434,0.00092,0.00613,0.00727,306.8,306.8,306.8,0,0,1,-30,30
9409,9567,0.00187,0.01526,0.01731,262.9,262.9,262.9,0,0,1,-30,30
9410,9411,0.00027,0.00109,0,99999,99999,99999,0,0,1,-30,30
9410,9412,0.00029,0.00106,0,99999,99999,99999,0,0,1,-30,30
9412,9420,0.00192,0.00983,0.00582,261.8,261.8,261.8,0,0,1,-30,30
9413,7429,0.00041,0.00285,0.00188,311.2,311.2,311.2,0,0,1,-30,30
9414,9737,0.0004,0.00254,0.00632,259.2,259.2,259.2,0,0,1,-30,30
9416,9401,0.00089,0.00524,0.00401,258.5,258.5,258.5,0,0,1,-30,30
9417,9418,0.00023,0.001,0,99999,99999,99999,0,0,1,-30,30
9418,9420,0.00239,0.01538,0.00733,238.4,238.4,238.4,0,0,1,-30,30
9418,9423,0.00103,0.00714,0.00474,172.3,172.3,172.3,0,0,1,-30,30
9421,9422,0.00029,0.00119,0,99999,99999,99999,0,0,1,-30,30
9421,9423,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
9423,9399,0.00074,0.00457,0.0062,249.1,249.1,249.1,0,0,1,-30,30
9424,9397,0.00193,0.01131,0.00642,225,225,225,0,0,1,-30,30
9425,9361,0.00184,0.01098,0.01248,219.5,219.5,219.5,0,0,1,-30,30
9425,9424,0.00095,0.00572,0.00268,278.5,278.5,278.5,0,0,1,-30,30
9426,7466,0.00294,0.01844,0.00727,232.3,232.3,232.3,0,0,1,-30,30
9428,9343,0.00532,0.02855,0.01974,254.9,254.9,254.9,0,0,1,-30,30
9428,9426,0.00685,0.04576,0.01974,258.3,258.3,258.3,0,0,1,-30,30
9429,7419,0.0017,0.01001,0.00383,245.8,245.8,245.8,0,0,1,-30,30
9430,9613,0.00223,0.01306,0.01314,278.3,278.3,278.3,0,0,1,-30,30
9431,9433,0.00028,0.00118,0,99999,99999,99999,0,0,1,-30,30
9431,9434,0.00023,0.0011,0,99999,99999,99999,0,0,1,-30,30
9432,9436,0.00093,0.00539,0.01611,302.1,302.1,302.1,0,0,1,-30,30
9433,7461,8e-05,0.00145,0.13364,2396,2396,2396,0,0,1,-30,30
9435,7455,0.00089,0.00571,0.00533,274.7,274.7,274.7,0,0,1,-30,30
9435,9438,0.00114,0.00722,0.02026,242.5,242.5,242.5,0,0,1,-30,30
9440,7394,0.00098,0.00565,0.00736,242.6,242.6,242.6,0,0,1,-30,30
9441,9444,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
9441,9445,0.00026,0.00117,0,99999,99999,99999,0,0,1,-30,30
9442,9514,0.00097,0.00589,0.00384,225.1,225.1,225.1,0,0,1,-30,30
9445,9675,0.00047,0.0076,0.57191,2587.8,2587.8,2587.8,0,0,1,-30,30
9445,9763,0.00046,0.00803,0.69187,2699.4,2699.4,2699.4,0,0,1,-30,30
9446,9447,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
9446,9448,0.00021,0.0012,0,99999,99999,99999,0,0,1,-30,30
9447,9620,0.00858,0.05045,0.0238,249.3,249.3,249.3,0,0,1,-30,30
9449,9450,0.0002,0.00102,0,99999,99999,99999,0,0,1,-30,30
9449,9451,0.00023,0.00106,0,99999,99999,99999,0,0,1,-30,30
9450,8876,0.00303,0.019,0.04461,239.5,239.5,239.5,0,0,1,-30,30
9452,9455,0.0002,0.00101,0,99999,99999,99999,0,0,1,-30,30
9452,9456,0.00029,0.00104,0,99999,99999,99999,0,0,1,-30,30
9455,9570,0.0007,0.0043,0.01003,221,221,221,0,0,1,-30,30
9457,9458,0.00023,0.00105,0,99999,99999,99999,0,0,1,-30,30
9457,9459,0.00026,0.00105,0,99999,99999,99999,0,0,1,-30,30
9460,9463,0.00024,0.00101,0,99999,99999,99999,0,0,1,-30,30
9460,9464,0.0002,0.00106,0,99999,99999,99999,0,0,1,-30,30
9464,9008,0.00238,0.01376,0.01008,290.5,290.5,290.5,0,0,1,-30,30
9465,9469,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
9465,9470,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
9466,9507,0.00099,0.00538,0.0049,290.6,290.6,290.6,0,0,1,-30,30
9466,9658,0.0008,0.00473,0.00498,233.2,233.2,233.2,0,0,1,-30,30
9470,9052,0.00027,0.00428,0.68923,2329.5,2329.5,2329.5,0,0,1,-30,30
9471,9472,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
9471,9473,0.00026,0.00113,0,99999,99999,99999,0,0,1,-30,30
9472,9816,0.00116,0.0075,0.0134,287.4,287.4,287.4,0,0,1,-30,30
9474,9475,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
9474,9476,0.00023,0.00107,0,99999,99999,99999,0,0,1,-30,30
9476,9570,0.01048,0.06322,0.06778,316.5,316.5,316.5,0,0,1,-30,30
9476,9570,0.01048,0.06322,0.06778,316.5,316.5,316.5,0,0,1,-30,30
9477,9481,0.0002,0.00119,0,99999,99999,99999,0,0,1,-30,30
9477,9482,0.00024,0.00119,0,99999,99999,99999,0,0,1,-30,30
9481,9876,0.00043,0.00261,0.00094,272.8,272.8,272.8,0,0,1,-30,30
9483,9488,0.00022,0.00108,0,99999,99999,99999,0,0,1,-30,30
9483,9489,0.00023,0.0012,0,99999,99999,99999,0,0,1,-30,30
9490,9491,0.00029,0.00107,0,99999,99999,99999,0,0,1,-30,30
9490,9492,0.00021,0.001,0,99999,99999,99999,0,0,1,-30,30
9491,8995,0.00289,0.0156,0.01126,286.5,286.5,286.5,0,0,1,-30,30
9491,9971,0.00277,0.01724,0.00651,237.4,237.4,237.4,0,0,1,-30,30
9493,9496,0.00021,0.00114,0,99999,99999,99999,0,0,1,-30,30
9493,9497,0.00027,0.00115,0,99999,99999,99999,0,0,1,-30,30
9498,9503,0.00029,0.00113,0,99999,99999,99999,0,0,1,-30,30
9498,9504,0.00022,0.00108,0,99999,99999,99999,0,0,1,-30,30
9503,9700,0.00174,0.01104,0.00437,228.6,228.6,228.6,0,0,1,-30,30
9505,9506,0.00025,0.00102,0,99999,99999,99999,0,0,1,-30,30
9505,9507,0.00028,0.00112,0,99999,99999,99999,0,0,1,-30,30
9507,9658,0.00129,0.00813,0.00376,269.6,269.6,269.6,0,0,1,-30,30
9508,9510,0.0003,0.00114,0,99999,99999,99999,0,0,1,-30,30
9508,9511,0.00023,0.00106,0,99999,99999,99999,0,0,1,-30,30
9509,9276,0.0022,0.0137,0.01785,296.1,296.1,296.1,0,0,1,-30,30
9509,9743,0.00816,0.05227,0.03396,237.6,237.6,237.6,0,0,1,-30,30
9510,9931,0.00027,0.00433,0.53583,2746.5,2746.5,2746.5,0,0,1,-30,30
9512,9513,0.00027,0.00104,0,99999,99999,99999,0,0,1,-30,30
9512,9514,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
9515,9520,0.0003,0.00116,0,99999,99999,99999,0,0,1,-30,30
9515,9521,0.00029,0.00113,0,99999,99999,99999,0,0,1,-30,30
9521,9604,0.00163,0.0117,0.00381,224.9,224.9,224.9,0,0,1,-30,30
9522,9523,0.00028,0.00102,0,99999,99999,99999,0,0,1,-30,30
9522,9524,0.00022,0.00112,0,99999,99999,99999,0,0,1,-30,30
9524,8879,0.00816,0.0486,0.02501,226.5,226.5,226.5,0,0,1,-30,30
9525,9527,0.00026,0.00115,0,99999,99999,99999,0,0,1,-30,30
9525,9528,0.00021,0.00109,0,99999,99999,99999,0,0,1,-30,30
9528,9546,0.0025,0.01278,0.00856,275.6,275.6,275.6,0,0,1,-30,30
9529,9530,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
9529,9531,0.00027,0.0011,0,99999,99999,99999,0,0,1,-30,30
9531,9012,0.01222,0.07432,0.06833,254.3,254.3,254.3,0,0,1,-30,30
9531,9885,0.00571,0.03602,0.05126,233.6,233.6,233.6,0,0,1,-30,30
9532,9534,0.00023,0.00106,0,99999,99999,99999,0,0,1,-30,30
9532,9535,0.00022,0.00105,0,99999,99999,99999,0,0,1,-30,30
9533,9781,0.00279,0.01662,0.00967,246.5,246.5,246.5,0,0,1,-30,30
9535,9497,0.00034,0.00634,0.66019,2582.6,2582.6,2582.6,0,0,1,-30,30
9535,9763,0.00063,0.01163,1.0087,2637.6,2637.6,2637.6,0,0,1,-30,30
9536,9537,0.00026,0.00106,0,99999,99999,99999,0,0,1,-30,30
9536,9538,0.00027,0.00107,0,99999,99999,99999,0,0,1,-30,30
9537,8960,0.00991,0.06277,0.05823,270.6,270.6,270.6,0,0,1,-30,30
9537,9464,0.00928,0.06269,0.06636,275.2,275.2,275.2,0,0,1,-30,30
9539,9540,0.00029,0.00108,0,99999,99999,99999,0,0,1,-30,30
9539,9541,0.0003,0.00118,0,99999,99999,99999,0,0,1,-30,30
9541,8873,0.00219,0.01393,0.01482,244.8,244.8,244.8,0,0,1,-30,30
9541,9727,0.01014,0.07063,0.09271,253.2,253.2,253.2,0,0,1,-30,30
9542,9543,0.00023,0.00101,0,99999,99999,99999,0,0,1,-30,30
9542,9544,0.00022,0.00101,0,99999,99999,99999,0,0,1,-30,30
9545,9546,0.0003,0.00103,0,99999,99999,99999,0,0,1,-30,30
9545,9547,0.00028,0.00104,0,99999,99999,99999,0,0,1,-30,30
9546,8980,0.00113,0.00716,0.01172,252.6,252.6,252.6,0,0,1,-30,30
9548,9549,0.0003,0.00107,0,99999,99999,99999,0,0,1,-30,30
9548,9550,0.00023,0.0011,0,99999,99999,99999,0,0,1,-30,30
9550,8933,0.01125,0.0747,0.05103,273.2,273.2,273.2,0,0,1,-30,30
9551,9553,0.00026,0.00102,0,99999,99999,99999,0,0,1,-30,30
9551,9554,0.0002,0.00117,0,99999,99999,99999,0,0,1,-30,30
9552,9841,0.00111,0.00658,0.00217,286.3,286.3,286.3,0,0,1,-30,30
9554,9052,0.00034,0.00565,0.72492,2416.6,2416.6,2416.6,0,0,1,-30,30
9555,9556,0.00028,0.00116,0,99999,99999,99999,0,0,1,-30,30
9555,9557,0.00027,0.00117,0,99999,99999,99999,0,0,1,-30,30
9556,9119,0.0034,0.02041,0.01351,225.6,225.6,225.6,0,0,1,-30,30
9558,9559,0.00024,0.00108,0,99999,99999,99999,0,0,1,-30,30
9558,9560,0.00024,0.00107,0,99999,99999,99999,0,0,1,-30,30
9561,9562,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
9561,9563,0.00028,0.00103,0,99999,99999,99999,0,0,1,-30,30
9564,9567,0.00027,0.00109,0,99999,99999,99999,0,0,1,-30,30
9564,9568,0.00021,0.00104,0,99999,99999,99999,0,0,1,-30,30
9569,9570,0.00028,0.00113,0,99999,99999,99999,0,0,1,-30,30
9569,9571,0.00025,0.00103,0,99999,99999,99999,0,0,1,-30,30
9570,8996,0.00365,0.02387,0.02784,313.2,313.2,313.2,0,0,1,-30,30
9570,9044,0.00736,0.0433,0.04156,306.3,306.3,306.3,0,0,1,-30,30
9572,9573,0.00027,0.0011,0,99999,99999,99999,0,0,1,-30,30
9572,9574,0.00025,0.00103,0,99999,99999,99999,0,0,1,-30,30
9574,8908,0.00825,0.04435,0.04911,277.8,277.8,277.8,0,0,1,-30,30
9575,9576,0.00026,0.00109,0,99999,99999,99999,0,0,1,-30,30
9575,9577,0.0002,0.00101,0,99999,99999,99999,0,0,1,-30,30
9576,9709,0.00491,0.02652,0.02879,259.5,259.5,259.5,0,0,1,-30,30
9576,9801,0.0017,0.01149,0.0061,257.5,257.5,257.5,0,0,1,-30,30
9578,9585,0.00029,0.00109,0,99999,99999,99999,0,0,1,-30,30
9578,9586,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
9586,9172,0.00427,0.0258,0.01541,269.2,269.2,269.2,0,0,1,-30,30
9586,9176,0.00331,0.02245,0.03567,295.6,295.6,295.6,0,0,1,-30,30
9587,9588,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
9587,9589,0.0003,0.00116,0,99999,99999,99999,0,0,1,-30,30
9590,9594,0.00021,0.0012,0,99999,99999,99999,0,0,1,-30,30
9590,9595,0.00026,0.0012,0,99999,99999,99999,0,0,1,-30,30
9595,8930,0.01007,0.05634,0.03467,200.3,200.3,200.3,0,0,1,-30,30
9595,8932,0.00216,0.01278,0.00572,262.8,262.8,262.8,0,0,1,-30,30
9596,9597,0.00028,0.00103,0,99999,99999,99999,0,0,1,-30,30
9596,9598,0.00023,0.0011,0,99999,99999,99999,0,0,1,-30,30
9597,8887,0.00243,0.0164,0.01117,225,225,225,0,0,1,-30,30
9599,9603,0.00022,0.00117,0,99999,99999,99999,0,0,1,-30,30
9599,9604,0.00025,0.00119,0,99999,99999,99999,0,0,1,-30,30
9605,9610,0.0003,0.00108,0,99999,99999,99999,0,0,1,-30,30
9605,9611,0.00022,0.00118,0,99999,99999,99999,0,0,1,-30,30
9611,8961,0.0118,0.06011,0.03412,270.3,270.3,270.3,0,0,1,-30,30
9611,8969,0.00646,0.03901,0.02432,270.1,270.1,270.1,0,0,1,-30,30
9612,9614,0.00024,0.001,0,99999,99999,99999,0,0,1,-30,30
9612,9615,0.00025,0.00104,0,99999,99999,99999,0,0,1,-30,30
9613,9864,0.0019,0.00998,0.00555,273.4,273.4,273.4,0,0,1,-30,30
9616,9617,0.0003,0.00109,0,99999,99999,99999,0,0,1,-30,30
9616,9618,0.00022,0.00107,0,99999,99999,99999,0,0,1,-30,30
9618,9329,0.00246,0.01586,0.02631,255.3,255.3,255.3,0,0,1,-30,30
9619,9620,0.00022,0.00114,0,99999,99999,99999,0,0,1,-30,30
9619,9621,0.0002,0.00115,0,99999,99999,99999,0,0,1,-30,30
9620,9010,0.01136,0.07468,0.04997,269.5,269.5,269.5,0,0,1,-30,30
9622,9625,0.0003,0.00104,0,99999,99999,99999,0,0,1,-30,30
9622,9626,0.00024,0.0012,0,99999,99999,99999,0,0,1,-30,30
9623,9447,0.00313,0.0195,0.03324,296.3,296.3,296.3,0,0,1,-30,30
9623,9757,0.00652,0.0413,0.02286,243.4,243.4,243.4,0,0,1,-30,30
9623,9989,0.00582,0.0344,0.02715,249.3,249.3,249.3,0,0,1,-30,30
9625,9554,0.00078,0.01324,1.33175,2706.2,2706.2,2706.2,0,0,1,-30,30
9625,9675,0.00086,0.01605,1.90739,2521.1,2521.1,2521.1,0,0,1,-30,30
9627,9628,0.00024,0.00108,0,99999,99999,99999,0,0,1,-30,30
9627,9629,0.00029,0.00115,0,99999,99999,99999,0,0,1,-30,30
9629,9270,0.00279,0.01576,0.00929,218.1,218.1,218.1,0,0,1,-30,30
9629,9901,0.00103,0.00676,0.00468,297.1,297.1,297.1,0,0,1,-30,30
9630,9632,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
9630,9633,0.00021,0.00119,0,99999,99999,99999,0,0,1,-30,30
9633,9181,0.01166,0.06767,0.05194,295.2,295.2,295.2,0,0,1,-30,30
9634,9635,0.00025,0.00108,0,99999,99999,99999,0,0,1,-30,30
9634,9636,0.00025,0.00113,0,99999,99999,99999,0,0,1,-30,30
9637,9639,0.00022,0.00115,0,99999,99999,99999,0,0,1,-30,30
9637,9640,0.00026,0.00116,0,99999,99999,99999,0,0,1,-30,30
9639,9997,0.00318,0.01967,0.00558,266.1,266.1,266.1,0,0,1,-30,30
9641,9642,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
9641,9643,0.00028,0.00111,0,99999,99999,99999,0,0,1,-30,30
9644,9645,0.0003,0.00107,0,99999,99999,99999,0,0,1,-30,30
9644,9646,0.00021,0.00119,0,99999,99999,99999,0,0,1,-30,30
9646,8962,0.00304,0.01981,0.02362,281.9,281.9,281.9,0,0,1,-30,30
9647,9648,0.00025,0.00116,0,99999,99999,99999,0,0,1,-30,30
9647,9649,0.00024,0.00112,0,99999,99999,99999,0,0,1,-30,30
9648,9556,0.00228,0.00977,0.01068,274.1,274.1,274.1,0,0,1,-30,30
9650,9651,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
9650,9652,0.00028,0.00112,0,99999,99999,99999,0,0,1,-30,30
9652,9829,0.00149,0.00941,0.01119,259.6,259.6,259.6,0,0,1,-30,30
9653,9657,0.00028,0.00104,0,99999,99999,99999,0,0,1,-30,30
9653,9658,0.00024,0.00117,0,99999,99999,99999,0,0,1,-30,30
9659,9660,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
9659,9661,0.00028,0.00117,0,99999,99999,99999,0,0,1,-30,30
9661,9727,0.00595,0.04022,0.03482,249.8,249.8,249.8,0,0,1,-30,30
9662,9665,0.00024,0.00117,0,99999,99999,99999,0,0,1,-30,30
9662,9666,0.00024,0.0011,0,99999,99999,99999,0,0,1,-30,30
9666,8870,0.01467,0.07793,0.06238,260.5,260.5,260.5,0,0,1,-30,30
9667,9669,0.00026,0.00107,0,99999,99999,99999,0,0,1,-30,30
9667,9670,0.0002,0.00113,0,99999,99999,99999,0,0,1,-30,30
9670,9488,0.00022,0.00102,0.01064,283.3,283.3,283.3,0,0,1,-30,30
9671,9674,0.00024,0.00112,0,99999,99999,99999,0,0,1,-30,30
9671,9675,0.00021,0.00119,0,99999,99999,99999,0,0,1,-30,30
9672,9635,0.00528,0.03303,0.0157,263.9,263.9,263.9,0,0,1,-30,30
9675,9678,0.00065,0.00883,1.28133,2385.4,2385.4,2385.4,0,0,1,-30,30
9675,9999,0.00165,0.02812,2.68663,2456.5,2456.5,2456.5,0,0,1,-30,30
9676,9678,0.00024,0.00106,0,99999,99999,99999,0,0,1,-30,30
9676,9679,0.00029,0.00115,0,99999,99999,99999,0,0,1,-30,30
9677,8952,0.00201,0.01202,0.00677,257.1,257.1,257.1,0,0,1,-30,30
9677,8954,0.00297,0.01756,0.03033,242.5,242.5,242.5,0,0,1,-30,30
9678,9625,0.00041,0.00663,0.8789,2769.7,2769.7,2769.7,0,0,1,-30,30
9678,9719,0.00065,0.0136,2.00039,2557.7,2557.7,2557.7,0,0,1,-30,30
9680,9682,0.00021,0.00115,0,99999,99999,99999,0,0,1,-30,30
9680,9683,0.00028,0.00117,0,99999,99999,99999,0,0,1,-30,30
9683,8998,0.00438,0.02721,0.05308,378.2,378.2,378.2,0,0,1,-30,30
9683,9491,0.00256,0.01378,0.00831,306,306,306,0,0,1,-30,30
9684,9687,0.00023,0.00107,0,99999,99999,99999,0,0,1,-30,30
9684,9688,0.0002,0.00109,0,99999,99999,99999,0,0,1,-30,30
9687,8955,0.00653,0.03196,0.01624,250.5,250.5,250.5,0,0,1,-30,30
9687,9753,0.00559,0.03422,0.02049,243.1,243.1,243.1,0,0,1,-30,30
9689,9691,0.00021,0.00105,0,99999,99999,99999,0,0,1,-30,30
9689,9692,0.00022,0.00111,0,99999,99999,99999,0,0,1,-30,30
9692,9588,0.00195,0.01079,0.00535,280.3,280.3,280.3,0,0,1,-30,30
9693,9695,0.00021,0.00105,0,99999,99999,99999,0,0,1,-30,30
9693,9696,0.00021,0.00106,0,99999,99999,99999,0,0,1,-30,30
9694,9250,0.00187,0.00958,0.01291,233.2,233.2,233.2,0,0,1,-30,30
9694,9562,0.00035,0.00213,0.00129,228.6,228.6,228.6,0,0,1,-30,30
9695,9831,0.00068,0.01072,1.03275,2578.1,2578.1,2578.1,0,0,1,-30,30
9697,9700,0.00026,0.00119,0,99999,99999,99999,0,0,1,-30,30
9697,9701,0.00025,0.00113,0,99999,99999,99999,0,0,1,-30,30
9700,9105,0.00095,0.00524,0.0273,212.8,212.8,212.8,0,0,1,-30,30
9702,9703,0.0002,0.00117,0,99999,99999,99999,0,0,1,-30,30
9702,9704,0.00029,0.00102,0,99999,99999,99999,0,0,1,-30,30
9704,9440,0.0007,0.00471,0.00605,235.6,235.6,235.6,0,0,1,-30,30
9705,9706,0.00022,0.00119,0,99999,99999,99999,0,0,1,-30,30
9705,9707,0.00021,0.00116,0,99999,99999,99999,0,0,1,-30,30
9707,9182,0.00739,0.04115,0.02922,246.8,246.8,246.8,0,0,1,-30,30
9708,9714,0.00026,0.00112,0,99999,99999,99999,0,0,1,-30,30
9708,9715,0.00023,0.00112,0,99999,99999,99999,0,0,1,-30,30
9709,9320,0.00181,0.01205,0.01556,300.5,300.5,300.5,0,0,1,-30,30
9715,9323,0.00015,0.00272,0.21116,2437.5,2437.5,2437.5,0,0,1,-30,30
9715,9931,0.00017,0.00351,0.38417,2632.6,2632.6,2632.6,0,0,1,-30,30
9716,9719,0.00027,0.00114,0,99999,99999,99999,0,0,1,-30,30
9716,9720,0.00028,0.00116,0,99999,99999,99999,0,0,1,-30,30
9719,9675,0.0004,0.00732,0.91609,2647.6,2647.6,2647.6,0,0,1,-30,30
9719,9763,0.00031,0.00491,0.6124,3048.6,3048.6,3048.6,0,0,1,-30,30
9721,9726,0.00027,0.00119,0,99999,99999,99999,0,0,1,-30,30
9721,9727,0.00025,0.00113,0,99999,99999,99999,0,0,1,-30,30
9728,9733,0.0002,0.00103,0,99999,99999,99999,0,0,1,-30,30
9728,9734,0.00027,0.00113,0,99999,99999,99999,0,0,1,-30,30
9729,9166,0.00696,0.04154,0.01366,281.7,281.7,281.7,0,0,1,-30,30
9733,9218,0.00038,0.00684,0.93267,2264.9,2264.9,2264.9,0,0,1,-30,30
9735,9737,0.00022,0.00113,0,99999,99999,99999,0,0,1,-30,30
9735,9738,0.00026,0.00101,0,99999,99999,99999,0,0,1,-30,30
9737,7389,0.00257,0.0135,0.01151,275.8,275.8,275.8,0,0,1,-30,30
9737,9981,0.00069,0.00325,0.00245,285.1,285.1,285.1,0,0,1,-30,30
9739,9740,0.00028,0.00106,0,99999,99999,99999,0,0,1,-30,30
9739,9741,0.00024,0.00112,0,99999,99999,99999,0,0,1,-30,30
9740,8961,0.00639,0.04643,0.07145,252.9,252.9,252.9,0,0,1,-30,30
9742,9743,0.00028,0.00114,0,99999,99999,99999,0,0,1,-30,30
9742,9744,0.00023,0.00112,0,99999,99999,99999,0,0,1,-30,30
9743,9316,0.00207,0.01221,0.00835,269.4,269.4,269.4,0,0,1,-30,30
9745,9748,0.00024,0.00116,0,99999,99999,99999,0,0,1,-30,30
9745,9749,0.00027,0.00104,0,99999,99999,99999,0,0,1,-30,30
9749,9919,0.00115,0.0077,0.0031,243.6,243.6,243.6,0,0,1,-30,30
9749,9956,0.00156,0.00827,0.00941,236.8,236.8,236.8,0,0,1,-30,30
9750,9752,0.0002,0.00105,0,99999,99999,99999,0,0,1,-30,30
9750,9753,0.00024,0.00113,0,99999,99999,99999,0,0,1,-30,30
9753,8946,0.00386,0.02154,0.01925,229.4,229.4,229.4,0,0,1,-30,30
9754,9756,0.00024,0.00101,0,99999,99999,99999,0,0,1,-30,30
9754,9757,0.00025,0.00117,0,99999,99999,99999,0,0,1,-30,30
9757,8958,0.00482,0.02621,0.06414,251.5,251.5,251.5,0,0,1,-30,30
9757,8964,0.01016,0.0543,0.04895,266.2,266.2,266.2,0,0,1,-30,30
9757,9989,0.00181,0.01179,0.01279,214.8,214.8,214.8,0,0,1,-30,30
9758,9759,0.00023,0.00109,0,99999,99999,99999,0,0,1,-30,30
9758,9760,0.00021,0.00108,0,99999,99999,99999,0,0,1,-30,30
9759,8881,0.01218,0.0778,0.09157,263.8,263.8,263.8,0,0,1,-30,30
9761,9763,0.00021,0.00117,0,99999,99999,99999,0,0,1,-30,30
9761,9764,0.00023,0.00115,0,99999,99999,99999,0,0,1,-30,30
9762,8913,0.00522,0.02834,0.01235,343.7,343.7,343.7,0,0,1,-30,30
9765,9766,0.00026,0.00106,0,99999,99999,99999,0,0,1,-30,30
9765,9767,0.00023,0.00114,0,99999,99999,99999,0,0,1,-30,30
9766,9533,0.00143,0.00973,0.01058,240.7,240.7,240.7,0,0,1,-30,30
9766,9948,0.00144,0.00773,0.01443,263.5,263.5,263.5,0,0,1,-30,30
9768,9772,0.00021,0.00102,0,99999,99999,99999,0,0,1,-30,30
9768,9773,0.00027,0.0011,0,99999,99999,99999,0,0,1,-30,30
9769,9214,0.00251,0.01451,0.00488,286,286,286,0,0,1,-30,30
9772,9733,0.00059,0.01025,0.82011,2274.1,2274.1,2274.1,0,0,1,-30,30
9774,9775,0.00023,0.00106,0,99999,99999,99999,0,0,1,-30,30
9774,9776,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
9776,9959,0.00648,0.04034,0.01764,287.9,287.9,287.9,0,0,1,-30,30
9777,9778,0.00021,0.00112,0,99999,99999,99999,0,0,1,-30,30
9777,9779,0.00028,0.00115,0,99999,99999,99999,0,0,1,-30,30
9778,8892,0.0085,0.06005,0.06398,221.7,221.7,221.7,0,0,1,-30,30
9780,9781,0.00027,0.00109,0,99999,99999,99999,0,0,1,-30,30
9780,9782,0.00021,0.00119,0,99999,99999,99999,0,0,1,-30,30
9781,9852,0.00268,0.01818,0.03357,246.8,246.8,246.8,0,0,1,-30,30
9783,9784,0.0003,0.00113,0,99999,99999,99999,0,0,1,-30,30
9783,9785,0.00023,0.00112,0,99999,99999,99999,0,0,1,-30,30
9786,9787,0.0003,0.00105,0,99999,99999,99999,0,0,1,-30,30
9786,9788,0.00022,0.00112,0,99999,99999,99999,0,0,1,-30,30
9789,9790,0.00027,0.00112,0,99999,99999,99999,0,0,1,-30,30
9789,9791,0.00023,0.0012,0,99999,99999,99999,0,0,1,-30,30
9790,9820,0.00087,0.00507,0.00254,280.9,280.9,280.9,0,0,1,-30,30
9790,9829,0.0026,0.01614,0.01393,282.1,282.1,282.1,0,0,1,-30,30
9792,9793,0.00027,0.001,0,99999,99999,99999,0,0,1,-30,30
9792,9794,0.00022,0.00104,0,99999,99999,99999,0,0,1,-30,30
9795,9796,0.00025,0.00103,0,99999,99999,99999,0,0,1,-30,30
9795,9797,0.00027,0.00104,0,99999,99999,99999,0,0,1,-30,30
9796,9648,0.00062,0.00408,0.00432,271.3,271.3,271.3,0,0,1,-30,30
9798,9801,0.00026,0.00102,0,99999,99999,99999,0,0,1,-30,30
9798,9802,0.00027,0.00109,0,99999,99999,99999,0,0,1,-30,30
9801,9288,0.00263,0.01481,0.01246,236.4,236.4,236.4,0,0,1,-30,30
9803,9805,0.00026,0.00119,0,99999,99999,99999,0,0,1,-30,30
9803,9806,0.00024,0.00114,0,99999,99999,99999,0,0,1,-30,30
9805,8914,0.00713,0.03084,0.06973,292.3,292.3,292.3,0,0,1,-30,30
9805,9442,0.00196,0.01006,0.01551,253.4,253.4,253.4,0,0,1,-30,30
9807,9810,0.00022,0.00111,0,99999,99999,99999,0,0,1,-30,30
9807,9811,0.0002,0.00113,0,99999,99999,99999,0,0,1,-30,30
9808,9838,0.00055,0.0038,0.00492,277.8,277.8,277.8,0,0,1,-30,30
9810,7081,0.00075,0.01359,1.98829,2794.8,2794.8,2794.8,0,0,1,-30,30
9810,9763,0.00051,0.01007,1.17043,3090.8,3090.8,3090.8,0,0,1,-30,30
9810,9835,0.00071,0.00858,0.78879,2418.3,2418.3,2418.3,0,0,1,-30,30
9812,9813,0.00022,0.00119,0,99999,99999,99999,0,0,1,-30,30
9812,9814,0.00025,0.00115,0,99999,99999,99999,0,0,1,-30,30
9813,9101,0.0007,0.00459,0.00841,291.8,291.8,291.8,0,0,1,-30,30
9815,9817,0.00027,0.00112,0,99999,99999,99999,0,0,1,-30,30
9815,9818,0.00022,0.00115,0,99999,99999,99999,0,0,1,-30,30
9816,9272,0.00543,0.03939,0.04662,281.3,281.3,281.3,0,0,1,-30,30
9817,7147,0.00073,0.01112,0.94265,2718.4,2718.4,2718.4,0,0,1,-30,30
9817,9695,0.00071,0.01183,1.14037,2625.8,2625.8,2625.8,0,0,1,-30,30
9819,9820,0.00028,0.00104,0,99999,99999,99999,0,0,1,-30,30
9819,9821,0.00027,0.001,0,99999,99999,99999,0,0,1,-30,30
9820,9209,0.00228,0.01583,0.0165,217.2,217.2,217.2,0,0,1,-30,30
9822,9826,0.0003,0.00116,0,99999,99999,99999,0,0,1,-30,30
9822,9827,0.00027,0.00118,0,99999,99999,99999,0,0,1,-30,30
9826,9904,0.0029,0.01742,0.04346,292.2,292.2,292.2,0,0,1,-30,30
9828,9831,0.00026,0.00117,0,99999,99999,99999,0,0,1,-30,30
9828,9832,0.00028,0.0012,0,99999,99999,99999,0,0,1,-30,30
9831,9510,0.00045,0.00936,1.00955,2809.5,2809.5,2809.5,0,0,1,-30,30
9833,9835,0.00023,0.00109,0,99999,99999,99999,0,0,1,-30,30
9833,9836,0.00028,0.00115,0,99999,99999,99999,0,0,1,-30,30
9835,9497,0.00045,0.00929,0.91574,2476.6,2476.6,2476.6,0,0,1,-30,30
9837,9838,0.0002,0.00112,0,99999,99999,99999,0,0,1,-30,30
9837,9839,0.00022,0.00111,0,99999,99999,99999,0,0,1,-30,30
9838,9597,0.00383,0.02107,0.01626,223.2,223.2,223.2,0,0,1,-30,30
9840,9841,0.00022,0.00102,0,99999,99999,99999,0,0,1,-30,30
9840,9842,0.00021,0.00101,0,99999,99999,99999,0,0,1,-30,30
9841,9776,0.00082,0.0058,0.01277,280.2,280.2,280.2,0,0,1,-30,30
9843,9848,0.00021,0.00117,0,99999,99999,99999,0,0,1,-30,30
9843,9849,0.00029,0.00105,0,99999,99999,99999,0,0,1,-30,30
9848,8885,0.00494,0.02543,0.01921,275.3,275.3,275.3,0,0,1,-30,30
9848,9494,0.00323,0.02113,0.01703,237.2,237.2,237.2,0,0,1,-30,30
9850,9852,0.00022,0.00119,0,99999,99999,99999,0,0,1,-30,30
9850,9853,0.00025,0.00119,0,99999,99999,99999,0,0,1,-30,30
9854,9855,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
9854,9856,0.0002,0.00106,0,99999,99999,99999,0,0,1,-30,30
9855,8878,0.00785,0.05414,0.04497,252.8,252.8,252.8,0,0,1,-30,30
9857,9858,0.00025,0.00104,0,99999,99999,99999,0,0,1,-30,30
9857,9859,0.00028,0.00107,0,99999,99999,99999,0,0,1,-30,30
9858,9222,0.00876,0.05633,0.03248,273.3,273.3,273.3,0,0,1,-30,30
9860,9861,0.00022,0.00106,0,99999,99999,99999,0,0,1,-30,30
9860,9862,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
9861,9249,0.00099,0.00581,0.00488,251.3,251.3,251.3,0,0,1,-30,30
9861,9694,0.00118,0.00614,0.00931,235.6,235.6,235.6,0,0,1,-30,30
9863,9864,0.00021,0.00102,0,99999,99999,99999,0,0,1,-30,30
9863,9865,0.00025,0.00103,0,99999,99999,99999,0,0,1,-30,30
9866,9867,0.00026,0.00107,0,99999,99999,99999,0,0,1,-30,30
9866,9868,0.00026,0.00113,0,99999,99999,99999,0,0,1,-30,30
9867,8937,0.00746,0.05022,0.04666,288.1,288.1,288.1,0,0,1,-30,30
9867,8940,0.00323,0.01798,0.01555,193.3,193.3,193.3,0,0,1,-30,30
9869,9870,0.00028,0.00108,0,99999,99999,99999,0,0,1,-30,30
9869,9871,0.00025,0.00112,0,99999,99999,99999,0,0,1,-30,30
9870,8952,0.00254,0.01728,0.00589,247.3,247.3,247.3,0,0,1,-30,30
9870,8964,0.00537,0.02856,0.05426,297.9,297.9,297.9,0,0,1,-30,30
9870,9677,0.00212,0.0118,0.00786,284.9,284.9,284.9,0,0,1,-30,30
9872,9876,0.0002,0.00117,0,99999,99999,99999,0,0,1,-30,30
9872,9877,0.00023,0.00108,0,99999,99999,99999,0,0,1,-30,30
9878,9879,0.00025,0.00111,0,99999,99999,99999,0,0,1,-30,30
9878,9880,0.00029,0.00117,0,99999,99999,99999,0,0,1,-30,30
9879,9256,0.00551,0.03772,0.03148,311.3,311.3,311.3,0,0,1,-30,30
9879,9913,0.00093,0.00426,0.00309,283.4,283.4,283.4,0,0,1,-30,30
9881,9882,0.00022,0.00104,0,99999,99999,99999,0,0,1,-30,30
9881,9883,0.0003,0.00117,0,99999,99999,99999,0,0,1,-30,30
9882,9509,0.00138,0.00708,0.00393,217,217,217,0,0,1,-30,30
9884,9885,0.00023,0.00119,0,99999,99999,99999,0,0,1,-30,30
9884,9886,0.00027,0.00112,0,99999,99999,99999,0,0,1,-30,30
9885,9008,0.00925,0.05238,0.04707,287.4,287.4,287.4,0,0,1,-30,30
9885,9793,0.0015,0.00689,0.00643,266.9,266.9,266.9,0,0,1,-30,30
9887,9889,0.00025,0.00119,0,99999,99999,99999,0,0,1,-30,30
9887,9890,0.00021,0.00116,0,99999,99999,99999,0,0,1,-30,30
9889,9762,0.00364,0.02518,0.0144,298.9,298.9,298.9,0,0,1,-30,30
9891,9895,0.00024,0.00109,0,99999,99999,99999,0,0,1,-30,30
9891,9896,0.00021,0.00103,0,99999,99999,99999,0,0,1,-30,30
9895,9813,0.00065,0.00397,0.00876,274,274,274,0,0,1,-30,30
9897,9901,0.0002,0.00108,0,99999,99999,99999,0,0,1,-30,30
9897,9902,0.00027,0.0012,0,99999,99999,99999,0,0,1,-30,30
9903,9904,0.00024,0.00118,0,99999,99999,99999,0,0,1,-30,30
9903,9905,0.00028,0.00106,0,99999,99999,99999,0,0,1,-30,30
9904,9200,0.00131,0.00806,0.00489,298.5,298.5,298.5,0,0,1,-30,30
9906,9907,0.00025,0.0012,0,99999,99999,99999,0,0,1,-30,30
9906,9908,0.0002,0.0011,0,99999,99999,99999,0,0,1,-30,30
9907,9169,0.00247,0.0138,0.01335,299.1,299.1,299.1,0,0,1,-30,30
9909,9913,0.00026,0.0011,0,99999,99999,99999,0,0,1,-30,30
9909,9914,0.00023,0.00102,0,99999,99999,99999,0,0,1,-30,30
9913,9257,0.0039,0.01949,0.00993,210.7,210.7,210.7,0,0,1,-30,30
9915,9916,0.00026,0.00114,0,99999,99999,99999,0,0,1,-30,30
9915,9917,0.00029,0.00112,0,99999,99999,99999,0,0,1,-30,30
9916,8881,0.00803,0.05402,0.11229,235.7,235.7,235.7,0,0,1,-30,30
9916,8882,0.00114,0.00613,0.00933,214.2,214.2,214.2,0,0,1,-30,30
9918,9919,0.00026,0.00101,0,99999,99999,99999,0,0,1,-30,30
9918,9920,0.0002,0.00108,0,99999,99999,99999,0,0,1,-30,30
9919,9956,0.00122,0.00856,0.00511,258.3,258.3,258.3,0,0,1,-30,30
9921,9924,0.00029,0.00113,0,99999,99999,99999,0,0,1,-30,30
9921,9925,0.00026,0.00101,0,99999,99999,99999,0,0,1,-30,30
9922,8965,0.00833,0.05018,0.0306,239.4,239.4,239.4,0,0,1,-30,30
9924,9999,0.00014,0.00218,0.2419,2029.6,2029.6,2029.6,0,0,1,-30,30
9926,9927,0.00024,0.00112,0,99999,99999,99999,0,0,1,-30,30
9926,9928,0.00026,0.0012,0,99999,99999,99999,0,0,1,-30,30
9927,8956,0.00306,0.01812,0.00919,269.6,269.6,269.6,0,0,1,-30,30
9927,8960,0.00384,0.02432,0.03591,273.3,273.3,273.3,0,0,1,-30,30
9929,9931,0.00022,0.00108,0,99999,99999,99999,0,0,1,-30,30
9929,9932,0.0002,0.00105,0,99999,99999,99999,0,0,1,-30,30
9931,9940,0.00032,0.00551,0.50027,2109.4,2109.4,2109.4,0,0,1,-30,30
9933,9934,0.00021,0.00104,0,99999,99999,99999,0,0,1,-30,30
9933,9935,0.00022,0.00118,0,99999,99999,99999,0,0,1,-30,30
9934,9274,0.00403,0.02663,0.01402,263.5,263.5,263.5,0,0,1,-30,30
9934,9275,0.00514,0.0259,0.03791,268.4,268.4,268.4,0,0,1,-30,30
9936,9940,0.00025,0.00108,0,99999,99999,99999,0,0,1,-30,30
9936,9941,0.00023,0.00106,0,99999,99999,99999,0,0,1,-30,30
9942,9943,0.00026,0.00116,0,99999,99999,99999,0,0,1,-30,30
9942,9944,0.00026,0.00102,0,99999,99999,99999,0,0,1,-30,30
9943,9012,0.00411,0.02143,0.02041,256.8,256.8,256.8,0,0,1,-30,30
9945,9948,0.0002,0.00119,0,99999,99999,99999,0,0,1,-30,30
9945,9949,0.0002,0.00107,0,99999,99999,99999,0,0,1,-30,30
9948,8894,0.00386,0.02553,0.01213,278.8,278.8,278.8,0,0,1,-30,30
9950,9953,0.0003,0.00119,0,99999,99999,99999,0,0,1,-30,30
9950,9954,0.00024,0.0012,0,99999,99999,99999,0,0,1,-30,30
9953,9481,0.00097,0.00545,0.0113,243.7,243.7,243.7,0,0,1,-30,30
9955,9956,0.00027,0.00112,0,99999,99999,99999,0,0,1,-30,30
9955,9957,0.00026,0.00114,0,99999,99999,99999,0,0,1,-30,30
9956,8959,0.00756,0.04279,0.06973,276.3,276.3,276.3,0,0,1,-30,30
9958,9959,0.0003,0.00119,0,99999,99999,99999,0,0,1,-30,30
9958,9960,0.00021,0.00115,0,99999,99999,99999,0,0,1,-30,30
9961,9964,0.00021,0.00104,0,99999,99999,99999,0,0,1,-30,30
9961,9965,0.00022,0.00118,0,99999,99999,99999,0,0,1,-30,30
9964,8944,0.00127,0.00769,0.00469,254.6,254.6,254.6,0,0,1,-30,30
9964,9740,0.00516,0.03245,0.02327,260.3,260.3,260.3,0,0,1,-30,30
9966,9968,0.00024,0.001,0,99999,99999,99999,0,0,1,-30,30
9966,9969,0.0003,0.00115,0,99999,99999,99999,0,0,1,-30,30
9968,9202,0.00583,0.0323,0.02151,239.9,239.9,239.9,0,0,1,-30,30
9968,9707,0.0013,0.00763,0.01046,257.4,257.4,257.4,0,0,1,-30,30
9970,9971,0.00029,0.00104,0,99999,99999,99999,0,0,1,-30,30
9970,9972,0.00026,0.00103,0,99999,99999,99999,0,0,1,-30,30
9973,9974,0.00028,0.001,0,99999,99999,99999,0,0,1,-30,30
9973,9975,0.00025,0.00101,0,99999,99999,99999,0,0,1,-30,30
9974,9546,0.0008,0.00563,0.00224,247.2,247.2,247.2,0,0,1,-30,30
9976,9978,0.00027,0.00116,0,99999,99999,99999,0,0,1,-30,30
9976,9979,0.00021,0.00116,0,99999,99999,99999,0,0,1,-30,30
9980,9981,0.0003,0.00107,0,99999,99999,99999,0,0,1,-30,30
9980,9982,0.00028,0.00101,0,99999,99999,99999,0,0,1,-30,30
9981,9415,0.00065,0.00412,0.00196,287.2,287.2,287.2,0,0,1,-30,30
9983,9985,0.00027,0.00108,0,99999,99999,99999,0,0,1,-30,30
9983,9986,0.00029,0.00116,0,99999,99999,99999,0,0,1,-30,30
9985,9163,0.00738,0.05039,0.03441,316.6,316.6,316.6,0,0,1,-30,30
9987,9989,0.00022,0.00118,0,99999,99999,99999,0,0,1,-30,30
9987,9990,0.00023,0.00113,0,99999,99999,99999,0,0,1,-30,30
9991,9994,0.00027,0.00102,0,99999,99999,99999,0,0,1,-30,30
9991,9995,0.00021,0.00107,0,99999,99999,99999,0,0,1,-30,30
9994,9459,0.00193,0.0125,0.0058,185.7,185.7,185.7,0,0,1,-30,30
9996,9999,0.00025,0.0011,0,99999,99999,99999,0,0,1,-30,30
9996,10000,0.00026,0.0012,0,99999,99999,99999,0,0,1,-30,30
9997,9001,0.01046,0.05572,0.07802,363.4,363.4,363.4,0,0,1,-30,30
9997,9001,0.01046,0.05572,0.07802,363.4,363.4,363.4,0,0,1,-30,30
9997,9476,0.00475,0.03068,0.05337,316.3,316.3,316.3,0,0,1,-30,30
9997,9476,0.00475,0.03068,0.05337,316.3,316.3,316.3,0,0,1,-30,30
9997,9922,0.00408,0.02439,0.02359,478.9,478.9,478.9,0,0,1,-30,30
13,12,0.00164,0.07161,0,196.3,196.3,196.3,1.0125,0,1,-30,30
17,16,0.0014,0.0456,0,181.6,181.6,181.6,1,0,1,-30,30
21,20,0.00085,0.04105,0,222.6,222.6,222.6,1.0125,0,1,-30,30
28,27,0.00018,0.01421,0,1125.4,1125.4,1125.4,1.01875,0,1,-30,30
28,27,0.00018,0.01421,0,1125.4,1125.4,1125.4,1.01875,0,1,-30,30
29,28,0.00177,0.07181,0,230.8,230.8,230.8,1.03125,0,1,-30,30
38,37,0.00185,0.06503,0,239.4,239.4,239.4,1.01875,0,1,-30,30
64,63,0.00126,0.04392,0,248.9,248.9,248.9,1.05,0,1,-30,30
73,72,0.00029,0.01761,0,250.1,250.1,250.1,1,0,1,-30,30
80,79,0.00123,0.04965,0,235.7,235.7,235.7,1.0375,0,1,-30,30
92,91,8e-05,0.00616,0,858.1,858.1,858.1,1.00625,0,1,-30,30
93,92,0.00092,0.04032,0,255.4,255.4,255.4,1.0125,0,1,-30,30
108,107,0.00139,0.05345,0,184.5,184.5,184.5,1.05625,0,1,-30,30
116,115,0.0013,0.05737,0,267.6,267.6,267.6,1.01875,0,1,-30,30
131,130,0.00131,0.06417,0,192.3,192.3,192.3,1.0625,0,1,-30,30
134,133,0.00145,0.08179,0,173.5,173.5,173.5,1.04375,0,1,-30,30
161,160,0.00158,0.07079,0,133.9,133.9,133.9,1.00625,0,1,-30,30
173,172,0.00137,0.05882,0,341.13,341.13,341.13,1,0,1,-30,30
179,178,0.00153,0.04679,0,96,96,96,1,0,1,-30,30
195,194,0.00089,0.03616,0,286.4,286.4,286.4,1,0,1,-30,30
195,194,0.00089,0.03616,0,286.4,286.4,286.4,1,0,1,-30,30
195,194,0.00089,0.03616,0,286.4,286.4,286.4,1,0,1,-30,30
199,198,0.00103,0.04059,0,215.9,215.9,215.9,1.03125,0,1,-30,30
208,207,0.00153,0.05762,0,166.4,166.4,166.4,1.03125,0,1,-30,30
217,216,0.00143,0.04978,0,204.8,204.8,204.8,1,0,1,-30,30
236,235,0.00107,0.04479,0,118.1,118.1,118.1,1,0,1,-30,30
246,245,0.00113,0.04805,0,141.3,141.3,141.3,1,0,1,-30,30
253,252,0.00181,0.07319,0,188.7,188.7,188.7,1,0,1,-30,30
262,261,0.00164,0.07253,0,160.4,160.4,160.4,1,0,1,-30,30
273,272,0.00124,0.05435,0,273.6,273.6,273.6,1,0,1,-30,30
289,288,0.00129,0.06671,0,213.2,213.2,213.2,1.0125,0,1,-30,30
294,293,0.00019,0.01287,0,883,883,883,1,0,1,-30,30
295,294,0.0012,0.05961,0,226.4,226.4,226.4,1,0,1,-30,30
311,310,0.00131,0.06663,0,160.8,160.8,160.8,1.03125,0,1,-30,30
324,323,0.00084,0.04613,0,195,195,195,1,0,1,-30,30
334,333,0.00177,0.06905,0,140.7,140.7,140.7,1.025,0,1,-30,30
339,338,0.00121,0.0388,0,179,179,179,1,0,1,-30,30
347,346,0.00133,0.05733,0,240.7,240.7,240.7,1,0,1,-30,30
355,354,0.0012,0.05089,0,121.1,121.1,121.1,1,0,1,-30,30
364,363,0.00188,0.05428,0,172.3,172.3,172.3,1.00625,0,1,-30,30
368,367,0.00129,0.05417,0,158.5,158.5,158.5,1,0,1,-30,30
373,372,0.00205,0.06052,0,193.7,193.7,193.7,1.06875,0,1,-30,30
388,387,0.0013,0.05787,0,198.5,198.5,198.5,1.0375,0,1,-30,30
