bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
400,399,0.001,0.04199,0,173.8,173.8,173.8,1.01875,0,1,-30,30
407,406,0.00195,0.07114,0,174.8,174.8,174.8,1,0,1,-30,30
413,412,0.00143,0.05129,0,230.3,230.3,230.3,1,0,1,-30,30
413,412,0.00143,0.05129,0,230.3,230.3,230.3,1,0,1,-30,30
413,412,0.00143,0.05129,0,230.3,230.3,230.3,1,0,1,-30,30
422,421,0.00074,0.03186,0,287.7,287.7,287.7,1,0,1,-30,30
422,421,0.00074,0.03186,0,287.7,287.7,287.7,1,0,1,-30,30
422,421,0.00074,0.03186,0,287.7,287.7,287.7,1,0,1,-30,30
449,448,0.00168,0.07871,0,192.4,192.4,192.4,1,0,1,-30,30
453,452,0.00129,0.07523,0,183.7,183.7,183.7,1,0,1,-30,30
474,473,0.00136,0.04991,0,243.9,243.9,243.9,1.08125,0,1,-30,30
483,482,0.00162,0.07177,0,180.4,180.4,180.4,1.0625,0,1,-30,30
506,505,0.00124,0.04325,0,267.5,267.5,267.5,1.04375,0,1,-30,30
506,505,0.00124,0.04325,0,267.5,267.5,267.5,1.04375,0,1,-30,30
506,505,0.00124,0.04325,0,267.5,267.5,267.5,1.04375,0,1,-30,30
510,509,0.00204,0.0966,0,158.2,158.2,158.2,1,0,1,-30,30
523,522,0.00132,0.05673,0,226.5,226.5,226.5,1,0,1,-30,30
533,532,0.0013,0.06015,0,216.5,216.5,216.5,1,0,1,-30,30
537,536,0.00172,0.06769,0,266.8,266.8,266.8,1.0375,0,1,-30,30
537,536,0.00172,0.06769,0,266.8,266.8,266.8,1.0375,0,1,-30,30
537,536,0.00172,0.06769,0,266.8,266.8,266.8,1.0375,0,1,-30,30
541,540,0.00079,0.03698,0,246.9,246.9,246.9,1.025,0,1,-30,30
541,540,0.00079,0.03698,0,246.9,246.9,246.9,1.025,0,1,-30,30
541,540,0.00079,0.03698,0,246.9,246.9,246.9,1.025,0,1,-30,30
557,556,0.00179,0.06649,0,230.4,230.4,230.4,1,0,1,-30,30
557,556,0.00179,0.06649,0,230.4,230.4,230.4,1,0,1,-30,30
557,556,0.00179,0.06649,0,230.4,230.4,230.4,1,0,1,-30,30
580,579,0.00121,0.06459,0,239.61,239.61,239.61,1.01875,0,1,-30,30
588,587,0.00074,0.03107,0,268.2,268.2,268.2,1.00625,0,1,-30,30
588,587,0.00074,0.03107,0,268.2,268.2,268.2,1.00625,0,1,-30,30
588,587,0.00074,0.03107,0,268.2,268.2,268.2,1.00625,0,1,-30,30
606,605,0.00134,0.05656,0,209.9,209.9,209.9,1,0,1,-30,30
614,613,0.00153,0.07266,0,147.8,147.8,147.8,1.04375,0,1,-30,30
620,619,0.00144,0.07202,0,215.6,215.6,215.6,1.025,0,1,-30,30
645,644,0.00121,0.05937,0,226,226,226,1,0,1,-30,30
645,644,0.00121,0.05937,0,226,226,226,1,0,1,-30,30
650,649,0.00185,0.06933,0,180.1,180.1,180.1,1.0125,0,1,-30,30
655,654,0.00119,0.04806,0,197.2,197.2,197.2,1,0,1,-30,30
669,668,0.00157,0.07075,0,161.3,161.3,161.3,1.01875,0,1,-30,30
688,687,0.00154,0.0528,0,145.8,145.8,145.8,1,0,1,-30,30
698,697,0.00094,0.04708,0,170.3,170.3,170.3,1.0125,0,1,-30,30
712,711,0.00126,0.0512,0,170.2,170.2,170.2,1,0,1,-30,30
715,714,0.00153,0.07293,0,185.3,185.3,185.3,1,0,1,-30,30
737,736,0.00072,0.03717,0,246.9,246.9,246.9,1.03125,0,1,-30,30
749,748,0.00068,0.03423,0,164.7,164.7,164.7,1.01875,0,1,-30,30
760,759,0.00153,0.06567,0,246.3,246.3,246.3,1.03125,0,1,-30,30
760,759,0.00153,0.06567,0,246.3,246.3,246.3,1.03125,0,1,-30,30
760,759,0.00153,0.06567,0,246.3,246.3,246.3,1.03125,0,1,-30,30
765,764,0.00096,0.04104,0,264.1,264.1,264.1,1,0,1,-30,30
765,764,0.00096,0.04104,0,264.1,264.1,264.1,1,0,1,-30,30
765,764,0.00096,0.04104,0,264.1,264.1,264.1,1,0,1,-30,30
780,779,0.00112,0.04557,0,138.7,138.7,138.7,1,0,1,-30,30
792,791,0.00151,0.06527,0,247.7,247.7,247.7,1.0875,0,1,-30,30
792,791,0.00151,0.06527,0,247.7,247.7,247.7,1.0875,0,1,-30,30
792,791,0.00151,0.06527,0,247.7,247.7,247.7,1.0875,0,1,-30,30
811,810,0.00149,0.06444,0,178.9,178.9,178.9,1.05,0,1,-30,30
819,818,0.00095,0.04074,0,194.1,194.1,194.1,1.0625,0,1,-30,30
824,823,0.00132,0.04825,0,121.8,121.8,121.8,1.05,0,1,-30,30
830,829,0.00156,0.06624,0,195.9,195.9,195.9,1,0,1,-30,30
835,834,0.00129,0.05766,0,129.8,129.8,129.8,1.01875,0,1,-30,30
843,842,0.00134,0.06155,0,241.9,241.9,241.9,1.01875,0,1,-30,30
843,842,0.00134,0.06155,0,241.9,241.9,241.9,1.01875,0,1,-30,30
843,842,0.00134,0.06155,0,241.9,241.9,241.9,1.01875,0,1,-30,30
854,853,0.0015,0.05359,0,210.8,210.8,210.8,1.00625,0,1,-30,30
860,859,0.00121,0.04513,0,184.6,184.6,184.6,1.0625,0,1,-30,30
869,868,0.00194,0.06978,0,195.7,195.7,195.7,1.025,0,1,-30,30
878,877,0.00065,0.03983,0,279.9,279.9,279.9,1.0875,0,1,-30,30
878,877,0.00065,0.03983,0,279.9,279.9,279.9,1.0875,0,1,-30,30
878,877,0.00065,0.03983,0,279.9,279.9,279.9,1.0875,0,1,-30,30
885,884,0.00129,0.06568,0,174,174,174,1.075,0,1,-30,30
892,891,0.00176,0.07163,0,188.9,188.9,188.9,1.03125,0,1,-30,30
908,907,0.00104,0.04459,0,256.7,256.7,256.7,1.00625,0,1,-30,30
908,907,0.00104,0.04459,0,256.7,256.7,256.7,1.00625,0,1,-30,30
908,907,0.00104,0.04459,0,256.7,256.7,256.7,1.00625,0,1,-30,30
913,912,0.00089,0.04416,0,176.9,176.9,176.9,1,0,1,-30,30
926,925,0.00154,0.07627,0,173.1,173.1,173.1,1.01875,0,1,-30,30
931,930,0.00139,0.04481,0,194.9,194.9,194.9,1.05625,0,1,-30,30
946,945,0.00069,0.04073,0,314.5,314.5,314.5,1.05,0,1,-30,30
946,945,0.00069,0.04073,0,314.5,314.5,314.5,1.05,0,1,-30,30
946,945,0.00069,0.04073,0,314.5,314.5,314.5,1.05,0,1,-30,30
946,945,0.00069,0.04073,0,314.5,314.5,314.5,1.05,0,1,-30,30
954,953,0.00136,0.06242,0,308.1,308.1,308.1,1,0,1,-30,30
954,953,0.00136,0.06242,0,308.1,308.1,308.1,1,0,1,-30,30
954,953,0.00136,0.06242,0,308.1,308.1,308.1,1,0,1,-30,30
954,953,0.00136,0.06242,0,308.1,308.1,308.1,1,0,1,-30,30
987,986,0.00097,0.06084,0,267.1,267.1,267.1,1.06875,0,1,-30,30
987,986,0.00097,0.06084,0,267.1,267.1,267.1,1.06875,0,1,-30,30
987,986,0.00097,0.06084,0,267.1,267.1,267.1,1.06875,0,1,-30,30
993,992,0.00145,0.06126,0,176.3,176.3,176.3,1,0,1,-30,30
1013,1012,0.00132,0.05056,0,229.5,229.5,229.5,1,0,1,-30,30
1013,1012,0.00132,0.05056,0,229.5,229.5,229.5,1,0,1,-30,30
1013,1012,0.00132,0.05056,0,229.5,229.5,229.5,1,0,1,-30,30
1032,1031,0.00139,0.05616,0,295.8,295.8,295.8,1.08125,0,1,-30,30
1032,1031,0.00139,0.05616,0,295.8,295.8,295.8,1.08125,0,1,-30,30
1032,1031,0.00139,0.05616,0,295.8,295.8,295.8,1.08125,0,1,-30,30
1044,1043,0.00112,0.05194,0,187.5,187.5,187.5,1,0,1,-30,30
1068,1067,0.00052,0.0195,0,249,249,249,1.0375,0,1,-30,30
1068,1067,0.00052,0.0195,0,249,249,249,1.0375,0,1,-30,30
1068,1067,0.00052,0.0195,0,249,249,249,1.0375,0,1,-30,30
1079,1078,0.00181,0.07867,0,195.5,195.5,195.5,1.04375,0,1,-30,30
1099,1098,0.0005,0.02311,0,243.4,243.4,243.4,1.00625,0,1,-30,30
1099,1098,0.0005,0.02311,0,243.4,243.4,243.4,1.00625,0,1,-30,30
1099,1098,0.0005,0.02311,0,243.4,243.4,243.4,1.00625,0,1,-30,30
1100,1099,0.00418,0.12269,0,113.1,113.1,113.1,1.025,0,1,-30,30
1107,1106,0.00089,0.04053,0,261.2,261.2,261.2,1,0,1,-30,30
1107,1106,0.00089,0.04053,0,261.2,261.2,261.2,1,0,1,-30,30
1107,1106,0.00089,0.04053,0,261.2,261.2,261.2,1,0,1,-30,30
1112,1111,0.00136,0.06038,0,272.4,272.4,272.4,1.06875,0,1,-30,30
1112,1111,0.00136,0.06038,0,272.4,272.4,272.4,1.06875,0,1,-30,30
1112,1111,0.00136,0.06038,0,272.4,272.4,272.4,1.06875,0,1,-30,30
1117,1116,0.00094,0.04375,0,287.1,287.1,287.1,1.025,0,1,-30,30
1117,1116,0.00094,0.04375,0,287.1,287.1,287.1,1.025,0,1,-30,30
1117,1116,0.00094,0.04375,0,287.1,287.1,287.1,1.025,0,1,-30,30
1132,1131,0.00147,0.06049,0,228.1,228.1,228.1,1,0,1,-30,30
1132,1131,0.00147,0.06049,0,228.1,228.1,228.1,1,0,1,-30,30
1148,1147,0.00153,0.06856,0,195.3,195.3,195.3,1.08125,0,1,-30,30
1156,1155,0.0007,0.0398,0,249.6,249.6,249.6,1,0,1,-30,30
1156,1155,0.0007,0.0398,0,249.6,249.6,249.6,1,0,1,-30,30
1156,1155,0.0007,0.0398,0,249.6,249.6,249.6,1,0,1,-30,30
1162,1161,0.00027,0.01985,0,1230.3,1230.3,1230.3,1,0,1,-30,30
1162,1161,0.00027,0.01985,0,1230.3,1230.3,1230.3,1,0,1,-30,30
1162,1161,0.00027,0.01985,0,1230.3,1230.3,1230.3,1,0,1,-30,30
1162,1161,0.00027,0.01985,0,1230.3,1230.3,1230.3,1,0,1,-30,30
1163,1162,0.0015,0.06583,0,265.4,265.4,265.4,1,0,1,-30,30
1163,1162,0.0015,0.06583,0,265.4,265.4,265.4,1,0,1,-30,30
1163,1162,0.0015,0.06583,0,265.4,265.4,265.4,1,0,1,-30,30
1169,1168,0.00137,0.06461,0,202.2,202.2,202.2,1.025,0,1,-30,30
1179,1178,0.00191,0.09043,0,205.7,205.7,205.7,1.04375,0,1,-30,30
1192,1191,0.00183,0.06457,0,237.6,237.6,237.6,1.05625,0,1,-30,30
1192,1191,0.00183,0.06457,0,237.6,237.6,237.6,1.05625,0,1,-30,30
1192,1191,0.00183,0.06457,0,237.6,237.6,237.6,1.05625,0,1,-30,30
1210,1209,0.00141,0.06755,0,248.7,248.7,248.7,1,0,1,-30,30
1210,1209,0.00141,0.06755,0,248.7,248.7,248.7,1,0,1,-30,30
1210,1209,0.00141,0.06755,0,248.7,248.7,248.7,1,0,1,-30,30
1227,1226,0.00115,0.0496,0,297.5,297.5,297.5,1.05,0,1,-30,30
1227,1226,0.00115,0.0496,0,297.5,297.5,297.5,1.05,0,1,-30,30
1227,1226,0.00115,0.0496,0,297.5,297.5,297.5,1.05,0,1,-30,30
1254,1253,0.00177,0.07253,0,231.4,231.4,231.4,1,0,1,-30,30
1254,1253,0.00177,0.07253,0,231.4,231.4,231.4,1,0,1,-30,30
1254,1253,0.00177,0.07253,0,231.4,231.4,231.4,1,0,1,-30,30
1263,1262,0.00112,0.03679,0,177.6,177.6,177.6,1.0375,0,1,-30,30
1268,1267,0.00105,0.05092,0,296.6,296.6,296.6,1,0,1,-30,30
1268,1267,0.00105,0.05092,0,296.6,296.6,296.6,1,0,1,-30,30
1268,1267,0.00105,0.05092,0,296.6,296.6,296.6,1,0,1,-30,30
1275,1274,0.00198,0.07829,0,240.4,240.4,240.4,1.06875,0,1,-30,30
1275,1274,0.00198,0.07829,0,240.4,240.4,240.4,1.06875,0,1,-30,30
1275,1274,0.00198,0.07829,0,240.4,240.4,240.4,1.06875,0,1,-30,30
1278,1277,0.00172,0.08835,0,179.6,179.6,179.6,1.05625,0,1,-30,30
1291,1290,0.00056,0.03106,0,322.8,322.8,322.8,1.0625,0,1,-30,30
1291,1290,0.00056,0.03106,0,322.8,322.8,322.8,1.0625,0,1,-30,30
1291,1290,0.00056,0.03106,0,322.8,322.8,322.8,1.0625,0,1,-30,30
1291,1290,0.00056,0.03106,0,322.8,322.8,322.8,1.0625,0,1,-30,30
1297,1296,0.00153,0.05334,0,227.8,227.8,227.8,1.0375,0,1,-30,30
1297,1296,0.00153,0.05334,0,227.8,227.8,227.8,1.0375,0,1,-30,30
1309,1308,0.00141,0.05472,0,223.7,223.7,223.7,1,0,1,-30,30
1327,1326,0.00145,0.06426,0,243.1,243.1,243.1,1,0,1,-30,30
1327,1326,0.00145,0.06426,0,243.1,243.1,243.1,1,0,1,-30,30
1327,1326,0.00145,0.06426,0,243.1,243.1,243.1,1,0,1,-30,30
1344,1343,0.00084,0.03854,0,235.2,235.2,235.2,1,0,1,-30,30
1344,1343,0.00084,0.03854,0,235.2,235.2,235.2,1,0,1,-30,30
1344,1343,0.00084,0.03854,0,235.2,235.2,235.2,1,0,1,-30,30
1357,1356,0.00101,0.03473,0,270.1,270.1,270.1,1.03125,0,1,-30,30
1357,1356,0.00101,0.03473,0,270.1,270.1,270.1,1.03125,0,1,-30,30
1357,1356,0.00101,0.03473,0,270.1,270.1,270.1,1.03125,0,1,-30,30
1365,1364,0.00133,0.05436,0,237.8,237.8,237.8,1.04375,0,1,-30,30
1365,1364,0.00133,0.05436,0,237.8,237.8,237.8,1.04375,0,1,-30,30
1365,1364,0.00133,0.05436,0,237.8,237.8,237.8,1.04375,0,1,-30,30
1370,1369,0.00113,0.05027,0,290.2,290.2,290.2,1.0625,0,1,-30,30
1370,1369,0.00113,0.05027,0,290.2,290.2,290.2,1.0625,0,1,-30,30
1370,1369,0.00113,0.05027,0,290.2,290.2,290.2,1.0625,0,1,-30,30
1374,1373,0.00099,0.04148,0,256.2,256.2,256.2,1,0,1,-30,30
1374,1373,0.00099,0.04148,0,256.2,256.2,256.2,1,0,1,-30,30
1374,1373,0.00099,0.04148,0,256.2,256.2,256.2,1,0,1,-30,30
1379,1378,0.00107,0.03674,0,260.5,260.5,260.5,1,0,1,-30,30
1379,1378,0.00107,0.03674,0,260.5,260.5,260.5,1,0,1,-30,30
1379,1378,0.00107,0.03674,0,260.5,260.5,260.5,1,0,1,-30,30
1396,1395,0.00183,0.07697,0,176.1,176.1,176.1,1,0,1,-30,30
1407,1406,0.00122,0.05553,0,198.5,198.5,198.5,1.1,0,1,-30,30
1411,1410,0.00099,0.04913,0,255.4,255.4,255.4,1.0125,0,1,-30,30
1411,1410,0.00099,0.04913,0,255.4,255.4,255.4,1.0125,0,1,-30,30
1411,1410,0.00099,0.04913,0,255.4,255.4,255.4,1.0125,0,1,-30,30
1416,1415,0.00089,0.05045,0,258.2,258.2,258.2,1,0,1,-30,30
1416,1415,0.00089,0.05045,0,258.2,258.2,258.2,1,0,1,-30,30
1416,1415,0.00089,0.05045,0,258.2,258.2,258.2,1,0,1,-30,30
1445,1444,0.00216,0.07363,0,115,115,115,1.04375,0,1,-30,30
1460,1459,0.00117,0.05216,0,205.9,205.9,205.9,1,0,1,-30,30
1473,1472,0.00155,0.05945,0,167.1,167.1,167.1,1.0125,0,1,-30,30
1494,1493,0.00152,0.06053,0,121,121,121,1.01875,0,1,-30,30
1497,1496,0.00215,0.07259,0,181.2,181.2,181.2,1.05,0,1,-30,30
1515,1514,0.00189,0.09225,0,163.8,163.8,163.8,1.0125,0,1,-30,30
1532,1531,0.0006,0.03345,0,184.4,184.4,184.4,1.00625,0,1,-30,30
1546,1545,0.00092,0.04402,0,267,267,267,1.04375,0,1,-30,30
1555,1554,0.0013,0.05829,0,199.2,199.2,199.2,1.01875,0,1,-30,30
1559,1558,0.00184,0.07276,0,138.8,138.8,138.8,1.03125,0,1,-30,30
1568,1567,0.00125,0.0401,0,156.7,156.7,156.7,1.03125,0,1,-30,30
1594,1593,0.00121,0.05271,0,181.3,181.3,181.3,1.025,0,1,-30,30
1601,1600,0.00111,0.05362,0,212.7,212.7,212.7,1.03125,0,1,-30,30
1614,1613,0.00123,0.06615,0,214.5,214.5,214.5,1,0,1,-30,30
1622,1621,0.00087,0.04236,0,256.5,256.5,256.5,1.025,0,1,-30,30
1622,1621,0.00087,0.04236,0,256.5,256.5,256.5,1.025,0,1,-30,30
1622,1621,0.00087,0.04236,0,256.5,256.5,256.5,1.025,0,1,-30,30
1644,1643,0.00089,0.04382,0,172.1,172.1,172.1,1,0,1,-30,30
1647,1646,0.00017,0.0126,0,1148.8,1148.8,1148.8,1.04375,0,1,-30,30
1647,1646,0.00017,0.0126,0,1148.8,1148.8,1148.8,1.04375,0,1,-30,30
1647,1646,0.00017,0.0126,0,1148.8,1148.8,1148.8,1.04375,0,1,-30,30
1648,1647,0.00206,0.07191,0,227.2,227.2,227.2,1.025,0,1,-30,30
1648,1647,0.00206,0.07191,0,227.2,227.2,227.2,1.025,0,1,-30,30
1653,1652,0.00074,0.0328,0,228.1,228.1,228.1,1,0,1,-30,30
1653,1652,0.00074,0.0328,0,228.1,228.1,228.1,1,0,1,-30,30
1657,1656,0.00151,0.07509,0,223.1,223.1,223.1,1,0,1,-30,30
1667,1666,0.00154,0.07258,0,221.1,221.1,221.1,1.1,0,1,-30,30
1673,1672,0.00126,0.0556,0,212.9,212.9,212.9,1.02,0,1,-30,30
1680,1679,0.00103,0.05421,0,301.8,301.8,301.8,1.0375,0,1,-30,30
1680,1679,0.00103,0.05421,0,301.8,301.8,301.8,1.0375,0,1,-30,30
1680,1679,0.00103,0.05421,0,301.8,301.8,301.8,1.0375,0,1,-30,30
1687,1686,0.00108,0.04224,0,211.6,211.6,211.6,1.05625,0,1,-30,30
1698,1697,0.00154,0.05152,0,187.3,187.3,187.3,1,0,1,-30,30
1712,1711,0.00044,0.02019,0,257.4,257.4,257.4,1,0,1,-30,30
1712,1711,0.00044,0.02019,0,257.4,257.4,257.4,1,0,1,-30,30
1712,1711,0.00044,0.02019,0,257.4,257.4,257.4,1,0,1,-30,30
1722,1721,0.00123,0.06356,0,185.8,185.8,185.8,1.04375,0,1,-30,30
1731,1730,0.0016,0.06702,0,168.6,168.6,168.6,1.0125,0,1,-30,30
1738,1737,0.00099,0.05011,0,194.5,194.5,194.5,1.025,0,1,-30,30
1759,1758,0.00136,0.05996,0,177.7,177.7,177.7,1.0625,0,1,-30,30
1776,1775,0.0016,0.07483,0,168.7,168.7,168.7,1.0375,0,1,-30,30
1785,1784,0.00134,0.06421,0,180.6,180.6,180.6,1,0,1,-30,30
1790,1789,0.00194,0.0814,0,186.3,186.3,186.3,1.03125,0,1,-30,30
1795,1794,0.00085,0.03624,0,275.63,275.63,275.63,1.05,0,1,-30,30
1806,1805,0.00079,0.03087,0,229.9,229.9,229.9,1.03125,0,1,-30,30
1806,1805,0.00079,0.03087,0,229.9,229.9,229.9,1.03125,0,1,-30,30
1806,1805,0.00079,0.03087,0,229.9,229.9,229.9,1.03125,0,1,-30,30
1813,1812,0.00145,0.05824,0,179.2,179.2,179.2,1.06875,0,1,-30,30
1817,1816,0.00118,0.05479,0,278.3,278.3,278.3,1.1,0,1,-30,30
1832,1831,0.00159,0.07033,0,227.5,227.5,227.5,1.03125,0,1,-30,30
1832,1831,0.00159,0.07033,0,227.5,227.5,227.5,1.03125,0,1,-30,30
1838,1837,0.00219,0.07523,0,218.3,218.3,218.3,1.0375,0,1,-30,30
1842,1841,0.00102,0.04563,0,231.3,231.3,231.3,1.05625,0,1,-30,30
1842,1841,0.00102,0.04563,0,231.3,231.3,231.3,1.05625,0,1,-30,30
1842,1841,0.00102,0.04563,0,231.3,231.3,231.3,1.05625,0,1,-30,30
1851,1850,0.00194,0.06287,0,173.5,173.5,173.5,1,0,1,-30,30
1869,1868,0.00102,0.04067,0,160.5,160.5,160.5,1.05625,0,1,-30,30
1875,1874,0.00104,0.05466,0,213.7,213.7,213.7,1.00625,0,1,-30,30
1875,1874,0.00104,0.05466,0,213.7,213.7,213.7,1.00625,0,1,-30,30
1883,1882,0.0014,0.06166,0,201.1,201.1,201.1,1.08125,0,1,-30,30
1889,1888,0.00097,0.0426,0,265.3,265.3,265.3,1.03125,0,1,-30,30
1889,1888,0.00097,0.0426,0,265.3,265.3,265.3,1.03125,0,1,-30,30
1889,1888,0.00097,0.0426,0,265.3,265.3,265.3,1.03125,0,1,-30,30
1893,1892,0.00139,0.05955,0,185.5,185.5,185.5,1.0375,0,1,-30,30
1898,1897,0.00071,0.03348,0,223.9,223.9,223.9,1.05625,0,1,-30,30
1942,1941,0.00108,0.0609,0,194.4,194.4,194.4,1,0,1,-30,30
1946,1945,0.00152,0.07448,0,164.8,164.8,164.8,1.04375,0,1,-30,30
1950,1949,0.00103,0.0537,0,190.2,190.2,190.2,1.05,0,1,-30,30
1964,1963,0.00117,0.0518,0,233.7,233.7,233.7,1,0,1,-30,30
1964,1963,0.00117,0.0518,0,233.7,233.7,233.7,1,0,1,-30,30
1964,1963,0.00117,0.0518,0,233.7,233.7,233.7,1,0,1,-30,30
1967,1966,0.00153,0.05215,0,115,115,115,1.01875,0,1,-30,30
1978,1977,0.001,0.03823,0,192.9,192.9,192.9,1.01875,0,1,-30,30
1986,1985,0.00163,0.06888,0,181.1,181.1,181.1,1,0,1,-30,30
2002,2001,0.00208,0.08611,0,217.1,217.1,217.1,1.09375,0,1,-30,30
2006,2005,0.00184,0.0856,0,179.7,179.7,179.7,1.06875,0,1,-30,30
2011,2010,0.00151,0.05933,0,185.3,185.3,185.3,1,0,1,-30,30
2028,2027,0.00085,0.03403,0,268.1,268.1,268.1,1.025,0,1,-30,30
2028,2027,0.00085,0.03403,0,268.1,268.1,268.1,1.025,0,1,-30,30
2028,2027,0.00085,0.03403,0,268.1,268.1,268.1,1.025,0,1,-30,30
2035,2034,0.00125,0.05736,0,200.5,200.5,200.5,1.04375,0,1,-30,30
2060,2059,0.00051,0.02915,0,260.3,260.3,260.3,1.01875,0,1,-30,30
2060,2059,0.00051,0.02915,0,260.3,260.3,260.3,1.01875,0,1,-30,30
2060,2059,0.00051,0.02915,0,260.3,260.3,260.3,1.01875,0,1,-30,30
2101,2100,0.00102,0.04539,0,165.3,165.3,165.3,1.025,0,1,-30,30
2108,2107,0.00101,0.04944,0,253.3,253.3,253.3,1,0,1,-30,30
2108,2107,0.00101,0.04944,0,253.3,253.3,253.3,1,0,1,-30,30
2108,2107,0.00101,0.04944,0,253.3,253.3,253.3,1,0,1,-30,30
2117,2116,0.00091,0.03869,0,228.7,228.7,228.7,1.03125,0,1,-30,30
2117,2116,0.00091,0.03869,0,228.7,228.7,228.7,1.03125,0,1,-30,30
2117,2116,0.00091,0.03869,0,228.7,228.7,228.7,1.03125,0,1,-30,30
2127,2126,0.00091,0.04221,0,162.2,162.2,162.2,1,0,1,-30,30
2137,2136,0.00116,0.04565,0,223.6,223.6,223.6,1.03125,0,1,-30,30
2145,2144,0.00128,0.05929,0,174.5,174.5,174.5,1.0375,0,1,-30,30
2162,2161,0.00195,0.05535,0,244,244,244,1,0,1,-30,30
2162,2161,0.00195,0.05535,0,244,244,244,1,0,1,-30,30
2162,2161,0.00195,0.05535,0,244,244,244,1,0,1,-30,30
2163,2162,0.00353,0.11641,0,132.6,132.6,132.6,1,0,1,-30,30
2173,2172,0.00103,0.05093,0,179.4,179.4,179.4,1.04375,0,1,-30,30
2187,2186,0.0113,0.24118,0,74.8,74.8,74.8,1,0,1,-30,30
2190,2189,0.00187,0.08455,0,233,233,233,1.025,0,1,-30,30
2190,2189,0.00187,0.08455,0,233,233,233,1.025,0,1,-30,30
2190,2189,0.00187,0.08455,0,233,233,233,1.025,0,1,-30,30
2191,2190,0.00348,0.09397,0,97.1,97.1,97.1,1.05625,0,1,-30,30
2200,2199,0.0019,0.07848,0,224.2,224.2,224.2,1.06875,0,1,-30,30
2200,2199,0.0019,0.07848,0,224.2,224.2,224.2,1.06875,0,1,-30,30
2201,2200,0.00325,0.10583,0,105.6,105.6,105.6,1.0375,0,1,-30,30
2212,2211,0.01163,0.2725,0,55.7,55.7,55.7,1.0375,0,1,-30,30
2216,2215,0.00113,0.04727,0,215.7,215.7,215.7,1.04375,0,1,-30,30
2221,2220,0.00848,0.21995,0,44.2,44.2,44.2,1.05625,0,1,-30,30
2225,2224,0.00774,0.19164,0,49.8,49.8,49.8,1,0,1,-30,30
2229,2228,0.00158,0.06372,0,245.2,245.2,245.2,1,0,1,-30,30
2229,2228,0.00158,0.06372,0,245.2,245.2,245.2,1,0,1,-30,30
2229,2228,0.00158,0.06372,0,245.2,245.2,245.2,1,0,1,-30,30
2230,2229,0.00476,0.17149,0,126.9,126.9,126.9,1,0,1,-30,30
2234,2233,0.0118,0.32376,0,51.7,51.7,51.7,1.0375,0,1,-30,30
2238,2237,0.0145,0.38423,0,49.7,49.7,49.7,1.03125,0,1,-30,30
2243,2242,0.00476,0.15,0,63.3,63.3,63.3,1,0,1,-30,30
2264,2263,0.00885,0.23105,0,50.4,50.4,50.4,1.0125,0,1,-30,30
2267,2266,0.01094,0.26415,0,41.6,41.6,41.6,1.00625,0,1,-30,30
2274,2275,0.00338,0.07433,0,124.2,124.2,124.2,1,0,1,-30,30
2274,2276,0.00333,0.09133,0,124.2,124.2,124.2,1,0,1,-30,30
2274,2277,0.00432,0.09484,0,124.2,124.2,124.2,1,0,1,-30,30
2274,2278,0.00267,0.07483,0,124.2,124.2,124.2,1,0,1,-30,30
2274,2279,0.00326,0.08342,0,124.2,124.2,124.2,1,0,1,-30,30
2274,2280,0.00336,0.09271,0,124.2,124.2,124.2,1,0,1,-30,30
2283,2285,0.00063,0.02425,0,261.3,261.3,261.3,1,0,1,-30,30
2284,2283,0.00195,0.09473,0,111.7,111.7,111.7,1.00625,0,1,-30,30
2288,2289,0.01267,0.32731,0,39.1,39.1,39.1,1,0,1,-30,30
2288,2290,0.01332,0.36321,0,28.2,28.2,28.2,1,0,1,-30,30
2288,2291,0.02038,0.41957,0,28,28,28,1,0,1,-30,30
2288,2292,0.06627,1.39979,0,6.9,6.9,6.9,1,0,1,-30,30
2288,2293,0.08879,2.21483,0,3.7,3.7,3.7,1,0,1,-30,30
2288,2294,0.01907,0.49612,0,20.9,20.9,20.9,1,0,1,-30,30
2288,2295,0.03773,0.97663,0,14.8,14.8,14.8,1,0,1,-30,30
2288,2296,0.70474,18.4813,0,0.7,0.7,0.7,1,0,1,-30,30
2300,2302,0.00026,0.01752,0,871.3,871.3,871.3,1.03125,0,1,-30,30
2300,2303,0.0002,0.01171,0,867.6,867.6,867.6,1.01875,0,1,-30,30
2300,2304,0.00025,0.01606,0,865.3,865.3,865.3,1.025,0,1,-30,30
2301,2300,0.00016,0.01374,0,789.9,789.9,789.9,1,0,1,-30,30
2307,2310,0.00015,0.00997,0,1035.5,1035.5,1035.5,1,0,1,-30,30
2308,2307,0.00024,0.01596,0,773.8,773.8,773.8,1,0,1,-30,30
2309,2308,0.00162,0.08601,0,149.9,149.9,149.9,1,0,1,-30,30
2313,2315,0.00193,0.08903,0,150.3,150.3,150.3,1.08125,0,1,-30,30
2313,2316,0.00103,0.05366,0,147.9,147.9,147.9,1.0625,0,1,-30,30
2313,2317,0.00054,0.02456,0,147.7,147.7,147.7,1.04375,0,1,-30,30
2313,2318,0.00177,0.08048,0,146.2,146.2,146.2,1.075,0,1,-30,30
2314,2313,0.00156,0.07418,0,191.2,191.2,191.2,1.05,0,1,-30,30
2321,2323,0.00136,0.05592,0,209.3,209.3,209.3,1,0,1,-30,30
2322,2321,0.00189,0.07798,0,118.8,118.8,118.8,1.01875,0,1,-30,30
2326,2327,0.00398,0.09669,0,131.6,131.6,131.6,1,0,1,-30,30
2330,2332,0.0013,0.06318,0,238.3,238.3,238.3,0.98125,0,1,-30,30
2330,2333,0.00096,0.04762,0,238.3,238.3,238.3,0.9875,0,1,-30,30
2330,2334,0.00119,0.05385,0,238.3,238.3,238.3,0.98125,0,1,-30,30
2331,2330,0.00089,0.04315,0,291.9,291.9,291.9,1.01875,0,1,-30,30
2331,2330,0.00089,0.04315,0,291.9,291.9,291.9,1.01875,0,1,-30,30
2331,2330,0.00089,0.04315,0,291.9,291.9,291.9,1.01875,0,1,-30,30
2337,2340,0.00018,0.01424,0,1112.4,1112.4,1112.4,1,0,1,-30,30
2337,2341,0.00024,0.0113,0,1109.7,1109.7,1109.7,1,0,1,-30,30
2338,2337,0.00027,0.02121,0,1046.3,1046.3,1046.3,1.04375,0,1,-30,30
2339,2338,0.00125,0.05236,0,315,315,315,1.025,0,1,-30,30
2344,2346,0.00333,0.11299,0,127.3,127.3,127.3,1,0,1,-30,30
2344,2347,0.00211,0.08207,0,124.5,124.5,124.5,1,0,1,-30,30
2344,2348,0.00219,0.11867,0,124.4,124.4,124.4,1,0,1,-30,30
2344,2349,0.00205,0.1125,0,122.7,122.7,122.7,1,0,1,-30,30
2344,2350,0.00192,0.08177,0,121.3,121.3,121.3,1,0,1,-30,30
2344,2351,0.003,0.1121,0,118,118,118,1,0,1,-30,30
2344,2352,0.05324,1.99985,0,4.6,4.6,4.6,1,0,1,-30,30
2345,2344,0.00181,0.06497,0,171,171,171,1,0,1,-30,30
2345,2353,0.27285,7.21592,0,1.5,1.5,1.5,1,0,1,-30,30
2357,2358,0.01131,0.31737,0,49.7,49.7,49.7,1,0,1,-30,30
2357,2359,0.0131,0.36434,0,41.1,41.1,41.1,1,0,1,-30,30
2357,2360,0.0129,0.33821,0,40.8,40.8,40.8,1.01875,0,1,-30,30
2363,2364,0.00172,0.04362,0,232,232,232,1,0,1,-30,30
2363,2365,0.00195,0.04714,0,232,232,232,1,0,1,-30,30
2363,2366,0.00297,0.06994,0,232,232,232,1,0,1,-30,30
2369,2371,0.00073,0.03177,0,316.4,316.4,316.4,1,0,1,-30,30
2369,2372,0.00062,0.02523,0,316.4,316.4,316.4,1,0,1,-30,30
2369,2373,0.00102,0.03707,0,316.4,316.4,316.4,1,0,1,-30,30
2370,2369,0.00125,0.05766,0,217.9,217.9,217.9,1.025,0,1,-30,30
2382,2384,0.00266,0.10233,0,169,169,169,1.1,0,1,-30,30
2382,2385,0.00175,0.08515,0,169,169,169,1.09375,0,1,-30,30
2383,2382,0.00044,0.01985,0,193.8,193.8,193.8,1.00625,0,1,-30,30
2388,2390,0.00083,0.04087,0,202.7,202.7,202.7,0.975,0,1,-30,30
2388,2391,0.00179,0.0588,0,202.7,202.7,202.7,0.975,0,1,-30,30
2388,2392,0.00102,0.05459,0,202.7,202.7,202.7,0.975,0,1,-30,30
2389,2388,0.00203,0.07696,0,201.5,201.5,201.5,1.0125,0,1,-30,30
2395,2397,0.00035,0.01577,0,937.3,937.3,937.3,1,0,1,-30,30
2396,2395,0.00166,0.07184,0,245.8,245.8,245.8,1,0,1,-30,30
2396,2395,0.00166,0.07184,0,245.8,245.8,245.8,1,0,1,-30,30
2396,2395,0.00166,0.07184,0,245.8,245.8,245.8,1,0,1,-30,30
2401,2400,0.00207,0.08941,0,180,180,180,1,0,1,-30,30
2407,2409,0.00254,0.11774,0,91.8,91.8,91.8,1.0125,0,1,-30,30
2407,2411,0.00326,0.11388,0,86.2,86.2,86.2,1,0,1,-30,30
2408,2407,0.00228,0.08433,0,134.8,134.8,134.8,1,0,1,-30,30
2408,2410,0.00465,0.12405,0,48.9,48.9,48.9,1,0,1,-30,30
2408,2412,0.01102,0.24839,0,48.8,48.8,48.8,1,0,1,-30,30
2415,2416,0.00565,0.14335,0,73.6,73.6,73.6,1,0,1,-30,30
2415,2417,0.00442,0.1475,0,73.6,73.6,73.6,1,0,1,-30,30
2415,2418,0.00657,0.15045,0,73.6,73.6,73.6,1,0,1,-30,30
2421,2423,0.00354,0.15297,0,98.9,98.9,98.9,1.06875,0,1,-30,30
2421,2424,0.00394,0.17544,0,65.7,65.7,65.7,1,0,1,-30,30
2422,2421,0.00071,0.03157,0,264.6,264.6,264.6,1.00625,0,1,-30,30
2427,2428,0.00061,0.0264,0,323.3,323.3,323.3,1,0,1,-30,30
2427,2429,0.00095,0.04601,0,323.3,323.3,323.3,1,0,1,-30,30
2427,2430,0.00082,0.03581,0,323.3,323.3,323.3,1,0,1,-30,30
2434,2433,0.0013,0.05979,0,185.1,185.1,185.1,1,0,1,-30,30
2437,2441,0.00065,0.02531,0,218.8,218.8,218.8,1.04375,0,1,-30,30
2437,2442,0.0014,0.04829,0,218.8,218.8,218.8,1.0625,0,1,-30,30
2437,2443,0.00152,0.06251,0,218.8,218.8,218.8,1.075,0,1,-30,30
2438,2437,0.00207,0.07282,0,277.3,277.3,277.3,1.00625,0,1,-30,30
2438,2437,0.00207,0.07282,0,277.3,277.3,277.3,1.00625,0,1,-30,30
2438,2437,0.00207,0.07282,0,277.3,277.3,277.3,1.00625,0,1,-30,30
2439,2438,0.00394,0.13587,0,96.3,96.3,96.3,1.00625,0,1,-30,30
2440,2439,0.00915,0.25966,0,67.8,67.8,67.8,1.00625,0,1,-30,30
2446,2449,0.00024,0.01845,0,881.1,881.1,881.1,1.05,0,1,-30,30
2446,2450,0.00017,0.01356,0,879,879,879,1.04375,0,1,-30,30
2447,2446,0.00019,0.0134,0,1200,1200,1200,1.0125,0,1,-30,30
2448,2447,0.00092,0.04265,0,234.3,234.3,234.3,1.00625,0,1,-30,30
2453,2455,0.0016,0.07542,0,171.3,171.3,171.3,1.01875,0,1,-30,30
2453,2456,0.00306,0.10727,0,171.3,171.3,171.3,1.01875,0,1,-30,30
2454,2453,0.00122,0.06123,0,230.4,230.4,230.4,1,0,1,-30,30
2454,2453,0.00122,0.06123,0,230.4,230.4,230.4,1,0,1,-30,30
2454,2453,0.00122,0.06123,0,230.4,230.4,230.4,1,0,1,-30,30
2462,2464,0.00028,0.02504,0,457.7,457.7,457.7,1,0,1,-30,30
2462,2465,0.00049,0.03403,0,453.5,453.5,453.5,1,0,1,-30,30
2462,2466,0.00073,0.03829,0,446.5,446.5,446.5,1,0,1,-30,30
2462,2467,0.00041,0.03293,0,439.4,439.4,439.4,1,0,1,-30,30
2462,2468,0.00022,0.0178,0,436.5,436.5,436.5,1,0,1,-30,30
2462,2469,0.00031,0.02508,0,436.1,436.1,436.1,1,0,1,-30,30
2463,2462,0.00035,0.02445,0,413.2,413.2,413.2,1,0,1,-30,30
2474,2473,0.00162,0.06778,0,225.7,225.7,225.7,1.025,0,1,-30,30
2474,2473,0.00162,0.06778,0,225.7,225.7,225.7,1.025,0,1,-30,30
2480,2481,0.00269,0.06937,0,221.3,221.3,221.3,1,0,1,-30,30
2484,2486,0.001,0.05204,0,292.8,292.8,292.8,1.0125,0,1,-30,30
2484,2487,0.00084,0.03641,0,292.8,292.8,292.8,1.0125,0,1,-30,30
2484,2488,0.00091,0.03879,0,292.8,292.8,292.8,1.0125,0,1,-30,30
2485,2484,0.00087,0.04532,0,312.2,312.2,312.2,1,0,1,-30,30
2485,2484,0.00087,0.04532,0,312.2,312.2,312.2,1,0,1,-30,30
2485,2484,0.00087,0.04532,0,312.2,312.2,312.2,1,0,1,-30,30
2485,2484,0.00087,0.04532,0,312.2,312.2,312.2,1,0,1,-30,30
2491,2493,0.00146,0.0646,0,195,195,195,1.00625,0,1,-30,30
2492,2491,0.00105,0.05262,0,157.9,157.9,157.9,1,0,1,-30,30
2496,2499,0.00029,0.02022,0,669.2,669.2,669.2,1,0,1,-30,30
2496,2500,0.00069,0.04088,0,352.3,352.3,352.3,1.0125,0,1,-30,30
2497,2496,0.00024,0.01652,0,892,892,892,1,0,1,-30,30
2498,2497,0.00131,0.06639,0,213.1,213.1,213.1,1,0,1,-30,30
2503,2506,0.0002,0.01208,0,632.4,632.4,632.4,1,0,1,-30,30
2503,2507,0.00028,0.01809,0,632,632,632,1,0,1,-30,30
2503,2508,0.00026,0.01984,0,631.8,631.8,631.8,1,0,1,-30,30
2503,2509,0.0002,0.01381,0,629.5,629.5,629.5,1,0,1,-30,30
2503,2510,0.00021,0.01804,0,628.9,628.9,628.9,1,0,1,-30,30
2504,2503,0.0002,0.01406,0,1048.5,1048.5,1048.5,1.0125,0,1,-30,30
2505,2504,0.00157,0.05449,0,221,221,221,1.0125,0,1,-30,30
2513,2515,0.00072,0.03201,0,268.1,268.1,268.1,1,0,1,-30,30
2513,2516,0.00065,0.03276,0,268.1,268.1,268.1,1,0,1,-30,30
2513,2517,0.00045,0.02576,0,268.1,268.1,268.1,1,0,1,-30,30
2514,2513,0.00133,0.05549,0,212.2,212.2,212.2,1,0,1,-30,30
2520,2521,0.00567,0.14156,0,87.9,87.9,87.9,1,0,1,-30,30
2524,2526,0.00186,0.07523,0,201.5,201.5,201.5,1,0,1,-30,30
2524,2527,0.00122,0.04816,0,201.5,201.5,201.5,1,0,1,-30,30
2525,2524,0.00085,0.03588,0,190.7,190.7,190.7,1,0,1,-30,30
2530,2531,0.00806,0.21437,0,49,49,49,1,0,1,-30,30
2534,2536,0.00204,0.10317,0,98.3,98.3,98.3,1,0,1,-30,30
2534,2537,0.00386,0.17114,0,96.7,96.7,96.7,1,0,1,-30,30
2534,2538,0.00377,0.16965,0,94.7,94.7,94.7,1,0,1,-30,30
2534,2539,0.00248,0.11955,0,92.1,92.1,92.1,1,0,1,-30,30
2535,2534,0.00118,0.05603,0,176.5,176.5,176.5,1.01875,0,1,-30,30
2542,2544,0.00097,0.04589,0,227,227,227,1,0,1,-30,30
2542,2545,0.00121,0.04391,0,227,227,227,1,0,1,-30,30
2543,2542,0.00166,0.07003,0,123.6,123.6,123.6,1.00625,0,1,-30,30
2549,2548,0.00151,0.06437,0,271.6,271.6,271.6,1,0,1,-30,30
2552,2554,0.00183,0.06685,0,171.5,171.5,171.5,1,0,1,-30,30
2552,2555,0.00103,0.04153,0,171.5,171.5,171.5,1,0,1,-30,30
2552,2556,0.00133,0.05776,0,171.5,171.5,171.5,1,0,1,-30,30
2552,2557,0.00118,0.05594,0,171.5,171.5,171.5,1,0,1,-30,30
2553,2552,0.00146,0.06688,0,250.8,250.8,250.8,1,0,1,-30,30
2553,2552,0.00146,0.06688,0,250.8,250.8,250.8,1,0,1,-30,30
2553,2552,0.00146,0.06688,0,250.8,250.8,250.8,1,0,1,-30,30
2560,2563,0.00013,0.00957,0,1579.5,1579.5,1579.5,1.06875,0,1,-30,30
2560,2564,0.0001,0.00884,0,1579.5,1579.5,1579.5,1.06875,0,1,-30,30
2561,2560,0.00025,0.01795,0,1117,1117,1117,1.01875,0,1,-30,30
2562,2561,0.00067,0.03286,0,269.8,269.8,269.8,1.00625,0,1,-30,30
2562,2561,0.00067,0.03286,0,269.8,269.8,269.8,1.00625,0,1,-30,30
2562,2561,0.00067,0.03286,0,269.8,269.8,269.8,1.00625,0,1,-30,30
2568,2567,0.00171,0.07037,0,195.9,195.9,195.9,1.03125,0,1,-30,30
2571,2573,0.00053,0.0277,0,361.4,361.4,361.4,1,0,1,-30,30
2572,2571,0.00092,0.0495,0,183.6,183.6,183.6,1,0,1,-30,30
2576,2578,0.00166,0.08017,0,195,195,195,1,0,1,-30,30
2577,2576,0.00105,0.04541,0,185.2,185.2,185.2,1,0,1,-30,30
2581,2583,0.0003,0.01562,0,884.5,884.5,884.5,1,0,1,-30,30
2581,2584,0.00018,0.01218,0,883.8,883.8,883.8,1,0,1,-30,30
2582,2581,0.00022,0.01354,0,927.9,927.9,927.9,1,0,1,-30,30
2587,2588,0.00083,0.03807,0,302.3,302.3,302.3,1,0,1,-30,30
2595,2594,0.00078,0.04189,0,246.6,246.6,246.6,1.0125,0,1,-30,30
2601,2604,0.00027,0.01739,0,717.9,717.9,717.9,1,0,1,-30,30
2602,2601,0.00023,0.01449,0,763.8,763.8,763.8,1.00625,0,1,-30,30
2603,2602,0.00136,0.05401,0,207.4,207.4,207.4,1.01875,0,1,-30,30
2607,2611,0.00013,0.00848,0,899.9,899.9,899.9,1.0625,0,1,-30,30
2607,2612,0.00019,0.01517,0,899.7,899.7,899.7,1.06875,0,1,-30,30
2607,2613,9e-05,0.00749,0,899.7,899.7,899.7,1.0625,0,1,-30,30
2608,2607,0.00024,0.01932,0,821.4,821.4,821.4,1,0,1,-30,30
2609,2608,0.00117,0.05186,0,224.9,224.9,224.9,1,0,1,-30,30
2610,2609,0.00488,0.1932,0,120,120,120,1.0125,0,1,-30,30
2616,2617,0.00748,0.16261,0,57.2,57.2,57.2,1.00625,0,1,-30,30
2620,2623,0.00019,0.01091,0,1076.4,1076.4,1076.4,1,0,1,-30,30
2620,2624,9e-05,0.00643,0,1068.1,1068.1,1068.1,1,0,1,-30,30
2620,2625,0.0001,0.00557,0,1064.2,1064.2,1064.2,1,0,1,-30,30
2621,2620,0.00023,0.01226,0,760.1,760.1,760.1,1,0,1,-30,30
2622,2621,0.00208,0.07255,0,180,180,180,1,0,1,-30,30
2628,2630,0.00068,0.02767,0,375.2,375.2,375.2,1,0,1,-30,30
2629,2628,0.00117,0.04258,0,246,246,246,1,0,1,-30,30
2633,2635,0.00044,0.02439,0,313.3,313.3,313.3,1,0,1,-30,30
2634,2633,0.00152,0.07551,0,132.1,132.1,132.1,1.00625,0,1,-30,30
2641,2644,0.00015,0.01173,0,635.7,635.7,635.7,1.0375,0,1,-30,30
2641,2645,0.00032,0.01992,0,635.2,635.2,635.2,1.04375,0,1,-30,30
2641,2646,0.00028,0.01846,0,634.2,634.2,634.2,1.04375,0,1,-30,30
2641,2647,0.00031,0.02409,0,632.6,632.6,632.6,1,0,1,-30,30
2642,2641,0.00021,0.0173,0,799.4,799.4,799.4,1.00625,0,1,-30,30
2643,2642,0.0014,0.06211,0,209.8,209.8,209.8,1.00625,0,1,-30,30
2650,2651,0.00332,0.06813,0,205.7,205.7,205.7,1,0,1,-30,30
2650,2652,0.00191,0.03724,0,205.7,205.7,205.7,1,0,1,-30,30
2650,2653,0.00301,0.07089,0,205.7,205.7,205.7,1,0,1,-30,30
2656,2657,0.00402,0.08108,0,164.5,164.5,164.5,1,0,1,-30,30
2660,2662,0.00112,0.04617,0,256.1,256.1,256.1,1,0,1,-30,30
2661,2660,0.00113,0.04518,0,164.5,164.5,164.5,1,0,1,-30,30
2668,2669,0.00169,0.07261,0,238.9,238.9,238.9,1,0,1,-30,30
2668,2670,0.00075,0.03487,0,238.9,238.9,238.9,1,0,1,-30,30
2668,2671,0.00107,0.05406,0,238.9,238.9,238.9,1,0,1,-30,30
2674,2677,0.0005,0.02702,0,708.1,708.1,708.1,1,0,1,-30,30
2674,2678,0.00031,0.02081,0,707.6,707.6,707.6,1,0,1,-30,30
2674,2679,0.00024,0.01881,0,706,706,706,1,0,1,-30,30
2675,2674,0.00018,0.01304,0,1128.8,1128.8,1128.8,1.00625,0,1,-30,30
2675,2674,0.00018,0.01304,0,1128.8,1128.8,1128.8,1.00625,0,1,-30,30
2676,2675,0.00119,0.05518,0,253.6,253.6,253.6,1.00625,0,1,-30,30
2676,2675,0.00119,0.05518,0,253.6,253.6,253.6,1.00625,0,1,-30,30
2676,2675,0.00119,0.05518,0,253.6,253.6,253.6,1.00625,0,1,-30,30
2682,2683,0.00075,0.02427,0,368.2,368.2,368.2,1,0,1,-30,30
2686,2688,0.00087,0.03367,0,263.9,263.9,263.9,1.05,0,1,-30,30
2687,2686,0.00176,0.06241,0,212.9,212.9,212.9,1,0,1,-30,30
2687,2686,0.00176,0.06241,0,212.9,212.9,212.9,1,0,1,-30,30
2692,2691,0.00226,0.08379,0,130,130,130,1,0,1,-30,30
2695,2698,0.00022,0.01413,0,820.3,820.3,820.3,1.05,0,1,-30,30
2695,2699,0.00018,0.01446,0,820,820,820,1.05,0,1,-30,30
2695,2700,0.00026,0.01637,0,818.8,818.8,818.8,1.05,0,1,-30,30
2696,2695,0.00044,0.0223,0,865.2,865.2,865.2,1.0375,0,1,-30,30
2697,2696,0.00119,0.04866,0,180,180,180,1.025,0,1,-30,30
2703,2704,0.00106,0.04093,0,247,247,247,1,0,1,-30,30
2703,2705,0.00098,0.03598,0,247,247,247,1,0,1,-30,30
2703,2706,0.00082,0.04141,0,247,247,247,1,0,1,-30,30
2709,2710,0.01146,0.30986,0,46.3,46.3,46.3,1,0,1,-30,30
2709,2711,0.01256,0.33587,0,30.7,30.7,30.7,1.00625,0,1,-30,30
2714,2716,0.00131,0.0711,0,158.5,158.5,158.5,1.025,0,1,-30,30
2714,2717,0.00179,0.0732,0,158.5,158.5,158.5,1.025,0,1,-30,30
2715,2714,0.00188,0.07284,0,203.5,203.5,203.5,1.0125,0,1,-30,30
2715,2718,0.06249,1.19383,0,12.1,12.1,12.1,1,0,1,-30,30
2715,2719,0.16549,3.96581,0,2.8,2.8,2.8,1,0,1,-30,30
2722,2725,8e-05,0.00582,0,1760.6,1760.6,1760.6,1,0,1,-30,30
2722,2726,0.0001,0.00787,0,1760.6,1760.6,1760.6,1,0,1,-30,30
2723,2722,0.00016,0.01091,0,847.7,847.7,847.7,1,0,1,-30,30
2724,2723,0.0015,0.073,0,211.2,211.2,211.2,1,0,1,-30,30
2729,2731,0.00311,0.15088,0,129.7,129.7,129.7,1.075,0,1,-30,30
2729,2732,0.00232,0.1001,0,129.6,129.6,129.6,1.05625,0,1,-30,30
2730,2729,0.00142,0.0543,0,184,184,184,1.00625,0,1,-30,30
2730,2733,0.00603,0.17032,0,47.9,47.9,47.9,1,0,1,-30,30
2736,2739,6e-05,0.00544,0,1078.7,1078.7,1078.7,1,0,1,-30,30
2737,2736,0.00023,0.01608,0,685.5,685.5,685.5,1,0,1,-30,30
2738,2737,0.001,0.04886,0,157.9,157.9,157.9,1,0,1,-30,30
2745,2747,0.00111,0.05506,0,195,195,195,1,0,1,-30,30
2746,2745,0.00129,0.06864,0,128.4,128.4,128.4,1.00625,0,1,-30,30
2756,2759,0.00036,0.02574,0,521,521,521,1,0,1,-30,30
2756,2760,0.00042,0.03152,0,520.2,520.2,520.2,1,0,1,-30,30
2756,2761,0.00031,0.0211,0,518.8,518.8,518.8,1,0,1,-30,30
2756,2762,0.00035,0.02466,0,516.9,516.9,516.9,1,0,1,-30,30
2756,2763,0.00041,0.03274,0,516.1,516.1,516.1,1,0,1,-30,30
2756,2764,0.00022,0.01628,0,515.6,515.6,515.6,1,0,1,-30,30
2757,2756,0.00031,0.02214,0,1016.49,1016.49,1016.49,1.01875,0,1,-30,30
2758,2757,0.0013,0.05499,0,194.3,194.3,194.3,1.01875,0,1,-30,30
2768,2769,0.01204,0.28235,0,52.1,52.1,52.1,1,0,1,-30,30
2772,2774,0.00194,0.07384,0,158.5,158.5,158.5,0.98125,0,1,-30,30
2773,2772,0.00133,0.06692,0,178,178,178,1.00625,0,1,-30,30
2777,2779,0.00016,0.01171,0,739.6,739.6,739.6,1.0375,0,1,-30,30
2777,2780,0.00031,0.02153,0,739.2,739.2,739.2,1.04375,0,1,-30,30
2777,2781,0.00025,0.01969,0,737.8,737.8,737.8,1.04375,0,1,-30,30
2778,2777,0.00024,0.01661,0,747.2,747.2,747.2,1.00625,0,1,-30,30
2784,2786,0.00114,0.05212,0,209.3,209.3,209.3,1,0,1,-30,30
2785,2784,0.00103,0.05263,0,175.5,175.5,175.5,1.0125,0,1,-30,30
2789,2790,0.00199,0.04452,0,161.5,161.5,161.5,1,0,1,-30,30
2796,2799,0.00018,0.01263,0,983,983,983,1,0,1,-30,30
2796,2800,0.00016,0.01249,0,982.3,982.3,982.3,1,0,1,-30,30
2797,2796,0.00027,0.01768,0,828.6,828.6,828.6,1.00625,0,1,-30,30
2798,2797,0.00194,0.0801,0,221.4,221.4,221.4,1,0,1,-30,30
2803,2805,0.00227,0.09575,0,156,156,156,1,0,1,-30,30
2804,2803,0.0015,0.06325,0,200.3,200.3,200.3,1,0,1,-30,30
2811,2813,0.00153,0.0626,0,183.7,183.7,183.7,1.06875,0,1,-30,30
2811,2814,0.00143,0.06075,0,183.7,183.7,183.7,1.06875,0,1,-30,30
2812,2811,0.00155,0.06274,0,225.1,225.1,225.1,1.03125,0,1,-30,30
2812,2811,0.00155,0.06274,0,225.1,225.1,225.1,1.03125,0,1,-30,30
2817,2820,0.00025,0.01655,0,799.3,799.3,799.3,1.03125,0,1,-30,30
2817,2821,0.00019,0.01226,0,795.4,795.4,795.4,1.03125,0,1,-30,30
2817,2822,0.0002,0.0128,0,792.4,792.4,792.4,1.03125,0,1,-30,30
2817,2823,0.00024,0.01426,0,787.8,787.8,787.8,1.03125,0,1,-30,30
2818,2817,0.00024,0.01602,0,1055.5,1055.5,1055.5,1,0,1,-30,30
2819,2818,0.00129,0.05403,0,204.4,204.4,204.4,1,0,1,-30,30
2826,2829,0.00022,0.01514,0,787.4,787.4,787.4,1.01875,0,1,-30,30
2826,2830,0.00025,0.02109,0,787,787,787,1.01875,0,1,-30,30
2826,2831,0.00019,0.01642,0,784.1,784.1,784.1,1.01875,0,1,-30,30
2826,2832,0.00022,0.01206,0,782.9,782.9,782.9,1.01875,0,1,-30,30
2827,2826,0.00028,0.01925,0,535.6,535.6,535.6,1.00625,0,1,-30,30
2828,2827,0.00138,0.06429,0,177.1,177.1,177.1,1.0125,0,1,-30,30
2836,2835,0.0012,0.05997,0,233.8,233.8,233.8,1,0,1,-30,30
2842,2844,0.001,0.0456,0,195,195,195,1.01875,0,1,-30,30
2843,2842,0.0017,0.0701,0,218.2,218.2,218.2,1.0125,0,1,-30,30
2843,2845,0.01438,0.36777,0,34.7,34.7,34.7,1.04375,0,1,-30,30
2843,2846,0.01153,0.29003,0,33.4,33.4,33.4,1.0375,0,1,-30,30
2850,2849,0.00181,0.0748,0,178.5,178.5,178.5,1.00625,0,1,-30,30
2856,2858,0.00038,0.01944,0,767.8,767.8,767.8,1,0,1,-30,30
2857,2856,0.0012,0.05998,0,290,290,290,1.01875,0,1,-30,30
2864,2867,0.00031,0.01912,0,848.9,848.9,848.9,1,0,1,-30,30
2864,2868,0.0001,0.0072,0,848,848,848,1,0,1,-30,30
2864,2869,0.00019,0.01369,0,844.4,844.4,844.4,1,0,1,-30,30
2865,2864,0.00022,0.01729,0,1109.2,1109.2,1109.2,1.025,0,1,-30,30
2865,2864,0.00022,0.01729,0,1109.2,1109.2,1109.2,1.025,0,1,-30,30
2866,2865,0.0035,0.0869,0,298.8,298.8,298.8,1.04375,0,1,-30,30
2866,2865,0.0035,0.0869,0,298.8,298.8,298.8,1.04375,0,1,-30,30
2866,2865,0.0035,0.0869,0,298.8,298.8,298.8,1.04375,0,1,-30,30
2875,2878,0.00023,0.01721,0,736.4,736.4,736.4,1,0,1,-30,30
2876,2875,0.00015,0.01335,0,919.3,919.3,919.3,1.0125,0,1,-30,30
2877,2876,0.00142,0.05714,0,147.6,147.6,147.6,1.00625,0,1,-30,30
2881,2883,0.00024,0.01544,0,772.8,772.8,772.8,1,0,1,-30,30
2881,2884,0.0003,0.01969,0,771.4,771.4,771.4,1,0,1,-30,30
2881,2885,0.00023,0.01631,0,771.4,771.4,771.4,1,0,1,-30,30
2881,2886,0.00035,0.0231,0,770.8,770.8,770.8,1,0,1,-30,30
2882,2881,0.00026,0.01572,0,608.49,608.49,608.49,1.01875,0,1,-30,30
2889,2890,0.01177,0.33995,0,51.3,51.3,51.3,1,0,1,-30,30
2893,2895,0.0012,0.0541,0,260,260,260,1.05,0,1,-30,30
2894,2893,0.00145,0.06094,0,161.6,161.6,161.6,1.00625,0,1,-30,30
2902,2901,0.00204,0.08261,0,179.8,179.8,179.8,1.0375,0,1,-30,30
2905,2906,0.00349,0.09692,0,45.8,45.8,45.8,1.03125,0,1,-30,30
2905,2907,0.0103,0.28518,0,33.7,33.7,33.7,1,0,1,-30,30
2905,2908,0.01509,0.34475,0,32,32,32,1,0,1,-30,30
2911,2913,0.00273,0.12944,0,112.8,112.8,112.8,1,0,1,-30,30
2911,2914,0.00233,0.09586,0,111.3,111.3,111.3,1,0,1,-30,30
2912,2911,0.00149,0.0812,0,195.6,195.6,195.6,1.00625,0,1,-30,30
2917,2918,0.00059,0.01965,0,579.8,579.8,579.8,1.0375,0,1,-30,30
2917,2919,0.00036,0.01396,0,579.8,579.8,579.8,1.0375,0,1,-30,30
2922,2925,0.00017,0.01313,0,930.3,930.3,930.3,1.00625,0,1,-30,30
2922,2926,0.00014,0.01125,0,922.2,922.2,922.2,1.00625,0,1,-30,30
2922,2927,9e-05,0.00675,0,918.3,918.3,918.3,1,0,1,-30,30
2922,2928,0.00027,0.01799,0,917.8,917.8,917.8,1.01875,0,1,-30,30
2922,2929,0.00019,0.01281,0,916.9,916.9,916.9,1.00625,0,1,-30,30
2923,2922,0.00028,0.01916,0,766.9,766.9,766.9,1,0,1,-30,30
2924,2923,0.00149,0.07112,0,202.9,202.9,202.9,1,0,1,-30,30
2935,2937,0.0011,0.05906,0,195,195,195,1,0,1,-30,30
2936,2935,0.00163,0.08473,0,193.1,193.1,193.1,1,0,1,-30,30
2941,2940,0.00125,0.05727,0,208.8,208.8,208.8,1,0,1,-30,30
2944,2946,0.00014,0.01093,0,686.8,686.8,686.8,0.99375,0,1,-30,30
2944,2947,0.00034,0.02184,0,679.4,679.4,679.4,0.99375,0,1,-30,30
2944,2948,0.00024,0.01473,0,678.3,678.3,678.3,0.99375,0,1,-30,30
2944,2949,0.00028,0.01794,0,674.2,674.2,674.2,0.99375,0,1,-30,30
2944,2950,0.0004,0.02643,0,671.9,671.9,671.9,0.99375,0,1,-30,30
2944,2951,0.00024,0.01877,0,669.7,669.7,669.7,0.99375,0,1,-30,30
2945,2944,0.00019,0.01527,0,1149.7,1149.7,1149.7,1,0,1,-30,30
2945,2944,0.00019,0.01527,0,1149.7,1149.7,1149.7,1,0,1,-30,30
2945,2944,0.00019,0.01527,0,1149.7,1149.7,1149.7,1,0,1,-30,30
2955,2956,0.01348,0.31814,0,41.7,41.7,41.7,1,0,1,-30,30
2955,2957,0.01962,0.46053,0,33.7,33.7,33.7,1,0,1,-30,30
2960,2962,0.00145,0.0652,0,156,156,156,1,0,1,-30,30
2961,2960,0.00155,0.06669,0,254.7,254.7,254.7,1.00625,0,1,-30,30
2966,2965,0.00029,0.01547,0,925.8,925.8,925.8,1,0,1,-30,30
2967,2966,0.00128,0.06061,0,133.9,133.9,133.9,1,0,1,-30,30
2970,2972,0.00123,0.05415,0,221,221,221,1,0,1,-30,30
2970,2973,0.00084,0.03183,0,221,221,221,1,0,1,-30,30
2970,2974,0.00145,0.05793,0,221,221,221,1,0,1,-30,30
2971,2970,0.00142,0.06075,0,210.9,210.9,210.9,1.00625,0,1,-30,30
2980,2982,0.00013,0.01085,0,1231.1,1231.1,1231.1,1,0,1,-30,30
2980,2983,0.00012,0.00727,0,1229.4,1229.4,1229.4,1,0,1,-30,30
2981,2980,0.00026,0.01816,0,896.3,896.3,896.3,1,0,1,-30,30
2986,2989,0.00011,0.0082,0,1104.2,1104.2,1104.2,1,0,1,-30,30
2987,2986,0.00019,0.01389,0,1020,1020,1020,1.0125,0,1,-30,30
2988,2987,0.00154,0.0678,0,267.1,267.1,267.1,1.0125,0,1,-30,30
2993,2992,0.00132,0.05354,0,233.9,233.9,233.9,1,0,1,-30,30
2993,2992,0.00132,0.05354,0,233.9,233.9,233.9,1,0,1,-30,30
2993,2992,0.00132,0.05354,0,233.9,233.9,233.9,1,0,1,-30,30
2996,2999,0.00063,0.03,0,348.1,348.1,348.1,1,0,1,-30,30
2996,3000,0.00096,0.03659,0,348.1,348.1,348.1,1,0,1,-30,30
2996,3001,0.00067,0.0329,0,348.1,348.1,348.1,1,0,1,-30,30
2997,2996,0.00108,0.05858,0,265.3,265.3,265.3,1,0,1,-30,30
2997,2996,0.00108,0.05858,0,265.3,265.3,265.3,1,0,1,-30,30
2997,2996,0.00108,0.05858,0,265.3,265.3,265.3,1,0,1,-30,30
2998,2997,0.00205,0.07362,0,134.2,134.2,134.2,1,0,1,-30,30
2998,2997,0.00205,0.07362,0,134.2,134.2,134.2,1,0,1,-30,30
2998,2997,0.00205,0.07362,0,134.2,134.2,134.2,1,0,1,-30,30
3004,3007,0.00105,0.05086,0,146.2,146.2,146.2,1,0,1,-30,30
3005,3004,0.00197,0.08229,0,203.2,203.2,203.2,1,0,1,-30,30
3006,3005,0.0023,0.07533,0,107,107,107,1,0,1,-30,30
3011,3010,0.00205,0.06197,0,155.7,155.7,155.7,1.03125,0,1,-30,30
3014,3015,0.00323,0.09595,0,154.4,154.4,154.4,1,0,1,-30,30
3014,3016,0.00241,0.06467,0,154.4,154.4,154.4,1,0,1,-30,30
3020,3019,0.00223,0.07849,0,221.8,221.8,221.8,1,0,1,-30,30
3020,3019,0.00223,0.07849,0,221.8,221.8,221.8,1,0,1,-30,30
3023,3025,0.00018,0.01064,0,1137.6,1137.6,1137.6,1,0,1,-30,30
3023,3026,0.00018,0.01135,0,1135.8,1135.8,1135.8,1,0,1,-30,30
3023,3027,0.00022,0.01665,0,1135.2,1135.2,1135.2,1,0,1,-30,30
3024,3023,0.00022,0.0154,0,616.5,616.5,616.5,1.0125,0,1,-30,30
3039,3041,0.00138,0.06699,0,220.4,220.4,220.4,1.0125,0,1,-30,30
3040,3039,0.00155,0.07685,0,195.7,195.7,195.7,1,0,1,-30,30
3044,3046,0.00223,0.08498,0,151.3,151.3,151.3,1,0,1,-30,30
3045,3044,0.00113,0.03995,0,202,202,202,1.0125,0,1,-30,30
3049,3051,0.00154,0.06631,0,260.1,260.1,260.1,1,0,1,-30,30
3050,3049,0.0014,0.05327,0,231.4,231.4,231.4,1.0125,0,1,-30,30
3054,3056,0.0017,0.06866,0,234,234,234,1,0,1,-30,30
3055,3054,0.00128,0.05699,0,180.7,180.7,180.7,1,0,1,-30,30
3059,3061,0.00092,0.03661,0,259.3,259.3,259.3,1.04375,0,1,-30,30
3060,3059,0.00161,0.05948,0,208.9,208.9,208.9,1.00625,0,1,-30,30
3064,3066,0.00021,0.01152,0,849.8,849.8,849.8,1.01875,0,1,-30,30
3064,3067,0.00019,0.01592,0,849.1,849.1,849.1,1.025,0,1,-30,30
3065,3064,0.00016,0.01241,0,1007.6,1007.6,1007.6,1,0,1,-30,30
3071,3070,0.00134,0.07189,0,235,235,235,1,0,1,-30,30
3074,3077,0.00021,0.01716,0,644.5,644.5,644.5,1.01875,0,1,-30,30
3074,3078,0.0003,0.0211,0,644,644,644,1.01875,0,1,-30,30
3074,3079,0.0002,0.01748,0,640.4,640.4,640.4,1.01875,0,1,-30,30
3074,3080,0.00023,0.01471,0,639.2,639.2,639.2,1.01875,0,1,-30,30
3074,3081,0.00029,0.01955,0,638.5,638.5,638.5,1.01875,0,1,-30,30
3075,3074,0.00014,0.0113,0,945,945,945,1,0,1,-30,30
3076,3075,0.00138,0.06074,0,201.6,201.6,201.6,1,0,1,-30,30
3084,3086,0.00114,0.05218,0,260,260,260,1,0,1,-30,30
3085,3084,0.001,0.05126,0,206.1,206.1,206.1,1.0125,0,1,-30,30
3089,3090,0.00522,0.15103,0,107.5,107.5,107.5,1.05,0,1,-30,30
3096,3099,0.00043,0.02656,0,538.4,538.4,538.4,1,0,1,-30,30
3096,3100,0.00029,0.02469,0,537.5,537.5,537.5,1,0,1,-30,30
3096,3101,0.00035,0.02703,0,535.7,535.7,535.7,1,0,1,-30,30
3096,3102,0.00042,0.02494,0,534.7,534.7,534.7,1,0,1,-30,30
3096,3103,0.00026,0.01793,0,523.9,523.9,523.9,1,0,1,-30,30
3096,3104,0.00033,0.02329,0,521.5,521.5,521.5,1,0,1,-30,30
3097,3096,0.00025,0.01521,0,485.5,485.5,485.5,1,0,1,-30,30
3098,3097,0.00151,0.06716,0,154.6,154.6,154.6,1,0,1,-30,30
3108,3110,0.0014,0.0602,0,195,195,195,1.01875,0,1,-30,30
3109,3108,0.0013,0.04118,0,214,214,214,1,0,1,-30,30
3113,3114,0.00472,0.08333,0,185.2,185.2,185.2,1,0,1,-30,30
3117,3120,0.00025,0.01793,0,655.9,655.9,655.9,1.025,0,1,-30,30
3117,3121,0.00028,0.02233,0,653.8,653.8,653.8,1.025,0,1,-30,30
3117,3122,0.00034,0.02421,0,651.2,651.2,651.2,1.025,0,1,-30,30
3117,3123,0.00037,0.02274,0,365.9,365.9,365.9,1,0,1,-30,30
3118,3117,0.00013,0.01041,0,1069.5,1069.5,1069.5,1.03125,0,1,-30,30
3119,3118,0.00156,0.06132,0,153.4,153.4,153.4,1.0125,0,1,-30,30
3126,3129,0.00028,0.01947,0,828.9,828.9,828.9,0.9875,0,1,-30,30
3126,3130,0.00018,0.01381,0,828.3,828.3,828.3,0.9875,0,1,-30,30
3126,3131,0.00013,0.01128,0,826.8,826.8,826.8,0.9875,0,1,-30,30
3126,3132,0.00023,0.01436,0,823.8,823.8,823.8,0.9875,0,1,-30,30
3127,3126,0.00052,0.02329,0,1069.7,1069.7,1069.7,1,0,1,-30,30
3128,3127,0.00116,0.04751,0,272.6,272.6,272.6,1,0,1,-30,30
3128,3127,0.00116,0.04751,0,272.6,272.6,272.6,1,0,1,-30,30
3128,3127,0.00116,0.04751,0,272.6,272.6,272.6,1,0,1,-30,30
3135,3136,0.00131,0.05735,0,257.8,257.8,257.8,1,0,1,-30,30
3135,3137,0.00079,0.04238,0,257.8,257.8,257.8,1,0,1,-30,30
3135,3138,0.00104,0.05391,0,257.8,257.8,257.8,1,0,1,-30,30
3141,3143,0.00161,0.0621,0,191.8,191.8,191.8,1.04375,0,1,-30,30
3142,3141,0.00121,0.06536,0,194.7,194.7,194.7,1.00625,0,1,-30,30
3146,3149,0.00212,0.09163,0,151,151,151,1,0,1,-30,30
3146,3150,0.00691,0.26224,0,65.5,65.5,65.5,1,0,1,-30,30
3147,3146,0.00183,0.05703,0,286,286,286,1,0,1,-30,30
3147,3146,0.00183,0.05703,0,286,286,286,1,0,1,-30,30
3147,3151,0.00701,0.18847,0,79.8,79.8,79.8,1.04375,0,1,-30,30
3148,3147,0.00637,0.172,0,101.4,101.4,101.4,1.00625,0,1,-30,30
3154,3156,0.00014,0.0113,0,1089.1,1089.1,1089.1,1,0,1,-30,30
3154,3157,0.00016,0.01202,0,1086.9,1086.9,1086.9,1,0,1,-30,30
3154,3158,0.0002,0.01486,0,1086.8,1086.8,1086.8,1,0,1,-30,30
3154,3159,0.00015,0.01056,0,1080.7,1080.7,1080.7,1,0,1,-30,30
3155,3154,0.00021,0.01442,0,1107.3,1107.3,1107.3,1.01875,0,1,-30,30
3162,3164,0.00079,0.0509,0,162.8,162.8,162.8,1,0,1,-30,30
3162,3165,0.00128,0.05638,0,162.8,162.8,162.8,1,0,1,-30,30
3162,3166,0.00182,0.08907,0,162.8,162.8,162.8,1,0,1,-30,30
3162,3167,0.0014,0.07107,0,162.8,162.8,162.8,1,0,1,-30,30
3163,3162,0.00113,0.05403,0,200,200,200,1.0125,0,1,-30,30
3170,3172,0.00096,0.06203,0,236.2,236.2,236.2,1,0,1,-30,30
3171,3170,0.00122,0.06624,0,204.5,204.5,204.5,1.0125,0,1,-30,30
3175,3177,0.00065,0.0304,0,457.6,457.6,457.6,1,0,1,-30,30
3176,3175,0.00157,0.09347,0,171.6,171.6,171.6,1.025,0,1,-30,30
3186,3189,0.00024,0.01852,0,705,705,705,1,0,1,-30,30
3186,3190,0.0002,0.0141,0,704.3,704.3,704.3,1,0,1,-30,30
3186,3191,0.00033,0.02353,0,702.7,702.7,702.7,1,0,1,-30,30
3186,3192,0.00014,0.01082,0,701.9,701.9,701.9,1,0,1,-30,30
3186,3193,0.00024,0.01465,0,697.4,697.4,697.4,1,0,1,-30,30
3186,3194,0.00023,0.0185,0,697.1,697.1,697.1,1,0,1,-30,30
3187,3186,0.00016,0.01324,0,657.1,657.1,657.1,1,0,1,-30,30
3188,3187,0.00082,0.03464,0,215.8,215.8,215.8,1,0,1,-30,30
3198,3200,0.00269,0.11995,0,85,85,85,0.99375,0,1,-30,30
3198,3201,0.00282,0.10499,0,80.5,80.5,80.5,0.99375,0,1,-30,30
3198,3202,0.00285,0.13243,0,80.3,80.3,80.3,0.99375,0,1,-30,30
3198,3203,0.00479,0.20151,0,76.5,76.5,76.5,0.99375,0,1,-30,30
3198,3204,0.00405,0.16736,0,73.9,73.9,73.9,0.99375,0,1,-30,30
3198,3205,0.00254,0.12615,0,73.3,73.3,73.3,0.99375,0,1,-30,30
3199,3198,0.00143,0.06385,0,224.5,224.5,224.5,1.03125,0,1,-30,30
3210,3209,0.00144,0.06519,0,135,135,135,1,0,1,-30,30
3213,3215,0.0016,0.07924,0,208.6,208.6,208.6,1,0,1,-30,30
3214,3213,0.00197,0.07225,0,138.4,138.4,138.4,1,0,1,-30,30
3219,3218,0.0008,0.04213,0,189.6,189.6,189.6,1.0375,0,1,-30,30
3222,3224,0.00067,0.04178,0,292.5,292.5,292.5,1.05,0,1,-30,30
3223,3222,0.00123,0.05547,0,199.4,199.4,199.4,1.00625,0,1,-30,30
3227,3228,0.00319,0.06787,0,211.9,211.9,211.9,1,0,1,-30,30
3227,3229,0.00183,0.04359,0,211.9,211.9,211.9,1,0,1,-30,30
3227,3230,0.00288,0.08024,0,211.9,211.9,211.9,1,0,1,-30,30
3227,3231,0.00169,0.03953,0,211.9,211.9,211.9,1,0,1,-30,30
3227,3232,0.00278,0.07601,0,211.9,211.9,211.9,1,0,1,-30,30
3235,3237,0.00122,0.05991,0,98.8,98.8,98.8,1.00625,0,1,-30,30
3236,3235,0.00155,0.07732,0,201.5,201.5,201.5,1.0125,0,1,-30,30
3240,3243,0.00023,0.01409,0,968.8,968.8,968.8,1,0,1,-30,30
3240,3244,0.00018,0.01327,0,967.5,967.5,967.5,1,0,1,-30,30
