bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
3240,3245,0.00021,0.01674,0,963.1,963.1,963.1,1,0,1,-30,30
3241,3240,0.0003,0.01941,0,795.6,795.6,795.6,1,0,1,-30,30
3242,3241,0.00105,0.05326,0,146.5,146.5,146.5,1.00625,0,1,-30,30
3249,3248,0.00185,0.06528,0,143.8,143.8,143.8,1,0,1,-30,30
3252,3253,0.00083,0.02,0,169.6,169.6,169.6,1,0,1,-30,30
3256,3258,0.00144,0.06272,0,209.3,209.3,209.3,1.04375,0,1,-30,30
3257,3256,0.00165,0.06615,0,140.3,140.3,140.3,1.00625,0,1,-30,30
3262,3261,0.00091,0.03408,0,251,251,251,1.025,0,1,-30,30
3268,3270,0.00193,0.08002,0,185.9,185.9,185.9,1,0,1,-30,30
3268,3271,0.00097,0.04478,0,185.9,185.9,185.9,1,0,1,-30,30
3268,3272,0.00187,0.07835,0,185.9,185.9,185.9,1,0,1,-30,30
3268,3273,0.00072,0.03604,0,185.9,185.9,185.9,1,0,1,-30,30
3269,3268,0.00092,0.03784,0,263.8,263.8,263.8,1,0,1,-30,30
3269,3268,0.00092,0.03784,0,263.8,263.8,263.8,1,0,1,-30,30
3269,3268,0.00092,0.03784,0,263.8,263.8,263.8,1,0,1,-30,30
3276,3278,0.0003,0.01787,0,842.9,842.9,842.9,1.01875,0,1,-30,30
3276,3279,0.00025,0.01756,0,841.3,841.3,841.3,1.01875,0,1,-30,30
3276,3280,0.00017,0.00939,0,840.7,840.7,840.7,1,0,1,-30,30
3277,3276,0.00018,0.01106,0,1113.6,1113.6,1113.6,1,0,1,-30,30
3287,3286,0.00226,0.08464,0,210.9,210.9,210.9,1,0,1,-30,30
3291,3290,0.00126,0.05873,0,244.6,244.6,244.6,1.01875,0,1,-30,30
3291,3290,0.00126,0.05873,0,244.6,244.6,244.6,1.01875,0,1,-30,30
3291,3290,0.00126,0.05873,0,244.6,244.6,244.6,1.01875,0,1,-30,30
3292,3291,0.0042,0.12426,0,104.1,104.1,104.1,1.03125,0,1,-30,30
3295,3297,0.00117,0.05942,0,268.5,268.5,268.5,1.04375,0,1,-30,30
3295,3298,0.00102,0.03507,0,268.5,268.5,268.5,1.04375,0,1,-30,30
3295,3299,0.00109,0.04695,0,268.5,268.5,268.5,1.04375,0,1,-30,30
3295,3300,0.00111,0.04497,0,268.5,268.5,268.5,1.04375,0,1,-30,30
3296,3295,0.00076,0.03736,0,214,214,214,1,0,1,-30,30
3306,3309,0.00028,0.01944,0,485.9,485.9,485.9,1,0,1,-30,30
3306,3310,0.00029,0.01855,0,484.9,484.9,484.9,1,0,1,-30,30
3306,3311,0.00025,0.01813,0,480,480,480,1,0,1,-30,30
3306,3312,0.00044,0.02794,0,476.8,476.8,476.8,1,0,1,-30,30
3306,3313,0.00045,0.02882,0,474.4,474.4,474.4,1,0,1,-30,30
3306,3314,0.00042,0.02958,0,470.6,470.6,470.6,1,0,1,-30,30
3307,3306,0.00022,0.01645,0,715.4,715.4,715.4,1.0375,0,1,-30,30
3308,3307,0.00113,0.04161,0,215.9,215.9,215.9,1.025,0,1,-30,30
3321,3323,0.00118,0.05816,0,252.2,252.2,252.2,1,0,1,-30,30
3321,3324,0.00085,0.03681,0,252.2,252.2,252.2,1,0,1,-30,30
3322,3321,0.00111,0.06202,0,251.6,251.6,251.6,1.01875,0,1,-30,30
3322,3321,0.00111,0.06202,0,251.6,251.6,251.6,1.01875,0,1,-30,30
3322,3321,0.00111,0.06202,0,251.6,251.6,251.6,1.01875,0,1,-30,30
3327,3329,0.00022,0.01601,0,749.9,749.9,749.9,1,0,1,-30,30
3327,3330,0.00024,0.01349,0,749.3,749.3,749.3,1,0,1,-30,30
3327,3331,0.00031,0.02008,0,748.3,748.3,748.3,1,0,1,-30,30
3327,3332,0.00012,0.00753,0,745.9,745.9,745.9,1,0,1,-30,30
3327,3333,0.00023,0.01684,0,744.5,744.5,744.5,1,0,1,-30,30
3327,3334,0.00022,0.02037,0,740.3,740.3,740.3,1,0,1,-30,30
3328,3327,0.00016,0.01192,0,1141,1141,1141,1,0,1,-30,30
3328,3327,0.00016,0.01192,0,1141,1141,1141,1,0,1,-30,30
3328,3327,0.00016,0.01192,0,1141,1141,1141,1,0,1,-30,30
3328,3335,0.01829,0.77557,0,20.3,20.3,20.3,1,0,1,-30,30
3328,3336,0.01324,0.54877,0,17.1,17.1,17.1,1,0,1,-30,30
3328,3337,0.01969,1.05766,0,10.2,10.2,10.2,1,0,1,-30,30
3341,3344,0.00028,0.01575,0,727.4,727.4,727.4,1,0,1,-30,30
3342,3341,0.00018,0.01645,0,547.2,547.2,547.2,1.00625,0,1,-30,30
3343,3342,0.00122,0.05891,0,111.8,111.8,111.8,1,0,1,-30,30
3347,3349,0.00064,0.026,0,569.7,569.7,569.7,1,0,1,-30,30
3347,3350,0.00029,0.0159,0,569.7,569.7,569.7,1,0,1,-30,30
3347,3351,0.00029,0.01266,0,569.7,569.7,569.7,1,0,1,-30,30
3348,3347,0.00116,0.05652,0,283.1,283.1,283.1,1.08125,0,1,-30,30
3348,3347,0.00116,0.05652,0,283.1,283.1,283.1,1.08125,0,1,-30,30
3348,3347,0.00116,0.05652,0,283.1,283.1,283.1,1.08125,0,1,-30,30
3348,3352,0.07936,1.82592,0,8.1,8.1,8.1,1,0,1,-30,30
3355,3359,0.00542,0.20261,0,61.1,61.1,61.1,1,0,1,-30,30
3356,3355,0.00185,0.06821,0,161.4,161.4,161.4,1.0125,0,1,-30,30
3356,3357,0.01115,0.3171,0,45.7,45.7,45.7,1.01875,0,1,-30,30
3356,3358,0.01369,0.30807,0,51.8,51.8,51.8,1.01875,0,1,-30,30
3362,3365,0.00023,0.01747,0,727.1,727.1,727.1,1.0375,0,1,-30,30
3363,3362,0.00016,0.00969,0,1215.3,1215.3,1215.3,1,0,1,-30,30
3364,3363,0.00167,0.07643,0,210.5,210.5,210.5,1,0,1,-30,30
3368,3370,0.00065,0.03158,0,387.4,387.4,387.4,1,0,1,-30,30
3368,3371,0.00056,0.02653,0,387.4,387.4,387.4,1,0,1,-30,30
3368,3372,0.00103,0.04436,0,387.4,387.4,387.4,1,0,1,-30,30
3369,3368,0.00216,0.07609,0,188.3,188.3,188.3,1.00625,0,1,-30,30
3375,3378,0.00025,0.01718,0,750.7,750.7,750.7,1,0,1,-30,30
3376,3375,0.00036,0.01896,0,1115.4,1115.4,1115.4,1.0125,0,1,-30,30
3376,3375,0.00036,0.01896,0,1115.4,1115.4,1115.4,1.0125,0,1,-30,30
3377,3376,0.00142,0.0629,0,263.3,263.3,263.3,1.00625,0,1,-30,30
3381,3382,0.00225,0.05888,0,133.5,133.5,133.5,1,0,1,-30,30
3385,3389,0.00534,0.22897,0,70.9,70.9,70.9,1,0,1,-30,30
3386,3385,0.00225,0.07361,0,154.2,154.2,154.2,1.075,0,1,-30,30
3386,3390,0.00178,0.06298,0,87.9,87.9,87.9,1,0,1,-30,30
3387,3386,0.00524,0.1266,0,134.2,134.2,134.2,1.025,0,1,-30,30
3387,3386,0.00524,0.1266,0,134.2,134.2,134.2,1.025,0,1,-30,30
3387,3386,0.00524,0.1266,0,134.2,134.2,134.2,1.025,0,1,-30,30
3388,3387,0.00663,0.14969,0,65.9,65.9,65.9,1,0,1,-30,30
3393,3395,0.00345,0.13567,0,98.3,98.3,98.3,1,0,1,-30,30
3393,3396,0.00836,0.3063,0,47.1,47.1,47.1,1.05625,0,1,-30,30
3393,3397,0.00544,0.21959,0,62.1,62.1,62.1,1.05,0,1,-30,30
3393,3398,0.01093,0.43079,0,43.8,43.8,43.8,1.05625,0,1,-30,30
3394,3393,0.00148,0.06853,0,189.2,189.2,189.2,1,0,1,-30,30
3401,3403,0.00014,0.0113,0,1170.8,1170.8,1170.8,1,0,1,-30,30
3401,3404,0.00019,0.01554,0,1167,1167,1167,1,0,1,-30,30
3402,3401,0.00024,0.01345,0,682.5,682.5,682.5,1,0,1,-30,30
3407,3409,0.0011,0.05103,0,229.2,229.2,229.2,1.06875,0,1,-30,30
3407,3410,0.00117,0.05273,0,229.2,229.2,229.2,1.06875,0,1,-30,30
3407,3411,0.00065,0.03189,0,229.2,229.2,229.2,1.05625,0,1,-30,30
3408,3407,0.00107,0.04637,0,286.6,286.6,286.6,1,0,1,-30,30
3408,3407,0.00107,0.04637,0,286.6,286.6,286.6,1,0,1,-30,30
3408,3407,0.00107,0.04637,0,286.6,286.6,286.6,1,0,1,-30,30
3414,3416,0.00202,0.06979,0,208,208,208,0.9875,0,1,-30,30
3415,3414,0.00096,0.04308,0,184.3,184.3,184.3,1,0,1,-30,30
3419,3421,0.00132,0.06334,0,238.8,238.8,238.8,1,0,1,-30,30
3419,3422,0.00139,0.07004,0,238.8,238.8,238.8,1,0,1,-30,30
3419,3423,0.0009,0.049,0,238.8,238.8,238.8,1,0,1,-30,30
3419,3424,0.00123,0.04452,0,238.8,238.8,238.8,1,0,1,-30,30
3419,3425,0.00135,0.06004,0,238.8,238.8,238.8,1,0,1,-30,30
3420,3419,0.0017,0.07039,0,198,198,198,1.025,0,1,-30,30
3428,3431,0.00027,0.01722,0,892,892,892,1,0,1,-30,30
3428,3432,0.0002,0.01295,0,889.8,889.8,889.8,1,0,1,-30,30
3429,3428,0.00047,0.02062,0,1211.4,1211.4,1211.4,1.03125,0,1,-30,30
3429,3428,0.00047,0.02062,0,1211.4,1211.4,1211.4,1.03125,0,1,-30,30
3429,3428,0.00047,0.02062,0,1211.4,1211.4,1211.4,1.03125,0,1,-30,30
3430,3429,0.00147,0.05021,0,259.9,259.9,259.9,1.01875,0,1,-30,30
3430,3429,0.00147,0.05021,0,259.9,259.9,259.9,1.01875,0,1,-30,30
3430,3429,0.00147,0.05021,0,259.9,259.9,259.9,1.01875,0,1,-30,30
3435,3437,0.0018,0.06804,0,257.1,257.1,257.1,1.1,0,1,-30,30
3435,3438,0.00058,0.03032,0,257.1,257.1,257.1,1.06875,0,1,-30,30
3435,3439,0.00088,0.04082,0,257.1,257.1,257.1,1.075,0,1,-30,30
3436,3435,0.00127,0.06054,0,249.7,249.7,249.7,1.0125,0,1,-30,30
3436,3435,0.00127,0.06054,0,249.7,249.7,249.7,1.0125,0,1,-30,30
3436,3435,0.00127,0.06054,0,249.7,249.7,249.7,1.0125,0,1,-30,30
3442,3444,0.00131,0.0531,0,244.4,244.4,244.4,1,0,1,-30,30
3443,3442,0.0024,0.08557,0,125.7,125.7,125.7,1,0,1,-30,30
3447,3450,0.00015,0.01229,0,865.2,865.2,865.2,1,0,1,-30,30
3447,3451,0.00022,0.01583,0,864.3,864.3,864.3,1,0,1,-30,30
3447,3452,0.00025,0.01639,0,862.3,862.3,862.3,1,0,1,-30,30
3447,3453,0.00013,0.00843,0,861.8,861.8,861.8,1,0,1,-30,30
3447,3454,0.00026,0.01901,0,860.8,860.8,860.8,1,0,1,-30,30
3447,3455,7e-05,0.00651,0,856.2,856.2,856.2,1,0,1,-30,30
3448,3447,0.00014,0.00912,0,1316.5,1316.5,1316.5,1.0125,0,1,-30,30
3448,3447,0.00014,0.00912,0,1316.5,1316.5,1316.5,1.0125,0,1,-30,30
3448,3447,0.00014,0.00912,0,1316.5,1316.5,1316.5,1.0125,0,1,-30,30
3448,3447,0.00014,0.00912,0,1316.5,1316.5,1316.5,1.0125,0,1,-30,30
3449,3448,0.00091,0.04725,0,306.7,306.7,306.7,1.0125,0,1,-30,30
3449,3448,0.00091,0.04725,0,306.7,306.7,306.7,1.0125,0,1,-30,30
3449,3448,0.00091,0.04725,0,306.7,306.7,306.7,1.0125,0,1,-30,30
3459,3461,0.00012,0.00969,0,823.3,823.3,823.3,1,0,1,-30,30
3459,3462,0.00027,0.01996,0,822.3,822.3,822.3,1,0,1,-30,30
3459,3463,0.00033,0.02392,0,820.8,820.8,820.8,1.0375,0,1,-30,30
3460,3459,0.00019,0.01075,0,922,922,922,1,0,1,-30,30
3469,3471,0.00061,0.03173,0,341.6,341.6,341.6,1.075,0,1,-30,30
3469,3472,0.00056,0.02865,0,341.6,341.6,341.6,1.075,0,1,-30,30
3469,3473,0.00079,0.03583,0,341.6,341.6,341.6,1.075,0,1,-30,30
3470,3469,0.00163,0.06096,0,158.1,158.1,158.1,1,0,1,-30,30
3476,3477,0.00467,0.13791,0,92.3,92.3,92.3,1.04375,0,1,-30,30
3476,3478,0.00779,0.19098,0,51.6,51.6,51.6,1.04375,0,1,-30,30
3481,3483,0.00086,0.04252,0,215.3,215.3,215.3,1.01875,0,1,-30,30
3482,3481,0.00087,0.04685,0,187.4,187.4,187.4,1.00625,0,1,-30,30
3486,3488,0.00018,0.01199,0,889.7,889.7,889.7,1,0,1,-30,30
3486,3489,0.00016,0.01247,0,889.1,889.1,889.1,1,0,1,-30,30
3486,3490,0.00032,0.01924,0,886.6,886.6,886.6,1,0,1,-30,30
3487,3486,0.00014,0.01127,0,742.7,742.7,742.7,1.025,0,1,-30,30
3499,3501,0.00253,0.11471,0,145.3,145.3,145.3,1.01875,0,1,-30,30
3499,3502,0.00184,0.09361,0,143.9,143.9,143.9,1.01875,0,1,-30,30
3499,3503,0.0018,0.08398,0,143.8,143.8,143.8,1.01875,0,1,-30,30
3499,3504,0.00159,0.07153,0,143.8,143.8,143.8,1.01875,0,1,-30,30
3499,3505,0.00151,0.07015,0,143.8,143.8,143.8,1.01875,0,1,-30,30
3499,3506,0.00119,0.04518,0,143.8,143.8,143.8,1,0,1,-30,30
3499,3507,0.00941,0.35587,0,26.4,26.4,26.4,1,0,1,-30,30
3500,3499,0.00198,0.08603,0,178,178,178,1.05625,0,1,-30,30
3511,3512,0.00033,0.01911,0,369.3,369.3,369.3,1,0,1,-30,30
3511,3513,0.00063,0.03095,0,369.3,369.3,369.3,1,0,1,-30,30
3511,3514,0.00041,0.02091,0,369.3,369.3,369.3,1,0,1,-30,30
3518,3517,0.0008,0.0361,0,243.9,243.9,243.9,1,0,1,-30,30
3518,3517,0.0008,0.0361,0,243.9,243.9,243.9,1,0,1,-30,30
3518,3517,0.0008,0.0361,0,243.9,243.9,243.9,1,0,1,-30,30
3522,3521,0.00104,0.04795,0,193.7,193.7,193.7,1.0125,0,1,-30,30
3525,3527,0.00031,0.01868,0,878,878,878,1,0,1,-30,30
3525,3528,0.00016,0.01157,0,877.7,877.7,877.7,1,0,1,-30,30
3525,3529,0.00016,0.01035,0,876.7,876.7,876.7,1,0,1,-30,30
3525,3530,0.00019,0.01201,0,876.4,876.4,876.4,1,0,1,-30,30
3525,3531,0.00025,0.01781,0,876.3,876.3,876.3,1,0,1,-30,30
3525,3532,0.00015,0.01164,0,873.3,873.3,873.3,1,0,1,-30,30
3526,3525,0.00024,0.01545,0,1251.1,1251.1,1251.1,1,0,1,-30,30
3526,3525,0.00024,0.01545,0,1251.1,1251.1,1251.1,1,0,1,-30,30
3526,3525,0.00024,0.01545,0,1251.1,1251.1,1251.1,1,0,1,-30,30
3526,3525,0.00024,0.01545,0,1251.1,1251.1,1251.1,1,0,1,-30,30
3535,3537,0.00069,0.03058,0,260.8,260.8,260.8,1,0,1,-30,30
3536,3535,0.00152,0.0748,0,209.2,209.2,209.2,1.00625,0,1,-30,30
3543,3545,0.0002,0.00913,0,994.5,994.5,994.5,1,0,1,-30,30
3543,3546,0.00021,0.01235,0,994.5,994.5,994.5,1,0,1,-30,30
3544,3543,0.00219,0.07809,0,178,178,178,1.075,0,1,-30,30
3549,3551,0.00076,0.03475,0,187.2,187.2,187.2,1.08125,0,1,-30,30
3549,3552,0.00159,0.06341,0,187.2,187.2,187.2,1.09375,0,1,-30,30
3549,3553,0.00102,0.06214,0,187.2,187.2,187.2,1.09375,0,1,-30,30
3550,3549,0.00203,0.08966,0,188.1,188.1,188.1,1.00625,0,1,-30,30
3556,3558,0.00075,0.0402,0,249.8,249.8,249.8,0.99375,0,1,-30,30
3556,3559,0.00135,0.05453,0,249.8,249.8,249.8,0.99375,0,1,-30,30
3556,3560,0.00073,0.03326,0,249.8,249.8,249.8,0.99375,0,1,-30,30
3556,3561,0.00099,0.0516,0,249.8,249.8,249.8,0.99375,0,1,-30,30
3556,3562,0.00102,0.04779,0,249.8,249.8,249.8,0.99375,0,1,-30,30
3556,3563,0.00231,0.07236,0,249.8,249.8,249.8,0.99375,0,1,-30,30
3557,3556,0.00134,0.06947,0,153.4,153.4,153.4,1,0,1,-30,30
3557,3564,0.0325,0.85915,0,14.7,14.7,14.7,1,0,1,-30,30
3557,3565,0.01735,0.38998,0,30,30,30,1,0,1,-30,30
3557,3566,0.19847,5.32536,0,2.4,2.4,2.4,1,0,1,-30,30
3573,3576,0.00014,0.0106,0,1310.4,1310.4,1310.4,1,0,1,-30,30
3574,3573,0.00026,0.01842,0,1010.1,1010.1,1010.1,1,0,1,-30,30
3575,3574,0.00122,0.06066,0,264.2,264.2,264.2,1,0,1,-30,30
3575,3574,0.00122,0.06066,0,264.2,264.2,264.2,1,0,1,-30,30
3575,3574,0.00122,0.06066,0,264.2,264.2,264.2,1,0,1,-30,30
3579,3580,0.002,0.05245,0,156.8,156.8,156.8,1,0,1,-30,30
3583,3586,0.00018,0.01336,0,818.5,818.5,818.5,1.04375,0,1,-30,30
3583,3587,0.00035,0.01806,0,817.6,817.6,817.6,1.05,0,1,-30,30
3583,3588,0.00021,0.01299,0,817.1,817.1,817.1,1.04375,0,1,-30,30
3583,3589,0.00027,0.01913,0,815,815,815,1.05,0,1,-30,30
3583,3590,0.00016,0.00939,0,814.8,814.8,814.8,1.0375,0,1,-30,30
3583,3591,0.00023,0.01516,0,814,814,814,1.04375,0,1,-30,30
3584,3583,0.00025,0.01758,0,879.2,879.2,879.2,1.0125,0,1,-30,30
3585,3584,0.0017,0.0845,0,261.7,261.7,261.7,1.00625,0,1,-30,30
3585,3584,0.0017,0.0845,0,261.7,261.7,261.7,1.00625,0,1,-30,30
3585,3584,0.0017,0.0845,0,261.7,261.7,261.7,1.00625,0,1,-30,30
3595,3597,0.00059,0.03021,0,110.5,110.5,110.5,1,0,1,-30,30
3595,3598,0.00253,0.1125,0,106.9,106.9,106.9,1,0,1,-30,30
3595,3599,0.00176,0.06397,0,102.2,102.2,102.2,1,0,1,-30,30
3596,3595,0.00153,0.05423,0,212.9,212.9,212.9,1.0125,0,1,-30,30
3605,3607,0.00132,0.05473,0,271.7,271.7,271.7,1.0125,0,1,-30,30
3606,3605,0.00113,0.05164,0,167.6,167.6,167.6,1,0,1,-30,30
3610,3611,0.00107,0.05942,0,141.2,141.2,141.2,1.075,0,1,-30,30
3610,3612,0.001,0.04034,0,141.2,141.2,141.2,1.075,0,1,-30,30
3610,3613,0.00147,0.06348,0,141.2,141.2,141.2,1.075,0,1,-30,30
3610,3614,0.00152,0.05921,0,141.2,141.2,141.2,1.075,0,1,-30,30
3617,3620,0.00025,0.01472,0,909.1,909.1,909.1,1,0,1,-30,30
3618,3617,0.00017,0.01274,0,1090.2,1090.2,1090.2,1.00625,0,1,-30,30
3619,3618,0.00177,0.0849,0,212,212,212,1.0125,0,1,-30,30
3623,3625,0.00212,0.08773,0,158.6,158.6,158.6,1.06875,0,1,-30,30
3623,3626,0.00167,0.07377,0,158.6,158.6,158.6,1.0625,0,1,-30,30
3623,3627,0.00158,0.06002,0,158.6,158.6,158.6,1.05,0,1,-30,30
3624,3623,0.00135,0.0533,0,198.5,198.5,198.5,1.0125,0,1,-30,30
3633,3634,0.00079,0.01935,0,605.8,605.8,605.8,1,0,1,-30,30
3633,3635,0.00109,0.02899,0,605.8,605.8,605.8,1,0,1,-30,30
3638,3640,0.00184,0.08192,0,133.1,133.1,133.1,1.06875,0,1,-30,30
3639,3638,0.00159,0.06686,0,152.3,152.3,152.3,1.00625,0,1,-30,30
3643,3646,0.00025,0.02035,0,651.1,651.1,651.1,1.00625,0,1,-30,30
3643,3647,0.00018,0.01063,0,649.5,649.5,649.5,1.00625,0,1,-30,30
3643,3648,0.0002,0.01506,0,648.7,648.7,648.7,1.00625,0,1,-30,30
3643,3649,0.00023,0.01679,0,646.4,646.4,646.4,1.00625,0,1,-30,30
3643,3650,0.00031,0.02408,0,645.1,645.1,645.1,1.00625,0,1,-30,30
3643,3651,0.00026,0.01931,0,645,645,645,1.00625,0,1,-30,30
3644,3643,0.00018,0.01525,0,1140.1,1140.1,1140.1,1,0,1,-30,30
3644,3643,0.00018,0.01525,0,1140.1,1140.1,1140.1,1,0,1,-30,30
3644,3643,0.00018,0.01525,0,1140.1,1140.1,1140.1,1,0,1,-30,30
3645,3644,0.00098,0.04488,0,165.5,165.5,165.5,1.00625,0,1,-30,30
3655,3657,0.00095,0.05032,0,152.9,152.9,152.9,1,0,1,-30,30
3656,3655,0.00218,0.07044,0,188,188,188,1.00625,0,1,-30,30
3660,3662,0.00166,0.06623,0,161.8,161.8,161.8,1,0,1,-30,30
3660,3663,0.00183,0.06151,0,161.8,161.8,161.8,1,0,1,-30,30
3660,3664,0.00117,0.05477,0,161.8,161.8,161.8,1,0,1,-30,30
3660,3665,0.00119,0.0513,0,161.8,161.8,161.8,1,0,1,-30,30
3660,3666,0.0052,0.25848,0,53.2,53.2,53.2,1,0,1,-30,30
3661,3660,0.00097,0.04691,0,217,217,217,1.00625,0,1,-30,30
3669,3670,0.00076,0.03111,0,408,408,408,1,0,1,-30,30
3669,3671,0.0015,0.044,0,408,408,408,1,0,1,-30,30
3669,3672,0.0008,0.03432,0,408,408,408,1,0,1,-30,30
3669,3673,0.00044,0.01988,0,408,408,408,1,0,1,-30,30
3669,3674,0.00418,0.1825,0,61.2,61.2,61.2,1,0,1,-30,30
3677,3679,0.00112,0.05059,0,245,245,245,1.0125,0,1,-30,30
3677,3680,0.00158,0.05954,0,245,245,245,1.0125,0,1,-30,30
3678,3677,0.00164,0.07124,0,204,204,204,1.03125,0,1,-30,30
3689,3691,0.00078,0.03705,0,305.6,305.6,305.6,1.01875,0,1,-30,30
3689,3692,0.00076,0.03694,0,305.6,305.6,305.6,1.01875,0,1,-30,30
3689,3693,0.00114,0.04401,0,305.6,305.6,305.6,1.01875,0,1,-30,30
3689,3694,0.00032,0.01171,0,305.6,305.6,305.6,1.01875,0,1,-30,30
3690,3689,0.00159,0.0785,0,298.2,298.2,298.2,1.01875,0,1,-30,30
3690,3689,0.00159,0.0785,0,298.2,298.2,298.2,1.01875,0,1,-30,30
3690,3689,0.00159,0.0785,0,298.2,298.2,298.2,1.01875,0,1,-30,30
3698,3697,0.00144,0.06204,0,221.9,221.9,221.9,1.05,0,1,-30,30
3701,3703,0.00222,0.08382,0,132.5,132.5,132.5,1,0,1,-30,30
3702,3701,0.00197,0.06498,0,217.3,217.3,217.3,1.0125,0,1,-30,30
3707,3706,0.00136,0.06056,0,223,223,223,1,0,1,-30,30
3710,3712,0.00153,0.06782,0,156,156,156,1.04375,0,1,-30,30
3711,3710,0.00168,0.06784,0,114.9,114.9,114.9,1.0125,0,1,-30,30
3715,3717,0.00033,0.01704,0,176,176,176,1,0,1,-30,30
3716,3715,0.00075,0.0314,0,202.6,202.6,202.6,1,0,1,-30,30
3726,3728,0.00085,0.04499,0,254.8,254.8,254.8,1.03125,0,1,-30,30
3726,3729,0.00065,0.02795,0,254.8,254.8,254.8,1.025,0,1,-30,30
3726,3730,0.00074,0.03796,0,254.8,254.8,254.8,1.03125,0,1,-30,30
3726,3731,0.00147,0.08038,0,254.8,254.8,254.8,1.03125,0,1,-30,30
3726,3732,0.00087,0.03657,0,254.8,254.8,254.8,1.03125,0,1,-30,30
3726,3733,0.00134,0.05379,0,254.8,254.8,254.8,1.03125,0,1,-30,30
3727,3726,0.00084,0.04533,0,277.7,277.7,277.7,1.025,0,1,-30,30
3727,3726,0.00084,0.04533,0,277.7,277.7,277.7,1.025,0,1,-30,30
3727,3726,0.00084,0.04533,0,277.7,277.7,277.7,1.025,0,1,-30,30
3736,3738,0.00144,0.05317,0,311.1,311.1,311.1,1,0,1,-30,30
3737,3736,0.00148,0.0589,0,239.8,239.8,239.8,1,0,1,-30,30
3737,3736,0.00148,0.0589,0,239.8,239.8,239.8,1,0,1,-30,30
3737,3736,0.00148,0.0589,0,239.8,239.8,239.8,1,0,1,-30,30
3741,3743,0.00115,0.03895,0,300.2,300.2,300.2,1.025,0,1,-30,30
3741,3744,0.00107,0.05415,0,300.2,300.2,300.2,1.025,0,1,-30,30
3741,3745,0.00106,0.03917,0,300.2,300.2,300.2,1.025,0,1,-30,30
3741,3746,0.00078,0.03196,0,300.2,300.2,300.2,1.01875,0,1,-30,30
3742,3741,0.00139,0.04942,0,282.3,282.3,282.3,1.04375,0,1,-30,30
3742,3741,0.00139,0.04942,0,282.3,282.3,282.3,1.04375,0,1,-30,30
3742,3741,0.00139,0.04942,0,282.3,282.3,282.3,1.04375,0,1,-30,30
3749,3751,0.0019,0.06877,0,195,195,195,1.01875,0,1,-30,30
3750,3749,0.00116,0.04097,0,236.6,236.6,236.6,1.0125,0,1,-30,30
3754,3756,0.00148,0.06877,0,175.5,175.5,175.5,1,0,1,-30,30
3755,3754,0.00156,0.05356,0,158,158,158,1,0,1,-30,30
3760,3759,0.00159,0.07959,0,216.6,216.6,216.6,1.1,0,1,-30,30
3763,3765,0.00017,0.00934,0,886,886,886,1,0,1,-30,30
3763,3766,0.00033,0.02179,0,885.2,885.2,885.2,1,0,1,-30,30
3764,3763,0.00024,0.01674,0,925.4,925.4,925.4,1,0,1,-30,30
3769,3771,0.00414,0.20266,0,70.5,70.5,70.5,1,0,1,-30,30
3769,3772,0.00222,0.10987,0,67.2,67.2,67.2,1,0,1,-30,30
3770,3769,0.00154,0.07168,0,276,276,276,1.1,0,1,-30,30
3775,3778,0.00023,0.01415,0,829.5,829.5,829.5,1,0,1,-30,30
3776,3775,0.00027,0.01798,0,965.4,965.4,965.4,1,0,1,-30,30
3777,3776,0.00134,0.05694,0,181.3,181.3,181.3,1,0,1,-30,30
3781,3783,0.00091,0.04375,0,271.7,271.7,271.7,1.0125,0,1,-30,30
3781,3784,0.00099,0.05215,0,271.7,271.7,271.7,1.0125,0,1,-30,30
3782,3781,0.00123,0.05356,0,218.7,218.7,218.7,1.0375,0,1,-30,30
3788,3787,0.00131,0.05562,0,213.6,213.6,213.6,1.01875,0,1,-30,30
3791,3792,0.00243,0.08066,0,152.6,152.6,152.6,1.01875,0,1,-30,30
3791,3793,0.00181,0.07904,0,152.4,152.4,152.4,1.01875,0,1,-30,30
3791,3794,0.00238,0.09982,0,151.9,151.9,151.9,1.01875,0,1,-30,30
3797,3799,0.00034,0.0117,0,602.9,602.9,602.9,1.00625,0,1,-30,30
3797,3800,0.0007,0.02633,0,602.9,602.9,602.9,1.01875,0,1,-30,30
3798,3797,0.00031,0.01478,0,355.4,355.4,355.4,1.0125,0,1,-30,30
3798,3797,0.00031,0.01478,0,355.4,355.4,355.4,1.0125,0,1,-30,30
3798,3797,0.00031,0.01478,0,355.4,355.4,355.4,1.0125,0,1,-30,30
3798,3797,0.00031,0.01478,0,355.4,355.4,355.4,1.0125,0,1,-30,30
3803,3806,6e-05,0.00404,0,974.7,974.7,974.7,1,0,1,-30,30
3803,3807,0.00015,0.01131,0,974.2,974.2,974.2,1,0,1,-30,30
3803,3808,0.00018,0.01437,0,970,970,970,1,0,1,-30,30
3804,3803,0.00022,0.01165,0,853.8,853.8,853.8,1.0125,0,1,-30,30
3805,3804,0.00119,0.06401,0,167.8,167.8,167.8,1.00625,0,1,-30,30
3811,3813,0.00023,0.01252,0,771.4,771.4,771.4,1,0,1,-30,30
3811,3814,0.00021,0.00915,0,771.4,771.4,771.4,1,0,1,-30,30
3812,3811,0.00108,0.04569,0,153.5,153.5,153.5,1.01875,0,1,-30,30
3817,3819,0.0022,0.09313,0,130.7,130.7,130.7,1.0375,0,1,-30,30
3818,3817,0.00194,0.07882,0,242.6,242.6,242.6,1.0375,0,1,-30,30
3822,3824,0.00054,0.02803,0,580.3,580.3,580.3,1.08125,0,1,-30,30
3823,3822,0.00175,0.07632,0,205,205,205,1,0,1,-30,30
3833,3834,0.00363,0.08781,0,136.5,136.5,136.5,1.05625,0,1,-30,30
3837,3840,0.00019,0.01224,0,588.2,588.2,588.2,1,0,1,-30,30
3838,3837,0.00019,0.01488,0,817,817,817,1,0,1,-30,30
3839,3838,0.00133,0.06715,0,78.6,78.6,78.6,1,0,1,-30,30
3843,3845,0.00057,0.02572,0,589.6,589.6,589.6,1,0,1,-30,30
3844,3843,0.00179,0.07248,0,174.6,174.6,174.6,1.03125,0,1,-30,30
3848,3849,0.01652,0.39327,0,37,37,37,0.99375,0,1,-30,30
3848,3850,0.0057,0.14153,0,47.3,47.3,47.3,0.99375,0,1,-30,30
3854,3853,0.0033,0.10046,0,105.8,105.8,105.8,1.0375,0,1,-30,30
3858,3857,0.00211,0.0725,0,120.7,120.7,120.7,1.04375,0,1,-30,30
3859,3858,0.00862,0.20932,0,42,42,42,1.03125,0,1,-30,30
3863,3862,0.00366,0.1168,0,92.9,92.9,92.9,1.06875,0,1,-30,30
3864,3863,0.01085,0.30386,0,58.8,58.8,58.8,1.05,0,1,-30,30
3869,3868,0.00286,0.08505,0,120.7,120.7,120.7,1.03125,0,1,-30,30
3875,3874,0.0032,0.1035,0,112.3,112.3,112.3,1,0,1,-30,30
3879,3878,0.00486,0.13794,0,113,113,113,1.05,0,1,-30,30
3886,3885,0.00367,0.12724,0,120.9,120.9,120.9,1.0375,0,1,-30,30
3890,3889,0.00385,0.12637,0,138.8,138.8,138.8,1.06875,0,1,-30,30
3893,3892,0.00022,0.01345,0,1002.8,1002.8,1002.8,1.025,0,1,-30,30
3894,3893,0.00427,0.14158,0,129.6,129.6,129.6,1.03125,0,1,-30,30
3899,3898,0.00294,0.10064,0,113.4,113.4,113.4,1.03125,0,1,-30,30
3904,3903,0.00656,0.13655,0,106.7,106.7,106.7,1.0375,0,1,-30,30
3907,3906,0.00369,0.11993,0,81.2,81.2,81.2,1,0,1,-30,30
3912,3911,0.00414,0.12774,0,98.6,98.6,98.6,1.03125,0,1,-30,30
3917,3916,0.00598,0.164,0,85.9,85.9,85.9,1.05,0,1,-30,30
3920,3919,0.00453,0.13964,0,129.4,129.4,129.4,1.0125,0,1,-30,30
3921,3920,0.00685,0.19316,0,72,72,72,1.00625,0,1,-30,30
3925,3924,0.0038,0.131,0,109.2,109.2,109.2,1.0375,0,1,-30,30
3929,3928,0.00321,0.11456,0,98.2,98.2,98.2,1.01875,0,1,-30,30
3932,3931,0.00333,0.11288,0,94.3,94.3,94.3,1.0375,0,1,-30,30
3935,3934,0.00197,0.08036,0,131.8,131.8,131.8,1.01875,0,1,-30,30
3940,3939,0.0053,0.16587,0,98.1,98.1,98.1,1.03125,0,1,-30,30
3948,3947,0.00213,0.07322,0,128,128,128,1.04375,0,1,-30,30
3949,3948,0.01035,0.27033,0,51.8,51.8,51.8,1.01875,0,1,-30,30
3954,3953,0.00357,0.11401,0,114.9,114.9,114.9,1.03125,0,1,-30,30
3960,3959,0.00401,0.12106,0,108.3,108.3,108.3,1.04375,0,1,-30,30
3965,3964,0.00458,0.11984,0,90.2,90.2,90.2,1.05,0,1,-30,30
3970,3969,0.00311,0.09409,0,82.8,82.8,82.8,1,0,1,-30,30
3976,3975,0.00366,0.13382,0,106,106,106,1.03125,0,1,-30,30
3981,3980,0.00304,0.08388,0,77.4,77.4,77.4,1.0375,0,1,-30,30
3985,3984,0.00282,0.10511,0,99.9,99.9,99.9,1.0125,0,1,-30,30
3990,3989,0.0043,0.16775,0,102.7,102.7,102.7,1,0,1,-30,30
3995,3994,0.0029,0.122,0,106.7,106.7,106.7,1.01875,0,1,-30,30
4002,4001,0.00354,0.12095,0,79.6,79.6,79.6,1.0375,0,1,-30,30
4006,4005,0.00408,0.13064,0,87.7,87.7,87.7,1.04375,0,1,-30,30
4009,4008,0.00311,0.08106,0,101.6,101.6,101.6,1.0125,0,1,-30,30
4015,4014,0.00496,0.15822,0,73.6,73.6,73.6,1.0625,0,1,-30,30
4021,4020,0.00319,0.09478,0,69.5,69.5,69.5,1.04375,0,1,-30,30
4026,4025,0.00247,0.08419,0,120.4,120.4,120.4,1,0,1,-30,30
4031,4030,0.00304,0.10503,0,87.2,87.2,87.2,1.0125,0,1,-30,30
4035,4034,0.00386,0.11429,0,108.3,108.3,108.3,1.0125,0,1,-30,30
4039,4038,0.00469,0.15606,0,65.6,65.6,65.6,1,0,1,-30,30
4044,4043,0.00506,0.11807,0,102.6,102.6,102.6,1.0125,0,1,-30,30
4047,4046,0.00433,0.10141,0,116.8,116.8,116.8,1.05625,0,1,-30,30
4051,4050,0.00481,0.16141,0,93.5,93.5,93.5,1.0625,0,1,-30,30
4055,4054,0.00438,0.1384,0,78.9,78.9,78.9,1.03125,0,1,-30,30
4061,4060,0.00487,0.16054,0,74.6,74.6,74.6,1.05625,0,1,-30,30
4066,4065,0.00482,0.13853,0,86.2,86.2,86.2,1.025,0,1,-30,30
4070,4069,0.00464,0.14746,0,102.9,102.9,102.9,1,0,1,-30,30
4076,4075,0.00277,0.08598,0,127.7,127.7,127.7,1.08125,0,1,-30,30
4082,4081,0.00216,0.06898,0,113.2,113.2,113.2,1.0125,0,1,-30,30
4086,4085,0.00397,0.12926,0,106.5,106.5,106.5,1.025,0,1,-30,30
4091,4090,0.00391,0.14332,0,93.2,93.2,93.2,1.0125,0,1,-30,30
4096,4095,0.00277,0.08417,0,88.8,88.8,88.8,1,0,1,-30,30
4101,4100,0.00427,0.11905,0,87.8,87.8,87.8,1.08125,0,1,-30,30
4107,4106,0.003,0.09752,0,97.3,97.3,97.3,1,0,1,-30,30
4111,4110,0.00448,0.16732,0,89.6,89.6,89.6,1.01875,0,1,-30,30
4116,4115,0.00261,0.09989,0,92.2,92.2,92.2,1,0,1,-30,30
4121,4120,0.0041,0.11429,0,71.4,71.4,71.4,1.01875,0,1,-30,30
4125,4124,0.00343,0.10836,0,132.4,132.4,132.4,1.04375,0,1,-30,30
4129,4128,0.00431,0.13461,0,101.9,101.9,101.9,1,0,1,-30,30
4134,4133,0.00314,0.11136,0,100.2,100.2,100.2,1,0,1,-30,30
4139,4138,0.00388,0.10727,0,97.4,97.4,97.4,1,0,1,-30,30
4146,4145,0.00546,0.15376,0,86.9,86.9,86.9,1.01875,0,1,-30,30
4150,4149,0.00597,0.1858,0,101.8,101.8,101.8,1.08125,0,1,-30,30
4155,4154,0.00292,0.09472,0,83.3,83.3,83.3,1.0625,0,1,-30,30
4160,4159,0.00341,0.10543,0,105.9,105.9,105.9,1.0625,0,1,-30,30
4167,4166,0.00315,0.10453,0,105.1,105.1,105.1,1.05,0,1,-30,30
4171,4170,0.00453,0.11687,0,97,97,97,1,0,1,-30,30
4175,4174,0.00463,0.14438,0,101.3,101.3,101.3,1.025,0,1,-30,30
4179,4178,0.00417,0.11361,0,85.2,85.2,85.2,1.025,0,1,-30,30
4183,4182,0.00417,0.1181,0,105.2,105.2,105.2,1.05,0,1,-30,30
4192,4191,0.00505,0.1637,0,93.4,93.4,93.4,1.0375,0,1,-30,30
4196,4195,0.00295,0.08083,0,79.8,79.8,79.8,1.0375,0,1,-30,30
4201,4200,0.00525,0.11794,0,110,110,110,1,0,1,-30,30
4208,4207,0.00448,0.14836,0,84.3,84.3,84.3,1.075,0,1,-30,30
4215,4214,0.00485,0.16309,0,96.8,96.8,96.8,1,0,1,-30,30
4219,4218,0.00421,0.12767,0,113.7,113.7,113.7,1.01875,0,1,-30,30
4222,4221,0.00272,0.08123,0,87.8,87.8,87.8,1.025,0,1,-30,30
4226,4225,0.00369,0.11685,0,98.2,98.2,98.2,1.03125,0,1,-30,30
4230,4229,0.00226,0.07781,0,98.5,98.5,98.5,1,0,1,-30,30
4236,4235,0.00557,0.14871,0,94.7,94.7,94.7,1.075,0,1,-30,30
4239,4238,0.00578,0.19206,0,80,80,80,1,0,1,-30,30
4244,4243,0.00352,0.12065,0,103.1,103.1,103.1,1,0,1,-30,30
4249,4248,0.00473,0.18487,0,98.1,98.1,98.1,1.025,0,1,-30,30
4255,4254,0.0032,0.10403,0,104.9,104.9,104.9,1,0,1,-30,30
4258,4257,0.00273,0.10823,0,120,120,120,1.04375,0,1,-30,30
4262,4261,0.00328,0.12108,0,94,94,94,1.025,0,1,-30,30
4265,4264,0.00587,0.14016,0,98.4,98.4,98.4,1,0,1,-30,30
4269,4268,0.00319,0.12821,0,90.4,90.4,90.4,1.025,0,1,-30,30
4276,4275,0.00214,0.07721,0,100.6,100.6,100.6,1.075,0,1,-30,30
4280,4279,0.00311,0.13364,0,80.9,80.9,80.9,1.025,0,1,-30,30
4286,4285,0.00417,0.14321,0,93.2,93.2,93.2,1.04375,0,1,-30,30
4290,4289,0.00418,0.15885,0,112.8,112.8,112.8,1,0,1,-30,30
4297,4296,0.00347,0.1017,0,52.3,52.3,52.3,1.03125,0,1,-30,30
4300,4299,0.00427,0.15192,0,83.5,83.5,83.5,1,0,1,-30,30
4304,4303,0.00327,0.11166,0,92.1,92.1,92.1,1.0375,0,1,-30,30
4307,4306,0.00348,0.10324,0,93.8,93.8,93.8,1.0625,0,1,-30,30
4311,4310,0.00335,0.098,0,91.5,91.5,91.5,1.06875,0,1,-30,30
4317,4316,0.00345,0.13945,0,90.1,90.1,90.1,1.0625,0,1,-30,30
4320,4319,0.00396,0.12579,0,109.1,109.1,109.1,1.04375,0,1,-30,30
4324,4323,0.00407,0.14079,0,103.9,103.9,103.9,1,0,1,-30,30
4333,4332,0.00276,0.0955,0,134.2,134.2,134.2,1.0375,0,1,-30,30
4336,4335,0.00386,0.11959,0,102.4,102.4,102.4,1.03125,0,1,-30,30
4340,4339,0.00426,0.16223,0,78.9,78.9,78.9,1.01875,0,1,-30,30
4349,4348,0.00388,0.09753,0,129.1,129.1,129.1,1.01875,0,1,-30,30
4353,4352,0.00398,0.13768,0,59.1,59.1,59.1,1,0,1,-30,30
4358,4357,0.00567,0.15479,0,77.2,77.2,77.2,1.03125,0,1,-30,30
4363,4362,0.00245,0.07596,0,109.2,109.2,109.2,1.04375,0,1,-30,30
4367,4366,0.00391,0.13143,0,99.4,99.4,99.4,1.03125,0,1,-30,30
4376,4375,0.00377,0.12693,0,88.9,88.9,88.9,1,0,1,-30,30
4385,4384,0.00358,0.12933,0,110.4,110.4,110.4,1.05625,0,1,-30,30
4390,4389,0.00295,0.11799,0,106.3,106.3,106.3,1.06875,0,1,-30,30
4393,4392,0.00457,0.15282,0,94,94,94,1.08125,0,1,-30,30
4397,4396,0.00488,0.13406,0,95.5,95.5,95.5,1.1,0,1,-30,30
4401,4400,0.00357,0.10864,0,58,58,58,1,0,1,-30,30
4408,4407,0.00026,0.01794,0,935,935,935,1,0,1,-30,30
4409,4408,0.00337,0.10229,0,100.2,100.2,100.2,1,0,1,-30,30
4417,4416,0.00432,0.15051,0,103.5,103.5,103.5,1,0,1,-30,30
4420,4419,0.0034,0.10503,0,86.5,86.5,86.5,1.01875,0,1,-30,30
4425,4424,0.00358,0.1286,0,105,105,105,1.1,0,1,-30,30
4429,4428,0.00469,0.15126,0,94.2,94.2,94.2,1.03125,0,1,-30,30
4433,4432,0.00403,0.13702,0,122.3,122.3,122.3,1,0,1,-30,30
4438,4437,0.00562,0.1271,0,109.6,109.6,109.6,1.1,0,1,-30,30
4444,4443,0.00325,0.0957,0,112,112,112,1.05625,0,1,-30,30
4447,4446,0.00312,0.12159,0,114,114,114,1.08125,0,1,-30,30
4453,4452,0.00422,0.14029,0,109,109,109,1,0,1,-30,30
4458,4457,0.00514,0.14396,0,102.3,102.3,102.3,1.1,0,1,-30,30
4462,4461,0.00249,0.07068,0,103,103,103,1.0875,0,1,-30,30
4465,4464,0.00339,0.11541,0,97.1,97.1,97.1,1,0,1,-30,30
4471,4470,0.00451,0.12835,0,103.4,103.4,103.4,1,0,1,-30,30
4475,4474,0.00406,0.12485,0,83.4,83.4,83.4,1.025,0,1,-30,30
4480,4479,0.00641,0.11175,0,90.7,90.7,90.7,1.01875,0,1,-30,30
4485,4484,0.00333,0.12135,0,79.3,79.3,79.3,1.1,0,1,-30,30
4489,4488,0.00457,0.09727,0,82.9,82.9,82.9,1,0,1,-30,30
4501,4500,0.00391,0.11324,0,94.2,94.2,94.2,1.025,0,1,-30,30
4506,4505,0.00475,0.14265,0,88.7,88.7,88.7,1,0,1,-30,30
4511,4510,0.00356,0.11969,0,95.7,95.7,95.7,1,0,1,-30,30
4516,4515,0.00412,0.15144,0,50.6,50.6,50.6,1.025,0,1,-30,30
4520,4519,0.00369,0.11133,0,97.5,97.5,97.5,1,0,1,-30,30
4525,4524,0.00336,0.12327,0,91.7,91.7,91.7,1.0125,0,1,-30,30
4531,4530,0.00185,0.0624,0,108.9,108.9,108.9,1.01875,0,1,-30,30
4536,4535,0.00271,0.09402,0,75.4,75.4,75.4,1.04375,0,1,-30,30
4541,4540,0.00302,0.09697,0,90.9,90.9,90.9,1.1,0,1,-30,30
4545,4544,0.00465,0.13938,0,93,93,93,1,0,1,-30,30
4548,4547,0.00369,0.10653,0,107.1,107.1,107.1,1.1,0,1,-30,30
4554,4553,0.00357,0.10368,0,127.3,127.3,127.3,1,0,1,-30,30
4560,4559,0.00445,0.13898,0,110.8,110.8,110.8,1,0,1,-30,30
4566,4565,0.0046,0.14169,0,79.3,79.3,79.3,1.0375,0,1,-30,30
4570,4569,0.00241,0.07542,0,92.8,92.8,92.8,1.025,0,1,-30,30
4583,4582,0.00219,0.08208,0,130.8,130.8,130.8,1,0,1,-30,30
4587,4586,0.00294,0.09927,0,110.4,110.4,110.4,1,0,1,-30,30
4592,4591,0.00476,0.13681,0,96.8,96.8,96.8,1.05,0,1,-30,30
4599,4598,0.00337,0.11183,0,97.6,97.6,97.6,1.05625,0,1,-30,30
4604,4603,0.00276,0.08351,0,87.2,87.2,87.2,1.075,0,1,-30,30
4608,4607,0.00462,0.15967,0,100.4,100.4,100.4,1.0625,0,1,-30,30
4612,4611,0.00235,0.07346,0,79.8,79.8,79.8,1.0875,0,1,-30,30
4617,4616,0.00308,0.10045,0,117.5,117.5,117.5,1.1,0,1,-30,30
4620,4619,0.00375,0.10371,0,105.2,105.2,105.2,1,0,1,-30,30
4623,4622,0.00504,0.16279,0,101.1,101.1,101.1,1.0625,0,1,-30,30
4630,4629,0.00402,0.13015,0,100.6,100.6,100.6,1.0375,0,1,-30,30
4633,4632,0.0033,0.09794,0,79.9,79.9,79.9,1.0875,0,1,-30,30
4640,4639,0.00421,0.14367,0,92.3,92.3,92.3,1.05625,0,1,-30,30
4647,4646,0.0037,0.11465,0,111.2,111.2,111.2,1.05625,0,1,-30,30
4651,4650,0.00465,0.11915,0,107.8,107.8,107.8,1.06875,0,1,-30,30
4656,4655,0.00517,0.13853,0,106,106,106,1,0,1,-30,30
4663,4662,0.00389,0.13466,0,116.1,116.1,116.1,1.04375,0,1,-30,30
4667,4666,0.003,0.11942,0,101.2,101.2,101.2,1.05625,0,1,-30,30
4672,4671,0.00363,0.12869,0,101.4,101.4,101.4,1,0,1,-30,30
4675,4674,0.00369,0.12934,0,91,91,91,1,0,1,-30,30
4683,4682,0.0047,0.13824,0,108.8,108.8,108.8,1,0,1,-30,30
4689,4688,0.00451,0.13362,0,109.3,109.3,109.3,1.05,0,1,-30,30
4692,4691,0.00506,0.17059,0,98.9,98.9,98.9,1.0375,0,1,-30,30
4699,4698,0.00019,0.01209,0,1048.1,1048.1,1048.1,1,0,1,-30,30
4700,4699,0.00444,0.12057,0,122.5,122.5,122.5,1,0,1,-30,30
4704,4703,0.00374,0.13775,0,105.3,105.3,105.3,1.00625,0,1,-30,30
4708,4707,0.00176,0.07892,0,108.8,108.8,108.8,1,0,1,-30,30
4712,4711,0.00212,0.05864,0,107.7,107.7,107.7,1.03125,0,1,-30,30
4716,4715,0.00355,0.11014,0,108.2,108.2,108.2,1.05,0,1,-30,30
4722,4725,0.00379,0.12037,0,109.6,109.6,109.6,1,0,1,-30,30
4722,4726,0.00334,0.11569,0,109.6,109.6,109.6,1,0,1,-30,30
4722,4727,0.00345,0.08352,0,109.6,109.6,109.6,1,0,1,-30,30
4723,4722,0.00461,0.11452,0,87.5,87.5,87.5,1,0,1,-30,30
4724,4723,0.00948,0.17405,0,59.3,59.3,59.3,1,0,1,-30,30
4731,4730,0.00236,0.07177,0,116.3,116.3,116.3,1,0,1,-30,30
4734,4736,0.00197,0.06426,0,247,247,247,1.025,0,1,-30,30
4734,4737,0.00121,0.03829,0,247,247,247,1.025,0,1,-30,30
4734,4738,0.00114,0.03876,0,247,247,247,1.025,0,1,-30,30
4735,4734,0.0027,0.09531,0,124.7,124.7,124.7,1.00625,0,1,-30,30
4741,4743,0.00468,0.1534,0,77.7,77.7,77.7,1.0375,0,1,-30,30
4742,4741,0.00239,0.10316,0,98,98,98,1,0,1,-30,30
4746,4749,0.00031,0.01923,0,777.8,777.8,777.8,1.01875,0,1,-30,30
4746,4750,0.00026,0.01552,0,776.8,776.8,776.8,1.01875,0,1,-30,30
4746,4751,0.00021,0.01458,0,776.2,776.2,776.2,1.01875,0,1,-30,30
4746,4752,0.00027,0.02019,0,775,775,775,1.01875,0,1,-30,30
4746,4753,0.00027,0.01803,0,774.8,774.8,774.8,1.01875,0,1,-30,30
4746,4754,0.00025,0.01846,0,773.4,773.4,773.4,1.01875,0,1,-30,30
4747,4746,0.00019,0.01412,0,1067,1067,1067,1,0,1,-30,30
4748,4747,0.00375,0.09564,0,105,105,105,1,0,1,-30,30
4758,4760,0.00328,0.09201,0,105.2,105.2,105.2,1,0,1,-30,30
4758,4761,0.00381,0.15108,0,105.2,105.2,105.2,1,0,1,-30,30
4758,4762,0.00385,0.09738,0,105.2,105.2,105.2,1,0,1,-30,30
4758,4763,0.00519,0.15744,0,105.2,105.2,105.2,1,0,1,-30,30
4759,4758,0.0049,0.15547,0,105.1,105.1,105.1,1,0,1,-30,30
4767,4766,0.00422,0.1193,0,107.1,107.1,107.1,1,0,1,-30,30
4770,4772,0.00048,0.01442,0,914.9,914.9,914.9,1,0,1,-30,30
4771,4770,0.00227,0.07785,0,129,129,129,1.01875,0,1,-30,30
4776,4775,0.00414,0.12292,0,98.4,98.4,98.4,1,0,1,-30,30
4779,4781,0.00206,0.06536,0,147.7,147.7,147.7,1,0,1,-30,30
4779,4782,0.00387,0.10353,0,147.7,147.7,147.7,1,0,1,-30,30
4779,4783,0.00291,0.10043,0,147.7,147.7,147.7,1,0,1,-30,30
4780,4779,0.00353,0.13721,0,118,118,118,1.03125,0,1,-30,30
4786,4788,0.00271,0.08617,0,147.7,147.7,147.7,1,0,1,-30,30
4786,4789,0.00358,0.12344,0,147.7,147.7,147.7,1,0,1,-30,30
4786,4790,0.00324,0.08781,0,56.3,56.3,56.3,1,0,1,-30,30
4786,4793,0.01252,0.37466,0,36,36,36,1,0,1,-30,30
4787,4786,0.00294,0.11319,0,109.6,109.6,109.6,1,0,1,-30,30
4787,4791,0.12083,2.74334,0,3.7,3.7,3.7,1,0,1,-30,30
4787,4792,0.03234,0.68856,0,18.1,18.1,18.1,1,0,1,-30,30
4797,4796,0.00016,0.01025,0,1067.8,1067.8,1067.8,1.03125,0,1,-30,30
4798,4797,0.00409,0.14791,0,131.4,131.4,131.4,1.06875,0,1,-30,30
4802,4801,0.00289,0.10664,0,89.3,89.3,89.3,1.075,0,1,-30,30
4805,4807,0.0096,0.21699,0,79.9,79.9,79.9,1.025,0,1,-30,30
4806,4805,0.00238,0.08569,0,78.1,78.1,78.1,1.0125,0,1,-30,30
4806,4808,0.02892,0.63204,0,16,16,16,1,0,1,-30,30
4806,4809,0.03975,0.88676,0,14.6,14.6,14.6,1.04375,0,1,-30,30
4812,4813,0.23816,4.48212,0,3.7,3.7,3.7,1.0375,0,1,-30,30
4812,4814,0.0183,0.3882,0,30.3,30.3,30.3,1,0,1,-30,30
4812,4815,0.01963,0.46137,0,29.6,29.6,29.6,1,0,1,-30,30
4822,4821,0.00013,0.00956,0,1011.8,1011.8,1011.8,1,0,1,-30,30
4823,4822,0.00276,0.07866,0,99.3,99.3,99.3,1,0,1,-30,30
4826,4828,0.00368,0.11192,0,172.6,172.6,172.6,1.1,0,1,-30,30
4826,4829,0.00242,0.07113,0,172.6,172.6,172.6,1.08125,0,1,-30,30
4827,4826,0.00584,0.1426,0,104.7,104.7,104.7,1.0125,0,1,-30,30
4833,4832,0.00338,0.08995,0,97.9,97.9,97.9,1.04375,0,1,-30,30
4836,4838,0.00314,0.08457,0,89,89,89,1,0,1,-30,30
4837,4836,0.00384,0.11292,0,84.9,84.9,84.9,1.0375,0,1,-30,30
4841,4843,0.00032,0.01241,0,725.4,725.4,725.4,1,0,1,-30,30
4842,4841,0.00355,0.13522,0,93.6,93.6,93.6,1,0,1,-30,30
4846,4848,0.00047,0.0143,0,799,799,799,1,0,1,-30,30
4847,4846,0.0046,0.14353,0,100.3,100.3,100.3,1.0125,0,1,-30,30
4851,4853,0.00157,0.04007,0,276.4,276.4,276.4,1,0,1,-30,30
4851,4854,0.001,0.03356,0,276.4,276.4,276.4,1,0,1,-30,30
4851,4855,0.00099,0.02913,0,276.4,276.4,276.4,1,0,1,-30,30
4852,4851,0.00586,0.15802,0,85.5,85.5,85.5,1.03125,0,1,-30,30
4858,4860,0.00143,0.06218,0,147.7,147.7,147.7,1,0,1,-30,30
4858,4861,0.00248,0.07205,0,147.7,147.7,147.7,1,0,1,-30,30
4859,4858,0.00449,0.13378,0,118.1,118.1,118.1,1,0,1,-30,30
4859,4862,0.01902,0.35284,0,39.2,39.2,39.2,1,0,1,-30,30
4865,4867,0.00046,0.01838,0,579.2,579.2,579.2,1,0,1,-30,30
4865,4868,0.00079,0.02469,0,579.2,579.2,579.2,1.075,0,1,-30,30
4866,4865,0.00353,0.125,0,108.3,108.3,108.3,1,0,1,-30,30
4871,4874,0.00018,0.01151,0,710,710,710,0.9875,0,1,-30,30
4871,4875,0.00036,0.02174,0,709.9,709.9,709.9,0.98125,0,1,-30,30
4872,4871,0.0002,0.01641,0,892.9,892.9,892.9,1.00625,0,1,-30,30
4873,4872,0.00569,0.16703,0,89.5,89.5,89.5,1,0,1,-30,30
4879,4878,0.00372,0.13495,0,95.5,95.5,95.5,1,0,1,-30,30
4882,4884,0.00264,0.08903,0,96,96,96,1,0,1,-30,30
4883,4882,0.00411,0.11343,0,119.6,119.6,119.6,1.03125,0,1,-30,30
4887,4888,0.02073,0.28976,0,41.9,41.9,41.9,1,0,1,-30,30
4887,4889,0.01795,0.40812,0,41.9,41.9,41.9,1,0,1,-30,30
4887,4890,0.03312,0.53044,0,35.2,35.2,35.2,1.01875,0,1,-30,30
4893,4895,0.00091,0.0377,0,242.1,242.1,242.1,1.075,0,1,-30,30
4894,4893,0.00312,0.1105,0,103.1,103.1,103.1,1.0375,0,1,-30,30
4898,4901,0.00016,0.01154,0,1060.1,1060.1,1060.1,1,0,1,-30,30
4898,4902,0.0001,0.00689,0,1058.3,1058.3,1058.3,1,0,1,-30,30
4898,4903,0.00016,0.01126,0,1057.3,1057.3,1057.3,1,0,1,-30,30
4899,4898,0.00019,0.01359,0,1063.9,1063.9,1063.9,1,0,1,-30,30
4900,4899,0.00426,0.11424,0,113.3,113.3,113.3,1,0,1,-30,30
4906,4908,0.00069,0.02419,0,290.6,290.6,290.6,1.0625,0,1,-30,30
4906,4909,0.00091,0.03421,0,290.6,290.6,290.6,1.06875,0,1,-30,30
4906,4910,0.00172,0.05298,0,290.6,290.6,290.6,1.06875,0,1,-30,30
4906,4911,0.0013,0.03898,0,290.6,290.6,290.6,1.06875,0,1,-30,30
4907,4906,0.00382,0.12657,0,111.8,111.8,111.8,1.01875,0,1,-30,30
4917,4919,0.00183,0.06222,0,162.5,162.5,162.5,1,0,1,-30,30
4918,4917,0.00325,0.09661,0,126,126,126,1.03125,0,1,-30,30
4923,4922,0.00423,0.15359,0,108.7,108.7,108.7,1.03125,0,1,-30,30
4926,4927,0.00858,0.18788,0,64.9,64.9,64.9,1,0,1,-30,30
4926,4928,0.00495,0.0838,0,96.7,96.7,96.7,1,0,1,-30,30
4926,4929,0.00567,0.12273,0,90.4,90.4,90.4,1,0,1,-30,30
4926,4930,0.01027,0.20207,0,64.8,64.8,64.8,1,0,1,-30,30
4934,4933,0.00483,0.12157,0,121.5,121.5,121.5,1.01875,0,1,-30,30
4937,4939,0.00797,0.16625,0,98.1,98.1,98.1,1,0,1,-30,30
4937,4940,0.00287,0.11367,0,98.1,98.1,98.1,1,0,1,-30,30
4937,4941,0.00139,0.0469,0,98.1,98.1,98.1,1,0,1,-30,30
4938,4937,0.00225,0.07682,0,94.1,94.1,94.1,1.0125,0,1,-30,30
4947,4948,0.00771,0.17348,0,51.2,51.2,51.2,1,0,1,-30,30
4954,4956,0.00167,0.04865,0,270.4,270.4,270.4,1.0125,0,1,-30,30
4954,4957,0.00147,0.04087,0,270.4,270.4,270.4,1.0125,0,1,-30,30
4954,4958,0.00113,0.03639,0,270.4,270.4,270.4,1.0125,0,1,-30,30
4955,4954,0.00593,0.14094,0,110.5,110.5,110.5,1.03125,0,1,-30,30
4964,4966,0.00351,0.09801,0,132.6,132.6,132.6,1,0,1,-30,30
4964,4967,0.00319,0.08974,0,132.6,132.6,132.6,1,0,1,-30,30
4964,4968,0.00253,0.07445,0,132.6,132.6,132.6,1,0,1,-30,30
4965,4964,0.00485,0.15034,0,125,125,125,1.025,0,1,-30,30
4971,4973,0.00119,0.03946,0,233.2,233.2,233.2,1,0,1,-30,30
4971,4974,0.00122,0.03482,0,233.2,233.2,233.2,1,0,1,-30,30
4972,4971,0.00183,0.05365,0,115.5,115.5,115.5,1.0125,0,1,-30,30
4972,4975,0.09779,1.38951,0,10.1,10.1,10.1,1,0,1,-30,30
4979,4978,0.00306,0.10987,0,97.7,97.7,97.7,1.03125,0,1,-30,30
4979,4980,0.0127,0.23013,0,64.6,64.6,64.6,1,0,1,-30,30
4983,4985,0.00025,0.00757,0,1559.7,1559.7,1559.7,1,0,1,-30,30
4984,4983,0.00251,0.06506,0,140.6,140.6,140.6,1.0125,0,1,-30,30
4984,4983,0.00251,0.06506,0,140.6,140.6,140.6,1.0125,0,1,-30,30
4984,4983,0.00251,0.06506,0,140.6,140.6,140.6,1.0125,0,1,-30,30
4984,4983,0.00251,0.06506,0,140.6,140.6,140.6,1.0125,0,1,-30,30
4992,4991,0.00173,0.04838,0,65.1,65.1,65.1,1.05625,0,1,-30,30
4992,4993,0.016,0.28623,0,60,60,60,1,0,1,-30,30
4992,4994,0.01913,0.28619,0,57.1,57.1,57.1,1,0,1,-30,30
4992,4995,0.01614,0.37763,0,37.7,37.7,37.7,1,0,1,-30,30
4998,5000,0.00078,0.02317,0,548.6,548.6,548.6,1.1,0,1,-30,30
4998,5001,0.00079,0.0207,0,548.6,548.6,548.6,1.1,0,1,-30,30
4998,5003,0.03774,0.74329,0,19.3,19.3,19.3,1.075,0,1,-30,30
4999,4998,0.00359,0.12689,0,107.7,107.7,107.7,1.01875,0,1,-30,30
4999,5002,0.21796,4.11547,0,1.8,1.8,1.8,1,0,1,-30,30
5006,5009,0.00013,0.00937,0,941.2,941.2,941.2,1,0,1,-30,30
5006,5010,0.00017,0.01241,0,941,941,941,1,0,1,-30,30
5006,5011,0.00019,0.01633,0,940.4,940.4,940.4,1.05625,0,1,-30,30
5006,5012,0.00014,0.01089,0,939.4,939.4,939.4,1.04375,0,1,-30,30
5006,5013,0.00017,0.01509,0,939.4,939.4,939.4,1.05625,0,1,-30,30
5007,5006,0.00018,0.01482,0,827.5,827.5,827.5,1.0125,0,1,-30,30
5008,5007,0.00313,0.12269,0,124.5,124.5,124.5,1.01875,0,1,-30,30
5016,5019,0.00014,0.01013,0,693.5,693.5,693.5,1,0,1,-30,30
5016,5020,0.00031,0.02082,0,692.6,692.6,692.6,1,0,1,-30,30
5016,5021,0.00025,0.01859,0,690.8,690.8,690.8,1,0,1,-30,30
5016,5022,0.00016,0.0132,0,689.1,689.1,689.1,1,0,1,-30,30
5016,5023,0.0003,0.01789,0,687,687,687,1,0,1,-30,30
5017,5016,0.0002,0.01601,0,1058.5,1058.5,1058.5,1.00625,0,1,-30,30
5018,5017,0.00399,0.11624,0,102.1,102.1,102.1,1.00625,0,1,-30,30
5026,5028,0.00047,0.01577,0,579.2,579.2,579.2,1,0,1,-30,30
5027,5026,0.00404,0.07942,0,110.1,110.1,110.1,1,0,1,-30,30
5031,5033,0.00175,0.05884,0,135.2,135.2,135.2,1,0,1,-30,30
5031,5034,0.00384,0.11805,0,135.2,135.2,135.2,1,0,1,-30,30
5031,5035,0.00319,0.10351,0,135.2,135.2,135.2,1,0,1,-30,30
5031,5036,0.00353,0.10741,0,135.2,135.2,135.2,1,0,1,-30,30
5032,5031,0.00429,0.14089,0,104.1,104.1,104.1,1.025,0,1,-30,30
5039,5041,0.00134,0.04191,0,281.5,281.5,281.5,1.0625,0,1,-30,30
5039,5042,0.00208,0.0593,0,281.5,281.5,281.5,1.08125,0,1,-30,30
5039,5043,0.00184,0.0556,0,281.5,281.5,281.5,1.075,0,1,-30,30
5040,5039,0.00248,0.07636,0,135.1,135.1,135.1,1.0375,0,1,-30,30
5040,5039,0.00248,0.07636,0,135.1,135.1,135.1,1.0375,0,1,-30,30
5040,5039,0.00248,0.07636,0,135.1,135.1,135.1,1.0375,0,1,-30,30
5046,5049,0.00018,0.01028,0,899.1,899.1,899.1,1,0,1,-30,30
5046,5050,0.00015,0.01082,0,895.2,895.2,895.2,1,0,1,-30,30
5047,5046,0.00033,0.02088,0,945.9,945.9,945.9,1.0125,0,1,-30,30
5048,5047,0.00416,0.12048,0,120.4,120.4,120.4,1.0125,0,1,-30,30
5053,5056,0.00021,0.01083,0,616.1,616.1,616.1,1,0,1,-30,30
5053,5057,0.00032,0.02452,0,615.1,615.1,615.1,1,0,1,-30,30
5053,5058,0.0004,0.02687,0,612.6,612.6,612.6,1,0,1,-30,30
5053,5059,0.00025,0.01576,0,611,611,611,1,0,1,-30,30
5053,5060,0.00048,0.03058,0,608.1,608.1,608.1,1,0,1,-30,30
5053,5061,0.00022,0.01724,0,607.3,607.3,607.3,1,0,1,-30,30
5054,5053,0.00017,0.01224,0,830,830,830,1,0,1,-30,30
5055,5054,0.00314,0.11073,0,116.3,116.3,116.3,1,0,1,-30,30
5065,5068,0.00019,0.01328,0,1046.2,1046.2,1046.2,1,0,1,-30,30
5065,5069,0.00014,0.0097,0,1037.1,1037.1,1037.1,1,0,1,-30,30
5065,5070,0.0001,0.00842,0,1035.7,1035.7,1035.7,1,0,1,-30,30
5066,5065,0.00015,0.01231,0,818.9,818.9,818.9,1.01875,0,1,-30,30
5067,5066,0.00336,0.11412,0,117.2,117.2,117.2,1.01875,0,1,-30,30
5074,5073,0.00326,0.11855,0,133.9,133.9,133.9,1.0625,0,1,-30,30
5080,5083,0.00011,0.00736,0,1107.4,1107.4,1107.4,1,0,1,-30,30
5081,5080,0.00017,0.01208,0,549.8,549.8,549.8,1,0,1,-30,30
5082,5081,0.00338,0.11309,0,102.6,102.6,102.6,1,0,1,-30,30
5086,5088,0.00022,0.00704,0,1346.7,1346.7,1346.7,1,0,1,-30,30
5087,5086,0.00392,0.12026,0,136,136,136,1.00625,0,1,-30,30
5087,5086,0.00392,0.12026,0,136,136,136,1.00625,0,1,-30,30
5087,5086,0.00392,0.12026,0,136,136,136,1.00625,0,1,-30,30
5092,5091,0.00393,0.11201,0,88.7,88.7,88.7,1,0,1,-30,30
5095,5098,0.00015,0.00982,0,936.5,936.5,936.5,1,0,1,-30,30
5095,5099,0.0002,0.01289,0,936.2,936.2,936.2,1,0,1,-30,30
5095,5100,0.00022,0.01842,0,933.4,933.4,933.4,1,0,1,-30,30
5096,5095,0.00018,0.01102,0,650,650,650,1.00625,0,1,-30,30
5097,5096,0.00314,0.10707,0,120.4,120.4,120.4,1.0125,0,1,-30,30
5104,5103,0.00344,0.10049,0,90.4,90.4,90.4,1,0,1,-30,30
5108,5107,0.00012,0.0086,0,934.4,934.4,934.4,1.00625,0,1,-30,30
5109,5108,0.00268,0.09524,0,109.9,109.9,109.9,1.0125,0,1,-30,30
5116,5115,0.00342,0.13062,0,147.6,147.6,147.6,1,0,1,-30,30
5120,5119,0.00374,0.13306,0,124.7,124.7,124.7,1,0,1,-30,30
5124,5123,0.0036,0.09842,0,108.5,108.5,108.5,1,0,1,-30,30
5130,5129,0.00391,0.12936,0,102.1,102.1,102.1,1,0,1,-30,30
5134,5133,0.00521,0.1439,0,111.1,111.1,111.1,1.0625,0,1,-30,30
5138,5137,0.00249,0.08149,0,108.6,108.6,108.6,1.00625,0,1,-30,30
5142,5141,0.00346,0.11322,0,131.9,131.9,131.9,1,0,1,-30,30
5152,5151,0.00418,0.11855,0,108.6,108.6,108.6,1.05625,0,1,-30,30
5158,5157,0.00345,0.10625,0,101.5,101.5,101.5,1,0,1,-30,30
5161,5160,0.00345,0.08472,0,96.1,96.1,96.1,1.01875,0,1,-30,30
5165,5164,0.00467,0.15774,0,105.9,105.9,105.9,1,0,1,-30,30
5168,5167,0.00446,0.16154,0,109.4,109.4,109.4,1,0,1,-30,30
5172,5171,0.00019,0.01343,0,765.4,765.4,765.4,1,0,1,-30,30
5173,5172,0.00281,0.07908,0,118.2,118.2,118.2,1,0,1,-30,30
5180,5179,0.00416,0.13045,0,121.6,121.6,121.6,1.025,0,1,-30,30
5186,5185,0.00439,0.13841,0,96.4,96.4,96.4,1,0,1,-30,30
5191,5190,0.00347,0.11309,0,93.1,93.1,93.1,1,0,1,-30,30
5195,5194,0.00404,0.13153,0,105.3,105.3,105.3,1.09375,0,1,-30,30
5199,5198,0.00463,0.14458,0,101.7,101.7,101.7,1.03125,0,1,-30,30
5206,5205,0.00313,0.11992,0,107.4,107.4,107.4,1.06875,0,1,-30,30
5211,5210,0.00323,0.11307,0,115.8,115.8,115.8,1.025,0,1,-30,30
5216,5215,0.00544,0.16323,0,78.2,78.2,78.2,1.03125,0,1,-30,30
5219,5218,0.00363,0.1155,0,84.7,84.7,84.7,1.01875,0,1,-30,30
5224,5223,0.00434,0.14501,0,91.8,91.8,91.8,1.025,0,1,-30,30
5228,5227,0.00395,0.09707,0,95.1,95.1,95.1,1.0125,0,1,-30,30
5232,5231,0.00365,0.11759,0,104.9,104.9,104.9,1.0375,0,1,-30,30
5238,5237,0.00434,0.14412,0,103.8,103.8,103.8,1,0,1,-30,30
5239,5238,0.0036,0.09979,0,61.2,61.2,61.2,1,0,1,-30,30
5244,5243,0.00449,0.14599,0,85,85,85,1,0,1,-30,30
5247,5246,0.0033,0.1331,0,72,72,72,1,0,1,-30,30
5251,5250,0.00358,0.11106,0,115.6,115.6,115.6,1.0625,0,1,-30,30
5255,5254,0.00254,0.06668,0,82.9,82.9,82.9,1,0,1,-30,30
5259,5258,0.00454,0.13582,0,82.3,82.3,82.3,1.0375,0,1,-30,30
5266,5265,0.00259,0.08891,0,95.6,95.6,95.6,1.08125,0,1,-30,30
5272,5271,0.00386,0.12618,0,79.5,79.5,79.5,1.0875,0,1,-30,30
5275,5274,0.00308,0.11396,0,61.1,61.1,61.1,1.1,0,1,-30,30
5283,5282,0.00382,0.10288,0,105.2,105.2,105.2,1.0875,0,1,-30,30
5291,5290,0.00311,0.09777,0,76.6,76.6,76.6,1.00625,0,1,-30,30
5296,5295,0.00447,0.11069,0,105.1,105.1,105.1,1.05625,0,1,-30,30
5300,5299,0.00475,0.12754,0,100.4,100.4,100.4,1.05,0,1,-30,30
5307,5306,0.00203,0.06224,0,75.3,75.3,75.3,1.025,0,1,-30,30
5314,5313,0.00282,0.0952,0,109.8,109.8,109.8,1.0625,0,1,-30,30
5315,5314,0.01048,0.22878,0,56.4,56.4,56.4,1.04375,0,1,-30,30
5319,5318,0.00324,0.12647,0,110.98,110.98,110.98,1.0875,0,1,-30,30
5320,5319,0.00532,0.1488,0,150,150,150,1.0375,0,1,-30,30
5327,5326,0.00316,0.12405,0,97.4,97.4,97.4,1.03125,0,1,-30,30
5331,5330,0.00568,0.12991,0,124.5,124.5,124.5,1,0,1,-30,30
5335,5334,0.00353,0.13733,0,120.4,120.4,120.4,1,0,1,-30,30
5346,5345,0.00468,0.15927,0,70,70,70,1.0625,0,1,-30,30
5350,5349,0.00214,0.07079,0,93.3,93.3,93.3,1.00625,0,1,-30,30
5358,5357,0.00292,0.10698,0,104.4,104.4,104.4,1.03125,0,1,-30,30
5364,5363,0.00403,0.14148,0,83.1,83.1,83.1,1.0125,0,1,-30,30
5369,5368,0.00572,0.14474,0,97.3,97.3,97.3,1.025,0,1,-30,30
5372,5371,0.00354,0.12233,0,102.6,102.6,102.6,1,0,1,-30,30
5375,5374,0.00417,0.10946,0,94.7,94.7,94.7,1.00625,0,1,-30,30
5380,5379,0.00351,0.09925,0,96.3,96.3,96.3,1.01875,0,1,-30,30
5385,5384,0.00379,0.15329,0,111.9,111.9,111.9,1.03125,0,1,-30,30
5391,5390,0.00295,0.10431,0,82.6,82.6,82.6,1.00625,0,1,-30,30
5398,5397,0.00307,0.09318,0,76.4,76.4,76.4,1.01875,0,1,-30,30
5401,5400,0.00358,0.10369,0,88.1,88.1,88.1,1,0,1,-30,30
5406,5405,0.00289,0.08095,0,99.3,99.3,99.3,1.0125,0,1,-30,30
5410,5409,0.00435,0.12685,0,84.8,84.8,84.8,1.0125,0,1,-30,30
5414,5413,0.00447,0.13724,0,95.5,95.5,95.5,1.0125,0,1,-30,30
5419,5418,0.00385,0.11841,0,123.1,123.1,123.1,1.00625,0,1,-30,30
5423,5422,0.00502,0.14018,0,87.8,87.8,87.8,1.025,0,1,-30,30
5426,5425,0.00328,0.09899,0,113.3,113.3,113.3,1.01875,0,1,-30,30
5431,5430,0.00441,0.15201,0,115,115,115,1.01875,0,1,-30,30
5436,5435,0.00261,0.0776,0,105.2,105.2,105.2,1,0,1,-30,30
5443,5442,0.00377,0.11046,0,111,111,111,1.025,0,1,-30,30
5449,5448,0.00281,0.09156,0,93.2,93.2,93.2,1.00625,0,1,-30,30
5452,5451,0.00342,0.12773,0,118.2,118.2,118.2,1,0,1,-30,30
5457,5456,0.00306,0.10799,0,110.2,110.2,110.2,1.03125,0,1,-30,30
5463,5462,0.00446,0.15698,0,98.6,98.6,98.6,1,0,1,-30,30
