bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
5467,5466,0.00419,0.14932,0,104.5,104.5,104.5,1.025,0,1,-30,30
5470,5469,0.00275,0.07444,0,101.7,101.7,101.7,1.025,0,1,-30,30
5474,5473,0.00316,0.10653,0,88.2,88.2,88.2,1,0,1,-30,30
5477,5476,0.00269,0.09346,0,97.6,97.6,97.6,1.01875,0,1,-30,30
5481,5480,0.00346,0.10741,0,113,113,113,1.0375,0,1,-30,30
5485,5484,0.00485,0.13848,0,84.4,84.4,84.4,1,0,1,-30,30
5490,5489,0.00454,0.14235,0,96,96,96,1.0125,0,1,-30,30
5494,5493,0.00576,0.13719,0,102.5,102.5,102.5,1.01875,0,1,-30,30
5498,5497,0.00389,0.1178,0,100.8,100.8,100.8,1,0,1,-30,30
5503,5502,0.00294,0.08604,0,81.8,81.8,81.8,1.01875,0,1,-30,30
5510,5509,0.0035,0.12119,0,77.2,77.2,77.2,1.01875,0,1,-30,30
5515,5514,0.00587,0.18874,0,89.2,89.2,89.2,1.0125,0,1,-30,30
5521,5520,0.00392,0.12579,0,98.4,98.4,98.4,1,0,1,-30,30
5526,5525,0.00427,0.11773,0,87.5,87.5,87.5,1.025,0,1,-30,30
5530,5529,0.00486,0.13577,0,102.6,102.6,102.6,1.01875,0,1,-30,30
5539,5538,0.00473,0.12544,0,110.8,110.8,110.8,1,0,1,-30,30
5543,5542,0.00352,0.11924,0,118.6,118.6,118.6,1.0125,0,1,-30,30
5551,5550,0.00303,0.08223,0,82.6,82.6,82.6,1.01875,0,1,-30,30
5556,5555,0.0035,0.09264,0,101,101,101,1,0,1,-30,30
5560,5559,0.00286,0.10337,0,104.9,104.9,104.9,1.03125,0,1,-30,30
5565,5564,0.00367,0.14747,0,123,123,123,1.01875,0,1,-30,30
5572,5571,0.0024,0.08233,0,92.6,92.6,92.6,1.03125,0,1,-30,30
5575,5574,0.004,0.12229,0,106.5,106.5,106.5,1.01875,0,1,-30,30
5579,5578,0.00334,0.1307,0,88.3,88.3,88.3,1.0375,0,1,-30,30
5583,5582,0.00467,0.16405,0,112.2,112.2,112.2,1,0,1,-30,30
5590,5589,0.0042,0.13997,0,82.3,82.3,82.3,1.0375,0,1,-30,30
5594,5593,0.00322,0.10398,0,112.6,112.6,112.6,1.03125,0,1,-30,30
5599,5598,0.00401,0.11508,0,64,64,64,1.03125,0,1,-30,30
5604,5603,0.00398,0.11594,0,92.5,92.5,92.5,1.01875,0,1,-30,30
5608,5607,0.0037,0.1209,0,101.6,101.6,101.6,1.04375,0,1,-30,30
5614,5613,0.00364,0.10103,0,108.4,108.4,108.4,1,0,1,-30,30
5619,5618,0.00295,0.0971,0,70.5,70.5,70.5,1.03125,0,1,-30,30
5625,5624,0.00361,0.12515,0,94.8,94.8,94.8,1.03125,0,1,-30,30
5628,5627,0.00449,0.13437,0,106.4,106.4,106.4,1.04375,0,1,-30,30
5632,5631,0.00429,0.14786,0,68.4,68.4,68.4,1,0,1,-30,30
5636,5635,0.00397,0.11398,0,98.3,98.3,98.3,1.0125,0,1,-30,30
5643,5642,0.00405,0.14092,0,91.1,91.1,91.1,1.0375,0,1,-30,30
5647,5646,0.00291,0.11374,0,98.3,98.3,98.3,1,0,1,-30,30
5654,5653,0.00398,0.12199,0,86.5,86.5,86.5,1.01875,0,1,-30,30
5658,5657,0.00161,0.06215,0,117.4,117.4,117.4,1.0125,0,1,-30,30
5661,5660,0.00123,0.04845,0,140.3,140.3,140.3,1.025,0,1,-30,30
5664,5663,0.0037,0.12561,0,101.5,101.5,101.5,1.00625,0,1,-30,30
5668,5667,0.00248,0.087,0,104.9,104.9,104.9,1.0125,0,1,-30,30
5675,5674,0.0072,0.14007,0,110.5,110.5,110.5,1.04375,0,1,-30,30
5680,5679,0.00418,0.09319,0,100.6,100.6,100.6,1.04375,0,1,-30,30
5685,5684,0.00443,0.09607,0,110.7,110.7,110.7,1,0,1,-30,30
5689,5688,0.00429,0.12712,0,110.2,110.2,110.2,1,0,1,-30,30
5696,5695,0.00288,0.10875,0,119.8,119.8,119.8,1,0,1,-30,30
5699,5698,0.00532,0.12272,0,118.2,118.2,118.2,1.1,0,1,-30,30
5702,5701,0.0034,0.09824,0,117.5,117.5,117.5,1.0375,0,1,-30,30
5710,5709,0.00312,0.11779,0,95.6,95.6,95.6,1.01875,0,1,-30,30
5717,5716,0.00018,0.01485,0,1044.5,1044.5,1044.5,1.03125,0,1,-30,30
5718,5717,0.00604,0.14288,0,122.5,122.5,122.5,1.04375,0,1,-30,30
5722,5721,0.00425,0.15691,0,109.3,109.3,109.3,1,0,1,-30,30
5726,5725,0.00275,0.10096,0,143,143,143,1.05625,0,1,-30,30
5730,5729,0.00517,0.11508,0,131.4,131.4,131.4,1.0625,0,1,-30,30
5735,5734,0.00292,0.10739,0,121.2,121.2,121.2,1.05,0,1,-30,30
5740,5739,0.00395,0.11019,0,82,82,82,1,0,1,-30,30
5745,5744,0.00437,0.16467,0,91.9,91.9,91.9,1,0,1,-30,30
5749,5748,0.00476,0.14114,0,116.4,116.4,116.4,1.05,0,1,-30,30
5754,5753,0.00223,0.07632,0,115.4,115.4,115.4,1,0,1,-30,30
5760,5759,0.00572,0.16111,0,104.4,104.4,104.4,1.0375,0,1,-30,30
5763,5762,0.00456,0.15807,0,88.2,88.2,88.2,1.025,0,1,-30,30
5767,5766,0.0032,0.0949,0,77.2,77.2,77.2,1.01875,0,1,-30,30
5778,5777,0.00408,0.13772,0,79.6,79.6,79.6,1.05625,0,1,-30,30
5782,5781,0.00358,0.13435,0,90.1,90.1,90.1,1.01875,0,1,-30,30
5785,5784,0.0045,0.11943,0,86.1,86.1,86.1,1,0,1,-30,30
5788,5787,0.00312,0.11396,0,40.5,40.5,40.5,1.01875,0,1,-30,30
5792,5791,0.00284,0.09773,0,105.3,105.3,105.3,1.01875,0,1,-30,30
5796,5795,0.00338,0.08879,0,107.5,107.5,107.5,1.01875,0,1,-30,30
5799,5798,0.00536,0.1167,0,86.5,86.5,86.5,1,0,1,-30,30
5805,5804,0.00419,0.15551,0,100,100,100,1.0125,0,1,-30,30
5809,5808,0.00396,0.1186,0,95.8,95.8,95.8,1.03125,0,1,-30,30
5816,5815,0.002,0.08149,0,72.7,72.7,72.7,1.0625,0,1,-30,30
5823,5822,0.0045,0.12285,0,78.8,78.8,78.8,1,0,1,-30,30
5832,5831,0.00303,0.10016,0,106.6,106.6,106.6,1.0375,0,1,-30,30
5836,5835,0.00398,0.11174,0,121.2,121.2,121.2,1.0125,0,1,-30,30
5843,5842,0.00199,0.05166,0,98.8,98.8,98.8,1,0,1,-30,30
5849,5848,0.00476,0.14726,0,101.9,101.9,101.9,1.0375,0,1,-30,30
5857,5856,0.00423,0.12734,0,108.8,108.8,108.8,1.01875,0,1,-30,30
5860,5859,0.00566,0.19458,0,116.8,116.8,116.8,1.025,0,1,-30,30
5866,5865,0.00348,0.1245,0,112.5,112.5,112.5,1,0,1,-30,30
5870,5869,0.00159,0.05081,0,112.2,112.2,112.2,1.01875,0,1,-30,30
5875,5874,0.00306,0.1043,0,108.3,108.3,108.3,1.0375,0,1,-30,30
5880,5879,0.00173,0.05749,0,97,97,97,1,0,1,-30,30
5887,5886,0.00305,0.09878,0,73.8,73.8,73.8,1.05,0,1,-30,30
5891,5890,0.00437,0.1141,0,118,118,118,1.01875,0,1,-30,30
5895,5894,0.00261,0.12065,0,112.2,112.2,112.2,1.03125,0,1,-30,30
5899,5898,0.00404,0.15312,0,75.6,75.6,75.6,1,0,1,-30,30
5904,5903,0.00347,0.11607,0,118.3,118.3,118.3,1,0,1,-30,30
5908,5907,0.00522,0.13692,0,94.7,94.7,94.7,1.075,0,1,-30,30
5912,5911,0.0027,0.10506,0,104.8,104.8,104.8,1,0,1,-30,30
5920,5919,0.00361,0.1142,0,105.4,105.4,105.4,1,0,1,-30,30
5923,5922,0.00373,0.12161,0,74.9,74.9,74.9,1,0,1,-30,30
5927,5926,0.00187,0.05926,0,74,74,74,1.025,0,1,-30,30
5933,5932,0.00379,0.13668,0,73.5,73.5,73.5,1.0875,0,1,-30,30
5940,5939,0.00296,0.07943,0,95.6,95.6,95.6,1,0,1,-30,30
5945,5944,0.00264,0.09461,0,92.4,92.4,92.4,1.01875,0,1,-30,30
5949,5948,0.00388,0.1078,0,104.1,104.1,104.1,1,0,1,-30,30
5954,5953,0.00344,0.11379,0,88.5,88.5,88.5,1,0,1,-30,30
5960,5959,0.00533,0.15842,0,96.7,96.7,96.7,1.05625,0,1,-30,30
5963,5962,0.0051,0.17202,0,91.8,91.8,91.8,1.03125,0,1,-30,30
5966,5965,0.00245,0.08212,0,82,82,82,1.025,0,1,-30,30
5970,5969,0.00335,0.11012,0,75.6,75.6,75.6,1.075,0,1,-30,30
5973,5972,0.00387,0.12668,0,99.4,99.4,99.4,1,0,1,-30,30
5977,5976,0.00329,0.10548,0,107.7,107.7,107.7,1.01875,0,1,-30,30
5981,5980,0.0029,0.09057,0,133.9,133.9,133.9,1.08125,0,1,-30,30
5984,5983,0.00241,0.08392,0,113.9,113.9,113.9,1.025,0,1,-30,30
5989,5988,0.00457,0.15796,0,67.8,67.8,67.8,1,0,1,-30,30
5993,5992,0.0008,0.03,0,105.9,105.9,105.9,1,0,1,-30,30
5997,5996,0.00443,0.15705,0,99.4,99.4,99.4,1.025,0,1,-30,30
6001,6000,0.00254,0.09977,0,106.8,106.8,106.8,1.03125,0,1,-30,30
6004,6003,0.00452,0.12036,0,111.3,111.3,111.3,1,0,1,-30,30
6007,6006,0.00255,0.08492,0,96.2,96.2,96.2,1,0,1,-30,30
6012,6011,0.00355,0.08604,0,109.1,109.1,109.1,1,0,1,-30,30
6017,6016,0.00781,0.17009,0,77.6,77.6,77.6,1.0375,0,1,-30,30
6021,6020,0.00632,0.14205,0,99.9,99.9,99.9,1,0,1,-30,30
6031,6030,0.00506,0.11714,0,79.7,79.7,79.7,1,0,1,-30,30
6035,6034,0.00278,0.08232,0,108.1,108.1,108.1,0.95,0,1,-30,30
6040,6039,0.00432,0.13199,0,69.4,69.4,69.4,0.97,0,1,-30,30
6044,6043,0.00296,0.09757,0,111.4,111.4,111.4,1.0125,0,1,-30,30
6048,6047,0.00231,0.07865,0,98.4,98.4,98.4,1.1,0,1,-30,30
6052,6051,0.00538,0.17858,0,94.9,94.9,94.9,1.1,0,1,-30,30
6055,6054,0.00416,0.14088,0,96.2,96.2,96.2,1.0125,0,1,-30,30
6060,6059,0.00017,0.01268,0,938.4,938.4,938.4,1.00625,0,1,-30,30
6061,6060,0.00254,0.08397,0,106.3,106.3,106.3,1.00625,0,1,-30,30
6065,6064,0.00421,0.15158,0,87.4,87.4,87.4,1.03125,0,1,-30,30
6069,6068,0.00368,0.13391,0,114.1,114.1,114.1,1.01875,0,1,-30,30
6074,6073,0.00396,0.13575,0,103.2,103.2,103.2,1.01875,0,1,-30,30
6078,6077,0.00384,0.12112,0,128,128,128,1.025,0,1,-30,30
6082,6081,0.00289,0.09319,0,79.3,79.3,79.3,1.03125,0,1,-30,30
6087,6086,0.0028,0.10836,0,143.6,143.6,143.6,1,0,1,-30,30
6091,6090,0.00318,0.09939,0,114.2,114.2,114.2,1.01875,0,1,-30,30
6095,6094,0.00361,0.13761,0,86.9,86.9,86.9,1,0,1,-30,30
6099,6098,0.0031,0.11279,0,130.3,130.3,130.3,1.00625,0,1,-30,30
6104,6103,0.00304,0.09798,0,130.4,130.4,130.4,1,0,1,-30,30
6108,6107,0.00374,0.10757,0,114.4,114.4,114.4,1,0,1,-30,30
6115,6114,0.00305,0.07819,0,97.8,97.8,97.8,1.0875,0,1,-30,30
6123,6122,0.00462,0.14342,0,86.2,86.2,86.2,1.075,0,1,-30,30
6127,6126,0.00545,0.1268,0,95.6,95.6,95.6,1,0,1,-30,30
6131,6130,0.00336,0.08799,0,118.2,118.2,118.2,1.00625,0,1,-30,30
6136,6135,0.00389,0.11744,0,101,101,101,1,0,1,-30,30
6141,6144,0.00012,0.00995,0,1197,1197,1197,1,0,1,-30,30
6141,6145,0.00016,0.01167,0,1190,1190,1190,1,0,1,-30,30
6142,6141,0.00029,0.02052,0,1024.6,1024.6,1024.6,1.00625,0,1,-30,30
6143,6142,0.00551,0.1374,0,108.8,108.8,108.8,1.00625,0,1,-30,30
6149,6148,0.00415,0.13541,0,90.1,90.1,90.1,1.1,0,1,-30,30
6156,6155,0.00271,0.08124,0,93.2,93.2,93.2,1.0125,0,1,-30,30
6160,6159,0.00014,0.01174,0,874.9,874.9,874.9,1,0,1,-30,30
6161,6160,0.00348,0.11595,0,109.1,109.1,109.1,1,0,1,-30,30
6164,6166,0.00135,0.04,0,323.3,323.3,323.3,1.05,0,1,-30,30
6164,6167,0.00165,0.04604,0,323.3,323.3,323.3,1.05,0,1,-30,30
6164,6168,0.00078,0.03213,0,323.3,323.3,323.3,1.05,0,1,-30,30
6165,6164,0.00374,0.11962,0,116.6,116.6,116.6,1,0,1,-30,30
6172,6171,0.00476,0.14018,0,124.6,124.6,124.6,1,0,1,-30,30
6176,6175,0.00013,0.00999,0,1096.3,1096.3,1096.3,1.01875,0,1,-30,30
6177,6176,0.00467,0.14659,0,123.5,123.5,123.5,1.0375,0,1,-30,30
6181,6180,0.00358,0.12882,0,113,113,113,1,0,1,-30,30
6188,6187,0.00379,0.11453,0,84,84,84,1.00625,0,1,-30,30
6188,6189,0.00778,0.15863,0,80.2,80.2,80.2,1.0375,0,1,-30,30
6188,6190,0.00492,0.10214,0,77.8,77.8,77.8,1.025,0,1,-30,30
6193,6196,0.00014,0.01323,0,763.7,763.7,763.7,1.0625,0,1,-30,30
6193,6197,0.00019,0.013,0,760.1,760.1,760.1,1.0625,0,1,-30,30
6193,6198,0.00016,0.0111,0,759.2,759.2,759.2,1.05625,0,1,-30,30
6194,6193,0.00025,0.01881,0,772.1,772.1,772.1,1.00625,0,1,-30,30
6195,6194,0.00415,0.10958,0,130.6,130.6,130.6,1.00625,0,1,-30,30
6201,6204,0.00017,0.01304,0,1227.7,1227.7,1227.7,1.0375,0,1,-30,30
6201,6205,0.00013,0.00801,0,1207.5,1207.5,1207.5,1.03125,0,1,-30,30
6202,6201,0.00028,0.02135,0,950.9,950.9,950.9,1.0125,0,1,-30,30
6203,6202,0.00374,0.09877,0,130.2,130.2,130.2,1.0125,0,1,-30,30
6209,6208,0.00369,0.11678,0,100.8,100.8,100.8,1,0,1,-30,30
6212,6214,0.00205,0.07356,0,124.8,124.8,124.8,1.025,0,1,-30,30
6213,6212,0.00362,0.1049,0,117.4,117.4,117.4,1.04375,0,1,-30,30
6213,6215,0.01617,0.30978,0,40.9,40.9,40.9,1.01875,0,1,-30,30
6213,6216,0.01674,0.31685,0,28.1,28.1,28.1,1.0125,0,1,-30,30
6219,6222,0.00018,0.01275,0,1189.1,1189.1,1189.1,1,0,1,-30,30
6219,6223,0.00013,0.00824,0,1181.8,1181.8,1181.8,1,0,1,-30,30
6220,6219,0.00032,0.01787,0,890.5,890.5,890.5,1.00625,0,1,-30,30
6221,6220,0.00159,0.05661,0,121.4,121.4,121.4,1.00625,0,1,-30,30
6227,6226,0.0025,0.09265,0,111.1,111.1,111.1,1.025,0,1,-30,30
6230,6232,0.00178,0.06311,0,156,156,156,1,0,1,-30,30
6231,6230,0.00371,0.1107,0,71.9,71.9,71.9,1.01875,0,1,-30,30
6236,6235,0.00203,0.057,0,120.6,120.6,120.6,1,0,1,-30,30
6239,6242,0.0001,0.00678,0,1029.7,1029.7,1029.7,1,0,1,-30,30
6240,6239,0.00024,0.0175,0,712.8,712.8,712.8,1.025,0,1,-30,30
6241,6240,0.0061,0.13358,0,101.1,101.1,101.1,1.01875,0,1,-30,30
6246,6245,0.00333,0.10297,0,118.3,118.3,118.3,1.025,0,1,-30,30
6249,6252,0.00013,0.00855,0,959.4,959.4,959.4,1,0,1,-30,30
6250,6249,0.00028,0.01763,0,942.5,942.5,942.5,1.03125,0,1,-30,30
6251,6250,0.00285,0.10355,0,119,119,119,1.01875,0,1,-30,30
6255,6258,0.00019,0.01381,0,958.7,958.7,958.7,1.075,0,1,-30,30
6256,6255,0.00019,0.01395,0,982.6,982.6,982.6,1.00625,0,1,-30,30
6257,6256,0.00345,0.09333,0,151,151,151,1,0,1,-30,30
6257,6256,0.00345,0.09333,0,151,151,151,1,0,1,-30,30
6261,6264,0.00026,0.01796,0,802.3,802.3,802.3,1,0,1,-30,30
6261,6265,0.0002,0.01386,0,801.2,801.2,801.2,1,0,1,-30,30
6261,6266,0.00019,0.01298,0,801,801,801,1,0,1,-30,30
6262,6261,0.00022,0.01569,0,982.6,982.6,982.6,1.00625,0,1,-30,30
6263,6262,0.00468,0.121,0,108,108,108,1.0125,0,1,-30,30
6269,6272,0.00014,0.00932,0,1101.5,1101.5,1101.5,1.0125,0,1,-30,30
6270,6269,0.00017,0.01252,0,703.9,703.9,703.9,1.00625,0,1,-30,30
6271,6270,0.00485,0.12741,0,115.9,115.9,115.9,1.00625,0,1,-30,30
6275,6276,0.00967,0.24038,0,52.6,52.6,52.6,1,0,1,-30,30
6275,6277,0.01491,0.21699,0,37.3,37.3,37.3,1,0,1,-30,30
6284,6283,0.00331,0.09432,0,87.8,87.8,87.8,1.01875,0,1,-30,30
6288,6287,0.00498,0.13576,0,105.2,105.2,105.2,1,0,1,-30,30
6291,6294,0.00028,0.01923,0,908.2,908.2,908.2,1,0,1,-30,30
6291,6295,0.00026,0.01891,0,907.5,907.5,907.5,1,0,1,-30,30
6291,6296,9e-05,0.00685,0,905.4,905.4,905.4,1,0,1,-30,30
6291,6297,0.00029,0.01788,0,904.9,904.9,904.9,1,0,1,-30,30
6291,6298,0.0002,0.01106,0,900.2,900.2,900.2,1,0,1,-30,30
6291,6299,0.00021,0.01727,0,900.2,900.2,900.2,1,0,1,-30,30
6291,6300,0.00113,0.0834,0,184.4,184.4,184.4,1,0,1,-30,30
6292,6291,0.00011,0.00834,0,716.9,716.9,716.9,1.0125,0,1,-30,30
6293,6292,0.00516,0.15386,0,104.6,104.6,104.6,1.025,0,1,-30,30
6308,6307,0.00508,0.16096,0,95.8,95.8,95.8,1,0,1,-30,30
6311,6313,0.00455,0.13942,0,97.1,97.1,97.1,1.0125,0,1,-30,30
6311,6314,0.00362,0.13399,0,82.3,82.3,82.3,1,0,1,-30,30
6312,6311,0.00404,0.13149,0,83.2,83.2,83.2,1,0,1,-30,30
6317,6319,0.00156,0.04227,0,176.8,176.8,176.8,1,0,1,-30,30
6318,6317,0.00377,0.11494,0,119.6,119.6,119.6,1.0125,0,1,-30,30
6322,6325,0.00025,0.01851,0,556.3,556.3,556.3,1.04375,0,1,-30,30
6322,6326,0.00035,0.02256,0,550.9,550.9,550.9,1.05,0,1,-30,30
6323,6322,0.00029,0.01746,0,843.4,843.4,843.4,1,0,1,-30,30
6324,6323,0.00336,0.12977,0,121.1,121.1,121.1,1,0,1,-30,30
6330,6329,0.00028,0.01803,0,770.1,770.1,770.1,1.01875,0,1,-30,30
6331,6330,0.00421,0.15173,0,105.6,105.6,105.6,1.0125,0,1,-30,30
6334,6337,0.00341,0.08936,0,104.5,104.5,104.5,1,0,1,-30,30
6334,6338,0.00351,0.11977,0,87.3,87.3,87.3,1,0,1,-30,30
6335,6334,0.00352,0.13585,0,107.7,107.7,107.7,1.00625,0,1,-30,30
6335,6336,0.00806,0.16719,0,77.5,77.5,77.5,1.01875,0,1,-30,30
6341,6343,0.00225,0.06408,0,201.2,201.2,201.2,1,0,1,-30,30
6342,6341,0.0018,0.08181,0,105.9,105.9,105.9,1,0,1,-30,30
6347,6346,0.00523,0.15762,0,103.5,103.5,103.5,1,0,1,-30,30
6386,6385,0.00018,0.01428,0,829.2,829.2,829.2,1,0,1,-30,30
6471,6470,0.00021,0.01541,0,836.7,836.7,836.7,1,0,1,-30,30
6489,6488,0.00018,0.01067,0,1010.7,1010.7,1010.7,1.00625,0,1,-30,30
6510,6509,0.0003,0.01725,0,994.1,994.1,994.1,1,0,1,-30,30
6545,6544,0.00019,0.01317,0,1014.4,1014.4,1014.4,1.00625,0,1,-30,30
6641,6640,0.00026,0.0182,0,838.3,838.3,838.3,1.00625,0,1,-30,30
6658,6657,0.00247,0.06698,0,70.6,70.6,70.6,1.0125,0,1,-30,30
6665,6664,0.00423,0.12149,0,78.3,78.3,78.3,1.00625,0,1,-30,30
6698,6697,0.00229,0.0936,0,136.37,136.37,136.37,1.00625,0,1,-30,30
6707,6706,0.00017,0.01301,0,827.8,827.8,827.8,1,0,1,-30,30
6731,6730,0.00912,0.19935,0,87.5,87.5,87.5,1.0125,0,1,-30,30
6783,6782,0.00026,0.01425,0,902.4,902.4,902.4,1,0,1,-30,30
6902,6901,0.00026,0.0191,0,624.4,624.4,624.4,1.0125,0,1,-30,30
6958,6959,0.00039,0.01419,0,739.7,739.7,739.7,1,0,1,-30,30
6958,6960,0.00053,0.01632,0,739.7,739.7,739.7,1,0,1,-30,30
6963,6964,0.002,0.06688,0,171.6,171.6,171.6,1,0,1,-30,30
6976,6977,0.0015,0.04707,0,203,203,203,1,0,1,-30,30
6976,6978,0.00143,0.04822,0,203,203,203,1,0,1,-30,30
6976,6979,0.00291,0.07361,0,203,203,203,1,0,1,-30,30
6976,6980,0.00618,0.18619,0,76.3,76.3,76.3,1,0,1,-30,30
6976,6981,0.00625,0.20712,0,74.6,74.6,74.6,1,0,1,-30,30
6991,6990,0.00018,0.0135,0,675.3,675.3,675.3,1,0,1,-30,30
6994,6996,0.00017,0.01317,0,1001,1001,1001,1,0,1,-30,30
6994,6997,0.00024,0.01711,0,990.5,990.5,990.5,1,0,1,-30,30
6994,6998,0.00011,0.00907,0,989.7,989.7,989.7,1,0,1,-30,30
6995,6994,0.00016,0.01155,0,855.2,855.2,855.2,1.00625,0,1,-30,30
7001,7003,0.00031,0.01965,0,391.8,391.8,391.8,1,0,1,-30,30
7001,7004,0.00046,0.0331,0,387.4,387.4,387.4,1,0,1,-30,30
7002,7001,0.00023,0.02006,0,835.2,835.2,835.2,1.00625,0,1,-30,30
7007,7009,0.00034,0.02352,0,586.1,586.1,586.1,1.03125,0,1,-30,30
7008,7007,0.00023,0.01585,0,300.1,300.1,300.1,1,0,1,-30,30
7012,7014,0.00031,0.02084,0,768,768,768,1.04375,0,1,-30,30
7012,7015,0.00014,0.01006,0,767.7,767.7,767.7,1.03125,0,1,-30,30
7012,7016,0.00017,0.00976,0,767.5,767.5,767.5,1.03125,0,1,-30,30
7012,7017,0.00022,0.01519,0,767.2,767.2,767.2,1.0375,0,1,-30,30
7012,7018,0.00037,0.01978,0,766.3,766.3,766.3,1.04375,0,1,-30,30
7012,7019,0.00028,0.0171,0,765.9,765.9,765.9,1.04375,0,1,-30,30
7013,7012,0.0003,0.01671,0,829.3,829.3,829.3,1,0,1,-30,30
7022,7024,0.0003,0.02231,0,665.7,665.7,665.7,1,0,1,-30,30
7022,7025,0.00023,0.01605,0,665,665,665,1,0,1,-30,30
7022,7026,0.00031,0.02276,0,664.4,664.4,664.4,1,0,1,-30,30
7022,7027,0.00027,0.01964,0,662.8,662.8,662.8,1,0,1,-30,30
7022,7028,0.00021,0.01272,0,661.7,661.7,661.7,1,0,1,-30,30
7022,7029,0.00039,0.0224,0,660.6,660.6,660.6,1,0,1,-30,30
7023,7022,0.00028,0.02044,0,763.4,763.4,763.4,1.00625,0,1,-30,30
7032,7034,0.00032,0.02492,0,561.5,561.5,561.5,1.04375,0,1,-30,30
7033,7032,0.00013,0.01048,0,841.8,841.8,841.8,1,0,1,-30,30
7037,7038,0.00245,0.08437,0,131,131,131,1.03125,0,1,-30,30
7041,7043,0.00021,0.014,0,812.2,812.2,812.2,1,0,1,-30,30
7041,7044,0.00025,0.01829,0,812.2,812.2,812.2,1,0,1,-30,30
7041,7045,0.00029,0.01771,0,811.7,811.7,811.7,1,0,1,-30,30
7041,7046,0.0002,0.01332,0,807.1,807.1,807.1,1,0,1,-30,30
7041,7047,0.00034,0.0193,0,805.4,805.4,805.4,1,0,1,-30,30
7041,7048,0.00018,0.0143,0,803.8,803.8,803.8,1,0,1,-30,30
7042,7041,0.00016,0.01237,0,857.7,857.7,857.7,1,0,1,-30,30
7051,7052,0.00185,0.07192,0,94.7,94.7,94.7,0.96875,0,1,-30,30
7051,7053,0.00449,0.1409,0,94.4,94.4,94.4,0.9875,0,1,-30,30
7056,7057,0.00233,0.068,0,96.3,96.3,96.3,1.0125,0,1,-30,30
7069,7070,0.00408,0.11854,0,117,117,117,1,0,1,-30,30
7069,7071,0.00552,0.17584,0,89.7,89.7,89.7,1,0,1,-30,30
7077,7080,0.00039,0.02889,0,413.7,413.7,413.7,1,0,1,-30,30
7078,7077,0.00032,0.0233,0,803.7,803.7,803.7,1,0,1,-30,30
7079,7078,0.00601,0.16822,0,107.2,107.2,107.2,1,0,1,-30,30
7086,7087,0.00157,0.04534,0,258.7,258.7,258.7,1.01875,0,1,-30,30
7090,7092,0.00023,0.01824,0,764.6,764.6,764.6,1.04375,0,1,-30,30
7091,7090,0.00019,0.01174,0,699.5,699.5,699.5,1.00625,0,1,-30,30
7096,7095,0.00025,0.01926,0,720.5,720.5,720.5,1,0,1,-30,30
7099,7101,0.00029,0.02183,0,491.9,491.9,491.9,1,0,1,-30,30
7099,7102,0.00026,0.01959,0,489.7,489.7,489.7,1,0,1,-30,30
7099,7103,0.00024,0.01862,0,488.8,488.8,488.8,1,0,1,-30,30
7099,7104,0.00056,0.041,0,322,322,322,1,0,1,-30,30
7099,7105,0.0007,0.05461,0,305.7,305.7,305.7,1,0,1,-30,30
7099,7106,0.00156,0.1031,0,160.2,160.2,160.2,1,0,1,-30,30
7100,7099,0.00028,0.01933,0,755,755,755,1.00625,0,1,-30,30
7109,7111,0.00023,0.01774,0,619.6,619.6,619.6,0.99375,0,1,-30,30
7110,7109,0.0003,0.02096,0,434.1,434.1,434.1,1,0,1,-30,30
7121,7120,0.0037,0.11216,0,111.4,111.4,111.4,1.01875,0,1,-30,30
7121,7122,0.01011,0.24141,0,52,52,52,1.0125,0,1,-30,30
7128,7129,0.00318,0.07864,0,172.6,172.6,172.6,1,0,1,-30,30
7128,7130,0.00188,0.05307,0,172.6,172.6,172.6,1,0,1,-30,30
7128,7131,0.00102,0.04064,0,172.6,172.6,172.6,1,0,1,-30,30
7128,7132,0.00099,0.03268,0,172.6,172.6,172.6,1,0,1,-30,30
7135,7136,0.00155,0.04673,0,221,221,221,0.9875,0,1,-30,30
7135,7137,0.00146,0.0576,0,221,221,221,0.9875,0,1,-30,30
7143,7145,0.00017,0.01083,0,952.7,952.7,952.7,1,0,1,-30,30
7143,7146,0.00018,0.014,0,952.7,952.7,952.7,1,0,1,-30,30
7144,7143,0.00021,0.01365,0,470,470,470,1.00625,0,1,-30,30
7152,7153,0.00302,0.09906,0,131.6,131.6,131.6,1.05625,0,1,-30,30
7156,7158,0.00019,0.01432,0,559.4,559.4,559.4,0.99375,0,1,-30,30
7157,7156,0.00023,0.01524,0,720.8,720.8,720.8,1.00625,0,1,-30,30
7161,7163,0.00022,0.01619,0,467.9,467.9,467.9,1.01875,0,1,-30,30
7161,7164,0.00034,0.02192,0,464.3,464.3,464.3,1.01875,0,1,-30,30
7162,7161,0.00019,0.01133,0,874.2,874.2,874.2,1,0,1,-30,30
7170,7172,0.00017,0.01348,0,980.5,980.5,980.5,1,0,1,-30,30
7170,7173,0.00018,0.00967,0,980.3,980.3,980.3,1,0,1,-30,30
7170,7174,0.00024,0.01843,0,979.1,979.1,979.1,1,0,1,-30,30
7171,7170,0.00024,0.01385,0,807.8,807.8,807.8,1,0,1,-30,30
7177,7179,0.00031,0.02219,0,601.4,601.4,601.4,1,0,1,-30,30
7177,7180,0.00028,0.01856,0,600.9,600.9,600.9,1,0,1,-30,30
7177,7181,0.00032,0.02475,0,600.8,600.8,600.8,1,0,1,-30,30
7177,7182,0.00042,0.02497,0,599.4,599.4,599.4,1,0,1,-30,30
7177,7183,0.00021,0.01698,0,596.3,596.3,596.3,1,0,1,-30,30
7177,7184,0.00036,0.02566,0,592.3,592.3,592.3,1,0,1,-30,30
7178,7177,0.00017,0.0115,0,899,899,899,1.00625,0,1,-30,30
7193,7195,0.00066,0.04023,0,324.9,324.9,324.9,1.03125,0,1,-30,30
7193,7200,0.00042,0.0321,0,315.8,315.8,315.8,1.03125,0,1,-30,30
7193,7201,0.00041,0.02531,0,281.6,281.6,281.6,1.025,0,1,-30,30
7193,7204,0.00047,0.0348,0,222.3,222.3,222.3,1.03125,0,1,-30,30
7193,7205,0.0008,0.05141,0,149.4,149.4,149.4,1.025,0,1,-30,30
7194,7193,0.00025,0.01595,0,805.9,805.9,805.9,1.00625,0,1,-30,30
7194,7196,0.00512,0.16149,0,63,63,63,1.01875,0,1,-30,30
7194,7197,0.00403,0.13515,0,74.4,74.4,74.4,1.025,0,1,-30,30
7194,7198,0.00396,0.13047,0,62.8,62.8,62.8,1.01875,0,1,-30,30
7194,7199,0.00328,0.12526,0,71.8,71.8,71.8,1.025,0,1,-30,30
7194,7202,0.00787,0.22707,0,62.3,62.3,62.3,1.025,0,1,-30,30
7194,7203,0.00478,0.15382,0,43.1,43.1,43.1,1.01875,0,1,-30,30
7209,7211,0.00019,0.01368,0,716.7,716.7,716.7,1,0,1,-30,30
7210,7209,0.00015,0.01149,0,361.8,361.8,361.8,1,0,1,-30,30
7217,7218,0.00173,0.05245,0,156,156,156,1.05,0,1,-30,30
7217,7219,0.0053,0.16709,0,78.9,78.9,78.9,1.04375,0,1,-30,30
7222,7224,9e-05,0.00712,0,586.7,586.7,586.7,1.01875,0,1,-30,30
7223,7222,0.00015,0.01066,0,808.9,808.9,808.9,1.0125,0,1,-30,30
7230,7232,0.00028,0.01528,0,976.8,976.8,976.8,1,0,1,-30,30
7230,7233,0.0001,0.00617,0,975.4,975.4,975.4,1,0,1,-30,30
7231,7230,0.00018,0.01299,0,405.9,405.9,405.9,1.00625,0,1,-30,30
7236,7237,0.00062,0.02425,0,614.9,614.9,614.9,1.04375,0,1,-30,30
7243,7244,0.00429,0.149,0,95.7,95.7,95.7,0.99375,0,1,-30,30
7243,7245,0.00623,0.16106,0,82.1,82.1,82.1,1,0,1,-30,30
7248,7250,0.00029,0.01486,0,501.5,501.5,501.5,0.9875,0,1,-30,30
7248,7251,0.00034,0.02206,0,498,498,498,0.9875,0,1,-30,30
7248,7252,0.00036,0.02444,0,497.7,497.7,497.7,0.9875,0,1,-30,30
7249,7248,0.00031,0.01956,0,745.9,745.9,745.9,1,0,1,-30,30
7255,7257,0.00023,0.01602,0,854.4,854.4,854.4,1.0375,0,1,-30,30
7255,7258,0.00013,0.00948,0,853.4,853.4,853.4,1.03125,0,1,-30,30
7255,7259,0.00021,0.01431,0,851.1,851.1,851.1,1.0375,0,1,-30,30
7256,7255,0.00023,0.01827,0,709.2,709.2,709.2,1,0,1,-30,30
7262,7263,0.00221,0.05841,0,227.5,227.5,227.5,1,0,1,-30,30
7262,7264,0.00126,0.0385,0,227.5,227.5,227.5,1,0,1,-30,30
7267,7269,0.00032,0.02532,0,402,402,402,1.025,0,1,-30,30
7267,7270,0.00031,0.0261,0,401.3,401.3,401.3,1.025,0,1,-30,30
7267,7271,0.00047,0.03799,0,397.3,397.3,397.3,1.03125,0,1,-30,30
7268,7267,0.0002,0.01421,0,1042.8,1042.8,1042.8,1,0,1,-30,30
7274,7275,0.00201,0.05892,0,197.3,197.3,197.3,0.9875,0,1,-30,30
7278,7280,0.00022,0.01302,0,734.2,734.2,734.2,1.01875,0,1,-30,30
7278,7281,0.00027,0.02152,0,733.4,733.4,733.4,1.01875,0,1,-30,30
7278,7282,0.00011,0.00909,0,732.7,732.7,732.7,1.0125,0,1,-30,30
7278,7283,0.00036,0.02349,0,731.8,731.8,731.8,1.01875,0,1,-30,30
7278,7284,0.00017,0.01631,0,731.4,731.4,731.4,1.01875,0,1,-30,30
7278,7285,0.00027,0.02168,0,730.5,730.5,730.5,1.01875,0,1,-30,30
7279,7278,0.00014,0.00938,0,1031.3,1031.3,1031.3,1.0125,0,1,-30,30
7288,7289,0.00107,0.03747,0,305.8,305.8,305.8,1,0,1,-30,30
7292,7294,0.0002,0.01345,0,872.9,872.9,872.9,1,0,1,-30,30
7293,7292,0.00017,0.0121,0,804,804,804,1,0,1,-30,30
7298,7297,0.0002,0.01453,0,893.7,893.7,893.7,1,0,1,-30,30
7301,7302,0.00162,0.05746,0,228.4,228.4,228.4,1,0,1,-30,30
7301,7303,0.00163,0.05496,0,228.4,228.4,228.4,1,0,1,-30,30
7301,7304,0.00227,0.07047,0,228.4,228.4,228.4,1,0,1,-30,30
7307,7308,0.00269,0.08497,0,122.9,122.9,122.9,0.99375,0,1,-30,30
7311,7313,0.00036,0.02859,0,487.6,487.6,487.6,1,0,1,-30,30
7312,7311,0.0002,0.01146,0,880.1,880.1,880.1,1,0,1,-30,30
7316,7318,0.00063,0.04245,0,434.7,434.7,434.7,1,0,1,-30,30
7316,7319,0.00063,0.03811,0,434.4,434.4,434.4,1,0,1,-30,30
7316,7320,0.00026,0.02065,0,432.8,432.8,432.8,1,0,1,-30,30
7317,7316,0.00019,0.01473,0,821.3,821.3,821.3,1,0,1,-30,30
7323,7325,0.00014,0.00867,0,945.8,945.8,945.8,1,0,1,-30,30
7324,7323,0.00013,0.01115,0,939.8,939.8,939.8,1,0,1,-30,30
7331,7333,0.00032,0.02268,0,627.4,627.4,627.4,1,0,1,-30,30
7331,7334,0.00041,0.02663,0,624.7,624.7,624.7,1,0,1,-30,30
7331,7335,0.00028,0.01701,0,622.5,622.5,622.5,1,0,1,-30,30
7332,7331,0.00031,0.0184,0,722.2,722.2,722.2,1,0,1,-30,30
7341,7342,0.00172,0.05007,0,128.2,128.2,128.2,1.0125,0,1,-30,30
7348,7349,0.00056,0.01842,0,614.9,614.9,614.9,1,0,1,-30,30
7348,7350,0.00057,0.01843,0,614.9,614.9,614.9,1,0,1,-30,30
7401,7400,0.00038,0.01682,0,831.2,831.2,831.2,1.00625,0,1,-30,30
7460,7459,0.00034,0.02125,0,869.1,869.1,869.1,1.01875,0,1,-30,30
7482,7481,0.00032,0.0174,0,337.9,337.9,337.9,1.0125,0,1,-30,30
7534,7533,0.00016,0.01125,0,651.3,651.3,651.3,1,0,1,-30,30
7598,7597,0.00019,0.01275,0,942.6,942.6,942.6,1,0,1,-30,30
7655,7654,9e-05,0.00533,0,764.2,764.2,764.2,1.00625,0,1,-30,30
7675,7674,0.00023,0.01728,0,744.3,744.3,744.3,1,0,1,-30,30
7695,7694,0.00015,0.00997,0,898.8,898.8,898.8,1,0,1,-30,30
7706,7705,0.00026,0.01602,0,799.6,799.6,799.6,1,0,1,-30,30
7725,7724,0.00019,0.01652,0,578.5,578.5,578.5,1.00625,0,1,-30,30
7811,7810,0.00026,0.01749,0,608,608,608,1,0,1,-30,30
7820,7819,0.0002,0.01265,0,909.3,909.3,909.3,1,0,1,-30,30
7891,7890,0.00013,0.00886,0,540.4,540.4,540.4,1,0,1,-30,30
7933,7932,0.00025,0.01856,0,720.3,720.3,720.3,1,0,1,-30,30
7978,7977,0.00029,0.01571,0,733,733,733,1,0,1,-30,30
8023,8022,0.00013,0.00999,0,895.1,895.1,895.1,1,0,1,-30,30
8033,8032,0.0003,0.0216,0,718.3,718.3,718.3,1,0,1,-30,30
8057,8056,0.00012,0.0085,0,841.3,841.3,841.3,1,0,1,-30,30
8105,8104,0.00026,0.01432,0,879.5,879.5,879.5,1.00625,0,1,-30,30
8120,8119,0.00021,0.01335,0,943.6,943.6,943.6,1.00625,0,1,-30,30
8158,8157,0.00032,0.01684,0,986.4,986.4,986.4,1,0,1,-30,30
8164,8163,0.00019,0.0137,0,736.6,736.6,736.6,1,0,1,-30,30
8173,8172,0.00022,0.0142,0,971,971,971,1.00625,0,1,-30,30
8187,8186,0.00033,0.02213,0,782.5,782.5,782.5,1.00625,0,1,-30,30
8197,8196,0.00018,0.0128,0,716.2,716.2,716.2,1,0,1,-30,30
8209,8208,0.00014,0.01016,0,988.1,988.1,988.1,1.00625,0,1,-30,30
8234,8233,0.00021,0.01325,0,1021.6,1021.6,1021.6,1.0125,0,1,-30,30
8249,8248,0.00013,0.01103,0,840,840,840,1,0,1,-30,30
8320,8319,0.00018,0.01576,0,791.1,791.1,791.1,1,0,1,-30,30
8335,8337,0.00028,0.02012,0,781.9,781.9,781.9,1,0,1,-30,30
8335,8338,0.0002,0.01672,0,779.6,779.6,779.6,1,0,1,-30,30
8335,8339,0.00027,0.01892,0,779.4,779.4,779.4,1,0,1,-30,30
8335,8340,0.00018,0.0128,0,778,778,778,1,0,1,-30,30
8336,8335,0.0002,0.01253,0,942.1,942.1,942.1,1,0,1,-30,30
8346,8347,0.00149,0.05085,0,205.1,205.1,205.1,1,0,1,-30,30
8346,8348,0.00198,0.05793,0,205.1,205.1,205.1,1,0,1,-30,30
8357,8359,0.00014,0.01057,0,1034.5,1034.5,1034.5,1,0,1,-30,30
8357,8360,0.00019,0.01379,0,1033.6,1033.6,1033.6,1,0,1,-30,30
8358,8357,0.00032,0.01754,0,836.7,836.7,836.7,1,0,1,-30,30
8369,8370,0.00452,0.13857,0,61.8,61.8,61.8,1,0,1,-30,30
8373,8374,0.00278,0.08881,0,89,89,89,1,0,1,-30,30
8377,8379,0.00028,0.01825,0,833.3,833.3,833.3,1.025,0,1,-30,30
8377,8380,0.00022,0.01465,0,833,833,833,1.01875,0,1,-30,30
8378,8377,0.00021,0.01378,0,642.9,642.9,642.9,1.00625,0,1,-30,30
8384,8383,0.00026,0.01846,0,836.5,836.5,836.5,1,0,1,-30,30
8393,8394,0.00178,0.05519,0,227.1,227.1,227.1,1,0,1,-30,30
8393,8395,0.00185,0.05755,0,227.1,227.1,227.1,1,0,1,-30,30
8393,8396,0.00154,0.0549,0,227.1,227.1,227.1,1,0,1,-30,30
8402,8403,0.00343,0.13321,0,73.8,73.8,73.8,1,0,1,-30,30
8406,8408,0.00013,0.00763,0,956.1,956.1,956.1,1,0,1,-30,30
8406,8409,0.00014,0.00969,0,954.4,954.4,954.4,1,0,1,-30,30
8407,8406,0.0001,0.00775,0,974.4,974.4,974.4,1,0,1,-30,30
8412,8413,0.00571,0.23856,0,65.9,65.9,65.9,0.99375,0,1,-30,30
8412,8414,0.004,0.124,0,63.5,63.5,63.5,0.99375,0,1,-30,30
8412,8415,0.00613,0.21728,0,63.4,63.4,63.4,0.99375,0,1,-30,30
8418,8420,0.00026,0.01812,0,736.3,736.3,736.3,1.03125,0,1,-30,30
8418,8421,0.00022,0.01516,0,736.2,736.2,736.2,1.03125,0,1,-30,30
8418,8422,0.00023,0.01801,0,736.2,736.2,736.2,1.03125,0,1,-30,30
8419,8418,0.00021,0.01262,0,871.4,871.4,871.4,1.00625,0,1,-30,30
8431,8432,0.00374,0.12168,0,77.5,77.5,77.5,1,0,1,-30,30
8435,8436,0.0011,0.03124,0,276.6,276.6,276.6,1,0,1,-30,30
8443,8442,0.0002,0.01369,0,825.6,825.6,825.6,1,0,1,-30,30
8449,8450,0.00631,0.22457,0,55.6,55.6,55.6,1,0,1,-30,30
8449,8451,0.00732,0.21331,0,54.8,54.8,54.8,1,0,1,-30,30
8449,8452,0.00445,0.13676,0,54.2,54.2,54.2,1,0,1,-30,30
8455,8456,0.00379,0.1301,0,66,66,66,1,0,1,-30,30
8465,8466,0.00681,0.15144,0,77,77,77,1,0,1,-30,30
8484,8485,0.00085,0.0345,0,512.1,512.1,512.1,0.975,0,1,-30,30
8484,8486,0.00085,0.02763,0,512.1,512.1,512.1,0.975,0,1,-30,30
8484,8487,0.00093,0.02573,0,512.1,512.1,512.1,0.975,0,1,-30,30
8491,8490,0.00021,0.01454,0,929.4,929.4,929.4,1,0,1,-30,30
8497,8498,0.00392,0.15037,0,77.5,77.5,77.5,1,0,1,-30,30
8501,8503,0.00011,0.00631,0,1606.5,1606.5,1606.5,1.0625,0,1,-30,30
8502,8501,0.00014,0.00884,0,996.2,996.2,996.2,1,0,1,-30,30
8506,8507,0.00718,0.19155,0,78.2,78.2,78.2,1,0,1,-30,30
8506,8508,0.00417,0.14953,0,78.1,78.1,78.1,1,0,1,-30,30
8511,8513,0.00033,0.02109,0,514.2,514.2,514.2,1.0125,0,1,-30,30
8511,8514,0.0004,0.02329,0,512.1,512.1,512.1,1.01875,0,1,-30,30
8511,8515,0.00023,0.01848,0,504.8,504.8,504.8,1.0125,0,1,-30,30
8512,8511,0.00018,0.01245,0,805,805,805,1,0,1,-30,30
8528,8527,0.00014,0.01109,0,894.2,894.2,894.2,1.00625,0,1,-30,30
8534,8535,0.00582,0.17022,0,46.6,46.6,46.6,1,0,1,-30,30
8534,8536,0.01795,0.53046,0,16,16,16,1,0,1,-30,30
8542,8543,0.00167,0.06385,0,209.3,209.3,209.3,1.1,0,1,-30,30
8542,8544,0.00143,0.04461,0,209.3,209.3,209.3,1.09375,0,1,-30,30
8547,8548,0.00484,0.14638,0,91.1,91.1,91.1,1.0375,0,1,-30,30
8551,8552,0.00202,0.06475,0,265.2,265.2,265.2,1,0,1,-30,30
8551,8553,0.00145,0.04322,0,265.2,265.2,265.2,1,0,1,-30,30
8563,8562,0.00017,0.01084,0,778.9,778.9,778.9,1.00625,0,1,-30,30
8566,8567,0.0035,0.10781,0,96.8,96.8,96.8,1,0,1,-30,30
8570,8572,0.0005,0.02476,0,574.5,574.5,574.5,1.0375,0,1,-30,30
8570,8573,0.0004,0.01962,0,573.6,573.6,573.6,1.03125,0,1,-30,30
8570,8574,0.00037,0.02548,0,568.1,568.1,568.1,1.0375,0,1,-30,30
8570,8575,0.00014,0.01058,0,567.4,567.4,567.4,1.025,0,1,-30,30
8570,8576,0.00023,0.01703,0,564.2,564.2,564.2,1.03125,0,1,-30,30
8570,8577,0.00031,0.0217,0,561.8,561.8,561.8,1.0375,0,1,-30,30
8571,8570,0.00029,0.02486,0,601.7,601.7,601.7,1,0,1,-30,30
8584,8586,0.00013,0.0087,0,716.6,716.6,716.6,1.04375,0,1,-30,30
8584,8587,0.00027,0.01704,0,716.6,716.6,716.6,1.05,0,1,-30,30
8584,8588,0.00036,0.02664,0,715.6,715.6,715.6,1.0625,0,1,-30,30
8585,8584,0.0002,0.0146,0,790,790,790,1,0,1,-30,30
8594,8595,0.00798,0.25428,0,51.6,51.6,51.6,1,0,1,-30,30
8594,8596,0.0093,0.28882,0,49,49,49,1,0,1,-30,30
8594,8597,0.00547,0.19535,0,48.6,48.6,48.6,1,0,1,-30,30
8607,8606,0.00013,0.00981,0,887.8,887.8,887.8,1.00625,0,1,-30,30
8610,8611,0.00226,0.06185,0,189.8,189.8,189.8,1,0,1,-30,30
8617,8619,0.00015,0.0102,0,833.9,833.9,833.9,1,0,1,-30,30
8618,8617,0.00025,0.01894,0,758.4,758.4,758.4,1.00625,0,1,-30,30
8622,8623,0.00328,0.13486,0,93.6,93.6,93.6,1,0,1,-30,30
8622,8624,0.00469,0.13265,0,93.5,93.5,93.5,1,0,1,-30,30
8622,8625,0.00298,0.10388,0,93.2,93.2,93.2,1,0,1,-30,30
8622,8626,0.00305,0.11087,0,93,93,93,1,0,1,-30,30
8622,8627,0.00373,0.1301,0,92.6,92.6,92.6,1,0,1,-30,30
8630,8631,0.00302,0.1083,0,96.5,96.5,96.5,1.075,0,1,-30,30
8634,8635,0.00282,0.09285,0,92.5,92.5,92.5,1,0,1,-30,30
8641,8642,0.00609,0.16142,0,99.7,99.7,99.7,1,0,1,-30,30
8641,8643,0.00422,0.14429,0,84.4,84.4,84.4,1,0,1,-30,30
8646,8647,0.00134,0.05702,0,321.1,321.1,321.1,1,0,1,-30,30
8646,8648,0.0008,0.02582,0,321.1,321.1,321.1,1,0,1,-30,30
8663,8665,0.00032,0.022,0,549.6,549.6,549.6,1.00625,0,1,-30,30
8663,8666,0.0004,0.02505,0,549,549,549,1.00625,0,1,-30,30
8663,8667,0.00028,0.01822,0,547.8,547.8,547.8,1.00625,0,1,-30,30
8664,8663,0.00019,0.01241,0,877.2,877.2,877.2,1,0,1,-30,30
8670,8672,0.00041,0.02315,0,557.9,557.9,557.9,1,0,1,-30,30
8671,8670,0.00016,0.01258,0,454.7,454.7,454.7,1,0,1,-30,30
8684,8685,0.00379,0.13416,0,65.9,65.9,65.9,1.025,0,1,-30,30
8692,8691,0.00023,0.01378,0,884.6,884.6,884.6,1,0,1,-30,30
8695,8696,0.00511,0.16076,0,70.8,70.8,70.8,1,0,1,-30,30
8699,8700,0.0047,0.15117,0,105.3,105.3,105.3,1.0375,0,1,-30,30
8699,8701,0.00344,0.11293,0,105.3,105.3,105.3,1.0375,0,1,-30,30
8699,8702,0.00324,0.10581,0,105.3,105.3,105.3,1.0375,0,1,-30,30
8699,8703,0.00325,0.08833,0,105.3,105.3,105.3,1.0375,0,1,-30,30
8699,8704,0.00358,0.10513,0,105.3,105.3,105.3,1.0375,0,1,-30,30
8699,8705,0.00331,0.12537,0,105.3,105.3,105.3,1.0375,0,1,-30,30
8717,8718,0.002,0.0687,0,159.9,159.9,159.9,1,0,1,-30,30
8722,8721,0.00029,0.02051,0,774.5,774.5,774.5,1,0,1,-30,30
8722,8723,0.00447,0.1673,0,89.8,89.8,89.8,1,0,1,-30,30
8726,8727,0.00673,0.17085,0,84.4,84.4,84.4,1.04375,0,1,-30,30
8730,8731,0.00955,0.33882,0,48.3,48.3,48.3,1,0,1,-30,30
8730,8732,0.00645,0.20329,0,70.6,70.6,70.6,1,0,1,-30,30
8730,8733,0.00845,0.27877,0,48.1,48.1,48.1,1,0,1,-30,30
8730,8734,0.00445,0.14743,0,69.6,69.6,69.6,1,0,1,-30,30
8730,8735,0.02398,0.7555,0,13.1,13.1,13.1,1,0,1,-30,30
8738,8739,0.00623,0.19639,0,74.3,74.3,74.3,1,0,1,-30,30
8738,8740,0.00514,0.18507,0,73.8,73.8,73.8,1,0,1,-30,30
8743,8744,0.00368,0.10584,0,95.9,95.9,95.9,1,0,1,-30,30
8748,8747,0.00017,0.01231,0,512.2,512.2,512.2,1,0,1,-30,30
8752,8751,0.00017,0.01385,0,735.8,735.8,735.8,1,0,1,-30,30
8755,8756,0.00405,0.13794,0,97.6,97.6,97.6,0.98125,0,1,-30,30
8765,8766,0.00442,0.13861,0,83.2,83.2,83.2,1.0375,0,1,-30,30
8772,8773,0.00189,0.06647,0,73,73,73,0.98125,0,1,-30,30
8776,8778,0.00016,0.01069,0,1051.5,1051.5,1051.5,1,0,1,-30,30
8776,8779,0.00039,0.02077,0,1050.3,1050.3,1050.3,1,0,1,-30,30
8777,8776,0.00024,0.01528,0,612.9,612.9,612.9,1,0,1,-30,30
8785,8787,0.00028,0.01839,0,411.8,411.8,411.8,1,0,1,-30,30
8785,8788,0.00045,0.03067,0,410.7,410.7,410.7,1,0,1,-30,30
8785,8789,0.00052,0.03002,0,410.3,410.3,410.3,1,0,1,-30,30
8785,8790,0.0006,0.03607,0,410.2,410.2,410.2,1,0,1,-30,30
8786,8785,0.00013,0.00984,0,602.9,602.9,602.9,1,0,1,-30,30
8799,8800,0.00184,0.0649,0,117,117,117,0.9875,0,1,-30,30
8803,8804,0.00666,0.23237,0,57.5,57.5,57.5,1,0,1,-30,30
8803,8805,0.00809,0.27664,0,37.1,37.1,37.1,1,0,1,-30,30
8803,8806,0.00925,0.25385,0,37,37,37,1,0,1,-30,30
8818,8819,0.00609,0.15138,0,56.6,56.6,56.6,1,0,1,-30,30
8818,8820,0.00572,0.18671,0,36.4,36.4,36.4,1,0,1,-30,30
8818,8821,0.01379,0.4382,0,36.3,36.3,36.3,1,0,1,-30,30
8827,8829,0.00014,0.00985,0,1151.5,1151.5,1151.5,1,0,1,-30,30
8827,8830,0.00014,0.0093,0,1143.4,1143.4,1143.4,1,0,1,-30,30
8828,8827,0.00022,0.01738,0,750,750,750,1,0,1,-30,30
8833,8834,0.0048,0.11859,0,94.3,94.3,94.3,0.975,0,1,-30,30
8833,8835,0.00415,0.14105,0,93.8,93.8,93.8,0.975,0,1,-30,30
8839,8838,0.00027,0.01932,0,775.2,775.2,775.2,1,0,1,-30,30
8842,8843,0.00042,0.01431,0,772.6,772.6,772.6,1.05,0,1,-30,30
8846,8847,0.00213,0.07491,0,195,195,195,1.06875,0,1,-30,30
8850,8852,0.00022,0.01195,0,1015.6,1015.6,1015.6,1.06875,0,1,-30,30
8850,8853,0.00017,0.01112,0,1014,1014,1014,1.06875,0,1,-30,30
8850,8854,0.00015,0.0106,0,1010.6,1010.6,1010.6,1,0,1,-30,30
8850,8855,0.00018,0.01373,0,1004.5,1004.5,1004.5,1,0,1,-30,30
8851,8850,0.00024,0.01577,0,836.2,836.2,836.2,1.00625,0,1,-30,30
8858,8860,0.00034,0.02196,0,715.4,715.4,715.4,1,0,1,-30,30
8858,8861,0.00013,0.0095,0,714.6,714.6,714.6,1.0125,0,1,-30,30
8858,8862,0.00015,0.01065,0,712.4,712.4,712.4,1.0125,0,1,-30,30
8859,8858,0.00023,0.01258,0,924.3,924.3,924.3,1,0,1,-30,30
9051,9050,6e-05,0.00408,0,1132.4,1132.4,1132.4,1,0,1,-30,30
9051,9050,6e-05,0.00408,0,1132.4,1132.4,1132.4,1,0,1,-30,30
9051,9050,6e-05,0.00408,0,1132.4,1132.4,1132.4,1,0,1,-30,30
9060,9059,0.0003,0.02117,0,860.4,860.4,860.4,1.0125,0,1,-30,30
9216,9215,0.00024,0.01711,0,776,776,776,1.01875,0,1,-30,30
9293,9292,0.00013,0.00915,0,641.9,641.9,641.9,1,0,1,-30,30
9313,9312,0.00036,0.02396,0,666.2,666.2,666.2,1,0,1,-30,30
9322,9321,0.00019,0.01338,0,994,994,994,1,0,1,-30,30
9347,9346,0.00011,0.0093,0,840.9,840.9,840.9,1.00625,0,1,-30,30
9375,9374,0.00026,0.01849,0,956.8,956.8,956.8,1,0,1,-30,30
9432,9431,8e-05,0.00567,0,995.5,995.5,995.5,1.0125,0,1,-30,30
9441,9443,0.00026,0.01689,0,638.2,638.2,638.2,1,0,1,-30,30
9442,9441,0.00017,0.01535,0,751.5,751.5,751.5,1,0,1,-30,30
9452,9453,0.01011,0.26882,0,60.1,60.1,60.1,1,0,1,-30,30
9452,9454,0.00644,0.18237,0,60,60,60,1,0,1,-30,30
9460,9461,0.00322,0.10005,0,130.6,130.6,130.6,0.99375,0,1,-30,30
9460,9462,0.0023,0.07405,0,130.6,130.6,130.6,0.99375,0,1,-30,30
9465,9467,6e-05,0.00476,0,838.3,838.3,838.3,1,0,1,-30,30
9465,9468,0.00031,0.0194,0,836.4,836.4,836.4,1,0,1,-30,30
9466,9465,0.0002,0.01359,0,888.8,888.8,888.8,1,0,1,-30,30
9477,9478,0.39152,12.2141,0,0.7,0.7,0.7,1.00625,0,1,-30,30
9477,9479,0.10037,2.05926,0,5.1,5.1,5.1,1.00625,0,1,-30,30
9477,9480,0.19657,6.52353,0,1.7,1.7,1.7,1.00625,0,1,-30,30
9483,9484,0.00647,0.19492,0,45.1,45.1,45.1,1,0,1,-30,30
9483,9485,0.00723,0.2268,0,68.1,68.1,68.1,1,0,1,-30,30
9483,9486,0.00723,0.29175,0,44.1,44.1,44.1,1,0,1,-30,30
9483,9487,0.00723,0.2529,0,66.6,66.6,66.6,1,0,1,-30,30
9493,9495,0.00018,0.01226,0,829.6,829.6,829.6,1.04375,0,1,-30,30
9494,9493,0.00014,0.00999,0,536.1,536.1,536.1,1,0,1,-30,30
9498,9499,0.00498,0.1765,0,59,59,59,0.98125,0,1,-30,30
9498,9500,0.01558,0.47742,0,42.1,42.1,42.1,0.98125,0,1,-30,30
9498,9501,0.01296,0.34117,0,42,42,42,0.98125,0,1,-30,30
9498,9502,0.01472,0.43791,0,41.4,41.4,41.4,0.98125,0,1,-30,30
9509,9508,0.00026,0.01922,0,775.8,775.8,775.8,1,0,1,-30,30
9515,9516,0.00672,0.15311,0,72.6,72.6,72.6,1,0,1,-30,30
9515,9517,0.00843,0.24195,0,58.9,58.9,58.9,1,0,1,-30,30
9515,9518,0.00829,0.23631,0,57.7,57.7,57.7,1,0,1,-30,30
9515,9519,0.00534,0.17339,0,72,72,72,1,0,1,-30,30
9525,9526,0.0015,0.05328,0,223.6,223.6,223.6,1,0,1,-30,30
9533,9532,0.00023,0.01647,0,655.6,655.6,655.6,1,0,1,-30,30
9552,9551,7e-05,0.00585,0,1001.7,1001.7,1001.7,1,0,1,-30,30
9564,9565,0.00241,0.07943,0,155.4,155.4,155.4,1,0,1,-30,30
9564,9566,0.00165,0.06222,0,155.4,155.4,155.4,1,0,1,-30,30
9578,9579,0.00185,0.05366,0,158.2,158.2,158.2,1.08125,0,1,-30,30
9578,9580,0.00264,0.09798,0,158.2,158.2,158.2,1.08125,0,1,-30,30
9578,9581,0.00452,0.11601,0,158.2,158.2,158.2,1.08125,0,1,-30,30
9578,9582,0.00196,0.05516,0,158.2,158.2,158.2,1.08125,0,1,-30,30
9578,9583,0.0019,0.06739,0,158.2,158.2,158.2,1.08125,0,1,-30,30
9578,9584,0.00198,0.08117,0,158.2,158.2,158.2,1.08125,0,1,-30,30
9590,9591,0.00377,0.14283,0,81.6,81.6,81.6,1,0,1,-30,30
9590,9592,0.00241,0.0938,0,81.1,81.1,81.1,1,0,1,-30,30
9590,9593,0.00438,0.13677,0,80.8,80.8,80.8,1,0,1,-30,30
9599,9600,0.04839,1.50798,0,6.9,6.9,6.9,1,0,1,-30,30
9599,9601,0.01092,0.32378,0,44.1,44.1,44.1,1,0,1,-30,30
9599,9602,0.06385,1.69536,0,6.6,6.6,6.6,1,0,1,-30,30
9605,9606,0.00517,0.14701,0,42.4,42.4,42.4,1.01875,0,1,-30,30
9605,9607,0.00485,0.18676,0,59.9,59.9,59.9,1.025,0,1,-30,30
9605,9608,0.00725,0.22389,0,59.1,59.1,59.1,1.025,0,1,-30,30
9605,9609,0.00855,0.31941,0,42.3,42.3,42.3,1.01875,0,1,-30,30
9613,9612,0.00017,0.01367,0,578,578,578,1.00625,0,1,-30,30
9622,9624,0.00021,0.01367,0,948.4,948.4,948.4,1,0,1,-30,30
9623,9622,0.0002,0.01367,0,707.1,707.1,707.1,1,0,1,-30,30
9630,9631,0.00149,0.04781,0,260,260,260,1,0,1,-30,30
9637,9638,0.00309,0.1048,0,131,131,131,1,0,1,-30,30
9653,9654,0.00299,0.08872,0,162.5,162.5,162.5,1.04375,0,1,-30,30
9653,9655,0.00221,0.06575,0,162.5,162.5,162.5,1.04375,0,1,-30,30
9653,9656,0.00252,0.0661,0,162.5,162.5,162.5,1.04375,0,1,-30,30
9662,9663,0.00778,0.23741,0,33.1,33.1,33.1,1,0,1,-30,30
9662,9664,0.01145,0.34249,0,32.8,32.8,32.8,1,0,1,-30,30
9667,9668,0.00392,0.15589,0,71.7,71.7,71.7,1,0,1,-30,30
9671,9673,0.00031,0.02366,0,493.3,493.3,493.3,1,0,1,-30,30
9672,9671,0.00023,0.01574,0,593.5,593.5,593.5,1,0,1,-30,30
9677,9676,0.00025,0.01785,0,810.3,810.3,810.3,1,0,1,-30,30
9680,9681,0.0013,0.04132,0,150.3,150.3,150.3,1.01875,0,1,-30,30
9684,9685,0.00595,0.25128,0,76.3,76.3,76.3,1,0,1,-30,30
9684,9686,0.00696,0.22068,0,63.1,63.1,63.1,1,0,1,-30,30
9689,9690,0.00279,0.09414,0,44.1,44.1,44.1,1,0,1,-30,30
9694,9693,7e-05,0.0058,0,537.8,537.8,537.8,1,0,1,-30,30
9697,9698,0.00378,0.13686,0,77.5,77.5,77.5,1,0,1,-30,30
9697,9699,0.00205,0.06237,0,77,77,77,1,0,1,-30,30
9708,9710,0.00052,0.0314,0,428.9,428.9,428.9,1.04375,0,1,-30,30
9708,9711,0.00058,0.03898,0,421.1,421.1,421.1,1.05,0,1,-30,30
9708,9712,0.00022,0.01546,0,420.6,420.6,420.6,1.0375,0,1,-30,30
9708,9713,0.00039,0.02719,0,419.3,419.3,419.3,1.04375,0,1,-30,30
9709,9708,0.00023,0.01751,0,735.9,735.9,735.9,1.00625,0,1,-30,30
9716,9718,0.00027,0.01608,0,586.5,586.5,586.5,0.99375,0,1,-30,30
9717,9716,0.00021,0.01392,0,557.7,557.7,557.7,1,0,1,-30,30
9721,9722,0.00657,0.21291,0,29.1,29.1,29.1,1,0,1,-30,30
9721,9723,0.0177,0.64028,0,26.8,26.8,26.8,1,0,1,-30,30
9721,9724,0.01639,0.51126,0,25.4,25.4,25.4,1,0,1,-30,30
9721,9725,0.02599,0.65864,0,21.2,21.2,21.2,1,0,1,-30,30
9728,9730,0.00021,0.011,0,1098.8,1098.8,1098.8,1,0,1,-30,30
9728,9731,0.0001,0.00853,0,1096.4,1096.4,1096.4,1,0,1,-30,30
9728,9732,0.00016,0.01046,0,1094.4,1094.4,1094.4,1,0,1,-30,30
9729,9728,0.00027,0.02158,0,922.3,922.3,922.3,1.03125,0,1,-30,30
9735,9736,0.00063,0.02677,0,339.3,339.3,339.3,0.9875,0,1,-30,30
9745,9746,0.00573,0.17487,0,73,73,73,1.0375,0,1,-30,30
9745,9747,0.00703,0.18459,0,60.9,60.9,60.9,1.0375,0,1,-30,30
9750,9751,0.00387,0.1293,0,106.1,106.1,106.1,1.09375,0,1,-30,30
9754,9755,0.00364,0.11317,0,91.1,91.1,91.1,1,0,1,-30,30
9762,9761,0.00016,0.01124,0,475.2,475.2,475.2,1,0,1,-30,30
9768,9770,0.00037,0.02744,0,546,546,546,1.00625,0,1,-30,30
9768,9771,0.00029,0.01693,0,539.2,539.2,539.2,1.00625,0,1,-30,30
9769,9768,0.00025,0.01942,0,485.9,485.9,485.9,1,0,1,-30,30
9798,9799,0.00581,0.21138,0,46.6,46.6,46.6,1,0,1,-30,30
9798,9800,0.00721,0.26273,0,46.4,46.4,46.4,1,0,1,-30,30
9803,9804,0.00163,0.06071,0,140.4,140.4,140.4,1,0,1,-30,30
9807,9809,0.00051,0.02487,0,367.6,367.6,367.6,1,0,1,-30,30
9808,9807,0.00033,0.01683,0,718.2,718.2,718.2,1,0,1,-30,30
9816,9815,0.00022,0.01335,0,753,753,753,1,0,1,-30,30
9822,9823,0.00789,0.24182,0,42.6,42.6,42.6,1,0,1,-30,30
9822,9824,0.24962,7.2834,0,1.3,1.3,1.3,1,0,1,-30,30
9822,9825,0.28817,10.9302,0,1.3,1.3,1.3,1,0,1,-30,30
9828,9830,0.00012,0.0088,0,1648,1648,1648,1,0,1,-30,30
9829,9828,0.0003,0.02308,0,733.7,733.7,733.7,1.00625,0,1,-30,30
9834,9833,0.0003,0.02399,0,621.1,621.1,621.1,1,0,1,-30,30
9843,9844,0.00488,0.12202,0,86.6,86.6,86.6,1,0,1,-30,30
9843,9845,0.00335,0.11348,0,85.5,85.5,85.5,1,0,1,-30,30
9843,9846,0.0031,0.11659,0,84.8,84.8,84.8,1,0,1,-30,30
9843,9847,0.03547,1.12978,0,12.2,12.2,12.2,1,0,1,-30,30
9850,9851,0.00073,0.02626,0,453.3,453.3,453.3,1,0,1,-30,30
9872,9873,0.00467,0.16121,0,71.6,71.6,71.6,0.9875,0,1,-30,30
9872,9874,0.00273,0.11242,0,53.3,53.3,53.3,0.9875,0,1,-30,30
9872,9875,0.31157,10.6069,0,1.3,1.3,1.3,0.975,0,1,-30,30
9887,9888,0.0023,0.06143,0,145.6,145.6,145.6,1,0,1,-30,30
9891,9892,0.00843,0.21016,0,73.7,73.7,73.7,1.0125,0,1,-30,30
9891,9893,0.00225,0.08205,0,73.5,73.5,73.5,1.00625,0,1,-30,30
9891,9894,0.00534,0.13944,0,73.2,73.2,73.2,1.0125,0,1,-30,30
9897,9898,0.00188,0.04386,0,245.3,245.3,245.3,1.06875,0,1,-30,30
9897,9899,0.00202,0.05891,0,245.3,245.3,245.3,1.06875,0,1,-30,30
9897,9900,0.00159,0.0518,0,245.3,245.3,245.3,1.06875,0,1,-30,30
9909,9910,0.00524,0.12668,0,69.1,69.1,69.1,1,0,1,-30,30
9909,9911,0.00733,0.27271,0,69,69,69,1,0,1,-30,30
9909,9912,0.00834,0.29996,0,48,48,48,1,0,1,-30,30
9921,9923,0.0002,0.01327,0,721.6,721.6,721.6,1,0,1,-30,30
9922,9921,0.00023,0.01724,0,884.7,884.7,884.7,1.00625,0,1,-30,30
9930,9929,0.00023,0.01496,0,640.7,640.7,640.7,1,0,1,-30,30
9936,9938,0.00012,0.01119,0,1122.7,1122.7,1122.7,1,0,1,-30,30
9936,9939,0.00015,0.0093,0,1115.2,1115.2,1115.2,1,0,1,-30,30
9937,9936,0.0002,0.01628,0,760.1,760.1,760.1,1,0,1,-30,30
9945,9946,0.00583,0.16205,0,78.4,78.4,78.4,1,0,1,-30,30
9945,9947,0.00647,0.21368,0,76.6,76.6,76.6,1,0,1,-30,30
9950,9951,0.00671,0.22554,0,51.9,51.9,51.9,1,0,1,-30,30
9950,9952,0.01236,0.37899,0,34.6,34.6,34.6,1,0,1,-30,30
9961,9962,0.00718,0.21141,0,57.5,57.5,57.5,0.99375,0,1,-30,30
9961,9963,0.01522,0.48308,0,37.4,37.4,37.4,0.99375,0,1,-30,30
9966,9967,0.00615,0.19058,0,63.1,63.1,63.1,1,0,1,-30,30
9976,9977,0.0059,0.2149,0,84.5,84.5,84.5,1.06875,0,1,-30,30
9983,9984,0.00179,0.06878,0,195,195,195,1,0,1,-30,30
9987,9988,0.00374,0.10448,0,91.1,91.1,91.1,1,0,1,-30,30
9991,9992,0.00257,0.06581,0,148.2,148.2,148.2,1.06875,0,1,-30,30
9991,9993,0.00191,0.06508,0,148.2,148.2,148.2,1.06875,0,1,-30,30
9996,9998,0.0004,0.02506,0,585.8,585.8,585.8,1,0,1,-30,30
9997,9996,0.00027,0.01459,0,1074.7,1074.7,1074.7,1.0125,0,1,-30,30
