bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
39876,44106,0.00473964,0.05506,0.02232,397,397,397,0,0,1,-30,30
39877,43705,0.0137014,0.04906,0.00101,88.75,88.75,144,0,0,1,-30,30
39879,43441,0.000993929,0.01159,0.00426,384,384,384,0,0,1,-30,30
39879,76813,0.00547071,0.01653,0.0044,148,148,148,0,0,1,-30,30
39880,75452,0.00416464,0.01714,0.00971,294,294,294,0,0,1,-30,30
39880,75520,0.0010925,0.01639,0.00529,434,434,434,0,0,1,-30,30
39881,43384,0.168861,0.47758,0.0091,73.75,73.75,73.75,0,0,1,-30,30
39881,43385,0.152334,0.43077,0.00821,73.75,73.75,73.75,0,0,1,-30,30
39882,43874,0.04002,0.11537,0.00211,73.75,73.75,73.75,0,0,1,-30,30
39882,43877,0.0138246,0.06475,0.00111,100,100,100,0,0,1,-30,30
39883,43294,0.0895111,0.25811,0.00472,73.75,73.75,73.75,0,0,1,-30,30
39883,43554,0.131174,0.40161,0.00651,73.75,73.75,73.75,0,0,1,-30,30
39884,43409,0.0218993,0.10372,0.00173,100,100,144,0,0,1,-30,30
39886,43390,0.0985796,0.3053,0.00483,73.75,73.75,73.75,0,0,1,-30,30
39886,43391,0.0671107,0.21594,0.00316,73.75,73.75,73.75,0,0,1,-30,30
39886,43394,0.0585432,0.18126,0.00287,73.75,73.75,73.75,0,0,1,-30,30
39887,44076,0.0810832,0.25378,0.00393,73.75,73.75,73.75,0,0,1,-30,30
39887,44077,0.0791118,0.2281,0.00417,73.75,73.75,73.75,0,0,1,-30,30
39889,43565,0.156991,0.40835,0.00923,73.75,73.75,73.75,0,0,1,-30,30
39889,43567,0.0918029,0.27363,0.00468,73.75,73.75,73.75,0,0,1,-30,30
39889,44015,0.0530479,0.1603,0.00266,73.75,73.75,73.75,0,0,1,-30,30
39889,44016,0.0825371,0.25559,0.00404,73.75,73.75,73.75,0,0,1,-30,30
39890,76797,0.00680964,0.0852,0.16798,592,592,592,0,0,1,-30,30
39891,42755,0.00161821,0.00589,0.00133,160,160,160,0,0,1,-30,30
39891,77043,0.0001725,0.00326,0.00221,813,813,813,0,0,1,-30,30
39892,43836,0.0240104,0.07433,0.00118,73.75,73.75,73.75,0,0,1,-30,30
39892,43851,0.00280929,0.00793,0.00015,86.25,86.25,86.25,0,0,1,-30,30
39892,43852,0.0106868,0.03647,0.00047,73.75,73.75,73.75,0,0,1,-30,30
39895,43491,0.0586418,0.16194,0.00323,73.75,73.75,73.75,0,0,1,-30,30
39896,43491,0.0197636,0.06235,0.00118,80,80,80,0,0,1,-30,30
39896,43492,0.0866689,0.27128,0.0042,73.75,73.75,73.75,0,0,1,-30,30
39896,43494,0.117604,0.33247,0.00633,73.75,73.75,73.75,0,0,1,-30,30
39898,43582,0.0267539,0.08187,0.00133,73.75,73.75,73.75,0,0,1,-30,30
39898,44468,0.138895,0.40063,0.00733,73.75,73.75,73.75,0,0,1,-30,30
39901,43682,0.00463286,0.01596,0.0002,73.75,73.75,144,0,0,1,-30,30
39901,43689,0.00311321,0.00973,0.00015,73.75,73.75,73.75,0,0,1,-30,30
39902,43491,0.109135,0.31471,0.00576,73.75,73.75,73.75,0,0,1,-30,30
39902,43778,0.171358,0.51823,0.00862,73.75,73.75,73.75,0,0,1,-30,30
39905,44108,0.0756618,0.21384,0.00407,73.75,73.75,73.75,0,0,1,-30,30
39908,43858,0.0328,0.10264,0.00159,73.75,73.75,73.75,0,0,1,-30,30
39908,43869,0.020749,0.06425,0.00102,73.75,73.75,73.75,0,0,1,-30,30
39908,43897,0.006621,0.01974,0.00034,73.75,73.75,73.75,0,0,1,-30,30
39909,43440,0.000484643,0.00817,0.00018,194,194,194,0,0,1,-30,30
39909,43442,0.0284707,0.08816,0.00139,73.75,73.75,73.75,0,0,1,-30,30
39912,43329,0.0234846,0.0677,0.00124,73.75,73.75,73.75,0,0,1,-30,30
39912,43332,0.0279779,0.08754,0.00135,73.75,73.75,73.75,0,0,1,-30,30
39912,43346,0.0239939,0.07953,0.0011,73.75,73.75,73.75,0,0,1,-30,30
39912,43353,0.0224332,0.07021,0.00109,73.75,73.75,144,0,0,1,-30,30
39912,43354,0.0353214,0.11053,0.00171,73.75,73.75,144,0,0,1,-30,30
39914,39927,8.21429e-06,8e-05,0,194,194,194,0,0,1,-30,30
39915,43309,0.0278382,0.07687,0.00153,73.75,73.75,73.75,0,0,1,-30,30
39915,43401,0.0802536,0.20863,0.00471,73.75,73.75,73.75,0,0,1,-30,30
39917,44072,0.155652,0.43015,0.00859,73.75,73.75,73.75,0,0,1,-30,30
39922,43407,0.0396011,0.11801,0.00202,73.75,73.75,73.75,0,0,1,-30,30
39922,44108,0.10925,0.33835,0.00535,73.75,73.75,73.75,0,0,1,-30,30
39925,43876,0.00449321,0.01375,0.00356,148,148,148,0,0,1,-30,30
39926,45587,0.0524975,0.17158,0.00243,73.75,73.75,73.75,0,0,1,-30,30
39927,43931,0.167645,0.50699,0.00843,73.75,73.75,73.75,0,0,1,-30,30
39928,44005,0.00234929,0.0071,0.00012,73.75,73.75,73.75,0,0,1,-30,30
39929,43533,0.0265979,0.0898,0.00119,73.75,73.75,73.75,0,0,1,-30,30
39931,43557,0.0805082,0.22754,0.00433,73.75,73.75,73.75,0,0,1,-30,30
39934,43729,0.000648929,0.00679,0.00193,327,327,327,0,0,1,-30,30
39935,44108,0.0381389,0.11365,0.00194,73.75,73.75,73.75,0,0,1,-30,30
39935,44110,0.0352557,0.10654,0.00177,73.75,73.75,73.75,0,0,1,-30,30
39937,43766,0.0180468,0.05523,0.01431,148,148,148,0,0,1,-30,30
39937,75513,1e-07,0.00016,0,625,625,625,0,0,1,-30,30
39937,76961,0.00499429,0.06006,0.0206,384,384,384,0,0,1,-30,30
39938,76961,0.00167571,0.02946,0.00935,480,480,480,0,0,1,-30,30
39939,43575,0.0627407,0.19427,0.00307,73.75,73.75,73.75,0,0,1,-30,30
39939,43577,0.00284214,0.00785,0.00016,73.75,73.75,73.75,0,0,1,-30,30
39940,43342,0.00639071,0.01874,0.00033,73.75,73.75,73.75,0,0,1,-30,30
39940,43347,0.02346,0.06991,0.0012,73.75,73.75,73.75,0,0,1,-30,30
39943,43697,0.0120339,0.03587,0.00061,73.75,73.75,73.75,0,0,1,-30,30
39943,43706,0.0274111,0.08168,0.0014,73.75,73.75,73.75,0,0,1,-30,30
39945,43379,0.0693039,0.2443,0.00297,73.75,73.75,73.75,0,0,1,-30,30
39945,43381,0.0561118,0.17373,0.00275,73.75,73.75,73.75,0,0,1,-30,30
39945,44103,0.19771,0.6128,0.0097,73.75,73.75,73.75,0,0,1,-30,30
39946,43560,0.0613607,0.17342,0.0033,73.75,73.75,73.75,0,0,1,-30,30
39946,44077,0.00716286,0.02304,0.00034,73.75,73.75,73.75,0,0,1,-30,30
39952,44076,0.0371779,0.10268,0.00205,73.75,73.75,73.75,0,0,1,-30,30
39953,41952,0.0145229,0.08308,0.00127,110,110,110,0,0,1,-30,30
39953,43153,0.0126582,0.13221,0.00235,163.75,163.75,163.75,0,0,1,-30,30
39953,43186,0.0151718,0.15336,0.00375,176.25,176.25,176.25,0,0,1,-30,30
39954,42667,0.00239036,0.04244,0.00085,194,194,194,0,0,1,-30,30
39955,42332,0.0090275,0.13734,0.00375,194,194,194,0,0,1,-30,30
39955,42345,0.0036225,0.06219,0.00133,194,194,194,0,0,1,-30,30
39956,41659,0.0355186,0.1584,0.004,110,110,110,0,0,1,-30,30
39956,42519,0.0544361,0.21255,0.00526,100,100,100,0,0,1,-30,30
39957,42332,0.145056,0.44936,0.00711,73.75,73.75,73.75,0,0,1,-30,30
39957,43134,0.0187861,0.19976,0.00495,183.75,183.75,183.75,0,0,1,-30,30
39957,43147,0.00483,0.06644,0.00223,194,194,194,0,0,1,-30,30
39958,75570,0.000131429,0.00172,0.01652,885,885,885,0,0,1,-30,30
39958,76816,0.000106786,0.00306,0.05775,1185,1185,1185,0,0,1,-30,30
39958,77027,0.000246429,0.00493,0.07691,1185,1185,1185,0,0,1,-30,30
39959,42962,0.0120996,0.03419,0.01042,148,148,148,0,0,1,-30,30
39959,76515,0.00391,0.03583,0.00994,298,298,298,0,0,1,-30,30
39959,76521,0.002563,0.03155,0.00928,87,87,87,0,0,1,-30,30
39959,76521,0.002563,0.03155,0.00928,87,87,87,0,0,1,-30,30
39960,39968,0.0001725,0.00204,0.00084,407,407,407,0,0,1,-30,30
39960,76668,0.000599643,0.00845,0.00451,627,627,627,0,0,1,-30,30
39960,76676,0.00160179,0.02001,0.00633,384,384,384,0,0,1,-30,30
39960,76678,0.00181536,0.01259,0.00364,257,257,257,0,0,1,-30,30
39961,42900,0.0118286,0.15082,0.0023,176.25,176.25,176.25,0,0,1,-30,30
39961,42901,0.0669382,0.2912,0.00578,100,100,100,0,0,1,-30,30
39961,42912,0.090735,0.46224,0.00666,100,100,100,0,0,1,-30,30
39962,42840,0.02415,0.18668,0.00531,156.25,156.25,156.25,0,0,1,-30,30
39963,40289,0.156737,0.48,0.00778,73.75,73.75,73.75,0,0,1,-30,30
39963,41900,0.07176,0.51403,0.00608,115,115,115,0,0,1,-30,30
39963,42006,0.0218254,0.14326,0.00289,128.75,128.75,128.75,0,0,1,-30,30
39964,41932,0.132381,0.40021,0.00665,73.75,73.75,73.75,0,0,1,-30,30
39964,41934,0.0814693,0.255,0.00395,73.75,73.75,73.75,0,0,1,-30,30
39964,41936,0.0845414,0.2555,0.00425,73.75,73.75,73.75,0,0,1,-30,30
39965,41931,0.0505425,0.15274,0.00254,73.75,73.75,73.75,0,0,1,-30,30
39965,41934,0.0245196,0.07069,0.00129,73.75,73.75,73.75,0,0,1,-30,30
39965,42711,0.144095,0.41566,0.0076,73.75,73.75,73.75,0,0,1,-30,30
39965,42713,0.098785,0.30592,0.00484,73.75,73.75,73.75,0,0,1,-30,30
39966,40279,0.197743,0.63726,0.01159,80,80,80,0,0,1,-30,30
39966,42640,0.0708564,0.2767,0.00685,100,100,100,0,0,1,-30,30
39966,42642,0.0184821,0.05656,0.00092,73.75,73.75,73.75,0,0,1,-30,30
39967,40690,0.000492857,0.0088,0.00018,194,194,194,0,0,1,-30,30
39967,41593,0.00147857,0.00987,0.00019,128.75,128.75,128.75,0,0,1,-30,30
39967,41599,0.00441107,0.02014,0.00036,100,100,100,0,0,1,-30,30
39968,76673,0.000188929,0.00339,0.00104,480,480,480,0,0,1,-30,30
39969,42227,0.00575,0.02587,0.00048,100,100,100,0,0,1,-30,30
39969,42236,0.00530643,0.03559,0.0008,137.5,137.5,137.5,0,0,1,-30,30
39969,42245,0.0261871,0.07399,0.00141,73.75,73.75,73.75,0,0,1,-30,30
39970,42367,0.00785286,0.02404,0.00623,148,148,148,0,0,1,-30,30
39971,40838,0.00309679,0.01812,0.00035,118.75,118.75,118.75,0,0,1,-30,30
39971,40839,0.00325286,0.02254,0.00041,128.75,128.75,128.75,0,0,1,-30,30
39971,40845,0.00193036,0.01554,0.00031,143.75,143.75,143.75,0,0,1,-30,30
39971,41517,0.000139643,0.00214,6e-05,194,194,194,0,0,1,-30,30
39972,41993,0.0240596,0.1083,0.00201,100,100,100,0,0,1,-30,30
39972,41994,0.0996311,0.30497,0.00494,73.75,73.75,73.75,0,0,1,-30,30
39973,41650,0.0288321,0.21337,0.00394,137.5,137.5,137.5,0,0,1,-30,30
39973,41654,0.0134057,0.05574,0.00121,100,100,100,0,0,1,-30,30
39974,43446,0.0005175,0.00884,0.03668,366,366,366,0,0,1,-30,30
39974,76537,0.001142,0.01258,0.02479,244,244,244,0,0,1,-30,30
39974,76537,0.001142,0.01258,0.02479,244,244,244,0,0,1,-30,30
39975,41950,0.0381307,0.10993,0.00201,73.75,73.75,73.75,0,0,1,-30,30
39975,42366,0.0351243,0.14265,0.00226,88.75,88.75,88.75,0,0,1,-30,30
39976,42214,0.0397654,0.12444,0.00193,73.75,73.75,73.75,0,0,1,-30,30
39976,42395,0.126804,0.39277,0.00621,73.75,73.75,73.75,0,0,1,-30,30
39979,43054,0.00259571,0.03571,0.0012,194,194,194,0,0,1,-30,30
39979,43055,0.0109661,0.0383,0.00059,80,80,80,0,0,1,-30,30
39979,43056,0.0225154,0.06709,0.00115,73.75,73.75,73.75,0,0,1,-30,30
39979,43085,0.0249057,0.07526,0.00125,73.75,73.75,73.75,0,0,1,-30,30
39980,40015,0.000788571,0.01596,0.00024,194,194,194,0,0,1,-30,30
39981,76679,0.000451786,0.0088,0.00288,523,523,523,0,0,1,-30,30
39982,41894,0.0321589,0.11514,0.00236,88.75,88.75,88.75,0,0,1,-30,30
39982,41901,0.0715875,0.2191,0.00355,73.75,73.75,73.75,0,0,1,-30,30
39982,42920,0.0473471,0.33053,0.00411,115,115,115,0,0,1,-30,30
39983,39984,2.46429e-05,0.0003,1e-05,194,194,194,0,0,1,-30,30
39983,43228,0.00268607,0.02466,0.00073,176.25,176.25,176.25,0,0,1,-30,30
39983,43239,0.000451786,0.00787,0.00012,194,194,194,0,0,1,-30,30
39984,43240,0.00460821,0.02501,0.00042,110,110,110,0,0,1,-30,30
39985,40827,0.00705607,0.02585,0.00051,88.75,88.75,88.75,0,0,1,-30,30
39986,40216,0.123921,0.42944,0.00541,73.75,73.75,73.75,0,0,1,-30,30
39986,42700,0.0913429,0.28593,0.00443,73.75,73.75,73.75,0,0,1,-30,30
39986,42924,0.0388946,0.17344,0.00438,110,110,110,0,0,1,-30,30
39988,76487,0.0044275,0.02567,0.00744,232,232,232,0,0,1,-30,30
39988,76597,0.003795,0.01073,0.00327,148,148,148,0,0,1,-30,30
39989,41987,0.216093,0.59756,0.01194,73.75,73.75,73.75,0,0,1,-30,30
39989,42375,0.106589,0.36759,0.00467,73.75,73.75,73.75,0,0,1,-30,30
39990,42596,0.00952036,0.02914,0.00047,73.75,73.75,73.75,0,0,1,-30,30
39991,42050,0.0363729,0.10991,0.00183,73.75,73.75,73.75,0,0,1,-30,30
39991,42058,0.0116971,0.03939,0.00092,88.75,88.75,88.75,0,0,1,-30,30
39992,40289,0.029087,0.1025,0.00125,144,144,144,0,0,1,-30,30
39993,41659,0.0682032,0.21347,0.0033,73.75,73.75,73.75,0,0,1,-30,30
39993,42723,0.0479879,0.15439,0.00226,73.75,73.75,73.75,0,0,1,-30,30
39994,76441,0.003335,0.00868,0.00313,148,148,148,0,0,1,-30,30
39994,76442,0.00139643,0.00641,0.00362,320,320,320,0,0,1,-30,30
39994,76448,0.00388536,0.01732,0.00834,294,294,294,0,0,1,-30,30
39995,41950,0.0660675,0.2278,0.0029,73.75,73.75,73.75,0,0,1,-30,30
39995,42345,0.0371614,0.1163,0.0018,73.75,73.75,144,0,0,1,-30,30
39996,42659,0.100806,0.30857,0.005,73.75,73.75,73.75,0,0,1,-30,30
39997,42928,0.011385,0.03217,0.00061,73.75,73.75,144,0,0,1,-30,30
39998,42960,0.0874329,0.26761,0.00433,73.75,73.75,144,0,0,1,-30,30
39999,42863,0.0414657,0.12355,0.00211,73.75,73.75,73.75,0,0,1,-30,30
39999,42889,0.00196321,0.01778,0.00042,163.75,163.75,163.75,0,0,1,-30,30
40000,43174,0.0108182,0.05068,0.00087,100,100,100,0,0,1,-30,30
40000,43179,0.0035075,0.0171,0.00027,100,100,100,0,0,1,-30,30
40001,43157,0.00881393,0.03143,0.00037,144,144,144,0,0,1,-30,30
40003,42535,0.00545429,0.01683,0.00033,80,80,80,0,0,1,-30,30
40003,42541,0.0171432,0.05285,0.00105,80,80,80,0,0,1,-30,30
40004,75781,0.00510929,0.01761,0.01428,294,294,294,0,0,1,-30,30
40005,42984,0.0340975,0.10557,0.00167,73.75,73.75,73.75,0,0,1,-30,30
40005,42987,0.0364139,0.1545,0.00224,88.75,88.75,88.75,0,0,1,-30,30
40006,42771,0.00458357,0.01913,0.00029,88.75,88.75,88.75,0,0,1,-30,30
40006,42790,0.005536,0.01439,0.00032,73.75,73.75,144,0,0,1,-30,30
40006,43979,0.0203139,0.0561,0.00112,73.75,73.75,73.75,0,0,1,-30,30
40008,41895,0.0678089,0.20753,0.00336,73.75,73.75,73.75,0,0,1,-30,30
40008,41901,0.00211107,0.007,0.0001,73.75,73.75,73.75,0,0,1,-30,30
40009,41735,0.0238132,0.06729,0.00128,73.75,73.75,73.75,0,0,1,-30,30
40009,41737,0.0105389,0.05681,0.0013,118.75,118.75,118.75,0,0,1,-30,30
40009,41861,0.00652214,0.03361,0.00063,110,110,110,0,0,1,-30,30
40009,41863,0.00573357,0.02384,0.00052,100,100,100,0,0,1,-30,30
40011,42487,0.00325286,0.01064,0.00015,73.75,73.75,73.75,0,0,1,-30,30
40012,42536,0.0129375,0.08132,0.00102,110,110,110,0,0,1,-30,30
40012,42538,0.001725,0.01321,0.00029,143.75,143.75,143.75,0,0,1,-30,30
40012,42593,0.0117136,0.07551,0.0009,110,110,110,0,0,1,-30,30
40012,42807,0.0137425,0.0708,0.00133,110,110,110,0,0,1,-30,30
40013,40303,0.0867675,0.48491,0.00777,110,110,110,0,0,1,-30,30
40013,40309,0.0520868,0.30953,0.00534,115,115,115,0,0,1,-30,30
40013,41636,0.0965261,0.2877,0.00492,73.75,73.75,73.75,0,0,1,-30,30
40014,41479,0.0730579,0.25539,0.00316,73.75,73.75,73.75,0,0,1,-30,30
40014,41493,0.0552,0.1709,0.0027,73.75,73.75,73.75,0,0,1,-30,30
40014,41509,0.0240596,0.08102,0.00188,88.75,88.75,88.75,0,0,1,-30,30
40014,43168,0.00447679,0.04492,0.00056,143.75,143.75,143.75,0,0,1,-30,30
40015,42033,0.0124529,0.21114,0.00463,194,194,194,0,0,1,-30,30
40015,42618,0.00581571,0.11341,0.00187,194,194,194,0,0,1,-30,30
40017,40782,0.0180879,0.05536,0.0009,73.75,73.75,73.75,0,0,1,-30,30
40017,40785,0.00305571,0.01192,0.00029,100,100,100,0,0,1,-30,30
40017,40791,0.00553643,0.02068,0.00039,88.75,88.75,88.75,0,0,1,-30,30
40017,40812,0.00101857,0.00829,0.00016,143.75,143.75,189,0,0,1,-30,30
40017,40813,0.00890429,0.02786,0.00043,73.75,73.75,73.75,0,0,1,-30,30
40017,41546,0.0227946,0.06887,0.00114,73.75,73.75,73.75,0,0,1,-30,30
40018,42357,0.0588307,0.16247,0.00324,73.75,73.75,73.75,0,0,1,-30,30
40018,42365,0.0294729,0.09223,0.00143,73.75,73.75,73.75,0,0,1,-30,30
40019,42345,0.00797607,0.04194,0.00057,100,100,144,0,0,1,-30,30
40021,42974,0.00451786,0.03871,0.00077,148.75,148.75,148.75,0,0,1,-30,30
40021,42991,0.0128718,0.04207,0.0006,89,89,99,0,0,1,-30,30
40022,42716,0.0224168,0.08901,0.00148,88.75,88.75,88.75,0,0,1,-30,30
40023,41092,0.0419914,0.11866,0.00226,73.75,73.75,73.75,0,0,1,-30,30
40024,43150,0.00133071,0.00416,6e-05,73.75,73.75,73.75,0,0,1,-30,30
40024,43189,0.0407593,0.12757,0.00197,73.75,73.75,73.75,0,0,1,-30,30
40025,43150,0.0560296,0.17349,0.00274,189,189,189,0,0,1,-30,30
40026,40214,0.00303107,0.02163,0.00589,257,257,257,0,0,1,-30,30
40026,75781,0.00276,0.01876,0.00479,242,242,242,0,0,1,-30,30
40027,42032,0.00896179,0.12334,0.00414,194,194,194,0,0,1,-30,30
40027,43199,0.0433057,0.25732,0.00444,115,115,115,0,0,1,-30,30
40027,43204,0.00697393,0.11828,0.00259,194,194,194,0,0,1,-30,30
40028,42493,0.00349929,0.02344,0.00053,137.5,137.5,137.5,0,0,1,-30,30
40029,40260,0.0092,0.02879,0.00045,73.75,73.75,73.75,0,0,1,-30,30
40029,40262,0.0113932,0.03146,0.00063,73.75,73.75,73.75,0,0,1,-30,30
40030,42338,0.0112207,0.03833,0.00062,80,80,80,0,0,1,-30,30
40030,42341,0.00555286,0.01601,0.00029,73.75,73.75,73.75,0,0,1,-30,30
40034,40234,0.001265,0.00377,6e-05,73.75,73.75,73.75,0,0,1,-30,30
40034,40235,0.00365536,0.01131,0.00018,73.75,73.75,73.75,0,0,1,-30,30
40034,40247,0.0104486,0.03415,0.00048,73.75,73.75,73.75,0,0,1,-30,30
40034,40271,0.00676036,0.02043,0.00034,73.75,73.75,73.75,0,0,1,-30,30
40036,42544,0.0142354,0.04456,0.00069,73.75,73.75,73.75,0,0,1,-30,30
40036,42556,0.0233696,0.11208,0.00127,88.75,88.75,88.75,0,0,1,-30,30
40036,42584,0.0377693,0.12345,0.00175,73.75,73.75,73.75,0,0,1,-30,30
40037,40669,0.00215214,0.00672,0.0001,73.75,73.75,73.75,0,0,1,-30,30
40037,41541,0.004715,0.0197,0.00029,88.75,88.75,88.75,0,0,1,-30,30
40040,41940,0.0491543,0.12777,0.00288,73.75,73.75,144,0,0,1,-30,30
40040,42726,0.126369,0.51359,0.00815,88.75,88.75,88.75,0,0,1,-30,30
40041,45283,0.0596029,0.24209,0.00384,88.75,88.75,88.75,0,0,1,-30,30
40041,45431,0.0106129,0.10452,0.00269,176.25,176.25,176.25,0,0,1,-30,30
40042,45380,0.0204207,0.07131,0.0011,80,80,80,0,0,1,-30,30
40042,45383,0.0251357,0.07931,0.0015,80,80,80,0,0,1,-30,30
40042,45384,0.00806643,0.03275,0.00052,88.75,88.75,88.75,0,0,1,-30,30
40042,45386,0.00312964,0.01226,0.00021,88.75,88.75,88.75,0,0,1,-30,30
40042,46413,0.134049,0.37037,0.00739,73.75,73.75,73.75,0,0,1,-30,30
40043,44440,0.0196239,0.16172,0.00467,163.75,163.75,163.75,0,0,1,-30,30
40044,45174,0.0410221,0.10663,0.00241,73.75,73.75,73.75,0,0,1,-30,30
40044,45181,0.0661414,0.19069,0.00349,73.75,73.75,73.75,0,0,1,-30,30
40045,40097,0.000632,0.0035,8e-05,120,120,240,0,0,1,-30,30
40045,44245,0.0954664,0.26369,0.00526,73.75,73.75,73.75,0,0,1,-30,30
40045,44856,0.0847386,0.39706,0.00678,100,100,100,0,0,1,-30,30
40045,44926,0.0221704,0.17138,0.00487,156.25,156.25,156.25,0,0,1,-30,30
40046,44922,0.0650325,0.16905,0.00382,73.75,73.75,73.75,0,0,1,-30,30
40046,45007,0.032545,0.1677,0.00316,110,110,110,0,0,1,-30,30
40046,45186,0.112363,0.33965,0.00565,73.75,73.75,73.75,0,0,1,-30,30
40047,44415,0.116101,0.38631,0.00657,80,80,80,0,0,1,-30,30
40048,44934,0.0173896,0.15639,0.00326,156.25,156.25,156.25,0,0,1,-30,30
40048,45187,0.189717,0.62068,0.0088,73.75,73.75,73.75,0,0,1,-30,30
40049,45111,0.0621821,0.17172,0.00343,73.75,73.75,73.75,0,0,1,-30,30
40049,45141,0.0482425,0.14376,0.00246,73.75,73.75,73.75,0,0,1,-30,30
40050,44601,0.0205768,0.05348,0.00121,73.75,73.75,73.75,0,0,1,-30,30
40051,45411,0.0115739,0.04155,0.0006,80,80,80,0,0,1,-30,30
40051,45412,0.0376954,0.12129,0.00177,73.75,73.75,73.75,0,0,1,-30,30
40051,45413,0.00711357,0.0416,0.0008,118.75,118.75,118.75,0,0,1,-30,30
40052,76795,0.0117136,0.14544,0.29588,592,592,592,0,0,1,-30,30
40052,77378,0.00566786,0.04657,0.08582,458,458,458,0,0,1,-30,30
40054,44861,0.102506,0.30555,0.00523,73.75,73.75,73.75,0,0,1,-30,30
40054,44862,0.0406771,0.11233,0.00224,73.75,73.75,73.75,0,0,1,-30,30
40054,45447,0.21841,0.68445,0.01061,73.75,73.75,73.75,0,0,1,-30,30
40055,44883,0.0878518,0.25332,0.00463,73.75,73.75,73.75,0,0,1,-30,30
40055,44885,0.0572125,0.14871,0.00336,73.75,73.75,73.75,0,0,1,-30,30
40056,44867,0.21197,0.64952,0.01053,73.75,73.75,73.75,0,0,1,-30,30
40056,44868,0.126746,0.35016,0.00699,73.75,73.75,73.75,0,0,1,-30,30
40056,45003,0.0475114,0.16414,0.00258,80,80,80,0,0,1,-30,30
40057,40063,0.00353214,0.01088,0.00022,80,80,80,0,0,1,-30,30
40057,44825,0.102695,0.31041,0.00516,73.75,73.75,73.75,0,0,1,-30,30
40061,44329,0.136842,0.3947,0.00722,73.75,73.75,73.75,0,0,1,-30,30
40062,44920,0.0492775,0.15421,0.00239,73.75,73.75,73.75,0,0,1,-30,30
40063,45415,0.0960496,0.3236,0.00752,88.75,88.75,88.75,0,0,1,-30,30
40064,44868,0.156162,0.43155,0.00862,73.75,73.75,73.75,0,0,1,-30,30
40064,45004,0.0954336,0.28845,0.00479,73.75,73.75,73.75,0,0,1,-30,30
40065,44852,0.186103,0.52645,0.01004,73.75,73.75,73.75,0,0,1,-30,30
40070,44872,0.00812393,0.02563,0.00048,80,80,80,0,0,1,-30,30
40070,44873,0.00887964,0.02779,0.00043,111.25,111.25,111.25,0,0,1,-30,30
40070,45445,0.105948,0.33167,0.00514,111.25,111.25,111.25,0,0,1,-30,30
40071,45020,0.115567,0.34934,0.00581,73.75,73.75,73.75,0,0,1,-30,30
40071,45338,0.0207904,0.08038,0.00141,88.75,88.75,88.75,0,0,1,-30,30
40074,44620,0.0200593,0.05215,0.00118,73.75,73.75,144,0,0,1,-30,30
40076,44862,0.124101,0.35791,0.00655,73.75,73.75,73.75,0,0,1,-30,30
40076,45007,0.0711604,0.21505,0.00357,73.75,73.75,73.75,0,0,1,-30,30
40079,77163,0.00731071,0.01901,0.00687,148,148,148,0,0,1,-30,30
40079,77456,0.023575,0.07707,0.01747,148,148,148,0,0,1,-30,30
40081,44282,0.0157879,0.04705,0.0008,73.75,73.75,73.75,0,0,1,-30,30
40081,44283,0.0118286,0.03343,0.00064,73.75,73.75,73.75,0,0,1,-30,30
40081,45269,0.0158536,0.04569,0.00084,73.75,73.75,73.75,0,0,1,-30,30
40081,45271,0.0170939,0.04444,0.001,73.75,73.75,73.75,0,0,1,-30,30
40086,45259,0.0017825,0.00889,0.00018,110,110,110,0,0,1,-30,30
40086,45735,0.014145,0.03676,0.00083,73.75,73.75,73.75,0,0,1,-30,30
40091,44857,0.0349682,0.10419,0.00178,73.75,73.75,73.75,0,0,1,-30,30
40091,45279,0.0742161,0.21398,0.00391,73.75,73.75,73.75,0,0,1,-30,30
40092,44261,0.00670286,0.03503,0.00064,110,110,110,0,0,1,-30,30
40092,44262,0.0152786,0.03971,0.0009,73.75,73.75,73.75,0,0,1,-30,30
40097,44239,0.002637,0.01623,0.00032,120,120,240,0,0,1,-30,30
40098,77350,0.00859214,0.02373,0.00757,148,148,148,0,0,1,-30,30
40098,77380,0.0385496,0.12412,0.02908,148,148,148,0,0,1,-30,30
40099,45001,0.00680964,0.0203,0.00555,148,148,148,0,0,1,-30,30
40099,45002,0.00844429,0.02333,0.00745,148,148,148,0,0,1,-30,30
40101,44919,0.0110071,0.03326,0.00055,73.75,73.75,73.75,0,0,1,-30,30
40101,44920,0.0970518,0.30056,0.00475,73.75,73.75,73.75,0,0,1,-30,30
40102,45269,0.000566786,0.0017,3e-05,73.75,73.75,73.75,0,0,1,-30,30
40102,45270,0.006785,0.01955,0.00036,73.75,73.75,73.75,0,0,1,-30,30
40108,44456,0.132735,0.43402,0.00615,73.75,73.75,73.75,0,0,1,-30,30
40108,44491,0.0641125,0.19107,0.00327,73.75,73.75,73.75,0,0,1,-30,30
40108,45334,0.0857654,0.22297,0.00503,73.75,73.75,73.75,0,0,1,-30,30
40109,46278,0.00597179,0.0716,0.00185,194,194,194,0,0,1,-30,30
40110,45898,0.0687125,0.2211,0.00323,73.75,73.75,73.75,0,0,1,-30,30
40111,42321,0.0176196,0.127,0.00247,137.5,137.5,137.5,0,0,1,-30,30
40111,45887,0.010054,0.09246,0.00274,141,141,282,0,0,1,-30,30
40112,46607,0.172056,0.5389,0.00835,73.75,73.75,73.75,0,0,1,-30,30
40113,46619,0.0225646,0.06817,0.00113,73.75,73.75,73.75,0,0,1,-30,30
40114,46457,0.0001725,0.00322,0.00687,800,800,800,0,0,1,-30,30
40115,40147,0.000492857,0.00869,0.00017,194,194,194,0,0,1,-30,30
40115,46502,0.00392643,0.05819,0.0012,194,194,194,0,0,1,-30,30
40116,46348,0.0921396,0.31925,0.00402,73.75,73.75,73.75,0,0,1,-30,30
40116,46377,0.00625929,0.03258,0.00074,115,115,115,0,0,1,-30,30
40118,45837,0.0728196,0.20111,0.00401,73.75,73.75,73.75,0,0,1,-30,30
40119,46800,0.0656732,0.18561,0.00353,73.75,73.75,73.75,0,0,1,-30,30
40119,46820,0.0148432,0.05127,0.00081,80,80,80,0,0,1,-30,30
40120,46397,0.172188,0.53932,0.00836,73.75,73.75,73.75,0,0,1,-30,30
40121,45840,0.10189,0.31896,0.00494,73.75,73.75,73.75,0,0,1,-30,30
40121,45848,0.0541075,0.16559,0.00268,73.75,73.75,73.75,0,0,1,-30,30
40121,46631,0.0121161,0.03346,0.00067,73.75,73.75,73.75,0,0,1,-30,30
40122,46588,0.0268361,0.08772,0.00124,73.75,73.75,73.75,0,0,1,-30,30
40122,46589,0.0207,0.06532,0.00124,80,80,80,0,0,1,-30,30
40122,46590,0.00837036,0.0262,0.00041,73.75,73.75,144,0,0,1,-30,30
40123,46385,0.00712179,0.10834,0.00296,194,194,194,0,0,1,-30,30
40123,46582,0.178316,0.50439,0.00961,73.75,73.75,144,0,0,1,-30,30
40125,46138,0.00512571,0.02008,0.00034,88.75,88.75,88.75,0,0,1,-30,30
40125,46143,0.00692464,0.02093,0.00035,73.75,73.75,73.75,0,0,1,-30,30
40126,45487,0.00298179,0.02279,0.0005,143.75,143.75,143.75,0,0,1,-30,30
40127,43521,0.0859132,0.25966,0.00432,73.75,73.75,73.75,0,0,1,-30,30
40128,45851,0.0277725,0.09076,0.00129,73.75,73.75,73.75,0,0,1,-30,30
40129,45698,0.0891989,0.2792,0.00432,73.75,73.75,73.75,0,0,1,-30,30
40129,45784,0.0824139,0.28935,0.00355,73.75,73.75,73.75,0,0,1,-30,30
40130,46469,0.0269346,0.08026,0.00137,73.75,73.75,73.75,0,0,1,-30,30
40130,46480,0.0288239,0.08923,0.00141,73.75,73.75,73.75,0,0,1,-30,30
40131,46677,0.0148596,0.04601,0.00073,73.75,73.75,73.75,0,0,1,-30,30
40131,46681,0.0152621,0.04612,0.00077,73.75,73.75,73.75,0,0,1,-30,30
40132,40144,0.000394286,0.00112,2e-05,73.75,73.75,73.75,0,0,1,-30,30
40132,45998,0.0561939,0.18367,0.0026,73.75,73.75,73.75,0,0,1,-30,30
40133,46582,0.0028175,0.00921,0.00013,73.75,73.75,144,0,0,1,-30,30
40135,46358,0.00587321,0.01857,0.00028,73.75,73.75,73.75,0,0,1,-30,30
40135,46360,0.00737643,0.02589,0.00032,73.75,73.75,73.75,0,0,1,-30,30
40137,46428,0.0583543,0.18068,0.00286,73.75,73.75,144,0,0,1,-30,30
40137,46835,0.00903571,0.02954,0.00042,73.75,73.75,144,0,0,1,-30,30
40138,46360,0.0179482,0.05175,0.00095,73.75,73.75,73.75,0,0,1,-30,30
40139,45980,0.00440286,0.01614,0.00505,178,178,178,0,0,1,-30,30
40139,46826,0.0434289,0.13984,0.03277,148,148,148,0,0,1,-30,30
40139,77780,0.01035,0.02926,0.00891,148,148,148,0,0,1,-30,30
40141,45711,0.0171104,0.05171,0.00086,73.75,73.75,73.75,0,0,1,-30,30
40141,46665,0.0458604,0.13666,0.00234,73.75,73.75,73.75,0,0,1,-30,30
40145,46519,0.0145475,0.04504,0.00071,73.75,73.75,73.75,0,0,1,-30,30
40145,46520,0.0170529,0.04917,0.0009,73.75,73.75,73.75,0,0,1,-30,30
40147,46502,0.00826357,0.06111,0.00113,137.5,137.5,137.5,0,0,1,-30,30
40147,46514,0.00570071,0.0454,0.00105,148.75,148.75,148.75,0,0,1,-30,30
40147,46521,0.115025,0.37608,0.00533,73.75,73.75,73.75,0,0,1,-30,30
40150,46150,0.00493679,0.01364,0.00027,73.75,73.75,73.75,0,0,1,-30,30
40150,46163,0.00847714,0.02652,0.00041,73.75,73.75,73.75,0,0,1,-30,30
40158,77653,0.00459179,0.0425,0.01549,327,327,327,0,0,1,-30,30
40158,77692,0.0115246,0.03182,0.01016,148,148,148,0,0,1,-30,30
40162,45950,0.0093725,0.02963,0.00045,73.75,73.75,144,0,0,1,-30,30
40172,40179,0.0268443,0.06978,0.00158,73.75,73.75,73.75,0,0,1,-30,30
40172,40183,0.0068425,0.0512,0.00092,137.5,137.5,137.5,0,0,1,-30,30
40179,40180,0.00432071,0.01287,0.00022,73.75,73.75,73.75,0,0,1,-30,30
40180,40181,0.00634143,0.01752,0.00035,73.75,73.75,73.75,0,0,1,-30,30
40181,40183,0.00533929,0.027,0.0007,118.75,118.75,118.75,0,0,1,-30,30
40183,40189,0.00543786,0.09219,0.00202,194,194,194,0,0,1,-30,30
40186,42726,0.130845,0.3774,0.0069,73.75,73.75,73.75,0,0,1,-30,30
40197,75817,0.0116725,0.05434,0.0297,256,256,256,0,0,1,-30,30
40201,41639,0.0473882,0.1432,0.00238,73.75,73.75,73.75,0,0,1,-30,30
40207,40210,0.0730743,0.26504,0.00304,73.75,73.75,73.75,0,0,1,-30,30
40207,40211,0.0932321,0.25752,0.00514,73.75,73.75,73.75,0,0,1,-30,30
40207,42364,0.0735507,0.21207,0.00388,73.75,73.75,73.75,0,0,1,-30,30
40209,40210,0.0613279,0.17682,0.00323,73.75,73.75,73.75,0,0,1,-30,30
40209,40213,0.0216857,0.07138,0.001,73.75,73.75,73.75,0,0,1,-30,30
40211,40212,0.0257764,0.07432,0.00136,73.75,73.75,144,0,0,1,-30,30
40211,42339,0.0228686,0.06463,0.00123,73.75,73.75,73.75,0,0,1,-30,30
40212,42736,0.0793418,0.22424,0.00427,73.75,73.75,73.75,0,0,1,-30,30
40219,42929,0.0178989,0.05251,0.01483,118,118,118,0,0,1,-30,30
40219,76479,0.0107936,0.04814,0.02319,235,235,235,0,0,1,-30,30
40222,42665,0.161115,0.41909,0.00947,73.75,73.75,73.75,0,0,1,-30,30
40226,75794,0.00539679,0.0446,0.01332,230,230,230,0,0,1,-30,30
40230,40236,0.005865,0.01749,0.0003,73.75,73.75,73.75,0,0,1,-30,30
40230,40250,0.00579929,0.01507,0.00034,73.75,73.75,73.75,0,0,1,-30,30
40233,40234,0.00259571,0.00773,0.00013,73.75,73.75,73.75,0,0,1,-30,30
40233,40258,0.00359786,0.01016,0.00019,73.75,73.75,73.75,0,0,1,-30,30
40235,40241,0.00636607,0.01835,0.00034,73.75,73.75,73.75,0,0,1,-30,30
40236,40238,0.00851,0.02903,0.00038,73.75,73.75,73.75,0,0,1,-30,30
40236,40271,0.00607036,0.01716,0.00033,73.75,73.75,73.75,0,0,1,-30,30
40237,40238,0.0132661,0.04007,0.00067,73.75,73.75,73.75,0,0,1,-30,30
40237,40264,0.0907761,0.32713,0.0038,73.75,73.75,73.75,0,0,1,-30,30
40237,40267,0.0217021,0.06557,0.00109,73.75,73.75,144,0,0,1,-30,30
40238,40240,0.00670286,0.02051,0.00033,73.75,73.75,73.75,0,0,1,-30,30
40238,40263,0.119329,0.31027,0.00701,73.75,73.75,73.75,0,0,1,-30,30
40239,40265,0.0574425,0.16562,0.00303,73.75,73.75,73.75,0,0,1,-30,30
40239,40266,0.0367096,0.10938,0.00187,73.75,73.75,73.75,0,0,1,-30,30
40240,40241,0.00623464,0.01857,0.00032,73.75,73.75,73.75,0,0,1,-30,30
40241,40243,0.0103336,0.0308,0.00053,73.75,73.75,73.75,0,0,1,-30,30
40243,40244,0.0112125,0.03168,0.0006,73.75,73.75,73.75,0,0,1,-30,30
40244,40247,0.0158536,0.04571,0.00084,73.75,73.75,73.75,0,0,1,-30,30
40244,40270,0.0487682,0.12676,0.00286,73.75,73.75,73.75,0,0,1,-30,30
40250,40258,0.0114096,0.03533,0.00056,73.75,73.75,73.75,0,0,1,-30,30
40250,40271,0.0128061,0.04008,0.00062,73.75,73.75,73.75,0,0,1,-30,30
40250,42987,0.201809,0.57099,0.01089,73.75,73.75,73.75,0,0,1,-30,30
40260,41910,0.070495,0.20326,0.00372,73.75,73.75,73.75,0,0,1,-30,30
40263,41909,0.0924436,0.31879,0.00405,73.75,73.75,73.75,0,0,1,-30,30
40264,41912,0.0766393,0.21661,0.00413,73.75,73.75,73.75,0,0,1,-30,30
40265,42722,0.0605311,0.17107,0.00326,73.75,73.75,73.75,0,0,1,-30,30
40269,41665,0.0882461,0.24374,0.00486,73.75,73.75,73.75,0,0,1,-30,30
40269,42994,0.0978239,0.28209,0.00516,73.75,73.75,73.75,0,0,1,-30,30
40270,41668,0.116051,0.45051,0.00559,80,80,80,0,0,1,-30,30
40273,42513,0.0091425,0.0621,0.01587,193,193,193,0,0,1,-30,30
40273,75810,0.0123871,0.06136,0.01495,159,173,244,0,0,1,-30,30
40277,40278,0.0574918,0.16576,0.00303,73.75,73.75,73.75,0,0,1,-30,30
40278,40279,0.08418,0.24273,0.00444,73.75,73.75,73.75,0,0,1,-30,30
40278,42512,0.0911211,0.26274,0.0048,73.75,73.75,73.75,0,0,1,-30,30
40283,40284,0.0314689,0.09378,0.0016,73.75,73.75,73.75,0,0,1,-30,30
40283,40285,0.0928789,0.29361,0.00446,73.75,73.75,73.75,0,0,1,-30,30
40283,40286,0.0563171,0.18407,0.00261,73.75,73.75,73.75,0,0,1,-30,30
40284,41889,0.0793336,0.24565,0.00389,73.75,73.75,73.75,0,0,1,-30,30
40285,40286,0.0370054,0.10457,0.00199,73.75,73.75,73.75,0,0,1,-30,30
40285,41635,0.0720146,0.2254,0.00349,73.75,73.75,73.75,0,0,1,-30,30
40286,41635,0.108642,0.30711,0.00585,73.75,73.75,73.75,0,0,1,-30,30
40287,75813,0.00696571,0.02817,0.01654,235,490,490,0,0,1,-30,30
40288,40289,0.0366932,0.10369,0.00197,73.75,73.75,73.75,0,0,1,-30,30
40288,41895,0.165239,0.42983,0.00971,73.75,73.75,73.75,0,0,1,-30,30
40288,41897,0.12383,0.43261,0.00666,80,80,80,0,0,1,-30,30
40289,40290,0.0155579,0.04043,0.00091,73.75,73.75,144,0,0,1,-30,30
40290,43014,0.147159,0.4559,0.00721,73.75,73.75,73.75,0,0,1,-30,30
40293,40295,0.0596521,0.16475,0.00329,73.75,73.75,73.75,0,0,1,-30,30
40293,42590,0.0817896,0.256,0.00396,73.75,73.75,73.75,0,0,1,-30,30
40294,42596,0.09085,0.25093,0.00501,73.75,73.75,73.75,0,0,1,-30,30
40295,40296,0.0575657,0.17395,0.00289,73.75,73.75,73.75,0,0,1,-30,30
40296,42604,0.0729593,0.26626,0.00302,73.75,73.75,73.75,0,0,1,-30,30
40296,43009,0.092575,0.24068,0.00543,73.75,73.75,73.75,0,0,1,-30,30
40299,40303,0.0484232,0.16696,0.00212,73.75,73.75,73.75,0,0,1,-30,30
40299,41886,0.145212,0.44985,0.00712,73.75,73.75,73.75,0,0,1,-30,30
40300,40301,0.0160918,0.04548,0.00087,73.75,73.75,73.75,0,0,1,-30,30
40300,40302,0.0353543,0.12954,0.00253,88.75,88.75,88.75,0,0,1,-30,30
40300,40309,0.0308364,0.08015,0.00181,73.75,73.75,73.75,0,0,1,-30,30
40300,42656,0.0742161,0.28536,0.00361,80,80,80,0,0,1,-30,30
40301,40310,0.0137589,0.04157,0.00069,73.75,73.75,73.75,0,0,1,-30,30
40302,40303,0.0437904,0.11381,0.00257,73.75,73.75,73.75,0,0,1,-30,30
40303,41668,0.120717,0.36492,0.00607,73.75,73.75,73.75,0,0,1,-30,30
40309,40310,0.00898643,0.0275,0.00045,73.75,73.75,73.75,0,0,1,-30,30
40380,40382,0.00262857,0.00871,0.00012,73.75,73.75,73.75,0,0,1,-30,30
40380,40384,0.00262857,0.00684,0.00015,73.75,73.75,73.75,0,0,1,-30,30
40382,41624,0.00262857,0.00907,0.00012,73.75,73.75,73.75,0,0,1,-30,30
40384,40385,0.00276821,0.00798,0.00015,73.75,73.75,73.75,0,0,1,-30,30
40385,40386,0.00196321,0.00584,0.0001,73.75,73.75,73.75,0,0,1,-30,30
40385,40407,0.00184821,0.0055,9e-05,73.75,73.75,73.75,0,0,1,-30,30
40386,40426,0.00428786,0.01115,0.00025,73.75,73.75,73.75,0,0,1,-30,30
40387,40388,0.00187286,0.0054,0.0001,73.75,73.75,73.75,0,0,1,-30,30
40387,40391,0.00337607,0.01021,0.00017,73.75,73.75,73.75,0,0,1,-30,30
40391,40396,0.00192214,0.00606,9e-05,73.75,73.75,73.75,0,0,1,-30,30
40396,40397,0.00193036,0.00533,0.00011,73.75,73.75,73.75,0,0,1,-30,30
40397,40404,0.00186464,0.00578,9e-05,73.75,73.75,73.75,0,0,1,-30,30
40404,40408,0.003335,0.01055,0.00016,73.75,73.75,73.75,0,0,1,-30,30
40407,40408,0.00184821,0.00552,9e-05,73.75,73.75,73.75,0,0,1,-30,30
40407,40426,0.00358964,0.00933,0.00021,73.75,73.75,73.75,0,0,1,-30,30
40408,40425,0.00374571,0.01057,0.0002,73.75,73.75,73.75,0,0,1,-30,30
40424,40425,0.00181536,0.00563,9e-05,73.75,73.75,73.75,0,0,1,-30,30
40424,41537,0.00381143,0.01151,0.00019,73.75,73.75,73.75,0,0,1,-30,30
40425,41537,0.00321179,0.01035,0.00019,80,80,80,0,0,1,-30,30
40441,40442,0.00114179,0.00345,6e-05,73.75,73.75,73.75,0,0,1,-30,30
40441,40452,0.00266143,0.01199,0.00022,100,100,100,0,0,1,-30,30
40442,40443,0.00122393,0.0037,6e-05,73.75,73.75,73.75,0,0,1,-30,30
40443,40445,0.00131429,0.0056,0.00012,100,100,100,0,0,1,-30,30
40443,40449,0.00214393,0.00914,0.00019,100,100,100,0,0,1,-30,30
40445,40446,0.0013225,0.00473,0.0001,88.75,88.75,88.75,0,0,1,-30,30
40446,40697,0.00510929,0.01643,0.00024,73.75,73.75,73.75,0,0,1,-30,30
40449,40450,0.00102679,0.00337,5e-05,73.75,73.75,73.75,0,0,1,-30,30
40449,41584,0.00266964,0.0178,0.00035,128.75,128.75,128.75,0,0,1,-30,30
40450,40451,0.00114179,0.00314,6e-05,73.75,73.75,73.75,0,0,1,-30,30
40451,40452,0.00233286,0.00644,0.00013,73.75,73.75,73.75,0,0,1,-30,30
40452,40660,0.00246429,0.01321,0.00023,110,110,110,0,0,1,-30,30
40455,41155,0.00723679,0.02157,0.00037,73.75,73.75,73.75,0,0,1,-30,30
40455,41193,0.00926571,0.02617,0.0005,73.75,73.75,73.75,0,0,1,-30,30
40457,40458,0.00524893,0.01626,0.00026,73.75,73.75,73.75,0,0,1,-30,30
40457,40465,0.00607036,0.01808,0.00031,73.75,73.75,73.75,0,0,1,-30,30
40464,40465,0.00404143,0.01051,0.00024,73.75,73.75,73.75,0,0,1,-30,30
40464,40471,0.00582393,0.0176,0.00029,73.75,73.75,73.75,0,0,1,-30,30
40464,41193,0.0143914,0.04148,0.00076,73.75,73.75,73.75,0,0,1,-30,30
40465,40468,0.00464107,0.01282,0.00026,73.75,73.75,73.75,0,0,1,-30,30
40468,40473,0.00370464,0.00963,0.00022,73.75,73.75,73.75,0,0,1,-30,30
40471,41190,0.00595536,0.01645,0.00033,73.75,73.75,73.75,0,0,1,-30,30
40473,40481,0.00579929,0.01796,0.00028,73.75,73.75,73.75,0,0,1,-30,30
40474,75833,0.00023,0.0025,0.00081,284,303,303,0,0,1,-30,30
40474,75912,0.000328571,0.00491,0.00158,347,347,347,0,0,1,-30,30
40475,40481,0.00487929,0.01406,0.00026,73.75,73.75,73.75,0,0,1,-30,30
40475,41530,0.00756536,0.0218,0.0004,73.75,73.75,73.75,0,0,1,-30,30
40476,41530,0.00440286,0.01364,0.00022,73.75,73.75,73.75,0,0,1,-30,30
40481,40488,0.00754071,0.02308,0.00037,73.75,73.75,73.75,0,0,1,-30,30
40488,41523,0.0160754,0.04543,0.00087,73.75,73.75,73.75,0,0,1,-30,30
40543,41527,0.0076475,0.02367,0.00037,73.75,73.75,73.75,0,0,1,-30,30
40543,41609,0.0189504,0.05354,0.00102,73.75,73.75,73.75,0,0,1,-30,30
40625,41225,0.00463286,0.01491,0.00027,80,80,80,0,0,1,-30,30
40625,41228,0.0188518,0.05901,0.00091,73.75,73.75,73.75,0,0,1,-30,30
40625,41528,0.00358143,0.01489,0.00032,100,100,100,0,0,1,-30,30
40640,40641,0.00375393,0.01036,0.00021,73.75,73.75,73.75,0,0,1,-30,30
40640,41251,0.00423857,0.01312,0.00021,73.75,73.75,73.75,0,0,1,-30,30
40641,41526,0.00367179,0.01253,0.0002,80,80,80,0,0,1,-30,30
40646,40647,0.00186464,0.00515,0.0001,73.75,73.75,73.75,0,0,1,-30,30
40646,40649,0.00366357,0.01091,0.00019,73.75,73.75,73.75,0,0,1,-30,30
40647,41609,0.00588964,0.01863,0.00028,73.75,73.75,73.75,0,0,1,-30,30
40649,40653,0.00296536,0.0077,0.00017,73.75,73.75,73.75,0,0,1,-30,30
40653,40670,0.00290786,0.01238,0.00026,100,100,100,0,0,1,-30,30
40660,40664,0.00154429,0.00884,0.00016,115,115,115,0,0,1,-30,30
40664,41607,0.00242321,0.01678,0.0003,128.75,128.75,128.75,0,0,1,-30,30
40669,40690,0.00263679,0.01234,0.00021,100,100,100,0,0,1,-30,30
40670,40675,0.00202893,0.00966,0.00021,110,110,110,0,0,1,-30,30
40671,40673,0.00325286,0.00969,0.00017,73.75,73.75,73.75,0,0,1,-30,30
40671,41603,0.00196321,0.00509,0.00011,73.75,73.75,73.75,0,0,1,-30,30
40672,41596,0.00253,0.00791,0.00012,73.75,73.75,73.75,0,0,1,-30,30
40672,41620,0.00312964,0.00902,0.00016,73.75,73.75,73.75,0,0,1,-30,30
40673,40678,0.00455071,0.01424,0.00022,73.75,73.75,73.75,0,0,1,-30,30
40673,41602,0.00177429,0.00537,9e-05,73.75,73.75,73.75,0,0,1,-30,30
40675,41517,0.00552,0.04444,0.00059,128.75,128.75,128.75,0,0,1,-30,30
40675,41621,0.00115821,0.00709,0.00019,137.5,137.5,137.5,0,0,1,-30,30
40677,40684,0.00265321,0.00771,0.00017,80,80,80,0,0,1,-30,30
40677,41602,0.0029325,0.00763,0.00017,73.75,73.75,73.75,0,0,1,-30,30
40678,40679,0.00184821,0.00481,0.00011,73.75,73.75,73.75,0,0,1,-30,30
40679,41597,0.00371286,0.01163,0.00018,73.75,73.75,73.75,0,0,1,-30,30
40682,41596,0.00228357,0.00761,0.00013,80,80,80,0,0,1,-30,30
40682,41622,0.00306393,0.01525,0.00031,110,110,110,0,0,1,-30,30
40684,40688,0.00265321,0.01042,0.00018,88.75,88.75,88.75,0,0,1,-30,30
40686,40687,0.00158536,0.00856,0.0002,118.75,118.75,118.75,0,0,1,-30,30
40687,40688,0.00119929,0.00762,0.00017,128.75,128.75,128.75,0,0,1,-30,30
40687,41621,0.000805,0.00722,0.00015,156.25,156.25,156.25,0,0,1,-30,30
40688,41517,0.00125679,0.01407,0.00028,176.25,176.25,176.25,0,0,1,-30,30
40690,41607,0.00159357,0.01646,0.00038,176.25,176.25,176.25,0,0,1,-30,30
40697,41584,0.00170857,0.01593,0.00023,143.75,143.75,143.75,0,0,1,-30,30
40700,40701,0.00412357,0.01542,0.00029,88.75,88.75,88.75,0,0,1,-30,30
40700,41614,0.0258339,0.08442,0.0012,73.75,73.75,73.75,0,0,1,-30,30
40701,41599,0.00354036,0.01616,0.00029,100,100,100,0,0,1,-30,30
40716,40719,0.00187286,0.0053,0.0001,73.75,73.75,73.75,0,0,1,-30,30
40716,41558,0.00153607,0.00476,8e-05,73.75,73.75,73.75,0,0,1,-30,30
40719,40722,0.00466571,0.01526,0.00022,73.75,73.75,73.75,0,0,1,-30,30
40719,41556,0.00370464,0.01504,0.00024,88.75,88.75,88.75,0,0,1,-30,30
40722,41562,0.00279286,0.0079,0.00015,73.75,73.75,73.75,0,0,1,-30,30
40731,40733,0.00430429,0.0124,0.00023,73.75,73.75,73.75,0,0,1,-30,30
40731,41562,0.00443571,0.01387,0.00021,73.75,73.75,73.75,0,0,1,-30,30
40733,41613,0.00318714,0.00962,0.00016,73.75,73.75,73.75,0,0,1,-30,30
40767,40769,0.00331036,0.01142,0.00015,73.75,73.75,73.75,0,0,1,-30,30
40767,41546,0.00393464,0.01188,0.0002,73.75,73.75,73.75,0,0,1,-30,30
40769,40771,0.00426321,0.0132,0.00021,73.75,73.75,73.75,0,0,1,-30,30
40771,41612,0.00405786,0.01255,0.0002,73.75,73.75,73.75,0,0,1,-30,30
40775,40786,0.0047725,0.01318,0.00026,73.75,73.75,73.75,0,0,1,-30,30
40775,40793,0.00265321,0.00732,0.00015,73.75,73.75,73.75,0,0,1,-30,30
40776,40782,0.00353214,0.01052,0.00018,73.75,73.75,144,0,0,1,-30,30
40776,40788,0.00538857,0.014,0.00032,73.75,73.75,73.75,0,0,1,-30,30
40778,40780,0.00491214,0.01387,0.00026,73.75,73.75,73.75,0,0,1,-30,30
40778,40784,0.00308857,0.00853,0.00017,73.75,73.75,73.75,0,0,1,-30,30
40779,40782,0.00710536,0.02323,0.00033,73.75,73.75,73.75,0,0,1,-30,30
40779,40783,0.00254643,0.00758,0.00013,73.75,73.75,73.75,0,0,1,-30,30
40780,40781,0.00274357,0.00828,0.00014,73.75,73.75,73.75,0,0,1,-30,30
40781,40782,0.00360607,0.01075,0.00018,73.75,73.75,73.75,0,0,1,-30,30
40783,40791,0.00413179,0.01292,0.0002,73.75,73.75,73.75,0,0,1,-30,30
40784,41543,0.00197964,0.00546,0.00011,73.75,73.75,73.75,0,0,1,-30,30
40785,41543,0.0017825,0.00766,0.00011,88.75,88.75,88.75,0,0,1,-30,30
40786,40789,0.00328571,0.00946,0.00017,73.75,73.75,73.75,0,0,1,-30,30
40786,40805,0.00693286,0.0217,0.00034,73.75,73.75,73.75,0,0,1,-30,30
40788,40789,0.00311321,0.0086,0.00017,73.75,73.75,73.75,0,0,1,-30,30
40792,40793,0.00329393,0.00995,0.00017,73.75,73.75,73.75,0,0,1,-30,30
40792,41544,0.00409071,0.01281,0.0002,73.75,73.75,73.75,0,0,1,-30,30
40797,40799,0.00377857,0.01089,0.0002,73.75,73.75,73.75,0,0,1,-30,30
40797,40805,0.00800893,0.02262,0.00043,73.75,73.75,73.75,0,0,1,-30,30
40798,40799,0.00370464,0.01104,0.00019,73.75,73.75,73.75,0,0,1,-30,30
40798,40804,0.00354857,0.00979,0.0002,73.75,73.75,73.75,0,0,1,-30,30
40799,40800,0.005175,0.01462,0.00028,73.75,73.75,73.75,0,0,1,-30,30
40799,40806,0.00585679,0.02073,0.00025,73.75,73.75,73.75,0,0,1,-30,30
40800,40801,0.00368,0.01015,0.0002,73.75,73.75,73.75,0,0,1,-30,30
40801,40802,0.00561036,0.01736,0.00027,73.75,73.75,73.75,0,0,1,-30,30
40801,40980,0.00737643,0.02198,0.00038,73.75,73.75,73.75,0,0,1,-30,30
40802,40803,0.00367179,0.01095,0.00019,73.75,73.75,73.75,0,0,1,-30,30
40802,40818,0.00415643,0.01255,0.00021,73.75,73.75,73.75,0,0,1,-30,30
40803,40804,0.00418929,0.01297,0.00021,73.75,73.75,73.75,0,0,1,-30,30
40805,40810,0.00765571,0.02164,0.00041,73.75,73.75,73.75,0,0,1,-30,30
40806,40810,0.0122804,0.03392,0.00068,73.75,73.75,73.75,0,0,1,-30,30
40808,40810,0.00312964,0.03089,0.00046,148.75,148.75,148.75,0,0,1,-30,30
40808,40812,0.001495,0.0098,0.00023,137.5,137.5,189,0,0,1,-30,30
40808,40827,0.0228932,0.06469,0.00123,73.75,73.75,73.75,0,0,1,-30,30
40813,40815,0.00524893,0.01773,0.00024,73.75,73.75,73.75,0,0,1,-30,30
40815,40816,0.004025,0.01259,0.00019,73.75,73.75,73.75,0,0,1,-30,30
40816,41582,0.00319536,0.03113,0.00064,163.75,163.75,163.75,0,0,1,-30,30
40818,40821,0.00372107,0.01027,0.0002,73.75,73.75,73.75,0,0,1,-30,30
40819,40820,0.00371286,0.0105,0.0002,73.75,73.75,73.75,0,0,1,-30,30
40819,40991,0.0037375,0.01032,0.00021,73.75,73.75,73.75,0,0,1,-30,30
40820,41350,0.00842786,0.0243,0.00044,73.75,73.75,73.75,0,0,1,-30,30
40821,40823,0.0058075,0.01674,0.00031,73.75,73.75,73.75,0,0,1,-30,30
40822,40823,0.00414,0.01282,0.0002,73.75,73.75,73.75,0,0,1,-30,30
40822,40824,0.00409071,0.01155,0.00022,73.75,73.75,73.75,0,0,1,-30,30
40823,41353,0.00565143,0.01598,0.0003,73.75,73.75,73.75,0,0,1,-30,30
40824,40826,0.00539679,0.01556,0.00028,73.75,73.75,73.75,0,0,1,-30,30
40825,40826,0.00899464,0.02339,0.00053,73.75,73.75,73.75,0,0,1,-30,30
40825,41455,0.0113357,0.03379,0.00058,73.75,73.75,73.75,0,0,1,-30,30
40826,41582,0.0102104,0.04246,0.00092,100,100,144,0,0,1,-30,30
40827,41440,0.0143093,0.05218,0.00073,80,80,80,0,0,1,-30,30
40829,40830,0.00246429,0.00967,0.00016,88.75,88.75,88.75,0,0,1,-30,30
40829,40839,0.00364714,0.0115,0.00022,80,80,80,0,0,1,-30,30
40830,40833,0.00646464,0.02624,0.00042,88.75,88.75,88.75,0,0,1,-30,30
40833,40837,0.00427964,0.01925,0.00036,100,100,100,0,0,1,-30,30
40834,41343,0.000188929,0.0016,0.00282,366,366,366,0,0,1,-30,30
40834,75838,0.000131429,0.00109,0.00196,366,366,366,0,0,1,-30,30
40836,40837,0.00745857,0.0231,0.00037,73.75,73.75,73.75,0,0,1,-30,30
40836,41334,0.00617714,0.0184,0.00031,73.75,73.75,73.75,0,0,1,-30,30
40838,40846,0.00204536,0.01019,0.00021,110,110,110,0,0,1,-30,30
40839,40840,0.002185,0.01476,0.00028,128.75,128.75,128.75,0,0,1,-30,30
40840,40842,0.00261214,0.00904,0.00014,80,80,80,0,0,1,-30,30
40842,40875,0.00199607,0.00518,0.00012,73.75,73.75,73.75,0,0,1,-30,30
40843,40844,0.00139643,0.00916,0.00018,128.75,128.75,128.75,0,0,1,-30,30
40843,41594,0.00395107,0.01139,0.00021,73.75,73.75,73.75,0,0,1,-30,30
40843,41622,0.00433714,0.0162,0.0003,188.7,188.7,189,0,0,1,-30,30
40844,40845,0.00145393,0.00889,0.00024,137.5,137.5,137.5,0,0,1,-30,30
40846,41615,0.00364714,0.01424,0.00035,100,100,100,0,0,1,-30,30
40852,40853,0.00265321,0.00792,0.00014,73.75,73.75,73.75,0,0,1,-30,30
40852,41594,0.002875,0.00856,0.00015,73.75,73.75,73.75,0,0,1,-30,30
40853,40854,0.00345,0.01029,0.00018,73.75,73.75,73.75,0,0,1,-30,30
40854,41595,0.00389357,0.01313,0.00017,73.75,73.75,73.75,0,0,1,-30,30
40854,41614,0.00640714,0.02062,0.00037,80,80,80,0,0,1,-30,30
40855,41588,0.00347464,0.01819,0.00025,100,100,100,0,0,1,-30,30
40855,41593,0.00119107,0.00793,0.00012,118.75,118.75,118.75,0,0,1,-30,30
40856,40857,0.00211929,0.00656,0.0001,73.75,73.75,73.75,0,0,1,-30,30
40856,40858,0.00234107,0.00906,0.00016,88.75,88.75,88.75,0,0,1,-30,30
40856,41619,0.00220143,0.01047,0.00023,110,110,110,0,0,1,-30,30
40857,41595,0.00440286,0.01145,0.00026,73.75,73.75,73.75,0,0,1,-30,30
40858,41588,0.00160179,0.00516,9e-05,80,80,80,0,0,1,-30,30
40860,40865,0.00279286,0.00863,0.00014,73.75,73.75,73.75,0,0,1,-30,30
40860,41590,0.0111221,0.02891,0.00065,73.75,73.75,73.75,0,0,1,-30,30
40864,40865,0.0016675,0.00613,9e-05,80,80,80,0,0,1,-30,30
40864,40871,0.00383607,0.00996,0.00022,73.75,73.75,73.75,0,0,1,-30,30
40871,40908,0.00383607,0.01083,0.00021,73.75,73.75,73.75,0,0,1,-30,30
40875,40876,0.003105,0.00858,0.00017,73.75,73.75,73.75,0,0,1,-30,30
40876,40877,0.00467393,0.0132,0.00025,73.75,73.75,73.75,0,0,1,-30,30
40877,40884,0.00372929,0.01055,0.0002,73.75,73.75,73.75,0,0,1,-30,30
40879,40881,0.003335,0.00866,0.0002,73.75,73.75,73.75,0,0,1,-30,30
40879,40882,0.00159357,0.0096,0.00018,118.75,118.75,118.75,0,0,1,-30,30
40881,40883,0.00372107,0.01109,0.00019,73.75,73.75,73.75,0,0,1,-30,30
40882,41554,0.00294893,0.01185,0.00019,88.75,88.75,88.75,0,0,1,-30,30
40883,40884,0.00372929,0.01154,0.00018,73.75,73.75,73.75,0,0,1,-30,30
40883,41553,0.00599643,0.01811,0.0003,73.75,73.75,73.75,0,0,1,-30,30
40884,40900,0.00372107,0.01108,0.00019,73.75,73.75,73.75,0,0,1,-30,30
40886,40889,0.000698214,0.00759,0.00016,176.25,176.25,176.25,0,0,1,-30,30
40888,75955,0.000312143,0.00252,0.00475,366,366,366,0,0,1,-30,30
40888,75965,0.000320357,0.00257,0.00484,415,415,415,0,0,1,-30,30
40889,41344,0.00169214,0.01747,0.00041,176.25,176.25,176.25,0,0,1,-30,30
40890,40891,0.004715,0.01608,0.00021,73.75,73.75,144,0,0,1,-30,30
40890,41628,0.00490393,0.01518,0.00024,73.75,73.75,73.75,0,0,1,-30,30
40891,40897,0.00705607,0.02131,0.00035,73.75,73.75,144,0,0,1,-30,30
40892,40893,0.00470679,0.01358,0.00025,73.75,73.75,73.75,0,0,1,-30,30
40892,40900,0.0037375,0.01032,0.00021,73.75,73.75,73.75,0,0,1,-30,30
40897,40960,0.0366439,0.12751,0.00159,73.75,73.75,73.75,0,0,1,-30,30
40897,41357,0.0249304,0.07045,0.00134,73.75,73.75,73.75,0,0,1,-30,30
40898,40900,0.00394286,0.01191,0.0002,73.75,73.75,73.75,0,0,1,-30,30
40898,40902,0.00232464,0.00642,0.00013,73.75,73.75,73.75,0,0,1,-30,30
40902,40903,0.00497786,0.01408,0.00027,73.75,73.75,73.75,0,0,1,-30,30
40903,40919,0.00371286,0.01149,0.00018,73.75,73.75,73.75,0,0,1,-30,30
40903,40920,0.00185643,0.00512,0.0001,73.75,73.75,73.75,0,0,1,-30,30
40908,40909,0.00184821,0.00578,9e-05,73.75,73.75,73.75,0,0,1,-30,30
40909,40915,0.00372107,0.01163,0.00018,73.75,73.75,73.75,0,0,1,-30,30
40912,40913,0.0025875,0.00673,0.00015,73.75,73.75,73.75,0,0,1,-30,30
40912,40914,0.00409071,0.01157,0.00022,73.75,73.75,73.75,0,0,1,-30,30
40912,41553,0.00413179,0.01232,0.00021,73.75,73.75,73.75,0,0,1,-30,30
40912,41554,0.00416464,0.01304,0.0002,73.75,73.75,73.75,0,0,1,-30,30
40913,40919,0.00464929,0.01422,0.00023,73.75,73.75,73.75,0,0,1,-30,30
40914,40915,0.00184821,0.00578,9e-05,73.75,73.75,73.75,0,0,1,-30,30
40914,40917,0.0037375,0.01156,0.00018,73.75,73.75,73.75,0,0,1,-30,30
40917,40922,0.00372107,0.01163,0.00018,73.75,73.75,73.75,0,0,1,-30,30
40919,40920,0.00185643,0.00513,0.0001,73.75,73.75,73.75,0,0,1,-30,30
40919,40921,0.00299821,0.00847,0.00016,73.75,73.75,73.75,0,0,1,-30,30
40921,40922,0.0031625,0.0099,0.00015,73.75,73.75,73.75,0,0,1,-30,30
40921,40925,0.00360607,0.01019,0.00019,73.75,73.75,73.75,0,0,1,-30,30
40925,40930,0.0091425,0.02763,0.00046,73.75,73.75,73.75,0,0,1,-30,30
40925,40955,0.00372107,0.0105,0.0002,73.75,73.75,73.75,0,0,1,-30,30
40925,40956,0.00697393,0.01927,0.00038,73.75,73.75,73.75,0,0,1,-30,30
40925,41553,0.0124282,0.03432,0.00068,73.75,73.75,73.75,0,0,1,-30,30
40927,40929,0.00382786,0.01251,0.00018,73.75,73.75,73.75,0,0,1,-30,30
40927,41550,0.0046575,0.01286,0.00026,73.75,73.75,73.75,0,0,1,-30,30
40928,40929,0.0045425,0.01284,0.00024,73.75,73.75,73.75,0,0,1,-30,30
40928,41549,0.00566786,0.01601,0.0003,73.75,73.75,73.75,0,0,1,-30,30
40928,41613,0.00549536,0.01553,0.0003,73.75,73.75,73.75,0,0,1,-30,30
40929,40930,0.00371286,0.01107,0.00019,73.75,73.75,73.75,0,0,1,-30,30
40929,41551,0.00423036,0.01324,0.0002,73.75,73.75,73.75,0,0,1,-30,30
40930,40931,0.00414,0.0117,0.00022,73.75,73.75,73.75,0,0,1,-30,30
40931,40934,0.0036225,0.01183,0.00017,73.75,73.75,73.75,0,0,1,-30,30
40934,41613,0.0047725,0.01421,0.00024,73.75,73.75,73.75,0,0,1,-30,30
40945,40947,0.0079925,0.02415,0.0004,73.75,73.75,73.75,0,0,1,-30,30
40945,40948,0.00229179,0.01534,0.00035,137.5,137.5,137.5,0,0,1,-30,30
40947,41349,0.00722036,0.01877,0.00042,73.75,73.75,73.75,0,0,1,-30,30
40947,41359,0.00363071,0.01003,0.0002,73.75,73.75,73.75,0,0,1,-30,30
40948,40951,0.00521607,0.02479,0.00055,110,110,110,0,0,1,-30,30
40951,40963,0.00726964,0.01889,0.00043,73.75,73.75,73.75,0,0,1,-30,30
