bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
40951,40967,0.00785286,0.02219,0.00042,73.75,73.75,73.75,0,0,1,-30,30
40955,40956,0.00326107,0.00848,0.00019,73.75,73.75,73.75,0,0,1,-30,30
40956,40963,0.00358143,0.01032,0.00019,73.75,73.75,144,0,0,1,-30,30
40960,40961,0.0036225,0.01133,0.00018,73.75,73.75,73.75,0,0,1,-30,30
40960,41612,0.00368,0.01151,0.00018,73.75,73.75,73.75,0,0,1,-30,30
40961,40976,0.00675214,0.01865,0.00037,73.75,73.75,73.75,0,0,1,-30,30
40963,40964,0.00372929,0.00969,0.00022,73.75,73.75,144,0,0,1,-30,30
40964,40968,0.010465,0.03275,0.00051,73.75,73.75,73.75,0,0,1,-30,30
40964,40975,0.00493679,0.0151,0.00024,73.75,73.75,73.75,0,0,1,-30,30
40967,40977,0.00386893,0.01212,0.00019,73.75,73.75,73.75,0,0,1,-30,30
40968,40978,0.00566786,0.01473,0.00033,73.75,73.75,73.75,0,0,1,-30,30
40968,40980,0.00606214,0.01896,0.00029,73.75,73.75,73.75,0,0,1,-30,30
40968,41357,0.0135043,0.0373,0.00074,73.75,73.75,73.75,0,0,1,-30,30
40975,40976,0.00357321,0.01011,0.00019,73.75,73.75,73.75,0,0,1,-30,30
40975,40977,0.00255464,0.00835,0.00012,73.75,73.75,73.75,0,0,1,-30,30
40976,40978,0.0046575,0.01441,0.00023,73.75,73.75,73.75,0,0,1,-30,30
40976,41357,0.0200757,0.05983,0.00102,73.75,73.75,73.75,0,0,1,-30,30
40976,41544,0.00727786,0.02227,0.00036,73.75,73.75,73.75,0,0,1,-30,30
40978,40980,0.00377857,0.01043,0.00021,73.75,73.75,73.75,0,0,1,-30,30
40980,40981,0.00384429,0.01359,0.00016,73.75,73.75,73.75,0,0,1,-30,30
40981,40986,0.00377036,0.01066,0.0002,73.75,73.75,73.75,0,0,1,-30,30
40982,40984,0.00475607,0.01472,0.00023,73.75,73.75,73.75,0,0,1,-30,30
40982,40989,0.00786929,0.02044,0.00046,73.75,73.75,73.75,0,0,1,-30,30
40983,40984,0.00497786,0.01559,0.00024,73.75,73.75,73.75,0,0,1,-30,30
40983,41357,0.00887964,0.02779,0.00043,73.75,73.75,73.75,0,0,1,-30,30
40983,41369,0.00777071,0.02316,0.0004,73.75,73.75,73.75,0,0,1,-30,30
40984,40985,0.0025875,0.01345,0.0003,115,115,115,0,0,1,-30,30
40984,40988,0.00935607,0.02585,0.00052,73.75,73.75,73.75,0,0,1,-30,30
40986,40991,0.00368,0.01096,0.00019,73.75,73.75,73.75,0,0,1,-30,30
40988,40989,0.00498607,0.01486,0.00025,73.75,73.75,73.75,0,0,1,-30,30
40989,41350,0.0100707,0.03001,0.00051,73.75,73.75,73.75,0,0,1,-30,30
40997,75854,0.0008625,0.00663,0.0018,219,262,262,0,0,1,-30,30
40998,40999,0.0139479,0.03852,0.00077,73.75,73.75,73.75,0,0,1,-30,30
40999,41147,0.00564321,0.02673,0.00045,100,100,100,0,0,1,-30,30
40999,41680,0.0359457,0.09344,0.00211,73.75,73.75,73.75,0,0,1,-30,30
41000,41172,0.00508464,0.01322,0.0003,73.75,73.75,73.75,0,0,1,-30,30
41002,41176,0.00909321,0.02511,0.0005,73.75,73.75,73.75,0,0,1,-30,30
41021,42312,0.0367671,0.11621,0.00176,73.75,73.75,73.75,0,0,1,-30,30
41042,41055,0.0209136,0.06232,0.00107,73.75,73.75,73.75,0,0,1,-30,30
41043,41045,0.0121654,0.04195,0.00053,73.75,73.75,73.75,0,0,1,-30,30
41045,41050,0.00665357,0.02035,0.00033,73.75,73.75,73.75,0,0,1,-30,30
41050,41137,0.0210204,0.05463,0.00123,73.75,73.75,73.75,0,0,1,-30,30
41053,41138,0.00834571,0.02304,0.00046,73.75,73.75,73.75,0,0,1,-30,30
41053,41146,0.0206179,0.05693,0.00114,73.75,73.75,73.75,0,0,1,-30,30
41055,41073,0.0084525,0.02196,0.0005,73.75,73.75,73.75,0,0,1,-30,30
41070,41071,0.0211682,0.06555,0.00104,73.75,73.75,73.75,0,0,1,-30,30
41070,41076,0.0124939,0.03603,0.00066,73.75,73.75,73.75,0,0,1,-30,30
41070,41085,0.0148596,0.04103,0.00082,73.75,73.75,73.75,0,0,1,-30,30
41070,41092,0.0147939,0.0447,0.00074,73.75,73.75,73.75,0,0,1,-30,30
41071,41072,0.006095,0.01758,0.00032,73.75,73.75,73.75,0,0,1,-30,30
41072,41073,0.00685893,0.01977,0.00036,73.75,73.75,73.75,0,0,1,-30,30
41075,41076,0.00843607,0.02329,0.00046,73.75,73.75,73.75,0,0,1,-30,30
41076,41079,0.00772143,0.02416,0.00037,73.75,73.75,73.75,0,0,1,-30,30
41079,41080,0.00685893,0.02044,0.00035,73.75,73.75,73.75,0,0,1,-30,30
41085,41088,0.0107196,0.03238,0.00054,73.75,73.75,73.75,0,0,1,-30,30
41086,75875,0.000944643,0.00629,0.00166,193,193,193,0,0,1,-30,30
41088,41089,0.00662893,0.0191,0.00035,73.75,73.75,73.75,0,0,1,-30,30
41088,41110,0.0175211,0.05638,0.00082,73.75,73.75,73.75,0,0,1,-30,30
41089,41110,0.0109086,0.03082,0.00059,73.75,73.75,73.75,0,0,1,-30,30
41102,42055,0.00847714,0.02395,0.00046,73.75,73.75,73.75,0,0,1,-30,30
41104,41106,0.00648107,0.01685,0.00038,73.75,73.75,73.75,0,0,1,-30,30
41104,41713,0.0174307,0.07003,0.00113,88.75,88.75,88.75,0,0,1,-30,30
41106,41107,0.00587321,0.01838,0.00028,73.75,73.75,73.75,0,0,1,-30,30
41108,41129,0.00240679,0.00788,0.00179,118,118,118,0,0,1,-30,30
41108,75889,0.000993929,0.00291,0.00082,211,211,211,0,0,1,-30,30
41128,41134,0.00771321,0.02129,0.00042,73.75,73.75,73.75,0,0,1,-30,30
41128,41695,0.0157468,0.04618,0.00081,73.75,73.75,73.75,0,0,1,-30,30
41128,41697,0.00956143,0.02703,0.00051,73.75,73.75,73.75,0,0,1,-30,30
41129,76046,0.00205357,0.00661,0.00155,118,118,118,0,0,1,-30,30
41130,41132,0.00602929,0.01887,0.00029,73.75,73.75,73.75,0,0,1,-30,30
41132,41134,0.00711357,0.0205,0.00037,73.75,73.75,73.75,0,0,1,-30,30
41137,41146,0.00834571,0.02486,0.00043,73.75,73.75,73.75,0,0,1,-30,30
41138,41139,0.00719571,0.02251,0.00035,73.75,73.75,73.75,0,0,1,-30,30
41139,41146,0.00564321,0.01739,0.00034,80,80,80,0,0,1,-30,30
41146,41147,0.00616893,0.022,0.00026,73.75,73.75,144,0,0,1,-30,30
41146,41167,0.0178004,0.05447,0.00088,73.75,73.75,73.75,0,0,1,-30,30
41152,41153,0.0058075,0.01603,0.00032,73.75,73.75,73.75,0,0,1,-30,30
41153,41194,0.0055775,0.01541,0.00031,73.75,73.75,73.75,0,0,1,-30,30
41154,75903,0.00134714,0.00434,0.00102,118,118,118,0,0,1,-30,30
41160,41176,0.0113686,0.03213,0.00061,73.75,73.75,73.75,0,0,1,-30,30
41167,41170,0.00496964,0.01502,0.00025,73.75,73.75,73.75,0,0,1,-30,30
41170,41171,0.00401679,0.01243,0.0002,73.75,73.75,73.75,0,0,1,-30,30
41171,41172,0.0051175,0.01672,0.00024,73.75,73.75,73.75,0,0,1,-30,30
41171,41173,0.00515036,0.01575,0.00026,73.75,73.75,73.75,0,0,1,-30,30
41173,41175,0.00634964,0.0183,0.00033,73.75,73.75,73.75,0,0,1,-30,30
41187,41191,0.00884679,0.0274,0.00043,73.75,73.75,144,0,0,1,-30,30
41190,41191,0.00528179,0.01652,0.00026,73.75,73.75,73.75,0,0,1,-30,30
41191,41192,0.00602107,0.01795,0.00031,73.75,73.75,73.75,0,0,1,-30,30
41192,41530,0.0137507,0.04494,0.00064,73.75,73.75,73.75,0,0,1,-30,30
41193,41194,0.00821429,0.02267,0.00045,73.75,73.75,73.75,0,0,1,-30,30
41194,41195,0.00581571,0.01676,0.00031,73.75,73.75,73.75,0,0,1,-30,30
41194,41197,0.0114671,0.03241,0.00062,73.75,73.75,73.75,0,0,1,-30,30
41223,41225,0.0050025,0.01608,0.00024,73.75,73.75,73.75,0,0,1,-30,30
41229,41235,0.0152868,0.03974,0.0009,73.75,73.75,73.75,0,0,1,-30,30
41230,41288,0.00334321,0.01865,0.0003,110,110,110,0,0,1,-30,30
41235,41236,0.00802536,0.02512,0.00039,73.75,73.75,73.75,0,0,1,-30,30
41235,41627,0.0194761,0.06365,0.0009,73.75,73.75,73.75,0,0,1,-30,30
41235,41681,0.0207904,0.06507,0.00101,73.75,73.75,73.75,0,0,1,-30,30
41236,41237,0.00633321,0.01825,0.00033,73.75,73.75,73.75,0,0,1,-30,30
41247,41250,0.00423857,0.01197,0.00023,73.75,73.75,73.75,0,0,1,-30,30
41247,41251,0.00491214,0.01388,0.00026,73.75,73.75,73.75,0,0,1,-30,30
41250,41286,0.0115657,0.03619,0.00056,73.75,73.75,73.75,0,0,1,-30,30
41251,41273,0.0122393,0.03646,0.00062,73.75,73.75,73.75,0,0,1,-30,30
41254,41256,0.00469036,0.01658,0.0002,73.75,73.75,73.75,0,0,1,-30,30
41254,41259,0.00185643,0.00907,0.00023,115,115,115,0,0,1,-30,30
41256,41257,0.00375393,0.01038,0.00021,73.75,73.75,73.75,0,0,1,-30,30
41257,41258,0.00464929,0.01422,0.00023,73.75,73.75,73.75,0,0,1,-30,30
41257,41274,0.00280929,0.00775,0.00015,73.75,73.75,73.75,0,0,1,-30,30
41258,41269,0.00972571,0.04128,0.0006,88.75,88.75,88.75,0,0,1,-30,30
41259,41266,0.00335143,0.0243,0.00068,148.75,148.75,148.75,0,0,1,-30,30
41263,41264,0.00269429,0.00762,0.00015,73.75,73.75,73.75,0,0,1,-30,30
41263,41265,0.00299,0.00936,0.00014,73.75,73.75,73.75,0,0,1,-30,30
41264,41276,0.00487929,0.0151,0.00024,73.75,73.75,73.75,0,0,1,-30,30
41265,41268,0.00570071,0.0204,0.00042,88.75,88.75,88.75,0,0,1,-30,30
41266,41267,0.00220964,0.01175,0.00031,120,120,120,0,0,1,-30,30
41266,41517,0.00871536,0.02805,0.00041,73.75,73.75,73.75,0,0,1,-30,30
41267,41268,0.00194679,0.01113,0.00021,115,115,115,0,0,1,-30,30
41268,41342,0.002875,0.01455,0.00038,118.75,118.75,118.75,0,0,1,-30,30
41269,41276,0.00301464,0.01712,0.00027,110,110,110,0,0,1,-30,30
41269,41278,0.00631679,0.02475,0.00042,88.75,88.75,88.75,0,0,1,-30,30
41272,41273,0.00381964,0.01154,0.00019,73.75,73.75,73.75,0,0,1,-30,30
41272,41282,0.01357,0.04366,0.00064,73.75,73.75,73.75,0,0,1,-30,30
41273,41274,0.00331036,0.01014,0.00016,73.75,73.75,73.75,0,0,1,-30,30
41273,41276,0.00800071,0.02384,0.00041,73.75,73.75,73.75,0,0,1,-30,30
41274,41275,0.00390179,0.0118,0.0002,73.75,73.75,73.75,0,0,1,-30,30
41275,41276,0.00473964,0.01411,0.00024,73.75,73.75,73.75,0,0,1,-30,30
41278,41281,0.00628393,0.01633,0.00037,73.75,73.75,73.75,0,0,1,-30,30
41279,41318,0.0110811,0.03349,0.00056,73.75,73.75,73.75,0,0,1,-30,30
41279,41342,0.00506,0.01982,0.00034,88.75,88.75,88.75,0,0,1,-30,30
41280,41286,0.00874,0.02564,0.00045,73.75,73.75,73.75,0,0,1,-30,30
41280,41305,0.0106375,0.03329,0.00052,73.75,73.75,73.75,0,0,1,-30,30
41281,41282,0.00547071,0.01652,0.00027,73.75,73.75,73.75,0,0,1,-30,30
41282,41319,0.00915071,0.03154,0.0004,73.75,73.75,73.75,0,0,1,-30,30
41286,41306,0.0156646,0.05401,0.00069,73.75,73.75,73.75,0,0,1,-30,30
41288,41290,0.00565143,0.01707,0.00028,73.75,73.75,73.75,0,0,1,-30,30
41290,41301,0.00491214,0.01278,0.00029,73.75,73.75,73.75,0,0,1,-30,30
41291,41296,0.00653036,0.02367,0.00027,73.75,73.75,73.75,0,0,1,-30,30
41296,41298,0.00578286,0.01635,0.00031,73.75,73.75,73.75,0,0,1,-30,30
41298,41306,0.0119764,0.0357,0.00061,73.75,73.75,73.75,0,0,1,-30,30
41301,41302,0.006555,0.02005,0.00032,73.75,73.75,73.75,0,0,1,-30,30
41302,41303,0.00529821,0.01378,0.00031,73.75,73.75,73.75,0,0,1,-30,30
41303,41305,0.00628393,0.01967,0.0003,73.75,73.75,73.75,0,0,1,-30,30
41305,41306,0.00168393,0.01488,0.00032,156.25,156.25,156.25,0,0,1,-30,30
41306,41310,0.0173568,0.05584,0.00082,73.75,73.75,73.75,0,0,1,-30,30
41309,41310,0.00827179,0.0256,0.0004,73.75,73.75,73.75,0,0,1,-30,30
41318,41319,0.00647286,0.01956,0.00033,73.75,73.75,73.75,0,0,1,-30,30
41319,41333,0.0181125,0.06324,0.00097,80,80,80,0,0,1,-30,30
41320,41321,0.00378679,0.00984,0.00022,73.75,73.75,73.75,0,0,1,-30,30
41320,41322,0.00671929,0.02377,0.00029,73.75,73.75,73.75,0,0,1,-30,30
41321,41323,0.00748321,0.02262,0.00038,73.75,73.75,73.75,0,0,1,-30,30
41322,41330,0.00759,0.02976,0.00051,88.75,88.75,88.75,0,0,1,-30,30
41323,41330,0.00532286,0.01586,0.00027,73.75,73.75,73.75,0,0,1,-30,30
41325,41327,0.00552,0.01435,0.00032,73.75,73.75,73.75,0,0,1,-30,30
41325,41333,0.0259079,0.07322,0.00139,73.75,73.75,73.75,0,0,1,-30,30
41325,41798,0.0183179,0.05605,0.00091,73.75,73.75,73.75,0,0,1,-30,30
41326,41329,0.0111304,0.03317,0.00057,73.75,73.75,73.75,0,0,1,-30,30
41327,41328,0.00294893,0.00931,0.00014,73.75,73.75,73.75,0,0,1,-30,30
41328,41806,0.00451786,0.01278,0.00024,73.75,73.75,73.75,0,0,1,-30,30
41329,41333,0.0201579,0.05811,0.00106,73.75,73.75,73.75,0,0,1,-30,30
41329,41333,0.020158,0.05811,0.00106,73.75,73.75,73.75,0,0,1,-30,30
41329,41806,0.0142189,0.04017,0.00076,73.75,73.75,73.75,0,0,1,-30,30
41329,41831,0.0173732,0.05008,0.00092,73.75,73.75,73.75,0,0,1,-30,30
41330,41331,0.00777893,0.02243,0.00041,73.75,73.75,73.75,0,0,1,-30,30
41331,41333,0.009693,0.03311,0.00053,80,80,80,0,0,1,-30,30
41331,41333,0.009693,0.03311,0.00053,80,80,80,0,0,1,-30,30
41333,41334,0.018466,0.06078,0.00085,89,89,100,0,0,1,-30,30
41333,41334,0.018466,0.06078,0.00085,89,89,100,0,0,1,-30,30
41333,41338,0.0111386,0.03486,0.00054,73.75,73.75,73.75,0,0,1,-30,30
41333,41830,0.0404225,0.12514,0.00198,73.75,73.75,73.75,0,0,1,-30,30
41334,41335,0.00492,0.01719,0.00026,80,80,80,0,0,1,-30,30
41334,41335,0.00492,0.01719,0.00026,80,80,80,0,0,1,-30,30
41336,41337,0.00275179,0.01255,0.00023,100,100,100,0,0,1,-30,30
41336,41339,0.00628393,0.01634,0.00037,73.75,73.75,73.75,0,0,1,-30,30
41336,41340,0.0118696,0.03586,0.0006,73.75,73.75,73.75,0,0,1,-30,30
41336,41389,0.0182029,0.07033,0.00088,80,80,80,0,0,1,-30,30
41337,41346,0.00786107,0.02171,0.00043,73.75,73.75,73.75,0,0,1,-30,30
41338,41339,0.00667,0.02066,0.00033,73.75,73.75,73.75,0,0,1,-30,30
41340,41391,0.00708071,0.0214,0.00036,73.75,73.75,73.75,0,0,1,-30,30
41344,41347,0.0109332,0.03089,0.00059,73.75,73.75,73.75,0,0,1,-30,30
41344,41349,0.0140218,0.04342,0.00069,73.75,73.75,73.75,0,0,1,-30,30
41344,41628,0.0148186,0.04271,0.00078,73.75,73.75,73.75,0,0,1,-30,30
41345,41349,0.00583214,0.01737,0.0003,73.75,73.75,73.75,0,0,1,-30,30
41345,41361,0.0184739,0.05506,0.00094,73.75,73.75,73.75,0,0,1,-30,30
41346,41347,0.00570071,0.01573,0.00031,73.75,73.75,73.75,0,0,1,-30,30
41347,41348,0.00567607,0.01714,0.00028,73.75,73.75,73.75,0,0,1,-30,30
41347,41363,0.00627571,0.01773,0.00034,73.75,73.75,73.75,0,0,1,-30,30
41348,41349,0.0054625,0.01629,0.00028,73.75,73.75,73.75,0,0,1,-30,30
41349,41366,0.0132414,0.04359,0.00061,73.75,73.75,73.75,0,0,1,-30,30
41350,41352,0.00561036,0.01459,0.00033,73.75,73.75,73.75,0,0,1,-30,30
41350,41382,0.0093725,0.02903,0.00046,73.75,73.75,73.75,0,0,1,-30,30
41350,41383,0.00438643,0.0114,0.00026,73.75,73.75,73.75,0,0,1,-30,30
41352,41353,0.00297357,0.0084,0.00016,73.75,73.75,73.75,0,0,1,-30,30
41354,41454,0.0135043,0.04656,0.00059,73.75,73.75,73.75,0,0,1,-30,30
41354,41460,0.0132086,0.03991,0.00066,73.75,73.75,73.75,0,0,1,-30,30
41356,41357,0.00575821,0.0174,0.00029,73.75,73.75,73.75,0,0,1,-30,30
41356,41361,0.00470679,0.01684,0.00035,88.75,88.75,88.75,0,0,1,-30,30
41359,41361,0.00495321,0.0155,0.00024,73.75,73.75,73.75,0,0,1,-30,30
41360,41361,0.00553643,0.0144,0.00033,73.75,73.75,73.75,0,0,1,-30,30
41360,41362,0.00536393,0.01599,0.00027,73.75,73.75,73.75,0,0,1,-30,30
41361,41369,0.00470679,0.01457,0.00023,73.75,73.75,73.75,0,0,1,-30,30
41362,41363,0.00483,0.01459,0.00024,73.75,73.75,73.75,0,0,1,-30,30
41362,41366,0.00478071,0.0135,0.00026,73.75,73.75,73.75,0,0,1,-30,30
41366,41367,0.00485464,0.01468,0.00024,73.75,73.75,73.75,0,0,1,-30,30
41367,41368,0.00501893,0.01571,0.00024,73.75,73.75,73.75,0,0,1,-30,30
41368,41375,0.00639893,0.01933,0.00032,73.75,73.75,73.75,0,0,1,-30,30
41368,41378,0.0118368,0.03345,0.00064,73.75,73.75,73.75,0,0,1,-30,30
41370,41371,0.00600464,0.0207,0.00026,73.75,73.75,73.75,0,0,1,-30,30
41370,41372,0.00427964,0.01292,0.00021,73.75,73.75,73.75,0,0,1,-30,30
41371,41380,0.00981607,0.02831,0.00052,73.75,73.75,73.75,0,0,1,-30,30
41372,41381,0.0126254,0.04354,0.00055,73.75,73.75,73.75,0,0,1,-30,30
41374,41375,0.00790214,0.02355,0.0004,73.75,73.75,73.75,0,0,1,-30,30
41374,41389,0.0109661,0.03162,0.00058,73.75,73.75,73.75,0,0,1,-30,30
41375,41377,0.00571714,0.01997,0.00031,80,80,80,0,0,1,-30,30
41376,41377,0.00589786,0.01845,0.00029,73.75,73.75,73.75,0,0,1,-30,30
41376,41395,0.00521607,0.01503,0.00027,73.75,73.75,73.75,0,0,1,-30,30
41377,41387,0.00958607,0.03132,0.00044,73.75,73.75,73.75,0,0,1,-30,30
41378,41380,0.00992286,0.02997,0.0005,73.75,73.75,144,0,0,1,-30,30
41378,41384,0.0115,0.03315,0.00061,73.75,73.75,73.75,0,0,1,-30,30
41379,41380,0.00842786,0.02846,0.00038,73.75,73.75,144,0,0,1,-30,30
41379,41382,0.00255464,0.02352,0.0007,176.25,176.25,176.25,0,0,1,-30,30
41379,41385,0.00745857,0.02151,0.00039,73.75,73.75,73.75,0,0,1,-30,30
41379,41417,0.0138,0.04659,0.00062,73.75,73.75,73.75,0,0,1,-30,30
41379,41418,0.0111304,0.03265,0.00058,73.75,73.75,73.75,0,0,1,-30,30
41379,41457,0.0270661,0.09139,0.00121,73.75,73.75,73.75,0,0,1,-30,30
41381,41382,0.00863321,0.02672,0.00042,73.75,73.75,73.75,0,0,1,-30,30
41382,41383,0.00508464,0.01575,0.00025,73.75,73.75,73.75,0,0,1,-30,30
41384,41387,0.00932321,0.02999,0.00044,73.75,73.75,73.75,0,0,1,-30,30
41385,41417,0.00637429,0.01759,0.00035,73.75,73.75,73.75,0,0,1,-30,30
41386,41398,0.000156071,0.00176,0.00347,435,435,435,0,0,1,-30,30
41386,75976,0.000213571,0.00191,0.00384,383,383,383,0,0,1,-30,30
41388,41391,0.00723679,0.02264,0.00035,73.75,73.75,73.75,0,0,1,-30,30
41388,41393,0.0074175,0.02138,0.00039,73.75,73.75,73.75,0,0,1,-30,30
41392,75978,0.00147857,0.01461,0.00465,261,261,261,0,0,1,-30,30
41392,75982,0.000985714,0.01535,0.00639,388,388,388,0,0,1,-30,30
41393,41394,0.00501893,0.01446,0.00026,73.75,73.75,73.75,0,0,1,-30,30
41394,41396,0.0109989,0.03108,0.00059,73.75,73.75,73.75,0,0,1,-30,30
41396,41403,0.0157796,0.04459,0.00085,73.75,73.75,73.75,0,0,1,-30,30
41398,75986,0.00128143,0.01041,0.01962,366,366,366,0,0,1,-30,30
41400,41823,0.0181454,0.05406,0.00092,73.75,73.75,73.75,0,0,1,-30,30
41400,41830,0.021045,0.0677,0.00099,73.75,73.75,73.75,0,0,1,-30,30
41400,43092,0.0386071,0.10661,0.00213,73.75,73.75,73.75,0,0,1,-30,30
41403,41410,0.0109989,0.03278,0.00056,73.75,73.75,73.75,0,0,1,-30,30
41405,41414,0.0100707,0.03151,0.00049,73.75,73.75,73.75,0,0,1,-30,30
41405,41416,0.00953679,0.02632,0.00053,73.75,73.75,73.75,0,0,1,-30,30
41406,41412,0.0233779,0.06456,0.00129,73.75,73.75,73.75,0,0,1,-30,30
41406,41414,0.00529,0.01374,0.00031,73.75,73.75,73.75,0,0,1,-30,30
41407,41408,0.0087975,0.02781,0.00042,73.75,73.75,73.75,0,0,1,-30,30
41407,43093,0.0237639,0.08193,0.00104,73.75,73.75,73.75,0,0,1,-30,30
41407,43099,0.00738464,0.01919,0.00043,73.75,73.75,73.75,0,0,1,-30,30
41408,41410,0.00859214,0.02901,0.00038,73.75,73.75,73.75,0,0,1,-30,30
41408,41413,0.0196486,0.06513,0.0009,73.75,73.75,73.75,0,0,1,-30,30
41412,43101,0.0254561,0.07339,0.00134,73.75,73.75,73.75,0,0,1,-30,30
41413,43165,0.0181864,0.0514,0.00098,73.75,73.75,73.75,0,0,1,-30,30
41415,75991,0.000903571,0.00572,0.00168,193,193,193,0,0,1,-30,30
41416,41433,0.00899464,0.02484,0.0005,73.75,73.75,144,0,0,1,-30,30
41417,41426,0.0104814,0.03166,0.00053,73.75,73.75,73.75,0,0,1,-30,30
41417,41427,0.00910964,0.02646,0.00059,80,80,80,0,0,1,-30,30
41418,41425,0.00667821,0.02089,0.00032,73.75,73.75,73.75,0,0,1,-30,30
41420,41421,0.00717929,0.02069,0.00038,73.75,73.75,73.75,0,0,1,-30,30
41421,41429,0.0182439,0.06617,0.00076,73.75,73.75,73.75,0,0,1,-30,30
41421,43161,0.0388125,0.13506,0.00169,73.75,73.75,73.75,0,0,1,-30,30
41422,41431,0.00981607,0.02965,0.00049,73.75,73.75,73.75,0,0,1,-30,30
41423,75997,0.000386071,0.00439,0.00136,284,284,284,0,0,1,-30,30
41424,41429,0.00740929,0.02267,0.00037,73.75,73.75,144,0,0,1,-30,30
41425,41426,0.0050025,0.0149,0.00025,73.75,73.75,73.75,0,0,1,-30,30
41426,41430,0.0147529,0.03834,0.00087,73.75,73.75,73.75,0,0,1,-30,30
41427,41458,0.00813214,0.02298,0.00044,73.75,73.75,73.75,0,0,1,-30,30
41429,41430,0.00549536,0.01702,0.00027,73.75,73.75,144,0,0,1,-30,30
41430,41435,0.0100871,0.02787,0.00056,73.75,73.75,73.75,0,0,1,-30,30
41431,41434,0.0112618,0.03247,0.00059,73.75,73.75,73.75,0,0,1,-30,30
41433,41434,0.0107443,0.03036,0.00058,73.75,73.75,73.75,0,0,1,-30,30
41433,43161,0.0150321,0.04654,0.00074,73.75,73.75,73.75,0,0,1,-30,30
41434,41503,0.01173,0.03773,0.00055,73.75,73.75,73.75,0,0,1,-30,30
41435,41437,0.00873179,0.02672,0.00043,73.75,73.75,73.75,0,0,1,-30,30
41435,41438,0.00944643,0.02669,0.00051,73.75,73.75,73.75,0,0,1,-30,30
41435,41439,0.0104239,0.03408,0.00048,73.75,73.75,73.75,0,0,1,-30,30
41436,41437,0.00823071,0.02487,0.00041,73.75,73.75,144,0,0,1,-30,30
41436,41479,0.00761464,0.02302,0.00038,73.75,73.75,144,0,0,1,-30,30
41437,41504,0.0159275,0.04983,0.00077,73.75,73.75,73.75,0,0,1,-30,30
41438,41503,0.0132332,0.04258,0.00062,73.75,73.75,144,0,0,1,-30,30
41439,41466,0.0129046,0.04038,0.00062,73.75,73.75,144,0,0,1,-30,30
41439,43161,0.0521443,0.17283,0.00238,73.75,73.75,73.75,0,0,1,-30,30
41440,41445,0.00837036,0.02494,0.00043,73.75,73.75,73.75,0,0,1,-30,30
41445,41446,0.00901929,0.02822,0.00044,73.75,73.75,73.75,0,0,1,-30,30
41446,41448,0.00683429,0.02235,0.00032,73.75,73.75,73.75,0,0,1,-30,30
41448,41473,0.00539679,0.01526,0.00029,73.75,73.75,73.75,0,0,1,-30,30
41449,41452,0.0129375,0.04005,0.00063,73.75,73.75,73.75,0,0,1,-30,30
41449,41462,0.00795964,0.02491,0.00039,73.75,73.75,73.75,0,0,1,-30,30
41454,41462,0.0103007,0.0307,0.00052,73.75,73.75,73.75,0,0,1,-30,30
41455,41456,0.004025,0.01046,0.00024,73.75,73.75,73.75,0,0,1,-30,30
41456,41457,0.0101036,0.02791,0.00056,73.75,73.75,73.75,0,0,1,-30,30
41458,41464,0.00801714,0.0251,0.00039,73.75,73.75,73.75,0,0,1,-30,30
41460,41461,0.004255,0.01267,0.00022,73.75,73.75,73.75,0,0,1,-30,30
41461,41463,0.00460821,0.01198,0.00027,73.75,73.75,73.75,0,0,1,-30,30
41461,41464,0.00989,0.03063,0.00048,73.75,73.75,73.75,0,0,1,-30,30
41462,41465,0.00828,0.03742,0.00048,88.75,88.75,88.75,0,0,1,-30,30
41463,41465,0.00894536,0.028,0.00043,73.75,73.75,73.75,0,0,1,-30,30
41465,41466,0.00979143,0.03342,0.00043,73.75,73.75,144,0,0,1,-30,30
41465,41478,0.0152786,0.04994,0.00071,73.75,73.75,73.75,0,0,1,-30,30
41466,41467,0.00495321,0.01475,0.00025,73.75,73.75,73.75,0,0,1,-30,30
41467,41479,0.00737643,0.02373,0.00035,73.75,73.75,73.75,0,0,1,-30,30
41473,41474,0.00598821,0.02022,0.00027,73.75,73.75,73.75,0,0,1,-30,30
41474,41476,0.0101282,0.03258,0.00048,73.75,73.75,73.75,0,0,1,-30,30
41476,41477,0.00497786,0.01574,0.00024,73.75,73.75,73.75,0,0,1,-30,30
41477,41483,0.00930679,0.0263,0.0005,73.75,73.75,73.75,0,0,1,-30,30
41477,41488,0.017365,0.05174,0.00088,73.75,73.75,73.75,0,0,1,-30,30
41478,41480,0.0129046,0.039,0.00065,73.75,73.75,73.75,0,0,1,-30,30
41478,41487,0.0145475,0.04397,0.00073,73.75,73.75,144,0,0,1,-30,30
41479,41480,0.00736,0.01912,0.00043,73.75,73.75,73.75,0,0,1,-30,30
41479,41486,0.0129375,0.04047,0.00063,73.75,73.75,73.75,0,0,1,-30,30
41479,41502,0.0148843,0.04207,0.0008,73.75,73.75,73.75,0,0,1,-30,30
41483,41484,0.0122804,0.0371,0.00062,73.75,73.75,73.75,0,0,1,-30,30
41484,41501,0.0262364,0.0803,0.0013,73.75,73.75,73.75,0,0,1,-30,30
41485,41486,0.00619357,0.01609,0.00036,73.75,73.75,73.75,0,0,1,-30,30
41485,41489,0.00749964,0.02452,0.00035,73.75,73.75,73.75,0,0,1,-30,30
41487,41490,0.00871536,0.02848,0.0004,73.75,73.75,73.75,0,0,1,-30,30
41487,41492,0.0167571,0.04735,0.0009,73.75,73.75,144,0,0,1,-30,30
41488,41501,0.0139889,0.05959,0.00123,100,100,100,0,0,1,-30,30
41489,41490,0.00734357,0.02246,0.00036,73.75,73.75,73.75,0,0,1,-30,30
41489,41508,0.0143175,0.04046,0.00077,73.75,73.75,73.75,0,0,1,-30,30
41491,41492,0.00529821,0.01378,0.00031,73.75,73.75,73.75,0,0,1,-30,30
41491,41493,0.0101939,0.02814,0.00056,73.75,73.75,73.75,0,0,1,-30,30
41492,41501,0.0127321,0.03598,0.00069,73.75,73.75,144,0,0,1,-30,30
41493,41499,0.00667,0.0221,0.0003,73.75,73.75,73.75,0,0,1,-30,30
41495,41496,0.00692464,0.02167,0.00034,73.75,73.75,73.75,0,0,1,-30,30
41495,41502,0.0146379,0.04533,0.00072,73.75,73.75,73.75,0,0,1,-30,30
41496,41497,0.00478071,0.01445,0.00024,73.75,73.75,73.75,0,0,1,-30,30
41496,41514,0.0117957,0.03652,0.00058,73.75,73.75,73.75,0,0,1,-30,30
41497,41498,0.00774607,0.02307,0.00039,73.75,73.75,73.75,0,0,1,-30,30
41498,43169,0.0162314,0.04218,0.00095,73.75,73.75,73.75,0,0,1,-30,30
41499,41500,0.00562679,0.01851,0.00026,73.75,73.75,73.75,0,0,1,-30,30
41500,43172,0.00410714,0.01286,0.0002,73.75,73.75,73.75,0,0,1,-30,30
41501,43178,0.012075,0.04322,0.00089,88.75,88.75,88.75,0,0,1,-30,30
41503,43161,0.0230575,0.07535,0.00107,73.75,73.75,73.75,0,0,1,-30,30
41504,41507,0.0112618,0.03247,0.00059,73.75,73.75,73.75,0,0,1,-30,30
41506,41507,0.015985,0.04764,0.00081,73.75,73.75,73.75,0,0,1,-30,30
41506,43154,0.03105,0.10221,0.00143,73.75,73.75,73.75,0,0,1,-30,30
41507,41509,0.00841964,0.02577,0.00042,73.75,73.75,73.75,0,0,1,-30,30
41508,41514,0.0131839,0.03726,0.00071,73.75,73.75,73.75,0,0,1,-30,30
41509,41513,0.0113111,0.0294,0.00066,73.75,73.75,73.75,0,0,1,-30,30
41510,41511,0.0146707,0.04052,0.00081,73.75,73.75,73.75,0,0,1,-30,30
41510,41513,0.00553643,0.01694,0.00027,73.75,73.75,73.75,0,0,1,-30,30
41511,43155,0.0193611,0.0606,0.00094,73.75,73.75,73.75,0,0,1,-30,30
41513,41516,0.00778714,0.0241,0.00038,73.75,73.75,73.75,0,0,1,-30,30
41514,41515,0.00588964,0.01625,0.00032,73.75,73.75,73.75,0,0,1,-30,30
41514,43171,0.0265404,0.08305,0.00129,73.75,73.75,73.75,0,0,1,-30,30
41515,41516,0.00616071,0.01602,0.00036,73.75,73.75,73.75,0,0,1,-30,30
41516,43169,0.00855929,0.0265,0.00042,73.75,73.75,73.75,0,0,1,-30,30
41517,41597,0.00252179,0.01948,0.00055,156.25,156.25,156.25,0,0,1,-30,30
41527,41528,0.00378679,0.01185,0.00018,73.75,73.75,73.75,0,0,1,-30,30
41537,41624,0.0154839,0.04679,0.00078,73.75,73.75,73.75,0,0,1,-30,30
41540,41541,0.00317071,0.00982,0.00016,73.75,73.75,73.75,0,0,1,-30,30
41540,41584,0.00956143,0.02889,0.00048,73.75,73.75,73.75,0,0,1,-30,30
41549,41625,0.00772143,0.02416,0.00037,73.75,73.75,73.75,0,0,1,-30,30
41550,41551,0.00360607,0.00937,0.00021,73.75,73.75,73.75,0,0,1,-30,30
41550,41625,0.00585679,0.01523,0.00034,73.75,73.75,73.75,0,0,1,-30,30
41553,41615,0.0102761,0.04359,0.00063,88.75,88.75,88.75,0,0,1,-30,30
41556,41558,0.00234107,0.00723,0.00014,80,80,80,0,0,1,-30,30
41578,41616,0.00147857,0.01094,0.0002,137.5,137.5,137.5,0,0,1,-30,30
41578,41622,0.0165846,0.04816,0.00108,80,80,80,0,0,1,-30,30
41584,41607,0.00192214,0.02095,0.00044,176.25,176.25,176.25,0,0,1,-30,30
41588,41590,0.00139643,0.00918,0.00018,128.75,128.75,128.75,0,0,1,-30,30
41594,41619,0.0105225,0.03259,0.00052,73.75,73.75,73.75,0,0,1,-30,30
41596,41601,0.00621821,0.01878,0.00031,73.75,73.75,73.75,0,0,1,-30,30
41596,41620,0.00556929,0.01683,0.00028,73.75,73.75,73.75,0,0,1,-30,30
41597,41605,0.00639071,0.01843,0.00034,73.75,73.75,73.75,0,0,1,-30,30
41601,41622,0.00602107,0.01967,0.00028,73.75,73.75,73.75,0,0,1,-30,30
41603,41605,0.00455893,0.01315,0.00024,73.75,73.75,73.75,0,0,1,-30,30
41613,41625,0.0142189,0.04018,0.00077,73.75,73.75,73.75,0,0,1,-30,30
41614,41625,0.00358964,0.02353,0.00047,128.75,128.75,128.75,0,0,1,-30,30
41616,41619,0.00265321,0.02383,0.0005,156.25,156.25,156.25,0,0,1,-30,30
41630,41631,0.0278875,0.13916,0.00209,100,100,100,0,0,1,-30,30
41630,42006,0.092665,0.38713,0.0058,88.75,88.75,88.75,0,0,1,-30,30
41631,41632,0.007245,0.02839,0.00048,88.75,88.75,88.75,0,0,1,-30,30
41632,41633,0.0411782,0.12271,0.0021,73.75,73.75,73.75,0,0,1,-30,30
41635,41636,0.0581325,0.17999,0.00285,73.75,73.75,73.75,0,0,1,-30,30
41635,42005,0.0345739,0.20889,0.00498,128.75,128.75,128.75,0,0,1,-30,30
41642,41646,0.00394286,0.01672,0.00388,142,142,142,0,0,1,-30,30
41642,76028,0.00370464,0.01172,0.00284,118,118,118,0,0,1,-30,30
41643,41644,0.00893714,0.02323,0.00052,73.75,73.75,73.75,0,0,1,-30,30
41643,42048,0.0603011,0.17384,0.00318,73.75,73.75,73.75,0,0,1,-30,30
41644,41649,0.0306886,0.09501,0.0015,73.75,73.75,73.75,0,0,1,-30,30
41645,41646,0.00337607,0.01055,0.00261,118,118,118,0,0,1,-30,30
41645,76033,0.00345,0.01948,0.00851,205,205,205,0,0,1,-30,30
41646,76032,0.00262036,0.00741,0.00226,118,118,118,0,0,1,-30,30
41647,41648,0.00830464,0.02158,0.00049,144,144,189,0,0,1,-30,30
41648,41658,0.00616893,0.01778,0.00033,144,144,189,0,0,1,-30,30
41649,41650,0.0218829,0.06042,0.00121,73.75,73.75,73.75,0,0,1,-30,30
41649,41651,0.0237229,0.0707,0.00121,73.75,73.75,73.75,0,0,1,-30,30
41650,41651,0.0195418,0.06386,0.0009,73.75,73.75,73.75,0,0,1,-30,30
41650,41658,0.0221786,0.06393,0.00117,73.75,73.75,73.75,0,0,1,-30,30
41652,76201,0.000821429,0.00697,0.06061,549,549,549,0,0,1,-30,30
41653,41654,0.0633896,0.20004,0.00378,80,80,80,0,0,1,-30,30
41653,41656,0.0705443,0.2132,0.00354,73.75,73.75,73.75,0,0,1,-30,30
41653,42075,0.059685,0.15514,0.0035,73.75,73.75,73.75,0,0,1,-30,30
41655,76034,0.00574179,0.01624,0.00495,118,118,118,0,0,1,-30,30
41656,41657,0.00897,0.03093,0.00039,73.75,73.75,73.75,0,0,1,-30,30
41657,42153,0.0368986,0.1223,0.00168,73.75,73.75,73.75,0,0,1,-30,30
41657,42324,0.0206096,0.05823,0.00111,73.75,73.75,73.75,0,0,1,-30,30
41660,76037,0.00322,0.02083,0.0118,316,316,316,0,0,1,-30,30
41661,76037,0.00229179,0.0292,0.00983,317,317,317,0,0,1,-30,30
41661,76352,0.00502714,0.04425,0.02381,381,381,381,0,0,1,-30,30
41663,42519,0.0747664,0.19435,0.00439,73.75,73.75,73.75,0,0,1,-30,30
41665,41668,0.0502961,0.18431,0.0036,88.75,88.75,88.75,0,0,1,-30,30
41669,76041,0.000501071,0.00407,0.00767,366,366,366,0,0,1,-30,30
41670,41672,0.0158618,0.05183,0.00073,73.75,73.75,73.75,0,0,1,-30,30
41672,41680,0.00903571,0.02553,0.00049,73.75,73.75,73.75,0,0,1,-30,30
41680,41681,0.00773786,0.02422,0.00037,73.75,73.75,73.75,0,0,1,-30,30
41686,41688,0.00832107,0.02162,0.00049,73.75,73.75,73.75,0,0,1,-30,30
41686,41882,0.0151061,0.051,0.00068,73.75,73.75,73.75,0,0,1,-30,30
41695,41697,0.0109004,0.03444,0.00052,73.75,73.75,73.75,0,0,1,-30,30
41695,41698,0.0093725,0.02589,0.00052,73.75,73.75,73.75,0,0,1,-30,30
41698,41723,0.0124775,0.03527,0.00067,73.75,73.75,73.75,0,0,1,-30,30
41705,41711,0.00989821,0.02797,0.00053,73.75,73.75,73.75,0,0,1,-30,30
41706,41707,0.00647286,0.01928,0.00033,73.75,73.75,73.75,0,0,1,-30,30
41706,41711,0.0069575,0.01808,0.00041,73.75,73.75,73.75,0,0,1,-30,30
41706,41725,0.00644,0.01673,0.00038,73.75,73.75,73.75,0,0,1,-30,30
41707,41756,0.0220143,0.0656,0.00112,73.75,73.75,73.75,0,0,1,-30,30
41709,41711,0.00850179,0.02853,0.00038,73.75,73.75,73.75,0,0,1,-30,30
41712,41725,0.00520786,0.01611,0.00025,73.75,73.75,73.75,0,0,1,-30,30
41712,41726,0.00865786,0.0225,0.00051,73.75,73.75,73.75,0,0,1,-30,30
41712,41729,0.0200593,0.06277,0.00097,73.75,73.75,73.75,0,0,1,-30,30
41713,41715,0.0298836,0.08446,0.00161,73.75,73.75,73.75,0,0,1,-30,30
41715,41732,0.00487929,0.03885,0.00053,128.75,128.75,128.75,0,0,1,-30,30
41723,41726,0.00595536,0.01644,0.00033,73.75,73.75,73.75,0,0,1,-30,30
41729,41737,0.0238543,0.06199,0.0014,73.75,73.75,73.75,0,0,1,-30,30
41730,41735,0.0131675,0.03796,0.00069,73.75,73.75,144,0,0,1,-30,30
41730,41756,0.0131346,0.03627,0.00072,73.75,73.75,73.75,0,0,1,-30,30
41732,41737,0.0151554,0.04368,0.0008,73.75,73.75,73.75,0,0,1,-30,30
41738,41754,0.00792679,0.02362,0.0004,73.75,73.75,73.75,0,0,1,-30,30
41738,41859,0.0165929,0.05136,0.00081,73.75,73.75,73.75,0,0,1,-30,30
41739,76108,0.00262036,0.00741,0.00226,118,168,168,0,0,1,-30,30
41741,41745,0.00786929,0.02045,0.00046,73.75,73.75,73.75,0,0,1,-30,30
41743,41775,0.00485464,0.01447,0.00025,73.75,73.75,144,0,0,1,-30,30
41745,41756,0.00651393,0.01693,0.00038,73.75,73.75,73.75,0,0,1,-30,30
41754,41839,0.0112946,0.03497,0.00055,73.75,73.75,73.75,0,0,1,-30,30
41756,41758,0.00660429,0.02124,0.00031,73.75,73.75,73.75,0,0,1,-30,30
41756,41859,0.0386975,0.10936,0.00208,73.75,73.75,73.75,0,0,1,-30,30
41757,41758,0.00671929,0.02197,0.00031,73.75,73.75,73.75,0,0,1,-30,30
41757,41859,0.0298096,0.07748,0.00175,73.75,73.75,73.75,0,0,1,-30,30
41759,41761,0.000772143,0.00531,0.00132,193,193,193,0,0,1,-30,30
41759,41766,0.000763929,0.0052,0.00133,193,193,193,0,0,1,-30,30
41761,76072,0.000607857,0.0037,0.00096,185,185,185,0,0,1,-30,30
41766,76097,0.00121571,0.00735,0.00237,193,193,193,0,0,1,-30,30
41769,41770,0.00610321,0.01686,0.00034,73.75,73.75,73.75,0,0,1,-30,30
41769,41779,0.00796786,0.02562,0.00037,73.75,73.75,73.75,0,0,1,-30,30
41771,41776,0.00709714,0.02145,0.00036,73.75,73.75,144,0,0,1,-30,30
41771,41884,0.0103336,0.0298,0.00054,144,144,189,0,0,1,-30,30
41775,41784,0.00767214,0.02401,0.00037,73.75,73.75,73.75,0,0,1,-30,30
41776,41777,0.00443571,0.0134,0.00022,73.75,73.75,73.75,0,0,1,-30,30
41776,41778,0.00621,0.01923,0.0003,73.75,73.75,73.75,0,0,1,-30,30
41777,41784,0.00944643,0.02669,0.00051,73.75,73.75,73.75,0,0,1,-30,30
41778,41779,0.00545429,0.01708,0.00026,73.75,73.75,73.75,0,0,1,-30,30
41778,41790,0.00665357,0.02009,0.00033,73.75,73.75,73.75,0,0,1,-30,30
41784,41786,0.0115575,0.03443,0.00059,73.75,73.75,73.75,0,0,1,-30,30
41786,41790,0.0124446,0.03234,0.00073,73.75,73.75,73.75,0,0,1,-30,30
41789,41790,0.00639071,0.0166,0.00037,73.75,73.75,73.75,0,0,1,-30,30
41789,41792,0.0116643,0.03423,0.0006,73.75,73.75,73.75,0,0,1,-30,30
41792,41799,0.0114507,0.03583,0.00055,73.75,73.75,73.75,0,0,1,-30,30
41793,76079,0.00355679,0.01026,0.003,118,118,118,0,0,1,-30,30
41798,41813,0.0234929,0.06639,0.00126,73.75,73.75,73.75,0,0,1,-30,30
41799,41801,0.0056925,0.01721,0.00029,73.75,73.75,73.75,0,0,1,-30,30
41801,41817,0.00593071,0.0171,0.00031,73.75,73.75,73.75,0,0,1,-30,30
41803,41813,0.0159768,0.04152,0.00094,73.75,73.75,73.75,0,0,1,-30,30
41805,41806,0.00558571,0.01611,0.00029,73.75,73.75,73.75,0,0,1,-30,30
41812,76087,0.000607857,0.00384,0.00113,193,193,193,0,0,1,-30,30
41812,76088,0.0023,0.00959,0.0023,142,142,142,0,0,1,-30,30
41812,76094,0.000599643,0.00269,0.00157,256,256,256,0,0,1,-30,30
41813,41831,0.0134304,0.03709,0.00074,73.75,73.75,73.75,0,0,1,-30,30
41816,41817,0.00508464,0.01591,0.00025,73.75,73.75,73.75,0,0,1,-30,30
41816,41819,0.0041975,0.01187,0.00023,73.75,73.75,73.75,0,0,1,-30,30
41818,41819,0.0070725,0.01999,0.00038,73.75,73.75,73.75,0,0,1,-30,30
41818,41850,0.00743393,0.02302,0.00036,73.75,73.75,73.75,0,0,1,-30,30
41819,41821,0.00694929,0.02174,0.00034,73.75,73.75,73.75,0,0,1,-30,30
41820,41821,0.00601286,0.01817,0.0003,73.75,73.75,73.75,0,0,1,-30,30
41820,41827,0.00934786,0.02824,0.00047,73.75,73.75,73.75,0,0,1,-30,30
41821,41822,0.00754893,0.02175,0.0004,73.75,73.75,73.75,0,0,1,-30,30
41822,41825,0.00675214,0.02113,0.00033,73.75,73.75,73.75,0,0,1,-30,30
41823,41827,0.0227125,0.06419,0.00122,73.75,73.75,73.75,0,0,1,-30,30
41830,41831,0.0136357,0.04386,0.00064,73.75,73.75,73.75,0,0,1,-30,30
41834,41835,0.00882214,0.0263,0.00045,73.75,73.75,73.75,0,0,1,-30,30
41834,41837,0.0071875,0.02143,0.00037,73.75,73.75,73.75,0,0,1,-30,30
41836,41839,0.0127979,0.03962,0.00063,73.75,73.75,73.75,0,0,1,-30,30
41836,41841,0.00930679,0.02813,0.00047,73.75,73.75,73.75,0,0,1,-30,30
41837,41854,0.00777071,0.02196,0.00042,73.75,73.75,73.75,0,0,1,-30,30
41841,41842,0.0124282,0.03703,0.00063,73.75,73.75,73.75,0,0,1,-30,30
41841,41855,0.00801714,0.02312,0.00042,73.75,73.75,73.75,0,0,1,-30,30
41842,43052,0.0241254,0.06817,0.0013,73.75,73.75,73.75,0,0,1,-30,30
41848,41849,0.0125761,0.03892,0.00062,73.75,73.75,73.75,0,0,1,-30,30
41848,41855,0.0111468,0.03321,0.00057,73.75,73.75,73.75,0,0,1,-30,30
41848,43054,0.0401268,0.11081,0.00221,73.75,73.75,73.75,0,0,1,-30,30
41849,41852,0.00588964,0.01755,0.0003,73.75,73.75,73.75,0,0,1,-30,30
41850,41852,0.0107936,0.03218,0.00055,73.75,73.75,73.75,0,0,1,-30,30
41850,41856,0.00731893,0.02021,0.0004,73.75,73.75,73.75,0,0,1,-30,30
41852,41853,0.00400857,0.02117,0.00028,100,100,100,0,0,1,-30,30
41853,43042,0.00338429,0.0189,0.0003,110,110,110,0,0,1,-30,30
41854,41855,0.00705607,0.02209,0.00034,73.75,73.75,73.75,0,0,1,-30,30
41856,41857,0.00629214,0.02023,0.0003,73.75,73.75,73.75,0,0,1,-30,30
41859,41864,0.0120586,0.0388,0.00057,73.75,73.75,144,0,0,1,-30,30
41859,41866,0.0135536,0.03906,0.00071,73.75,73.75,73.75,0,0,1,-30,30
41860,41861,0.00699857,0.02031,0.00046,80,80,80,0,0,1,-30,30
41860,41864,0.0161575,0.05279,0.00075,73.75,73.75,73.75,0,0,1,-30,30
41860,41867,0.00777071,0.02145,0.00043,73.75,73.75,73.75,0,0,1,-30,30
41861,42089,0.0199771,0.06576,0.00092,73.75,73.75,73.75,0,0,1,-30,30
41862,41863,0.00381143,0.01487,0.00037,100,100,100,0,0,1,-30,30
41862,41865,0.00634143,0.02269,0.00047,88.75,88.75,88.75,0,0,1,-30,30
41864,41865,0.00792679,0.0255,0.00037,90,90,144,0,0,1,-30,30
41864,41876,0.00852643,0.02669,0.00041,73.75,73.75,73.75,0,0,1,-30,30
41866,41877,0.00803357,0.02394,0.00041,73.75,73.75,73.75,0,0,1,-30,30
41867,41874,0.00857571,0.02684,0.00042,73.75,73.75,73.75,0,0,1,-30,30
41868,41876,0.0100871,0.03007,0.00051,73.75,73.75,73.75,0,0,1,-30,30
41868,42146,0.0482343,0.16631,0.00211,73.75,73.75,73.75,0,0,1,-30,30
41870,41873,0.0069575,0.01922,0.00038,73.75,73.75,73.75,0,0,1,-30,30
41870,43066,0.00936429,0.02899,0.00046,73.75,73.75,73.75,0,0,1,-30,30
41871,43061,0.0108675,0.03283,0.00055,73.75,73.75,73.75,0,0,1,-30,30
41872,41873,0.00805,0.02275,0.00043,73.75,73.75,73.75,0,0,1,-30,30
41873,41874,0.0093725,0.02436,0.00055,73.75,73.75,73.75,0,0,1,-30,30
41874,42086,0.00933143,0.0269,0.00049,73.75,73.75,73.75,0,0,1,-30,30
41877,41880,0.0113193,0.03125,0.00062,73.75,73.75,73.75,0,0,1,-30,30
41880,43064,0.0418929,0.11568,0.00231,73.75,73.75,73.75,0,0,1,-30,30
41885,41886,0.0862089,0.25694,0.00439,73.75,73.75,73.75,0,0,1,-30,30
41888,41889,0.0326354,0.08482,0.00191,73.75,73.75,73.75,0,0,1,-30,30
41891,43001,0.107656,0.2974,0.00594,73.75,73.75,73.75,0,0,1,-30,30
41891,43018,0.0905707,0.26116,0.00478,73.75,73.75,73.75,0,0,1,-30,30
41893,41897,0.0737068,0.22824,0.00361,73.75,73.75,73.75,0,0,1,-30,30
41893,41898,0.0286596,0.081,0.00154,73.75,73.75,73.75,0,0,1,-30,30
41894,41895,0.0811982,0.23413,0.00428,73.75,73.75,73.75,0,0,1,-30,30
41894,41900,0.0563664,0.17453,0.00276,73.75,73.75,73.75,0,0,1,-30,30
41895,41896,0.0506329,0.15677,0.00248,73.75,73.75,73.75,0,0,1,-30,30
41896,41900,0.0524482,0.16415,0.00254,73.75,73.75,73.75,0,0,1,-30,30
41898,41900,0.0272386,0.08595,0.00163,80,80,80,0,0,1,-30,30
41903,41904,0.0619768,0.1873,0.00311,73.75,73.75,73.75,0,0,1,-30,30
41903,42642,0.0902668,0.27283,0.00453,73.75,73.75,73.75,0,0,1,-30,30
41908,41987,0.0854532,0.275,0.00402,73.75,73.75,73.75,0,0,1,-30,30
41909,41911,0.0868168,0.2454,0.00467,73.75,73.75,73.75,0,0,1,-30,30
41909,41988,0.0783725,0.22152,0.00422,73.75,73.75,144,0,0,1,-30,30
41911,41912,0.0294236,0.08767,0.0015,73.75,73.75,73.75,0,0,1,-30,30
41914,41915,0.0115164,0.05183,0.00096,100,100,100,0,0,1,-30,30
41914,41918,0.0203057,0.14051,0.00254,128.75,128.75,128.75,0,0,1,-30,30
41915,41916,0.0180468,0.09434,0.00173,110,110,110,0,0,1,-30,30
41916,41992,0.0571714,0.1486,0.00335,73.75,73.75,73.75,0,0,1,-30,30
41917,41918,0.0130607,0.09416,0.00183,137.5,137.5,137.5,0,0,1,-30,30
41917,42011,0.039445,0.22254,0.00427,115,115,115,0,0,1,-30,30
41918,41919,0.0109743,0.04286,0.00106,100,100,100,0,0,1,-30,30
41918,41954,0.165115,0.51713,0.00801,73.75,73.75,73.75,0,0,1,-30,30
41919,41922,0.02415,0.1087,0.00201,100,100,100,0,0,1,-30,30
41922,43198,0.0155579,0.09396,0.00224,128.75,128.75,128.75,0,0,1,-30,30
41926,41930,0.0243471,0.08501,0.00131,80,80,80,0,0,1,-30,30
41927,41935,0.121801,0.42552,0.00655,80,80,80,0,0,1,-30,30
41927,42384,0.0708482,0.20426,0.00374,73.75,73.75,73.75,0,0,1,-30,30
41930,41931,0.0137918,0.04315,0.00067,73.75,73.75,73.75,0,0,1,-30,30
41930,41932,0.0223839,0.0685,0.00111,73.75,73.75,73.75,0,0,1,-30,30
41931,41932,0.00912607,0.02857,0.00044,73.75,73.75,73.75,0,0,1,-30,30
41935,41936,0.0879011,0.26565,0.00442,73.75,73.75,73.75,0,0,1,-30,30
41937,42852,0.0501482,0.20858,0.00454,100,100,100,0,0,1,-30,30
41937,43020,0.0552904,0.21042,0.00381,88.75,88.75,88.75,0,0,1,-30,30
41938,41965,0.021735,0.23693,0.00497,176.25,176.25,176.25,0,0,1,-30,30
41938,43020,0.0404554,0.3569,0.00897,163.75,163.75,163.75,0,0,1,-30,30
41939,42523,0.0820525,0.25684,0.00398,73.75,73.75,73.75,0,0,1,-30,30
41940,42650,0.118655,0.36752,0.00581,144,144,144,0,0,1,-30,30
41943,42022,0.122253,0.38275,0.00593,73.75,73.75,73.75,0,0,1,-30,30
41947,76146,0.000221786,0.00428,0.00839,640,668,668,0,0,1,-30,30
41948,41949,0.0282736,0.08849,0.00137,73.75,73.75,73.75,0,0,1,-30,30
41949,41950,0.0582557,0.18233,0.00282,73.75,73.75,73.75,0,0,1,-30,30
41950,41952,0.0458604,0.21721,0.00363,100,100,100,0,0,1,-30,30
41954,41955,0.0338182,0.16998,0.00251,100,100,100,0,0,1,-30,30
41954,41956,0.0383854,0.106,0.00211,73.75,73.75,73.75,0,0,1,-30,30
41954,43019,0.109455,0.28459,0.00643,73.75,73.75,73.75,0,0,1,-30,30
41955,42854,0.0669218,0.30132,0.00558,100,100,100,0,0,1,-30,30
41956,43015,0.0763929,0.23086,0.00384,73.75,73.75,73.75,0,0,1,-30,30
41964,41965,0.0138493,0.1473,0.00365,183.75,183.75,183.75,0,0,1,-30,30
41964,42618,0.0489243,0.49591,0.01513,192.5,192.5,192.5,0,0,1,-30,30
41964,42731,0.0850754,0.2663,0.00412,73.75,73.75,73.75,0,0,1,-30,30
41982,41984,0.115189,0.31822,0.00635,73.75,73.75,73.75,0,0,1,-30,30
41982,42129,0.0872604,0.22686,0.00512,73.75,73.75,73.75,0,0,1,-30,30
41983,41987,0.102958,0.32229,0.00499,73.75,73.75,73.75,0,0,1,-30,30
41983,42145,0.0553068,0.16483,0.00282,73.75,73.75,73.75,0,0,1,-30,30
41984,41987,0.0486204,0.15367,0.00233,73.75,73.75,73.75,0,0,1,-30,30
41984,42144,0.126664,0.35812,0.00682,73.75,73.75,144,0,0,1,-30,30
41985,41986,0.0391657,0.11834,0.00197,73.75,73.75,73.75,0,0,1,-30,30
41986,41990,0.0751689,0.20762,0.00414,73.75,73.75,73.75,0,0,1,-30,30
41990,42986,0.0623054,0.18828,0.00313,73.75,73.75,73.75,0,0,1,-30,30
41992,41994,0.0639482,0.19058,0.00326,73.75,73.75,73.75,0,0,1,-30,30
41993,41995,0.0508382,0.15559,0.00252,73.75,73.75,73.75,0,0,1,-30,30
41993,42745,0.136094,0.35393,0.00799,73.75,73.75,73.75,0,0,1,-30,30
41995,41996,0.0250289,0.06911,0.00138,73.75,73.75,73.75,0,0,1,-30,30
41996,41999,0.0255629,0.07823,0.00127,73.75,73.75,73.75,0,0,1,-30,30
41997,41998,0.0179975,0.0723,0.00117,88.75,88.75,88.75,0,0,1,-30,30
41997,41999,0.0215214,0.07035,0.001,73.75,73.75,73.75,0,0,1,-30,30
41998,43193,0.0242239,0.07034,0.00158,80,80,80,0,0,1,-30,30
42005,42006,0.0223264,0.16522,0.00305,137.5,137.5,137.5,0,0,1,-30,30
42010,42012,0.0529493,0.16395,0.00259,73.75,73.75,73.75,0,0,1,-30,30
42011,42018,0.0547318,0.1578,0.00289,73.75,73.75,73.75,0,0,1,-30,30
42018,43015,0.144686,0.44823,0.00709,73.75,73.75,73.75,0,0,1,-30,30
42019,42020,0.0566375,0.17726,0.00274,73.75,73.75,73.75,0,0,1,-30,30
42019,42527,0.0700925,0.23076,0.00322,73.75,73.75,73.75,0,0,1,-30,30
42020,42565,0.0484971,0.13982,0.00256,73.75,73.75,73.75,0,0,1,-30,30
42030,42929,0.00738464,0.03581,0.01801,256,256,256,0,0,1,-30,30
42032,42033,0.0120175,0.18732,0.00488,194,194,194,0,0,1,-30,30
42033,42034,0.0370382,0.18349,0.00279,100,100,100,0,0,1,-30,30
42034,42618,0.0111386,0.19119,0.00409,194,194,194,0,0,1,-30,30
42034,42731,0.0235257,0.2433,0.00568,176.25,176.25,176.25,0,0,1,-30,30
42046,42059,0.0070725,0.02311,0.00524,118,118,118,0,0,1,-30,30
42046,76185,0.0115411,0.03387,0.00956,118,118,244,0,0,1,-30,30
42047,42048,0.0452032,0.13471,0.0023,73.75,73.75,73.75,0,0,1,-30,30
42052,42113,0.00594714,0.01715,0.00031,73.75,73.75,73.75,0,0,1,-30,30
42053,42054,0.00463286,0.01336,0.00024,73.75,73.75,73.75,0,0,1,-30,30
42053,42055,0.00483821,0.01258,0.00028,73.75,73.75,73.75,0,0,1,-30,30
42054,42113,0.00413179,0.01278,0.0002,73.75,73.75,73.75,0,0,1,-30,30
42057,42116,0.00823893,0.02552,0.0004,73.75,73.75,73.75,0,0,1,-30,30
42058,42116,0.00985714,0.02841,0.00052,73.75,73.75,73.75,0,0,1,-30,30
42059,76194,0.00343357,0.00989,0.00289,118,118,118,0,0,1,-30,30
42061,42062,0.0113521,0.03136,0.00063,73.75,73.75,73.75,0,0,1,-30,30
42061,42069,0.0204946,0.05792,0.0011,73.75,73.75,73.75,0,0,1,-30,30
42062,42116,0.0105307,0.03036,0.00056,73.75,73.75,73.75,0,0,1,-30,30
42071,42076,0.00359786,0.01479,0.0104,256,256,256,0,0,1,-30,30
42076,42080,0.00227536,0.01091,0.00285,159,159,159,0,0,1,-30,30
42076,76203,0.00186464,0.00848,0.00392,235,235,235,0,0,1,-30,30
42077,42078,0.00964357,0.02725,0.00052,73.75,73.75,73.75,0,0,1,-30,30
42077,42079,0.0182193,0.05148,0.00098,73.75,73.75,73.75,0,0,1,-30,30
42079,42084,0.0125843,0.03751,0.00064,73.75,73.75,73.75,0,0,1,-30,30
42081,42084,0.00805,0.02275,0.00043,73.75,73.75,73.75,0,0,1,-30,30
42081,42088,0.0140218,0.04341,0.00069,73.75,73.75,73.75,0,0,1,-30,30
42083,42091,0.00185643,0.00837,0.00489,256,256,256,0,0,1,-30,30
42083,42115,0.00271071,0.01097,0.00644,235,235,235,0,0,1,-30,30
42084,42093,0.0309432,0.0892,0.00163,73.75,73.75,73.75,0,0,1,-30,30
42086,42100,0.00561857,0.01621,0.0003,73.75,73.75,73.75,0,0,1,-30,30
42086,42109,0.01426,0.0425,0.00073,73.75,73.75,73.75,0,0,1,-30,30
42087,42088,0.0114671,0.0324,0.00062,73.75,73.75,73.75,0,0,1,-30,30
42087,42095,0.00767214,0.02376,0.00038,73.75,73.75,73.75,0,0,1,-30,30
42087,42097,0.00809107,0.02411,0.00041,73.75,73.75,73.75,0,0,1,-30,30
42088,42104,0.0377446,0.12145,0.00178,73.75,73.75,73.75,0,0,1,-30,30
42089,42098,0.0056925,0.01696,0.00029,73.75,73.75,73.75,0,0,1,-30,30
42092,42093,0.00492036,0.0154,0.00024,73.75,73.75,73.75,0,0,1,-30,30
42092,42103,0.0106293,0.03588,0.00048,73.75,73.75,73.75,0,0,1,-30,30
42094,42095,0.00639893,0.01908,0.00033,73.75,73.75,73.75,0,0,1,-30,30
42094,42096,0.00481357,0.0136,0.00026,73.75,73.75,73.75,0,0,1,-30,30
42094,42114,0.0126336,0.03952,0.00061,73.75,73.75,73.75,0,0,1,-30,30
42096,42102,0.00464929,0.01208,0.00027,73.75,73.75,73.75,0,0,1,-30,30
42097,42098,0.0071875,0.02249,0.00035,73.75,73.75,73.75,0,0,1,-30,30
42097,42102,0.00997214,0.02973,0.00051,73.75,73.75,73.75,0,0,1,-30,30
42100,42101,0.00637429,0.01993,0.00031,73.75,73.75,73.75,0,0,1,-30,30
42101,42107,0.00344179,0.01026,0.00018,73.75,73.75,73.75,0,0,1,-30,30
42102,42103,0.00692464,0.02188,0.00033,73.75,73.75,73.75,0,0,1,-30,30
42103,42104,0.0106457,0.03216,0.00053,73.75,73.75,73.75,0,0,1,-30,30
42103,42153,0.0805411,0.26327,0.00373,73.75,73.75,73.75,0,0,1,-30,30
42104,42106,0.0139561,0.05028,0.00058,73.75,73.75,73.75,0,0,1,-30,30
42104,42111,0.0301218,0.08975,0.00153,73.75,73.75,73.75,0,0,1,-30,30
42104,42148,0.0115411,0.0344,0.00059,73.75,73.75,73.75,0,0,1,-30,30
42104,42149,0.0111386,0.03485,0.00054,73.75,73.75,73.75,0,0,1,-30,30
42106,42107,0.00548714,0.01699,0.00027,73.75,73.75,73.75,0,0,1,-30,30
42109,42146,0.0286186,0.07904,0.00158,73.75,73.75,73.75,0,0,1,-30,30
42111,42153,0.0591511,0.18104,0.00293,73.75,73.75,73.75,0,0,1,-30,30
42118,42123,0.0101364,0.08249,0.00183,148.75,148.75,148.75,0,0,1,-30,30
42118,43148,0.0484314,0.14636,0.00243,73.75,73.75,73.75,0,0,1,-30,30
42118,43186,0.0151636,0.14773,0.00303,163.75,163.75,163.75,0,0,1,-30,30
42119,42124,0.0351654,0.10137,0.00185,73.75,73.75,73.75,0,0,1,-30,30
42119,43168,0.0928871,0.29893,0.00437,73.75,73.75,73.75,0,0,1,-30,30
42121,42144,0.0259736,0.1014,0.00251,100,100,100,0,0,1,-30,30
42121,42145,0.0276821,0.14887,0.00192,100,100,144,0,0,1,-30,30
42123,42124,0.0104814,0.05455,0.00123,115,115,115,0,0,1,-30,30
42124,42134,0.0294154,0.11604,0.00139,80,80,80,0,0,1,-30,30
42126,42134,0.0103664,0.04415,0.00091,100,100,100,0,0,1,-30,30
42126,42144,0.0259161,0.13569,0.00185,100,100,100,0,0,1,-30,30
42129,42130,0.0476018,0.15316,0.00224,73.75,73.75,73.75,0,0,1,-30,30
42130,42131,0.0274439,0.08177,0.0014,73.75,73.75,73.75,0,0,1,-30,30
42130,42144,0.0663057,0.1874,0.00357,73.75,73.75,73.75,0,0,1,-30,30
42131,42132,0.0235504,0.0679,0.00124,73.75,73.75,73.75,0,0,1,-30,30
42132,42133,0.0121736,0.03361,0.00067,73.75,73.75,73.75,0,0,1,-30,30
42133,42134,0.0109414,0.0352,0.00051,73.75,73.75,73.75,0,0,1,-30,30
42134,42142,0.00826357,0.02558,0.0004,73.75,73.75,73.75,0,0,1,-30,30
42134,42144,0.01173,0.06958,0.00131,118.75,118.75,118.75,0,0,1,-30,30
42142,42143,0.00566786,0.01909,0.00044,88.75,88.75,88.75,0,0,1,-30,30
42143,42144,0.0129293,0.05942,0.00073,88.75,88.75,88.75,0,0,1,-30,30
42152,76230,0.00812393,0.03225,0.00856,142,142,142,0,0,1,-30,30
42153,42331,0.12972,0.45742,0.00556,73.75,73.75,73.75,0,0,1,-30,30
42163,42164,0.0147118,0.04063,0.00081,73.75,73.75,73.75,0,0,1,-30,30
42163,42168,0.0382457,0.12499,0.00177,73.75,73.75,73.75,0,0,1,-30,30
42178,76256,0.00248071,0.01572,0.00463,193,193,193,0,0,1,-30,30
42182,42185,0.0139889,0.04332,0.00069,73.75,73.75,73.75,0,0,1,-30,30
42182,45890,0.0231396,0.07563,0.00107,73.75,73.75,73.75,0,0,1,-30,30
42183,42184,0.0182193,0.04736,0.00107,73.75,73.75,73.75,0,0,1,-30,30
42183,42395,0.0164779,0.05101,0.00081,73.75,73.75,73.75,0,0,1,-30,30
42184,42185,0.0107279,0.03357,0.00052,73.75,73.75,73.75,0,0,1,-30,30
42212,76256,0.00409893,0.01817,0.00556,159,159,159,0,0,1,-30,30
42212,76259,0.00474786,0.01341,0.00409,118,118,118,0,0,1,-30,30
42213,42214,0.00814857,0.02118,0.00048,73.75,73.75,73.75,0,0,1,-30,30
42213,42219,0.0263021,0.08144,0.00129,73.75,73.75,73.75,0,0,1,-30,30
42215,42231,0.00927393,0.02764,0.00047,73.75,73.75,73.75,0,0,1,-30,30
42224,42225,0.000722857,0.00447,0.00122,191,191,191,0,0,1,-30,30
42224,76281,0.0062675,0.01917,0.00497,118,118,118,0,0,1,-30,30
42227,42233,0.00411536,0.01949,0.00033,100,100,100,0,0,1,-30,30
42231,42240,0.00851,0.02663,0.00041,73.75,73.75,73.75,0,0,1,-30,30
42232,42233,0.00634143,0.01916,0.00032,73.75,73.75,73.75,0,0,1,-30,30
42232,42236,0.00510107,0.0164,0.00024,73.75,73.75,73.75,0,0,1,-30,30
42232,42240,0.00664536,0.01727,0.00039,73.75,73.75,73.75,0,0,1,-30,30
42234,42240,0.0177429,0.05116,0.00094,73.75,73.75,73.75,0,0,1,-30,30
42235,42245,0.00769679,0.02294,0.00039,73.75,73.75,73.75,0,0,1,-30,30
42239,76277,0.000361429,0.00283,0.00563,366,366,366,0,0,1,-30,30
42243,76274,0.00140464,0.00511,0.00115,128,128,128,0,0,1,-30,30
42245,42250,0.00815679,0.02496,0.0004,73.75,73.75,73.75,0,0,1,-30,30
42246,76276,0.000377857,0.00254,0.00132,316,316,316,0,0,1,-30,30
42248,42250,0.0105225,0.03438,0.00049,73.75,73.75,73.75,0,0,1,-30,30
42248,42260,0.0159768,0.05,0.00077,73.75,73.75,73.75,0,0,1,-30,30
