bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
42248,42323,0.0381307,0.09912,0.00224,73.75,73.75,73.75,0,0,1,-30,30
42252,42255,0.0151964,0.04197,0.00084,73.75,73.75,73.75,0,0,1,-30,30
42257,42269,0.00147036,0.00742,0.00309,191,191,191,0,0,1,-30,30
42259,42260,0.0133154,0.04592,0.00058,73.75,73.75,73.75,0,0,1,-30,30
42259,42263,0.0137918,0.03898,0.00074,73.75,73.75,73.75,0,0,1,-30,30
42260,42261,0.0206261,0.06146,0.00105,73.75,73.75,73.75,0,0,1,-30,30
42261,42293,0.0196814,0.05947,0.00099,73.75,73.75,73.75,0,0,1,-30,30
42262,42290,0.01035,0.03085,0.00053,73.75,73.75,73.75,0,0,1,-30,30
42263,42265,0.00901929,0.02949,0.00042,73.75,73.75,73.75,0,0,1,-30,30
42265,42266,0.0118204,0.037,0.00057,73.75,73.75,73.75,0,0,1,-30,30
42268,42269,0.0022425,0.00767,0.00197,128,128,128,0,0,1,-30,30
42289,42301,0.0134221,0.04835,0.00056,73.75,73.75,73.75,0,0,1,-30,30
42289,42323,0.0361429,0.12789,0.00154,73.75,73.75,73.75,0,0,1,-30,30
42290,42293,0.0115,0.037,0.00054,73.75,73.75,73.75,0,0,1,-30,30
42303,42313,0.0164614,0.04905,0.00084,73.75,73.75,73.75,0,0,1,-30,30
42303,42323,0.0176032,0.0545,0.00086,73.75,73.75,73.75,0,0,1,-30,30
42312,42313,0.00625107,0.01624,0.00037,73.75,73.75,73.75,0,0,1,-30,30
42324,42331,0.0822086,0.26873,0.00381,73.75,73.75,73.75,0,0,1,-30,30
42325,42326,0.00984071,0.04389,0.02114,235,235,235,0,0,1,-30,30
42327,42328,0.0220061,0.06734,0.00109,73.75,73.75,73.75,0,0,1,-30,30
42327,42365,0.0637018,0.18004,0.00343,73.75,73.75,73.75,0,0,1,-30,30
42328,42329,0.0488175,0.18769,0.00237,80,80,80,0,0,1,-30,30
42329,42330,0.0644904,0.22998,0.00273,73.75,73.75,144,0,0,1,-30,30
42330,42334,0.0160589,0.11114,0.00201,128.75,128.75,128.75,0,0,1,-30,30
42331,42332,0.012075,0.12842,0.00318,183.75,183.75,183.75,0,0,1,-30,30
42332,42333,0.0298671,0.07764,0.00175,73.75,73.75,73.75,0,0,1,-30,30
42333,42335,0.0456386,0.13156,0.00241,73.75,73.75,73.75,0,0,1,-30,30
42338,42339,0.0111632,0.03218,0.00059,73.75,73.75,73.75,0,0,1,-30,30
42340,42341,0.0189421,0.06389,0.00105,80,80,80,0,0,1,-30,30
42343,42344,0.00180714,0.01146,0.00338,193,193,193,0,0,1,-30,30
42343,76330,0.00953679,0.0604,0.01779,193,193,193,0,0,1,-30,30
42349,76532,0.0136604,0.08866,0.02489,193,193,193,0,0,1,-30,30
42353,42356,0.0491132,0.13563,0.00271,73.75,73.75,73.75,0,0,1,-30,30
42353,42998,0.101488,0.31431,0.00497,73.75,73.75,73.75,0,0,1,-30,30
42354,76337,0.00851,0.02783,0.00631,118,118,118,0,0,1,-30,30
42357,42666,0.0405704,0.12697,0.00197,73.75,73.75,144,0,0,1,-30,30
42358,76486,0.00179893,0.01531,0.13314,549,549,549,0,0,1,-30,30
42358,76634,0.00112536,0.01138,0.18175,954,954,954,0,0,1,-30,30
42363,43038,0.00756536,0.04795,0.01412,193,193,193,0,0,1,-30,30
42367,76350,0.0101857,0.06803,0.01799,193,193,193,0,0,1,-30,30
42368,76347,0.0216939,0.06718,0.017,118,118,118,0,0,1,-30,30
42369,43291,0.112684,0.35275,0.00546,73.75,73.75,73.75,0,0,1,-30,30
42370,42371,0.000164286,0.00201,0.03432,1097,1097,1097,0,0,1,-30,30
42371,42372,0.000139643,0.0023,0.02298,868,868,868,0,0,1,-30,30
42372,76349,0.000147857,0.0029,0.02931,960,960,960,0,0,1,-30,30
42373,76351,0.00321179,0.02637,0.04857,366,366,366,0,0,1,-30,30
42374,42375,0.0712096,0.20532,0.00375,73.75,73.75,73.75,0,0,1,-30,30
42376,42380,0.0623054,0.16196,0.00366,73.75,73.75,73.75,0,0,1,-30,30
42378,42379,0.00405786,0.01241,0.00322,118,118,118,0,0,1,-30,30
42378,76354,0.00101857,0.00704,0.00349,316,316,316,0,0,1,-30,30
42379,42383,0.00929857,0.06214,0.01643,193,193,193,0,0,1,-30,30
42380,42381,0.0124775,0.03244,0.00073,73.75,73.75,73.75,0,0,1,-30,30
42380,42912,0.145007,0.41829,0.00765,73.75,73.75,73.75,0,0,1,-30,30
42382,76611,0.00417286,0.05007,0.10685,366,366,366,0,0,1,-30,30
42383,76432,0.0187286,0.05173,0.01652,118,118,118,0,0,1,-30,30
42383,76579,0.0118614,0.07516,0.02214,193,193,193,0,0,1,-30,30
42395,42407,0.02944,0.09115,0.00144,73.75,73.75,73.75,0,0,1,-30,30
42403,42407,0.0169954,0.05135,0.00085,73.75,73.75,73.75,0,0,1,-30,30
42405,42414,0.0227536,0.07683,0.00102,73.75,73.75,73.75,0,0,1,-30,30
42409,76376,0.000944643,0.00974,0.01898,417,417,417,0,0,1,-30,30
42412,42413,0.0123625,0.0404,0.00057,73.75,73.75,73.75,0,0,1,-30,30
42412,42414,0.02277,0.05919,0.00134,73.75,73.75,73.75,0,0,1,-30,30
42413,42437,0.0221211,0.06684,0.00111,73.75,73.75,73.75,0,0,1,-30,30
42421,42444,0.0509204,0.14061,0.00281,73.75,73.75,73.75,0,0,1,-30,30
42424,76383,0.00359786,0.01192,0.00263,118,118,244,0,0,1,-30,30
42428,76384,9.85714e-05,0.00084,0.00689,549,549,549,0,0,1,-30,30
42429,42436,0.00399214,0.01944,0.0049,159,159,244,0,0,1,-30,30
42429,76386,0.00255464,0.00721,0.0022,118,118,118,0,0,1,-30,30
42429,76388,0.00413179,0.01727,0.00414,142,142,142,0,0,1,-30,30
42435,42438,0.0153443,0.04423,0.00081,73.75,73.75,73.75,0,0,1,-30,30
42436,76387,0.00384429,0.01256,0.00285,118,118,118,0,0,1,-30,30
42438,42441,0.0139561,0.04939,0.0006,73.75,73.75,73.75,0,0,1,-30,30
42450,42451,0.000993929,0.00653,0.00179,193,193,193,0,0,1,-30,30
42450,76401,0.00204536,0.006,0.0017,118,118,118,0,0,1,-30,30
42451,42476,0.00242321,0.01262,0.00551,256,256,256,0,0,1,-30,30
42468,42477,0.00179893,0.01977,0.03898,366,366,366,0,0,1,-30,30
42475,43291,0.0783068,0.23338,0.00399,73.75,73.75,73.75,0,0,1,-30,30
42476,76730,0.00910964,0.04523,0.0217,256,256,256,0,0,1,-30,30
42477,76731,0.00148679,0.01367,0.02544,366,366,366,0,0,1,-30,30
42487,42494,0.00941357,0.02915,0.00046,73.75,73.75,73.75,0,0,1,-30,30
42487,42495,0.00657964,0.02268,0.00029,73.75,73.75,73.75,0,0,1,-30,30
42488,42490,0.00766393,0.0221,0.0004,73.75,73.75,73.75,0,0,1,-30,30
42488,42495,0.0046575,0.01316,0.00025,73.75,73.75,73.75,0,0,1,-30,30
42488,42511,0.0193364,0.05464,0.00104,73.75,73.75,73.75,0,0,1,-30,30
42488,42520,0.00860036,0.02478,0.00045,73.75,73.75,73.75,0,0,1,-30,30
42491,42503,0.000681786,0.00414,0.00134,193,193,193,0,0,1,-30,30
42491,76433,0.00138821,0.00361,0.0013,118,118,118,0,0,1,-30,30
42492,76433,0.0010925,0.00532,0.00134,159,159,159,0,0,1,-30,30
42493,42505,0.00248893,0.01703,0.00032,128.75,128.75,128.75,0,0,1,-30,30
42494,42505,0.00674393,0.03288,0.00052,100,100,144,0,0,1,-30,30
42503,76426,0.000501071,0.0032,0.00094,193,193,193,0,0,1,-30,30
42505,42514,0.0702896,0.22182,0.00419,80,80,80,0,0,1,-30,30
42511,42512,0.0398311,0.11483,0.0021,73.75,73.75,73.75,0,0,1,-30,30
42512,42918,0.0808861,0.21028,0.00475,73.75,73.75,73.75,0,0,1,-30,30
42521,42522,0.0174882,0.05758,0.0008,73.75,73.75,73.75,0,0,1,-30,30
42521,42901,0.0355432,0.10593,0.00181,89,89,99,0,0,1,-30,30
42522,42523,0.0943082,0.28111,0.00481,73.75,73.75,73.75,0,0,1,-30,30
42524,42525,0.0347793,0.10508,0.00175,73.75,73.75,73.75,0,0,1,-30,30
42524,42639,0.0845332,0.2646,0.0041,73.75,73.75,73.75,0,0,1,-30,30
42524,42900,0.159439,0.49399,0.00782,73.75,73.75,73.75,0,0,1,-30,30
42525,42527,0.125481,0.34668,0.00692,73.75,73.75,73.75,0,0,1,-30,30
42527,42550,0.107024,0.30864,0.00565,73.75,73.75,73.75,0,0,1,-30,30
42528,76450,0.003565,0.04303,0.01318,293,293,293,0,0,1,-30,30
42533,42591,0.0589621,0.173,0.00305,73.75,73.75,73.75,0,0,1,-30,30
42534,42535,0.0059225,0.01634,0.00033,73.75,73.75,73.75,0,0,1,-30,30
42534,42536,0.0137918,0.04317,0.00067,73.75,73.75,73.75,0,0,1,-30,30
42534,42539,0.00717107,0.02168,0.00036,73.75,73.75,73.75,0,0,1,-30,30
42535,42593,0.00647286,0.01682,0.00038,73.75,73.75,73.75,0,0,1,-30,30
42537,42538,0.004485,0.02565,0.00039,110,110,110,0,0,1,-30,30
42537,42593,0.0062675,0.02342,0.00044,88.75,88.75,88.75,0,0,1,-30,30
42539,42540,0.00726143,0.02164,0.00037,73.75,73.75,73.75,0,0,1,-30,30
42539,42542,0.00622643,0.01827,0.00032,73.75,73.75,144,0,0,1,-30,30
42540,42541,0.0171925,0.05194,0.00086,73.75,73.75,73.75,0,0,1,-30,30
42540,42544,0.0154182,0.04658,0.00077,73.75,73.75,73.75,0,0,1,-30,30
42540,42593,0.0145229,0.04261,0.00075,73.75,73.75,73.75,0,0,1,-30,30
42541,42811,0.0216611,0.09751,0.00181,100,100,100,0,0,1,-30,30
42542,42557,0.014375,0.04498,0.0007,73.75,73.75,73.75,0,0,1,-30,30
42542,42594,0.0130525,0.0451,0.00071,80,80,80,0,0,1,-30,30
42545,42547,0.0143832,0.04454,0.0007,73.75,73.75,73.75,0,0,1,-30,30
42545,42555,0.0172582,0.04976,0.00091,73.75,73.75,73.75,0,0,1,-30,30
42545,42574,0.0341796,0.10997,0.00161,73.75,73.75,73.75,0,0,1,-30,30
42546,42547,0.00652214,0.02291,0.00028,73.75,73.75,73.75,0,0,1,-30,30
42546,42554,0.0116232,0.03599,0.00057,73.75,73.75,73.75,0,0,1,-30,30
42547,42548,0.0118204,0.03073,0.00069,73.75,73.75,73.75,0,0,1,-30,30
42547,42550,0.0201004,0.05795,0.00106,73.75,73.75,73.75,0,0,1,-30,30
42547,42594,0.0488832,0.135,0.00269,73.75,73.75,73.75,0,0,1,-30,30
42552,42554,0.0163875,0.04951,0.00082,73.75,73.75,73.75,0,0,1,-30,30
42553,42555,0.0168229,0.05013,0.00086,73.75,73.75,73.75,0,0,1,-30,30
42555,42591,0.0749061,0.23446,0.00363,73.75,73.75,73.75,0,0,1,-30,30
42556,42557,0.0195911,0.05921,0.00098,73.75,73.75,73.75,0,0,1,-30,30
42556,42574,0.0208643,0.06218,0.00106,73.75,73.75,73.75,0,0,1,-30,30
42561,42594,0.0740271,0.20923,0.00398,73.75,73.75,73.75,0,0,1,-30,30
42574,42575,0.0208807,0.0602,0.0011,73.75,73.75,73.75,0,0,1,-30,30
42575,42584,0.0160754,0.06822,0.00099,88.75,88.75,88.75,0,0,1,-30,30
42577,42578,0.00794321,0.02193,0.00044,73.75,73.75,73.75,0,0,1,-30,30
42577,42581,0.00933964,0.02692,0.00049,73.75,73.75,73.75,0,0,1,-30,30
42578,42830,0.0243143,0.07008,0.00128,73.75,73.75,73.75,0,0,1,-30,30
42581,42584,0.0141368,0.06147,0.00122,100,100,100,0,0,1,-30,30
42586,42590,0.0286021,0.09203,0.00135,73.75,73.75,73.75,0,0,1,-30,30
42596,42599,0.0373996,0.17518,0.00299,100,100,100,0,0,1,-30,30
42599,42600,0.00696571,0.03983,0.00061,110,110,110,0,0,1,-30,30
42602,42603,0.0110975,0.06791,0.00185,137.5,137.5,137.5,0,0,1,-30,30
42603,42604,0.0156482,0.04068,0.00092,73.75,73.75,73.75,0,0,1,-30,30
42604,43007,0.0692711,0.2145,0.00339,73.75,73.75,73.75,0,0,1,-30,30
42609,76510,0.00834571,0.03884,0.02123,256,256,256,0,0,1,-30,30
42611,43289,0.136135,0.41157,0.00684,73.75,73.75,73.75,0,0,1,-30,30
42612,42616,0.0754318,0.2361,0.00365,73.75,73.75,73.75,0,0,1,-30,30
42612,42947,0.109562,0.33117,0.00551,73.75,73.75,73.75,0,0,1,-30,30
42616,42622,0.0933225,0.29212,0.00452,73.75,73.75,73.75,0,0,1,-30,30
42617,42622,0.0751689,0.23007,0.00373,73.75,73.75,73.75,0,0,1,-30,30
42617,42950,0.182636,0.56599,0.00896,73.75,73.75,73.75,0,0,1,-30,30
42622,42907,0.0720804,0.21482,0.00367,73.75,73.75,73.75,0,0,1,-30,30
42625,42784,0.00769679,0.0325,0.02165,256,256,256,0,0,1,-30,30
42630,42632,0.0454496,0.11813,0.00267,73.75,73.75,73.75,0,0,1,-30,30
42630,42818,0.0324546,0.12135,0.00228,88.75,88.75,88.75,0,0,1,-30,30
42632,42633,0.05566,0.19437,0.00299,80,80,80,0,0,1,-30,30
42633,42634,0.0249714,0.09789,0.00167,88.75,88.75,88.75,0,0,1,-30,30
42634,42740,0.029325,0.1817,0.00412,128.75,128.75,128.75,0,0,1,-30,30
42639,42640,0.0098325,0.02556,0.00058,73.75,73.75,73.75,0,0,1,-30,30
42648,76477,0.00122393,0.0118,0.00568,293,293,293,0,0,1,-30,30
42648,76477,0.001224,0.0118,0.00568,293,293,293,0,0,1,-30,30
42649,42650,0.011525,0.03568,0.00056,73.75,73.75,144,0,0,1,-30,30
42655,42656,0.0342043,0.10192,0.00174,73.75,73.75,73.75,0,0,1,-30,30
42655,42921,0.104379,0.28833,0.00575,73.75,73.75,73.75,0,0,1,-30,30
42657,42667,0.0212996,0.10847,0.00156,100,100,100,0,0,1,-30,30
42657,43281,0.0476264,0.22308,0.00381,100,100,100,0,0,1,-30,30
42659,42665,0.0563171,0.17625,0.00273,73.75,73.75,73.75,0,0,1,-30,30
42667,43266,0.0178086,0.1638,0.00486,176.25,176.25,176.25,0,0,1,-30,30
42668,42670,0.00639893,0.01844,0.00034,73.75,73.75,73.75,0,0,1,-30,30
42669,76489,0.000928214,0.00271,0.00077,118,118,118,0,0,1,-30,30
42670,42710,0.0221211,0.05751,0.0013,73.75,73.75,73.75,0,0,1,-30,30
42670,42715,0.00896179,0.02669,0.00046,73.75,73.75,73.75,0,0,1,-30,30
42678,42679,0.00596357,0.01845,0.00029,73.75,73.75,73.75,0,0,1,-30,30
42678,42680,0.00492857,0.01543,0.00024,73.75,73.75,73.75,0,0,1,-30,30
42680,42715,0.00865786,0.02682,0.00042,73.75,73.75,73.75,0,0,1,-30,30
42694,42696,0.00242321,0.01123,0.00314,159,159,159,0,0,1,-30,30
42696,76512,0.0069,0.0515,0.02966,351,351,351,0,0,1,-30,30
42697,42698,0.00939714,0.02758,0.00779,118,118,118,0,0,1,-30,30
42698,76510,0.00437821,0.01431,0.00324,118,118,118,0,0,1,-30,30
42699,42700,0.0264993,0.07488,0.00143,73.75,73.75,73.75,0,0,1,-30,30
42701,42702,0.0450882,0.12453,0.00248,73.75,73.75,73.75,0,0,1,-30,30
42701,42925,0.0577875,0.20199,0.0025,73.75,73.75,73.75,0,0,1,-30,30
42702,42711,0.103541,0.31296,0.0052,73.75,73.75,73.75,0,0,1,-30,30
42710,42943,0.0191804,0.05796,0.00096,73.75,73.75,73.75,0,0,1,-30,30
42716,43010,0.0555614,0.16789,0.00279,73.75,73.75,73.75,0,0,1,-30,30
42723,42725,0.0616893,0.19102,0.00302,73.75,73.75,73.75,0,0,1,-30,30
42731,42859,0.0229425,0.25701,0.0051,176.25,176.25,176.25,0,0,1,-30,30
42740,42741,0.0600136,0.15599,0.00352,73.75,73.75,73.75,0,0,1,-30,30
42741,42744,0.0866196,0.24975,0.00457,73.75,73.75,73.75,0,0,1,-30,30
42744,42745,0.0482096,0.17061,0.00206,73.75,73.75,73.75,0,0,1,-30,30
42754,43940,0.00636607,0.05244,0.00151,163.75,163.75,163.75,0,0,1,-30,30
42754,43982,0.00883036,0.07803,0.00169,156.25,156.25,156.25,0,0,1,-30,30
42755,42756,0.00220143,0.00708,0.00166,118,118,118,0,0,1,-30,30
42756,76544,0.000624286,0.00686,0.00224,284,284,284,0,0,1,-30,30
42763,43979,0.00794321,0.03371,0.00049,88.75,88.75,88.75,0,0,1,-30,30
42764,76545,0.000501071,0.00645,0.00192,307,307,307,0,0,1,-30,30
42766,42771,0.00622643,0.02064,0.00028,73.75,73.75,73.75,0,0,1,-30,30
42772,42790,0.010005,0.04063,0.00064,88.75,88.75,88.75,0,0,1,-30,30
42774,42776,0.0112618,0.03473,0.00069,80,80,80,0,0,1,-30,30
42774,42790,0.00397571,0.01937,0.00041,110,110,110,0,0,1,-30,30
42776,42788,0.01058,0.03519,0.0006,80,80,80,0,0,1,-30,30
42784,76551,0.00340893,0.01946,0.01426,316,316,316,0,0,1,-30,30
42785,42787,0.00169214,0.02465,0.00631,317,317,317,0,0,1,-30,30
42790,43941,0.0680471,0.24081,0.0029,73.75,73.75,73.75,0,0,1,-30,30
42790,43974,0.02783,0.08294,0.00142,73.75,73.75,73.75,0,0,1,-30,30
42790,43977,0.01265,0.0377,0.00064,73.75,73.75,73.75,0,0,1,-30,30
42791,42792,0.00533929,0.01387,0.00031,73.75,73.75,73.75,0,0,1,-30,30
42791,42850,0.00775429,0.0214,0.00043,73.75,73.75,73.75,0,0,1,-30,30
42792,42808,0.00717929,0.02139,0.00037,73.75,73.75,73.75,0,0,1,-30,30
42793,42794,0.00832107,0.02398,0.00044,73.75,73.75,73.75,0,0,1,-30,30
42793,42849,0.00706429,0.02135,0.00035,73.75,73.75,73.75,0,0,1,-30,30
42794,42809,0.0251357,0.06533,0.00147,73.75,73.75,144,0,0,1,-30,30
42794,42812,0.0116232,0.03923,0.00052,73.75,73.75,73.75,0,0,1,-30,30
42797,42798,0.00831286,0.02295,0.00046,73.75,73.75,73.75,0,0,1,-30,30
42797,42811,0.0160425,0.04169,0.00094,73.75,73.75,73.75,0,0,1,-30,30
42797,42817,0.0116889,0.03227,0.00064,73.75,73.75,73.75,0,0,1,-30,30
42798,42799,0.0115493,0.0349,0.00058,73.75,73.75,73.75,0,0,1,-30,30
42799,42802,0.0108182,0.03056,0.00058,73.75,73.75,73.75,0,0,1,-30,30
42801,42802,0.0127075,0.03977,0.00062,73.75,73.75,73.75,0,0,1,-30,30
42801,42819,0.0289307,0.08741,0.00145,73.75,73.75,73.75,0,0,1,-30,30
42801,42823,0.00871536,0.05177,0.00089,115,115,115,0,0,1,-30,30
42804,42806,0.00685893,0.02099,0.00034,73.75,73.75,73.75,0,0,1,-30,30
42804,42822,0.0101036,0.02855,0.00054,73.75,73.75,73.75,0,0,1,-30,30
42804,42823,0.00818964,0.02474,0.00041,73.75,73.75,73.75,0,0,1,-30,30
42805,42823,0.0155579,0.04761,0.00077,73.75,73.75,73.75,0,0,1,-30,30
42805,42825,0.0156236,0.04416,0.00084,73.75,73.75,73.75,0,0,1,-30,30
42806,42827,0.0099475,0.03462,0.00043,73.75,73.75,73.75,0,0,1,-30,30
42807,42849,0.0136193,0.07092,0.00098,100,100,100,0,0,1,-30,30
42808,42811,0.0122146,0.03782,0.0006,73.75,73.75,73.75,0,0,1,-30,30
42809,42814,0.0204125,0.05305,0.0012,79,79,89,0,0,1,-30,30
42809,42818,0.0178579,0.11684,0.00166,115,115,115,0,0,1,-30,30
42812,42817,0.00928214,0.02804,0.00047,73.75,73.75,73.75,0,0,1,-30,30
42814,42819,0.0329804,0.08572,0.00194,73.75,73.75,73.75,0,0,1,-30,30
42818,42814,0.0482754,0.13333,0.00266,75,75,75,0,0,1,-30,30
42822,42825,0.0147939,0.0447,0.00074,73.75,73.75,73.75,0,0,1,-30,30
42823,42835,0.020815,0.14209,0.00392,143.75,143.75,143.75,0,0,1,-30,30
42823,42839,0.0185889,0.08085,0.00161,100,100,189,0,0,1,-30,30
42825,42834,0.0168804,0.04387,0.00099,73.75,73.75,73.75,0,0,1,-30,30
42827,42828,0.00721214,0.02828,0.00048,88.75,88.75,88.75,0,0,1,-30,30
42828,42837,0.0128882,0.07573,0.00109,110,110,110,0,0,1,-30,30
42830,42848,0.0145804,0.04515,0.00071,73.75,73.75,73.75,0,0,1,-30,30
42834,42847,0.0115493,0.03614,0.00056,73.75,73.75,73.75,0,0,1,-30,30
42835,42837,0.00383607,0.03882,0.00073,163.75,163.75,163.75,0,0,1,-30,30
42835,42847,0.00731893,0.08696,0.0021,194,194,194,0,0,1,-30,30
42839,42840,0.0180139,0.13478,0.00308,143.75,143.75,143.75,0,0,1,-30,30
42844,42846,0.0140218,0.04341,0.00069,73.75,73.75,73.75,0,0,1,-30,30
42844,42847,0.0115821,0.03451,0.00059,73.75,73.75,73.75,0,0,1,-30,30
42846,42848,0.0114096,0.02965,0.00067,73.75,73.75,73.75,0,0,1,-30,30
42847,42848,0.0224004,0.06676,0.00114,73.75,73.75,73.75,0,0,1,-30,30
42849,42850,0.00847714,0.02892,0.00038,73.75,73.75,73.75,0,0,1,-30,30
42851,42852,0.005405,0.02246,0.00049,100,100,100,0,0,1,-30,30
42851,42859,0.0219486,0.21972,0.00426,163.75,163.75,163.75,0,0,1,-30,30
42851,43199,0.14384,0.4149,0.00759,73.75,73.75,73.75,0,0,1,-30,30
42854,43199,0.0690082,0.20566,0.00352,73.75,73.75,73.75,0,0,1,-30,30
42860,42864,0.0138493,0.03992,0.00073,73.75,73.75,73.75,0,0,1,-30,30
42860,42865,0.0185232,0.04815,0.00109,73.75,73.75,73.75,0,0,1,-30,30
42860,42907,0.0389768,0.11016,0.0021,73.75,73.75,73.75,0,0,1,-30,30
42863,42864,0.00584036,0.0174,0.0003,73.75,73.75,73.75,0,0,1,-30,30
42864,42871,0.00711357,0.02009,0.00038,73.75,73.75,73.75,0,0,1,-30,30
42865,42868,0.0156318,0.04893,0.00076,73.75,73.75,73.75,0,0,1,-30,30
42868,42888,0.0150814,0.04495,0.00077,73.75,73.75,73.75,0,0,1,-30,30
42871,42878,0.00600464,0.01932,0.00028,73.75,73.75,73.75,0,0,1,-30,30
42878,42879,0.00427964,0.01209,0.00023,73.75,73.75,73.75,0,0,1,-30,30
42878,42882,0.0071875,0.02172,0.00036,73.75,73.75,73.75,0,0,1,-30,30
42879,42881,0.00391821,0.0113,0.00021,73.75,73.75,73.75,0,0,1,-30,30
42881,42882,0.00570893,0.01768,0.00028,73.75,73.75,73.75,0,0,1,-30,30
42882,42887,0.00426321,0.01178,0.00024,73.75,73.75,73.75,0,0,1,-30,30
42882,42888,0.0121407,0.03617,0.00062,73.75,73.75,73.75,0,0,1,-30,30
42887,42890,0.00554464,0.0144,0.00033,73.75,73.75,73.75,0,0,1,-30,30
42888,42889,0.00538857,0.0268,0.00054,110,110,144,0,0,1,-30,30
42889,42890,0.010235,0.0266,0.0006,73.75,73.75,73.75,0,0,1,-30,30
42899,42900,0.0151554,0.1016,0.00229,137.5,137.5,137.5,0,0,1,-30,30
42899,42910,0.0350339,0.1577,0.00292,100,100,100,0,0,1,-30,30
42900,42901,0.0574014,0.17774,0.00281,73.75,73.75,73.75,0,0,1,-30,30
42918,42920,0.0940454,0.29438,0.00456,73.75,73.75,73.75,0,0,1,-30,30
42921,42922,0.0493514,0.18451,0.00346,88.75,88.75,88.75,0,0,1,-30,30
42924,42925,0.0598164,0.1652,0.0033,73.75,73.75,73.75,0,0,1,-30,30
42927,42933,0.0674886,0.20113,0.00344,73.75,73.75,73.75,0,0,1,-30,30
42927,45811,0.0917536,0.23855,0.00539,73.75,73.75,73.75,0,0,1,-30,30
42928,45811,0.0861679,0.25683,0.00439,73.75,73.75,73.75,0,0,1,-30,30
42929,42935,0.0127075,0.04657,0.01457,142,142,142,0,0,1,-30,30
42930,76589,0.000484643,0.00384,0.00765,366,366,366,0,0,1,-30,30
42933,42937,0.0161246,0.04556,0.00087,73.75,73.75,73.75,0,0,1,-30,30
42935,76591,0.00317071,0.00971,0.00252,118,118,118,0,0,1,-30,30
42939,42968,0.0018975,0.01313,0.01155,381,381,381,0,0,1,-30,30
42940,42941,0.000607857,0.00741,0.00247,307,307,307,0,0,1,-30,30
42940,42968,0.00542143,0.01771,0.00401,118,118,118,0,0,1,-30,30
42940,76602,0.00381964,0.01614,0.01075,256,256,256,0,0,1,-30,30
42941,76594,0.00116643,0.00958,0.00443,261,261,261,0,0,1,-30,30
42943,42945,0.0135782,0.04047,0.00069,73.75,73.75,73.75,0,0,1,-30,30
42947,42948,0.007935,0.02399,0.0004,73.75,73.75,73.75,0,0,1,-30,30
42948,42950,0.0108757,0.03191,0.00056,73.75,73.75,73.75,0,0,1,-30,30
42955,76603,0.000821429,0.007,0.01192,366,366,366,0,0,1,-30,30
42956,42960,0.0408332,0.14711,0.00171,73.75,73.75,73.75,0,0,1,-30,30
42959,42964,0.00671107,0.04349,0.02463,316,316,316,0,0,1,-30,30
42959,43286,0.0129868,0.06303,0.03171,256,256,256,0,0,1,-30,30
42974,42975,0.00163464,0.01073,0.00022,128.75,128.75,128.75,0,0,1,-30,30
42975,42976,0.00430429,0.01217,0.00023,73.75,73.75,73.75,0,0,1,-30,30
42975,42978,0.0169296,0.04674,0.00093,73.75,73.75,73.75,0,0,1,-30,30
42976,42997,0.0159439,0.04402,0.00088,73.75,73.75,73.75,0,0,1,-30,30
42977,42978,0.0162479,0.05031,0.0008,73.75,73.75,73.75,0,0,1,-30,30
42977,42997,0.0107854,0.04147,0.00052,80,80,80,0,0,1,-30,30
42978,42983,0.0129704,0.0406,0.00063,73.75,73.75,73.75,0,0,1,-30,30
42983,42984,0.0189339,0.05925,0.00092,73.75,73.75,73.75,0,0,1,-30,30
42986,42987,0.0795225,0.32304,0.00512,88.75,88.75,88.75,0,0,1,-30,30
42990,42991,0.0233039,0.07215,0.00114,73.75,73.75,73.75,0,0,1,-30,30
42994,42995,0.0628639,0.20839,0.00287,73.75,73.75,73.75,0,0,1,-30,30
42995,42996,0.0289964,0.08358,0.00153,73.75,73.75,73.75,0,0,1,-30,30
42998,43001,0.0386975,0.11531,0.00197,73.75,73.75,73.75,0,0,1,-30,30
43007,43010,0.0918357,0.25367,0.00506,73.75,73.75,73.75,0,0,1,-30,30
43009,43010,0.0383936,0.12948,0.00214,80,80,80,0,0,1,-30,30
43014,43015,0.0765489,0.19899,0.00449,73.75,73.75,73.75,0,0,1,-30,30
43016,43017,0.00641536,0.03036,0.00051,100,100,100,0,0,1,-30,30
43016,43018,0.0512818,0.14163,0.00283,73.75,73.75,73.75,0,0,1,-30,30
43016,43019,0.0480618,0.13857,0.00253,73.75,73.75,73.75,0,0,1,-30,30
43017,43020,0.0292839,0.15885,0.0027,110,110,110,0,0,1,-30,30
43021,43029,0.0354529,0.09791,0.00195,73.75,73.75,73.75,0,0,1,-30,30
43024,43025,0.006325,0.01786,0.00544,118,118,118,0,0,1,-30,30
43025,43439,0.00187286,0.00783,0.0043,235,235,235,0,0,1,-30,30
43025,76810,0.00763929,0.0211,0.00674,118,118,118,0,0,1,-30,30
43025,76815,0.00176607,0.00821,0.00448,256,256,256,0,0,1,-30,30
43026,43027,0.0121243,0.03426,0.01044,118,118,118,0,0,1,-30,30
43027,76632,0.0210861,0.0596,0.01816,118,118,118,0,0,1,-30,30
43029,43031,0.0113686,0.03436,0.00057,73.75,73.75,73.75,0,0,1,-30,30
43030,76634,0.000221786,0.00189,0.01654,549,549,549,0,0,1,-30,30
43031,43037,0.019435,0.05602,0.00102,73.75,73.75,73.75,0,0,1,-30,30
43042,43048,0.00648929,0.01835,0.00035,73.75,73.75,73.75,0,0,1,-30,30
43043,43045,0.00275179,0.01301,0.00022,100,100,100,0,0,1,-30,30
43043,43048,0.00394286,0.01331,0.00018,73.75,73.75,73.75,0,0,1,-30,30
43045,43054,0.00913429,0.04111,0.00076,100,100,100,0,0,1,-30,30
43046,43054,0.0121161,0.03899,0.00057,73.75,73.75,73.75,0,0,1,-30,30
43052,43053,0.0138329,0.04283,0.00068,73.75,73.75,73.75,0,0,1,-30,30
43053,43056,0.0137425,0.03883,0.00074,73.75,73.75,73.75,0,0,1,-30,30
43053,43187,0.0324382,0.09666,0.00165,73.75,73.75,73.75,0,0,1,-30,30
43055,43083,0.00933143,0.0269,0.00049,73.75,73.75,73.75,0,0,1,-30,30
43056,43082,0.00936429,0.02791,0.00048,73.75,73.75,73.75,0,0,1,-30,30
43057,43060,0.0136275,0.04264,0.00066,73.75,73.75,73.75,0,0,1,-30,30
43057,43061,0.00735179,0.0191,0.00043,73.75,73.75,73.75,0,0,1,-30,30
43060,43062,0.0179975,0.05572,0.00088,73.75,73.75,73.75,0,0,1,-30,30
43062,43071,0.0222443,0.07156,0.00105,73.75,73.75,73.75,0,0,1,-30,30
43070,43071,0.011615,0.0351,0.00058,73.75,73.75,73.75,0,0,1,-30,30
43070,43074,0.0129375,0.04302,0.00073,80,80,80,0,0,1,-30,30
43070,43084,0.00851,0.02663,0.00041,73.75,73.75,73.75,0,0,1,-30,30
43071,43089,0.0289225,0.07517,0.0017,73.75,73.75,73.75,0,0,1,-30,30
43072,43074,0.0101857,0.02648,0.0006,73.75,73.75,73.75,0,0,1,-30,30
43072,43118,0.010005,0.026,0.00059,73.75,73.75,73.75,0,0,1,-30,30
43072,43140,0.0194514,0.05607,0.00103,73.75,73.75,73.75,0,0,1,-30,30
43073,43075,0.00732714,0.02112,0.00039,73.75,73.75,73.75,0,0,1,-30,30
43073,43076,0.0104979,0.02898,0.00058,73.75,73.75,144,0,0,1,-30,30
43073,43139,0.0087975,0.02659,0.00044,73.75,73.75,73.75,0,0,1,-30,30
43074,43076,0.00926571,0.02559,0.00051,73.75,73.75,144,0,0,1,-30,30
43074,43089,0.0101529,0.03025,0.00052,73.75,73.75,73.75,0,0,1,-30,30
43075,43077,0.00696571,0.02044,0.00036,73.75,73.75,144,0,0,1,-30,30
43077,43078,0.00630857,0.02176,0.00028,73.75,73.75,144,0,0,1,-30,30
43078,43079,0.0084525,0.02719,0.00049,80,80,144,0,0,1,-30,30
43079,43145,0.0117629,0.04727,0.00077,88.75,88.75,144,0,0,1,-30,30
43082,43084,0.00744214,0.02329,0.00036,73.75,73.75,73.75,0,0,1,-30,30
43084,43187,0.0149993,0.0424,0.00081,73.75,73.75,73.75,0,0,1,-30,30
43085,43087,0.00702321,0.01985,0.00038,73.75,73.75,73.75,0,0,1,-30,30
43085,43092,0.0155989,0.06336,0.001,88.75,88.75,88.75,0,0,1,-30,30
43087,43088,0.00409071,0.02168,0.00039,110,110,110,0,0,1,-30,30
43088,43111,0.00685893,0.03532,0.00067,110,110,110,0,0,1,-30,30
43089,43090,0.0110564,0.03294,0.00056,73.75,73.75,73.75,0,0,1,-30,30
43089,43113,0.020815,0.06446,0.00102,73.75,73.75,73.75,0,0,1,-30,30
43090,43115,0.00779536,0.02248,0.00041,73.75,73.75,73.75,0,0,1,-30,30
43092,43093,0.0146296,0.04135,0.00079,73.75,73.75,73.75,0,0,1,-30,30
43096,43100,0.0140546,0.04246,0.00071,73.75,73.75,73.75,0,0,1,-30,30
43096,43108,0.0373504,0.11563,0.00183,73.75,73.75,73.75,0,0,1,-30,30
43099,43100,0.00828821,0.02154,0.00049,73.75,73.75,73.75,0,0,1,-30,30
43101,43102,0.0155825,0.0526,0.0007,73.75,73.75,73.75,0,0,1,-30,30
43102,43105,0.0069575,0.01967,0.00037,73.75,73.75,73.75,0,0,1,-30,30
43102,43108,0.0141286,0.03673,0.00083,73.75,73.75,73.75,0,0,1,-30,30
43103,76667,0.0023575,0.0087,0.00615,235,235,235,0,0,1,-30,30
43105,43106,0.00947107,0.02616,0.00052,73.75,73.75,73.75,0,0,1,-30,30
43106,43165,0.0457207,0.1292,0.00246,73.75,73.75,73.75,0,0,1,-30,30
43107,43108,0.0128718,0.0389,0.00065,73.75,73.75,73.75,0,0,1,-30,30
43107,43109,0.0131593,0.04119,0.00064,73.75,73.75,73.75,0,0,1,-30,30
43107,43158,0.0206096,0.05357,0.00121,73.75,73.75,73.75,0,0,1,-30,30
43107,43163,0.0106704,0.04756,0.0012,110,110,110,0,0,1,-30,30
43109,43164,0.00594714,0.03359,0.0007,118.75,118.75,118.75,0,0,1,-30,30
43111,43121,0.00390179,0.02853,0.00054,137.5,137.5,137.5,0,0,1,-30,30
43111,43123,0.00476429,0.01492,0.00023,73.75,73.75,73.75,0,0,1,-30,30
43113,43120,0.00498607,0.01544,0.00024,73.75,73.75,73.75,0,0,1,-30,30
43113,43133,0.0212011,0.0551,0.00124,73.75,73.75,73.75,0,0,1,-30,30
43114,43132,0.0142764,0.03712,0.00084,73.75,73.75,73.75,0,0,1,-30,30
43114,43190,0.0140629,0.04054,0.00074,73.75,73.75,73.75,0,0,1,-30,30
43115,43119,0.00459179,0.01448,0.00027,80,80,80,0,0,1,-30,30
43116,43117,0.00368,0.01139,0.00018,73.75,73.75,73.75,0,0,1,-30,30
43116,43133,0.00662893,0.01975,0.00034,73.75,73.75,73.75,0,0,1,-30,30
43117,43118,0.00367179,0.01136,0.00018,73.75,73.75,73.75,0,0,1,-30,30
43119,43128,0.00901107,0.02819,0.00044,73.75,73.75,73.75,0,0,1,-30,30
43120,43121,0.00430429,0.01241,0.00023,73.75,73.75,73.75,0,0,1,-30,30
43121,43129,0.00766393,0.02116,0.00042,73.75,73.75,73.75,0,0,1,-30,30
43121,43131,0.00331857,0.0116,0.00018,80,80,80,0,0,1,-30,30
43124,43126,0.00991464,0.02955,0.00051,73.75,73.75,73.75,0,0,1,-30,30
43124,43135,0.0140957,0.05144,0.00058,73.75,73.75,73.75,0,0,1,-30,30
43126,43135,0.00966821,0.02786,0.00051,73.75,73.75,73.75,0,0,1,-30,30
43128,43130,0.00349929,0.01371,0.00023,88.75,88.75,88.75,0,0,1,-30,30
43128,43134,0.00312143,0.02671,0.00053,148.75,148.75,148.75,0,0,1,-30,30
43130,43131,0.00414821,0.01278,0.00025,80,80,80,0,0,1,-30,30
43132,43133,0.00489571,0.01384,0.00026,73.75,73.75,73.75,0,0,1,-30,30
43133,43140,0.0128718,0.04238,0.00059,73.75,73.75,144,0,0,1,-30,30
43134,43153,0.0360936,0.26016,0.00507,137.5,137.5,137.5,0,0,1,-30,30
43135,43158,0.0451129,0.13967,0.00221,73.75,73.75,73.75,0,0,1,-30,30
43139,43144,0.00829643,0.02507,0.00042,73.75,73.75,73.75,0,0,1,-30,30
43140,43144,0.0109168,0.03204,0.00057,73.75,73.75,144,0,0,1,-30,30
43141,43142,0.0217021,0.06792,0.00105,144,144,189,0,0,1,-30,30
43141,43147,0.00703964,0.07651,0.00241,194,194,194,0,0,1,-30,30
43143,43146,0.000575,0.00583,0.00228,284,284,284,0,0,1,-30,30
43148,43189,0.0413836,0.12333,0.00211,73.75,73.75,73.75,0,0,1,-30,30
43154,43163,0.0152621,0.04399,0.0008,73.75,73.75,73.75,0,0,1,-30,30
43155,43163,0.0294811,0.08332,0.00159,73.75,73.75,73.75,0,0,1,-30,30
43157,43158,0.0219979,0.06646,0.0011,144,144,144,0,0,1,-30,30
43159,43160,0.0136029,0.0421,0.00067,73.75,73.75,73.75,0,0,1,-30,30
43159,43161,0.0132414,0.03945,0.00067,73.75,73.75,73.75,0,0,1,-30,30
43164,43165,0.0116971,0.0323,0.00064,73.75,73.75,73.75,0,0,1,-30,30
43165,43167,0.0118779,0.03088,0.0007,73.75,73.75,73.75,0,0,1,-30,30
43166,76696,0.000566786,0.00385,0.00098,193,193,193,0,0,1,-30,30
43168,43171,0.0154182,0.05326,0.00084,80,80,80,0,0,1,-30,30
43169,43170,0.00874,0.0252,0.00046,73.75,73.75,73.75,0,0,1,-30,30
43170,43171,0.00989,0.02851,0.00052,73.75,73.75,73.75,0,0,1,-30,30
43172,43174,0.00919179,0.02777,0.00046,73.75,73.75,73.75,0,0,1,-30,30
43178,43179,0.00956964,0.03736,0.00092,100,100,100,0,0,1,-30,30
43187,43190,0.0193939,0.05779,0.00099,73.75,73.75,73.75,0,0,1,-30,30
43188,43190,0.00727786,0.02277,0.00035,73.75,73.75,73.75,0,0,1,-30,30
43192,43193,0.0189257,0.05495,0.00123,80,80,80,0,0,1,-30,30
43192,43201,0.0375475,0.10825,0.00198,73.75,73.75,73.75,0,0,1,-30,30
43198,43200,0.0115082,0.10731,0.00156,143.75,143.75,143.75,0,0,1,-30,30
43200,43201,0.01426,0.09043,0.00148,118.75,118.75,118.75,0,0,1,-30,30
43200,43204,0.00860036,0.09337,0.00247,192.5,192.5,192.5,0,0,1,-30,30
43228,43229,0.00436179,0.01404,0.00025,80,80,80,0,0,1,-30,30
43229,43248,0.0020125,0.01381,0.0003,137.5,137.5,137.5,0,0,1,-30,30
43233,43234,0.00772964,0.02304,0.00039,73.75,73.75,73.75,0,0,1,-30,30
43233,43236,0.0116807,0.03686,0.0007,80,80,80,0,0,1,-30,30
43234,43235,0.00519964,0.01551,0.00027,73.75,73.75,73.75,0,0,1,-30,30
43235,43236,0.00713,0.02199,0.00044,80,80,80,0,0,1,-30,30
43236,43238,0.0047725,0.02494,0.00046,110,110,110,0,0,1,-30,30
43236,43263,0.0159275,0.05563,0.00086,80,80,80,0,0,1,-30,30
43238,43239,0.00198786,0.01837,0.00042,163.75,163.75,163.75,0,0,1,-30,30
43240,43244,0.00858393,0.04421,0.00083,110,110,110,0,0,1,-30,30
43240,43266,0.0247743,0.07486,0.00124,73.75,73.75,73.75,0,0,1,-30,30
43244,43245,0.00604571,0.01707,0.00033,73.75,73.75,73.75,0,0,1,-30,30
43244,43255,0.0194186,0.06076,0.00094,73.75,73.75,144,0,0,1,-30,30
43245,43248,0.00376214,0.01121,0.00019,73.75,73.75,73.75,0,0,1,-30,30
43255,43267,0.0352311,0.09728,0.00194,73.75,73.75,73.75,0,0,1,-30,30
43260,43262,0.0131757,0.03425,0.00077,73.75,73.75,73.75,0,0,1,-30,30
43260,43282,0.0419421,0.13127,0.00203,73.75,73.75,73.75,0,0,1,-30,30
43262,43263,0.0138821,0.04002,0.00073,73.75,73.75,73.75,0,0,1,-30,30
43266,43282,0.00338429,0.0325,0.00069,163.75,163.75,163.75,0,0,1,-30,30
43279,43280,0.07866,0.2462,0.00381,73.75,73.75,73.75,0,0,1,-30,30
43279,45812,0.0763846,0.24969,0.00354,73.75,73.75,73.75,0,0,1,-30,30
43280,43281,0.0422543,0.14496,0.00186,73.75,73.75,73.75,0,0,1,-30,30
43283,43286,0.0121325,0.03836,0.00931,118,118,118,0,0,1,-30,30
43285,76732,0.00579929,0.02813,0.01415,256,256,256,0,0,1,-30,30
43289,43290,0.0458604,0.14353,0.00222,73.75,73.75,73.75,0,0,1,-30,30
43293,43294,0.0336046,0.10015,0.00171,73.75,73.75,73.75,0,0,1,-30,30
43293,44026,0.14987,0.46429,0.00735,73.75,73.75,73.75,0,0,1,-30,30
43295,43296,0.0700186,0.19338,0.00386,73.75,73.75,73.75,0,0,1,-30,30
43295,43399,0.130673,0.33982,0.00768,73.75,73.75,73.75,0,0,1,-30,30
43308,43396,0.100206,0.26052,0.00588,73.75,73.75,73.75,0,0,1,-30,30
43309,43553,0.11928,0.36945,0.00584,73.75,73.75,73.75,0,0,1,-30,30
43311,44017,0.0229836,0.07513,0.01703,118,118,244,0,0,1,-30,30
43311,76737,0.0141696,0.0448,0.01087,118,118,118,0,0,1,-30,30
43311,76753,0.0121571,0.07705,0.0227,193,193,193,0,0,1,-30,30
43315,43591,0.0759739,0.20984,0.00419,73.75,73.75,73.75,0,0,1,-30,30
43317,43318,0.007705,0.02358,0.00038,73.75,73.75,73.75,0,0,1,-30,30
43317,43320,0.0096025,0.02497,0.00056,73.75,73.75,73.75,0,0,1,-30,30
43317,43338,0.0161493,0.04811,0.00082,73.75,73.75,73.75,0,0,1,-30,30
43318,43326,0.0037375,0.01033,0.00021,73.75,73.75,73.75,0,0,1,-30,30
43319,43320,0.00583214,0.0161,0.00032,73.75,73.75,73.75,0,0,1,-30,30
43319,43330,0.00767214,0.02319,0.00039,73.75,73.75,73.75,0,0,1,-30,30
43320,43321,0.00651393,0.018,0.00036,73.75,73.75,73.75,0,0,1,-30,30
43320,43324,0.0231643,0.0602,0.00136,73.75,73.75,73.75,0,0,1,-30,30
43320,43330,0.0115329,0.03569,0.00056,73.75,73.75,73.75,0,0,1,-30,30
43320,43332,0.012535,0.03259,0.00074,73.75,73.75,73.75,0,0,1,-30,30
43320,43336,0.0171514,0.05605,0.00079,73.75,73.75,73.75,0,0,1,-30,30
43320,43344,0.0230739,0.07423,0.00109,73.75,73.75,73.75,0,0,1,-30,30
43321,43335,0.00590607,0.01785,0.0003,73.75,73.75,73.75,0,0,1,-30,30
43326,43327,0.00370464,0.01147,0.00018,73.75,73.75,73.75,0,0,1,-30,30
43327,43328,0.00492036,0.01467,0.00025,73.75,73.75,73.75,0,0,1,-30,30
43327,43330,0.00809107,0.02287,0.00044,73.75,73.75,73.75,0,0,1,-30,30
43329,43330,0.00831286,0.02161,0.00049,73.75,73.75,73.75,0,0,1,-30,30
43331,76749,0.004846,0.01583,0.00359,136,136,136,0,0,1,-30,30
43333,76745,0.0052325,0.01479,0.00451,118,118,118,0,0,1,-30,30
43333,76748,0.00342536,0.01004,0.00284,118,118,118,0,0,1,-30,30
43335,43336,0.00886321,0.03055,0.00039,73.75,73.75,73.75,0,0,1,-30,30
43335,43337,0.00737643,0.02308,0.00036,73.75,73.75,73.75,0,0,1,-30,30
43336,43338,0.0224086,0.0799,0.00095,73.75,73.75,73.75,0,0,1,-30,30
43337,43338,0.00970929,0.02894,0.00049,73.75,73.75,73.75,0,0,1,-30,30
43338,43349,0.0223675,0.06666,0.00114,73.75,73.75,73.75,0,0,1,-30,30
43342,43346,0.0159193,0.04498,0.00086,73.75,73.75,73.75,0,0,1,-30,30
43344,43345,0.00722036,0.02081,0.00038,73.75,73.75,73.75,0,0,1,-30,30
43347,43385,0.111304,0.34473,0.00545,73.75,73.75,73.75,0,0,1,-30,30
43349,43372,0.0837693,0.26221,0.00406,73.75,73.75,73.75,0,0,1,-30,30
43350,76751,0.0149007,0.04938,0.01088,118,118,118,0,0,1,-30,30
43350,76766,0.0109907,0.03224,0.0091,118,118,118,0,0,1,-30,30
43351,43352,0.0518157,0.17865,0.00227,73.75,73.75,73.75,0,0,1,-30,30
43351,43353,0.0304914,0.0842,0.00168,73.75,73.75,73.75,0,0,1,-30,30
43355,43356,0.0326436,0.08486,0.00192,73.75,73.75,73.75,0,0,1,-30,30
43355,43559,0.0846318,0.2392,0.00456,73.75,73.75,73.75,0,0,1,-30,30
43356,43357,0.0108511,0.03067,0.00058,73.75,73.75,73.75,0,0,1,-30,30
43357,43358,0.0118039,0.03566,0.00059,73.75,73.75,73.75,0,0,1,-30,30
43358,43360,0.0732468,0.22682,0.00359,73.75,73.75,73.75,0,0,1,-30,30
43360,43459,0.0627818,0.17743,0.00338,73.75,73.75,73.75,0,0,1,-30,30
43361,44074,0.0994175,0.28668,0.00524,73.75,73.75,73.75,0,0,1,-30,30
43371,43372,0.0449486,0.14067,0.00218,73.75,73.75,73.75,0,0,1,-30,30
43371,43374,0.06256,0.18355,0.00324,73.75,73.75,73.75,0,0,1,-30,30
43371,43530,0.0440121,0.13299,0.00221,73.75,73.75,73.75,0,0,1,-30,30
43379,43380,0.0283804,0.08181,0.0015,73.75,73.75,73.75,0,0,1,-30,30
43379,43935,0.0741257,0.232,0.00359,73.75,73.75,73.75,0,0,1,-30,30
43380,43381,0.020815,0.06289,0.00105,73.75,73.75,73.75,0,0,1,-30,30
43382,43383,0.0258257,0.07905,0.02049,118,118,118,0,0,1,-30,30
43382,43386,0.0190407,0.06269,0.01401,118,118,118,0,0,1,-30,30
43383,43538,0.00742571,0.04961,0.01311,193,193,193,0,0,1,-30,30
43383,76772,0.0143914,0.05248,0.01182,128,128,128,0,0,1,-30,30
43385,43564,0.136998,0.35627,0.00805,73.75,73.75,73.75,0,0,1,-30,30
43389,43390,0.0905543,0.25013,0.00499,73.75,73.75,73.75,0,0,1,-30,30
43392,43393,0.00424679,0.02934,0.01455,316,316,316,0,0,1,-30,30
43393,76778,0.00138,0.00923,0.00244,193,193,193,0,0,1,-30,30
43394,43396,0.0869482,0.22605,0.0051,73.75,73.75,73.75,0,0,1,-30,30
43399,43400,0.0882132,0.26292,0.0045,73.75,73.75,73.75,0,0,1,-30,30
43400,43401,0.0197718,0.06121,0.00097,73.75,73.75,73.75,0,0,1,-30,30
43405,43406,0.0852068,0.2575,0.00428,73.75,73.75,73.75,0,0,1,-30,30
43405,43765,0.0886896,0.23056,0.00521,73.75,73.75,73.75,0,0,1,-30,30
43408,76949,0.0224579,0.13496,0.02988,175,175,175,0,0,1,-30,30
43409,43410,0.00610321,0.02227,0.00025,73.75,73.75,144,0,0,1,-30,30
43410,43537,0.194268,0.60861,0.00943,73.75,73.75,73.75,0,0,1,-30,30
43411,43534,0.00372107,0.04116,0.01341,284,284,284,0,0,1,-30,30
43416,76793,0.00368,0.01184,0.00277,118,118,118,0,0,1,-30,30
43420,44104,0.175597,0.55002,0.00852,73.75,73.75,73.75,0,0,1,-30,30
43426,43428,0.0521443,0.144,0.00287,73.75,73.75,73.75,0,0,1,-30,30
43428,44026,0.0922711,0.27502,0.0047,73.75,73.75,73.75,0,0,1,-30,30
43430,76839,0.00952857,0.0541,0.01992,193,193,193,0,0,1,-30,30
43439,43441,0.000837857,0.00299,0.00225,235,235,235,0,0,1,-30,30
43452,43589,0.104519,0.31156,0.00533,73.75,73.75,73.75,0,0,1,-30,30
43456,43457,0.0052325,0.03313,0.00976,193,193,193,0,0,1,-30,30
43456,43892,0.00702321,0.03559,0.0111,175,175,175,0,0,1,-30,30
43457,76823,0.0164121,0.05363,0.01216,118,118,118,0,0,1,-30,30
43457,76824,0.00780357,0.05299,0.01354,193,193,193,0,0,1,-30,30
43459,43460,0.0589786,0.17003,0.00311,73.75,73.75,73.75,0,0,1,-30,30
43460,43552,0.0792761,0.23628,0.00404,73.75,73.75,73.75,0,0,1,-30,30
43461,43462,0.0481111,0.17024,0.00205,73.75,73.75,73.75,0,0,1,-30,30
43461,43554,0.0968711,0.28874,0.00494,73.75,73.75,73.75,0,0,1,-30,30
43462,43467,0.0892893,0.26613,0.00455,73.75,73.75,73.75,0,0,1,-30,30
43467,43887,0.0244129,0.07037,0.00129,73.75,73.75,73.75,0,0,1,-30,30
43477,43478,0.0407757,0.11261,0.00225,73.75,73.75,73.75,0,0,1,-30,30
43477,43520,0.151225,0.41789,0.00834,73.75,73.75,73.75,0,0,1,-30,30
43479,43700,0.0234436,0.07411,0.01799,118,118,118,0,0,1,-30,30
43491,43495,0.0535325,0.16177,0.00269,73.75,73.75,73.75,0,0,1,-30,30
43492,43494,0.0318879,0.08805,0.00176,73.75,73.75,73.75,0,0,1,-30,30
43492,43495,0.0179893,0.0563,0.00087,73.75,73.75,73.75,0,0,1,-30,30
43493,43525,0.0863157,0.28216,0.004,73.75,73.75,73.75,0,0,1,-30,30
43494,43525,0.0661907,0.19085,0.00349,73.75,73.75,73.75,0,0,1,-30,30
43494,44825,0.100929,0.31256,0.00494,73.75,73.75,73.75,0,0,1,-30,30
43496,43510,0.0339332,0.10507,0.00166,73.75,73.75,73.75,0,0,1,-30,30
43507,43511,0.0144818,0.04375,0.00073,73.75,73.75,73.75,0,0,1,-30,30
43507,43521,0.0606543,0.1833,0.00305,73.75,73.75,73.75,0,0,1,-30,30
43509,76845,0.000640714,0.00398,0.001,185,185,185,0,0,1,-30,30
43510,43511,0.00571714,0.01579,0.00031,73.75,73.75,73.75,0,0,1,-30,30
43516,76848,0.00516679,0.02452,0.01041,235,235,235,0,0,1,-30,30
43519,76849,0.00177429,0.01183,0.00313,193,193,193,0,0,1,-30,30
43522,43789,0.127239,0.35973,0.00685,73.75,73.75,73.75,0,0,1,-30,30
43522,44886,0.0944807,0.2816,0.00482,73.75,73.75,73.75,0,0,1,-30,30
43524,43525,0.0129868,0.04064,0.00063,73.75,73.75,73.75,0,0,1,-30,30
43524,44885,0.14743,0.4169,0.00794,73.75,73.75,73.75,0,0,1,-30,30
43533,43537,0.0253,0.06577,0.00148,73.75,73.75,73.75,0,0,1,-30,30
43538,43539,0.00295714,0.01984,0.00716,219,219,219,0,0,1,-30,30
43539,43540,0.00690821,0.04693,0.01199,193,193,193,0,0,1,-30,30
43552,43553,0.0973886,0.28083,0.00514,73.75,73.75,73.75,0,0,1,-30,30
43553,43554,0.10143,0.30233,0.00517,73.75,73.75,73.75,0,0,1,-30,30
43555,43556,0.0986782,0.30889,0.00478,73.75,73.75,73.75,0,0,1,-30,30
43555,43557,0.0191721,0.06,0.00093,73.75,73.75,73.75,0,0,1,-30,30
43556,43559,0.0916961,0.25918,0.00494,73.75,73.75,73.75,0,0,1,-30,30
43560,44075,0.119584,0.37438,0.0058,73.75,73.75,73.75,0,0,1,-30,30
43565,43566,0.0292593,0.07604,0.00172,73.75,73.75,73.75,0,0,1,-30,30
43566,43567,0.0642111,0.18148,0.00346,73.75,73.75,73.75,0,0,1,-30,30
43568,43569,0.00564321,0.04008,0.01288,219,219,219,0,0,1,-30,30
43570,43571,0.00168393,0.01438,0.02448,366,366,366,0,0,1,-30,30
43571,76877,0.00154429,0.01268,0.02335,366,366,366,0,0,1,-30,30
43575,43609,0.117464,0.40513,0.00515,73.75,73.75,73.75,0,0,1,-30,30
43575,43709,0.0985139,0.31705,0.00464,73.75,73.75,73.75,0,0,1,-30,30
43577,43578,0.0199936,0.06432,0.00094,73.75,73.75,73.75,0,0,1,-30,30
43580,43581,0.0324711,0.0936,0.00171,73.75,73.75,73.75,0,0,1,-30,30
43581,43582,0.086825,0.22572,0.0051,73.75,73.75,73.75,0,0,1,-30,30
43587,43589,0.0853875,0.26441,0.00418,73.75,73.75,73.75,0,0,1,-30,30
43590,43591,0.0856668,0.26528,0.0042,73.75,73.75,73.75,0,0,1,-30,30
43590,43626,0.1777,0.61321,0.0078,73.75,73.75,73.75,0,0,1,-30,30
43592,43593,0.0104075,0.06824,0.01875,193,193,193,0,0,1,-30,30
43592,76900,0.0149829,0.07169,0.01876,159,159,159,0,0,1,-30,30
43592,77023,0.0237311,0.06708,0.02044,118,118,118,0,0,1,-30,30
43593,76897,0.0187614,0.0762,0.01933,142,142,142,0,0,1,-30,30
43600,43873,0.211953,0.5861,0.01171,73.75,73.75,73.75,0,0,1,-30,30
43600,43931,0.0782821,0.23331,0.00399,73.75,73.75,144,0,0,1,-30,30
43603,76892,0.000312143,0.00248,0.00493,366,366,366,0,0,1,-30,30
43606,43607,0.016905,0.05174,0.01341,118,118,118,0,0,1,-30,30
43606,77008,0.0118779,0.03883,0.0088,118,118,118,0,0,1,-30,30
43609,44030,0.114105,0.34014,0.00582,73.75,73.75,73.75,0,0,1,-30,30
43610,44042,0.0012075,0.00945,0.09678,549,549,549,0,0,1,-30,30
43610,76894,0.000550357,0.00464,0.04069,549,549,549,0,0,1,-30,30
43632,43633,0.0435275,0.11314,0.00255,73.75,73.75,73.75,0,0,1,-30,30
43632,43706,0.0375968,0.10838,0.00198,73.75,73.75,73.75,0,0,1,-30,30
43633,43635,0.0779125,0.23848,0.00386,73.75,73.75,73.75,0,0,1,-30,30
43646,43648,0.0893304,0.23224,0.00524,73.75,73.75,73.75,0,0,1,-30,30
43646,43650,0.159012,0.48697,0.00789,73.75,73.75,73.75,0,0,1,-30,30
43646,44461,0.131634,0.42373,0.0062,73.75,73.75,73.75,0,0,1,-30,30
43648,43651,0.10902,0.32952,0.00548,73.75,73.75,73.75,0,0,1,-30,30
43666,43676,0.0200182,0.06049,0.00101,73.75,73.75,144,0,0,1,-30,30
43666,43705,0.0203879,0.06875,0.00113,80,80,144,0,0,1,-30,30
43673,43684,0.0075325,0.02129,0.00041,73.75,73.75,144,0,0,1,-30,30
43674,43684,0.00738464,0.02375,0.00035,73.75,73.75,73.75,0,0,1,-30,30
43676,43682,0.0188271,0.05829,0.00092,73.75,73.75,144,0,0,1,-30,30
43684,43688,0.00600464,0.01696,0.00032,73.75,73.75,144,0,0,1,-30,30
43687,43688,0.00637429,0.01801,0.00034,73.75,73.75,144,0,0,1,-30,30
43687,43695,0.00767214,0.01993,0.00045,73.75,73.75,144,0,0,1,-30,30
43689,43695,0.00642357,0.02011,0.00031,73.75,73.75,73.75,0,0,1,-30,30
43692,43693,0.00875643,0.02473,0.00047,73.75,73.75,73.75,0,0,1,-30,30
43692,43706,0.0349107,0.1055,0.00175,73.75,73.75,73.75,0,0,1,-30,30
43693,43697,0.00732714,0.01905,0.00043,73.75,73.75,73.75,0,0,1,-30,30
43694,43695,0.00552821,0.01819,0.00025,73.75,73.75,73.75,0,0,1,-30,30
43694,43699,0.0178332,0.06161,0.00097,80,80,80,0,0,1,-30,30
43699,43706,0.0181618,0.05237,0.00096,73.75,73.75,73.75,0,0,1,-30,30
43700,43702,0.0110564,0.03558,0.00833,118,118,118,0,0,1,-30,30
43716,43717,0.0853629,0.25443,0.00435,73.75,73.75,73.75,0,0,1,-30,30
43716,45188,0.0964193,0.27255,0.00519,73.75,73.75,73.75,0,0,1,-30,30
43717,43993,0.153747,0.45845,0.00784,73.75,73.75,73.75,0,0,1,-30,30
43717,45187,0.155431,0.40428,0.00913,73.75,73.75,73.75,0,0,1,-30,30
43722,43729,0.00772143,0.05245,0.0134,193,193,193,0,0,1,-30,30
43739,43745,0.0108757,0.03328,0.00862,118,118,118,0,0,1,-30,30
43740,76945,0.00253,0.00826,0.00187,118,118,118,0,0,1,-30,30
43752,44913,0.155652,0.43015,0.00859,73.75,73.75,73.75,0,0,1,-30,30
43754,44103,0.128923,0.37184,0.0068,73.75,73.75,73.75,0,0,1,-30,30
43766,76965,0.0156893,0.04079,0.01474,118,118,118,0,0,1,-30,30
43767,43768,0.0726061,0.20053,0.004,73.75,73.75,73.75,0,0,1,-30,30
43767,43769,0.0962304,0.28682,0.00491,73.75,73.75,73.75,0,0,1,-30,30
43769,43774,0.0111796,0.03499,0.00054,73.75,73.75,73.75,0,0,1,-30,30
43775,43776,0.0217432,0.07341,0.01558,118,118,118,0,0,1,-30,30
43776,43777,0.0121818,0.03728,0.00966,118,118,118,0,0,1,-30,30
43777,43990,0.00625107,0.03637,0.01274,193,193,193,0,0,1,-30,30
43778,43994,0.148408,0.38599,0.00872,73.75,73.75,73.75,0,0,1,-30,30
43787,76970,0.0132661,0.04152,0.01028,118,118,118,0,0,1,-30,30
43788,76970,0.00943,0.03035,0.0071,118,118,118,0,0,1,-30,30
43788,76971,0.0106211,0.0352,0.00776,118,118,118,0,0,1,-30,30
43791,43794,0.0512407,0.1415,0.00282,73.75,73.75,73.75,0,0,1,-30,30
43791,43796,0.110876,0.33515,0.00557,73.75,73.75,73.75,0,0,1,-30,30
43792,77048,0.00197964,0.01652,0.14918,549,549,549,0,0,1,-30,30
43793,43993,0.12903,0.37215,0.00681,73.75,73.75,73.75,0,0,1,-30,30
43794,43994,0.05819,0.15126,0.00342,73.75,73.75,73.75,0,0,1,-30,30
43796,44083,0.0188107,0.21064,0.00418,176.25,176.25,176.25,0,0,1,-30,30
43800,43802,0.00668643,0.02021,0.00034,73.75,73.75,144,0,0,1,-30,30
43800,43870,0.0114754,0.03692,0.00054,73.75,73.75,73.75,0,0,1,-30,30
43800,43874,0.0261379,0.07536,0.00138,73.75,73.75,73.75,0,0,1,-30,30
43802,43804,0.00755714,0.02252,0.00038,73.75,73.75,144,0,0,1,-30,30
43805,43807,0.00927393,0.03032,0.00043,73.75,73.75,73.75,0,0,1,-30,30
43805,43849,0.0149254,0.0528,0.00064,73.75,73.75,73.75,0,0,1,-30,30
43807,43821,0.00472321,0.01228,0.00028,73.75,73.75,73.75,0,0,1,-30,30
43808,43809,0.00621,0.01923,0.0003,73.75,73.75,73.75,0,0,1,-30,30
43809,43819,0.00674393,0.01862,0.00037,73.75,73.75,73.75,0,0,1,-30,30
43818,43819,0.0054625,0.0169,0.00027,73.75,73.75,73.75,0,0,1,-30,30
43818,43828,0.00566786,0.01601,0.0003,73.75,73.75,73.75,0,0,1,-30,30
43819,43820,0.00466571,0.01459,0.00023,73.75,73.75,73.75,0,0,1,-30,30
43819,43826,0.00535571,0.01596,0.00027,73.75,73.75,73.75,0,0,1,-30,30
43819,43849,0.012305,0.03478,0.00066,73.75,73.75,73.75,0,0,1,-30,30
43820,43850,0.00391821,0.01019,0.00023,73.75,73.75,73.75,0,0,1,-30,30
43821,43848,0.00690821,0.02257,0.00032,73.75,73.75,73.75,0,0,1,-30,30
43822,43825,0.00936429,0.0283,0.00047,73.75,73.75,73.75,0,0,1,-30,30
43822,43848,0.00552821,0.01436,0.00032,73.75,73.75,73.75,0,0,1,-30,30
43823,43825,0.00445214,0.0123,0.00025,73.75,73.75,73.75,0,0,1,-30,30
43825,43852,0.0101446,0.03263,0.00048,73.75,73.75,73.75,0,0,1,-30,30
43826,43827,0.00376214,0.01084,0.0002,73.75,73.75,73.75,0,0,1,-30,30
43827,43829,0.00725321,0.02092,0.00038,73.75,73.75,73.75,0,0,1,-30,30
43827,43851,0.00877286,0.02614,0.00045,73.75,73.75,73.75,0,0,1,-30,30
43828,43829,0.00403321,0.01218,0.0002,73.75,73.75,73.75,0,0,1,-30,30
43829,43833,0.00478071,0.0135,0.00026,73.75,73.75,73.75,0,0,1,-30,30
43833,43836,0.0077625,0.02403,0.00038,73.75,73.75,73.75,0,0,1,-30,30
43834,43841,0.00486286,0.01741,0.00036,88.75,88.75,88.75,0,0,1,-30,30
43838,43840,0.00742571,0.02098,0.0004,73.75,73.75,73.75,0,0,1,-30,30
43838,43851,0.0130279,0.03387,0.00076,73.75,73.75,73.75,0,0,1,-30,30
43840,43841,0.00478071,0.01669,0.00026,80,80,80,0,0,1,-30,30
43840,43842,0.00706429,0.02134,0.00035,73.75,73.75,73.75,0,0,1,-30,30
43842,43844,0.00555286,0.01443,0.00033,73.75,73.75,73.75,0,0,1,-30,30
43844,43852,0.0269757,0.07777,0.00142,73.75,73.75,73.75,0,0,1,-30,30
43848,43849,0.00515857,0.01488,0.00027,73.75,73.75,73.75,0,0,1,-30,30
43849,43850,0.00424679,0.01284,0.00021,73.75,73.75,73.75,0,0,1,-30,30
43851,43883,0.0481029,0.15054,0.00233,73.75,73.75,73.75,0,0,1,-30,30
43854,44011,0.0150404,0.04482,0.01226,118,118,118,0,0,1,-30,30
43854,76999,0.0122721,0.0319,0.01152,118,118,118,0,0,1,-30,30
43855,43862,0.0472404,0.12279,0.00277,73.75,73.75,73.75,0,0,1,-30,30
43855,43872,0.0265157,0.08531,0.00125,73.75,73.75,73.75,0,0,1,-30,30
43856,43857,0.0145146,0.04009,0.0008,73.75,73.75,73.75,0,0,1,-30,30
43856,43858,0.00490393,0.01578,0.00023,73.75,73.75,73.75,0,0,1,-30,30
43857,43859,0.0112289,0.03515,0.00054,73.75,73.75,73.75,0,0,1,-30,30
43857,43869,0.0282079,0.08405,0.00144,73.75,73.75,73.75,0,0,1,-30,30
43859,43860,0.0139314,0.03937,0.00075,73.75,73.75,73.75,0,0,1,-30,30
43860,43861,0.00760643,0.021,0.00042,73.75,73.75,73.75,0,0,1,-30,30
43861,43862,0.00734357,0.02074,0.00039,73.75,73.75,73.75,0,0,1,-30,30
43865,43866,0.007845,0.02039,0.00046,73.75,73.75,73.75,0,0,1,-30,30
43865,43891,0.0104732,0.03304,0.00062,80,80,80,0,0,1,-30,30
43866,43896,0.0135536,0.03907,0.00071,73.75,73.75,73.75,0,0,1,-30,30
43869,43897,0.0255957,0.07924,0.00125,73.75,73.75,73.75,0,0,1,-30,30
43869,44006,0.17908,0.5767,0.00845,73.75,73.75,73.75,0,0,1,-30,30
43870,43872,0.0274686,0.08838,0.00129,73.75,73.75,73.75,0,0,1,-30,30
43872,43873,0.00930679,0.02683,0.00049,73.75,73.75,73.75,0,0,1,-30,30
43873,43874,0.0128389,0.03825,0.00065,73.75,73.75,73.75,0,0,1,-30,30
43882,43883,0.0172664,0.05345,0.00085,73.75,73.75,73.75,0,0,1,-30,30
43882,43887,0.0192954,0.05563,0.00102,73.75,73.75,73.75,0,0,1,-30,30
43887,43890,0.011845,0.03414,0.00062,73.75,73.75,73.75,0,0,1,-30,30
43887,43891,0.00696571,0.02181,0.00034,73.75,73.75,73.75,0,0,1,-30,30
43896,43897,0.0182439,0.05649,0.00089,73.75,73.75,73.75,0,0,1,-30,30
43899,77015,0.0186136,0.05261,0.01603,118,118,118,0,0,1,-30,30
43935,43936,0.0993354,0.30024,0.00499,73.75,73.75,73.75,0,0,1,-30,30
43939,43942,0.0541157,0.18483,0.00297,80,80,80,0,0,1,-30,30
43941,43942,0.0282818,0.0735,0.00166,73.75,73.75,73.75,0,0,1,-30,30
43974,43983,0.00823071,0.02537,0.0005,80,80,80,0,0,1,-30,30
43982,43984,0.0126007,0.03561,0.00068,73.75,73.75,73.75,0,0,1,-30,30
