bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
43983,43984,0.0074175,0.01928,0.00044,73.75,73.75,73.75,0,0,1,-30,30
43990,43991,0.00773786,0.04026,0.01456,185,289,289,0,0,1,-30,30
43991,77050,0.00161821,0.01568,0.00755,293,314,314,0,0,1,-30,30
43992,43993,0.0567525,0.1715,0.00285,73.75,73.75,73.75,0,0,1,-30,30
43992,43996,0.0334568,0.10359,0.00164,73.75,73.75,73.75,0,0,1,-30,30
43994,43995,0.0104568,0.07422,0.00149,137.5,137.5,137.5,0,0,1,-30,30
43995,43996,0.0577546,0.15013,0.00339,144,144,189,0,0,1,-30,30
43997,43998,0.0199196,0.06018,0.001,73.75,73.75,73.75,0,0,1,-30,30
43997,44016,0.0550686,0.1641,0.00281,73.75,73.75,73.75,0,0,1,-30,30
43998,44000,0.007015,0.01823,0.00041,73.75,73.75,73.75,0,0,1,-30,30
43998,44005,0.00722857,0.02183,0.00036,73.75,73.75,73.75,0,0,1,-30,30
44000,44001,0.00446857,0.01235,0.00025,73.75,73.75,73.75,0,0,1,-30,30
44013,44014,0.0202482,0.06337,0.00098,73.75,73.75,144,0,0,1,-30,30
44014,44015,0.0596111,0.18015,0.00299,73.75,73.75,73.75,0,0,1,-30,30
44017,77061,0.0216118,0.09173,0.02128,144,144,144,0,0,1,-30,30
44026,44028,0.072565,0.22469,0.00355,73.75,73.75,73.75,0,0,1,-30,30
44060,77074,0.0238461,0.07906,0.01742,118,118,118,0,0,1,-30,30
44065,77080,0.00204536,0.01298,0.00382,193,193,193,0,0,1,-30,30
44066,44069,0.00452607,0.01304,0.00024,73.75,73.75,73.75,0,0,1,-30,30
44066,44072,0.0611143,0.18923,0.00299,73.75,73.75,73.75,0,0,1,-30,30
44067,44069,0.0248236,0.07685,0.00122,73.75,73.75,73.75,0,0,1,-30,30
44067,44071,0.0406196,0.1243,0.00201,73.75,73.75,73.75,0,0,1,-30,30
44068,44070,0.0193364,0.05917,0.00096,73.75,73.75,73.75,0,0,1,-30,30
44070,44073,0.0740682,0.23182,0.00359,73.75,73.75,73.75,0,0,1,-30,30
44073,44074,0.087285,0.26016,0.00445,73.75,73.75,73.75,0,0,1,-30,30
44075,44077,0.0590525,0.1535,0.00347,73.75,73.75,73.75,0,0,1,-30,30
44075,44462,0.132414,0.36584,0.0073,73.75,73.75,73.75,0,0,1,-30,30
44075,44472,0.105989,0.31592,0.0054,73.75,73.75,73.75,0,0,1,-30,30
44076,44462,0.111057,0.34767,0.00538,73.75,73.75,73.75,0,0,1,-30,30
44083,44098,0.00268607,0.04616,0.00099,194,194,194,0,0,1,-30,30
44098,44100,0.00119929,0.01973,0.00046,194,194,194,0,0,1,-30,30
44098,44102,0.00335964,0.05835,0.00122,194,194,194,0,0,1,-30,30
44098,44105,0.00952857,0.06521,0.00121,128.75,128.75,128.75,0,0,1,-30,30
44100,44102,0.00244786,0.03628,0.00105,194,194,194,0,0,1,-30,30
44102,44107,0.00297357,0.04824,0.00116,194,194,194,0,0,1,-30,30
44104,44105,0.0285036,0.19526,0.00422,137.5,137.5,137.5,0,0,1,-30,30
44116,44117,0.0189339,0.08239,0.02618,159,159,159,0,0,1,-30,30
44116,77100,0.0176032,0.05943,0.01261,144,144,144,0,0,1,-30,30
44124,77107,0.00734357,0.02401,0.00544,118,118,118,0,0,1,-30,30
44129,45288,0.00870714,0.02509,0.00734,118,118,118,0,0,1,-30,30
44181,44186,0.0182768,0.06239,0.00081,73.75,73.75,73.75,0,0,1,-30,30
44181,45120,0.0118286,0.03343,0.00064,73.75,73.75,73.75,0,0,1,-30,30
44182,44184,0.0111632,0.03457,0.00055,73.75,73.75,73.75,0,0,1,-30,30
44184,44186,0.0146132,0.04416,0.00073,73.75,73.75,73.75,0,0,1,-30,30
44189,44190,0.00647286,0.01682,0.00038,73.75,73.75,73.75,0,0,1,-30,30
44189,44193,0.00987357,0.02567,0.00058,73.75,73.75,73.75,0,0,1,-30,30
44189,45122,0.00699857,0.02085,0.00036,73.75,73.75,73.75,0,0,1,-30,30
44190,44191,0.00795143,0.02463,0.00039,73.75,73.75,73.75,0,0,1,-30,30
44191,44192,0.00918357,0.02874,0.00044,73.75,73.75,73.75,0,0,1,-30,30
44191,44193,0.0148925,0.04293,0.00078,73.75,73.75,73.75,0,0,1,-30,30
44192,44194,0.01173,0.03382,0.00062,73.75,73.75,73.75,0,0,1,-30,30
44194,44195,0.00643179,0.01819,0.00035,73.75,73.75,73.75,0,0,1,-30,30
44195,44196,0.00668643,0.01993,0.00034,73.75,73.75,73.75,0,0,1,-30,30
44196,45125,0.00528179,0.01573,0.00027,73.75,73.75,73.75,0,0,1,-30,30
44196,45127,0.0106539,0.02768,0.00062,73.75,73.75,73.75,0,0,1,-30,30
44197,44537,0.00642357,0.024,0.00045,88.75,88.75,88.75,0,0,1,-30,30
44197,44731,0.0375639,0.1083,0.00198,73.75,73.75,73.75,0,0,1,-30,30
44201,44493,0.0107032,0.03349,0.00052,73.75,73.75,73.75,0,0,1,-30,30
44201,44709,0.00882214,0.0276,0.00043,73.75,73.75,73.75,0,0,1,-30,30
44204,77540,0.0132661,0.03749,0.01142,118,118,118,0,0,1,-30,30
44237,44238,0.0405786,0.12263,0.00204,73.75,73.75,73.75,0,0,1,-30,30
44237,45359,0.0698954,0.22846,0.00324,73.75,73.75,73.75,0,0,1,-30,30
44245,45415,0.157065,0.44417,0.00846,73.75,73.75,73.75,0,0,1,-30,30
44257,44258,0.0268443,0.08,0.00137,73.75,73.75,73.75,0,0,1,-30,30
44259,44329,0.0885418,0.27713,0.00429,73.75,73.75,73.75,0,0,1,-30,30
44259,44332,0.155045,0.50708,0.00719,73.75,73.75,73.75,0,0,1,-30,30
44259,45161,0.110129,0.32828,0.00562,73.75,73.75,73.75,0,0,1,-30,30
44261,44267,0.0553561,0.1439,0.00325,73.75,73.75,73.75,0,0,1,-30,30
44262,44264,0.0805657,0.22252,0.00444,73.75,73.75,73.75,0,0,1,-30,30
44267,45230,0.0649257,0.1793,0.00358,73.75,73.75,73.75,0,0,1,-30,30
44279,44282,0.0158454,0.04789,0.0008,73.75,73.75,73.75,0,0,1,-30,30
44283,44284,0.0441764,0.12199,0.00243,73.75,73.75,73.75,0,0,1,-30,30
44284,44286,0.0455071,0.12567,0.00251,73.75,73.75,73.75,0,0,1,-30,30
44286,45280,0.0775429,0.24271,0.00376,73.75,73.75,73.75,0,0,1,-30,30
44300,44850,0.0770746,0.2359,0.00382,73.75,73.75,73.75,0,0,1,-30,30
44300,45338,0.170652,0.50896,0.00871,73.75,73.75,73.75,0,0,1,-30,30
44329,44332,0.0670039,0.18505,0.00369,73.75,73.75,73.75,0,0,1,-30,30
44338,77168,0.0329393,0.0982,0.02688,118,118,118,0,0,1,-30,30
44340,44343,0.0331364,0.10371,0.00161,73.75,73.75,144,0,0,1,-30,30
44350,44351,0.00929857,0.02681,0.00049,73.75,73.75,73.75,0,0,1,-30,30
44350,45094,0.00794321,0.02459,0.00039,73.75,73.75,73.75,0,0,1,-30,30
44351,44370,0.0144654,0.04427,0.00072,73.75,73.75,73.75,0,0,1,-30,30
44353,45158,0.0179318,0.04952,0.00099,73.75,73.75,73.75,0,0,1,-30,30
44356,44358,0.0053475,0.01843,0.00023,73.75,73.75,73.75,0,0,1,-30,30
44356,45158,0.0151061,0.04502,0.00077,73.75,73.75,73.75,0,0,1,-30,30
44356,45395,0.0146296,0.04135,0.00079,73.75,73.75,73.75,0,0,1,-30,30
44358,44359,0.00617714,0.01706,0.00034,73.75,73.75,73.75,0,0,1,-30,30
44359,44360,0.00797607,0.02298,0.00042,73.75,73.75,73.75,0,0,1,-30,30
44360,44361,0.00748321,0.02115,0.0004,73.75,73.75,73.75,0,0,1,-30,30
44360,45412,0.0148432,0.0469,0.00071,73.75,73.75,73.75,0,0,1,-30,30
44361,45412,0.0114014,0.03397,0.00058,73.75,73.75,73.75,0,0,1,-30,30
44362,44365,0.0291032,0.08224,0.00157,73.75,73.75,73.75,0,0,1,-30,30
44373,44374,0.00542964,0.01498,0.0003,73.75,73.75,73.75,0,0,1,-30,30
44373,44393,0.0106293,0.03291,0.00052,73.75,73.75,73.75,0,0,1,-30,30
44373,44400,0.0219896,0.05715,0.00129,73.75,73.75,73.75,0,0,1,-30,30
44374,44390,0.00715464,0.02022,0.00038,73.75,73.75,73.75,0,0,1,-30,30
44392,44397,0.00229179,0.00797,0.00159,118,118,118,0,0,1,-30,30
44392,77186,0.002185,0.00635,0.00228,128,128,128,0,0,1,-30,30
44392,77505,0.00560214,0.03259,0.01141,193,193,193,0,0,1,-30,30
44393,44394,0.00904393,0.02497,0.0005,73.75,73.75,73.75,0,0,1,-30,30
44394,44398,0.00858393,0.02687,0.00042,73.75,73.75,73.75,0,0,1,-30,30
44398,44408,0.0114589,0.03506,0.00057,73.75,73.75,73.75,0,0,1,-30,30
44405,44417,0.0137179,0.04248,0.00067,73.75,73.75,73.75,0,0,1,-30,30
44408,44409,0.0112864,0.0319,0.00061,73.75,73.75,73.75,0,0,1,-30,30
44409,44414,0.0162971,0.04236,0.00096,73.75,73.75,73.75,0,0,1,-30,30
44409,44415,0.0222854,0.06424,0.00117,73.75,73.75,144,0,0,1,-30,30
44411,44415,0.0332268,0.0939,0.00179,73.75,73.75,73.75,0,0,1,-30,30
44411,44422,0.00763107,0.02274,0.00039,73.75,73.75,73.75,0,0,1,-30,30
44414,45278,0.0532532,0.1505,0.00287,73.75,73.75,73.75,0,0,1,-30,30
44415,44424,0.0331857,0.10273,0.00162,73.75,73.75,73.75,0,0,1,-30,30
44417,44422,0.0102925,0.02842,0.00057,73.75,73.75,73.75,0,0,1,-30,30
44419,44432,0.0199032,0.06229,0.00096,73.75,73.75,73.75,0,0,1,-30,30
44420,44422,0.0091425,0.02724,0.00047,73.75,73.75,73.75,0,0,1,-30,30
44420,44432,0.00805821,0.02717,0.00045,80,80,80,0,0,1,-30,30
44424,44442,0.0221129,0.06919,0.00107,73.75,73.75,73.75,0,0,1,-30,30
44429,44432,0.0310089,0.11676,0.00154,80,80,80,0,0,1,-30,30
44439,44440,0.00618536,0.0556,0.00116,156.25,156.25,156.25,0,0,1,-30,30
44442,44443,0.0391,0.1105,0.0021,73.75,73.75,73.75,0,0,1,-30,30
44443,45181,0.0338839,0.10239,0.0017,73.75,73.75,73.75,0,0,1,-30,30
44450,77423,0.0313786,0.09923,0.0241,118,118,118,0,0,1,-30,30
44453,44456,0.0524729,0.15129,0.00277,73.75,73.75,73.75,0,0,1,-30,30
44454,77363,0.0470596,0.33976,0.07787,193,193,193,0,0,1,-30,30
44458,77205,0.00340893,0.0277,0.05223,366,366,366,0,0,1,-30,30
44459,44461,0.0711193,0.20099,0.00383,73.75,73.75,73.75,0,0,1,-30,30
44462,44463,0.0816171,0.25274,0.004,73.75,73.75,73.75,0,0,1,-30,30
44464,44468,0.16123,0.48081,0.00823,73.75,73.75,73.75,0,0,1,-30,30
44464,45426,0.148859,0.42941,0.00786,73.75,73.75,73.75,0,0,1,-30,30
44464,45427,0.0704457,0.18313,0.00413,73.75,73.75,144,0,0,1,-30,30
44465,44466,0.0733946,0.21875,0.00374,73.75,73.75,73.75,0,0,1,-30,30
44472,44477,0.0583954,0.16127,0.00322,73.75,73.75,73.75,0,0,1,-30,30
44473,77217,0.00221786,0.00678,0.00176,118,118,118,0,0,1,-30,30
44473,77221,0.00206179,0.00683,0.00151,118,118,118,0,0,1,-30,30
44492,44493,0.00688357,0.01984,0.00036,73.75,73.75,73.75,0,0,1,-30,30
44492,44494,0.00820607,0.02569,0.0004,73.75,73.75,73.75,0,0,1,-30,30
44492,44535,0.00828821,0.02154,0.00049,73.75,73.75,73.75,0,0,1,-30,30
44492,44536,0.00601286,0.0166,0.00033,73.75,73.75,73.75,0,0,1,-30,30
44494,44707,0.00433714,0.01356,0.00021,73.75,73.75,73.75,0,0,1,-30,30
44495,44497,0.00144571,0.00408,0.00124,118,118,118,0,0,1,-30,30
44497,77320,0.00110893,0.0032,0.00094,118,118,118,0,0,1,-30,30
44498,44499,0.00900286,0.0234,0.00053,73.75,73.75,73.75,0,0,1,-30,30
44498,44716,0.00476429,0.01238,0.00028,73.75,73.75,73.75,0,0,1,-30,30
44499,44719,0.00364714,0.01101,0.00018,73.75,73.75,73.75,0,0,1,-30,30
44499,44720,0.00382786,0.01057,0.00021,73.75,73.75,73.75,0,0,1,-30,30
44503,44723,0.00416464,0.0115,0.00023,73.75,73.75,73.75,0,0,1,-30,30
44503,44727,0.0038525,0.01089,0.00021,73.75,73.75,73.75,0,0,1,-30,30
44509,44512,0.00412357,0.01246,0.00021,73.75,73.75,73.75,0,0,1,-30,30
44509,44787,0.00280929,0.00879,0.00014,73.75,73.75,73.75,0,0,1,-30,30
44512,44763,0.00377857,0.00983,0.00022,73.75,73.75,73.75,0,0,1,-30,30
44513,77238,0.000928214,0.00298,0.0007,118,118,118,0,0,1,-30,30
44514,44755,0.0037375,0.01033,0.00021,73.75,73.75,73.75,0,0,1,-30,30
44514,44785,0.00501893,0.01304,0.00029,73.75,73.75,73.75,0,0,1,-30,30
44515,44763,0.00286679,0.00826,0.00015,73.75,73.75,73.75,0,0,1,-30,30
44515,44767,0.00288321,0.00749,0.00017,73.75,73.75,73.75,0,0,1,-30,30
44515,44773,0.00659607,0.01821,0.00036,73.75,73.75,73.75,0,0,1,-30,30
44521,44595,0.00780357,0.02443,0.00038,73.75,73.75,73.75,0,0,1,-30,30
44521,44779,0.00825536,0.02495,0.00041,73.75,73.75,73.75,0,0,1,-30,30
44529,77320,0.00142107,0.0041,0.0012,118,118,118,0,0,1,-30,30
44530,44537,0.00693286,0.0217,0.00034,73.75,73.75,144,0,0,1,-30,30
44531,44676,0.000303929,0.00254,0.00448,366,366,366,0,0,1,-30,30
44531,77247,0.000246429,0.00192,0.00383,366,366,366,0,0,1,-30,30
44532,44535,0.0153114,0.03979,0.0009,73.75,73.75,73.75,0,0,1,-30,30
44532,44682,0.0048875,0.01382,0.00026,73.75,73.75,73.75,0,0,1,-30,30
44533,44674,0.0008625,0.00593,0.00147,193,193,193,0,0,1,-30,30
44536,44537,0.00515036,0.01611,0.00025,73.75,73.75,73.75,0,0,1,-30,30
44539,44674,0.00184821,0.00523,0.00159,118,118,118,0,0,1,-30,30
44539,77250,0.001495,0.00388,0.0014,118,118,118,0,0,1,-30,30
44539,77258,0.001725,0.00541,0.00134,118,118,118,0,0,1,-30,30
44540,44550,0.0082225,0.02574,0.0004,73.75,73.75,73.75,0,0,1,-30,30
44541,44543,0.00504357,0.01562,0.00025,73.75,73.75,73.75,0,0,1,-30,30
44543,44718,0.0194268,0.05788,0.00099,73.75,73.75,73.75,0,0,1,-30,30
44551,44651,0.00883036,0.02762,0.00043,73.75,73.75,73.75,0,0,1,-30,30
44552,44651,0.0115164,0.02994,0.00068,73.75,73.75,73.75,0,0,1,-30,30
44558,77267,0.00184,0.00577,0.00143,118,118,118,0,0,1,-30,30
44570,44572,0.000928214,0.00287,0.00073,118,118,118,0,0,1,-30,30
44570,77271,0.00160179,0.00531,0.00117,118,118,118,0,0,1,-30,30
44572,77338,0.000952857,0.00311,0.00071,118,118,118,0,0,1,-30,30
44574,44575,0.00479714,0.01449,0.00024,73.75,73.75,73.75,0,0,1,-30,30
44574,44623,0.0251932,0.06957,0.00139,73.75,73.75,73.75,0,0,1,-30,30
44575,44635,0.00981607,0.02849,0.00064,80,80,80,0,0,1,-30,30
44584,44618,0.0123543,0.03867,0.0006,73.75,73.75,144,0,0,1,-30,30
44584,44623,0.021505,0.05939,0.00118,73.75,73.75,144,0,0,1,-30,30
44595,44596,0.00550357,0.01723,0.00027,73.75,73.75,73.75,0,0,1,-30,30
44595,44599,0.00554464,0.01736,0.00027,73.75,73.75,73.75,0,0,1,-30,30
44595,44602,0.0149254,0.04446,0.00076,73.75,73.75,73.75,0,0,1,-30,30
44596,44597,0.00368821,0.01019,0.0002,73.75,73.75,73.75,0,0,1,-30,30
44597,44600,0.00492036,0.01358,0.00027,73.75,73.75,73.75,0,0,1,-30,30
44597,44602,0.00621821,0.01878,0.00031,73.75,73.75,73.75,0,0,1,-30,30
44599,44600,0.00551179,0.01741,0.00026,73.75,73.75,73.75,0,0,1,-30,30
44601,44602,0.0116725,0.03033,0.00068,73.75,73.75,73.75,0,0,1,-30,30
44602,44603,0.00825536,0.02584,0.0004,73.75,73.75,73.75,0,0,1,-30,30
44603,44607,0.00685071,0.01781,0.0004,73.75,73.75,73.75,0,0,1,-30,30
44604,77275,0.00340893,0.01275,0.00383,142,142,142,0,0,1,-30,30
44607,44782,0.00823893,0.02692,0.00038,73.75,73.75,73.75,0,0,1,-30,30
44618,44619,0.0113275,0.03375,0.00058,73.75,73.75,144,0,0,1,-30,30
44619,44620,0.0132086,0.0409,0.00065,73.75,73.75,144,0,0,1,-30,30
44623,44629,0.0120339,0.03323,0.00066,73.75,73.75,73.75,0,0,1,-30,30
44627,44628,0.0152704,0.0455,0.00078,73.75,73.75,73.75,0,0,1,-30,30
44627,45266,0.0245443,0.076,0.0012,73.75,73.75,73.75,0,0,1,-30,30
44628,44629,0.0208068,0.05745,0.00115,73.75,73.75,73.75,0,0,1,-30,30
44647,44652,0.0138329,0.0433,0.00067,73.75,73.75,73.75,0,0,1,-30,30
44647,44654,0.00716286,0.02164,0.00036,73.75,73.75,73.75,0,0,1,-30,30
44649,44654,0.0264911,0.08203,0.0013,73.75,73.75,73.75,0,0,1,-30,30
44649,44666,0.02484,0.06455,0.00146,73.75,73.75,73.75,0,0,1,-30,30
44651,44652,0.0069575,0.02005,0.00037,73.75,73.75,73.75,0,0,1,-30,30
44654,44660,0.0188846,0.05847,0.00092,73.75,73.75,73.75,0,0,1,-30,30
44654,44666,0.0495568,0.14006,0.00267,73.75,73.75,73.75,0,0,1,-30,30
44660,44671,0.0213407,0.05546,0.00125,73.75,73.75,73.75,0,0,1,-30,30
44662,44666,0.0122557,0.04337,0.00052,73.75,73.75,73.75,0,0,1,-30,30
44662,44677,0.0102432,0.03564,0.00044,73.75,73.75,73.75,0,0,1,-30,30
44663,44664,0.00216857,0.00732,0.00193,128,128,128,0,0,1,-30,30
44663,77304,0.00174143,0.00815,0.00223,159,159,159,0,0,1,-30,30
44664,77292,0.00318714,0.00976,0.00253,118,118,118,0,0,1,-30,30
44665,44666,0.0196979,0.05566,0.00106,73.75,73.75,73.75,0,0,1,-30,30
44665,44672,0.0195746,0.0606,0.00096,73.75,73.75,73.75,0,0,1,-30,30
44665,44690,0.0490229,0.14609,0.0025,73.75,73.75,73.75,0,0,1,-30,30
44666,44680,0.0200921,0.05222,0.00118,73.75,73.75,73.75,0,0,1,-30,30
44667,44668,0.0053475,0.01389,0.00031,73.75,73.75,73.75,0,0,1,-30,30
44667,44672,0.0101036,0.03301,0.00047,73.75,73.75,73.75,0,0,1,-30,30
44669,44673,0.00239036,0.00817,0.0021,128,128,128,0,0,1,-30,30
44671,44672,0.00933143,0.02857,0.00046,73.75,73.75,73.75,0,0,1,-30,30
44673,77299,0.00186464,0.00547,0.00154,118,118,118,0,0,1,-30,30
44675,44680,0.00904393,0.0291,0.00043,144,144,144,0,0,1,-30,30
44676,77296,0.000254643,0.00212,0.00381,366,366,366,0,0,1,-30,30
44677,44683,0.0165518,0.04771,0.00087,73.75,73.75,73.75,0,0,1,-30,30
44678,44679,0.000870714,0.00518,0.00174,193,193,193,0,0,1,-30,30
44678,77302,0.00213571,0.00637,0.00174,118,118,118,0,0,1,-30,30
44680,44682,0.0103746,0.02865,0.00057,73.75,73.75,73.75,0,0,1,-30,30
44681,44682,0.00475607,0.01236,0.00028,73.75,73.75,73.75,0,0,1,-30,30
44683,44685,0.0101446,0.03174,0.00049,73.75,73.75,73.75,0,0,1,-30,30
44684,44685,0.0107114,0.03236,0.00054,73.75,73.75,73.75,0,0,1,-30,30
44693,44704,0.0108839,0.03137,0.00918,118,118,118,0,0,1,-30,30
44693,77559,0.0306393,0.09592,0.02376,118,118,118,0,0,1,-30,30
44704,77314,0.0047725,0.01443,0.00384,118,118,118,0,0,1,-30,30
44708,44711,0.00138,0.00452,0.00102,118,118,118,0,0,1,-30,30
44710,44714,0.00452607,0.0128,0.00024,73.75,73.75,73.75,0,0,1,-30,30
44713,44717,0.00443571,0.01322,0.00023,73.75,73.75,73.75,0,0,1,-30,30
44714,44718,0.00318714,0.00949,0.00016,73.75,73.75,73.75,0,0,1,-30,30
44716,44717,0.00468214,0.01395,0.00024,73.75,73.75,73.75,0,0,1,-30,30
44716,44721,0.00470679,0.01423,0.00024,73.75,73.75,73.75,0,0,1,-30,30
44718,44719,0.00504357,0.01393,0.00028,73.75,73.75,73.75,0,0,1,-30,30
44719,44720,0.00726143,0.02375,0.00034,73.75,73.75,73.75,0,0,1,-30,30
44719,44723,0.00361429,0.00939,0.00021,73.75,73.75,73.75,0,0,1,-30,30
44720,44789,0.0068425,0.01934,0.00037,73.75,73.75,73.75,0,0,1,-30,30
44721,44722,0.0108511,0.03358,0.00053,73.75,73.75,73.75,0,0,1,-30,30
44727,44789,0.00497786,0.01541,0.00024,73.75,73.75,73.75,0,0,1,-30,30
44731,44735,0.0099475,0.03005,0.0005,73.75,73.75,73.75,0,0,1,-30,30
44731,44788,0.0160261,0.0453,0.00086,73.75,73.75,73.75,0,0,1,-30,30
44732,77329,0.00319536,0.00921,0.00269,118,118,118,0,0,1,-30,30
44732,77343,0.00147036,0.00698,0.00186,159,159,159,0,0,1,-30,30
44735,44783,0.00601286,0.01564,0.00035,73.75,73.75,73.75,0,0,1,-30,30
44751,44752,0.00276821,0.00797,0.00015,73.75,73.75,73.75,0,0,1,-30,30
44751,44758,0.0060375,0.01667,0.00033,73.75,73.75,73.75,0,0,1,-30,30
44752,44783,0.00855107,0.02617,0.00042,73.75,73.75,73.75,0,0,1,-30,30
44755,44756,0.00354036,0.00978,0.0002,73.75,73.75,73.75,0,0,1,-30,30
44757,77333,0.000837857,0.00253,0.00067,118,118,118,0,0,1,-30,30
44757,77334,0.00106786,0.00579,0.00157,175,175,175,0,0,1,-30,30
44758,44759,0.0044275,0.01151,0.00026,73.75,73.75,73.75,0,0,1,-30,30
44767,44773,0.00468214,0.01217,0.00027,73.75,73.75,73.75,0,0,1,-30,30
44773,44779,0.00598,0.01652,0.00033,73.75,73.75,73.75,0,0,1,-30,30
44783,45046,0.0090275,0.02492,0.0005,73.75,73.75,73.75,0,0,1,-30,30
44785,44787,0.00354857,0.01002,0.00019,73.75,73.75,73.75,0,0,1,-30,30
44787,44788,0.0126171,0.03566,0.00068,73.75,73.75,73.75,0,0,1,-30,30
44792,44794,0.0732468,0.21492,0.00379,73.75,73.75,73.75,0,0,1,-30,30
44792,45907,0.0552575,0.1711,0.00271,73.75,73.75,73.75,0,0,1,-30,30
44793,45426,0.0855271,0.28352,0.0039,73.75,73.75,73.75,0,0,1,-30,30
44805,44828,0.173773,0.49151,0.00937,73.75,73.75,73.75,0,0,1,-30,30
44828,44999,0.125358,0.36155,0.00661,73.75,73.75,73.75,0,0,1,-30,30
44830,44837,0.0123871,0.03501,0.00067,73.75,73.75,73.75,0,0,1,-30,30
44830,44838,0.0063825,0.01804,0.00034,73.75,73.75,73.75,0,0,1,-30,30
44831,44833,0.0363482,0.11375,0.00176,73.75,73.75,73.75,0,0,1,-30,30
44831,45316,0.0636114,0.17978,0.00342,73.75,73.75,73.75,0,0,1,-30,30
44833,44834,0.0675543,0.20918,0.00331,73.75,73.75,73.75,0,0,1,-30,30
44834,44839,0.0395518,0.11403,0.00208,73.75,73.75,73.75,0,0,1,-30,30
44834,44840,0.0832107,0.23992,0.00439,73.75,73.75,73.75,0,0,1,-30,30
44837,44839,0.0199196,0.05935,0.00101,73.75,73.75,73.75,0,0,1,-30,30
44837,44841,0.0626093,0.2299,0.00319,80,80,80,0,0,1,-30,30
44838,44839,0.00733536,0.02026,0.0004,73.75,73.75,73.75,0,0,1,-30,30
44841,45169,0.100748,0.31538,0.00488,73.75,73.75,73.75,0,0,1,-30,30
44841,45171,0.11532,0.33258,0.00608,73.75,73.75,73.75,0,0,1,-30,30
44848,44849,0.0788818,0.20507,0.00463,73.75,73.75,73.75,0,0,1,-30,30
44848,44850,0.101381,0.30643,0.00509,73.75,73.75,73.75,0,0,1,-30,30
44848,45339,0.115953,0.34566,0.00591,73.75,73.75,73.75,0,0,1,-30,30
44849,45447,0.144686,0.43141,0.00738,73.75,73.75,73.75,0,0,1,-30,30
44850,45339,0.188066,0.48933,0.01106,73.75,73.75,73.75,0,0,1,-30,30
44850,45447,0.170783,0.44428,0.01004,73.75,73.75,73.75,0,0,1,-30,30
44852,44853,0.180484,0.51053,0.00973,73.75,73.75,73.75,0,0,1,-30,30
44853,45226,0.165715,0.49419,0.00846,73.75,73.75,73.75,0,0,1,-30,30
44856,44926,0.0600957,0.18807,0.00291,73.75,73.75,73.75,0,0,1,-30,30
44856,45280,0.0933882,0.27835,0.00476,73.75,73.75,73.75,0,0,1,-30,30
44857,44858,0.0668314,0.18457,0.00368,73.75,73.75,73.75,0,0,1,-30,30
44858,45175,0.0474868,0.16032,0.00213,73.75,73.75,73.75,0,0,1,-30,30
44859,45173,0.0173157,0.08066,0.04411,256,256,256,0,0,1,-30,30
44861,45447,0.126163,0.3814,0.00634,73.75,73.75,73.75,0,0,1,-30,30
44866,44867,0.0171514,0.05367,0.00083,73.75,73.75,73.75,0,0,1,-30,30
44866,44868,0.0832764,0.2482,0.00424,73.75,73.75,73.75,0,0,1,-30,30
44867,45449,0.12917,0.4001,0.00633,73.75,73.75,73.75,0,0,1,-30,30
44869,44921,0.0903079,0.29521,0.00418,73.75,73.75,73.75,0,0,1,-30,30
44869,45165,0.0896425,0.28058,0.00434,73.75,73.75,73.75,0,0,1,-30,30
44872,44874,0.0782821,0.2519,0.00369,73.75,73.75,73.75,0,0,1,-30,30
44873,44874,0.127042,0.39352,0.00623,73.75,73.75,73.75,0,0,1,-30,30
44873,44891,0.125917,0.39423,0.0061,86.25,86.25,86.25,0,0,1,-30,30
44874,45293,0.0897493,0.25369,0.00483,73.75,73.75,73.75,0,0,1,-30,30
44883,45416,0.0702321,0.22599,0.00331,73.75,73.75,73.75,0,0,1,-30,30
44885,44886,0.0423611,0.12623,0.00216,73.75,73.75,73.75,0,0,1,-30,30
44885,44887,0.0313293,0.08653,0.00173,73.75,73.75,73.75,0,0,1,-30,30
44887,44888,0.0201086,0.05991,0.00102,73.75,73.75,73.75,0,0,1,-30,30
44891,44892,0.00939714,0.03731,0.00062,111.25,111.25,111.25,0,0,1,-30,30
44894,77519,0.00919179,0.09108,0.16802,366,366,366,0,0,1,-30,30
44896,44899,0.208577,0.62234,0.01066,73.75,73.75,73.75,0,0,1,-30,30
44896,45287,0.191188,0.54087,0.01031,73.75,73.75,73.75,0,0,1,-30,30
44897,44898,0.0247168,0.07126,0.0013,73.75,73.75,73.75,0,0,1,-30,30
44898,45282,0.0382129,0.11017,0.00201,73.75,73.75,73.75,0,0,1,-30,30
44898,45283,0.0756536,0.22863,0.0038,73.75,73.75,73.75,0,0,1,-30,30
44913,44914,0.00689179,0.01904,0.00038,73.75,73.75,73.75,0,0,1,-30,30
44914,44917,0.0333664,0.10083,0.00168,73.75,73.75,73.75,0,0,1,-30,30
44917,44919,0.0713575,0.22334,0.00346,73.75,73.75,73.75,0,0,1,-30,30
44921,44922,0.102358,0.26613,0.00601,73.75,73.75,73.75,0,0,1,-30,30
44923,44931,0.129219,0.40027,0.00633,110,110,110,0,0,1,-30,30
44931,44934,0.0241336,0.12619,0.00231,110,110,110,0,0,1,-30,30
44997,77416,0.0281668,0.08123,0.02377,118,118,244,0,0,1,-30,30
45003,45004,0.0600711,0.1732,0.00317,73.75,73.75,73.75,0,0,1,-30,30
45018,45021,0.0620014,0.19197,0.00304,73.75,73.75,73.75,0,0,1,-30,30
45018,45323,0.0911868,0.28238,0.00447,73.75,73.75,73.75,0,0,1,-30,30
45020,45021,0.0758343,0.21864,0.004,73.75,73.75,73.75,0,0,1,-30,30
45031,45043,0.0089125,0.02759,0.00044,73.75,73.75,73.75,0,0,1,-30,30
45031,45148,0.00959429,0.02971,0.00047,73.75,73.75,73.75,0,0,1,-30,30
45042,45071,0.00685893,0.02257,0.00032,73.75,73.75,73.75,0,0,1,-30,30
45043,45044,0.00423857,0.01101,0.00025,73.75,73.75,73.75,0,0,1,-30,30
45044,45045,0.00510107,0.01442,0.00027,73.75,73.75,73.75,0,0,1,-30,30
45045,45149,0.006785,0.01874,0.00037,73.75,73.75,73.75,0,0,1,-30,30
45068,45070,0.00775429,0.02235,0.00041,73.75,73.75,144,0,0,1,-30,30
45070,45071,0.00489571,0.01478,0.00025,73.75,73.75,73.75,0,0,1,-30,30
45071,45072,0.00495321,0.0155,0.00024,73.75,73.75,144,0,0,1,-30,30
45072,45073,0.00470679,0.01299,0.00026,73.75,73.75,144,0,0,1,-30,30
45072,45096,0.0160836,0.0418,0.00094,73.75,73.75,73.75,0,0,1,-30,30
45073,45149,0.00805821,0.02277,0.00043,189,189,189,0,0,1,-30,30
45084,45094,0.00676857,0.02178,0.00032,73.75,73.75,73.75,0,0,1,-30,30
45096,45158,0.00506821,0.0216,0.00045,100,100,100,0,0,1,-30,30
45100,45372,0.0146707,0.03813,0.00086,73.75,73.75,73.75,0,0,1,-30,30
45101,45102,0.0114261,0.03295,0.0006,73.75,73.75,73.75,0,0,1,-30,30
45101,45106,0.00449321,0.01645,0.00032,88.75,88.75,88.75,0,0,1,-30,30
45102,45103,0.00469036,0.01436,0.00023,73.75,73.75,73.75,0,0,1,-30,30
45103,45104,0.00525714,0.01366,0.00031,73.75,73.75,73.75,0,0,1,-30,30
45103,45374,0.0170118,0.04697,0.00094,73.75,73.75,73.75,0,0,1,-30,30
45104,45105,0.00572536,0.01581,0.00032,73.75,73.75,73.75,0,0,1,-30,30
45105,45147,0.00903571,0.02798,0.00044,73.75,73.75,73.75,0,0,1,-30,30
45106,45108,0.00708893,0.02185,0.00043,80,80,80,0,0,1,-30,30
45107,45108,0.0100625,0.03116,0.00049,73.75,73.75,73.75,0,0,1,-30,30
45107,45111,0.0144243,0.04467,0.00071,73.75,73.75,73.75,0,0,1,-30,30
45120,45122,0.00706429,0.01951,0.00039,73.75,73.75,73.75,0,0,1,-30,30
45125,45126,0.00677679,0.0214,0.00032,73.75,73.75,73.75,0,0,1,-30,30
45127,45129,0.00723679,0.01998,0.0004,73.75,73.75,73.75,0,0,1,-30,30
45128,45131,0.00113357,0.00948,0.00217,219,219,219,0,0,1,-30,30
45128,77448,0.000525714,0.00606,0.0014,261,261,261,0,0,1,-30,30
45134,45135,0.0106129,0.02758,0.00062,73.75,73.75,73.75,0,0,1,-30,30
45134,45141,0.00682607,0.01885,0.00038,73.75,73.75,73.75,0,0,1,-30,30
45147,45149,0.0318632,0.09866,0.00156,73.75,73.75,73.75,0,0,1,-30,30
45148,45149,0.0166093,0.04789,0.00088,73.75,73.75,73.75,0,0,1,-30,30
45148,45154,0.00525714,0.01718,0.00024,73.75,73.75,73.75,0,0,1,-30,30
45149,45158,0.0284132,0.08892,0.00138,73.75,73.75,189,0,0,1,-30,30
45149,45393,0.00821429,0.02572,0.0004,73.75,73.75,73.75,0,0,1,-30,30
45153,45154,0.00848536,0.02205,0.0005,73.75,73.75,73.75,0,0,1,-30,30
45153,45389,0.00645643,0.01861,0.00034,73.75,73.75,73.75,0,0,1,-30,30
45161,45163,0.0843032,0.24307,0.00445,73.75,73.75,73.75,0,0,1,-30,30
45162,45164,0.00501071,0.04636,0.0169,261,261,261,0,0,1,-30,30
45162,77457,0.00670286,0.02804,0.01539,235,235,235,0,0,1,-30,30
45163,45165,0.144941,0.4005,0.008,73.75,73.75,73.75,0,0,1,-30,30
45163,45170,0.0666425,0.19862,0.0034,73.75,73.75,73.75,0,0,1,-30,30
45164,77456,0.0100625,0.07976,0.02594,230,230,230,0,0,1,-30,30
45165,45166,0.102235,0.29481,0.00539,73.75,73.75,73.75,0,0,1,-30,30
45169,45449,0.124471,0.34389,0.00686,73.75,73.75,73.75,0,0,1,-30,30
45170,45171,0.0545921,0.15076,0.00301,73.75,73.75,73.75,0,0,1,-30,30
45173,77460,0.0261543,0.07392,0.02253,118,118,118,0,0,1,-30,30
45173,77506,0.00223429,0.02424,0.01223,325,325,325,0,0,1,-30,30
45174,45181,0.0339496,0.10258,0.0017,73.75,73.75,73.75,0,0,1,-30,30
45174,45278,0.0980539,0.29226,0.005,73.75,73.75,73.75,0,0,1,-30,30
45175,45184,0.0699446,0.18183,0.00411,73.75,73.75,73.75,0,0,1,-30,30
45176,77459,0.00272714,0.01687,0.00612,205,205,205,0,0,1,-30,30
45176,77525,0.0108264,0.03767,0.03715,256,256,256,0,0,1,-30,30
45186,45187,0.039445,0.12345,0.00191,73.75,73.75,73.75,0,0,1,-30,30
45187,45188,0.0467064,0.12898,0.00257,73.75,73.75,73.75,0,0,1,-30,30
45195,45227,0.0117464,0.03677,0.00911,118,118,118,0,0,1,-30,30
45195,77466,0.0068425,0.0204,0.00558,118,118,118,0,0,1,-30,30
45196,45226,0.0424596,0.11037,0.00249,73.75,73.75,73.75,0,0,1,-30,30
45197,45258,0.00197143,0.01064,0.00388,191,191,191,0,0,1,-30,30
45201,45207,0.00607036,0.01716,0.00033,73.75,73.75,73.75,0,0,1,-30,30
45201,45226,0.0483739,0.13947,0.00255,73.75,73.75,73.75,0,0,1,-30,30
45202,45205,0.00558571,0.01578,0.0003,73.75,73.75,73.75,0,0,1,-30,30
45204,45206,0.00157714,0.00478,0.00127,118,118,244,0,0,1,-30,30
45204,77473,0.000903571,0.00284,0.0007,118,118,118,0,0,1,-30,30
45204,77474,0.000714643,0.00222,0.00056,118,118,244,0,0,1,-30,30
45205,45208,0.00351571,0.00914,0.00021,73.75,73.75,73.75,0,0,1,-30,30
45207,45208,0.00437,0.01321,0.00022,73.75,73.75,73.75,0,0,1,-30,30
45207,45210,0.00560214,0.01752,0.00027,73.75,73.75,73.75,0,0,1,-30,30
45207,45257,0.0172829,0.04492,0.00101,73.75,73.75,73.75,0,0,1,-30,30
45210,45735,0.0268607,0.08406,0.0013,73.75,73.75,73.75,0,0,1,-30,30
45216,45223,0.00194679,0.00538,0.00172,118,118,118,0,0,1,-30,30
45222,45224,0.00578286,0.01811,0.00448,118,118,118,0,0,1,-30,30
45223,45224,0.00322821,0.01483,0.00292,142,142,142,0,0,1,-30,30
45223,77498,0.00585679,0.01701,0.0061,128,128,244,0,0,1,-30,30
45266,45267,0.0197554,0.06234,0.00118,80,80,80,0,0,1,-30,30
45266,45272,0.0717929,0.20699,0.00379,73.75,73.75,73.75,0,0,1,-30,30
45267,45270,0.0232629,0.06932,0.00119,73.75,73.75,73.75,0,0,1,-30,30
45271,45272,0.0400693,0.11324,0.00216,73.75,73.75,73.75,0,0,1,-30,30
45272,45279,0.0501893,0.13046,0.00295,73.75,73.75,73.75,0,0,1,-30,30
45272,45280,0.0764175,0.21106,0.00421,73.75,73.75,73.75,0,0,1,-30,30
45281,45282,0.0480043,0.15802,0.00221,73.75,73.75,73.75,0,0,1,-30,30
45285,45432,0.0234436,0.06759,0.00124,73.75,73.75,73.75,0,0,1,-30,30
45288,77512,0.00561857,0.01837,0.00416,118,118,118,0,0,1,-30,30
45293,44258,0.224242,0.70278,0.01089,75,75,75,0,0,1,-30,30
45314,45323,0.0692136,0.22943,0.00316,73.75,73.75,73.75,0,0,1,-30,30
45321,45316,0.189027,0.59217,0.00918,73.75,73.75,73.75,0,0,1,-30,30
45328,45330,0.0143421,0.04136,0.00076,73.75,73.75,73.75,0,0,1,-30,30
45328,45362,0.0873096,0.26386,0.00439,73.75,73.75,73.75,0,0,1,-30,30
45329,45330,0.0460411,0.13913,0.00231,73.75,73.75,73.75,0,0,1,-30,30
45329,45332,0.0610486,0.18194,0.00311,73.75,73.75,73.75,0,0,1,-30,30
45335,45339,0.11951,0.33017,0.00659,73.75,73.75,73.75,0,0,1,-30,30
45359,45363,0.0638825,0.18419,0.00337,73.75,73.75,73.75,0,0,1,-30,30
45362,45363,0.0120421,0.03403,0.00065,73.75,73.75,73.75,0,0,1,-30,30
45368,45369,0.0219321,0.06322,0.00116,73.75,73.75,73.75,0,0,1,-30,30
45369,45372,0.0221786,0.05765,0.0013,73.75,73.75,73.75,0,0,1,-30,30
45372,45374,0.0169707,0.04892,0.00089,73.75,73.75,73.75,0,0,1,-30,30
45374,45375,0.0199771,0.05193,0.00117,73.75,73.75,73.75,0,0,1,-30,30
45374,45381,0.0419586,0.13131,0.00203,73.75,73.75,73.75,0,0,1,-30,30
45375,45379,0.0264582,0.08279,0.00128,73.75,73.75,73.75,0,0,1,-30,30
45377,45381,0.0269511,0.0777,0.00142,73.75,73.75,73.75,0,0,1,-30,30
45377,45388,0.0218336,0.06834,0.00106,73.75,73.75,73.75,0,0,1,-30,30
45378,45383,0.0280189,0.08769,0.00136,73.75,73.75,73.75,0,0,1,-30,30
45378,45390,0.0186136,0.05824,0.0009,73.75,73.75,73.75,0,0,1,-30,30
45379,45380,0.00940536,0.02597,0.00052,73.75,73.75,73.75,0,0,1,-30,30
45381,45384,0.00599643,0.03668,0.001,137.5,137.5,137.5,0,0,1,-30,30
45381,45389,0.0489079,0.13506,0.00269,73.75,73.75,73.75,0,0,1,-30,30
45384,45387,0.0018975,0.00694,0.00014,88.75,88.75,88.75,0,0,1,-30,30
45386,45387,0.00340071,0.01418,0.00021,88.75,88.75,88.75,0,0,1,-30,30
45388,45389,0.00889607,0.02515,0.00048,73.75,73.75,73.75,0,0,1,-30,30
45390,45392,0.00722857,0.02364,0.00033,73.75,73.75,73.75,0,0,1,-30,30
45392,45393,0.00689179,0.02156,0.00033,73.75,73.75,73.75,0,0,1,-30,30
45395,45408,0.0172254,0.0573,0.00097,80,80,80,0,0,1,-30,30
45408,45410,0.012995,0.04068,0.00063,73.75,73.75,73.75,0,0,1,-30,30
45408,45412,0.0136193,0.03848,0.00073,73.75,73.75,73.75,0,0,1,-30,30
45408,45413,0.0244046,0.06896,0.00131,73.75,73.75,73.75,0,0,1,-30,30
45410,45411,0.00943,0.02603,0.00052,73.75,73.75,73.75,0,0,1,-30,30
45410,45413,0.0136932,0.04136,0.00069,73.75,73.75,73.75,0,0,1,-30,30
45415,45416,0.0269593,0.07618,0.00145,73.75,73.75,73.75,0,0,1,-30,30
45421,45422,0.0205193,0.05799,0.0011,73.75,73.75,144,0,0,1,-30,30
45422,45425,0.0220554,0.06972,0.00106,73.75,73.75,144,0,0,1,-30,30
45424,77553,0.000698214,0.00549,0.01093,366,366,366,0,0,1,-30,30
45425,45426,0.0614757,0.19034,0.00301,73.75,73.75,73.75,0,0,1,-30,30
45425,46610,0.103492,0.29844,0.00546,73.75,73.75,73.75,0,0,1,-30,30
45426,45919,0.113957,0.35295,0.00558,73.75,73.75,73.75,0,0,1,-30,30
45431,45432,0.018055,0.08982,0.00182,110,110,110,0,0,1,-30,30
45436,45437,0.0149582,0.04456,0.00076,73.75,73.75,73.75,0,0,1,-30,30
45436,45438,0.0286021,0.08951,0.00139,73.75,73.75,73.75,0,0,1,-30,30
45436,45441,0.0349929,0.10834,0.00171,73.75,73.75,73.75,0,0,1,-30,30
45438,45444,0.094645,0.29308,0.00464,86.25,86.25,86.25,0,0,1,-30,30
45444,45445,0.043815,0.11389,0.00257,73.75,73.75,73.75,0,0,1,-30,30
45450,45452,0.0155332,0.05078,0.01151,118,118,118,0,0,1,-30,30
45450,77938,0.0372436,0.12181,0.02763,118,118,118,0,0,1,-30,30
45460,77573,0.0164121,0.06593,0.01709,142,142,142,0,0,1,-30,30
45463,77585,0.0511668,0.1586,0.04019,118,118,118,0,0,1,-30,30
45468,45469,0.0128636,0.03344,0.00075,73.75,73.75,73.75,0,0,1,-30,30
45469,45470,0.0324711,0.09813,0.00163,73.75,73.75,73.75,0,0,1,-30,30
45470,45473,0.0738546,0.22868,0.00362,73.75,73.75,73.75,0,0,1,-30,30
45472,77582,0.0104896,0.03247,0.00822,118,118,118,0,0,1,-30,30
45475,45736,0.151258,0.39341,0.00889,73.75,73.75,73.75,0,0,1,-30,30
45477,45478,0.107722,0.32562,0.00541,73.75,73.75,73.75,0,0,1,-30,30
45478,46558,0.0902914,0.27289,0.00454,73.75,73.75,73.75,0,0,1,-30,30
45479,45480,0.00970929,0.02892,0.00049,73.75,73.75,73.75,0,0,1,-30,30
45479,45490,0.00472321,0.03431,0.00096,148.75,148.75,148.75,0,0,1,-30,30
45480,45483,0.00584036,0.01937,0.00027,73.75,73.75,73.75,0,0,1,-30,30
45483,45484,0.00772964,0.02335,0.00039,73.75,73.75,73.75,0,0,1,-30,30
45484,45486,0.00469036,0.01325,0.00025,73.75,73.75,73.75,0,0,1,-30,30
45485,45487,0.00257107,0.01551,0.00037,128.75,128.75,128.75,0,0,1,-30,30
45485,45510,0.0120832,0.07355,0.00131,118.75,118.75,118.75,0,0,1,-30,30
45486,45487,0.00496143,0.01518,0.00025,73.75,73.75,73.75,0,0,1,-30,30
45487,45488,0.00472321,0.01428,0.00024,73.75,73.75,144,0,0,1,-30,30
45488,45493,0.0063825,0.01762,0.00035,73.75,73.75,73.75,0,0,1,-30,30
45489,45491,0.00317893,0.01898,0.00027,110,110,110,0,0,1,-30,30
45489,45493,0.00651393,0.03407,0.00062,110,110,110,0,0,1,-30,30
45489,45495,0.0177018,0.05697,0.00083,73.75,73.75,73.75,0,0,1,-30,30
45489,45516,0.0290786,0.09931,0.0016,80,80,80,0,0,1,-30,30
45490,45493,0.00151143,0.01099,0.00031,148.75,148.75,148.75,0,0,1,-30,30
45491,45497,0.0124282,0.03756,0.00062,73.75,73.75,73.75,0,0,1,-30,30
45493,45494,0.004945,0.01495,0.00025,73.75,73.75,73.75,0,0,1,-30,30
45494,45495,0.00722036,0.01878,0.00042,73.75,73.75,73.75,0,0,1,-30,30
45495,45502,0.0254971,0.07895,0.00125,73.75,73.75,73.75,0,0,1,-30,30
45495,45524,0.0280518,0.08686,0.00137,73.75,73.75,73.75,0,0,1,-30,30
45497,45498,0.01541,0.04443,0.00081,73.75,73.75,73.75,0,0,1,-30,30
45498,45502,0.0135782,0.04203,0.00066,73.75,73.75,73.75,0,0,1,-30,30
45502,45513,0.0546989,0.176,0.00257,73.75,73.75,73.75,0,0,1,-30,30
45513,45515,0.04577,0.11897,0.00269,73.75,73.75,73.75,0,0,1,-30,30
45513,45898,0.0676775,0.19127,0.00364,73.75,73.75,73.75,0,0,1,-30,30
45515,45516,0.0236654,0.07988,0.00106,73.75,73.75,73.75,0,0,1,-30,30
45533,46606,0.0246921,0.07557,0.01958,211,211,211,0,0,1,-30,30
45534,45765,0.00232464,0.01932,0.0348,366,366,366,0,0,1,-30,30
45534,77920,0.00222607,0.01851,0.03334,366,366,366,0,0,1,-30,30
45535,77920,0.00329393,0.02908,0.05857,383,383,383,0,0,1,-30,30
45544,45959,0.01518,0.04646,0.01204,118,118,118,0,0,1,-30,30
45549,45553,0.0147282,0.04066,0.00081,73.75,73.75,73.75,0,0,1,-30,30
45549,46818,0.0310582,0.09385,0.00156,73.75,73.75,73.75,0,0,1,-30,30
45552,45963,0.0342207,0.10198,0.00174,73.75,73.75,73.75,0,0,1,-30,30
45552,46587,0.0987932,0.30925,0.00479,73.75,73.75,73.75,0,0,1,-30,30
45553,46360,0.0159768,0.04413,0.00088,73.75,73.75,73.75,0,0,1,-30,30
45574,45575,0.0660675,0.18246,0.00364,73.75,73.75,73.75,0,0,1,-30,30
45574,45700,0.143027,0.49341,0.00628,73.75,73.75,73.75,0,0,1,-30,30
45575,45578,0.0548961,0.15515,0.00295,73.75,73.75,73.75,0,0,1,-30,30
45577,45578,0.0120586,0.03879,0.00057,73.75,73.75,144,0,0,1,-30,30
45587,45588,0.0918111,0.30014,0.00425,73.75,73.75,73.75,0,0,1,-30,30
45588,45794,0.0947846,0.26792,0.0051,73.75,73.75,73.75,0,0,1,-30,30
45632,45638,0.0150157,0.04328,0.00079,73.75,73.75,73.75,0,0,1,-30,30
45632,45650,0.00732714,0.02293,0.00035,73.75,73.75,73.75,0,0,1,-30,30
45633,45638,0.0100296,0.0277,0.00055,73.75,73.75,73.75,0,0,1,-30,30
45633,45650,0.00538036,0.0152,0.00029,73.75,73.75,73.75,0,0,1,-30,30
45640,77632,0.00291607,0.0356,0.01185,307,307,307,0,0,1,-30,30
45640,77640,0.00355679,0.01161,0.00263,118,118,118,0,0,1,-30,30
45647,45653,0.0056925,0.04304,0.00076,137.5,137.5,137.5,0,0,1,-30,30
45647,45668,0.0118532,0.0358,0.00059,73.75,73.75,73.75,0,0,1,-30,30
45668,45678,0.0262118,0.08433,0.00123,73.75,73.75,73.75,0,0,1,-30,30
45669,45673,0.0174307,0.05193,0.00089,73.75,73.75,73.75,0,0,1,-30,30
45669,45678,0.0446611,0.14597,0.00207,73.75,73.75,73.75,0,0,1,-30,30
45672,45674,0.0124118,0.03842,0.00061,73.75,73.75,73.75,0,0,1,-30,30
45674,45678,0.0533518,0.15078,0.00287,73.75,73.75,73.75,0,0,1,-30,30
45688,45689,0.00838679,0.02567,0.00665,118,118,118,0,0,1,-30,30
45698,45711,0.0710371,0.19619,0.00391,73.75,73.75,73.75,0,0,1,-30,30
45700,45784,0.0339989,0.11112,0.00157,73.75,73.75,73.75,0,0,1,-30,30
45730,45731,0.0195829,0.0509,0.00115,73.75,73.75,73.75,0,0,1,-30,30
45730,45732,0.0185561,0.05606,0.00093,86.25,86.25,86.25,0,0,1,-30,30
45732,45734,0.0326764,0.09233,0.00176,73.75,73.75,73.75,0,0,1,-30,30
45734,45736,0.096485,0.29881,0.00473,73.75,73.75,73.75,0,0,1,-30,30
45740,45743,0.00762286,0.03037,0.02277,256,256,256,0,0,1,-30,30
45740,77929,0.0185971,0.11933,0.0343,193,193,193,0,0,1,-30,30
45742,45746,0.0601039,0.16987,0.00323,73.75,73.75,73.75,0,0,1,-30,30
45743,45744,0.0177921,0.0551,0.01394,118,118,118,0,0,1,-30,30
45743,77672,0.00803357,0.02426,0.00645,118,118,118,0,0,1,-30,30
45743,77674,0.0228275,0.16735,0.03673,193,193,193,0,0,1,-30,30
45744,46399,0.0155907,0.04496,0.01315,144,144,144,0,0,1,-30,30
45745,45746,0.0131511,0.03419,0.00077,73.75,73.75,73.75,0,0,1,-30,30
45749,45750,0.0503371,0.15754,0.00244,73.75,73.75,73.75,0,0,1,-30,30
45749,45753,0.0432975,0.11956,0.00239,73.75,73.75,73.75,0,0,1,-30,30
45752,45753,0.0121489,0.03501,0.00064,73.75,73.75,73.75,0,0,1,-30,30
45752,45754,0.0121982,0.03634,0.00062,73.75,73.75,73.75,0,0,1,-30,30
45761,45764,0.0284461,0.09429,0.0013,73.75,73.75,73.75,0,0,1,-30,30
45762,77684,0.00245607,0.00967,0.00186,128,128,128,0,0,1,-30,30
45762,77686,0.00358964,0.01099,0.00285,118,118,118,0,0,1,-30,30
45763,45764,0.0251604,0.07109,0.00135,73.75,73.75,73.75,0,0,1,-30,30
45764,46397,0.118885,0.30912,0.00698,73.75,73.75,73.75,0,0,1,-30,30
45766,46606,0.0357239,0.11296,0.02744,118,118,118,0,0,1,-30,30
45783,45784,0.0419504,0.13128,0.00203,73.75,73.75,73.75,0,0,1,-30,30
45783,45818,0.0783396,0.21637,0.00432,73.75,73.75,73.75,0,0,1,-30,30
45793,45794,0.0561775,0.14602,0.0033,73.75,73.75,73.75,0,0,1,-30,30
45805,45807,0.0678089,0.19166,0.00365,73.75,73.75,73.75,0,0,1,-30,30
45805,46518,0.0734029,0.22466,0.00364,73.75,73.75,73.75,0,0,1,-30,30
45817,45818,0.0593236,0.16383,0.00327,73.75,73.75,73.75,0,0,1,-30,30
45817,46005,0.0633075,0.16457,0.00372,73.75,73.75,73.75,0,0,1,-30,30
45819,45822,0.0808861,0.25317,0.00392,73.75,73.75,73.75,0,0,1,-30,30
45829,77717,0.00837036,0.05684,0.01452,193,193,193,0,0,1,-30,30
45837,45843,0.0409564,0.12681,0.00201,73.75,73.75,73.75,0,0,1,-30,30
45839,77720,0.00423036,0.02453,0.00711,185,185,185,0,0,1,-30,30
45840,45843,0.0241746,0.08163,0.00108,73.75,73.75,73.75,0,0,1,-30,30
45840,45851,0.0366357,0.10918,0.00187,73.75,73.75,73.75,0,0,1,-30,30
45843,45844,0.0133975,0.04409,0.00062,73.75,73.75,73.75,0,0,1,-30,30
45844,45848,0.0432893,0.12235,0.00233,73.75,73.75,73.75,0,0,1,-30,30
45846,45848,0.0231889,0.0718,0.00114,73.75,73.75,73.75,0,0,1,-30,30
45846,46631,0.0293989,0.08761,0.0015,73.75,73.75,73.75,0,0,1,-30,30
45847,45848,0.0151718,0.04644,0.00075,73.75,73.75,73.75,0,0,1,-30,30
45850,46758,0.0848289,0.24459,0.00447,73.75,73.75,73.75,0,0,1,-30,30
45887,45890,0.0509368,0.14396,0.00274,73.75,73.75,73.75,0,0,1,-30,30
45899,45920,0.0138904,0.04348,0.00067,73.75,73.75,73.75,0,0,1,-30,30
45900,45907,0.0248482,0.07405,0.00127,73.75,73.75,73.75,0,0,1,-30,30
45912,45919,0.08832,0.26694,0.00444,73.75,73.75,73.75,0,0,1,-30,30
45912,46308,0.064055,0.19358,0.00322,73.75,73.75,73.75,0,0,1,-30,30
45919,45920,0.0213571,0.06981,0.00099,73.75,73.75,73.75,0,0,1,-30,30
45941,77752,0.00190571,0.01583,0.0285,366,366,366,0,0,1,-30,30
45957,77767,0.00744214,0.0332,0.01599,235,235,235,0,0,1,-30,30
45960,77770,0.0204289,0.06574,0.01539,118,118,244,0,0,1,-30,30
45967,45968,0.00986536,0.02789,0.00053,73.75,73.75,73.75,0,0,1,-30,30
45968,45969,0.00749143,0.02319,0.00037,73.75,73.75,73.75,0,0,1,-30,30
45969,45970,0.00634143,0.01792,0.00034,73.75,73.75,73.75,0,0,1,-30,30
45970,45972,0.01104,0.03659,0.0005,73.75,73.75,73.75,0,0,1,-30,30
45972,45973,0.00903571,0.02605,0.00048,73.75,73.75,73.75,0,0,1,-30,30
45973,45977,0.0141039,0.04413,0.00068,73.75,73.75,73.75,0,0,1,-30,30
45974,45977,0.0125761,0.03268,0.00074,73.75,73.75,73.75,0,0,1,-30,30
45974,45979,0.059685,0.15514,0.0035,73.75,73.75,73.75,0,0,1,-30,30
45978,46418,0.0274932,0.08848,0.02072,118,118,118,0,0,1,-30,30
45979,45985,0.0422132,0.11656,0.00233,73.75,73.75,73.75,0,0,1,-30,30
45981,77997,0.00781179,0.06182,0.12337,366,366,366,0,0,1,-30,30
45995,77796,0.0131264,0.0557,0.01292,142,142,142,0,0,1,-30,30
45998,46321,0.0900204,0.27207,0.00452,73.75,73.75,73.75,0,0,1,-30,30
46011,46206,0.01173,0.03545,0.00059,73.75,73.75,73.75,0,0,1,-30,30
46012,46393,0.0460821,0.13285,0.00243,73.75,73.75,73.75,0,0,1,-30,30
46012,46684,0.0137918,0.03586,0.00081,73.75,73.75,73.75,0,0,1,-30,30
46013,77810,0.00480536,0.01545,0.00362,118,118,118,0,0,1,-30,30
46020,46021,0.0134468,0.04208,0.00065,73.75,73.75,73.75,0,0,1,-30,30
46020,46032,0.0100132,0.02604,0.00059,73.75,73.75,73.75,0,0,1,-30,30
46021,46029,0.00720393,0.0199,0.0004,73.75,73.75,73.75,0,0,1,-30,30
46022,46206,0.0108593,0.03281,0.00055,73.75,73.75,73.75,0,0,1,-30,30
46024,46204,0.0188354,0.0543,0.00099,73.75,73.75,73.75,0,0,1,-30,30
46028,46033,0.00558571,0.01796,0.00026,73.75,73.75,73.75,0,0,1,-30,30
46029,46030,0.00368,0.00957,0.00022,73.75,73.75,73.75,0,0,1,-30,30
46030,46031,0.004025,0.01138,0.00022,73.75,73.75,73.75,0,0,1,-30,30
46031,46032,0.0037375,0.01115,0.00019,73.75,73.75,73.75,0,0,1,-30,30
46032,46048,0.00386071,0.01113,0.0002,73.75,73.75,73.75,0,0,1,-30,30
46033,46034,0.00553643,0.01715,0.00027,73.75,73.75,73.75,0,0,1,-30,30
46034,46035,0.00578286,0.01635,0.00031,73.75,73.75,73.75,0,0,1,-30,30
46035,46036,0.00558571,0.01852,0.00026,73.75,73.75,73.75,0,0,1,-30,30
46039,46058,0.00944643,0.02669,0.00051,73.75,73.75,73.75,0,0,1,-30,30
46048,46049,0.00467393,0.01446,0.00023,73.75,73.75,73.75,0,0,1,-30,30
46049,46218,0.00917536,0.02734,0.00047,73.75,73.75,73.75,0,0,1,-30,30
46056,77831,0.00136357,0.00446,0.00101,118,118,118,0,0,1,-30,30
46058,46059,0.00998857,0.02977,0.00051,73.75,73.75,73.75,0,0,1,-30,30
46058,46122,0.028405,0.08027,0.00153,73.75,73.75,73.75,0,0,1,-30,30
46122,46286,0.0302696,0.08881,0.00157,73.75,73.75,73.75,0,0,1,-30,30
46138,46297,0.00277643,0.00828,0.00014,73.75,73.75,73.75,0,0,1,-30,30
46142,46143,0.00367179,0.0115,0.00018,73.75,73.75,73.75,0,0,1,-30,30
46143,46144,0.00363893,0.01005,0.0002,73.75,73.75,73.75,0,0,1,-30,30
46143,46148,0.00303107,0.00938,0.00015,73.75,73.75,73.75,0,0,1,-30,30
46144,46148,0.00470679,0.0133,0.00025,73.75,73.75,73.75,0,0,1,-30,30
46144,46300,0.00357321,0.01079,0.00018,73.75,73.75,144,0,0,1,-30,30
46146,46156,0.00284214,0.00818,0.00015,73.75,73.75,73.75,0,0,1,-30,30
46146,46300,0.0069575,0.02101,0.00035,73.75,73.75,73.75,0,0,1,-30,30
46148,46154,0.00317071,0.00896,0.00017,73.75,73.75,73.75,0,0,1,-30,30
46150,46151,0.00300643,0.00895,0.00015,73.75,73.75,73.75,0,0,1,-30,30
46150,46298,0.00386893,0.0121,0.00019,73.75,73.75,73.75,0,0,1,-30,30
46151,46152,0.00305571,0.00922,0.00015,73.75,73.75,73.75,0,0,1,-30,30
46151,46299,0.00441107,0.01248,0.00024,73.75,73.75,73.75,0,0,1,-30,30
46152,46153,0.00271071,0.00871,0.00013,73.75,73.75,73.75,0,0,1,-30,30
46153,46154,0.00314607,0.00952,0.00016,73.75,73.75,73.75,0,0,1,-30,30
46154,46159,0.00243964,0.00702,0.00013,73.75,73.75,73.75,0,0,1,-30,30
46156,46248,0.00491214,0.01277,0.00029,73.75,73.75,73.75,0,0,1,-30,30
46159,46160,0.00336786,0.0093,0.00019,73.75,73.75,73.75,0,0,1,-30,30
46160,46170,0.00372107,0.01257,0.00017,73.75,73.75,73.75,0,0,1,-30,30
46162,46163,0.00406607,0.01229,0.0002,73.75,73.75,73.75,0,0,1,-30,30
46163,46164,0.00568429,0.0157,0.00031,73.75,73.75,73.75,0,0,1,-30,30
46164,46166,0.00286679,0.00809,0.00015,73.75,73.75,73.75,0,0,1,-30,30
46166,46190,0.00559393,0.01612,0.00029,73.75,73.75,73.75,0,0,1,-30,30
46168,46186,0.00526536,0.01368,0.00031,73.75,73.75,73.75,0,0,1,-30,30
46168,46188,0.00369643,0.011,0.00019,73.75,73.75,73.75,0,0,1,-30,30
46168,46199,0.0168804,0.05517,0.00078,73.75,73.75,73.75,0,0,1,-30,30
46169,46170,0.00274357,0.00776,0.00015,73.75,73.75,73.75,0,0,1,-30,30
46169,46188,0.00370464,0.01192,0.00017,73.75,73.75,73.75,0,0,1,-30,30
46172,46173,0.00544607,0.01722,0.00026,73.75,73.75,73.75,0,0,1,-30,30
46172,46184,0.00585679,0.01618,0.00032,73.75,73.75,73.75,0,0,1,-30,30
46173,46248,0.00864964,0.02707,0.00042,73.75,73.75,73.75,0,0,1,-30,30
46174,46183,0.00485464,0.01371,0.00026,73.75,73.75,73.75,0,0,1,-30,30
46174,46254,0.00313786,0.00886,0.00017,73.75,73.75,73.75,0,0,1,-30,30
46179,46181,0.00683429,0.02036,0.00035,73.75,73.75,73.75,0,0,1,-30,30
46181,46254,0.00602107,0.01701,0.00032,73.75,73.75,73.75,0,0,1,-30,30
46183,46184,0.00492036,0.01539,0.00024,73.75,73.75,73.75,0,0,1,-30,30
46183,46248,0.0158946,0.04582,0.00084,73.75,73.75,73.75,0,0,1,-30,30
46184,46187,0.00409071,0.012,0.00021,73.75,73.75,73.75,0,0,1,-30,30
46186,46187,0.00482179,0.01363,0.00026,73.75,73.75,73.75,0,0,1,-30,30
46190,46285,0.0076475,0.02662,0.00033,73.75,73.75,73.75,0,0,1,-30,30
46200,77877,0.00105143,0.00763,0.00341,238,238,238,0,0,1,-30,30
46202,77852,0.000312143,0.0032,0.00623,417,417,417,0,0,1,-30,30
46206,46391,0.0305325,0.0998,0.00141,73.75,73.75,73.75,0,0,1,-30,30
46210,46212,0.00875643,0.02711,0.00043,73.75,73.75,73.75,0,0,1,-30,30
46211,46213,0.00750786,0.02298,0.00037,73.75,73.75,73.75,0,0,1,-30,30
46212,46213,0.00440286,0.01417,0.00021,73.75,73.75,73.75,0,0,1,-30,30
46249,46258,0.00850179,0.02403,0.00046,73.75,73.75,73.75,0,0,1,-30,30
46258,46266,0.01541,0.0477,0.00075,73.75,73.75,73.75,0,0,1,-30,30
46263,46270,0.02461,0.0762,0.0012,73.75,73.75,73.75,0,0,1,-30,30
46263,46303,0.0281011,0.07304,0.00165,73.75,73.75,144,0,0,1,-30,30
46265,46266,0.0131511,0.0407,0.00064,73.75,73.75,73.75,0,0,1,-30,30
46265,46303,0.014375,0.0397,0.00079,73.75,73.75,73.75,0,0,1,-30,30
46267,46281,0.0250371,0.08825,0.00107,73.75,73.75,73.75,0,0,1,-30,30
46267,46283,0.0186793,0.05157,0.00103,73.75,73.75,73.75,0,0,1,-30,30
46268,46270,0.0205768,0.06773,0.00095,73.75,73.75,73.75,0,0,1,-30,30
46272,46273,0.00461643,0.02108,0.00038,100,100,100,0,0,1,-30,30
46272,46278,0.00185643,0.01878,0.00046,176.25,176.25,176.25,0,0,1,-30,30
46272,46282,0.00421393,0.02715,0.00043,118.75,118.75,118.75,0,0,1,-30,30
46273,46283,0.00473964,0.02269,0.00037,100,100,100,0,0,1,-30,30
46280,46281,0.00574179,0.01623,0.00031,73.75,73.75,73.75,0,0,1,-30,30
46280,46282,0.00809929,0.02351,0.00053,80,80,80,0,0,1,-30,30
46281,46282,0.0069575,0.02728,0.00046,88.75,88.75,88.75,0,0,1,-30,30
46281,46285,0.00588964,0.02789,0.00047,100,100,100,0,0,1,-30,30
46282,46283,0.00683429,0.02139,0.00033,73.75,73.75,73.75,0,0,1,-30,30
46297,46300,0.00887143,0.02644,0.00045,73.75,73.75,73.75,0,0,1,-30,30
46303,46470,0.03243,0.08429,0.0019,73.75,73.75,144,0,0,1,-30,30
46307,46309,0.0523086,0.16371,0.00253,108.75,108.75,108.75,0,0,1,-30,30
46308,46309,0.0247496,0.06432,0.00145,73.75,73.75,73.75,0,0,1,-30,30
46309,46314,0.0669629,0.19956,0.00341,73.75,73.75,73.75,0,0,1,-30,30
46314,46619,0.189364,0.54648,0.01,73.75,73.75,73.75,0,0,1,-30,30
46321,46322,0.0464682,0.12833,0.00256,73.75,73.75,73.75,0,0,1,-30,30
46322,46323,0.0635539,0.17552,0.0035,73.75,73.75,73.75,0,0,1,-30,30
46346,78069,0.00165107,0.0054,0.00122,118,118,118,0,0,1,-30,30
46348,46811,0.0109661,0.03313,0.00055,73.75,73.75,73.75,0,0,1,-30,30
46350,46368,0.0133236,0.03841,0.0007,73.75,73.75,73.75,0,0,1,-30,30
46350,46369,0.0292839,0.1019,0.00127,73.75,73.75,73.75,0,0,1,-30,30
46354,46355,0.00916714,0.02805,0.00045,73.75,73.75,73.75,0,0,1,-30,30
46355,46359,0.0196732,0.0556,0.00106,73.75,73.75,73.75,0,0,1,-30,30
46355,46366,0.0141696,0.04281,0.00071,73.75,73.75,73.75,0,0,1,-30,30
46356,46358,0.0143832,0.04147,0.00076,73.75,73.75,73.75,0,0,1,-30,30
46358,46359,0.00520786,0.01553,0.00027,73.75,73.75,73.75,0,0,1,-30,30
46359,46377,0.0284543,0.09367,0.00131,73.75,73.75,73.75,0,0,1,-30,30
46362,77914,0.000624286,0.00279,0.00163,256,256,256,0,0,1,-30,30
46365,46366,0.0112454,0.03241,0.00059,73.75,73.75,73.75,0,0,1,-30,30
46365,46374,0.0318714,0.09497,0.00162,73.75,73.75,73.75,0,0,1,-30,30
46368,46810,0.0218911,0.06187,0.00118,73.75,73.75,73.75,0,0,1,-30,30
46369,46371,0.0705196,0.2131,0.00354,73.75,73.75,73.75,0,0,1,-30,30
46371,46374,0.0851164,0.24542,0.00449,73.75,73.75,73.75,0,0,1,-30,30
46380,46383,0.000435357,0.00473,0.04138,626,626,626,0,0,1,-30,30
46380,46597,0.000550357,0.0059,0.05392,626,626,626,0,0,1,-30,30
46382,46383,0.000254643,0.0029,0.02408,626,626,626,0,0,1,-30,30
46385,46386,0.00872357,0.04038,0.00071,100,100,189,0,0,1,-30,30
46391,46393,0.00763929,0.02457,0.00036,73.75,73.75,73.75,0,0,1,-30,30
46399,77925,0.0187779,0.05596,0.01531,211,211,211,0,0,1,-30,30
46404,77925,0.0239857,0.07508,0.0186,211,211,211,0,0,1,-30,30
46413,46414,0.0591757,0.17883,0.00297,73.75,73.75,73.75,0,0,1,-30,30
