bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
75964,75968,0.0005175,0.00636,0.00212,307,307,307,0,0,1,-30,30
75964,75971,0.0051175,0.03477,0.00888,193,193,193,0,0,1,-30,30
75965,75976,0.00170857,0.0135,0.02689,366,366,366,0,0,1,-30,30
75966,75973,0.000246429,0.00505,0.0915,1185,1185,1185,0,0,1,-30,30
75966,76016,0.000509286,0.00674,0.06615,736,736,736,0,0,1,-30,30
75969,75972,0.0027025,0.02318,0.00739,238,238,238,0,0,1,-30,30
75969,75998,0.00278464,0.01496,0.00309,159,159,159,0,0,1,-30,30
75969,75999,0.00440286,0.03081,0.00873,205,205,205,0,0,1,-30,30
75970,75971,0.0027025,0.00896,0.00197,118,122,122,0,0,1,-30,30
75970,75979,0.00118286,0.00774,0.00213,193,193,193,0,0,1,-30,30
75971,75972,0.000763929,0.00991,0.00294,307,396,396,0,0,1,-30,30
75971,75975,0.000575,0.00647,0.00205,284,284,284,0,0,1,-30,30
75972,41423,0.00299,0.01431,0.00374,159,159,159,0,0,1,-30,30
75972,75974,0.000961071,0.0065,0.00166,193,193,193,0,0,1,-30,30
75972,75999,0.00598,0.02061,0.01671,235,235,235,0,0,1,-30,30
75973,76222,0.00248071,0.05352,0.50405,1185,1185,1185,0,0,1,-30,30
75978,75979,0.001035,0.00704,0.0018,193,193,193,0,0,1,-30,30
75981,75982,0.00202071,0.00942,0.00515,256,256,256,0,0,1,-30,30
75981,76651,0.00480536,0.02383,0.01143,256,256,256,0,0,1,-30,30
75982,76095,0.00426321,0.0208,0.00858,185,185,185,0,0,1,-30,30
75985,41415,0.00131429,0.00765,0.00222,185,185,185,0,0,1,-30,30
75986,75988,0.000591429,0.00632,0.01319,435,435,435,0,0,1,-30,30
75986,75990,0.0002875,0.00365,0.00701,473,473,473,0,0,1,-30,30
75986,75992,0.000394286,0.00417,0.0076,417,417,417,0,0,1,-30,30
75987,75989,0.00124857,0.00835,0.00221,193,193,193,0,0,1,-30,30
75988,76655,0.000345,0.00411,0.00876,366,366,366,0,0,1,-30,30
75990,76691,0.00158536,0.01317,0.02371,366,366,366,0,0,1,-30,30
75992,75996,0.000279286,0.00317,0.00597,435,435,435,0,0,1,-30,30
75993,41423,0.00104321,0.00696,0.00184,193,193,193,0,0,1,-30,30
75994,75995,0.000780357,0.0037,0.00196,256,256,256,0,0,1,-30,30
75994,75997,0.000772143,0.00853,0.00278,284,284,284,0,0,1,-30,30
75995,76694,0.00342536,0.02246,0.00617,193,193,193,0,0,1,-30,30
75999,76000,0.00593071,0.03593,0.0116,193,193,193,0,0,1,-30,30
76000,76699,0.00171679,0.02115,0.00622,293,293,293,0,0,1,-30,30
76001,76008,0.000657143,0.00554,0.04862,560,560,560,0,0,1,-30,30
76003,76012,0.00179071,0.00805,0.0047,256,265,265,0,0,1,-30,30
76005,75927,0.000575,0.01203,0.11779,998,998,998,0,0,1,-30,30
76005,76014,9.85714e-05,0.00129,0.01242,708,708,708,0,0,1,-30,30
76006,76015,0.0006325,0.00431,0.0019,230,241,241,0,0,1,-30,30
76007,75848,0.0108675,0.07882,0.02074,205,205,205,0,0,1,-30,30
76009,76015,0.000591429,0.00368,0.00133,205,205,205,0,0,1,-30,30
76011,76014,0.000164286,0.00233,0.02242,768,768,768,0,0,1,-30,30
76012,76004,0.00434536,0.02692,0.00976,205,205,205,0,0,1,-30,30
76018,75559,0.00023,0.00472,0.04831,1185,1185,1185,0,0,1,-30,30
76020,76016,0.000139643,0.00289,0.02831,549,998,998,0,0,1,-30,30
76023,76337,0.0224086,0.15152,0.04613,205,205,205,0,0,1,-30,30
76024,76025,0.0104568,0.05179,0.01262,159,159,159,0,0,1,-30,30
76024,76379,0.0124939,0.03248,0.01173,118,118,118,0,0,1,-30,30
76025,41642,0.0178989,0.05059,0.01541,118,118,118,0,0,1,-30,30
76025,42660,0.0101036,0.06221,0.01942,193,193,193,0,0,1,-30,30
76027,76029,0.000188929,0.00273,0.0276,792,792,792,0,0,1,-30,30
76027,76188,0.000936429,0.00794,0.06962,549,549,549,0,0,1,-30,30
76029,41652,0.000435357,0.0038,0.03105,549,549,549,0,0,1,-30,30
76029,76030,0.000246429,0.00331,0.03151,1185,1185,1185,0,0,1,-30,30
76030,76482,0.001314,0.0109,0.0994,784,784,784,0,0,1,-30,30
76032,76035,0.00152786,0.00466,0.00121,118,118,118,0,0,1,-30,30
76034,76230,0.0083375,0.02609,0.00646,118,118,118,0,0,1,-30,30
76034,76316,0.0031625,0.02146,0.00548,193,193,193,0,0,1,-30,30
76036,76413,0.00234929,0.0282,0.06013,366,366,366,0,0,1,-30,30
76038,76530,0.00980786,0.11969,0.03989,307,399,399,0,0,1,-30,30
76038,76615,0.0524318,0.17466,0.04755,250,472,472,0,0,1,-30,30
76043,76044,0.00193857,0.01123,0.00325,185,185,185,0,0,1,-30,30
76043,76113,0.00297357,0.0122,0.00859,256,256,256,0,0,1,-30,30
76044,76045,0.000673571,0.00451,0.00119,193,193,193,0,0,1,-30,30
76044,76113,0.000714643,0.00835,0.00275,293,293,293,0,0,1,-30,30
76045,76050,0.000829643,0.00566,0.00145,193,193,193,0,0,1,-30,30
76047,76048,0.00140464,0.00597,0.00138,142,142,142,0,0,1,-30,30
76047,76050,0.00295714,0.01079,0.00243,128,128,128,0,0,1,-30,30
76049,76052,0.000279286,0.00234,0.00413,366,366,366,0,0,1,-30,30
76049,76058,0.000336786,0.00309,0.00562,383,383,383,0,0,1,-30,30
76049,76066,0.00186464,0.01516,0.02858,366,366,366,0,0,1,-30,30
76050,76051,0.00197964,0.00657,0.00145,118,118,118,0,0,1,-30,30
76051,41702,0.00261214,0.00839,0.00196,118,118,118,0,0,1,-30,30
76052,76055,0.000961071,0.00806,0.01423,366,366,366,0,0,1,-30,30
76053,76054,0.00276,0.00903,0.00205,118,118,118,0,0,1,-30,30
76053,76056,0.00309679,0.00893,0.00261,118,118,118,0,0,1,-30,30
76053,76070,0.00370464,0.02477,0.00655,193,193,193,0,0,1,-30,30
76054,76113,0.00834571,0.02612,0.00647,118,118,118,0,0,1,-30,30
76056,76061,0.00341714,0.01003,0.00283,118,118,118,0,0,1,-30,30
76057,76062,0.00223429,0.00729,0.00165,118,118,118,0,0,1,-30,30
76061,76062,0.00165107,0.00881,0.00303,185,185,185,0,0,1,-30,30
76062,76067,0.00234107,0.00993,0.00529,235,235,235,0,0,1,-30,30
76063,76067,0.00210286,0.00594,0.00181,118,118,118,0,0,1,-30,30
76065,76067,0.00261214,0.00839,0.00196,118,118,118,0,0,1,-30,30
76065,76196,0.0018975,0.01325,0.00643,316,316,316,0,0,1,-30,30
76066,76202,0.000763929,0.00632,0.01139,366,366,366,0,0,1,-30,30
76068,41739,0.00139643,0.00883,0.0026,193,193,193,0,0,1,-30,30
76069,76102,0.001035,0.01275,0.02566,366,366,366,0,0,1,-30,30
76070,76081,0.00562679,0.03821,0.00976,193,193,193,0,0,1,-30,30
76070,76113,0.00570893,0.01837,0.0043,118,118,118,0,0,1,-30,30
76072,76097,0.00280107,0.02033,0.00454,193,193,193,0,0,1,-30,30
76073,76074,0.00118286,0.0037,0.00092,118,118,118,0,0,1,-30,30
76074,41793,0.00492036,0.01607,0.00364,118,118,118,0,0,1,-30,30
76075,76076,0.0005175,0.00408,0.00813,366,366,366,0,0,1,-30,30
76076,76077,0.000665357,0.00523,0.01042,366,366,366,0,0,1,-30,30
76077,76096,0.0009775,0.0082,0.01448,366,366,366,0,0,1,-30,30
76079,76080,0.0025875,0.01565,0.00505,193,193,193,0,0,1,-30,30
76080,76083,0.000648929,0.00436,0.00227,316,316,316,0,0,1,-30,30
76081,41804,0.000870714,0.00584,0.00154,193,193,193,0,0,1,-30,30
76081,76088,0.000443571,0.00555,0.00157,293,293,293,0,0,1,-30,30
76082,76084,0.000221786,0.00181,0.00326,366,366,366,0,0,1,-30,30
76082,76096,0.00123214,0.01053,0.01793,366,366,366,0,0,1,-30,30
76083,76086,0.000657143,0.00732,0.00293,307,307,307,0,0,1,-30,30
76085,76087,0.00328571,0.01057,0.00247,118,118,118,0,0,1,-30,30
76086,76087,0.00139643,0.00592,0.00137,142,142,142,0,0,1,-30,30
76088,76089,0.0007475,0.00434,0.00152,193,193,193,0,0,1,-30,30
76088,76091,0.00234107,0.01868,0.01223,381,381,381,0,0,1,-30,30
76091,76093,0.000591429,0.01046,0.00332,384,384,384,0,0,1,-30,30
76091,76642,0.00193857,0.02454,0.00759,307,307,307,0,0,1,-30,30
76093,76094,0.000805,0.00886,0.00289,284,284,284,0,0,1,-30,30
76096,76106,0.00115,0.01265,0.02494,435,435,435,0,0,1,-30,30
76097,76100,0.00101036,0.00589,0.00206,193,193,193,0,0,1,-30,30
76098,76102,0.000345,0.00282,0.00532,366,366,366,0,0,1,-30,30
76100,76105,0.00150321,0.01016,0.00309,205,205,205,0,0,1,-30,30
76102,76106,0.000262857,0.00378,0.00784,528,528,528,0,0,1,-30,30
76103,76104,0.00102679,0.00639,0.00161,185,185,185,0,0,1,-30,30
76103,76105,0.00130607,0.00607,0.00332,256,256,256,0,0,1,-30,30
76103,76640,0.000911786,0.01117,0.00372,307,307,307,0,0,1,-30,30
76106,76225,0.00260393,0.02184,0.03857,366,366,366,0,0,1,-30,30
76107,76109,0.0001725,0.00144,0.01261,549,549,549,0,0,1,-30,30
76110,76111,0.00125679,0.00395,0.0012,128,128,128,0,0,1,-30,30
76110,76646,0.00262857,0.01077,0.00268,142,142,142,0,0,1,-30,30
76117,76118,0.00493679,0.05743,0.02109,307,307,307,0,0,1,-30,30
76117,76617,0.00993929,0.0721,0.01897,205,205,205,0,0,1,-30,30
76119,76131,0.0978157,0.29691,0.07936,118,118,118,0,0,1,-30,30
76120,41905,0.000328571,0.00471,0.00975,366,366,366,0,0,1,-30,30
76121,76122,0.000550357,0.00567,0.08754,954,954,954,0,0,1,-30,30
76123,76350,0.00962714,0.05137,0.01767,185,185,185,0,0,1,-30,30
76124,76125,0.00551179,0.0186,0.00395,118,118,118,0,0,1,-30,30
76124,76127,0.0108839,0.0727,0.01922,193,193,193,0,0,1,-30,30
76125,76164,0.00480536,0.06078,0.0188,307,307,307,0,0,1,-30,30
76126,76350,0.0194186,0.08467,0.04278,235,235,235,0,0,1,-30,30
76128,76129,0.00262857,0.02908,0.00948,284,284,284,0,0,1,-30,30
76128,76131,0.00585679,0.04595,0.01205,219,219,219,0,0,1,-30,30
76128,76169,0.00440286,0.0578,0.01655,307,307,307,0,0,1,-30,30
76129,42721,0.00751607,0.05107,0.01305,193,193,193,0,0,1,-30,30
76132,76175,0.00115,0.01739,0.17486,812,812,812,0,0,1,-30,30
76132,76704,0.000829643,0.01096,0.2309,1185,1185,1185,0,0,1,-30,30
76134,76136,0.00294893,0.02308,0.01581,381,381,381,0,0,1,-30,30
76134,76236,0.00892071,0.11514,0.03421,307,307,307,0,0,1,-30,30
76136,42614,0.00877286,0.09164,0.02609,261,261,261,0,0,1,-30,30
76140,76581,0.0198457,0.08141,0.02024,142,142,142,0,0,1,-30,30
76141,76142,0.00850179,0.05773,0.01475,193,193,193,0,0,1,-30,30
76141,76176,0.0163875,0.10954,0.02898,193,193,193,0,0,1,-30,30
76143,76687,0.000870714,0.00736,0.06456,549,549,549,0,0,1,-30,30
76144,76145,0.00677679,0.02142,0.0052,118,118,118,0,0,1,-30,30
76144,76321,0.00841964,0.04703,0.01205,175,175,175,0,0,1,-30,30
76159,76162,0.0164039,0.05439,0.01198,118,118,118,0,0,1,-30,30
76160,76161,0.0142764,0.03711,0.01341,118,118,118,0,0,1,-30,30
76161,76164,0.0133646,0.08468,0.02495,193,193,193,0,0,1,-30,30
76162,76163,0.0125925,0.05488,0.02772,235,235,235,0,0,1,-30,30
76163,76164,0.00780357,0.03784,0.01903,256,256,256,0,0,1,-30,30
76165,76526,0.015065,0.09126,0.02948,193,193,193,0,0,1,-30,30
76166,42007,0.00176607,0.01697,0.00496,250,250,250,0,0,1,-30,30
76169,76174,0.00464929,0.04596,0.01463,261,261,261,0,0,1,-30,30
76170,76174,0.0013225,0.01818,0.00976,388,388,388,0,0,1,-30,30
76170,76457,0.00721214,0.07128,0.0227,261,261,261,0,0,1,-30,30
76176,76449,0.045,0.1513,0.01703,244,244,244,0,0,1,-30,30
76176,76449,0.045,0.1513,0.01703,244,244,244,0,0,1,-30,30
76176,76531,0.01968,0.26907,0.08223,115,115,115,0,0,1,-30,30
76178,42030,0.0246593,0.11975,0.06032,256,256,256,0,0,1,-30,30
76178,76841,0.0123132,0.0372,0.00989,118,118,118,0,0,1,-30,30
76179,76180,0.00286679,0.02266,0.04515,366,366,366,0,0,1,-30,30
76179,76814,0.00814857,0.06772,0.12218,366,366,366,0,0,1,-30,30
76180,42930,0.00344179,0.03406,0.06261,366,366,366,0,0,1,-30,30
76181,76189,0.00400857,0.01289,0.00302,118,118,118,0,0,1,-30,30
76182,76183,0.00119929,0.00948,0.01889,366,366,366,0,0,1,-30,30
76184,76188,0.000796786,0.00678,0.05944,549,549,549,0,0,1,-30,30
76187,76200,0.00236571,0.01923,0.03626,366,366,366,0,0,1,-30,30
76190,76192,0.00125679,0.00712,0.00176,175,175,175,0,0,1,-30,30
76191,76192,0.000427143,0.00391,0.00108,238,238,238,0,0,1,-30,30
76193,76194,0.00367179,0.01533,0.00367,142,142,142,0,0,1,-30,30
76193,76196,0.00508464,0.02886,0.01063,193,193,193,0,0,1,-30,30
76196,76199,0.00119929,0.00816,0.00208,193,193,193,0,0,1,-30,30
76197,42071,0.004255,0.0166,0.00657,159,159,159,0,0,1,-30,30
76198,76200,0.000952857,0.00789,0.01421,366,366,366,0,0,1,-30,30
76199,76203,0.00134714,0.00968,0.0022,193,193,193,0,0,1,-30,30
76201,76219,0.000648929,0.00539,0.04969,549,549,549,0,0,1,-30,30
76202,76207,0.00107607,0.00894,0.01609,366,366,366,0,0,1,-30,30
76203,42115,0.00407429,0.01215,0.00332,118,118,118,0,0,1,-30,30
76204,42115,0.00318714,0.01006,0.00244,118,118,118,0,0,1,-30,30
76204,76205,0.00100214,0.00582,0.00204,193,193,193,0,0,1,-30,30
76206,76207,0.0004025,0.00315,0.00628,366,366,366,0,0,1,-30,30
76206,76218,0.00105143,0.00874,0.01573,366,366,366,0,0,1,-30,30
76207,76209,0.000312143,0.00376,0.00802,473,473,473,0,0,1,-30,30
76208,42091,0.00138821,0.00901,0.00253,193,193,193,0,0,1,-30,30
76208,76220,0.00162643,0.00623,0.00503,256,256,256,0,0,1,-30,30
76209,76210,0.000238214,0.00219,0.00398,383,383,383,0,0,1,-30,30
76210,76213,0.0006325,0.00818,0.01483,473,473,473,0,0,1,-30,30
76211,76220,0.0007475,0.00462,0.00144,193,193,193,0,0,1,-30,30
76212,42110,0.00410714,0.03045,0.02322,381,381,381,0,0,1,-30,30
76212,42152,0.00424679,0.02832,0.00885,205,205,205,0,0,1,-30,30
76212,76220,0.00118286,0.0081,0.00357,230,230,230,0,0,1,-30,30
76212,76224,0.00406607,0.02461,0.00795,193,193,193,0,0,1,-30,30
76213,76226,0.00131429,0.01036,0.02064,366,366,366,0,0,1,-30,30
76214,76215,0.000854286,0.00261,0.00068,118,118,118,0,0,1,-30,30
76214,76216,0.00221786,0.00702,0.0017,118,118,118,0,0,1,-30,30
76215,76220,0.00147857,0.00451,0.00117,118,118,118,0,0,1,-30,30
76216,76217,0.00222607,0.00717,0.00168,118,118,118,0,0,1,-30,30
76217,76646,0.00207,0.01429,0.00354,193,193,193,0,0,1,-30,30
76219,76221,0.000476429,0.004,0.03506,549,549,549,0,0,1,-30,30
76223,42367,0.0180468,0.11439,0.03372,193,193,193,0,0,1,-30,30
76224,42147,0.00712179,0.02204,0.00558,118,118,118,0,0,1,-30,30
76224,43067,0.00123214,0.01308,0.00359,261,261,261,0,0,1,-30,30
76224,76227,0.00276,0.01807,0.00496,193,193,193,0,0,1,-30,30
76224,76646,0.00252179,0.01569,0.00428,191,191,191,0,0,1,-30,30
76225,76674,0.00158536,0.03052,0.06222,640,640,640,0,0,1,-30,30
76226,76229,0.00117464,0.01001,0.01704,366,366,366,0,0,1,-30,30
76227,76228,0.00105143,0.00322,0.00083,118,118,118,0,0,1,-30,30
76229,76320,0.0035075,0.0456,0.08271,473,473,473,0,0,1,-30,30
76232,76233,0.000624286,0.00429,0.00106,193,193,193,0,0,1,-30,30
76232,76234,0.00207821,0.01407,0.00299,185,185,185,0,0,1,-30,30
76232,76236,0.00240679,0.03101,0.00921,307,307,307,0,0,1,-30,30
76234,76357,0.0202646,0.09838,0.04953,256,256,256,0,0,1,-30,30
76238,42178,0.00388536,0.01522,0.00415,142,142,142,0,0,1,-30,30
76239,76273,0.00101857,0.00875,0.07414,549,549,549,0,0,1,-30,30
76240,42178,0.00363893,0.01028,0.00313,118,118,118,0,0,1,-30,30
76240,76241,0.000969286,0.00307,0.00074,118,118,118,0,0,1,-30,30
76241,76242,0.00226714,0.01618,0.00441,205,205,205,0,0,1,-30,30
76242,42226,0.00248893,0.01041,0.00249,142,142,142,0,0,1,-30,30
76243,76250,0.00490393,0.01579,0.0037,118,118,118,0,0,1,-30,30
76250,76251,0.00467393,0.01322,0.00403,118,118,118,0,0,1,-30,30
76256,42216,0.00154429,0.00483,0.00479,235,235,235,0,0,1,-30,30
76257,76260,0.00069,0.00558,0.01051,366,366,366,0,0,1,-30,30
76259,42224,0.00341714,0.01117,0.00253,118,118,118,0,0,1,-30,30
76260,76282,0.000961071,0.00819,0.01394,366,366,366,0,0,1,-30,30
76261,42223,0.0023,0.00825,0.00192,128,128,128,0,0,1,-30,30
76261,76313,0.00378679,0.0169,0.00814,235,235,235,0,0,1,-30,30
76263,76265,0.000197143,0.00162,0.00305,366,366,366,0,0,1,-30,30
76268,76270,0.0013225,0.00702,0.00295,193,193,193,0,0,1,-30,30
76269,42239,0.000648929,0.00551,0.00938,366,366,366,0,0,1,-30,30
76270,42243,0.000616071,0.00299,0.00075,159,159,159,0,0,1,-30,30
76273,76275,8.21429e-05,0.00071,0.00644,549,549,549,0,0,1,-30,30
76274,42246,0.00129786,0.00411,0.001,118,118,118,0,0,1,-30,30
76276,76280,0.0050025,0.03497,0.00991,205,205,205,0,0,1,-30,30
76277,76278,0.00069,0.00572,0.0103,366,366,366,0,0,1,-30,30
76277,76285,0.000566786,0.00677,0.01443,473,473,473,0,0,1,-30,30
76278,76303,0.00220964,0.01833,0.03302,366,366,366,0,0,1,-30,30
76278,76315,0.00101857,0.00807,0.01607,366,366,366,0,0,1,-30,30
76280,76305,0.00710536,0.02968,0.00711,142,142,142,0,0,1,-30,30
76281,76284,0.00292429,0.00895,0.00232,118,118,118,0,0,1,-30,30
76283,76284,0.00303929,0.0093,0.00241,118,118,118,0,0,1,-30,30
76283,76290,0.00253,0.00774,0.00201,118,118,118,0,0,1,-30,30
76285,76301,0.00294071,0.02466,0.04354,366,366,366,0,0,1,-30,30
76287,76290,0.00455893,0.01489,0.00337,118,118,118,0,0,1,-30,30
76287,76304,0.0025875,0.00818,0.00199,118,118,118,0,0,1,-30,30
76290,42269,0.002645,0.0081,0.0021,118,118,118,0,0,1,-30,30
76291,76304,0.00151964,0.00788,0.00175,159,159,159,0,0,1,-30,30
76292,42268,0.00400857,0.01311,0.00297,118,118,118,0,0,1,-30,30
76292,76297,0.00744214,0.02467,0.00544,118,118,118,0,0,1,-30,30
76295,76297,0.00319536,0.01695,0.00483,175,175,175,0,0,1,-30,30
76295,76370,0.0152375,0.04904,0.01425,128,128,128,0,0,1,-30,30
76297,76300,0.00334321,0.01985,0.00665,193,193,193,0,0,1,-30,30
76297,76387,0.00893714,0.02797,0.00693,144,144,144,0,0,1,-30,30
76301,75865,0.00277643,0.02681,0.05161,366,366,366,0,0,1,-30,30
76305,76306,0.00226714,0.01539,0.00393,193,193,193,0,0,1,-30,30
76316,42325,0.00363893,0.02596,0.00707,205,205,205,0,0,1,-30,30
76317,76319,0.00289143,0.02286,0.04554,366,366,366,0,0,1,-30,30
76318,76325,0.0114096,0.03897,0.01003,211,211,211,0,0,1,-30,30
76321,76323,0.00855107,0.05177,0.01672,193,193,193,0,0,1,-30,30
76322,76324,0.000295714,0.00243,0.00457,366,366,366,0,0,1,-30,30
76323,42344,0.000887143,0.006,0.00153,193,193,193,0,0,1,-30,30
76324,76329,0.000640714,0.00657,0.01281,417,417,417,0,0,1,-30,30
76327,76334,0.00349107,0.02833,0.05342,366,366,366,0,0,1,-30,30
76328,76333,0.000993929,0.00842,0.07383,549,549,549,0,0,1,-30,30
76328,76534,0.0016675,0.01461,0.11942,549,549,549,0,0,1,-30,30
76329,42348,0.000961071,0.00787,0.01449,366,366,366,0,0,1,-30,30
76334,76464,0.00330214,0.02612,0.05204,366,366,366,0,0,1,-30,30
76336,42354,0.00487929,0.02723,0.00698,175,175,175,0,0,1,-30,30
76336,76625,0.0396832,0.26907,0.08223,205,205,205,0,0,1,-30,30
76341,76485,0.0116807,0.03873,0.00853,118,118,118,0,0,1,-30,30
76342,76344,0.0209054,0.05908,0.018,118,118,118,0,0,1,-30,30
76344,75627,0.0043125,0.02914,0.00886,257,257,257,0,0,1,-30,30
76349,42483,0.000640714,0.00738,0.15408,1185,1185,1185,0,0,1,-30,30
76352,42379,0.0114014,0.03288,0.00962,118,118,118,0,0,1,-30,30
76352,42486,0.0104486,0.04163,0.03121,256,256,256,0,0,1,-30,30
76353,42378,0.00360607,0.02731,0.01526,351,351,351,0,0,1,-30,30
76353,76608,0.00814036,0.10694,0.03064,307,307,307,0,0,1,-30,30
76355,76356,0.000788571,0.00707,0.06908,574,574,574,0,0,1,-30,30
76355,76417,0.00200429,0.0199,0.1834,595,595,595,0,0,1,-30,30
76356,76570,0.000887143,0.0168,0.20373,998,998,998,0,0,1,-30,30
76370,76371,0.00260393,0.00718,0.00229,118,118,118,0,0,1,-30,30
76371,76372,0.0016675,0.0103,0.00374,205,205,205,0,0,1,-30,30
76372,76375,0.00662893,0.0272,0.00676,142,142,142,0,0,1,-30,30
76373,42409,0.000961071,0.00822,0.014,366,366,366,0,0,1,-30,30
76375,42436,0.00253821,0.01747,0.00433,193,193,193,0,0,1,-30,30
76377,76391,0.000599643,0.00624,0.05203,595,595,595,0,0,1,-30,30
76381,42428,9.03571e-05,0.0008,0.00651,549,549,549,0,0,1,-30,30
76381,76382,0.000188929,0.00166,0.01407,549,549,549,0,0,1,-30,30
76382,76391,0.000714643,0.00595,0.05367,549,549,549,0,0,1,-30,30
76383,76385,0.00325286,0.01064,0.00241,118,118,244,0,0,1,-30,30
76385,76388,0.00393464,0.01343,0.00346,128,128,128,0,0,1,-30,30
76387,42445,0.00262036,0.01779,0.00454,193,193,193,0,0,1,-30,30
76390,42445,0.0025875,0.01026,0.00272,142,142,142,0,0,1,-30,30
76401,76407,0.00159357,0.00466,0.00132,118,118,118,0,0,1,-30,30
76403,76406,0.000262857,0.00225,0.01907,549,549,549,0,0,1,-30,30
76403,76417,0.000903571,0.00767,0.06666,549,549,549,0,0,1,-30,30
76407,76409,0.000418929,0.00527,0.00149,293,293,293,0,0,1,-30,30
76409,42478,0.00341714,0.04318,0.01335,307,307,307,0,0,1,-30,30
76417,76607,0.000698214,0.01442,0.1477,998,998,998,0,0,1,-30,30
76419,42499,0.000739286,0.00281,0.00188,235,235,235,0,0,1,-30,30
76419,76431,0.0151554,0.04638,0.01202,118,118,118,0,0,1,-30,30
76419,76433,0.000772143,0.00522,0.00133,193,193,193,0,0,1,-30,30
76419,76582,0.0172089,0.21579,0.0685,307,307,307,0,0,1,-30,30
76422,76424,0.000262857,0.00291,0.00548,366,366,366,0,0,1,-30,30
76423,76434,0.000213571,0.00272,0.02544,708,708,708,0,0,1,-30,30
76424,76428,0.000985714,0.00818,0.01474,366,366,366,0,0,1,-30,30
76426,76427,0.0041975,0.0116,0.0037,118,118,118,0,0,1,-30,30
76429,76434,0.000164286,0.00169,0.02696,954,954,954,0,0,1,-30,30
76431,42513,0.00663714,0.03235,0.00815,159,159,159,0,0,1,-30,30
76435,76475,0.00924107,0.05491,0.01841,193,193,193,0,0,1,-30,30
76436,42528,0.00321179,0.03198,0.00868,250,250,250,0,0,1,-30,30
76436,76477,0.0199196,0.23752,0.06692,284,284,284,0,0,1,-30,30
76437,76453,0.00506,0.03787,0.01385,230,230,230,0,0,1,-30,30
76437,76475,0.0257025,0.10403,0.06116,235,235,235,0,0,1,-30,30
76438,76441,0.00359786,0.01101,0.00285,118,118,118,0,0,1,-30,30
76438,76447,0.00384429,0.02435,0.00717,193,193,193,0,0,1,-30,30
76438,76454,0.00324464,0.02294,0.01474,351,351,351,0,0,1,-30,30
76439,76440,0.000533929,0.00441,0.00793,366,366,366,0,0,1,-30,30
76440,76443,0.000328571,0.00265,0.00499,366,366,366,0,0,1,-30,30
76441,76442,0.00133893,0.00912,0.00233,193,193,193,0,0,1,-30,30
76441,76451,0.00593071,0.07791,0.02231,307,307,307,0,0,1,-30,30
76442,76444,0.00248893,0.00879,0.00212,128,128,128,0,0,1,-30,30
76442,76450,0.00317071,0.03872,0.01289,307,307,307,0,0,1,-30,30
76443,76445,0.000386071,0.00324,0.00573,366,366,366,0,0,1,-30,30
76444,76449,0.0052,0.03684,0.01618,121,121,121,0,0,1,-30,30
76444,76449,0.0052,0.03684,0.01618,121,121,121,0,0,1,-30,30
76446,76447,0.00119107,0.00552,0.00154,159,159,159,0,0,1,-30,30
76448,76449,0.00236571,0.02235,0.00783,261,261,261,0,0,1,-30,30
76451,76561,0.0051175,0.03739,0.01132,219,219,219,0,0,1,-30,30
76452,76453,0.00558571,0.05056,0.01928,261,261,261,0,0,1,-30,30
76452,76559,0.0102679,0.09141,0.02698,238,238,238,0,0,1,-30,30
76456,76458,0.00140464,0.0177,0.03399,366,366,366,0,0,1,-30,30
76464,76722,0.00259571,0.02218,0.03777,366,366,366,0,0,1,-30,30
76465,42613,0.00750786,0.05013,0.01325,193,193,193,0,0,1,-30,30
76469,76470,0.00758179,0.02185,0.00639,118,118,118,0,0,1,-30,30
76469,76471,0.00654679,0.06958,0.01912,261,261,261,0,0,1,-30,30
76471,76563,0.00589786,0.0627,0.02484,293,293,293,0,0,1,-30,30
76472,76574,0.00492036,0.06159,0.02331,325,325,325,0,0,1,-30,30
76473,42627,0.00183179,0.01813,0.03333,397,397,397,0,0,1,-30,30
76473,76550,0.0017825,0.02137,0.04555,473,473,473,0,0,1,-30,30
76474,75540,0.00407429,0.08831,0.85604,549,549,549,0,0,1,-30,30
76479,42935,0.0110811,0.04703,0.02505,235,235,235,0,0,1,-30,30
76482,76486,0.000657143,0.00554,0.04862,549,549,549,0,0,1,-30,30
76487,42669,0.00186464,0.00548,0.00155,118,118,118,0,0,1,-30,30
76487,76491,0.00243964,0.00746,0.00193,118,118,118,0,0,1,-30,30
76487,76494,0.00315429,0.00965,0.0025,118,118,118,0,0,1,-30,30
76487,76515,0.00418107,0.01262,0.00336,118,118,118,0,0,1,-30,30
76490,76492,0.000205357,0.00161,0.00322,366,366,366,0,0,1,-30,30
76490,76519,0.00110071,0.00894,0.01686,366,366,366,0,0,1,-30,30
76491,76523,0.000772143,0.00444,0.00107,175,175,175,0,0,1,-30,30
76492,76498,0.000657143,0.00543,0.00999,366,366,366,0,0,1,-30,30
76494,42712,0.00330214,0.01078,0.00244,118,118,118,0,0,1,-30,30
76494,76501,0.00193036,0.00566,0.0016,118,118,118,0,0,1,-30,30
76496,76498,0.000361429,0.00278,0.00583,366,366,366,0,0,1,-30,30
76496,76505,0.0007475,0.00678,0.0129,366,366,366,0,0,1,-30,30
76497,42939,0.000936429,0.01091,0.0036,293,293,293,0,0,1,-30,30
76497,76504,0.00257929,0.01372,0.00577,193,193,193,0,0,1,-30,30
76497,76523,0.00368821,0.01186,0.00278,118,118,118,0,0,1,-30,30
76500,76502,0.00138,0.00444,0.00104,118,118,118,0,0,1,-30,30
76500,76523,0.00185643,0.00634,0.00163,128,128,128,0,0,1,-30,30
76501,76502,0.00262857,0.00805,0.00209,118,118,118,0,0,1,-30,30
76501,76523,0.00092,0.00305,0.00067,118,118,118,0,0,1,-30,30
76502,76503,0.00272714,0.00891,0.00202,118,118,118,0,0,1,-30,30
76503,42694,0.00525714,0.01691,0.00396,118,118,118,0,0,1,-30,30
76504,42697,0.01104,0.03491,0.00847,118,118,118,0,0,1,-30,30
76505,76507,0.000969286,0.00766,0.01526,366,366,366,0,0,1,-30,30
76507,76509,0.000714643,0.00607,0.01033,366,366,366,0,0,1,-30,30
76508,76516,0.00137179,0.01132,0.10436,549,549,549,0,0,1,-30,30
76509,76511,0.00187286,0.01557,0.02805,366,366,366,0,0,1,-30,30
76512,76583,0.00821429,0.08582,0.02443,261,261,261,0,0,1,-30,30
76516,76534,0.00481357,0.0423,0.34693,549,549,549,0,0,1,-30,30
76516,76599,0.00023,0.00473,0.04841,998,998,998,0,0,1,-30,30
76518,42712,0.00484643,0.0156,0.00365,118,118,118,0,0,1,-30,30
76518,76598,0.00584036,0.02466,0.01643,256,256,256,0,0,1,-30,30
76524,76623,0.00512571,0.06729,0.01927,307,307,307,0,0,1,-30,30
76526,42721,0.000665357,0.00993,0.00328,347,347,347,0,0,1,-30,30
76535,76536,0.0101857,0.12752,0.04039,307,307,307,0,0,1,-30,30
76535,76556,0.012075,0.15292,0.04737,307,307,307,0,0,1,-30,30
76539,76540,0.000312143,0.0025,0.00471,366,366,366,0,0,1,-30,30
76539,76554,0.00152786,0.01206,0.02402,366,366,366,0,0,1,-30,30
76544,42764,0.000451786,0.00589,0.00188,317,317,317,0,0,1,-30,30
76545,42787,0.00245607,0.0312,0.00857,293,293,293,0,0,1,-30,30
76545,76546,0.000788571,0.00416,0.00118,175,175,175,0,0,1,-30,30
76545,76551,0.00156071,0.01906,0.00635,307,307,307,0,0,1,-30,30
76548,42786,0.00151964,0.01936,0.03643,473,473,473,0,0,1,-30,30
76548,76552,0.00101036,0.0127,0.02439,473,473,473,0,0,1,-30,30
76550,76552,0.000361429,0.00405,0.00762,435,435,435,0,0,1,-30,30
76552,76554,0.0005175,0.00807,0.01829,366,366,366,0,0,1,-30,30
76553,77042,0.00276,0.01468,0.00618,193,193,193,0,0,1,-30,30
76554,77035,0.000722857,0.00864,0.01842,366,366,366,0,0,1,-30,30
76555,77044,0.000361429,0.00386,0.05574,954,954,954,0,0,1,-30,30
76556,76562,0.00308857,0.01798,0.0063,333,333,333,0,0,1,-30,30
76558,76559,0.00808286,0.06596,0.02021,211,211,211,0,0,1,-30,30
76558,76562,0.00455893,0.03097,0.00791,193,237,237,0,0,1,-30,30
76571,76578,0.00122393,0.01584,0.02871,426,426,430,0,0,1,-30,30
76572,76573,0.00122393,0.0149,0.00496,307,307,307,0,0,1,-30,30
76572,76574,0.00498607,0.06086,0.02027,307,307,307,0,0,1,-30,30
76576,76579,0.00739286,0.03943,0.01357,185,185,185,0,0,1,-30,30
76584,42930,0.00185643,0.01539,0.02772,366,366,366,0,0,1,-30,30
76584,76811,0.00973393,0.08324,0.14212,366,366,366,0,0,1,-30,30
76587,42935,0.00423857,0.01326,0.00328,118,118,118,0,0,1,-30,30
76593,76595,0.00069,0.00573,0.01031,366,366,366,0,0,1,-30,30
76595,76596,0.000550357,0.00449,0.00827,366,366,366,0,0,1,-30,30
76598,76608,0.00451786,0.04799,0.01318,261,261,261,0,0,1,-30,30
76601,76726,0.00213571,0.01883,0.15191,549,549,549,0,0,1,-30,30
76602,76730,0.00688357,0.04944,0.04027,381,381,381,0,0,1,-30,30
76603,42958,0.000394286,0.00489,0.00984,366,366,366,0,0,1,-30,30
76603,76606,0.00128143,0.01598,0.03139,366,366,366,0,0,1,-30,30
76605,76607,0.000369643,0.00505,0.04721,549,549,549,0,0,1,-30,30
76614,76616,0.00731893,0.02354,0.00551,118,118,118,0,0,1,-30,30
76614,76617,0.00602929,0.02626,0.01326,235,235,235,0,0,1,-30,30
76615,76617,0.02162,0.06618,0.01715,118,182,182,0,0,1,-30,30
76626,43024,0.00878107,0.05582,0.04452,351,351,351,0,0,1,-30,30
76626,76637,0.00229179,0.03091,0.01241,347,347,347,0,0,1,-30,30
76628,43030,0.00141286,0.01224,0.10297,549,549,549,0,0,1,-30,30
76628,76631,0.000903571,0.00779,0.06553,549,549,549,0,0,1,-30,30
76630,76814,0.00173321,0.01372,0.02734,366,366,366,0,0,1,-30,30
76632,43038,0.0123625,0.03494,0.01064,118,118,118,0,0,1,-30,30
76637,43038,0.006095,0.01991,0.00451,118,118,118,0,0,1,-30,30
76640,76641,0.00184,0.01503,0.0046,230,230,230,0,0,1,-30,30
76641,76642,0.000673571,0.00885,0.00253,307,307,307,0,0,1,-30,30
76645,43067,0.00137179,0.00613,0.00295,235,235,235,0,0,1,-30,30
76645,76647,0.0024725,0.01762,0.0048,221,221,221,0,0,1,-30,30
76647,43080,0.001725,0.01166,0.00354,205,205,244,0,0,1,-30,30
76648,43080,0.0008625,0.00746,0.00231,238,238,238,0,0,1,-30,30
76648,76683,0.00152786,0.00794,0.00346,294,294,294,0,0,1,-30,30
76650,76700,0.0012075,0.00784,0.0022,193,193,193,0,0,1,-30,30
76651,76652,0.000821429,0.00409,0.00196,256,256,256,0,0,1,-30,30
76651,76653,0.00180714,0.00824,0.00381,235,243,243,0,0,1,-30,30
76651,76656,0.000796786,0.00536,0.00279,316,316,316,0,0,1,-30,30
76652,76701,0.001265,0.00882,0.00293,219,239,239,0,0,1,-30,30
76653,76662,0.000878929,0.00756,0.0043,381,381,381,0,0,1,-30,30
76654,76656,0.00112536,0.01887,0.0068,388,388,388,0,0,1,-30,30
76657,43103,0.000681786,0.00834,0.00245,293,293,293,0,0,1,-30,30
76658,76659,0.00232464,0.01508,0.00423,193,193,193,0,0,1,-30,30
76658,76676,0.000903571,0.01399,0.00652,399,399,399,0,0,1,-30,30
76659,76660,0.00146214,0.00993,0.00254,193,193,193,0,0,1,-30,30
76660,76661,0.00111714,0.00747,0.00198,193,193,193,0,0,1,-30,30
76662,76663,0.000731071,0.00462,0.00136,193,193,193,0,0,1,-30,30
76662,76665,0.000837857,0.00606,0.00159,205,235,235,0,0,1,-30,30
76664,76670,0.000525714,0.00331,0.00097,193,193,193,0,0,1,-30,30
76665,76666,0.000386071,0.00494,0.00147,307,307,307,0,0,1,-30,30
76665,76668,0.0004025,0.00529,0.00151,307,325,325,0,0,1,-30,30
76666,76667,0.000468214,0.00373,0.00138,238,238,238,0,0,1,-30,30
76668,76670,0.00168393,0.00495,0.0014,118,118,118,0,0,1,-30,30
76669,76675,0.000123214,0.00132,0.01945,998,1101,1101,0,0,1,-30,30
76671,76673,0.00114179,0.00763,0.00202,193,193,193,0,0,1,-30,30
76672,76674,0.000271071,0.00303,0.00571,435,435,435,0,0,1,-30,30
76673,76700,0.00319536,0.03786,0.01341,307,307,307,0,0,1,-30,30
76673,76701,0.0030475,0.02642,0.0095,250,263,263,0,0,1,-30,30
76677,43136,0.000303929,0.00413,0.00956,528,528,528,0,0,1,-30,30
76678,76685,0.00694107,0.02269,0.00514,118,118,118,0,0,1,-30,30
76679,76683,0.00303107,0.02061,0.00526,193,193,244,0,0,1,-30,30
76681,76684,0.000427143,0.00345,0.00649,366,366,366,0,0,1,-30,30
76682,43146,0.000788571,0.00598,0.00169,219,219,219,0,0,1,-30,30
76683,43146,0.00232464,0.00747,0.00175,118,118,118,0,0,1,-30,30
76685,76686,0.00345,0.01462,0.00339,142,142,142,0,0,1,-30,30
76690,43156,0.008453,0.02762,0.00626,269,269,294,0,0,1,-30,30
76690,76693,0.00140464,0.01489,0.00409,261,261,261,0,0,1,-30,30
76690,76694,0.00308036,0.02023,0.00652,205,205,205,0,0,1,-30,30
76691,76692,0.00118286,0.0101,0.0172,366,366,366,0,0,1,-30,30
76693,76694,0.00112536,0.00545,0.00274,256,256,256,0,0,1,-30,30
76693,76696,0.00133071,0.00862,0.00242,193,193,193,0,0,1,-30,30
76695,43166,0.000969286,0.00653,0.00199,205,205,205,0,0,1,-30,30
76697,76698,0.00117464,0.00796,0.00242,205,205,205,0,0,1,-30,30
76697,76699,0.00248071,0.0123,0.003,159,159,159,0,0,1,-30,30
76699,75612,0.00248893,0.01773,0.00483,257,257,257,0,0,1,-30,30
76708,76709,0.00140464,0.00819,0.00253,191,191,191,0,0,1,-30,30
76713,76718,0.00690821,0.04618,0.01221,193,193,193,0,0,1,-30,30
76713,76721,0.015065,0.04257,0.01297,118,129,129,0,0,1,-30,30
76718,77966,0.00164286,0.02798,0.01084,399,399,399,0,0,1,-30,30
76722,76725,0.00255464,0.02076,0.03914,366,366,366,0,0,1,-30,30
76730,76732,0.00617714,0.03286,0.02769,316,316,316,0,0,1,-30,30
76733,77064,0.0436014,0.12333,0.03761,118,118,118,0,0,1,-30,30
76740,76742,0.00273536,0.00857,0.00212,118,118,118,0,0,1,-30,30
76742,43333,0.00781179,0.02292,0.00647,118,118,118,0,0,1,-30,30
76742,76751,0.00653036,0.02164,0.00477,118,118,118,0,0,1,-30,30
76742,76754,0.00182357,0.01157,0.00341,193,193,193,0,0,1,-30,30
76743,43331,0.00263679,0.00947,0.0022,128,128,128,0,0,1,-30,30
76745,76853,0.0438232,0.13726,0.03402,118,118,118,0,0,1,-30,30
76748,76749,0.00268607,0.00848,0.00206,118,118,118,0,0,1,-30,30
76753,76754,0.0161904,0.05292,0.012,118,118,118,0,0,1,-30,30
76754,76755,0.00457536,0.02897,0.00853,193,193,193,0,0,1,-30,30
76756,76759,0.00860036,0.0545,0.01605,193,193,193,0,0,1,-30,30
76756,77053,0.0219732,0.0664,0.01766,118,118,118,0,0,1,-30,30
76757,76758,0.0143996,0.04226,0.01193,118,118,118,0,0,1,-30,30
76758,77053,0.0174061,0.05328,0.01381,118,118,118,0,0,1,-30,30
76761,76774,0.00202071,0.01679,0.03023,366,366,366,0,0,1,-30,30
76762,76882,0.00567607,0.04751,0.43078,549,549,549,0,0,1,-30,30
76766,76767,0.0148104,0.04765,0.01115,118,118,118,0,0,1,-30,30
76767,76853,0.0247743,0.08099,0.01836,118,118,118,0,0,1,-30,30
76768,43797,0.0126664,0.07802,0.02436,193,193,193,0,0,1,-30,30
76768,76769,0.0100379,0.06709,0.01774,193,193,193,0,0,1,-30,30
76776,77084,0.0191475,0.06874,0.016,128,128,128,0,0,1,-30,30
76777,76779,0.00128143,0.01094,0.01863,366,366,366,0,0,1,-30,30
76777,77024,0.00843607,0.06679,0.13331,366,366,366,0,0,1,-30,30
76780,76781,0.00136357,0.01108,0.02088,366,366,366,0,0,1,-30,30
76780,77002,0.0154429,0.13254,0.22732,366,366,366,0,0,1,-30,30
76781,77017,0.00745857,0.09335,0.18419,473,473,473,0,0,1,-30,30
76782,76992,0.00588143,0.05386,0.81973,877,877,877,0,0,1,-30,30
76785,43766,0.0149336,0.06001,0.01556,142,142,142,0,0,1,-30,30
76786,43411,0.0115739,0.04219,0.0095,128,128,128,0,0,1,-30,30
76786,76788,0.00578286,0.01769,0.00458,118,118,244,0,0,1,-30,30
76787,76789,0.000829643,0.00696,0.01229,366,366,366,0,0,1,-30,30
76787,76792,0.00140464,0.01201,0.02045,366,366,366,0,0,1,-30,30
76787,77219,0.00485464,0.06907,0.14344,528,528,528,0,0,1,-30,30
76788,43416,0.00532286,0.0174,0.00394,118,118,118,0,0,1,-30,30
76795,76797,0.00253,0.02349,0.04274,383,383,383,0,0,1,-30,30
76795,76805,0.00669464,0.0544,0.10267,366,366,366,0,0,1,-30,30
76796,77047,0.0201907,0.12814,0.03364,191,191,191,0,0,1,-30,30
76802,77064,0.0262282,0.14907,0.05499,193,193,193,0,0,1,-30,30
76803,76804,0.0206179,0.07517,0.01694,128,128,128,0,0,1,-30,30
76803,76971,0.0168721,0.05514,0.0125,118,118,118,0,0,1,-30,30
76814,43446,0.000550357,0.00899,0.01874,579,579,579,0,0,1,-30,30
76816,76842,0.00380321,0.0494,0.45968,708,708,708,0,0,1,-30,30
76820,76951,0.0168311,0.11441,0.02925,193,193,193,0,0,1,-30,30
76823,77084,0.0651557,0.20431,0.05071,118,118,118,0,0,1,-30,30
76824,76868,0.0193857,0.13176,0.03369,193,193,193,0,0,1,-30,30
76825,76958,0.00869071,0.07226,0.13041,366,366,366,0,0,1,-30,30
76825,77067,0.0056925,0.04777,0.0844,366,366,366,0,0,1,-30,30
76827,76862,0.0671682,0.4964,0.13414,205,205,205,0,0,1,-30,30
76827,77066,0.0362332,0.14876,0.03702,142,142,142,0,0,1,-30,30
76828,76829,0.0188846,0.06779,0.01577,128,128,128,0,0,1,-30,30
76828,76849,0.00934786,0.05222,0.01338,175,175,175,0,0,1,-30,30
76829,43479,0.0157796,0.04459,0.01359,118,118,118,0,0,1,-30,30
76839,76840,0.00450143,0.04317,0.0146,261,261,261,0,0,1,-30,30
76840,76850,0.0151225,0.05929,0.01616,142,142,142,0,0,1,-30,30
76841,76843,0.00171679,0.01148,0.00303,193,193,193,0,0,1,-30,30
76843,43509,0.00105143,0.00668,0.00197,193,193,193,0,0,1,-30,30
76845,43516,0.0101939,0.03281,0.00768,118,118,118,0,0,1,-30,30
76848,43519,0.00487929,0.03261,0.00862,193,193,193,0,0,1,-30,30
76855,43534,0.0204618,0.05783,0.01762,118,118,118,0,0,1,-30,30
76861,44114,0.00301464,0.02504,0.04511,366,366,366,0,0,1,-30,30
76873,43569,0.0124118,0.03799,0.00984,118,118,118,0,0,1,-30,30
76873,76874,0.0118286,0.03893,0.0087,118,118,118,0,0,1,-30,30
76875,76956,0.00130607,0.0111,0.09645,549,549,549,0,0,1,-30,30
76876,76951,0.0635211,0.20476,0.04803,118,118,118,0,0,1,-30,30
76876,77016,0.0497704,0.16031,0.03757,118,118,118,0,0,1,-30,30
76877,76878,0.00147036,0.01192,0.02246,366,366,366,0,0,1,-30,30
76878,77014,0.00260393,0.02058,0.04099,366,366,366,0,0,1,-30,30
76879,76932,0.0405457,0.12697,0.03147,118,118,118,0,0,1,-30,30
76882,77086,0.001265,0.01088,0.09221,549,549,549,0,0,1,-30,30
76883,77094,0.0453675,0.16557,0.03735,128,128,128,0,0,1,-30,30
76888,43739,0.0230821,0.06773,0.01913,144,144,144,0,0,1,-30,30
76888,76890,0.0177675,0.05718,0.01339,118,118,118,0,0,1,-30,30
76889,43603,0.00193857,0.01535,0.03057,366,366,366,0,0,1,-30,30
76890,43607,0.0132907,0.03757,0.01145,118,118,118,0,0,1,-30,30
76890,77009,0.0388289,0.12161,0.03014,118,118,118,0,0,1,-30,30
76891,76892,0.000509286,0.00395,0.00826,366,366,366,0,0,1,-30,30
76891,77010,0.00572536,0.04757,0.08573,366,366,366,0,0,1,-30,30
76894,76964,0.00552,0.04686,0.41286,549,549,549,0,0,1,-30,30
76896,76897,0.0183507,0.04771,0.01724,118,118,118,0,0,1,-30,30
76896,76928,0.0241829,0.11333,0.03098,159,159,159,0,0,1,-30,30
76896,76962,0.0332925,0.12879,0.03617,142,142,142,0,0,1,-30,30
76900,43722,0.0218089,0.13585,0.03707,191,191,191,0,0,1,-30,30
76902,76903,0.012297,0.04075,0.00898,58,58,58,0,0,1,-30,30
76903,43797,0.0337361,0.12372,0.03875,142,142,142,0,0,1,-30,30
76913,43702,0.013225,0.0569,0.01282,142,142,142,0,0,1,-30,30
76915,76920,0.000952857,0.00634,0.00168,193,193,193,0,0,1,-30,30
76916,76919,0.000377857,0.00303,0.00572,366,366,366,0,0,1,-30,30
76918,76920,0.0021275,0.00683,0.0016,118,118,118,0,0,1,-30,30
76918,76923,0.00197143,0.01317,0.00348,193,193,193,0,0,1,-30,30
76932,76933,1e-07,0.000145,0,75,75,75,0,0,1,-30,30
76932,76933,1e-07,0.000145,0,75,75,75,0,0,1,-30,30
76932,76963,0.003393,0.02815,0.05069,366,366,366,0,0,1,-30,30
76933,76963,0.0033925,0.02815,0.05069,366,366,366,0,0,1,-30,30
76937,43991,0.00938071,0.07733,0.03574,261,261,261,0,0,1,-30,30
76941,77011,0.00244786,0.02063,0.18274,549,549,549,0,0,1,-30,30
76942,43740,0.00957786,0.02931,0.00759,118,118,118,0,0,1,-30,30
76945,43745,0.002875,0.00858,0.00235,118,118,118,0,0,1,-30,30
76951,43757,0.0191146,0.06969,0.0157,128,128,128,0,0,1,-30,30
76957,44060,0.0584118,0.19121,0.04342,118,118,118,0,0,1,-30,30
76959,77071,0.00223429,0.01968,0.15882,549,549,549,0,0,1,-30,30
76962,76963,1e-07,0.0002,0,100,100,100,0,0,1,-30,30
76963,76966,0.00193857,0.01655,0.02817,366,366,366,0,0,1,-30,30
76974,77093,9.85714e-05,0.00535,0.592,1725,1725,1725,0,0,1,-30,30
76975,76977,0.01587,0.05934,0.01782,142,142,142,0,0,1,-30,30
76975,77050,0.038065,0.11352,0.03108,118,118,118,0,0,1,-30,30
76981,76988,0.001035,0.00438,0.00101,142,142,142,0,0,1,-30,30
76981,76990,0.0015525,0.00737,0.00197,159,159,159,0,0,1,-30,30
76982,76984,0.000279286,0.00238,0.00406,366,366,366,0,0,1,-30,30
76983,76986,0.00335143,0.01421,0.0033,142,142,142,0,0,1,-30,30
76983,76994,0.00276,0.017,0.00473,191,191,191,0,0,1,-30,30
76985,76998,0.000410714,0.00365,0.02944,549,549,549,0,0,1,-30,30
76985,77005,0.000147857,0.0025,0.03814,1185,1185,1185,0,0,1,-30,30
76986,76990,0.0073025,0.0242,0.00533,118,118,118,0,0,1,-30,30
76987,77001,0.00993929,0.03198,0.00749,118,118,118,0,0,1,-30,30
76987,77003,0.00207,0.01357,0.00373,193,193,193,0,0,1,-30,30
76990,43853,0.00289143,0.00818,0.00249,118,118,118,0,0,1,-30,30
76991,76995,0.000361429,0.00296,0.00558,366,366,366,0,0,1,-30,30
76992,76993,0.000147857,0.0013,0.011,549,549,549,0,0,1,-30,30
76993,76998,0.000197143,0.00169,0.01482,549,549,549,0,0,1,-30,30
76998,77011,0.0004025,0.00382,0.03415,574,574,574,0,0,1,-30,30
77000,77003,0.0030475,0.01887,0.00684,205,205,205,0,0,1,-30,30
77001,43892,0.00697393,0.0201,0.00588,118,118,118,0,0,1,-30,30
77001,77012,0.000903571,0.01164,0.00345,307,307,307,0,0,1,-30,30
77003,77007,0.00375393,0.01307,0.01289,256,256,256,0,0,1,-30,30
77004,77055,0.00438643,0.03469,0.06914,366,366,366,0,0,1,-30,30
77005,77057,0.0028175,0.02276,0.22021,549,549,549,0,0,1,-30,30
77007,77009,0.00303929,0.01616,0.0068,193,193,193,0,0,1,-30,30
77008,77009,0.00782821,0.03109,0.00825,142,142,142,0,0,1,-30,30
77009,43876,0.00551179,0.01774,0.00415,118,118,118,0,0,1,-30,30
77012,77013,0.00197964,0.00803,0.00204,142,142,142,0,0,1,-30,30
77014,77017,0.003105,0.02548,0.04693,366,366,366,0,0,1,-30,30
77015,77016,0.00182357,0.00653,0.00492,235,235,235,0,0,1,-30,30
77017,77019,0.000188929,0.00355,0.00738,640,640,640,0,0,1,-30,30
77025,77026,0.0206754,0.08774,0.02035,142,142,142,0,0,1,-30,30
77027,77028,0.000246429,0.00421,0.06798,1185,1185,1185,0,0,1,-30,30
77028,77044,0.000156071,0.00278,0.04267,1185,1185,1185,0,0,1,-30,30
77029,77037,0.000575,0.00772,0.01467,366,366,366,0,0,1,-30,30
77035,77037,0.000550357,0.00484,0.00974,383,383,383,0,0,1,-30,30
77040,77041,0.00153607,0.0047,0.00122,118,118,118,0,0,1,-30,30
77041,77042,0.00180714,0.00512,0.00156,118,118,118,0,0,1,-30,30
77042,77043,0.000854286,0.00695,0.00437,381,381,381,0,0,1,-30,30
77045,77048,0.000336786,0.00643,0.13964,1185,1185,1185,0,0,1,-30,30
77047,77050,0.0133893,0.06271,0.01713,159,185,185,0,0,1,-30,30
77050,77092,0.0155168,0.18855,0.07024,317,317,317,0,0,1,-30,30
77051,77058,0.0121243,0.03902,0.00913,118,118,118,0,0,1,-30,30
77052,77053,0.00107607,0.00352,0.0008,118,118,118,0,0,1,-30,30
77054,44011,0.0104404,0.04428,0.01027,142,142,142,0,0,1,-30,30
77064,77066,0.00427964,0.02275,0.00957,193,193,193,0,0,1,-30,30
77071,44042,0.000805,0.00663,0.06113,549,549,549,0,0,1,-30,30
77074,76827,0.026105,0.18647,0.05091,205,205,205,0,0,1,-30,30
77075,77079,0.00587321,0.01947,0.00429,118,118,118,0,0,1,-30,30
77075,77081,0.0069575,0.01809,0.00653,118,118,118,0,0,1,-30,30
77077,77083,0.00161,0.0134,0.02413,366,366,366,0,0,1,-30,30
77078,77079,0.00437821,0.01384,0.00336,118,118,118,0,0,1,-30,30
77079,77080,0.00116643,0.00516,0.00158,159,159,159,0,0,1,-30,30
77079,77084,0.0228521,0.06994,0.01812,118,118,118,0,0,1,-30,30
77085,77097,0.002875,0.02454,0.04179,366,366,366,0,0,1,-30,30
77086,77210,0.00324464,0.02751,0.2416,549,549,549,0,0,1,-30,30
77093,77095,4.10714e-05,0.00205,0.22623,1725,1725,1725,0,0,1,-30,30
77094,44106,0.00528179,0.05838,0.01903,284,284,284,0,0,1,-30,30
77099,77354,0.00529821,0.04401,0.07932,366,366,366,0,0,1,-30,30
77100,44338,0.0177429,0.05361,0.01426,118,118,118,0,0,1,-30,30
77100,77381,0.0314279,0.21277,0.06489,205,205,205,0,0,1,-30,30
77101,77381,0.0304668,0.10531,0.02649,128,128,128,0,0,1,-30,30
77101,77416,0.0380979,0.10774,0.03285,118,118,118,0,0,1,-30,30
77102,77507,0.00156071,0.01377,0.02773,383,383,383,0,0,1,-30,30
77103,77105,0.000674,0.0054,0.05221,549,549,549,0,0,1,-30,30
77103,77308,0.00167571,0.0144,0.12212,549,549,549,0,0,1,-30,30
77103,77523,0.00527357,0.04417,0.40026,549,549,549,0,0,1,-30,30
77107,44204,0.00969286,0.02844,0.00803,118,118,118,0,0,1,-30,30
77108,44124,0.0060375,0.04303,0.01172,205,205,205,0,0,1,-30,30
77108,44129,0.0128389,0.04543,0.00877,118,118,118,0,0,1,-30,30
77113,77124,0.00130607,0.00597,0.00172,159,159,159,0,0,1,-30,30
77113,77540,0.0173321,0.05576,0.01305,118,118,118,0,0,1,-30,30
77114,77123,0.0012075,0.01031,0.01756,366,366,366,0,0,1,-30,30
77122,77124,0.00670286,0.0185,0.00591,118,118,118,0,0,1,-30,30
77122,77446,0.00768036,0.0251,0.00569,118,118,118,0,0,1,-30,30
77123,77126,0.00104321,0.00847,0.01597,366,366,366,0,0,1,-30,30
77125,44679,0.000829643,0.00574,0.00166,205,205,205,0,0,1,-30,30
77125,77302,0.00115,0.00554,0.00573,316,316,316,0,0,1,-30,30
77125,77446,0.00363071,0.01681,0.00749,235,235,235,0,0,1,-30,30
77126,44676,0.000648929,0.0062,0.01066,383,383,415,0,0,1,-30,30
77126,77246,0.000501071,0.00532,0.00989,416,416,416,0,0,1,-30,30
77136,77514,0.0111632,0.0385,0.00783,118,118,118,0,0,1,-30,30
77137,44859,0.00806643,0.04847,0.03198,316,316,316,0,0,1,-30,30
77138,77144,0.00377857,0.03464,0.0742,397,397,397,0,0,1,-30,30
77140,77503,0.00216036,0.04387,0.4657,998,998,998,0,0,1,-30,30
77143,77204,0.0119271,0.06943,0.02432,193,193,193,0,0,1,-30,30
77143,77539,0.0413261,0.12325,0.03375,118,118,118,0,0,1,-30,30
77144,44458,0.00296536,0.0241,0.04544,366,366,366,0,0,1,-30,30
77146,45224,0.0169132,0.05237,0.01325,118,118,118,0,0,1,-30,30
77146,77149,0.0334896,0.10254,0.02658,118,118,118,0,0,1,-30,30
77146,77487,0.0184329,0.04792,0.01731,118,118,118,0,0,1,-30,30
77149,45222,0.0247579,0.10774,0.03426,159,159,159,0,0,1,-30,30
77149,77412,0.0212668,0.08849,0.0308,159,159,159,0,0,1,-30,30
77152,77282,0.00602107,0.01818,0.00483,118,118,118,0,0,1,-30,30
77152,77312,0.0070725,0.02388,0.00507,118,125,125,0,0,1,-30,30
77153,77502,0.00607036,0.03339,0.01302,256,256,256,0,0,1,-30,30
77158,77369,0.0192707,0.05823,0.01549,118,118,118,0,0,1,-30,30
77158,77376,0.0145721,0.17415,0.05468,293,293,293,0,0,1,-30,30
77163,77385,0.0331939,0.10685,0.02503,118,118,118,0,0,1,-30,30
77170,77178,0.0908582,0.67292,0.19327,205,205,205,1,0,1,-30,30
77170,77383,0.00696571,0.05791,0.10442,366,366,366,0,0,1,-30,30
77173,77174,0.00255464,0.00736,0.00215,118,118,118,0,0,1,-30,30
77174,77175,0.000648929,0.00404,0.00122,193,193,193,0,0,1,-30,30
77174,77178,0.00117464,0.00728,0.00264,205,205,205,0,0,1,-30,30
77175,77544,0.00209464,0.01728,0.00798,261,261,261,0,0,1,-30,30
77176,77183,0.00313786,0.0149,0.00529,175,175,175,0,0,1,-30,30
77177,77183,0.00125679,0.0149,0.00528,307,307,307,0,0,1,-30,30
77177,77194,0.00134714,0.01818,0.0073,347,347,347,0,0,1,-30,30
77178,77436,0.0017825,0.00949,0.00399,193,193,193,0,0,1,-30,30
77179,77439,0.00414821,0.02802,0.00852,205,205,205,0,0,1,-30,30
77180,44397,0.00211929,0.00663,0.00164,118,118,118,0,0,1,-30,30
77180,77185,0.00234929,0.00709,0.00189,118,118,118,0,0,1,-30,30
77180,77189,0.00435357,0.01343,0.00426,128,128,128,0,0,1,-30,30
77181,77182,0.00168393,0.01123,0.00351,205,205,205,0,0,1,-30,30
77181,77241,0.00433714,0.01951,0.01141,256,256,256,0,0,1,-30,30
77181,77344,0.00551179,0.01589,0.00465,118,118,118,0,0,1,-30,30
77182,77183,0.00119107,0.00458,0.0037,256,256,256,0,0,1,-30,30
77184,77192,0.004255,0.01106,0.00399,118,118,118,0,0,1,-30,30
77185,77187,0.00154429,0.00902,0.00279,191,191,191,0,0,1,-30,30
77187,44604,0.00239857,0.00733,0.0019,118,118,118,0,0,1,-30,30
77188,77273,0.000336786,0.00275,0.00507,366,366,366,0,0,1,-30,30
77190,77191,0.0023575,0.01254,0.00527,193,193,193,0,0,1,-30,30
77190,77505,0.00512571,0.03285,0.00943,193,193,193,0,0,1,-30,30
77192,77193,0.002415,0.00683,0.00208,118,118,118,0,0,1,-30,30
77194,77454,0.004025,0.05639,0.02093,347,347,347,0,0,1,-30,30
77195,77545,0.000509286,0.00443,0.07337,877,877,877,0,0,1,-30,30
77199,75684,0.00579929,0.13114,1.31887,1185,1185,1185,0,0,1,-30,30
77199,77201,0.00156893,0.01307,0.11799,549,549,549,0,0,1,-30,30
77199,77203,0.00147036,0.01184,0.1145,549,549,549,0,0,1,-30,30
77199,77377,0.00539679,0.11932,1.1628,998,998,998,0,0,1,-30,30
77200,77202,0.000821429,0.00683,0.01229,366,366,366,0,0,1,-30,30
77201,77523,0.00614429,0.05147,0.46719,549,549,549,0,0,1,-30,30
77202,77531,0.00581571,0.04835,0.08715,366,366,366,0,0,1,-30,30
77205,77378,0.004715,0.03913,0.07051,366,366,366,0,0,1,-30,30
77206,77221,0.0137425,0.06297,0.03555,256,256,256,0,0,1,-30,30
77208,45428,0.00924929,0.05495,0.01518,185,185,185,0,0,1,-30,30
77209,77212,0.00428786,0.03391,0.06758,366,366,366,0,0,1,-30,30
77209,77347,0.00404143,0.03193,0.06363,366,366,366,0,0,1,-30,30
77209,77556,0.0025875,0.02211,0.03765,366,366,366,0,0,1,-30,30
77211,45428,0.0146625,0.04577,0.04539,235,235,235,0,0,1,-30,30
77217,77526,0.0149829,0.09725,0.02731,193,193,193,0,0,1,-30,30
77218,77539,0.0169132,0.15226,0.05091,250,250,250,0,0,1,-30,30
77220,77221,0.000616071,0.0037,0.00244,316,316,316,0,0,1,-30,30
77223,46404,0.00554464,0.03242,0.01003,191,191,191,0,0,1,-30,30
77228,77527,0.0142764,0.08106,0.02986,193,193,193,0,0,1,-30,30
77229,77245,0.002185,0.01065,0.0036,175,175,175,0,0,1,-30,30
77229,77315,0.00119107,0.00368,0.00093,118,118,118,0,0,1,-30,30
77231,77244,0.000468214,0.00382,0.00719,366,366,366,0,0,1,-30,30
77231,77318,0.000262857,0.00215,0.00388,366,366,366,0,0,1,-30,30
77232,44732,0.000427143,0.00247,0.00087,193,193,193,0,0,1,-30,30
77233,44513,0.0020125,0.00556,0.00178,118,118,118,0,0,1,-30,30
77233,77329,0.000969286,0.00288,0.00079,118,118,118,0,0,1,-30,30
77238,77332,0.0007475,0.00516,0.00149,205,205,205,0,0,1,-30,30
77241,44774,0.000714643,0.00486,0.00122,193,193,193,0,0,1,-30,30
77242,77275,0.00254643,0.01125,0.00684,256,256,256,0,0,1,-30,30
77242,77338,0.00136357,0.01566,0.00532,293,293,293,0,0,1,-30,30
77244,77322,0.000213571,0.00223,0.00414,366,366,366,0,0,1,-30,30
77245,44533,0.00354857,0.00923,0.00333,118,118,118,0,0,1,-30,30
77245,44678,0.00296536,0.00918,0.00232,118,118,244,0,0,1,-30,30
77246,77316,0.000870714,0.00727,0.01284,366,366,366,0,0,1,-30,30
77250,77252,0.00128964,0.00391,0.00104,118,118,118,0,0,1,-30,30
77251,77252,0.00151143,0.00417,0.00133,118,118,118,0,0,1,-30,30
77253,77260,0.000345,0.00272,0.00543,366,366,366,0,0,1,-30,30
77253,77316,0.000837857,0.00682,0.01285,366,366,366,0,0,1,-30,30
77254,44544,0.000903571,0.00283,0.0007,118,118,118,0,0,1,-30,30
77254,77262,0.00274357,0.00819,0.00224,118,118,118,0,0,1,-30,30
77255,77261,0.000435357,0.00365,0.00657,366,366,366,0,0,1,-30,30
77255,77263,0.000279286,0.00237,0.00418,366,366,366,0,0,1,-30,30
77258,77259,0.00151964,0.00497,0.00113,118,118,118,0,0,1,-30,30
77260,77261,0.000238214,0.00188,0.00374,366,366,366,0,0,1,-30,30
77262,44558,0.00242321,0.0075,0.0019,118,118,118,0,0,1,-30,30
77263,77272,0.00168393,0.02018,0.04302,366,366,366,0,0,1,-30,30
77267,77268,0.00142107,0.00434,0.00112,118,118,118,0,0,1,-30,30
77268,77271,0.00282571,0.01031,0.00232,128,128,128,0,0,1,-30,30
77271,77280,0.00124857,0.02313,0.00852,418,418,418,0,0,1,-30,30
77272,77276,0.000246429,0.00232,0.00422,383,383,383,0,0,1,-30,30
77272,77341,0.000410714,0.00365,0.00735,383,383,383,0,0,1,-30,30
77280,77286,0.00135536,0.00609,0.00356,256,256,256,0,0,1,-30,30
77281,77503,0.000377857,0.00587,0.05235,792,792,792,0,0,1,-30,30
