bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
77283,77502,0.00115821,0.00897,0.0035,238,238,238,0,0,1,-30,30
77286,77282,0.00482179,0.03497,0.0092,205,205,205,0,0,1,-30,30
77287,77286,0.0064975,0.04391,0.01335,205,205,205,0,0,1,-30,30
77287,77289,0.00197964,0.01271,0.00365,193,193,193,0,0,1,-30,30
77288,77293,0.00294071,0.00813,0.00259,118,118,118,0,0,1,-30,30
77289,44673,0.00510929,0.0363,0.00845,193,193,193,0,0,1,-30,30
77290,77307,0.00153607,0.01353,0.10915,549,549,549,0,0,1,-30,30
77290,77503,0.00127321,0.01469,0.13333,653,653,653,0,0,1,-30,30
77291,44664,0.00438643,0.01325,0.00352,118,118,118,0,0,1,-30,30
77291,77297,0.00141286,0.00914,0.00256,193,193,193,0,0,1,-30,30
77293,44669,0.00200429,0.00553,0.00176,118,118,118,0,0,1,-30,30
77294,77298,0.000394286,0.00337,0.00575,366,366,366,0,0,1,-30,30
77295,44676,0.000205357,0.00179,0.00361,383,383,383,0,0,1,-30,30
77295,77300,0.000336786,0.00286,0.00504,366,366,366,0,0,1,-30,30
77297,77299,0.00205357,0.00568,0.00181,118,118,118,0,0,1,-30,30
77298,77300,0.0002875,0.00246,0.00418,366,366,366,0,0,1,-30,30
77298,77305,0.00121571,0.00998,0.01837,366,366,366,0,0,1,-30,30
77301,77302,0.00147857,0.00688,0.00376,256,256,256,0,0,1,-30,30
77305,44691,0.000969286,0.00804,0.01447,366,366,366,0,0,1,-30,30
77307,77508,0.00186464,0.01575,0.1382,549,549,549,0,0,1,-30,30
77311,44704,0.00554464,0.01566,0.00477,118,148,148,0,0,1,-30,30
77311,77312,0.00437,0.01235,0.00376,118,136,136,0,0,1,-30,30
77314,77561,0.0160261,0.04426,0.01413,118,118,118,0,0,1,-30,30
77315,44708,0.001495,0.00424,0.00129,118,118,118,0,0,1,-30,30
77316,77318,0.000303929,0.00251,0.00452,366,366,366,0,0,1,-30,30
77317,44711,0.00300643,0.00982,0.00223,118,118,118,0,0,1,-30,30
77317,77323,0.00398393,0.01866,0.0051,159,159,159,0,0,1,-30,30
77319,44711,0.0009775,0.00298,0.00077,118,118,118,0,0,1,-30,30
77320,77321,0.00142107,0.00517,0.00116,128,128,128,0,0,1,-30,30
77320,77323,0.00131429,0.00893,0.00228,193,193,193,0,0,1,-30,30
77322,77324,0.000123214,0.00145,0.00309,473,473,473,0,0,1,-30,30
77323,77330,0.0027025,0.01957,0.00515,205,205,205,0,0,1,-30,30
77323,77343,0.00239857,0.01688,0.00402,193,193,193,0,0,1,-30,30
77323,77428,0.00403321,0.01262,0.00313,118,118,118,0,0,1,-30,30
77324,77326,0.00105964,0.00907,0.01544,366,366,366,0,0,1,-30,30
77325,77449,0.000312143,0.00259,0.02364,549,549,549,0,0,1,-30,30
77330,44757,0.000796786,0.00451,0.00166,193,193,193,0,0,1,-30,30
77332,77339,0.000599643,0.0027,0.00158,256,256,256,0,0,1,-30,30
77334,77453,0.000484643,0.00276,0.00102,193,193,193,0,0,1,-30,30
77339,44774,0.000566786,0.00325,0.00097,185,185,185,0,0,1,-30,30
77341,77345,0.000952857,0.00929,0.01747,366,366,366,0,0,1,-30,30
77341,77458,0.00403321,0.05091,0.09786,473,473,473,0,0,1,-30,30
77342,77503,0.000492857,0.00592,0.10279,549,1097,1097,0,0,1,-30,30
77344,77440,0.00133071,0.01121,0.00369,238,238,238,0,0,1,-30,30
77346,77348,0.00888786,0.06126,0.01519,193,193,193,0,0,1,-30,30
77350,45002,0.0225318,0.05857,0.02116,118,118,118,0,0,1,-30,30
77351,77507,0.004879,0.03857,0.07687,166,166,166,0,0,1,-30,30
77351,77507,0.004879,0.03857,0.07687,166,166,166,0,0,1,-30,30
77355,77488,0.0128964,0.11044,0.189,366,366,366,0,0,1,-30,30
77356,77485,0.00792679,0.06868,0.58798,549,549,549,0,0,1,-30,30
77363,77364,0.00668643,0.06051,0.02308,261,261,261,0,0,1,-30,30
77364,77457,0.0134632,0.11105,0.05135,261,261,261,0,0,1,-30,30
77365,44894,0.00202893,0.02355,0.04186,435,435,435,0,0,1,-30,30
77367,75582,0.014211,0.1385,1.223,1185,1185,1185,0,0,1,-30,30
77369,77529,0.0117464,0.12763,0.05401,307,307,307,0,0,1,-30,30
77369,77564,0.0126664,0.05024,0.03068,235,235,235,0,0,1,-30,30
77370,77486,0.00317071,0.02578,0.0486,366,366,366,0,0,1,-30,30
77371,77465,0.00286679,0.02471,0.2097,549,549,549,0,0,1,-30,30
77372,77374,0.00206179,0.01727,0.03048,366,366,366,0,0,1,-30,30
77372,77458,0.00240679,0.02711,0.05102,435,435,435,0,0,1,-30,30
77373,44859,0.0155907,0.04496,0.01315,118,118,118,0,0,1,-30,30
77373,77538,0.0102104,0.03817,0.01146,142,142,142,0,0,1,-30,30
77376,77457,0.0185561,0.12197,0.09134,351,351,351,0,0,1,-30,30
77379,44894,0.00217679,0.01719,0.03424,366,366,366,0,0,1,-30,30
77380,77382,0.0429196,0.29119,0.08908,205,205,205,0,0,1,-30,30
77380,77509,0.0163464,0.05867,0.01365,128,128,128,0,0,1,-30,30
77381,77382,0.0430511,0.29209,0.08935,205,205,205,0,0,1,-30,30
77382,77532,0.05313,0.16648,0.04129,118,118,118,0,0,1,-30,30
77383,77531,0.00943821,0.07851,0.14174,366,366,366,0,0,1,-30,30
77386,77456,0.0348039,0.21239,0.06068,191,191,191,0,0,1,-30,30
77411,77367,0.01725,0.141,2.4,750,750,750,0,0,1,-30,30
77411,77404,0.00549536,0.11716,1.26323,549,549,549,0,0,1,-30,30
77412,44997,0.0211271,0.06907,0.01566,118,118,244,0,0,1,-30,30
77416,45001,0.0200429,0.06059,0.01611,118,118,118,0,0,1,-30,30
77419,77462,0.0357486,0.11075,0.02804,118,118,118,0,0,1,-30,30
77420,77461,0.0291443,0.08923,0.02313,118,118,118,0,0,1,-30,30
77423,77424,0.00993929,0.03078,0.00779,118,118,118,0,0,1,-30,30
77423,77528,0.0214229,0.11208,0.03284,175,175,175,0,0,1,-30,30
77425,77433,0.0013225,0.01245,0.00436,261,261,261,0,0,1,-30,30
77425,77452,0.00124857,0.00666,0.0028,193,193,193,0,0,1,-30,30
77426,77427,0.000648929,0.00385,0.00129,193,193,193,0,0,1,-30,30
77426,77430,0.000763929,0.00448,0.00139,191,191,191,0,0,1,-30,30
77429,77430,0.000476429,0.00405,0.00129,238,238,238,0,0,1,-30,30
77429,77432,0.000591429,0.00496,0.00163,238,238,238,0,0,1,-30,30
77430,77433,0.00135536,0.00419,0.00106,118,118,118,0,0,1,-30,30
77431,45131,0.00850179,0.02868,0.00758,128,128,128,0,0,1,-30,30
77432,45093,0.000484643,0.00464,0.00157,261,261,261,0,0,1,-30,30
77433,77434,0.00100214,0.00654,0.0018,193,193,193,0,0,1,-30,30
77434,77454,0.00104321,0.00963,0.00351,261,261,261,0,0,1,-30,30
77435,77436,0.000443571,0.00266,0.00101,205,205,205,0,0,1,-30,30
77435,77439,0.00116643,0.00847,0.00223,205,205,205,0,0,1,-30,30
77435,77453,0.0016675,0.00616,0.00436,235,235,235,0,0,1,-30,30
77439,77139,0.0535325,0.36586,0.11306,205,205,205,1,0,1,-30,30
77439,77440,0.0015525,0.00501,0.00145,128,128,128,0,0,1,-30,30
77441,77442,0.00202893,0.00559,0.00179,118,118,118,0,0,1,-30,30
77441,77541,0.0104979,0.03173,0.00844,118,118,118,0,0,1,-30,30
77446,77448,0.001035,0.00738,0.00237,219,219,219,0,0,1,-30,30
77449,77508,0.00380321,0.0328,0.27867,549,549,549,0,0,1,-30,30
77450,77451,0.00184,0.00549,0.0015,118,118,118,0,0,1,-30,30
77450,77452,0.0035075,0.01146,0.0026,118,118,118,0,0,1,-30,30
77454,77544,0.00179071,0.01721,0.00582,261,261,261,0,0,1,-30,30
77464,45197,0.00422214,0.01457,0.00296,169,169,169,0,0,1,-30,30
77464,77484,0.0106129,0.03208,0.00853,118,118,118,0,0,1,-30,30
77464,77661,0.00556929,0.04152,0.02391,351,351,351,0,0,1,-30,30
77464,77661,0.005569,0.04152,0.02391,351,351,351,0,0,1,-30,30
77465,77579,0.00513393,0.11249,1.10761,549,549,549,0,0,1,-30,30
77466,77467,0.00188107,0.00688,0.00215,142,142,142,0,0,1,-30,30
77466,77484,0.0105964,0.03464,0.00785,118,118,118,0,0,1,-30,30
77467,77469,0.00238214,0.00658,0.0021,144,144,144,0,0,1,-30,30
77468,77471,0.000303929,0.0025,0.0046,366,366,366,0,0,1,-30,30
77468,77486,0.00290786,0.02364,0.04457,366,366,366,0,0,1,-30,30
77469,45206,0.000928214,0.00299,0.00087,128,128,244,0,0,1,-30,30
77469,45258,0.000443571,0.00279,0.00084,193,193,193,0,0,1,-30,30
77470,45206,0.000903571,0.00248,0.00079,118,118,118,0,0,1,-30,30
77471,77477,0.000788571,0.00624,0.01243,366,366,366,0,0,1,-30,30
77474,77476,0.00133893,0.00604,0.00179,159,159,159,0,0,1,-30,30
77476,45211,0.0013225,0.00399,0.00106,118,118,118,0,0,1,-30,30
77476,77496,0.00271071,0.00836,0.00265,128,128,128,0,0,1,-30,30
77477,77497,0.000254643,0.00204,0.00407,366,366,366,0,0,1,-30,30
77478,77488,0.00521607,0.04237,0.07993,366,366,366,0,0,1,-30,30
77496,77498,0.00391,0.01224,0.00303,144,144,144,0,0,1,-30,30
77497,77665,0.000492857,0.00462,0.00941,397,397,397,0,0,1,-30,30
77498,77664,0.00173321,0.00665,0.00536,256,256,256,0,0,1,-30,30
77502,77505,0.0159604,0.05388,0.01143,118,118,118,0,0,1,-30,30
77505,77506,0.00244786,0.02157,0.0116,381,381,381,0,0,1,-30,30
77507,77510,0.00248071,0.01962,0.03908,366,366,366,0,0,1,-30,30
77510,77557,0.00153607,0.01276,0.02298,366,366,366,0,0,1,-30,30
77512,45429,0.00533929,0.01653,0.00418,118,118,118,0,0,1,-30,30
77514,77521,0.00584857,0.036,0.01124,193,193,193,0,0,1,-30,30
77518,77521,0.0484725,0.14237,0.04025,118,118,118,0,0,1,-30,30
77518,77532,0.0337279,0.09729,0.02848,118,118,118,0,0,1,-30,30
77527,77529,0.0224168,0.08615,0.06962,256,256,256,0,0,1,-30,30
77528,77529,0.0139971,0.08749,0.0265,193,193,193,0,0,1,-30,30
77530,77532,0.00909321,0.05761,0.01697,193,193,193,0,0,1,-30,30
77534,45535,0.00183179,0.01719,0.03499,397,397,397,0,0,1,-30,30
77549,45424,0.0004025,0.00337,0.00607,366,366,366,0,0,1,-30,30
77549,77555,0.00250536,0.02081,0.03747,366,366,366,0,0,1,-30,30
77552,46611,0.0168639,0.05427,0.01271,118,118,118,0,0,1,-30,30
77555,77556,0.00226714,0.01883,0.03391,366,366,366,0,0,1,-30,30
77558,77560,0.00134714,0.01065,0.02121,366,366,366,0,0,1,-30,30
77559,77561,0.0240104,0.07157,0.01958,118,118,118,0,0,1,-30,30
77563,77564,0.01495,0.10514,0.02506,193,193,193,0,0,1,-30,30
77566,77936,0.00738464,0.05842,0.11655,366,366,366,0,0,1,-30,30
77568,77799,0.0015525,0.01318,0.11455,549,549,549,0,0,1,-30,30
77568,77891,0.00578286,0.05089,0.41807,549,549,549,0,0,1,-30,30
77573,77939,0.0260968,0.12727,0.04305,175,175,175,0,0,1,-30,30
77576,77578,0.00125679,0.01955,0.00911,399,399,399,0,0,1,-30,30
77576,77929,0.0402336,0.12466,0.03157,144,144,144,0,0,1,-30,30
77578,78012,0.0163793,0.06211,0.04159,235,235,235,0,0,1,-30,30
77578,78012,0.016379,0.06211,0.04159,235,235,235,0,0,1,-30,30
77579,77105,0.004296,0.0932,0.2574,498,498,498,0,0,1,-30,30
77580,45472,0.023345,0.07229,0.0183,118,118,118,0,0,1,-30,30
77580,46536,0.0486121,0.13754,0.04195,118,118,118,0,0,1,-30,30
77581,77930,0.00325286,0.02702,0.04867,366,366,366,0,0,1,-30,30
77583,77585,0.0166504,0.06501,0.02575,159,159,159,0,0,1,-30,30
77583,77661,0.0386564,0.27662,0.07574,205,205,205,0,0,1,-30,30
77587,77589,0.0001725,0.00291,0.00592,366,366,366,0,0,1,-30,30
77591,77594,0.00200429,0.03278,0.01554,418,418,418,0,0,1,-30,30
77591,77767,0.0220554,0.1475,0.03904,193,193,193,0,0,1,-30,30
77593,77908,0.00443571,0.05003,0.09423,435,435,435,0,0,1,-30,30
77594,77897,0.0337279,0.09319,0.02976,118,118,118,0,0,1,-30,30
77595,45536,0.000772143,0.0105,0.099,736,736,736,0,0,1,-30,30
77595,77596,0.000451786,0.00617,0.0576,736,736,736,0,0,1,-30,30
77596,77608,0.00335143,0.02799,0.25294,549,549,549,0,0,1,-30,30
77601,77759,0.00553643,0.04732,0.08063,366,366,366,0,0,1,-30,30
77607,77675,0.00225893,0.0271,0.05777,366,366,366,0,0,1,-30,30
77612,77613,0.0157468,0.04619,0.01304,118,118,244,0,0,1,-30,30
77612,78075,0.02691,0.08509,0.02066,118,118,244,0,0,1,-30,30
77613,45829,0.0337936,0.10879,0.02548,118,118,118,0,0,1,-30,30
77614,77890,0.0100296,0.08257,0.15249,366,366,366,0,0,1,-30,30
77615,46007,0.004715,0.03827,0.07217,366,366,366,0,0,1,-30,30
77615,77631,0.0055775,0.06221,0.11997,435,435,435,0,0,1,-30,30
77616,77798,0.0244211,0.07984,0.0181,118,118,118,0,0,1,-30,30
77630,45640,0.00116643,0.00738,0.00217,193,193,193,0,0,1,-30,30
77638,45689,0.0185889,0.06075,0.01377,118,118,118,0,0,1,-30,30
77638,77648,0.0237475,0.07643,0.01789,118,118,118,0,0,1,-30,30
77640,77641,0.00671107,0.02192,0.00497,118,118,118,0,0,1,-30,30
77641,77642,0.0012075,0.00789,0.00194,191,191,191,0,0,1,-30,30
77645,77712,0.00290786,0.02484,0.04229,366,366,366,0,0,1,-30,30
77648,77977,0.0196979,0.09311,0.04944,256,256,256,0,0,1,-30,30
77652,78018,0.005175,0.04089,0.08151,366,366,366,0,0,1,-30,30
77653,77654,0.0125679,0.03847,0.00997,118,118,118,0,0,1,-30,30
77653,77656,0.00731893,0.04972,0.0127,193,193,193,0,0,1,-30,30
77654,77657,0.00896179,0.05876,0.01615,193,193,193,0,0,1,-30,30
77655,78030,0.00326107,0.06582,0.71992,998,998,998,0,0,1,-30,30
77656,77798,0.0241664,0.15327,0.04521,193,193,193,0,0,1,-30,30
77660,77661,0.00260393,0.01672,0.0048,193,193,193,0,0,1,-30,30
77668,45744,0.0106868,0.0472,0.0287,256,256,256,0,0,1,-30,30
77668,77919,0.0160671,0.05754,0.01888,142,142,142,0,0,1,-30,30
77670,77920,0.00319536,0.03984,0.07834,473,473,473,0,0,1,-30,30
77674,77680,0.00184821,0.0089,0.0092,316,316,316,0,0,1,-30,30
77675,45765,0.00217679,0.0181,0.03259,366,366,366,0,0,1,-30,30
77675,77678,0.00170857,0.01351,0.02692,366,366,366,0,0,1,-30,30
77677,77682,0.00571714,0.0175,0.00453,118,118,118,0,0,1,-30,30
77678,77683,0.000484643,0.00383,0.00763,366,366,366,0,0,1,-30,30
77680,77684,0.00723679,0.02437,0.00906,142,142,142,0,0,1,-30,30
77682,45766,0.000895357,0.0055,0.00172,193,193,193,0,0,1,-30,30
77683,77685,0.000369643,0.00293,0.00583,366,366,366,0,0,1,-30,30
77685,77687,0.000878929,0.00731,0.01316,366,366,366,0,0,1,-30,30
77692,77992,0.0173075,0.11937,0.02961,193,193,193,0,0,1,-30,30
77694,45932,0.0394368,0.11153,0.034,118,118,118,0,0,1,-30,30
77694,77794,0.0558079,0.17103,0.04438,118,118,118,0,0,1,-30,30
77695,77713,0.0199525,0.06522,0.01479,118,118,118,0,0,1,-30,30
77695,78000,0.0699282,0.22907,0.05206,118,118,118,0,0,1,-30,30
77696,77699,0.00418929,0.03311,0.06598,366,366,366,0,0,1,-30,30
77698,77700,0.00216857,0.01761,0.03319,366,366,366,0,0,1,-30,30
77699,77700,0.00170857,0.0139,0.02621,366,366,366,0,0,1,-30,30
77700,77703,0.00345,0.02799,0.05277,366,366,366,0,0,1,-30,30
77703,77715,0.00611964,0.05033,0.09278,366,366,366,0,0,1,-30,30
77704,45823,0.0219896,0.09187,0.02202,142,142,142,0,0,1,-30,30
77704,77706,0.0106539,0.07239,0.01849,193,193,193,0,0,1,-30,30
77706,77707,0.0146461,0.04712,0.01103,118,118,118,0,0,1,-30,30
77706,77708,0.0158371,0.05214,0.01165,118,118,118,0,0,1,-30,30
77706,77710,0.00398393,0.04902,0.01442,293,293,293,0,0,1,-30,30
77707,77709,0.00906857,0.02839,0.00703,118,118,118,0,0,1,-30,30
77711,77713,0.01748,0.08524,0.02148,159,159,159,0,0,1,-30,30
77714,45823,0.0160179,0.04901,0.0127,118,118,118,0,0,1,-30,30
77717,77998,0.00953679,0.0648,0.01656,193,193,193,0,0,1,-30,30
77721,46756,0.0119846,0.05005,0.01199,142,142,142,0,0,1,-30,30
77721,78005,0.0110975,0.03626,0.00822,118,118,118,0,0,1,-30,30
77729,46618,0.0157796,0.10725,0.02741,193,193,193,0,0,1,-30,30
77729,77738,0.00604571,0.01891,0.00468,118,118,118,0,0,1,-30,30
77732,77740,0.000550357,0.00462,0.04055,549,549,549,0,0,1,-30,30
77735,46611,0.0218993,0.07159,0.01623,118,118,118,0,0,1,-30,30
77735,77738,0.00358964,0.02351,0.00646,193,193,193,0,0,1,-30,30
77740,77891,0.0017825,0.02412,0.22992,549,549,549,0,0,1,-30,30
77744,45932,0.0164779,0.0702,0.02327,159,159,159,0,0,1,-30,30
77744,77746,0.0125925,0.0398,0.00966,118,118,118,0,0,1,-30,30
77746,45939,0.0495239,0.14547,0.04112,118,118,118,0,0,1,-30,30
77746,45983,0.0267211,0.086,0.02014,118,118,118,0,0,1,-30,30
77749,45939,0.0159275,0.0528,0.01163,118,118,118,0,0,1,-30,30
77750,45941,0.00370464,0.03009,0.05674,366,366,366,0,0,1,-30,30
77750,77898,0.0047725,0.03968,0.07149,366,366,366,0,0,1,-30,30
77752,77786,0.00203714,0.01692,0.03048,366,366,366,0,0,1,-30,30
77753,77755,0.00299,0.00977,0.00221,118,118,118,0,0,1,-30,30
77767,45959,0.0202154,0.06505,0.01523,118,118,118,0,0,1,-30,30
77769,77991,0.000714643,0.00602,0.05281,549,549,549,0,0,1,-30,30
77770,77992,0.0202811,0.06208,0.01609,118,118,118,0,0,1,-30,30
77770,78013,0.0646136,0.21158,0.04806,118,118,118,0,0,1,-30,30
77771,77773,0.00430429,0.01318,0.00341,118,118,118,0,0,1,-30,30
77771,77775,0.00466571,0.01391,0.0038,118,118,118,0,0,1,-30,30
77772,45981,0.00165107,0.01308,0.02605,366,366,366,0,0,1,-30,30
77772,77786,0.00138821,0.01129,0.02129,366,366,366,0,0,1,-30,30
77775,45980,0.00720393,0.02204,0.00571,118,118,118,0,0,1,-30,30
77775,77776,0.00855107,0.02417,0.00737,118,118,118,0,0,1,-30,30
77777,77784,0.000887143,0.00721,0.01358,366,366,366,0,0,1,-30,30
77780,45983,0.0213161,0.06968,0.0158,118,118,118,0,0,1,-30,30
77784,77788,0.00318714,0.02721,0.04634,366,366,366,0,0,1,-30,30
77788,77931,0.002875,0.02273,0.04529,366,366,366,0,0,1,-30,30
77794,77795,0.0362414,0.11852,0.02688,118,118,118,0,0,1,-30,30
77795,45995,0.0169214,0.05179,0.01342,118,118,118,0,0,1,-30,30
77796,77897,0.033251,0.10181,0.02639,88,88,88,0,0,1,-30,30
77796,77897,0.033251,0.10181,0.02639,88,88,88,0,0,1,-30,30
77800,77809,0.000205357,0.00173,0.01499,549,549,549,0,0,1,-30,30
77800,77811,0.000139643,0.00125,0.01025,549,549,549,0,0,1,-30,30
77801,46013,0.000813214,0.00563,0.00279,316,316,316,0,0,1,-30,30
77801,78022,0.00268607,0.01117,0.00389,159,159,159,0,0,1,-30,30
77802,78020,0.00115,0.0123,0.02567,435,435,435,0,0,1,-30,30
77802,78024,0.00108429,0.0091,0.01606,366,366,366,0,0,1,-30,30
77808,77818,0.00244786,0.01653,0.00502,205,205,205,0,0,1,-30,30
77808,77861,0.00234929,0.00756,0.00177,118,118,118,0,0,1,-30,30
77809,77816,0.000106786,0.0009,0.00811,549,549,549,0,0,1,-30,30
77810,77812,0.00150321,0.01002,0.00265,193,193,193,0,0,1,-30,30
77810,77815,0.003795,0.01146,0.00305,118,118,118,0,0,1,-30,30
77811,77851,0.000550357,0.00461,0.0416,549,549,549,0,0,1,-30,30
77814,77815,0.000575,0.00222,0.00141,235,235,235,0,0,1,-30,30
77814,77819,0.000616071,0.00391,0.00115,193,193,193,0,0,1,-30,30
77815,77817,0.00161,0.00526,0.00119,118,118,118,0,0,1,-30,30
77815,77825,0.00211107,0.0077,0.00173,128,128,128,0,0,1,-30,30
77816,77840,0.00069,0.00587,0.05147,549,549,549,0,0,1,-30,30
77817,77818,0.00108429,0.00773,0.00211,205,205,205,0,0,1,-30,30
77818,77826,0.00188929,0.00554,0.00157,118,118,118,0,0,1,-30,30
77819,77824,0.000525714,0.00268,0.00084,175,175,175,0,0,1,-30,30
77821,77854,0.00046,0.00384,0.00692,366,366,366,0,0,1,-30,30
77821,77862,0.00128143,0.01066,0.01919,366,366,366,0,0,1,-30,30
77822,46056,0.00163464,0.00527,0.00123,118,118,118,0,0,1,-30,30
77822,77823,0.0009775,0.0032,0.00073,118,118,118,0,0,1,-30,30
77822,77853,0.00320357,0.01061,0.00234,118,118,118,0,0,1,-30,30
77823,77824,0.0017825,0.00546,0.00141,118,118,118,0,0,1,-30,30
77825,77826,0.00104321,0.00336,0.00079,118,118,118,0,0,1,-30,30
77830,77837,0.000180714,0.0015,0.0027,366,366,366,0,0,1,-30,30
77830,77854,0.000418929,0.00331,0.00659,366,366,366,0,0,1,-30,30
77831,77836,0.00128143,0.00361,0.0011,118,118,118,0,0,1,-30,30
77832,77835,0.00122393,0.00374,0.00097,118,118,118,0,0,1,-30,30
77832,77836,0.00187286,0.00611,0.00138,118,118,118,0,0,1,-30,30
77836,76251,0.0333582,0.35645,0.09875,260,260,260,0,0,1,-30,30
77837,77882,0.000706429,0.00604,0.01028,366,366,366,0,0,1,-30,30
77840,77887,9.03571e-05,0.00112,0.01087,708,708,708,0,0,1,-30,30
77841,77867,0.000805,0.00262,0.00059,118,118,118,0,0,1,-30,30
77841,77868,0.00248893,0.00761,0.00197,118,118,118,0,0,1,-30,30
77842,77844,0.000410714,0.00368,0.0014,261,261,261,0,0,1,-30,30
77843,77878,0.00190571,0.01568,0.02888,366,366,366,0,0,1,-30,30
77843,77886,0.000320357,0.00267,0.00482,366,366,366,0,0,1,-30,30
77844,77873,0.00388536,0.01249,0.00292,118,118,118,0,0,1,-30,30
77844,77885,0.00119107,0.00589,0.00144,159,159,159,0,0,1,-30,30
77845,77879,0.00892893,0.06033,0.01834,205,205,205,0,0,1,-30,30
77845,77885,0.000476429,0.00251,0.00071,175,175,175,0,0,1,-30,30
77846,77849,0.00146214,0.00816,0.00209,175,175,175,0,0,1,-30,30
77846,77868,0.00251357,0.00998,0.00265,142,142,142,0,0,1,-30,30
77850,46200,0.000591429,0.0043,0.00192,238,238,238,0,0,1,-30,30
77850,77873,0.00878107,0.0287,0.00651,118,118,118,0,0,1,-30,30
77851,46396,0.000123214,0.00157,0.01461,708,708,708,0,0,1,-30,30
77852,77855,0.000706429,0.00556,0.01108,366,366,366,0,0,1,-30,30
77854,77855,0.000221786,0.00182,0.00328,366,366,366,0,0,1,-30,30
77861,78023,0.00617714,0.0195,0.0059,128,128,128,0,0,1,-30,30
77862,77863,0.000279286,0.00232,0.00418,366,366,366,0,0,1,-30,30
77863,77881,0.000583214,0.00486,0.00874,366,366,366,0,0,1,-30,30
77864,77872,0.000829643,0.00686,0.01235,366,366,366,0,0,1,-30,30
77864,77881,0.000262857,0.00213,0.00402,366,366,366,0,0,1,-30,30
77865,77866,0.00110893,0.00313,0.00095,118,118,118,0,0,1,-30,30
77865,77867,0.00323643,0.0099,0.00256,118,118,118,0,0,1,-30,30
77866,77835,0.00157714,0.01068,0.00325,205,205,205,0,0,1,-30,30
77868,77873,0.000394286,0.0053,0.00172,325,325,325,0,0,1,-30,30
77869,77847,0.00245607,0.01781,0.00469,205,205,205,0,0,1,-30,30
77869,78028,0.00607036,0.04402,0.01158,205,205,205,0,0,1,-30,30
77872,46250,0.000328571,0.00262,0.00523,366,366,366,0,0,1,-30,30
77874,77886,0.000213571,0.00306,0.00604,528,528,528,0,0,1,-30,30
77875,46250,0.000262857,0.00224,0.00395,366,366,366,0,0,1,-30,30
77876,77889,0.00165107,0.00962,0.00337,193,193,193,0,0,1,-30,30
77876,78031,0.00972571,0.04061,0.00973,142,142,142,0,0,1,-30,30
77877,77879,0.00328571,0.02273,0.00658,205,205,205,0,0,1,-30,30
77877,77889,0.00597179,0.01828,0.00473,118,118,118,0,0,1,-30,30
77880,77889,0.00455071,0.03247,0.00884,205,205,205,0,0,1,-30,30
77888,77889,0.00493679,0.01588,0.00372,118,118,244,0,0,1,-30,30
77888,77956,0.00654679,0.04158,0.03316,351,351,351,0,0,1,-30,30
77898,77940,0.002456,0.0774,0.14981,366,366,366,0,0,1,-30,30
77903,46346,0.00328571,0.0093,0.00283,118,118,118,0,0,1,-30,30
77903,77904,0.000722857,0.00527,0.0016,219,219,219,0,0,1,-30,30
77904,77913,0.00276821,0.01372,0.00658,256,256,256,0,0,1,-30,30
77907,77909,0.00414,0.01333,0.00312,118,118,118,0,0,1,-30,30
77907,77917,0.005766,0.04139,0.03371,181,181,181,0,0,1,-30,30
77907,77917,0.005766,0.04139,0.03371,181,181,181,0,0,1,-30,30
77908,78044,0.00686714,0.06465,0.13183,366,366,366,0,0,1,-30,30
77908,78071,0.00133071,0.01081,0.02037,366,366,366,0,0,1,-30,30
77909,77910,0.00137179,0.00582,0.00135,142,142,142,0,0,1,-30,30
77910,77911,0.00222607,0.01296,0.00454,193,193,193,0,0,1,-30,30
77913,77915,0.00119107,0.01113,0.00341,250,250,250,0,0,1,-30,30
77914,77915,0.000640714,0.00357,0.00113,185,185,185,0,0,1,-30,30
77917,78045,0.03128,0.10939,0.02165,118,118,118,0,0,1,-30,30
77918,46396,0.000583214,0.00789,0.07442,736,736,736,0,0,1,-30,30
77921,77973,0.0073025,0.04934,0.015,205,205,205,0,0,1,-30,30
77922,77923,0.00256286,0.02883,0.05426,435,435,435,0,0,1,-30,30
77922,77974,0.00137179,0.01136,0.02046,366,366,366,0,0,1,-30,30
77928,77930,0.00174964,0.01385,0.02759,366,366,366,0,0,1,-30,30
77928,77970,0.00265321,0.02177,0.04008,366,366,366,0,0,1,-30,30
77931,77934,0.00346643,0.0274,0.05459,366,366,366,0,0,1,-30,30
77933,77935,0.0117711,0.03059,0.01105,118,118,244,0,0,1,-30,30
77933,77938,0.0113521,0.06342,0.01625,175,175,175,0,0,1,-30,30
77935,78078,0.0147611,0.04518,0.01171,118,159,159,0,0,1,-30,30
77938,78043,0.0120257,0.08035,0.02125,193,193,193,0,0,1,-30,30
77939,77941,0.032315,0.11148,0.02268,118,118,118,0,0,1,-30,30
77941,77942,0.0282736,0.08852,0.02193,118,118,118,0,0,1,-30,30
77942,77997,0.0267046,0.19399,0.05116,205,205,205,1,0,1,-30,30
77943,77948,0.00610321,0.01964,0.0046,118,118,118,0,0,1,-30,30
77943,77956,0.01021,0.02655,0.00959,118,118,118,0,0,1,-30,30
77944,77946,0.000336786,0.0028,0.00505,366,366,366,0,0,1,-30,30
77945,46455,0.00146214,0.00484,0.00107,118,118,118,0,0,1,-30,30
77946,77950,0.000509286,0.00423,0.00761,366,366,366,0,0,1,-30,30
77947,77954,0.00182357,0.00889,0.003,175,175,175,0,0,1,-30,30
77948,46454,0.00251357,0.00788,0.00195,118,118,118,0,0,1,-30,30
77948,46458,0.00168393,0.01039,0.00324,193,193,193,0,0,1,-30,30
77948,77954,0.00947107,0.02898,0.00751,118,118,118,0,0,1,-30,30
77950,77951,0.000575,0.00472,0.0087,366,366,366,0,0,1,-30,30
77951,77955,0.00180714,0.01465,0.02761,366,366,366,0,0,1,-30,30
77955,77957,0.000353214,0.00329,0.00598,383,432,432,0,0,1,-30,30
77959,77960,0.00433714,0.0189,0.00954,235,235,235,0,0,1,-30,30
77963,77967,0.00989,0.05015,0.01564,175,175,175,0,0,1,-30,30
77965,77966,0.00526536,0.02566,0.00646,159,159,159,0,0,1,-30,30
77966,78007,0.00600464,0.04785,0.02412,351,351,351,0,0,1,-30,30
77967,78006,0.0147036,0.04806,0.01089,118,118,118,0,0,1,-30,30
77968,77969,0.000870714,0.00721,0.01299,366,366,366,0,0,1,-30,30
77970,77975,0.00257929,0.02201,0.03747,366,366,366,0,0,1,-30,30
77974,77975,0.00144571,0.01198,0.02158,366,366,366,0,0,1,-30,30
77977,46554,0.00861679,0.04891,0.01801,193,193,193,0,0,1,-30,30
77979,46554,0.0154839,0.04983,0.01166,118,118,118,0,0,1,-30,30
77991,77993,0.000755714,0.00634,0.0561,549,549,549,0,0,1,-30,30
77994,46597,0.000640714,0.00686,0.06271,626,626,626,0,0,1,-30,30
77998,46606,0.00864964,0.04217,0.01062,159,159,159,0,0,1,-30,30
77999,78001,0.00604571,0.04912,0.09269,366,366,366,0,0,1,-30,30
78000,46618,0.0159275,0.04874,0.01263,118,118,118,0,0,1,-30,30
78003,77960,0.0156811,0.11185,0.03049,205,205,205,0,0,1,-30,30
78004,78003,0.0055775,0.04043,0.01064,205,205,205,0,0,1,-30,30
78004,78009,0.0121325,0.03903,0.00914,118,118,118,0,0,1,-30,30
78005,78006,0.00206179,0.00664,0.00155,118,118,118,0,0,1,-30,30
78007,78011,0.00659607,0.04743,0.0108,193,193,193,0,0,1,-30,30
78008,78009,0.00404143,0.02744,0.00701,193,193,193,0,0,1,-30,30
78008,78011,0.00607857,0.03394,0.00869,175,175,175,0,0,1,-30,30
78013,78017,0.00774607,0.02823,0.00636,128,128,128,0,0,1,-30,30
78014,78019,0.0115411,0.06115,0.01742,175,175,175,0,0,1,-30,30
78015,75740,0.0212668,0.1438,0.04378,257,257,257,0,0,1,-30,30
78017,78019,0.0130689,0.04001,0.01037,118,118,118,0,0,1,-30,30
78018,78020,0.00208643,0.01716,0.0316,366,366,366,0,0,1,-30,30
78019,78022,0.0092575,0.03026,0.00686,118,118,118,0,0,1,-30,30
78021,78023,0.00645643,0.02109,0.00478,118,118,118,0,0,1,-30,30
78026,78035,0.00486286,0.01589,0.0036,118,118,118,0,0,1,-30,30
78028,78031,0.00516679,0.01601,0.00405,118,118,118,0,0,1,-30,30
78028,78035,0.00349929,0.02786,0.01404,351,351,351,0,0,1,-30,30
78029,78034,0.0009775,0.01273,0.02589,366,366,366,0,0,1,-30,30
78032,78033,0.000501071,0.00311,0.00189,316,316,316,0,0,1,-30,30
78032,78035,0.00712179,0.02329,0.00528,118,118,118,0,0,1,-30,30
78035,78040,0.0253739,0.09253,0.02085,128,128,128,0,0,1,-30,30
78038,46756,0.0112289,0.03513,0.0087,118,118,118,0,0,1,-30,30
78043,78045,0.0439957,0.14167,0.0332,118,118,118,0,0,1,-30,30
78062,46825,0.000944643,0.01055,0.0203,435,435,435,0,0,1,-30,30
78068,78072,0.000558571,0.00443,0.0087,366,366,366,0,0,1,-30,30
78071,78072,0.000205357,0.00189,0.0036,383,383,383,0,0,1,-30,30
78078,46836,0.00705607,0.02306,0.00523,118,144,144,0,0,1,-30,30
39876,75436,0.00037,0.01846,0,813,813,813,1,0,1,-30,30
39876,75436,0.00037,0.01846,0,813,813,813,1,0,1,-30,30
39877,75438,0.000638153,0.0299932,0,500,500,500,1,0,1,-30,30
39879,75440,0.00037,0.01846,0,813,813,813,1,0,1,-30,30
39879,75440,0.00037,0.01846,0,813,813,813,1,0,1,-30,30
39882,75443,0.00095723,0.0449898,0,500,500,500,1,0,1,-30,30
39883,75445,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
39884,75447,0.000638153,0.0299932,0,500,500,500,1,0,1,-30,30
39885,75449,0.00149953,0.0599813,0,250,250,250,1,0,1,-30,30
39886,75451,0.00149953,0.0599813,0,250,250,250,1,0,1,-30,30
39886,75451,0.00149953,0.0599813,0,250,250,250,1,0,1,-30,30
39888,75455,0.00149953,0.0599813,0,250,250,250,1,0,1,-30,30
39889,75458,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
39889,75458,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
39890,75459,0.00022,0.01077,0,813,813,813,1,0,1,-30,30
39890,75459,0.00022,0.01077,0,813,813,813,1,0,1,-30,30
39891,75460,0.00037,0.01777,0,563,563,563,1,0,1,-30,30
39894,75465,0.000888669,0.0399901,0,375,375,375,1,0,1,-30,30
39894,75465,0.000888669,0.0399901,0,375,375,375,1,0,1,-30,30
39895,75466,0.000616128,0.0314225,0,875,875,875,1,0,1,-30,30
39898,75468,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
39898,75468,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
39901,75471,0.000888669,0.0399901,0,375,375,375,1,0,1,-30,30
39901,75471,0.000888669,0.0399901,0,375,375,375,1,0,1,-30,30
39902,75472,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
39905,75475,0.000667764,0.0327205,0,688,688,688,1,0,1,-30,30
39905,75475,0.000667764,0.0327205,0,688,688,688,1,0,1,-30,30
39909,75480,0.000888669,0.0399901,0,375,375,375,1,0,1,-30,30
39912,75484,0.000889,0.03999,0,375,375,375,1,-1.25,1,-30,30
39912,75484,0.000889,0.03999,0,375,375,375,1,-1.25,1,-30,30
39914,75485,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
39914,75485,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
39915,75486,0.000489694,0.023995,0,625,625,625,1,0,1,-30,30
39915,75486,0.000489694,0.023995,0,625,625,625,1,0,1,-30,30
39926,75498,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
39927,75501,0.00095723,0.0449898,0,500,500,500,1,0,1,-30,30
39928,75503,0.00149953,0.0599813,0,250,250,250,1,0,1,-30,30
39928,75503,0.00149953,0.0599813,0,250,250,250,1,0,1,-30,30
39929,75504,0.00149953,0.0599813,0,250,250,250,1,0,1,-30,30
39931,75506,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
39934,75509,0.00045,0.02181,0,688,688,688,1,0,1,-30,30
39934,75509,0.00045,0.02181,0,688,688,688,1,0,1,-30,30
39935,75510,0.000888669,0.0399901,0,375,375,375,1,0,1,-30,30
39938,75514,0.00059,0.02666,0,375,375,375,1,0,1,-30,30
39938,75514,0.00059,0.02666,0,375,375,375,1,0,1,-30,30
39943,75517,0.00149953,0.0599813,0,250,250,250,1,0,1,-30,30
39943,75517,0.00149953,0.0599813,0,250,250,250,1,0,1,-30,30
39945,75518,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
39952,75520,0.000638153,0.0299932,0,500,500,500,1,0,1,-30,30
39953,75522,0.00033607,0.0171396,0,1438,1438,1438,1,0,1,-30,30
39953,75522,0.00033607,0.0171396,0,1438,1438,1438,1,0,1,-30,30
39954,75525,0.000369157,0.0184578,0,1375,1375,1375,1,0,1,-30,30
39954,75525,0.000369157,0.0184578,0,1375,1375,1375,1,0,1,-30,30
39955,75528,0.0006,0.029994,0,350,350,350,1,0,1,-30,30
39955,75528,0.0006,0.029994,0,350,350,350,1,0,1,-30,30
39956,75530,0.00039992,0.019996,0,1313,1313,1313,1,0,1,-30,30
39957,75534,0.000445176,0.0218136,0,688,688,688,1,0,1,-30,30
39957,75534,0.000445176,0.0218136,0,688,688,688,1,0,1,-30,30
39958,75538,0.00039,0.02,0,2000,2000,2000,1,0,1,-30,30
39958,75538,0.00039,0.02,0,2000,2000,2000,1,0,1,-30,30
39959,75539,0.00027,0.01333,0,750,750,750,1,0,1,-30,30
39959,75539,0.00027,0.01333,0,750,750,750,1,0,1,-30,30
39960,75542,0.0003,0.01454,0,688,688,688,1,0,1,-30,30
39960,75542,0.0003,0.01454,0,688,688,688,1,0,1,-30,30
39961,75544,0.000313665,0.0159969,0,1250,1250,1250,1,0,1,-30,30
39962,75547,0.000445176,0.0218136,0,688,688,688,1,0,1,-30,30
39962,75547,0.000445176,0.0218136,0,688,688,688,1,0,1,-30,30
39963,75550,0.000314,0.015997,0,938,938,938,1,-1,1,-30,30
39964,75552,0.000489694,0.023995,0,625,625,625,1,0,1,-30,30
39966,75556,0.000734541,0.0359925,0,625,625,625,1,0,1,-30,30
39966,75556,0.000734541,0.0359925,0,625,625,625,1,0,1,-30,30
39967,75559,0.000616,0.031423,0,875,875,875,1,-1,1,-30,30
39968,75560,0.0003,0.01454,0,688,688,688,1,0,1,-30,30
39968,75560,0.0003,0.01454,0,688,688,688,1,0,1,-30,30
39969,75561,0.000489694,0.023995,0,625,625,625,1,0,1,-30,30
39970,75563,0.00056,0.02666,0,563,563,563,1,0,1,-30,30
39970,75563,0.00056,0.02666,0,563,563,563,1,0,1,-30,30
39971,75566,0.000833153,0.0399913,0,563,563,563,1,0,1,-30,30
39972,75568,0.000555435,0.0266609,0,563,563,563,1,0,1,-30,30
39972,75568,0.000555435,0.0266609,0,563,563,563,1,0,1,-30,30
39973,75569,0.00149953,0.0599813,0,250,250,250,1,0,1,-30,30
39973,75569,0.00149953,0.0599813,0,250,250,250,1,0,1,-30,30
39974,75570,0.00018,0.00933,0,938,938,938,1,0,1,-30,30
39974,75570,0.00018,0.00933,0,938,938,938,1,0,1,-30,30
39975,75571,0.000888669,0.0399901,0,375,375,375,1,0,1,-30,30
39979,75579,0.000313665,0.0159969,0,938,938,938,1,0,1,-30,30
39980,75582,0.000733,0.036659,0,1125,1125,1125,1,0,1,-30,30
39981,75583,0.00037,0.01777,0,563,563,563,1,0,1,-30,30
39981,75583,0.00037,0.01777,0,563,563,563,1,0,1,-30,30
39982,75585,0.000489694,0.023995,0,625,625,625,1,0,1,-30,30
39984,75587,0.000745166,0.0342776,0,438,438,438,1,0,1,-30,30
39985,75588,0.000745166,0.0342776,0,438,438,438,1,0,1,-30,30
39985,75588,0.000745166,0.0342776,0,438,438,438,1,0,1,-30,30
39986,75589,0.000833153,0.0399913,0,563,563,563,1,0,1,-30,30
39986,75589,0.000833153,0.0399913,0,563,563,563,1,0,1,-30,30
39988,75590,0.00033,0.016,0,625,625,625,1,0,1,-30,30
39989,75593,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
39989,75593,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
39990,75594,0.000833153,0.0399913,0,563,563,563,1,0,1,-30,30
39991,75596,0.000638153,0.0299932,0,500,500,500,1,0,1,-30,30
39992,75599,0.000833,0.039991,0,563,563,563,1,-5,1,-30,30
39993,75600,0.000638153,0.0299932,0,500,500,500,1,0,1,-30,30
39994,75602,0.00025,0.01231,0,813,813,813,1,0,1,-30,30
39994,75602,0.00025,0.01231,0,813,813,813,1,0,1,-30,30
39995,75603,0.00149953,0.0599813,0,250,250,250,1,0,1,-30,30
39995,75603,0.00149953,0.0599813,0,250,250,250,1,0,1,-30,30
39996,75604,0.000445176,0.0218136,0,688,688,688,1,0,1,-30,30
39997,75607,0.00149953,0.0599813,0,250,250,250,1,0,1,-30,30
39997,75607,0.00149953,0.0599813,0,250,250,250,1,0,1,-30,30
39998,75608,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
39998,75608,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
39999,75609,0.00039992,0.019996,0,750,750,750,1,0,1,-30,30
40000,75612,0.000888669,0.0399901,0,375,375,375,1,0,1,-30,30
40000,75612,0.000888669,0.0399901,0,375,375,375,1,0,1,-30,30
40001,75613,0.000638,0.029993,0,500,500,500,1,0,1,-30,30
40004,75615,0.00037,0.01777,0,563,563,563,1,0,1,-30,30
40004,75615,0.00037,0.01777,0,563,563,563,1,0,1,-30,30
40009,75616,0.000638153,0.0299932,0,500,500,500,1,0,1,-30,30
40009,75616,0.000638153,0.0299932,0,500,500,500,1,0,1,-30,30
40011,75620,0.00216137,0.0799708,0,188,188,188,1,0,1,-30,30
40011,75620,0.00216137,0.0799708,0,188,188,188,1,0,1,-30,30
40012,75621,0.000489694,0.023995,0,625,625,625,1,0,1,-30,30
40012,75621,0.000489694,0.023995,0,625,625,625,1,0,1,-30,30
40013,75622,0.000638153,0.0299932,0,500,500,500,1,0,1,-30,30
40014,75624,0.000745166,0.0342776,0,438,438,438,1,0,1,-30,30
40017,75626,0.000555435,0.0266609,0,563,563,563,1,0,1,-30,30
40017,75626,0.000555435,0.0266609,0,563,563,563,1,0,1,-30,30
40018,75627,0.00352789,0.119948,0,125,125,125,1,0,1,-30,30
40018,75627,0.00352789,0.119948,0,125,125,125,1,0,1,-30,30
40019,75628,0.000833153,0.0399913,0,563,563,563,1,0,1,-30,30
40021,75629,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
40021,75629,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
40027,75636,0.000638153,0.0299932,0,500,500,500,1,0,1,-30,30
40028,75638,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
40041,75643,0.00033607,0.0171396,0,1063,1063,1063,1,0,1,-30,30
40041,75643,0.00033607,0.0171396,0,1063,1063,1063,1,0,1,-30,30
40042,75647,0.000489694,0.023995,0,625,625,625,1,0,1,-30,30
40043,75649,0.00033607,0.0171396,0,1000,1000,1000,1,0,1,-30,30
40044,75653,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
40045,75655,0.00095723,0.0449898,0,500,500,500,1,0,1,-30,30
40045,75655,0.00095723,0.0449898,0,500,500,500,1,0,1,-30,30
40046,75658,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
40046,75658,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
40048,75661,0.00149953,0.0599813,0,250,250,250,1,0,1,-30,30
40049,75662,0.00039992,0.019996,0,750,750,750,1,0,1,-30,30
40050,75664,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
40051,75666,0.000745166,0.0342776,0,438,438,438,1,0,1,-30,30
40051,75666,0.000745166,0.0342776,0,438,438,438,1,0,1,-30,30
40052,75667,0.00018,0.00933,0,938,938,938,1,0,1,-30,30
40052,75667,0.00018,0.00933,0,938,938,938,1,0,1,-30,30
40054,75670,0.00149953,0.0599813,0,250,250,250,1,0,1,-30,30
40054,75670,0.00149953,0.0599813,0,250,250,250,1,0,1,-30,30
40055,75671,0.00149953,0.0599813,0,250,250,250,1,0,1,-30,30
40057,75673,0.00216137,0.0799708,0,188,188,188,1,0,1,-30,30
40057,75673,0.00216137,0.0799708,0,188,188,188,1,0,1,-30,30
40063,75681,0.000638153,0.0299932,0,500,500,500,1,0,1,-30,30
40064,75683,0.000555435,0.0266609,0,563,563,563,1,0,1,-30,30
40065,75685,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
40074,75693,0.00167397,0.0719805,0,313,313,313,1,0,1,-30,30
40109,75706,0.000638153,0.0299932,0,500,500,500,1,0,1,-30,30
40110,75709,0.000313665,0.0159969,0,938,938,938,1,0,1,-30,30
40111,75712,0.00117,0.054988,0,500,500,500,1,2,1,-30,30
40111,75712,0.00117,0.054988,0,500,500,500,1,2,1,-30,30
40113,75716,0.00059988,0.029994,0,750,750,750,1,0,1,-30,30
40113,75716,0.00059988,0.029994,0,750,750,750,1,0,1,-30,30
40114,75717,0.00018,0.00933,0,938,938,938,1,0,1,-30,30
40114,75717,0.00018,0.00933,0,938,938,938,1,0,1,-30,30
40115,75718,0.0010183,0.0488783,0,563,563,563,1,0,1,-30,30
40116,75720,0.000638153,0.0299932,0,500,500,500,1,0,1,-30,30
40118,75722,0.000638153,0.0299932,0,500,500,500,1,0,1,-30,30
40123,75732,0.00116995,0.0549876,0,500,500,500,1,0,1,-30,30
40123,75732,0.00116995,0.0549876,0,500,500,500,1,0,1,-30,30
40126,75738,0.000833153,0.0399913,0,563,563,563,1,0,1,-30,30
40126,75738,0.000833153,0.0399913,0,563,563,563,1,0,1,-30,30
40127,75739,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
40127,75739,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
40128,75740,0.000638153,0.0299932,0,500,500,500,1,0,1,-30,30
40128,75740,0.000638153,0.0299932,0,500,500,500,1,0,1,-30,30
40129,75741,0.000888669,0.0399901,0,375,375,375,1,0,1,-30,30
40130,75744,0.000638153,0.0299932,0,500,500,500,1,0,1,-30,30
40130,75744,0.000638153,0.0299932,0,500,500,500,1,0,1,-30,30
40131,75745,0.000745166,0.0342776,0,438,438,438,1,0,1,-30,30
40133,75747,0.000489694,0.023995,0,625,625,625,1,0,1,-30,30
40135,75749,0.000888669,0.0399901,0,375,375,375,1,0,1,-30,30
40135,75749,0.000888669,0.0399901,0,375,375,375,1,0,1,-30,30
40137,75751,0.00352789,0.119948,0,125,125,125,1,0,1,-30,30
40138,75752,0.00216137,0.0799708,0,188,188,188,1,0,1,-30,30
40138,75752,0.00216137,0.0799708,0,188,188,188,1,0,1,-30,30
40139,75753,0.00022,0.01143,0,875,875,875,1,0,1,-30,30
40144,75758,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
40144,75758,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
40147,75759,0.000888669,0.0399901,0,375,375,375,1,0,1,-30,30
40147,75759,0.000888669,0.0399901,0,375,375,375,1,0,1,-30,30
40162,75766,0.00111598,0.047987,0,313,313,313,1,0,1,-30,30
40172,75769,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
40172,75769,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
40186,75770,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
40186,75770,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
40189,75771,0.000734541,0.0359925,0,500,500,500,1,0,1,-30,30
40189,75771,0.000734541,0.0359925,0,500,500,500,1,0,1,-30,30
40197,75773,0.00043,0.02,0,400,400,400,1,0,1,-30,30
40197,75773,0.00043,0.02,0,400,400,400,1,0,1,-30,30
40198,75774,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
40198,75774,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
40201,75775,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
40210,75781,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
40210,75781,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
40212,75782,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
40212,75782,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
40213,75783,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
40213,75783,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
40216,75785,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
40216,75785,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
40222,75790,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
40224,75792,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
40224,75792,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
40227,75794,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
40227,75794,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
40237,75795,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
40237,75795,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
40238,75796,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
40250,75798,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
40262,75800,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
40262,75800,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
40263,75801,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
40263,75801,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
40266,75803,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
40266,75803,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
40273,75808,0.00037,0.01846,0,650,650,650,1,0,1,-30,30
40273,75808,0.00037,0.01846,0,650,650,650,1,0,1,-30,30
40274,75809,0.00021,0.01066,0,750,750,750,1,0,1,-30,30
40274,75809,0.00021,0.01066,0,750,750,750,1,0,1,-30,30
40275,75810,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
40275,75810,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
40277,75811,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
40277,75811,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
40285,75812,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
40285,75812,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
40290,75815,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
40290,75815,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
40293,75817,0.00039992,0.019996,0,600,600,600,1,0,1,-30,30
40293,75817,0.00039992,0.019996,0,600,600,600,1,0,1,-30,30
40294,75818,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
40294,75818,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
40295,75819,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
40295,75819,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
40296,75820,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
40296,75820,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
40300,75821,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
40300,75821,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
40353,75827,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
40353,75827,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
40388,75828,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
40388,75828,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
40426,75829,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
40426,75829,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
40455,75831,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
40455,75831,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
40458,75832,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
40458,75832,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
40476,75833,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
40476,75833,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
40545,75834,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
40545,75834,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
40686,75836,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
40686,75836,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
40808,75837,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
40808,75837,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
40837,75838,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
40879,75840,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
40879,75840,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
40888,75845,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
40888,75845,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
40890,75846,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
40890,75846,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
40893,75847,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
40893,75847,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
40897,75848,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
40897,75848,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
40945,75849,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
40945,75849,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
40985,75850,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
40985,75850,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
40996,75851,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
40996,75851,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
40997,75852,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
40997,75852,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
40998,75854,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
40998,75854,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
40999,75855,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
40999,75855,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
41000,75858,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41000,75858,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41001,75859,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
41001,75859,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
41002,75860,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41002,75860,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41021,75861,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
41021,75861,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
41022,75862,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41022,75862,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41025,75863,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
41025,75863,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
41042,75865,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
41042,75865,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
41043,75866,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
41075,75869,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41075,75869,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41080,75870,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41080,75870,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41082,75871,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
41082,75871,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
41091,75874,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
41091,75874,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
41092,75875,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
41102,75880,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
41102,75880,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
41104,75882,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41105,75884,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
41108,75888,0.00089,0.03999,0,300,300,300,1,0,1,-30,30
41108,75888,0.00089,0.03999,0,300,300,300,1,0,1,-30,30
41128,75894,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41130,75896,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
41130,75896,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
41131,75897,0.00043,0.02,0,400,400,400,1,0,1,-30,30
41131,75897,0.00043,0.02,0,400,400,400,1,0,1,-30,30
41146,75898,0.000470498,0.0239954,0,750,750,750,1,0,1,-30,30
41146,75898,0.000470498,0.0239954,0,750,750,750,1,0,1,-30,30
41147,75899,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41147,75899,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41152,75901,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41152,75901,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41155,75903,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41155,75903,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41175,75908,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
41175,75908,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
41187,75909,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
41192,75912,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41193,75914,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41195,75918,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
41195,75918,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
41197,75919,0.0022493,0.0899719,0,200,200,200,1,0,1,-30,30
41197,75919,0.0022493,0.0899719,0,200,200,200,1,0,1,-30,30
41223,75923,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41223,75923,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41227,75925,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
41227,75925,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
41228,75926,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41229,75928,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
41229,75928,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
41230,75929,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
41235,75932,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41237,75937,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41237,75937,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41266,75938,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41269,75941,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41269,75941,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41288,75942,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41288,75942,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41291,75943,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41291,75943,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41306,75944,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
41309,75946,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
41309,75946,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
41326,75947,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41326,75947,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41329,75948,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41329,75948,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41330,75949,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41330,75949,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41331,75950,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
41331,75950,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
41333,75951,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
