bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
41335,75955,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
41336,75957,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
41342,75959,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41343,75962,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
41344,75964,0.00033607,0.0171396,0,700,700,700,1,0,1,-30,30
41345,75968,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41345,75968,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41354,75969,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41354,75969,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41377,75970,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41377,75970,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41378,75971,0.000489694,0.023995,0,500,500,500,1,0,1,-30,30
41378,75971,0.000489694,0.023995,0,500,500,500,1,0,1,-30,30
41379,75972,0.00039992,0.019996,0,600,600,600,1,0,1,-30,30
41380,75974,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41380,75974,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41393,75978,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41393,75978,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41395,75979,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41395,75979,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41400,75982,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
41401,75984,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
41401,75984,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
41413,75989,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41416,75991,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41418,75993,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41418,75993,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41420,75994,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
41420,75994,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
41422,75995,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41424,75997,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
41424,75997,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
41452,75998,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41452,75998,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41465,75999,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41465,75999,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41501,76000,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
41501,76000,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
41517,76001,0.00162923,0.0733152,0,300,300,300,1,0,1,-30,30
41517,76001,0.00162923,0.0733152,0,300,300,300,1,0,1,-30,30
41523,76002,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
41523,76002,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
41526,76003,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41526,76003,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41537,76004,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41556,76006,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41556,76006,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41582,76007,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41582,76007,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41584,76008,0.00136614,0.0628423,0,350,350,350,1,0,1,-30,30
41584,76008,0.00136614,0.0628423,0,350,350,350,1,0,1,-30,30
41590,76009,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
41590,76009,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
41607,76010,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
41609,76012,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
41614,76015,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
41615,76017,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41619,76019,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
41622,76021,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
41622,76021,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
41627,76022,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
41627,76022,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
41633,76023,0.002161,0.079971,0,150,150,150,1.025,-1,1,-30,30
41633,76023,0.002161,0.079971,0,150,150,150,1.025,-1,1,-30,30
41638,76024,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
41638,76024,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
41639,76025,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41639,76025,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41644,76028,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41644,76028,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41645,76029,0.00034,0.01714,0,700,700,700,1,2,1,-30,30
41647,76030,0.000677,0.033839,0,650,650,650,1,-0.5,1,-30,30
41649,76032,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
41649,76032,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
41651,76033,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41651,76033,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41656,76034,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41656,76034,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41658,76035,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41658,76035,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41660,76036,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
41660,76036,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
41663,76037,0.000489694,0.023995,0,500,500,500,1,0,1,-30,30
41663,76037,0.000489694,0.023995,0,500,500,500,1,0,1,-30,30
41668,76038,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
41669,76040,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
41669,76040,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
41670,76041,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
41670,76041,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
41685,76043,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
41685,76043,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
41688,76045,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41688,76045,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41695,76046,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
41695,76046,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
41697,76048,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41697,76048,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41698,76049,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
41698,76049,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
41702,76052,0.00043,0.02,0,400,400,400,1,0,1,-30,30
41702,76052,0.00043,0.02,0,400,400,400,1,0,1,-30,30
41705,76053,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41705,76053,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41709,76054,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
41710,76056,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
41710,76056,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
41712,76057,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41712,76057,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41729,76063,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
41729,76063,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
41732,76065,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41735,76068,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41735,76068,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41741,76069,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
41741,76069,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
41743,76070,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
41743,76070,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
41765,76072,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
41765,76072,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
41770,76073,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41770,76073,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41775,76076,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
41775,76076,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
41786,76077,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
41786,76077,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
41796,76079,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41796,76079,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41798,76080,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
41798,76080,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
41803,76081,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
41803,76081,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
41804,76082,0.00043,0.02,0,400,400,400,1,0,1,-30,30
41804,76082,0.00043,0.02,0,400,400,400,1,0,1,-30,30
41805,76083,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
41813,76087,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41813,76087,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41815,76088,0.00039992,0.019996,0,600,600,600,1,0,1,-30,30
41815,76088,0.00039992,0.019996,0,600,600,600,1,0,1,-30,30
41817,76089,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41817,76089,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41823,76091,0.000445176,0.0218136,0,550,550,550,1,0,1,-30,30
41825,76093,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
41825,76093,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
41831,76095,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41831,76095,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41832,76096,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
41832,76096,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
41837,76100,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
41837,76100,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
41839,76102,0.000504105,0.0257093,0,700,700,700,1,0,1,-30,30
41839,76102,0.000504105,0.0257093,0,700,700,700,1,0,1,-30,30
41849,76103,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
41849,76103,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
41850,76104,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41850,76104,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41857,76105,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41857,76105,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41859,76106,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
41859,76106,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
41865,76108,0.003528,0.119948,0,100,100,100,1,-2,1,-30,30
41871,76110,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
41871,76110,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
41872,76111,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41872,76111,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41882,76113,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
41884,76115,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
41885,76117,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
41885,76117,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
41888,76118,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
41888,76118,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
41891,76119,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41891,76119,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41904,76120,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
41906,76122,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
41906,76122,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
41908,76123,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41908,76123,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41909,76124,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41909,76124,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41910,76125,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
41910,76125,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
41911,76126,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41911,76126,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41912,76127,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41912,76127,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41914,76129,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
41914,76129,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
41918,76131,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41926,76134,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
41935,76139,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
41935,76139,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
41936,76140,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41936,76140,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41939,76141,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41939,76141,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41943,76142,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41943,76142,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41945,76143,0.00023,0.01166,0,600,600,600,1,0,1,-30,30
41945,76143,0.00023,0.01166,0,600,600,600,1,0,1,-30,30
41946,76144,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
41946,76144,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
41982,76159,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41982,76159,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41983,76160,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41983,76160,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
41984,76161,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41984,76161,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41985,76162,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41985,76162,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
41988,76164,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
41988,76164,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
41997,76165,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
41997,76165,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42006,76166,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42006,76166,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42010,76169,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42010,76169,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42012,76170,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
42018,76174,0.000445176,0.0218136,0,550,550,550,1,0,1,-30,30
42022,76176,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
42022,76176,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
42026,76178,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42026,76178,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42029,76179,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
42029,76179,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
42030,76180,0.00043,0.02,0,400,400,400,1,0,1,-30,30
42030,76180,0.00043,0.02,0,400,400,400,1,0,1,-30,30
42045,76181,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42047,76185,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42050,76189,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42050,76189,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42052,76190,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42052,76190,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42057,76192,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42057,76192,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42062,76194,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42062,76194,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42066,76196,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
42066,76196,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
42069,76197,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42069,76197,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42071,76198,0.00074,0.03199,0,250,250,250,1,0,1,-30,30
42071,76198,0.00074,0.03199,0,250,250,250,1,0,1,-30,30
42075,76201,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
42075,76201,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
42076,76202,0.00027,0.01333,0,600,600,600,1,0,1,-30,30
42076,76202,0.00027,0.01333,0,600,600,600,1,0,1,-30,30
42077,76203,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42077,76203,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42078,76204,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42078,76204,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42079,76205,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42079,76205,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42084,76207,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
42084,76207,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
42087,76208,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42087,76208,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42091,76209,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
42091,76209,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
42095,76210,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
42095,76210,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
42097,76211,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42097,76211,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42104,76212,0.000445176,0.0218136,0,550,550,550,1,0,1,-30,30
42106,76215,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42106,76215,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42107,76216,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42107,76216,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42109,76217,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42109,76217,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42110,76218,0.00043,0.02,0,400,400,400,1,0,1,-30,30
42114,76220,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
42114,76220,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
42115,76221,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
42115,76221,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
42144,76222,0.00136614,0.0628423,0,438,438,438,1,0,1,-30,30
42144,76222,0.00136614,0.0628423,0,438,438,438,1,0,1,-30,30
42145,76223,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42145,76223,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42146,76224,0.000489694,0.023995,0,500,500,500,1,0,1,-30,30
42147,76226,0.00043,0.02,0,400,400,400,1,0,1,-30,30
42147,76226,0.00043,0.02,0,400,400,400,1,0,1,-30,30
42148,76227,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42148,76227,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42149,76228,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42149,76228,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42152,76229,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
42152,76229,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
42153,76230,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42153,76230,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42161,76232,0.000445176,0.0218136,0,550,550,550,1,0,1,-30,30
42161,76232,0.000445176,0.0218136,0,550,550,550,1,0,1,-30,30
42163,76233,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42163,76233,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42164,76234,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42168,76236,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
42168,76236,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
42184,76243,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42184,76243,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42215,76256,0.000489694,0.023995,0,500,500,500,1,0,1,-30,30
42215,76256,0.000489694,0.023995,0,500,500,500,1,0,1,-30,30
42216,76257,0.00043,0.02,0,400,400,400,1,0,1,-30,30
42216,76257,0.00043,0.02,0,400,400,400,1,0,1,-30,30
42219,76259,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42223,76263,0.001,0.03999,0,200,200,200,1,0,1,-30,30
42223,76263,0.001,0.03999,0,200,200,200,1,0,1,-30,30
42225,76265,0.00043,0.02,0,400,400,400,1,0,1,-30,30
42225,76265,0.00043,0.02,0,400,400,400,1,0,1,-30,30
42233,76267,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42233,76267,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42235,76270,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
42239,76273,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
42239,76273,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
42245,76274,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42245,76274,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42246,76275,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
42246,76275,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
42250,76276,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42252,76278,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
42252,76278,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
42255,76280,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42255,76280,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42257,76282,0.00043,0.02,0,400,400,400,1,0,1,-30,30
42257,76282,0.00043,0.02,0,400,400,400,1,0,1,-30,30
42260,76285,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
42260,76285,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
42262,76287,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42262,76287,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42265,76290,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42265,76290,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42266,76291,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42266,76291,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42267,76292,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42267,76292,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42274,76295,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
42275,76297,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
42275,76297,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
42284,76300,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42289,76303,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
42289,76303,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
42301,76306,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42301,76306,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42321,76313,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42323,76315,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
42323,76315,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
42324,76316,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42324,76316,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42326,76317,0.00022,0.01143,0,700,700,700,1,0,1,-30,30
42326,76317,0.00022,0.01143,0,700,700,700,1,0,1,-30,30
42329,76318,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42331,76320,0.000504105,0.0257093,0,700,700,700,1,0,1,-30,30
42331,76320,0.000504105,0.0257093,0,700,700,700,1,0,1,-30,30
42332,76321,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42332,76321,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42334,76322,0.0022493,0.0899719,0,200,200,200,1,0,1,-30,30
42334,76322,0.0022493,0.0899719,0,200,200,200,1,0,1,-30,30
42340,76326,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42342,76328,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
42342,76328,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
42343,76329,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
42343,76329,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
42348,76333,0.00023,0.01166,0,600,600,600,1,0,1,-30,30
42348,76333,0.00023,0.01166,0,600,600,600,1,0,1,-30,30
42349,76334,0.00027,0.01333,0,600,600,600,1,0,1,-30,30
42349,76334,0.00027,0.01333,0,600,600,600,1,0,1,-30,30
42353,76336,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42353,76336,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42356,76337,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42356,76337,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42365,76344,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42365,76344,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42373,76349,0.00023,0.01166,0,600,600,600,1,0,1,-30,30
42373,76349,0.00023,0.01166,0,600,600,600,1,0,1,-30,30
42376,76352,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
42376,76352,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
42381,76354,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42382,76356,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
42382,76356,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
42384,76357,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
42384,76357,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
42402,76370,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42402,76370,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42403,76371,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42403,76371,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42405,76372,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42413,76375,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42413,76375,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42421,76379,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42421,76379,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42423,76381,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
42423,76381,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
42424,76382,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
42424,76382,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
42426,76383,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42426,76383,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42429,76384,0.00089,0.03999,0,300,300,300,1,0,1,-30,30
42429,76384,0.00089,0.03999,0,300,300,300,1,0,1,-30,30
42432,76385,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42432,76385,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42435,76386,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42435,76386,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42437,76387,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42437,76387,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42441,76388,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42444,76391,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
42468,76406,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
42468,76406,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
42471,76409,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42471,76409,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42478,76413,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
42478,76413,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
42490,76419,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
42490,76419,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
42494,76421,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42494,76421,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42499,76424,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
42505,76427,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42512,76431,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42512,76431,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42514,76432,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42514,76432,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42520,76433,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42522,76435,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42522,76435,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42527,76436,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42527,76436,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42533,76437,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42533,76437,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42545,76438,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
42546,76440,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
42546,76440,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
42547,76441,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
42547,76441,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
42548,76442,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
42550,76444,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42552,76446,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42552,76446,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42553,76447,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42553,76447,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42561,76448,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42561,76448,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42565,76449,0.000445176,0.0218136,0,550,550,550,1,0,1,-30,30
42565,76449,0.000445176,0.0218136,0,550,550,550,1,0,1,-30,30
42581,76451,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42581,76451,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42586,76452,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42586,76452,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42592,76453,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42592,76453,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42594,76454,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
42594,76454,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
42600,76456,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
42600,76456,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
42602,76457,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
42612,76465,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42613,76467,0.00043,0.02,0,400,400,400,1,0,1,-30,30
42613,76467,0.00043,0.02,0,400,400,400,1,0,1,-30,30
42616,76469,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42616,76469,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42617,76470,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42617,76470,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42622,76471,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42622,76471,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42625,76473,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
42625,76473,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
42627,76474,0.0002,0.01,0,700,700,700,1,0,1,-30,30
42627,76474,0.0002,0.01,0,700,700,700,1,0,1,-30,30
42637,76475,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42637,76475,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42649,76477,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42658,76479,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
42658,76479,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
42660,76481,0.001,0.03999,0,200,200,200,1,0,1,-30,30
42660,76481,0.001,0.03999,0,200,200,200,1,0,1,-30,30
42661,76482,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
42666,76486,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
42666,76486,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
42668,76487,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42668,76487,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42670,76489,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42671,76491,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42679,76501,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42679,76501,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42681,76502,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42681,76502,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42690,76504,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42696,76507,0.00043,0.02,0,400,400,400,1,0,1,-30,30
42697,76509,0.00043,0.02,0,400,400,400,1,0,1,-30,30
42697,76509,0.00043,0.02,0,400,400,400,1,0,1,-30,30
42699,76510,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42701,76512,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
42710,76515,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42711,76518,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42713,76521,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42713,76521,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42715,76523,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42715,76523,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42722,76529,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42722,76529,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42725,76530,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42725,76530,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42728,76531,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
42728,76531,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
42740,76535,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
42740,76535,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
42745,76536,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42745,76536,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42751,76537,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
42751,76537,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
42755,76539,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
42755,76539,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
42756,76540,0.00043,0.02,0,400,400,400,1,0,1,-30,30
42756,76540,0.00043,0.02,0,400,400,400,1,0,1,-30,30
42763,76544,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
42763,76544,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
42766,76545,0.000445176,0.0218136,0,550,550,550,1,0,1,-30,30
42766,76545,0.000445176,0.0218136,0,550,550,550,1,0,1,-30,30
42772,76546,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42772,76546,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42785,76548,0.00033,0.016,0,500,500,500,1,0,1,-30,30
42785,76548,0.00033,0.016,0,500,500,500,1,0,1,-30,30
42786,76549,0.00037,0.0175,0,400,400,400,1,0,1,-30,30
42786,76549,0.00037,0.0175,0,400,400,400,1,0,1,-30,30
42787,76550,0.00033,0.016,0,500,500,500,1,0,1,-30,30
42787,76550,0.00033,0.016,0,500,500,500,1,0,1,-30,30
42788,76551,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
42790,76553,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
42809,76556,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42811,76558,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42811,76558,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42835,76559,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
42847,76561,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42847,76561,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42849,76562,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
42849,76562,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
42860,76563,0.000489694,0.023995,0,500,500,500,1,0,1,-30,30
42860,76563,0.000489694,0.023995,0,500,500,500,1,0,1,-30,30
42888,76569,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
42891,76571,0.000504105,0.0257093,0,700,700,700,1,0,1,-30,30
42891,76571,0.000504105,0.0257093,0,700,700,700,1,0,1,-30,30
42899,76573,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
42899,76573,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
42910,76577,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42912,76579,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42912,76579,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42915,76581,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42915,76581,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
42922,76582,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
42922,76582,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
42924,76583,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42924,76583,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42929,76584,0.00043,0.02,0,400,400,400,1,0,1,-30,30
42929,76584,0.00043,0.02,0,400,400,400,1,0,1,-30,30
42933,76587,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42935,76589,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
42935,76589,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
42937,76591,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
42939,76593,0.00021,0.01066,0,750,750,750,1,0,1,-30,30
42939,76593,0.00021,0.01066,0,750,750,750,1,0,1,-30,30
42943,76596,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
42943,76596,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
42945,76597,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42945,76597,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42947,76598,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42955,76601,0.00018,0.00933,0,750,750,750,1,0,1,-30,30
42955,76601,0.00018,0.00933,0,750,750,750,1,0,1,-30,30
42958,76605,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
42958,76605,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
42959,76606,0.00027,0.01333,0,600,600,600,1,0,1,-30,30
42960,76608,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42960,76608,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42964,76611,0.00021,0.01066,0,750,750,750,1,0,1,-30,30
42964,76611,0.00021,0.01066,0,750,750,750,1,0,1,-30,30
42990,76614,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42990,76614,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42994,76615,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42994,76615,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
42995,76616,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42995,76616,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42996,76617,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42996,76617,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
42997,76618,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
42997,76618,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43010,76623,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
43010,76623,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
43020,76625,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43020,76625,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43021,76626,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
43021,76626,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
43023,76628,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
43023,76628,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
43024,76629,0.00074,0.03199,0,250,250,250,1,0,1,-30,30
43024,76629,0.00074,0.03199,0,250,250,250,1,0,1,-30,30
43025,76630,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
43025,76630,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
43026,76631,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
43026,76631,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
43028,76632,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43028,76632,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43037,76637,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43042,76640,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43042,76640,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43046,76641,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
43046,76641,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
43054,76642,0.000489694,0.023995,0,500,500,500,1,0,1,-30,30
43064,76645,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43064,76645,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43066,76646,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43066,76646,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43068,76647,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43068,76647,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43078,76648,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43078,76648,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43083,76650,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43083,76650,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43085,76651,0.000445176,0.0218136,0,550,550,550,1,0,1,-30,30
43085,76651,0.000445176,0.0218136,0,550,550,550,1,0,1,-30,30
43096,76654,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43102,76657,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43102,76657,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43106,76658,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43106,76658,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43107,76659,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43107,76659,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43108,76660,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43108,76660,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43109,76661,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43109,76661,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43113,76663,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43113,76663,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43119,76664,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43119,76664,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43123,76666,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43123,76666,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43130,76670,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43130,76670,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43132,76671,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43132,76671,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43133,76672,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
43133,76672,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
43134,76673,0.000489694,0.023995,0,500,500,500,1,0,1,-30,30
43135,76676,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
43141,76678,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43141,76678,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43142,76679,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
43143,76681,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
43143,76681,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
43144,76682,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43144,76682,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43145,76683,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43150,76686,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43154,76690,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43160,76693,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
43160,76693,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
43161,76694,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
43161,76694,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
43164,76695,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43164,76695,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43167,76696,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43167,76696,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43169,76697,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43169,76697,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43171,76698,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43171,76698,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43174,76699,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43174,76699,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43187,76700,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43187,76700,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43188,76701,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43188,76701,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43201,76703,0.00167397,0.0719805,0,250,250,250,1,0,1,-30,30
43229,76708,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43229,76708,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43236,76709,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
43266,76712,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43266,76712,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43267,76713,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43267,76713,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43280,76721,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
43280,76721,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
43283,76722,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
43283,76722,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
43285,76725,0.00043,0.02,0,400,400,400,1,0,1,-30,30
43290,76730,0.000489694,0.023995,0,500,500,500,1,0,1,-30,30
43291,76732,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
43291,76732,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
43296,76733,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43296,76733,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43308,76736,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43308,76736,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43324,76740,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43328,76742,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43328,76742,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43330,76743,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43330,76743,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43336,76745,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43345,76748,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43345,76748,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43346,76749,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43352,76753,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43352,76753,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43353,76754,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43353,76754,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43354,76755,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43354,76755,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43356,76756,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43356,76756,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43357,76757,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43357,76757,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43372,76766,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43372,76766,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43374,76767,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43374,76767,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43381,76770,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43381,76770,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43386,76774,0.00043,0.02,0,400,400,400,1,0,1,-30,30
43386,76774,0.00043,0.02,0,400,400,400,1,0,1,-30,30
43389,76776,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43389,76776,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43391,76777,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
43391,76777,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
43394,76778,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43397,76780,0.00043,0.02,0,400,400,400,1,0,1,-30,30
43397,76780,0.00043,0.02,0,400,400,400,1,0,1,-30,30
43400,76781,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
43406,76785,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43406,76785,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43407,76786,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
43407,76786,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
43408,76787,0.00022,0.01143,0,700,700,700,1,0,1,-30,30
43408,76787,0.00022,0.01143,0,700,700,700,1,0,1,-30,30
43410,76788,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43416,76792,0.00043,0.02,0,400,400,400,1,0,1,-30,30
43416,76792,0.00043,0.02,0,400,400,400,1,0,1,-30,30
43426,76802,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43426,76802,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43440,76810,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43446,76816,0.00018,0.00933,0,750,750,750,1,0,1,-30,30
43446,76816,0.00018,0.00933,0,750,750,750,1,0,1,-30,30
43452,76820,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43452,76820,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43459,76823,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43459,76823,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43460,76824,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43460,76824,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43493,76839,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43493,76839,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43494,76840,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
43494,76840,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
43496,76841,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43511,76845,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43511,76845,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43517,76848,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43517,76848,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43520,76849,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43520,76849,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43524,76850,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43524,76850,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43530,76853,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43533,76855,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43533,76855,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43540,76861,0.00043,0.02,0,400,400,400,1,0,1,-30,30
43540,76861,0.00043,0.02,0,400,400,400,1,0,1,-30,30
43541,76862,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43541,76862,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43553,76868,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43553,76868,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43555,76869,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43555,76869,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43556,76870,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43556,76870,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43560,76871,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
43560,76871,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
43564,76873,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43564,76873,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43565,76874,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43565,76874,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43570,76875,0.00052,0.02333,0,300,300,300,1,0,1,-30,30
43570,76875,0.00052,0.02333,0,300,300,300,1,0,1,-30,30
43578,76879,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43578,76879,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43580,76881,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43587,76883,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43587,76883,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43600,76888,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43626,76896,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43626,76896,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43635,76897,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43635,76897,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43650,76902,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43650,76902,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43651,76903,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43651,76903,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43663,76913,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43674,76920,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43674,76920,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43683,76923,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43683,76923,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43694,76926,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43694,76926,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43699,76928,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43699,76928,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43702,76930,0.001,0.03999,0,200,200,200,1,0,1,-30,30
43702,76930,0.001,0.03999,0,200,200,200,1,0,1,-30,30
43709,76932,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43716,76937,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43716,76937,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43736,76942,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43736,76942,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43752,76949,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43752,76949,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43754,76951,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
