bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
43754,76951,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43757,76955,0.001,0.03999,0,200,200,200,1,0,1,-30,30
43758,76957,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43765,76961,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
43765,76961,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
43768,76962,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43774,76965,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43789,76970,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43789,76970,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43792,76974,0.00021,0.01066,0,750,750,750,1,0,1,-30,30
43792,76974,0.00021,0.01066,0,750,750,750,1,0,1,-30,30
43793,76975,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43793,76975,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43796,76977,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43796,76977,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43805,76983,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43808,76986,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43808,76986,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43823,76988,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43823,76988,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43825,76990,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43825,76990,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43834,76991,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
43851,76994,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43852,76995,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
43853,76997,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
43861,76999,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43862,77000,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43862,77000,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43865,77001,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43869,77003,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
43870,77007,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43870,77007,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43874,77009,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43874,77009,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
43890,77012,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43890,77012,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43891,77013,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43891,77013,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43899,77014,0.00043,0.02,0,400,400,400,1,0,1,-30,30
43899,77014,0.00043,0.02,0,400,400,400,1,0,1,-30,30
43918,77016,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
43921,77019,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
43921,77019,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
43927,77021,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43927,77021,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
43931,77022,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43931,77022,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
43932,77023,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43932,77023,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43935,77024,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
43935,77024,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
43936,77025,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43936,77025,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43939,77027,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
43940,77028,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
43945,77029,0.000734541,0.0359925,0,500,500,500,1,0,1,-30,30
43945,77029,0.000734541,0.0359925,0,500,500,500,1,0,1,-30,30
43965,77037,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
43965,77037,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
43977,77040,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43977,77040,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
43979,77042,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
43979,77042,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
43982,77043,0.000445176,0.0218136,0,550,550,550,1,0,1,-30,30
43990,77045,0.00034,0.01714,0,700,700,700,1,0,1,-30,30
43990,77045,0.00034,0.01714,0,700,700,700,1,0,1,-30,30
43995,77048,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
43995,77048,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
43996,77050,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
43996,77050,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
43997,77051,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
43997,77051,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44001,77052,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44001,77052,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44004,77053,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44004,77053,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44006,77054,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44006,77054,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44011,77055,0.00043,0.02,0,400,400,400,1,0,1,-30,30
44011,77055,0.00043,0.02,0,400,400,400,1,0,1,-30,30
44014,77058,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44014,77058,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44027,77064,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
44028,77066,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44028,77066,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44030,77067,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
44030,77067,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
44065,77077,0.001,0.03999,0,200,200,200,1,0,1,-30,30
44065,77077,0.001,0.03999,0,200,200,200,1,0,1,-30,30
44067,77078,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44067,77078,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44068,77079,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
44068,77079,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
44069,77080,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44069,77080,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44071,77081,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44071,77081,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44072,77082,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44073,77084,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44073,77084,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44075,77085,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
44075,77085,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
44083,77092,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44104,77094,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44104,77094,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44107,77095,0.000679608,0.03466,0,750,750,750,1,0,1,-30,30
44109,77096,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44110,77098,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44110,77098,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44117,77099,0.00043,0.02,0,400,400,400,1,0,1,-30,30
44117,77099,0.00043,0.02,0,400,400,400,1,0,1,-30,30
44126,77107,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44126,77107,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44181,77122,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44182,77124,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44182,77124,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44191,77125,0.000445176,0.0218136,0,550,550,550,1,0,1,-30,30
44233,77136,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
44233,77136,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
44239,77139,0.0022493,0.0899719,0,200,200,200,1,0,1,-30,30
44257,77145,0.003528,0.119948,0,100,100,100,1,0,1,-30,30
44261,77146,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44264,77148,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44264,77148,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44265,77149,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44265,77149,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44279,77152,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44279,77152,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44282,77153,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
44282,77153,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
44300,77158,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44300,77158,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44332,77164,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44332,77164,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44343,77170,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
44343,77170,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
44350,77173,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44350,77173,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44352,77174,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
44352,77174,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
44353,77175,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44353,77175,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44362,77176,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44362,77176,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44365,77177,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
44365,77177,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
44370,77179,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44370,77179,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44379,77181,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
44379,77181,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
44381,77182,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44381,77182,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44382,77183,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
44382,77183,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
44390,77185,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44390,77185,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44398,77186,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44398,77186,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44405,77189,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44405,77189,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44415,77191,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44415,77191,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44419,77193,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44419,77193,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44429,77194,0.000489694,0.023995,0,500,500,500,1,0,1,-30,30
44439,77198,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
44439,77198,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
44450,77199,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
44453,77200,0.0022493,0.0899719,0,200,200,200,1,0,1,-30,30
44454,77202,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
44459,77204,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44466,77213,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44466,77213,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44475,77218,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44477,77221,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
44477,77221,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
44482,77223,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44482,77223,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44491,77228,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44491,77228,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44492,77229,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44492,77229,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44495,77231,0.00043,0.02,0,400,400,400,1,0,1,-30,30
44495,77231,0.00043,0.02,0,400,400,400,1,0,1,-30,30
44503,77232,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44503,77232,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44508,77233,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44508,77233,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44514,77238,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44514,77238,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44529,77244,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
44529,77244,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
44530,77245,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44533,77247,0.001,0.03999,0,200,200,200,1,0,1,-30,30
44533,77247,0.001,0.03999,0,200,200,200,1,0,1,-30,30
44540,77250,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44540,77250,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44541,77251,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44541,77251,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44544,77255,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
44544,77255,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
44550,77258,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44550,77258,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44551,77259,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44552,77261,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
44552,77261,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
44565,77268,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44565,77268,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44571,77271,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
44571,77271,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
44597,77272,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
44597,77272,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
44604,77273,0.00043,0.02,0,400,400,400,1,0,1,-30,30
44604,77273,0.00043,0.02,0,400,400,400,1,0,1,-30,30
44623,77280,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
44625,77282,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44625,77282,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44628,77283,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44628,77283,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44635,77286,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44635,77286,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44648,77287,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44648,77287,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44649,77288,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44649,77288,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44654,77289,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
44662,77291,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44662,77291,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44665,77292,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44665,77292,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44668,77293,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44668,77293,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44673,77294,0.00059,0.02666,0,300,300,300,1,0,1,-30,30
44673,77294,0.00059,0.02666,0,300,300,300,1,0,1,-30,30
44675,77295,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
44675,77295,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
44678,77296,0.00074,0.03199,0,250,250,250,1,0,1,-30,30
44678,77296,0.00074,0.03199,0,250,250,250,1,0,1,-30,30
44683,77301,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44683,77301,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44684,77302,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
44684,77302,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
44690,77306,0.00167397,0.0719805,0,250,250,250,1,0,1,-30,30
44691,77308,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
44691,77308,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
44706,77314,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44706,77314,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44707,77315,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44707,77315,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44708,77316,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
44708,77316,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
44710,77319,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44710,77319,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44713,77320,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
44713,77320,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
44731,77323,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
44732,77326,0.00043,0.02,0,400,400,400,1,0,1,-30,30
44732,77326,0.00043,0.02,0,400,400,400,1,0,1,-30,30
44748,77329,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44748,77329,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44752,77330,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44752,77330,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44756,77332,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
44756,77332,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
44758,77333,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44758,77333,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44759,77334,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44759,77334,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44782,77341,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
44789,77343,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44789,77343,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44794,77348,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44794,77348,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44805,77351,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
44805,77351,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
44816,77354,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
44816,77354,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
44818,77355,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
44837,77363,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44837,77363,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44840,77364,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
44850,77369,0.000489694,0.023995,0,500,500,500,1,0,1,-30,30
44850,77369,0.000489694,0.023995,0,500,500,500,1,0,1,-30,30
44853,77370,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
44857,77372,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
44857,77372,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
44858,77373,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44858,77373,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44859,77374,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
44859,77374,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
44867,77376,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
44888,77378,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
44888,77378,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
44892,77379,0.000957,0.04499,0,400,400,400,1,0,1,-30,30
44892,77379,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
44897,77380,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44897,77380,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44899,77381,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44899,77381,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44904,77382,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44919,77384,0.000470498,0.0239954,0,750,750,750,1,0,1,-30,30
44919,77384,0.000470498,0.0239954,0,750,750,750,1,0,1,-30,30
44923,77385,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44923,77385,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
44931,77386,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
44977,77402,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
44999,77416,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
44999,77416,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45006,77419,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
45006,77419,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
45007,77420,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45007,77420,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45021,77424,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
45021,77424,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
45042,77426,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45042,77426,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45043,77427,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
45043,77427,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
45046,77428,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45046,77428,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45056,77430,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
45056,77430,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
45059,77431,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45059,77431,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45068,77433,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
45068,77433,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
45084,77434,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
45084,77434,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
45098,77440,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45098,77440,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45100,77441,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45100,77441,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45101,77442,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45101,77442,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45126,77446,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45126,77446,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45129,77448,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
45129,77448,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
45131,77449,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
45131,77449,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
45134,77451,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
45134,77451,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
45135,77452,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45135,77452,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45157,77453,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45157,77453,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45158,77454,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
45158,77454,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
45166,77456,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
45166,77456,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
45170,77457,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
45170,77457,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
45173,77458,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
45173,77458,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
45182,77459,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45182,77459,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45184,77460,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45184,77460,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45186,77461,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
45186,77461,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
45187,77462,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
45187,77462,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
45196,77464,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
45196,77464,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
45197,77465,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
45197,77465,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
45202,77469,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45202,77469,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45207,77473,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
45207,77473,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
45210,77476,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45210,77476,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45211,77477,0.00043,0.02,0,400,400,400,1,0,1,-30,30
45211,77477,0.00043,0.02,0,400,400,400,1,0,1,-30,30
45216,77478,0.00043,0.02,0,400,400,400,1,0,1,-30,30
45216,77478,0.00043,0.02,0,400,400,400,1,0,1,-30,30
45227,77486,0.00043,0.02,0,400,400,400,1,0,1,-30,30
45227,77486,0.00043,0.02,0,400,400,400,1,0,1,-30,30
45259,77498,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
45259,77498,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
45266,77502,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
45277,77505,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
45277,77505,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
45278,77506,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
45278,77506,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
45281,77507,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
45283,77509,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45283,77509,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45285,77510,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
45285,77510,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
45287,77511,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
45287,77511,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
45300,77514,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45300,77514,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45314,77518,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
45321,77521,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45328,77525,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
45328,77525,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
45332,77526,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45332,77526,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45334,77527,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45334,77527,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45335,77528,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45335,77528,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45338,77529,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
45338,77529,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
45345,77532,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45359,77538,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
45359,77538,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
45363,77539,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45363,77539,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45364,77540,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
45364,77540,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
45381,77543,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
45381,77543,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
45395,77544,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
45395,77544,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
45413,77545,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
45413,77545,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
45421,77549,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
45421,77549,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
45425,77552,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45427,77555,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
45427,77555,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
45428,77556,0.00043,0.02,0,400,400,400,1,0,1,-30,30
45428,77556,0.00043,0.02,0,400,400,400,1,0,1,-30,30
45429,77557,0.00043,0.02,0,400,400,400,1,0,1,-30,30
45429,77557,0.00043,0.02,0,400,400,400,1,0,1,-30,30
45437,77558,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
45437,77558,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
45438,77559,0.001116,0.047987,0,250,250,250,1,-2,1,-30,30
45441,77560,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
45441,77560,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
45447,77563,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45447,77563,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45448,77564,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45448,77564,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45452,77566,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
45452,77566,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
45468,77578,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
45473,77582,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
45473,77582,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
45475,77583,0.003528,0.119948,0,100,100,100,1,2,1,-30,30
45479,77587,0.000833,0.039991,0,450,450,450,1,-1.5,1,-30,30
45489,77589,0.000734541,0.0359925,0,500,500,500,1,0,1,-30,30
45510,77591,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
45524,77593,0.000470498,0.0239954,0,750,750,750,1,0,1,-30,30
45524,77593,0.000470498,0.0239954,0,750,750,750,1,0,1,-30,30
45528,77594,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
45528,77594,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
45533,77595,0.00031,0.016,0,750,750,750,1,0,1,-30,30
45533,77595,0.00031,0.016,0,750,750,750,1,0,1,-30,30
45534,77596,0.00022,0.01077,0,650,650,650,1,0,1,-30,30
45534,77596,0.00022,0.01077,0,650,650,650,1,0,1,-30,30
45544,77601,0.00043,0.02,0,400,400,400,1,0,1,-30,30
45544,77601,0.00043,0.02,0,400,400,400,1,0,1,-30,30
45559,77607,0.00167397,0.0719805,0,250,250,250,1,0,1,-30,30
45572,77613,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45577,77615,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
45577,77615,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
45578,77616,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
45578,77616,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
45638,77630,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45653,77632,0.000555435,0.0266609,0,450,450,450,1,0,1,-30,30
45661,77638,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45669,77640,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
45669,77640,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
45672,77641,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45672,77641,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45673,77642,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45673,77642,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45678,77643,0.000734541,0.0359925,0,500,500,500,1,0,1,-30,30
45678,77643,0.000734541,0.0359925,0,500,500,500,1,0,1,-30,30
45688,77645,0.00043,0.02,0,400,400,400,1,0,1,-30,30
45688,77645,0.00043,0.02,0,400,400,400,1,0,1,-30,30
45693,77648,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
45698,77652,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
45698,77652,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
45699,77653,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
45699,77653,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
45700,77654,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45731,77660,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
45731,77660,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
45732,77661,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
45735,77664,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
45742,77668,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45743,77670,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
45743,77670,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
45745,77672,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
45750,77674,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
45752,77677,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
45752,77677,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
45754,77678,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
45754,77678,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
45758,77680,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45761,77682,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45763,77684,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45764,77686,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
45774,77691,0.000504105,0.0257093,0,700,700,700,1,0,1,-30,30
45774,77691,0.000504105,0.0257093,0,700,700,700,1,0,1,-30,30
45797,77698,0.00043,0.02,0,400,400,400,1,0,1,-30,30
45797,77698,0.00043,0.02,0,400,400,400,1,0,1,-30,30
45799,77700,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
45799,77700,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
45807,77706,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
45807,77706,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
45809,77708,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
45809,77708,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
45811,77709,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
45811,77709,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
45812,77710,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
45812,77710,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
45819,77711,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
45847,77720,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45847,77720,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45886,77727,0.00034,0.01714,0,700,700,700,1,0,1,-30,30
45886,77727,0.00034,0.01714,0,700,700,700,1,0,1,-30,30
45887,77728,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
45887,77728,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
45899,77729,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
45900,77731,0.000504105,0.0257093,0,700,700,700,1,0,1,-30,30
45919,77738,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45933,77746,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
45944,77752,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
45944,77752,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
45950,77759,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
45963,77770,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45963,77770,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45969,77773,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
45970,77775,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45970,77775,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
45974,77776,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45976,77780,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
45978,77782,0.001,0.03999,0,200,200,200,1,0,1,-30,30
45978,77782,0.001,0.03999,0,200,200,200,1,0,1,-30,30
45980,77784,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
45980,77784,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
45981,77785,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
45981,77785,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
45982,77786,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
45982,77786,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
45985,77788,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
45985,77788,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
46005,77798,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46005,77798,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46007,77799,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
46007,77799,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
46011,77800,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
46011,77800,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
46012,77801,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
46019,77808,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46019,77808,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46021,77809,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
46021,77809,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
46024,77812,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
46027,77814,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
46027,77814,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
46028,77815,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
46039,77822,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
46039,77822,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
46059,77830,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
46059,77830,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
46076,77835,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
46076,77835,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
46084,77837,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
46084,77837,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
46122,77839,0.00167397,0.0719805,0,250,250,250,1,0,1,-30,30
46153,77844,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
46153,77844,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
46162,77845,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
46162,77845,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
46173,77846,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46173,77846,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46179,77847,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
46179,77847,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
46181,77849,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46181,77849,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46199,77850,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46199,77850,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46202,77851,0.00022,0.01077,0,650,650,650,1,0,1,-30,30
46204,77852,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
46204,77852,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
46210,77853,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46211,77855,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
46211,77855,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
46218,77861,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46219,77863,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
46219,77863,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
46248,77873,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
46249,77875,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
46249,77875,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
46263,77876,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46263,77876,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46267,77877,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46268,77879,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46268,77879,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46271,77880,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46271,77880,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46286,77881,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
46286,77881,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
46296,77882,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
46296,77882,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
46297,77883,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
46297,77883,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
46298,77884,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46298,77884,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46299,77885,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46299,77885,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46300,77886,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
46303,77888,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
46303,77888,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
46307,77890,0.000470498,0.0239954,0,750,750,750,1,0,1,-30,30
46323,77897,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46323,77897,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46342,77903,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46342,77903,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46350,77907,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
46354,77910,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46354,77910,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46356,77911,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
46359,77913,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
46359,77913,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
46363,77914,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
46363,77914,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
46371,77917,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
46371,77917,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
46386,77918,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
46404,77923,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
46404,77923,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
46415,77928,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
46415,77928,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
46418,77931,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
46418,77931,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
46423,77933,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46428,77935,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46430,77938,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
46430,77938,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
46432,77939,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46436,77942,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
46436,77942,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
46439,77943,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46440,77945,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
46445,77947,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46445,77947,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46452,77948,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
46452,77948,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
46458,77951,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
46458,77951,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
46463,77954,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46464,77956,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
46468,77959,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
46468,77959,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
46473,77960,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
46473,77960,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
46484,77962,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
46484,77962,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
46495,77963,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
46495,77963,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
46512,77965,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46512,77965,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46515,77966,0.000489694,0.023995,0,500,500,500,1,0,1,-30,30
46515,77966,0.000489694,0.023995,0,500,500,500,1,0,1,-30,30
46534,77968,0.00043,0.02,0,400,400,400,1,0,1,-30,30
46534,77968,0.00043,0.02,0,400,400,400,1,0,1,-30,30
46535,77969,0.001,0.03999,0,200,200,200,1,0,1,-30,30
46535,77969,0.001,0.03999,0,200,200,200,1,0,1,-30,30
46536,77970,0.00043,0.02,0,400,400,400,1,0,1,-30,30
46536,77970,0.00043,0.02,0,400,400,400,1,0,1,-30,30
46540,77973,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
46540,77973,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
46545,77977,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
46545,77977,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
46552,77979,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46552,77979,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46580,77990,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
46580,77990,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
46583,77991,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
46583,77991,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
46587,77992,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
46587,77992,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
46591,77993,0.0002,0.01,0,700,700,700,1,0,1,-30,30
46591,77993,0.0002,0.01,0,700,700,700,1,0,1,-30,30
46592,77994,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
46592,77994,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
46603,77997,0.0022493,0.0899719,0,200,200,200,1,0,1,-30,30
46603,77997,0.0022493,0.0899719,0,200,200,200,1,0,1,-30,30
46605,77998,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46605,77998,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46613,77999,0.00043,0.02,0,400,400,400,1,0,1,-30,30
46613,77999,0.00043,0.02,0,400,400,400,1,0,1,-30,30
46616,78000,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46618,78002,0.00043,0.02,0,400,400,400,1,0,1,-30,30
46618,78002,0.00043,0.02,0,400,400,400,1,0,1,-30,30
46625,78003,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
46625,78003,0.00352789,0.119948,0,100,100,100,1,0,1,-30,30
46633,78007,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
46633,78007,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
46636,78008,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46636,78008,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46638,78009,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46638,78009,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46644,78011,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
46644,78011,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
46650,78012,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46650,78012,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46656,78014,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
46656,78014,0.00111598,0.047987,0,250,250,250,1,0,1,-30,30
46665,78015,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46665,78015,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46673,78018,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
46673,78018,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
46676,78019,0.000745166,0.0342776,0,350,350,350,1,0,1,-30,30
46680,78021,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46680,78021,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46682,78022,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46682,78022,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46686,78023,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46698,78026,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46698,78026,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46708,78031,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46708,78031,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46722,78032,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
46722,78032,0.000888669,0.0399901,0,300,300,300,1,0,1,-30,30
46723,78033,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46731,78035,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
46731,78035,0.000638153,0.0299932,0,400,400,400,1,0,1,-30,30
46752,78038,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46752,78038,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46760,78040,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46760,78040,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46775,78043,0.00149953,0.0599813,0,200,200,200,1,0,1,-30,30
46800,78064,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46800,78064,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46810,78068,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
46810,78068,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
46811,78069,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46811,78069,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46816,78071,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
46816,78071,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
46817,78072,0.00043,0.02,0,400,400,400,1,0,1,-30,30
46817,78072,0.00043,0.02,0,400,400,400,1,0,1,-30,30
46829,78075,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46835,78078,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
46835,78078,0.00216137,0.0799708,0,150,150,150,1,0,1,-30,30
75434,75435,0.0002,0.01,0,875,875,875,1,0,1,-30,30
75436,75437,0.00021,0.01066,0,938,938,938,1,0,1,-30,30
75436,75437,0.00021,0.01066,0,938,938,938,1,0,1,-30,30
75438,75439,0.00027,0.01333,0,750,750,750,1,0,1,-30,30
75438,75439,0.00027,0.01333,0,750,750,750,1,0,1,-30,30
75441,75442,0.00021,0.01066,0,938,938,938,1,0,1,-30,30
75442,39881,0.00059988,0.029994,0,750,750,750,1,0,1,-30,30
75442,39881,0.00059988,0.029994,0,750,750,750,1,0,1,-30,30
75443,75444,0.0002,0.01,0,875,875,875,1,0,1,-30,30
75444,39882,0.000816157,0.0399917,0,688,688,688,1,0,1,-30,30
75444,39882,0.000816157,0.0399917,0,688,688,688,1,0,1,-30,30
75445,75446,0.00037,0.01777,0,563,563,563,1,0,1,-30,30
75447,75448,0.0003,0.01454,0,688,688,688,1,0,1,-30,30
75448,39884,0.000833153,0.0399913,0,563,563,563,1,0,1,-30,30
75448,39884,0.000833153,0.0399913,0,563,563,563,1,0,1,-30,30
75449,75450,0.00089,0.03999,0,375,375,375,1,0,1,-30,30
75450,39885,0.0010183,0.0488783,0,563,563,563,1,0,1,-30,30
75452,75453,0.00021,0.01066,0,938,938,938,1,0,1,-30,30
75453,75454,0.00037,0.0175,0,500,500,500,1,0,1,-30,30
75454,39887,0.000897772,0.0439908,0,625,625,625,1,0,1,-30,30
75456,75457,0.00052,0.02333,0,375,375,375,1,0,1,-30,30
75457,39888,0.0010183,0.0488783,0,563,563,563,1,0,1,-30,30
75460,75461,0.00037,0.0175,0,500,500,500,1,0,1,-30,30
75460,75461,0.00037,0.0175,0,500,500,500,1,0,1,-30,30
75461,39891,0.0004,0.02,0,750,750,750,1,0,1,-30,30
75461,39891,0.0004,0.02,0,750,750,750,1,0,1,-30,30
75469,75470,0.00026,0.01272,0,688,688,688,1,0,1,-30,30
75472,75473,0.001,0.03999,0,250,250,250,1,0,1,-30,30
75473,39902,0.001333,0.0599852,0,375,375,375,1,0,1,-30,30
75480,75481,0.00037,0.01777,0,563,563,563,1,0,1,-30,30
75481,75482,0.00032,0.01555,0,563,563,563,1,0,1,-30,30
75481,75482,0.00032,0.01555,0,563,563,563,1,0,1,-30,30
75482,39909,0.000616128,0.0314225,0,875,875,875,1,0,1,-30,30
75482,39909,0.000616128,0.0314225,0,875,875,875,1,0,1,-30,30
75487,75488,0.00043,0.02,0,500,500,500,1,0,1,-30,30
75488,39917,0.00059988,0.029994,0,750,750,750,1,0,1,-30,30
75491,75492,0.00033,0.016,0,875,875,875,1,0,1,-30,30
75492,75493,0.00036,0.01857,0,875,875,875,1,0,1,-30,30
75492,75493,0.00036,0.01857,0,875,875,875,1,0,1,-30,30
75496,75497,0.00026,0.01272,0,688,688,688,1,0,1,-30,30
75497,39925,0.00056,0.02666,0,563,563,563,1,0,1,-30,30
75497,39925,0.00056,0.02666,0,563,563,563,1,0,1,-30,30
75498,75499,0.0003,0.01454,0,688,688,688,1,0,1,-30,30
75499,75500,0.00026,0.01272,0,688,688,688,1,0,1,-30,30
75500,39926,0.0010183,0.0488783,0,563,563,563,1,0,1,-30,30
75500,39926,0.0010183,0.0488783,0,563,563,563,1,0,1,-30,30
75501,75502,0.00052,0.02333,0,375,375,375,1,0,1,-30,30
75502,39927,0.0010183,0.0488783,0,563,563,563,1,0,1,-30,30
75506,75507,0.001,0.03999,0,250,250,250,1,0,1,-30,30
75507,39931,0.001333,0.0599852,0,375,375,375,1,0,1,-30,30
75510,75511,0.001,0.03999,0,250,250,250,1,0,1,-30,30
75511,39935,0.001333,0.0599852,0,375,375,375,1,0,1,-30,30
75518,75519,0.00043,0.02,0,500,500,500,1,0,1,-30,30
75519,39945,0.00059988,0.029994,0,750,750,750,1,0,1,-30,30
75522,75523,0.0003,0.021,0,625,625,625,1,0,1,-30,30
75522,75523,0.0003,0.021,0,625,625,625,1,0,1,-30,30
75523,75524,0.00043,0.02166,0,1375,1375,1375,1,0,1,-30,30
75523,75524,0.00043,0.02166,0,1375,1375,1375,1,0,1,-30,30
75525,75526,0.0003,0.01454,0,875,875,875,1,0,1,-30,30
75525,75526,0.0003,0.01454,0,875,875,875,1,0,1,-30,30
75528,75529,0.00036,0.01857,0,1191,1191,1191,1,0,1,-30,30
75528,75529,0.00036,0.01857,0,1191,1191,1191,1,0,1,-30,30
75530,75531,0.00027,0.01333,0,875,875,875,1,0,1,-30,30
75531,75532,0.00022,0.01077,0,813,813,813,1,0,1,-30,30
75531,75532,0.00022,0.01077,0,813,813,813,1,0,1,-30,30
75532,75533,0.00022,0.01143,0,875,875,875,1,0,1,-30,30
75532,75533,0.00022,0.01143,0,875,875,875,1,0,1,-30,30
75534,75535,0.0003,0.01454,0,688,688,688,1,0,1,-30,30
75535,75536,0.00037,0.0175,0,750,750,750,1,1,1,-30,30
75535,75536,0.00037,0.0175,0,750,750,750,1,1,1,-30,30
75536,75537,0.00046,0.02307,0,2063,2063,2063,1,1,1,-30,30
