bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
75536,75537,0.00046,0.02307,0,2063,2063,2063,1,1,1,-30,30
75539,75540,0.00022,0.01077,0,813,813,813,1,0,1,-30,30
75539,75540,0.00022,0.01077,0,813,813,813,1,0,1,-30,30
75540,75541,0.00021,0.01066,0,938,938,938,1,0,1,-30,30
75540,75541,0.00021,0.01066,0,938,938,938,1,0,1,-30,30
75541,39959,0.00047,0.024,0,938,938,938,1,0,1,-30,30
75541,39959,0.00047,0.024,0,938,938,938,1,0,1,-30,30
75542,75543,0.0002,0.01,0,875,875,875,1,0,1,-30,30
75542,75543,0.0002,0.01,0,875,875,875,1,0,1,-30,30
75543,39960,0.00034,0.01714,0,875,875,875,1,0,1,-30,30
75544,75545,0.00043,0.02,0,688,688,688,1,0,1,-30,30
75545,75546,0.00016,0.015,0,1250,1250,1250,1,0,1,-30,30
75545,75546,0.00016,0.015,0,1250,1250,1250,1,0,1,-30,30
75547,75548,0.0003,0.01454,0,688,688,688,1,0,1,-30,30
75548,75549,0.0002,0.01,0,875,875,875,1,0,1,-30,30
75548,75549,0.0002,0.01,0,875,875,875,1,0,1,-30,30
75549,39962,0.000616128,0.0314225,0,875,875,875,1,0,1,-30,30
75549,39962,0.000616128,0.0314225,0,875,875,875,1,0,1,-30,30
75550,75551,0.00049,0.024,0,1400,1400,1400,1,0,1,-30,30
75551,39963,0.000575,0.029328,0,938,938,938,1,1,1,-30,30
75552,75553,0.00027,0.01333,0,750,750,750,1,0,1,-30,30
75553,39964,0.000833153,0.0399913,0,563,563,563,1,0,1,-30,30
75553,39964,0.000833153,0.0399913,0,563,563,563,1,0,1,-30,30
75554,75555,0.00025,0.01231,0,813,813,813,1,0,1,-30,30
75555,39965,0.000734541,0.0359925,0,625,625,625,1,0,1,-30,30
75555,39965,0.000734541,0.0359925,0,625,625,625,1,0,1,-30,30
75556,75557,0.00023,0.01166,0,750,750,750,1,0,1,-30,30
75556,75557,0.00023,0.01166,0,750,750,750,1,0,1,-30,30
75557,75558,0.00042,0.02142,0,875,875,875,1,0,1,-30,30
75557,75558,0.00042,0.02142,0,875,875,875,1,0,1,-30,30
75561,75562,0.00025,0.01231,0,813,813,813,1,0,1,-30,30
75562,39969,0.000734541,0.0359925,0,625,625,625,1,0,1,-30,30
75562,39969,0.000734541,0.0359925,0,625,625,625,1,0,1,-30,30
75563,75564,0.00022,0.01143,0,875,875,875,1,0,1,-30,30
75563,75564,0.00022,0.01143,0,875,875,875,1,0,1,-30,30
75564,75565,0.00026,0.01333,0,938,938,938,1,0,1,-30,30
75564,75565,0.00026,0.01333,0,938,938,938,1,0,1,-30,30
75565,39970,0.00055,0.02799,0,938,938,938,1,0,1,-30,30
75565,39970,0.00055,0.02799,0,938,938,938,1,0,1,-30,30
75565,39970,0.00055,0.02799,0,938,938,938,1,0,1,-30,30
75565,39970,0.00055,0.02799,0,938,938,938,1,0,1,-30,30
75566,75567,0.00022,0.01077,0,813,813,813,1,0,1,-30,30
75566,75567,0.00022,0.01077,0,813,813,813,1,0,1,-30,30
75567,39971,0.000676788,0.0338394,0,813,813,813,1,0,1,-30,30
75567,39971,0.000676788,0.0338394,0,813,813,813,1,0,1,-30,30
75571,75572,0.00043,0.02,0,500,500,500,1,0,1,-30,30
75572,39975,0.00059988,0.029994,0,750,750,750,1,0,1,-30,30
75573,75574,0.00056,0.02666,0,563,563,563,1,0,1,-30,30
75573,75574,0.00056,0.02666,0,563,563,563,1,0,1,-30,30
75574,39976,0.000676788,0.0338394,0,813,813,813,1,0,1,-30,30
75574,39976,0.000676788,0.0338394,0,813,813,813,1,0,1,-30,30
75579,75580,0.00033,0.016,0,625,625,625,1,0,1,-30,30
75579,75580,0.00033,0.016,0,625,625,625,1,0,1,-30,30
75580,75581,0.00026,0.01272,0,688,688,688,1,0,1,-30,30
75580,75581,0.00026,0.01272,0,688,688,688,1,0,1,-30,30
75581,39979,0.000676788,0.0338394,0,813,813,813,1,0,1,-30,30
75583,75584,0.00034,0.01733,0,938,938,938,1,0,1,-30,30
75583,75584,0.00034,0.01733,0,938,938,938,1,0,1,-30,30
75584,39981,0.0005,0.02571,0,875,875,875,1,0,1,-30,30
75584,39981,0.0005,0.02571,0,875,875,875,1,0,1,-30,30
75584,39981,0.0005,0.02571,0,875,875,875,1,0,1,-30,30
75584,39981,0.0005,0.02571,0,875,875,875,1,0,1,-30,30
75585,75586,0.00049,0.024,0,625,625,625,1,0,1,-30,30
75585,75586,0.00049,0.024,0,625,625,625,1,0,1,-30,30
75586,39982,0.000575053,0.0293277,0,938,938,938,1,0,1,-30,30
75586,39982,0.000575053,0.0293277,0,938,938,938,1,0,1,-30,30
75590,75591,0.00043,0.02166,0,750,750,750,1,0,1,-30,30
75590,75591,0.00043,0.02166,0,750,750,750,1,0,1,-30,30
75591,75592,0.00031,0.01538,0,813,813,813,1,0,1,-30,30
75591,75592,0.00031,0.01538,0,813,813,813,1,0,1,-30,30
75592,39988,0.00059,0.02999,0,875,875,875,1,0,1,-30,30
75592,39988,0.00059,0.02999,0,875,875,875,1,0,1,-30,30
75594,75595,0.00052,0.02333,0,375,375,375,1,0,1,-30,30
75595,39990,0.0010183,0.0488783,0,563,563,563,1,0,1,-30,30
75596,75597,0.001,0.03999,0,250,250,250,1,0,1,-30,30
75597,75598,0.00018,0.00933,0,938,938,938,1,0,1,-30,30
75598,39991,0.000816157,0.0399917,0,688,688,688,1,0,1,-30,30
75598,39991,0.000816157,0.0399917,0,688,688,688,1,0,1,-30,30
75600,75601,0.00045,0.02181,0,688,688,688,1,0,1,-30,30
75601,39993,0.0010183,0.0488783,0,563,563,563,1,0,1,-30,30
75601,39993,0.0010183,0.0488783,0,563,563,563,1,0,1,-30,30
75609,75610,0.00043,0.02,0,500,500,500,1,0,1,-30,30
75610,75611,0.00043,0.02,0,438,438,438,1,0,1,-30,30
75611,39999,0.000897772,0.0439908,0,625,625,625,1,0,1,-30,30
75613,75614,0.00074,0.03199,0,813,813,813,1,0,1,-30,30
75614,40001,0.000957,0.04499,0,750,750,750,1,3,1,-30,30
75616,75617,0.0003,0.01454,0,688,688,688,1,0,1,-30,30
75617,75618,0.00052,0.02333,0,521,521,521,1,0,1,-30,30
75618,40009,0.00116995,0.0549876,0,500,500,500,1,0,1,-30,30
75618,40009,0.00116995,0.0549876,0,500,500,500,1,0,1,-30,30
75622,75623,0.0004,0.02,0,750,750,750,1,0,1,-30,30
75622,75623,0.0004,0.02,0,750,750,750,1,0,1,-30,30
75623,40013,0.000733187,0.0366593,0,750,750,750,1,0,1,-30,30
75623,40013,0.000733187,0.0366593,0,750,750,750,1,0,1,-30,30
75624,75625,0.001,0.03999,0,250,250,250,1,0,1,-30,30
75625,40014,0.00111775,0.0514164,0,438,438,438,1,0,1,-30,30
75630,75631,0.00043,0.02,0,500,500,500,1,0,1,-30,30
75630,75631,0.00043,0.02,0,500,500,500,1,0,1,-30,30
75631,40022,0.00059988,0.029994,0,750,750,750,1,0,1,-30,30
75631,40022,0.00059988,0.029994,0,750,750,750,1,0,1,-30,30
75632,75633,0.00056,0.02666,0,563,563,563,1,0,1,-30,30
75632,75633,0.00056,0.02666,0,563,563,563,1,0,1,-30,30
75633,40023,0.000676788,0.0338394,0,813,813,813,1,0,1,-30,30
75633,40023,0.000676788,0.0338394,0,813,813,813,1,0,1,-30,30
75635,40025,0.000897772,0.0439908,0,625,625,625,1,0,1,-30,30
75636,75637,0.00037,0.01846,0,813,813,813,1,0,1,-30,30
75637,40027,0.000575053,0.0293277,0,938,938,938,1,0,1,-30,30
75638,75639,0.00037,0.01777,0,563,563,563,1,0,1,-30,30
75639,40028,0.000553735,0.0276868,0,813,813,813,1,0,1,-30,30
75643,75644,0.0003,0.01454,0,688,688,688,1,0,1,-30,30
75643,75644,0.0003,0.01454,0,688,688,688,1,0,1,-30,30
75644,75645,0.00032,0.01555,0,611,611,611,1,0,1,-30,30
75644,75645,0.00032,0.01555,0,611,611,611,1,0,1,-30,30
75645,75646,0.00039,0.02,0,938,938,938,1,0,1,-30,30
75645,75646,0.00039,0.02,0,938,938,938,1,0,1,-30,30
75647,75648,0.00022,0.01143,0,875,875,875,1,0,1,-30,30
75648,40042,0.000667764,0.0327205,0,688,688,688,1,0,1,-30,30
75648,40042,0.000667764,0.0327205,0,688,688,688,1,0,1,-30,30
75649,75650,0.00037,0.01777,0,563,563,563,1,0,1,-30,30
75650,75651,0.00022,0.01077,0,813,813,813,1,0,1,-30,30
75650,75651,0.00022,0.01077,0,813,813,813,1,0,1,-30,30
75651,75652,0.00022,0.01143,0,875,875,875,1,0,1,-30,30
75651,75652,0.00022,0.01143,0,875,875,875,1,0,1,-30,30
75653,75654,0.001,0.03999,0,250,250,250,1,0,1,-30,30
75654,40044,0.001333,0.0599852,0,375,375,375,1,0,1,-30,30
75655,75656,0.00026,0.01272,0,688,688,688,1,0,1,-30,30
75655,75656,0.00026,0.01272,0,688,688,688,1,0,1,-30,30
75659,75660,0.00031,0.016,0,938,938,938,1,0,1,-30,30
75660,40047,0.000733187,0.0366593,0,750,750,750,1,0,1,-30,30
75660,40047,0.000733187,0.0366593,0,750,750,750,1,0,1,-30,30
75662,75663,0.0004,0.02,0,750,750,750,1,0,1,-30,30
75663,40049,0.000616128,0.0314225,0,875,875,875,1,0,1,-30,30
75664,75665,0.00043,0.02,0,500,500,500,1,0,1,-30,30
75665,40050,0.00059988,0.029994,0,750,750,750,1,0,1,-30,30
75671,75672,0.001,0.03999,0,250,250,250,1,0,1,-30,30
75672,40055,0.001333,0.0599852,0,375,375,375,1,0,1,-30,30
75677,75678,0.00037,0.01777,0,563,563,563,1,0,1,-30,30
75678,40061,0.000553735,0.0276868,0,813,813,813,1,0,1,-30,30
75679,75680,0.00043,0.02,0,500,500,500,1,0,1,-30,30
75680,40062,0.00059988,0.029994,0,750,750,750,1,0,1,-30,30
75681,75682,0.00045,0.02181,0,688,688,688,1,0,1,-30,30
75681,75682,0.00045,0.02181,0,688,688,688,1,0,1,-30,30
75682,40063,0.000816157,0.0399917,0,688,688,688,1,0,1,-30,30
75682,40063,0.000816157,0.0399917,0,688,688,688,1,0,1,-30,30
75683,75684,0.00075,0.03428,0,438,438,438,1.05,2,1,-30,30
75684,40064,0.000898,0.043991,0,625,625,625,1,-1.5,1,-30,30
75685,75686,0.001,0.03999,0,250,250,250,1,0,1,-30,30
75686,40065,0.001333,0.0599852,0,375,375,375,1,0,1,-30,30
75687,75688,0.00043,0.02,0,500,500,500,1,0,1,-30,30
75688,75689,0.0002,0.01,0,875,875,875,1,0,1,-30,30
75688,75689,0.0002,0.01,0,875,875,875,1,0,1,-30,30
75693,75694,0.00052,0.02333,0,375,375,375,1,0,1,-30,30
75694,40074,0.0010183,0.0488783,0,563,563,563,1,0,1,-30,30
75696,75697,0.00052,0.02333,0,375,375,375,1,0,1,-30,30
75698,75699,0.0003,0.01454,0,688,688,688,1,0,1,-30,30
75704,75705,0.00043,0.02,0,500,500,500,1,-3,1,-30,30
75705,40108,0.0006,0.029994,0,750,750,750,1,3,1,-30,30
75706,75707,0.00037,0.01777,0,563,563,563,1,0,1,-30,30
75707,75708,0.00052,0.02333,0,642,642,642,1,0,1,-30,30
75708,40109,0.0010183,0.0488783,0,563,563,563,1,0,1,-30,30
75709,75710,0.00025,0.01231,0,813,813,813,1,0,1,-30,30
75710,75711,0.00022,0.01077,0,938,938,938,1,0,1,-30,30
75711,40110,0.000616128,0.0314225,0,875,875,875,1,0,1,-30,30
75712,75713,0.00022,0.01143,0,875,875,875,1,0,1,-30,30
75712,75713,0.00022,0.01143,0,875,875,875,1,0,1,-30,30
75714,75715,0.0002,0.01,0,875,875,875,1,0,1,-30,30
75714,75715,0.0002,0.01,0,875,875,875,1,0,1,-30,30
75715,40112,0.000616128,0.0314225,0,875,875,875,1,0,1,-30,30
75715,40112,0.000616128,0.0314225,0,875,875,875,1,0,1,-30,30
75718,75719,0.00025,0.01231,0,813,813,813,1,0,1,-30,30
75718,75719,0.00025,0.01231,0,813,813,813,1,0,1,-30,30
75720,75721,0.00056,0.02666,0,563,563,563,1,0,1,-30,30
75720,75721,0.00056,0.02666,0,563,563,563,1,0,1,-30,30
75721,40116,0.000676788,0.0338394,0,813,813,813,1,0,1,-30,30
75721,40116,0.000676788,0.0338394,0,813,813,813,1,0,1,-30,30
75722,75723,0.00059,0.02666,0,375,375,375,1,0,1,-30,30
75723,40118,0.000833153,0.0399913,0,563,563,563,1,0,1,-30,30
75724,75725,0.00043,0.02,0,500,500,500,1,0,1,-30,30
75725,40119,0.00059988,0.029994,0,750,750,750,1,0,1,-30,30
75726,75727,0.00052,0.02333,0,375,375,375,1,0,1,-30,30
75727,40120,0.0010183,0.0488783,0,563,563,563,1,0,1,-30,30
75728,75729,0.001,0.03999,0,250,250,250,1,0,1,-30,30
75729,40121,0.001333,0.0599852,0,375,375,375,1,0,1,-30,30
75730,75731,0.00033,0.016,0,625,625,625,1,0,1,-30,30
75731,40122,0.000470498,0.0239954,0,938,938,938,1,0,1,-30,30
75736,75737,0.00043,0.02,0,500,500,500,1,0,1,-30,30
75737,40125,0.00059988,0.029994,0,750,750,750,1,0,1,-30,30
75741,75742,0.001,0.03999,0,250,250,250,1,0,1,-30,30
75742,75743,0.00026,0.01272,0,688,688,688,1,0,1,-30,30
75743,40129,0.0010183,0.0488783,0,563,563,563,1,0,1,-30,30
75743,40129,0.0010183,0.0488783,0,563,563,563,1,0,1,-30,30
75745,75746,0.00043,0.02,0,500,500,500,1,0,1,-30,30
75746,40131,0.00059988,0.029994,0,750,750,750,1,0,1,-30,30
75747,75748,0.00049,0.024,0,625,625,625,1,0,1,-30,30
75747,75748,0.00049,0.024,0,625,625,625,1,0,1,-30,30
75748,40133,0.000575053,0.0293277,0,938,938,938,1,0,1,-30,30
75748,40133,0.000575053,0.0293277,0,938,938,938,1,0,1,-30,30
75753,75754,0.00032,0.01555,0,563,563,563,1,0,1,-30,30
75753,75754,0.00032,0.01555,0,563,563,563,1,0,1,-30,30
75754,75755,0.00039,0.02,0,938,938,938,1,0,1,-30,30
75755,40139,0.00055,0.02799,0,938,938,938,1,0,1,-30,30
75756,75757,0.00043,0.02,0,500,500,500,1,0,1,-30,30
75766,75767,0.001,0.03999,0,250,250,250,1,0,1,-30,30
75767,40162,0.001333,0.0599852,0,375,375,375,1,0,1,-30,30
75775,75776,0.00043,0.02,0,400,400,400,1,0,1,-30,30
75776,75777,0.00022,0.01077,0,650,650,650,1,0,1,-30,30
75777,75778,0.00033,0.016,0,500,500,500,1,0,1,-30,30
75777,75778,0.00033,0.016,0,500,500,500,1,0,1,-30,30
75796,75797,0.001,0.03999,0,200,200,200,1,0,1,-30,30
75797,40238,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
75798,75799,0.00031,0.016,0,750,750,750,1,0,1,-30,30
75799,40250,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
75799,40250,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
75804,75805,0.00043,0.02,0,400,400,400,1,0,1,-30,30
75805,75806,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
75806,40267,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
75806,40267,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
75813,75814,0.001,0.03999,0,334,334,334,1,0,1,-30,30
75814,40288,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
75838,75839,0.00052,0.02333,0,300,300,300,1,0,1,-30,30
75839,40837,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
75842,40886,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
75842,40886,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
75852,75853,0.00027,0.01333,0,600,600,600,1,0,1,-30,30
75852,75853,0.00027,0.01333,0,600,600,600,1,0,1,-30,30
75853,40997,0.00047,0.024,0,750,750,750,1,0,1,-30,30
75853,40997,0.00047,0.024,0,750,750,750,1,0,1,-30,30
75855,75856,0.00022,0.01077,0,650,650,650,1,0,1,-30,30
75855,75856,0.00022,0.01077,0,650,650,650,1,0,1,-30,30
75856,75857,0.00022,0.01143,0,700,700,700,1,0,1,-30,30
75856,75857,0.00022,0.01143,0,700,700,700,1,0,1,-30,30
75866,75867,0.00033,0.016,0,500,500,500,1,0,1,-30,30
75866,75867,0.00033,0.016,0,500,500,500,1,0,1,-30,30
75867,75868,0.00022,0.01077,0,650,650,650,1,0,1,-30,30
75867,75868,0.00022,0.01077,0,650,650,650,1,0,1,-30,30
75868,41043,0.000676788,0.0338394,0,650,650,650,1,0,1,-30,30
75868,41043,0.000676788,0.0338394,0,650,650,650,1,0,1,-30,30
75875,75876,0.00089,0.03999,0,300,300,300,1,0,1,-30,30
75876,41092,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
75882,75883,0.001,0.03999,0,200,200,200,1,0,1,-30,30
75883,41104,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
75884,75885,0.00029,0.014,0,500,500,500,1,0,1,-30,30
75884,75885,0.00029,0.014,0,500,500,500,1,0,1,-30,30
75885,41105,0.000575053,0.0293277,0,750,750,750,1,0,1,-30,30
75885,41105,0.000575053,0.0293277,0,750,750,750,1,0,1,-30,30
75886,75887,0.00056,0.02666,0,450,450,450,1,0,1,-30,30
75886,75887,0.00056,0.02666,0,450,450,450,1,0,1,-30,30
75887,41107,0.000676788,0.0338394,0,650,650,650,1,0,1,-30,30
75887,41107,0.000676788,0.0338394,0,650,650,650,1,0,1,-30,30
75890,75891,0.00033,0.016,0,500,500,500,1,0,1,-30,30
75891,75892,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
75891,75892,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
75892,41110,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
75892,41110,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
75894,75895,0.001,0.03999,0,200,200,200,1,0,1,-30,30
75895,41128,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
75905,75906,0.00043,0.02,0,400,400,400,1,0,1,-30,30
75906,41160,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
75909,75910,0.00037,0.0175,0,400,400,400,1,0,1,-30,30
75909,75910,0.00037,0.0175,0,400,400,400,1,0,1,-30,30
75910,41187,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
75910,41187,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
75912,75913,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
75913,41192,0.000734541,0.0359925,0,500,500,500,1,0,1,-30,30
75913,41192,0.000734541,0.0359925,0,500,500,500,1,0,1,-30,30
75914,75915,0.00027,0.01333,0,600,600,600,1,0,1,-30,30
75915,75916,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
75915,75916,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
75916,75917,0.00027,0.01333,0,600,600,600,1,0,1,-30,30
75916,75917,0.00027,0.01333,0,600,600,600,1,0,1,-30,30
75926,75927,0.00089,0.03999,0,300,300,300,1,0,1,-30,30
75927,41228,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
75930,75931,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
75931,41233,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
75931,41233,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
75932,75933,0.00027,0.01333,0,600,600,600,1,0,1,-30,30
75933,75934,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
75934,75935,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
75934,75935,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
75935,75936,0.00031,0.01538,0,563,563,563,1,0,1,-30,30
75935,75936,0.00031,0.01538,0,563,563,563,1,0,1,-30,30
75938,75939,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
75938,75939,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
75939,75940,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
75939,75940,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
75940,41266,0.000676788,0.0338394,0,650,650,650,1,0,1,-30,30
75940,41266,0.000676788,0.0338394,0,650,650,650,1,0,1,-30,30
75944,75945,0.00049,0.024,0,500,500,500,1,0,1,-30,30
75944,75945,0.00049,0.024,0,500,500,500,1,0,1,-30,30
75945,41306,0.000575053,0.0293277,0,750,750,750,1,0,1,-30,30
75945,41306,0.000575053,0.0293277,0,750,750,750,1,0,1,-30,30
75951,75952,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
75952,75953,0.00022,0.01077,0,650,650,650,1,0,1,-30,30
75952,75953,0.00022,0.01077,0,650,650,650,1,0,1,-30,30
75953,75954,0.00039,0.02,0,950,1350,1350,1,0,1,-30,30
75953,75954,0.00039,0.02,0,950,1350,1350,1,0,1,-30,30
75955,75956,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
75956,41335,0.000676788,0.0338394,0,650,650,650,1,0,1,-30,30
75957,75958,0.0005,0.02285,0,350,350,350,1,0,1,-30,30
75958,41336,0.000734541,0.0359925,0,500,500,500,1,0,1,-30,30
75959,75960,0.00037,0.01846,0,650,650,650,1,0,1,-30,30
75959,75960,0.00037,0.01846,0,650,650,650,1,0,1,-30,30
75960,75961,0.00039,0.02,0,750,750,750,1,0,1,-30,30
75960,75961,0.00039,0.02,0,750,750,750,1,0,1,-30,30
75962,75963,0.00039,0.02,0,750,750,750,1,0,1,-30,30
75962,75963,0.00039,0.02,0,750,750,750,1,0,1,-30,30
75963,41343,0.0005,0.02533,0,750,750,750,1,0,1,-30,30
75963,41343,0.0005,0.02533,0,750,750,750,1,0,1,-30,30
75964,75965,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
75965,75966,0.00018,0.00933,0,750,750,750,1,0,1,-30,30
75965,75966,0.00018,0.00933,0,750,750,750,1,0,1,-30,30
75966,75967,0.00022,0.01143,0,700,700,700,1,0,1,-30,30
75966,75967,0.00022,0.01143,0,700,700,700,1,0,1,-30,30
75972,75973,0.00064,0.02999,0,400,400,400,1,0,1,-30,30
75972,75973,0.00064,0.02999,0,400,400,400,1,0,1,-30,30
75973,41379,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
75973,41379,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
75975,75976,0.00043,0.02,0,400,400,400,1,0,1,-30,30
75976,41387,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
75982,75983,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
75983,41400,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
75983,41400,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
75985,75986,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
75985,75986,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
75986,41406,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
75986,41406,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
75987,75988,0.00033,0.016,0,500,500,500,1,0,1,-30,30
75988,41412,0.000470498,0.0239954,0,750,750,750,1,0,1,-30,30
75989,75990,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
75990,41413,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
75991,75992,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
75992,41416,0.000504105,0.0257093,0,700,700,700,1,0,1,-30,30
75995,75996,0.00074,0.03199,0,250,250,250,1,0,1,-30,30
75996,41422,0.00111775,0.0514164,0,350,350,350,1,0,1,-30,30
76004,76005,0.00064,0.02999,0,400,400,400,1,0,1,-30,30
76005,41537,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
76010,76011,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
76010,76011,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
76011,41607,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
76011,41607,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
76012,76013,0.00043,0.02,0,400,400,400,1,0,1,-30,30
76013,41609,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
76015,76016,0.00064,0.02999,0,400,400,400,1,0,1,-30,30
76016,41614,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
76017,76018,0.00089,0.03999,0,300,300,300,1,0,1,-30,30
76018,41615,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
76019,76020,0.00018,0.00933,0,750,750,750,1,0,1,-30,30
76020,41619,0.000575,0.029328,0,750,750,750,1,1,1,-30,30
76038,76039,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
76038,76039,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
76039,41668,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
76039,41668,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
76054,76055,0.00043,0.02,0,400,400,400,1,0,1,-30,30
76055,41709,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
76065,76066,0.00022,0.01143,0,700,700,700,1,0,1,-30,30
76066,41732,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
76066,41732,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
76074,76075,0.001,0.03999,0,200,200,200,1,0,1,-30,30
76075,41771,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
76083,76084,0.001,0.03999,0,200,200,200,1,0,1,-30,30
76084,41805,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
76091,76092,0.00022,0.01143,0,700,700,700,1,0,1,-30,30
76092,41823,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
76092,41823,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
76097,76098,0.001,0.03999,0,200,200,200,1,0,1,-30,30
76098,41835,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
76106,76107,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
76106,76107,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
76107,41859,0.000816,0.039992,0,550,550,550,1,-2,1,-30,30
76107,41859,0.000816,0.039992,0,550,550,550,1,-2,1,-30,30
76108,76109,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
76109,41865,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
76109,41865,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
76113,76114,0.00027,0.01333,0,600,600,600,1,0,1,-30,30
76114,41882,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
76114,41882,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
76115,76116,0.00037,0.0175,0,400,400,400,1,0,1,-30,30
76115,76116,0.00037,0.0175,0,400,400,400,1,0,1,-30,30
76116,41884,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
76116,41884,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
76120,76121,0.00037,0.0175,0,400,400,400,1,0,1,-30,30
76120,76121,0.00037,0.0175,0,400,400,400,1,0,1,-30,30
76121,41904,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
76121,41904,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
76131,76132,0.0004,0.02,0,600,600,600,1,0,1,-30,30
76131,76132,0.0004,0.02,0,600,600,600,1,0,1,-30,30
76132,41918,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
76132,41918,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
76136,76137,0.00074,0.03199,0,250,250,250,1,0,1,-30,30
76137,41932,0.00111775,0.0514164,0,350,350,350,1,0,1,-30,30
76145,76146,0.00033,0.016,0,500,500,500,1,0,1,-30,30
76146,41948,0.000470498,0.0239954,0,750,750,750,1,0,1,-30,30
76170,76171,0.00089,0.03999,0,300,300,300,1,0,1,-30,30
76171,42012,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
76174,76175,0.00034,0.01714,0,700,700,700,1,0,1,-30,30
76174,76175,0.00034,0.01714,0,700,700,700,1,0,1,-30,30
76175,42018,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
76175,42018,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
76181,76182,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
76182,42045,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
76182,42045,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
76183,76184,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
76184,42046,0.00056,0.02666,0,450,450,450,1,0,1,-30,30
76184,42046,0.00056,0.02666,0,450,450,450,1,0,1,-30,30
76185,76186,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
76186,42047,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
76186,42047,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
76187,76188,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
76188,42048,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
76188,42048,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
76212,76213,0.00033,0.016,0,500,500,500,1,0,1,-30,30
76212,76213,0.00033,0.016,0,500,500,500,1,0,1,-30,30
76213,42104,0.000470498,0.0239954,0,750,750,750,1,0,1,-30,30
76213,42104,0.000470498,0.0239954,0,750,750,750,1,0,1,-30,30
76218,76219,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
76219,42110,0.00056,0.02666,0,450,450,450,1,0,1,-30,30
76219,42110,0.00056,0.02666,0,450,450,450,1,0,1,-30,30
76224,76225,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
76225,42146,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
76225,42146,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
76234,76235,0.00033,0.016,0,500,500,500,1,0,1,-30,30
76235,42164,0.000470498,0.0239954,0,750,750,750,1,0,1,-30,30
76238,76239,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
76239,42172,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
76239,42172,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
76259,76260,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
76268,76269,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
76269,42234,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
76276,76277,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
76276,76277,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
76277,42250,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
76277,42250,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
76295,76296,0.001,0.03999,0,200,200,200,1,0,1,-30,30
76296,42274,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
76300,76301,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
76300,76301,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
76301,42284,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
76301,42284,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
76313,76314,0.00089,0.03999,0,300,300,300,1,0,1,-30,30
76314,42321,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
76318,76319,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
76319,42329,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
76323,76324,0.00043,0.02,0,400,400,400,1,0,1,-30,30
76324,42335,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
76326,76327,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
76327,42340,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
76327,42340,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
76342,76343,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
76343,42364,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
76346,42366,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
76346,42366,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
76347,76348,0.0004,0.02,0,600,600,600,1,0,1,-30,30
76348,42369,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
76348,42369,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
76350,76351,0.00043,0.02,0,400,400,400,1,0,1,-30,30
76351,42374,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
76354,76355,0.0004,0.02,0,600,600,600,1,0,1,-30,30
76355,42381,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
76355,42381,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
76372,76373,0.001,0.03999,0,200,200,200,1,0,1,-30,30
76373,42405,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
76376,76377,0.00037,0.0175,0,400,400,400,1,0,1,-30,30
76417,42486,0.0004,0.02,0,600,600,600,1,0,1,-30,30
76417,42486,0.0004,0.02,0,600,600,600,1,0,1,-30,30
76422,76423,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
76422,76423,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
76423,42498,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
76423,42498,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
76424,76425,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
76425,42499,0.00056,0.02666,0,450,450,450,1,0,1,-30,30
76425,42499,0.00056,0.02666,0,450,450,450,1,0,1,-30,30
76427,76428,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
76428,76429,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
76428,76429,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
76429,76430,0.00042,0.02142,0,700,700,700,1,0,1,-30,30
76429,76430,0.00042,0.02142,0,700,700,700,1,0,1,-30,30
76433,76434,0.00049,0.024,0,500,500,500,1,0,1,-30,30
76433,76434,0.00049,0.024,0,500,500,500,1,0,1,-30,30
76434,42520,0.000575053,0.0293277,0,750,750,750,1,0,1,-30,30
76434,42520,0.000575053,0.0293277,0,750,750,750,1,0,1,-30,30
76438,76439,0.00043,0.02,0,400,400,400,1,0,1,-30,30
76439,42545,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
76442,76443,0.00043,0.02,0,400,400,400,1,0,1,-30,30
76443,42548,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
76444,76445,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
76445,42550,0.000734541,0.0359925,0,500,500,500,1,0,1,-30,30
76445,42550,0.000734541,0.0359925,0,500,500,500,1,0,1,-30,30
76457,76458,0.00033,0.016,0,500,500,500,1,0,1,-30,30
76458,42602,0.000470498,0.0239954,0,750,750,750,1,0,1,-30,30
76464,42611,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
76477,76478,0.00022,0.01143,0,700,700,700,1,0,1,-30,30
76478,42649,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
76478,42649,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
76482,76483,0.00022,0.01143,0,700,700,700,1,0,1,-30,30
76482,76483,0.00022,0.01143,0,700,700,700,1,0,1,-30,30
76483,42661,0.0004,0.02,0,650,650,650,1,0,1,-30,30
76483,42661,0.0004,0.02,0,650,650,650,1,0,1,-30,30
76489,76490,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
76491,76492,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
76491,76492,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
76492,76493,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
76493,42671,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
76493,42671,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
76497,76498,0.00043,0.02,0,400,400,400,1,0,1,-30,30
76504,76505,0.00027,0.01333,0,600,600,600,1,0,1,-30,30
76505,42690,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
76505,42690,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
76507,76508,0.00052,0.02333,0,300,300,300,1,0,1,-30,30
76508,42696,0.00056,0.02666,0,450,450,450,1,0,1,-30,30
76510,76511,0.00043,0.02,0,400,400,400,1,0,1,-30,30
76511,42699,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
76512,76513,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
76513,42701,0.000504105,0.0257093,0,700,700,700,1,0,1,-30,30
76515,76516,0.00034,0.01714,0,700,700,700,1,0,1,-30,30
76515,76516,0.00034,0.01714,0,700,700,700,1,0,1,-30,30
76518,76519,0.00027,0.01333,0,600,600,600,1,0,1,-30,30
76519,42711,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
76519,42711,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
76524,76525,0.00022,0.01143,0,700,700,700,1,0,1,-30,30
76525,42717,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
76525,42717,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
76532,76533,0.00043,0.02,0,400,400,400,1,0,1,-30,30
76533,76534,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
76534,42736,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
76534,42736,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
76551,76552,0.00022,0.01143,0,700,700,700,1,0,1,-30,30
76552,42788,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
76552,42788,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
76553,76554,0.00022,0.01143,0,700,700,700,1,0,1,-30,30
76554,76555,0.00018,0.00933,0,750,750,750,1,0,1,-30,30
76554,76555,0.00018,0.00933,0,750,750,750,1,0,1,-30,30
76555,42790,0.000575053,0.0293277,0,750,750,750,1,0,1,-30,30
76555,42790,0.000575053,0.0293277,0,750,750,750,1,0,1,-30,30
76556,76557,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
76557,42809,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
76557,42809,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
76559,76560,0.00049,0.024,0,500,500,500,1,0,1,-30,30
76559,76560,0.00049,0.024,0,500,500,500,1,0,1,-30,30
76560,42835,0.000575053,0.0293277,0,750,750,750,1,0,1,-30,30
76560,42835,0.000575053,0.0293277,0,750,750,750,1,0,1,-30,30
76569,76570,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
76569,76570,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
76570,42888,0.000676788,0.0338394,0,650,650,650,1,0,1,-30,30
76570,42888,0.000676788,0.0338394,0,650,650,650,1,0,1,-30,30
76577,76578,0.00033,0.016,0,500,500,500,1,0,1,-30,30
76578,42910,0.000470498,0.0239954,0,750,750,750,1,0,1,-30,30
76587,76588,0.001,0.03999,0,200,200,200,1,0,1,-30,30
76588,42933,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
76594,76595,0.00043,0.02,0,400,400,400,1,0,1,-30,30
76598,76599,0.00034,0.01714,0,700,700,700,1,0,1,-30,30
76598,76599,0.00034,0.01714,0,700,700,700,1,0,1,-30,30
76599,42947,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
76599,42947,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
76602,76603,0.00022,0.01143,0,700,700,700,1,0,1,-30,30
76603,76604,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
76603,76604,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
76604,42956,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
76604,42956,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
76606,76607,0.00037,0.0175,0,400,400,400,1,0,1,-30,30
76606,76607,0.00037,0.0175,0,400,400,400,1,0,1,-30,30
76634,43031,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
76634,43031,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
76642,76643,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
76643,43054,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
76654,76655,0.00074,0.03199,0,250,250,250,1,0,1,-30,30
76655,43096,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
76668,76669,0.00056,0.02666,0,450,450,450,1,0,1,-30,30
76668,76669,0.00056,0.02666,0,450,450,450,1,0,1,-30,30
76669,43129,0.000676788,0.0338394,0,650,650,650,1,0,1,-30,30
76673,76674,0.00033,0.016,0,500,500,500,1,0,1,-30,30
76673,76674,0.00033,0.016,0,500,500,500,1,0,1,-30,30
76674,76675,0.0002,0.01,0,700,700,700,1,0,1,-30,30
76674,76675,0.0002,0.01,0,700,700,700,1,0,1,-30,30
76675,43134,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
76675,43134,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
76676,76677,0.00059,0.02666,0,300,300,300,1,0,1,-30,30
76677,43135,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
76683,76684,0.001,0.03999,0,200,200,200,1,0,1,-30,30
76684,43145,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
76686,76687,0.00056,0.02666,0,450,450,450,1,0,1,-30,30
76686,76687,0.00056,0.02666,0,450,450,450,1,0,1,-30,30
76687,76688,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
76687,76688,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
76690,76691,0.00027,0.01333,0,600,600,600,1,0,1,-30,30
76691,43154,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
76691,43154,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
76703,76704,0.00023,0.01166,0,600,600,600,1,0,1,-30,30
76704,43201,0.000676788,0.0338394,0,650,650,650,1,0,1,-30,30
76709,76710,0.00047,0.024,0,750,750,750,1,0,1,-30,30
76709,76710,0.00047,0.024,0,750,750,750,1,0,1,-30,30
76710,76711,0.00026,0.01333,0,750,934,934,1,0,1,-30,30
76710,76711,0.00026,0.01333,0,750,934,934,1,0,1,-30,30
76718,76719,0.0004,0.02,0,600,600,600,1,0,1,-30,30
76725,76726,0.00052,0.02333,0,300,300,300,1,0,1,-30,30
76726,43285,0.00056,0.02666,0,450,450,450,1,0,1,-30,30
76730,76731,0.00074,0.03199,0,250,250,250,1,0,1,-30,30
76731,43290,0.00111775,0.0514164,0,350,350,350,1,0,1,-30,30
76739,43315,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
76740,76741,0.00043,0.02,0,400,400,400,1,0,1,-30,30
76741,43324,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
76745,76746,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
76746,43336,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
76746,43336,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
76749,76750,0.00043,0.02,0,400,400,400,1,0,1,-30,30
76750,43346,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
76759,76760,0.001,0.03999,0,200,200,200,1,0,1,-30,30
76760,43361,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
76761,76762,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
76772,76773,0.001,0.03999,0,200,200,200,1,0,1,-30,30
76773,43384,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
76778,76779,0.001,0.03999,0,200,200,200,1,0,1,-30,30
76779,43394,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
76781,76782,0.00018,0.00933,0,750,750,750,1,0,1,-30,30
76782,43400,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
76782,43400,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
76788,76789,0.00043,0.02,0,400,400,400,1,0,1,-30,30
76789,43410,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
76794,76795,0.00043,0.02,0,400,400,400,1,0,1,-30,30
76794,76795,0.00043,0.02,0,400,400,400,1,0,1,-30,30
76796,76797,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
76797,43420,0.000504105,0.0257093,0,700,700,700,1,0,1,-30,30
76804,76805,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
76810,76811,0.00043,0.02,0,400,400,400,1,0,1,-30,30
76811,76812,0.00043,0.02,0,350,350,350,1,0,1,-30,30
76812,43440,0.000897772,0.0439908,0,500,500,500,1,0,1,-30,30
76813,76814,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
76813,76814,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
76814,43442,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
76814,43442,0.000667764,0.0327205,0,550,550,550,1,0,1,-30,30
76829,76830,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
76830,43478,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
76830,43478,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
76841,76842,0.00037,0.01846,0,650,650,650,1,0,1,-30,30
76842,43496,0.000897772,0.0439908,0,500,500,500,1,0,1,-30,30
76842,43496,0.000897772,0.0439908,0,500,500,500,1,0,1,-30,30
76853,76854,0.00043,0.02,0,400,400,400,1,0,1,-30,30
76854,43530,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
76881,76882,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
76882,43580,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
76882,43580,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
76888,76889,0.00043,0.02,0,400,400,400,1,0,1,-30,30
76889,43600,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
76890,76891,0.00043,0.02,0,400,400,400,1,0,1,-30,30
76894,43611,0.00056,0.02666,0,450,450,450,1,0,1,-30,30
76894,43611,0.00056,0.02666,0,450,450,450,1,0,1,-30,30
76913,76914,0.00043,0.02,0,400,400,400,1,0,1,-30,30
76914,43663,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
76915,76916,0.00043,0.02,0,400,400,400,1,0,1,-30,30
76918,76919,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
76919,43673,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
76919,43673,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
76933,43709,0.000833,0.039991,0,50,50,50,1,0,1,-30,30
76933,43709,0.000833,0.039991,0,50,50,50,1,0,1,-30,30
76955,76956,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
76956,43757,0.00056,0.02666,0,450,450,450,1,0,1,-30,30
76956,43757,0.00056,0.02666,0,450,450,450,1,0,1,-30,30
76957,76958,0.00043,0.02,0,400,400,400,1,0,1,-30,30
76958,76959,0.0002,0.01,0,700,700,700,1,0,1,-30,30
76959,43758,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
76959,43758,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
76963,76964,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
76964,43768,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
76964,43768,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
76965,76966,0.00033,0.016,0,500,500,500,0,0,1,-30,30
76966,76967,0.00052,0.02333,0,300,300,300,1,0,1,-30,30
76967,43774,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
76981,76982,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
76982,43804,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
76982,43804,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
76983,76984,0.001,0.03999,0,200,200,200,1,0,1,-30,30
76984,76985,0.00023,0.01166,0,600,600,600,1,0,1,-30,30
76984,76985,0.00023,0.01166,0,600,600,600,1,0,1,-30,30
76985,43805,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
76985,43805,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
76991,76992,0.00018,0.00933,0,750,750,750,1,0,1,-30,30
76992,43834,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
76992,43834,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
76995,76996,0.00052,0.02333,0,300,300,300,1,0,1,-30,30
76996,43852,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
76997,76998,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
76997,76998,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
76998,43853,0.00037,0.01846,0,650,650,650,1,0,1,-30,30
76998,43853,0.00037,0.01846,0,650,650,650,1,0,1,-30,30
77001,77002,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77002,43865,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77003,77004,0.00027,0.01333,0,600,600,600,1,0,1,-30,30
77004,77005,0.00018,0.00933,0,750,750,750,1,0,1,-30,30
77004,77005,0.00018,0.00933,0,750,750,750,1,0,1,-30,30
77005,77006,0.0003,0.01454,0,524,524,524,1,0,1,-30,30
77005,77006,0.0003,0.01454,0,524,524,524,1,0,1,-30,30
77005,77006,0.0003,0.01454,0,524,524,524,1,0,1,-30,30
77010,77011,0.00023,0.01166,0,600,600,600,1,0,1,-30,30
77011,43877,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77011,43877,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77016,77017,0.00021,0.01066,0,750,750,750,1,0,1,-30,30
77017,43918,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77017,43918,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77043,77044,0.0004,0.02,0,600,600,600,1,0,1,-30,30
77043,77044,0.0004,0.02,0,600,600,600,1,0,1,-30,30
77044,43982,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
77044,43982,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
77045,77046,0.00022,0.01143,0,700,700,700,1,0,1,-30,30
77045,77046,0.00022,0.01143,0,700,700,700,1,0,1,-30,30
77046,43990,0.00055,0.02769,0,650,650,650,1,0,1,-30,30
77046,43990,0.00055,0.02769,0,650,650,650,1,0,1,-30,30
77057,44013,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77057,44013,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77061,77062,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77062,77063,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
77063,44021,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77063,44021,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77064,77065,0.00074,0.03199,0,250,250,250,1,0,1,-30,30
77065,44027,0.00095723,0.0449898,0,400,400,400,1,0,1,-30,30
77071,44036,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77071,44036,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77082,77083,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77083,44072,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77092,77093,0.00047,0.024,0,750,750,750,1,0,1,-30,30
77092,77093,0.00047,0.024,0,750,750,750,1,0,1,-30,30
77096,77097,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77097,44109,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77102,77103,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
77102,77103,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
77113,77114,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77122,77123,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77123,44181,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77125,77126,0.00027,0.01333,0,600,600,600,1,0,1,-30,30
77126,77127,0.0005,0.02533,0,750,750,750,1,0,1,-30,30
77126,77127,0.0005,0.02533,0,750,750,750,1,0,1,-30,30
77137,77138,0.00027,0.01333,0,600,600,600,1,0,1,-30,30
77138,44238,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77138,44238,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77139,77140,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
77139,77140,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
77140,44239,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
77140,44239,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
77143,77144,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77146,77147,0.001,0.03999,0,200,200,200,1,0,1,-30,30
77147,44261,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
77168,77169,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77169,44340,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77187,77188,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77188,44400,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77194,77195,0.00037,0.01846,0,650,650,650,1,0,1,-30,30
77194,77195,0.00037,0.01846,0,650,650,650,1,0,1,-30,30
77195,44429,0.000676788,0.0338394,0,650,650,650,1,0,1,-30,30
77195,44429,0.000676788,0.0338394,0,650,650,650,1,0,1,-30,30
77200,77201,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
77200,77201,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
77201,44453,0.000676788,0.0338394,0,650,650,650,1,0,1,-30,30
77201,44453,0.000676788,0.0338394,0,650,650,650,1,0,1,-30,30
77202,77203,0.00052,0.02333,0,300,300,300,1,0,1,-30,30
77203,44454,0.00056,0.02666,0,450,450,450,1,0,1,-30,30
77204,77205,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77205,44459,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77206,77207,0.001,0.03999,0,200,200,200,1,0,1,-30,30
77207,44463,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
77208,77209,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
77209,77210,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
77209,77210,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
77210,44464,0.000676788,0.0338394,0,650,650,650,1,0,1,-30,30
77210,44464,0.000676788,0.0338394,0,650,650,650,1,0,1,-30,30
77211,77212,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77212,44465,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77218,77219,0.00059,0.02666,0,300,300,300,1,0,1,-30,30
77219,44475,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77245,77246,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77246,44530,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77259,77260,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77260,44551,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77262,77263,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
77263,44555,0.000734541,0.0359925,0,500,500,500,1,0,1,-30,30
77263,44555,0.000734541,0.0359925,0,500,500,500,1,0,1,-30,30
77275,77276,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77280,77281,0.00064,0.02999,0,400,400,400,1,0,1,-30,30
77281,44623,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
77289,77290,0.00037,0.01846,0,650,650,650,1,0,1,-30,30
77290,44654,0.000897772,0.0439908,0,500,500,500,1,0,1,-30,30
77290,44654,0.000897772,0.0439908,0,500,500,500,1,0,1,-30,30
77297,77298,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
77298,44680,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77298,44680,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77299,77300,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77300,44681,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77304,77305,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77306,77307,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
77306,77307,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
77307,44690,0.000676788,0.0338394,0,650,650,650,1,0,1,-30,30
77307,44690,0.000676788,0.0338394,0,650,650,650,1,0,1,-30,30
77317,77318,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77318,44709,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77321,77322,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77322,44722,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77323,77324,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
77324,77325,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
77324,77325,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
77325,44731,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
77325,44731,0.000816157,0.0399917,0,550,550,550,1,0,1,-30,30
77341,77342,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
77341,77342,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
77342,44782,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
77342,44782,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
77344,77345,0.001,0.03999,0,200,200,200,1,0,1,-30,30
77346,77347,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
77347,44793,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77347,44793,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77355,77356,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
77356,44818,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77356,44818,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77365,44840,0.000470498,0.0239954,0,750,750,750,1,0,1,-30,30
77370,77371,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
77371,44853,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77371,44853,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77376,77377,0.0004,0.02,0,600,600,600,1,0,1,-30,30
77377,44867,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77377,44867,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77382,77383,0.00033,0.016,0,500,500,500,1,0,1,-30,30
77382,77383,0.00033,0.016,0,500,500,500,1,0,1,-30,30
77383,44904,0.000470498,0.0239954,0,750,750,750,1,0,1,-30,30
77383,44904,0.000470498,0.0239954,0,750,750,750,1,0,1,-30,30
77402,77403,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77403,77404,0.00022,0.01077,0,650,650,650,1,0,1,-30,30
77404,44977,0.000897772,0.0439908,0,500,500,500,1,0,1,-30,30
77404,44977,0.000897772,0.0439908,0,500,500,500,1,0,1,-30,30
77467,77468,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
77470,77471,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
77474,77475,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77475,45208,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77484,77485,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
77485,45226,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77485,45226,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77487,77488,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77488,45230,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77497,45257,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77502,77503,0.00034,0.01714,0,700,700,700,1,0,1,-30,30
77502,77503,0.00034,0.01714,0,700,700,700,1,0,1,-30,30
77507,77508,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
77507,77508,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
77518,77519,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77519,45314,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77521,77522,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
77522,77523,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
77523,45321,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77523,45321,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77530,77531,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
77532,77533,0.001,0.03999,0,200,200,200,1,0,1,-30,30
77533,45345,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
77541,77542,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
77542,45368,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
77545,77546,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
77545,77546,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
77552,77553,0.001,0.03999,0,200,200,200,1,0,1,-30,30
77553,77554,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
77554,45425,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77554,45425,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77568,45453,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77568,45453,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77578,77579,0.00089,0.03999,0,300,300,300,1,0,1,-30,30
77579,45468,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77580,77581,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77583,77584,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77584,45475,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77589,77590,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
77589,77590,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
77590,45489,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
77590,45489,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
77591,77592,0.00033,0.016,0,500,500,500,1,0,1,-30,30
77592,45510,0.000470498,0.0239954,0,750,750,750,1,0,1,-30,30
77607,77608,0.00023,0.01166,0,600,600,600,1,0,1,-30,30
77608,45559,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77608,45559,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77613,77614,0.001,0.03999,0,200,200,200,1,0,1,-30,30
77614,45572,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
77630,77631,0.00021,0.01066,0,750,750,750,1,0,1,-30,30
77631,45638,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77631,45638,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77632,77633,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
77632,77633,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
77648,77649,0.001,0.03999,0,200,200,200,1,0,1,-30,30
77649,45693,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
77654,77655,0.00089,0.03999,0,300,300,300,1,0,1,-30,30
77655,45700,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77664,77665,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
77665,45735,0.000734541,0.0359925,0,500,500,500,1,0,1,-30,30
77665,45735,0.000734541,0.0359925,0,500,500,500,1,0,1,-30,30
77672,77673,0.001,0.03999,0,200,200,200,1,0,1,-30,30
77673,45745,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
77674,77675,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
77680,77681,0.001,0.03999,0,200,200,200,1,0,1,-30,30
77681,45758,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
77682,77683,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77683,45761,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77685,45763,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77685,45763,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77687,45764,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77695,77696,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77696,45793,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77711,77712,0.001,0.03999,0,200,200,200,1,0,1,-30,30
77712,45819,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
77714,77715,0.001,0.03999,0,200,200,200,1,0,1,-30,30
77715,45822,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
77721,77722,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77722,45850,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77729,77730,0.00089,0.03999,0,300,300,300,1,0,1,-30,30
77730,45899,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77731,77732,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
77731,77732,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
77732,45900,0.000676788,0.0338394,0,650,650,650,1,0,1,-30,30
77732,45900,0.000676788,0.0338394,0,650,650,650,1,0,1,-30,30
77738,77739,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77739,77740,0.00023,0.01166,0,600,600,600,1,1,1,-30,30
77740,45919,0.001018,0.048878,0,450,450,450,0.98,0,1,-30,30
77740,45919,0.001018,0.048878,0,450,450,450,0.98,0,1,-30,30
77746,77747,0.001,0.03999,0,200,200,200,1,0,1,-30,30
77747,45933,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
77749,77750,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77753,77754,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
77754,45945,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77754,45945,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77759,77760,0.00026,0.01272,0,550,550,550,1,0,1,-30,30
77760,45950,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77760,45950,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77771,77772,0.00021,0.01066,0,750,750,750,1,0,1,-30,30
77772,45967,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77772,45967,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77776,77777,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
77777,77778,0.00052,0.02333,0,300,300,300,1,0,1,-30,30
77778,45974,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77780,77781,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
77781,45976,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77781,45976,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77801,77802,0.00027,0.01333,0,600,600,600,1,0,1,-30,30
77810,77811,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
77811,46022,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77811,46022,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77812,77813,0.001,0.03999,0,200,200,200,1,0,1,-30,30
77813,46024,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
77815,77816,0.00045,0.02181,0,550,550,550,1,0,1,-30,30
77816,46028,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77816,46028,0.0010183,0.0488783,0,450,450,450,1,0,1,-30,30
77821,46036,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77821,46036,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77839,77840,0.00022,0.01077,0,650,650,650,1,0,1,-30,30
77840,46122,0.000897772,0.0439908,0,500,500,500,1,0,1,-30,30
77840,46122,0.000897772,0.0439908,0,500,500,500,1,0,1,-30,30
77842,77843,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
77843,46142,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77843,46142,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77853,77854,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
77854,46210,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77854,46210,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77861,77862,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77862,46218,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77873,77874,0.00059,0.02666,0,300,300,300,1,0,1,-30,30
77874,46248,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77877,77878,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
77877,77878,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
77878,46267,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
77878,46267,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
77886,77887,0.00023,0.01166,0,600,600,600,1,0,1,-30,30
77886,77887,0.00023,0.01166,0,600,600,600,1,0,1,-30,30
77887,46300,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
77887,46300,0.000733187,0.0366593,0,600,600,600,1,0,1,-30,30
77890,77891,0.00023,0.01166,0,600,600,600,1,0,1,-30,30
77891,77892,0.00027,0.01333,0,600,600,600,1,0,1,-30,30
77891,77892,0.00027,0.01333,0,600,600,600,1,0,1,-30,30
77892,77893,0.00028,0.01428,0,875,875,875,1,0,1,-30,30
77892,77893,0.00028,0.01428,0,875,875,875,1,0,1,-30,30
77907,77908,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77907,77908,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77908,46350,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77908,46350,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77911,77912,0.001,0.03999,0,200,200,200,1,0,1,-30,30
77912,46356,0.001333,0.0599852,0,300,300,300,1,0,1,-30,30
77919,77920,0.00025,0.01231,0,650,650,650,1,0,1,-30,30
77920,46397,0.000734541,0.0359925,0,500,500,500,1,0,1,-30,30
77920,46397,0.000734541,0.0359925,0,500,500,500,1,0,1,-30,30
77921,77922,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
77929,77930,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77933,77934,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77934,46423,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77935,77936,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77936,77937,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
77936,77937,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
77937,46428,0.000676788,0.0338394,0,650,650,650,1,0,1,-30,30
77937,46428,0.000676788,0.0338394,0,650,650,650,1,0,1,-30,30
77939,77940,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
77940,46432,0.000504105,0.0257093,0,700,700,700,1,0,1,-30,30
77943,77944,0.00043,0.02,0,400,400,400,1,0,1,-30,30
77944,46439,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77946,46440,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
77949,77950,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
77950,46456,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77950,46456,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77954,77955,0.00027,0.01333,0,600,600,600,1,0,1,-30,30
77955,46463,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77955,46463,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
77956,77957,0.00043,0.02,0,400,400,400,1,0,1,-30,30
78000,78001,0.00043,0.02,0,400,400,400,1,0,1,-30,30
78001,46616,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
78019,78020,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
78020,46676,0.000553735,0.0276868,0,650,650,650,1,0,1,-30,30
78023,78024,0.0003,0.01454,0,550,550,550,1,0,1,-30,30
78024,46686,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
78024,46686,0.000833153,0.0399913,0,450,450,450,1,0,1,-30,30
78028,78029,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
78029,78030,0.00032,0.01555,0,450,450,450,1,0,1,-30,30
78030,46704,0.000616128,0.0314225,0,700,700,700,1,0,1,-30,30
78033,78034,0.00037,0.01777,0,450,450,450,1,0,1,-30,30
78034,46723,0.000504105,0.0257093,0,700,700,700,1,0,1,-30,30
78043,78044,0.00043,0.02,0,400,400,400,1,0,1,-30,30
78044,46775,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
78062,78063,0.00029,0.014,0,500,500,500,1,0,1,-30,30
78062,78063,0.00029,0.014,0,500,500,500,1,0,1,-30,30
78063,46799,0.00031,0.016,0,750,750,750,1,0,1,-30,30
78063,46799,0.00031,0.016,0,750,750,750,1,0,1,-30,30
78075,78076,0.00043,0.02,0,400,400,400,1,0,1,-30,30
78076,46829,0.00059988,0.029994,0,600,600,600,1,0,1,-30,30
