bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,60,0.02461,0.07336,0.00802,128,128,128,0,0,1,-30,30
1,93,0.03244,0.09513,0.01073,128,128,128,0,0,1,-30,30
2,74,0.00068,0.00368,0.00043,125,125,125,0,0,1,-30,30
2,549,0.0001,0.01,0,119.81,143.78,143.8,0,0,1,-30,30
4,43,0.0037,0.01909,0.00247,190,190,190,0,0,1,-30,30
4,93,0.00349,0.01802,0.00231,190,190,190,0,0,1,-30,30
7,60,0.01649,0.04916,0.00537,128,128,128,0,0,1,-30,30
7,73,0.00374,0.01116,0.00122,128,128,128,0,0,1,-30,30
10,27,0.0125,0.02353,0.00262,74,74,74,0,0,1,-30,30
11,92,0.00236,0.00669,0.00079,62,62,62,0,0,1,-30,30
16,93,0.00506,0.01482,0.00168,333.45,384.75,384.8,0,0,1,-30,30
17,81,0.00892,0.05374,0.01281,249,249,249,0,0,1,-30,30
17,93,0.0001,0.001,0,260,312,312,0,0,1,-30,30
18,66,2e-05,0.001,0,333,350,350,0,0,1,-30,30
19,31,0.00071,0.00582,0.01221,510,510,510,0,0,1,-30,30
19,35,7e-05,0.001,0.00171,564,612,612,0,0,1,-30,30
19,69,0.0001,0.001,0,260,312,312,0,0,1,-30,30
21,57,0.04598,0.09139,0.00983,86,86,86,0,0,1,-30,30
21,91,0.02947,0.10073,0.01266,86,86,86,0,0,1,-30,30
22,67,0.01108,0.04402,0.00618,236.27,283.52,283.52,0,0,1,-30,30
22,73,0.00993,0.03804,0.00535,225.46,270.55,270.6,0,0,1,-30,30
23,44,0.00266,0.01058,0.0015,276.93,332.32,332.32,0,0,1,-30,30
23,137,0.0001,0.01,0,152.75,183.3,183.3,1,0,1,-30,30
23,254,0.0001,0.01,0,300,400,400,1,0,1,-30,30
24,94,0.00489,0.02021,0.00261,141,153,153,0,0,1,-30,30
27,72,0.01151,0.02166,0.00241,74,74,74,0,0,1,-30,30
30,73,0.01736,0.07168,0.00928,165,165,165,0,0,1,-30,30
30,94,0.01303,0.05385,0.00695,141,153,153,0,0,1,-30,30
31,38,0.00032,0.00211,0.00427,406,432,432,0,0,1,-30,30
31,66,0.00151,0.01243,0.02626,497,497,497,0,0,1,-30,30
31,66,0.00151,0.01236,0.02612,510,510,510,0,0,1,-30,30
32,50,0.0092,0.02296,0.00287,260,312,312,0,0,1,-30,30
32,72,0.02022,0.04363,0.00517,74,74,74,0,0,1,-30,30
33,36,0.0001,0.001,0,260,312,312,0,0,1,-30,30
36,38,0.00062,0.00521,0.01419,633,633,633,0,0,1,-30,30
36,45,0.0001,0.001,0,260,312,312,0,0,1,-30,30
36,483,0.0001,0.01,0,257.59,297.22,297.22,0,0,1,-30,30
37,55,0.00249,0.02091,0.043,510,510,510,0,0,1,-30,30
37,79,0.00037,0.00306,0.00647,510,510,510,0,0,1,-30,30
40,47,0.00855,0.03356,0.00426,160,160,160,0,0,1,-30,30
40,93,0.01448,0.0565,0.00724,160,160,160,0,0,1,-30,30
41,46,0.00572,0.03592,0.12701,617,617,617,0,0,1,-30,30
41,87,0.0001,0.001,0,260,312,312,0,0,1,-30,30
44,67,0.01683,0.06688,0.0094,264.9,317.88,317.9,0,0,1,-30,30
46,90,0.00242,0.01482,0.05476,658,658,658,0,0,1,-30,30
50,74,0.00113,0.00465,0.00061,74,74,74,0,0,1,-30,30
52,87,0.0001,0.001,0,260,312,312,0,0,1,-30,30
53,62,0.00689,0.01291,0.00144,74,74,74,0,0,1,-30,30
53,82,0.00037,0.001,0,74,74,74,0,0,1,-30,30
57,85,0.0002,0.001,0,86,86,86,0,0,1,-30,30
58,76,0.02397,0.04498,0.00499,74,74,74,0,0,1,-30,30
58,91,0.0293,0.08307,0.00997,128,128,128,0,0,1,-30,30
58,92,0.03256,0.0924,0.01108,59,59,59,0,0,1,-30,30
58,499,0.0001,0.01,0,139.18,167.01,167.01,0,0,1,-30,30
62,76,0.00523,0.00981,0.00108,74,74,74,0,0,1,-30,30
63,90,0.00075,0.00528,0.02325,331,331,331,0,0,1,-30,30
68,83,0.01058,0.02193,0.00216,86,86,86,0,0,1,-30,30
68,84,0.0059,0.01222,0.00121,86,86,86,0,0,1,-30,30
69,86,0.00519,0.04108,0.09283,510,510,510,0,0,1,-30,30
71,93,0.03778,0.11512,0.0141,128,128,128,0,0,1,-30,30
79,87,0.00493,0.0412,0.0844,510,510,510,0,0,1,-30,30
81,494,0.0001,0.01,0,235.85,272.14,272.14,0,0,1,-30,30
83,91,0.0039,0.01106,0.00133,86,86,86,0,0,1,-30,30
95,96,2e-05,0.00021,0,876,876,876,0,0,1,-30,30
95,99,0.00171,0.00961,0.01424,250,250,250,0,0,1,-30,30
96,748,0.0001,0.01,0,121.81,146.17,146.2,0,0,1,-30,30
97,98,2e-05,0.00021,0,876,876,876,0,0,1,-30,30
97,100,0.00194,0.01415,0.0223,341,341,341,0,0,1,-30,30
97,697,0.0001,0.01,0,83.7,98.6,98.6,0,0,1,-30,30
98,749,0.0001,0.01,0,122.55,141.4,141.4,0,0,1,-30,30
99,100,2e-05,0.00021,0,876,876,876,0,0,1,-30,30
99,102,0.00537,0.04039,0.06005,319,319,319,0,0,1,-30,30
100,698,0.0001,0.01,0,187.88,216.79,216.8,0,0,1,-30,30
101,102,0.00066,0.00496,0.00758,319,319,319,0,0,1,-30,30
101,696,0.0001,0.01,0,125.8,150.96,151,0,0,1,-30,30
102,747,0.0001,0.01,0,258.73,298.54,298.54,0,0,1,-30,30
103,152,0.01248,0.04595,0.00524,75,75,75,0,0,1,-30,30
104,105,8e-05,0.00083,0,634.11,731.66,731.7,0,0,1,-30,30
104,170,0.00364,0.01149,0.00123,644.69,743.87,743.9,0,0,1,-30,30
105,180,0.00653,0.02058,0.00222,628.23,724.88,724.9,0,0,1,-30,30
106,107,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
106,140,0.00488,0.01231,0.00189,74.62,97.01,97.01,0,0,1,-30,30
107,203,0.00074,0.00223,0.0003,62,62,62,0,0,1,-30,30
108,170,0.00157,0.00463,0.00057,653.46,753.99,754,0,0,1,-30,30
108,684,0.0001,0.01,0,667.77,770.51,770.51,0,0,1,-30,30
109,144,0.00041,0.00124,0.00013,75,75,75,0,0,1,-30,30
110,111,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
110,140,0.00455,0.01289,0.00174,62,62,62,0,0,1,-30,30
111,207,0.00603,0.01711,0.00231,62,62,62,0,0,1,-30,30
112,113,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
112,114,0.0005,0.00149,0.0096,98,98,98,0,0,1,-30,30
114,131,8e-05,0.00066,7e-05,132,152.31,152.31,0,0,1,-30,30
114,190,0.00207,0.01413,0.00162,154.01,177.7,177.7,0,0,1,-30,30
115,126,0.00339,0.01116,0.00113,75,75,75,0,0,1,-30,30
115,150,0.00132,0.00231,0.00023,47,47,47,0,0,1,-30,30
115,175,0.00636,0.0205,0.00213,75,75,75,0,0,1,-30,30
115,178,0.00264,0.00818,0.00094,75,75,75,0,0,1,-30,30
115,192,0.0081,0.02298,0.00239,63,63,63,0,0,1,-30,30
116,117,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
116,132,0.00174,0.00496,0.00065,57,57,57,0,0,1,-30,30
116,153,0.00455,0.01405,0.0016,75,75,75,0,0,1,-30,30
116,186,0.00504,0.01562,0.00173,75,75,75,0,0,1,-30,30
116,195,0.00711,0.02322,0.00234,302.57,349.12,349.12,0,0,1,-30,30
117,145,0.00496,0.01628,0.00164,123.52,148.23,148.23,0,0,1,-30,30
117,168,0.00496,0.01496,0.00179,172.26,198.76,198.8,0,0,1,-30,30
117,187,0.00504,0.01562,0.00173,75,75,75,0,0,1,-30,30
118,119,0.00124,0.00421,0.00059,70,70,70,0,0,1,-30,30
119,122,0.00413,0.01587,0.00183,91.74,105.86,105.9,0,0,1,-30,30
119,152,0.00488,0.01678,0.00193,100.5,115.96,116,0,0,1,-30,30
120,144,0.00355,0.01149,0.00116,75,75,75,0,0,1,-30,30
120,199,0.00182,0.00587,0.00587,114,114,114,0,0,1,-30,30
121,122,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
121,124,0.00066,0.00207,0.00021,75,75,75,0,0,1,-30,30
121,136,0.00066,0.0024,0.00031,80,80,80,0,0,1,-30,30
121,144,0.00314,0.01355,0.00135,80,80,80,0,0,1,-30,30
121,162,0.00223,0.00826,0.00099,70,70,70,0,0,1,-30,30
122,123,0.00066,0.00215,0.00022,75,75,75,0,0,1,-30,30
122,144,0.00314,0.01355,0.00135,80,80,80,0,0,1,-30,30
122,197,0.00091,0.00273,0.00033,75,75,75,0,0,1,-30,30
125,144,0.0014,0.00455,0.00046,75,75,75,0,0,1,-30,30
127,128,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
127,140,0.00405,0.01331,0.00135,107.11,123.59,123.6,0,0,1,-30,30
128,182,0.01025,0.02926,0.0039,107.37,123.89,123.9,0,0,1,-30,30
129,130,0.00231,0.00273,0.00058,39,39,39,0,0,1,-30,30
130,151,0.00579,0.01785,0.00204,198.93,238.72,238.72,0,0,1,-30,30
130,174,0.0043,0.01347,0.00147,188.62,226.34,226.34,0,0,1,-30,30
133,167,0.01198,0.03702,0.00418,156.12,180.13,180.13,0,0,1,-30,30
133,757,0.0001,0.01,0,151.01,174.25,174.3,0,0,1,-30,30
135,144,0.00372,0.01207,0.00122,75,75,75,0,0,1,-30,30
137,174,0.00686,0.02215,0.00232,174.85,209.82,209.82,0,0,1,-30,30
138,139,0.00033,0.00041,9e-05,39,39,39,0,0,1,-30,30
139,151,0.0076,0.02355,0.00263,604.64,697.67,697.7,0,0,1,-30,30
139,179,0.00273,0.00876,0.0009,607.79,701.3,701.3,0,0,1,-30,30
140,190,0.01694,0.05562,0.0056,95.16,109.8,109.8,0,0,1,-30,30
141,151,0.03413,0.08545,0.00909,144.77,167.04,167.04,0,0,1,-30,30
141,158,0.00992,0.01661,0.00395,109.6,126.46,126.5,0,0,1,-30,30
141,164,0.02496,0.03802,0.00491,39,39,39,0,0,1,-30,30
141,205,0.0062,0.01562,0.00277,62,62,62,0,0,1,-30,30
142,143,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
142,211,0.00463,0.01446,0.00163,75,75,75,0,0,1,-30,30
143,740,0.0001,0.01,0,83.7,98.6,98.6,0,0,1,-30,30
144,192,0.0014,0.00471,0.00048,75,75,75,0,0,1,-30,30
144,193,0.00331,0.01066,0.0011,75,75,75,0,0,1,-30,30
145,275,0.0001,0.01,0,124.05,148.86,148.9,0,0,1,-30,30
146,147,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
146,155,0.0105,0.02983,0.00402,62,62,62,0,0,1,-30,30
147,208,0.01909,0.05413,0.00729,62,62,62,0,0,1,-30,30
148,149,0.00438,0.0086,0.00086,47,47,47,0,0,1,-30,30
149,176,0.00628,0.02,0.00213,75,75,75,0,0,1,-30,30
149,272,0.0001,0.01,0,83.7,98.6,98.6,0,0,1,-30,30
151,189,0.00579,0.01446,0.00162,113.45,130.9,130.9,0,0,1,-30,30
152,161,0.00769,0.02711,0.00317,85.94,111.72,111.72,0,0,1,-30,30
152,186,0.01025,0.03198,0.00354,62,62,62,0,0,1,-30,30
152,187,0.01025,0.03198,0.00354,62,62,62,0,0,1,-30,30
153,154,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
154,211,0.00091,0.00256,0.00033,75,75,75,0,0,1,-30,30
155,156,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
155,165,0.00628,0.01959,0.00217,62,62,62,0,0,1,-30,30
155,201,0.00083,0.00248,0.00027,62,62,62,0,0,1,-30,30
156,166,0.0062,0.01942,0.00215,62,62,62,0,0,1,-30,30
156,172,0.01587,0.05182,0.00527,62,62,62,0,0,1,-30,30
156,204,0.00124,0.00355,0.00045,62,62,62,0,0,1,-30,30
156,206,0.00198,0.00529,0.00071,50,50,50,0,0,1,-30,30
156,656,0.0001,0.01,0,106.7,123.11,123.11,0,0,1,-30,30
157,158,0.00223,0.00562,0.0006,50,50,50,0,0,1,-30,30
158,190,0.01471,0.03025,0.00563,110.38,127.36,127.4,0,0,1,-30,30
159,160,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
159,386,0.0001,0.01,0,151.46,174.76,174.8,0,0,1,-30,30
160,171,0.01488,0.02661,0.00302,50.93,61.12,61.12,0,0,1,-30,30
161,162,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
163,164,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
163,171,0.00215,0.00603,0.00063,39,39,39,0,0,1,-30,30
167,168,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
169,170,0.00231,0.00694,0.00072,63,63,63,0,0,1,-30,30
171,172,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
173,174,0.00603,0.01744,0.0023,105,105,105,0,0,1,-30,30
175,176,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
177,178,0.00124,0.00364,0.00047,57,57,57,0,0,1,-30,30
178,199,0.0038,0.01215,0.00125,75,75,75,0,0,1,-30,30
179,180,8e-05,0.00083,0,615.32,709.99,710,0,0,1,-30,30
181,182,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
181,183,0.01248,0.03545,0.00474,112.57,129.89,129.9,0,0,1,-30,30
183,188,0.00769,0.01934,0.00211,112.18,129.43,129.43,0,0,1,-30,30
184,186,0.00521,0.00884,0.00089,47,47,47,0,0,1,-30,30
185,187,0.00521,0.00884,0.00089,47,47,47,0,0,1,-30,30
188,189,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
190,196,0.00372,0.01231,0.00124,62,62,62,0,0,1,-30,30
190,444,0.0001,0.01,0,83.7,98.6,98.6,0,0,1,-30,30
191,192,0.0005,0.0014,0.00017,75,75,75,0,0,1,-30,30
194,195,0.00074,0.00231,0.00026,75,75,75,0,0,1,-30,30
195,474,0.0001,0.01,0,318.91,367.97,368,0,0,1,-30,30
198,199,8e-05,0.0002,2e-05,75,75,75,0,0,1,-30,30
200,201,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
200,202,0.00149,0.00446,0.00057,62,62,62,0,0,1,-30,30
202,203,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
204,205,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
206,207,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
209,210,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
209,211,0,0.0002,0,75,75,75,0,0,1,-30,30
212,221,0.0012,0.0089,0.01512,461,461,461,0,0,1,-30,30
213,222,0.0012,0.0089,0.01513,461,461,461,0,0,1,-30,30
214,215,2e-05,0.00021,0,876,876,876,0,0,1,-30,30
214,216,0.00287,0.01671,0.02467,295,295,295,0,0,1,-30,30
214,219,0.00457,0.03351,0.05245,317,317,317,0,0,1,-30,30
215,221,0.00924,0.05052,0.07698,367.86,478.22,478.22,0,0,1,-30,30
215,226,0.00494,0.0269,0.04225,250,250,250,0,0,1,-30,30
216,217,2e-05,0.00021,0,876,876,876,0,0,1,-30,30
216,222,0.00585,0.04027,0.07161,463.05,601.97,602,0,0,1,-30,30
216,364,0.0001,0.01,0,502.52,579.83,579.83,0,0,1,-30,30
217,221,0.00585,0.04027,0.07161,400,400,400,0,0,1,-30,30
217,236,0.01068,0.0475,0.09495,521.26,601.45,601.5,0,0,1,-30,30
218,219,2e-05,0.00021,0,876,876,876,0,0,1,-30,30
218,222,0.00399,0.02901,0.04808,380,380,380,0,0,1,-30,30
220,223,0.00358,0.04122,1.1338,1154,1154,1154,0,0,1,-30,30
220,587,0.0001,0.01,0,437.95,525.54,525.54,0,0,1,-30,30
221,230,0.00919,0.06614,0.10451,375,375,375,0,0,1,-30,30
222,231,0.00822,0.05767,0.0982,400,400,400,0,0,1,-30,30
223,224,1e-05,0.0002,0,1593,1593,1593,0,0,1,-30,30
223,225,0.00097,0.01052,0.28395,970,970,970,0,0,1,-30,30
223,235,0.00234,0.02677,0.74653,1154,1154,1154,0,0,1,-30,30
224,233,0.00137,0.01569,0.43744,1154,1154,1154,0,0,1,-30,30
224,525,0.0001,0.01,0,998.64,1152.28,1152.3,0,0,1,-30,30
225,232,0.00097,0.01052,0.28395,970,970,970,0,0,1,-30,30
225,357,0.0001,0.01,0,366.53,439.84,439.84,0,0,1,-30,30
226,227,2e-05,0.00021,0,876,876,876,0,0,1,-30,30
228,229,2e-05,0.00021,0,876,876,876,0,0,1,-30,30
228,230,0.00136,0.0099,0.01586,400,400,400,0,0,1,-30,30
230,231,2e-05,0.00021,0,876,876,876,0,0,1,-30,30
230,234,0.0039,0.02847,0.04498,317,317,317,0,0,1,-30,30
232,233,1e-05,0.0002,0,1593,1593,1593,0,0,1,-30,30
235,591,0.0001,0.01,0,426.75,512.1,512.1,0,0,1,-30,30
237,240,0.00686,0.02215,0.00229,90,90,90,0,0,1,-30,30
237,264,0.02058,0.06694,0.00691,90,90,90,0,0,1,-30,30
238,249,0.01446,0.04802,0.00469,90,90,90,0,0,1,-30,30
239,240,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
239,255,0.01372,0.04446,0.00461,90,90,90,0,0,1,-30,30
241,253,0.00355,0.01157,0.00121,90,90,90,0,0,1,-30,30
241,442,0.0001,0.01,0,83.7,98.6,98.6,0,0,1,-30,30
242,243,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
242,244,0.00788,0.05315,0.00589,250.89,301.06,301.1,0,0,1,-30,30
243,252,0.0044,0.03039,0.00342,208,208,208,0,0,1,-30,30
244,245,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
244,262,0.00098,0.00423,0.02594,95,95,95,0,0,1,-30,30
247,251,0.00256,0.02273,0.00199,208,208,208,0,0,1,-30,30
247,255,0.00174,0.01207,0.00134,274.5,329.4,329.4,0,0,1,-30,30
248,262,0.00017,0.00074,0.00757,95,95,95,0,0,1,-30,30
250,255,1e-05,0.0002,0.00075,95,95,95,0,0,1,-30,30
251,252,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
253,260,0.02595,0.08512,0.0086,124.21,143.32,143.32,0,0,1,-30,30
253,443,0.0001,0.01,0,83.7,98.6,98.6,0,0,1,-30,30
255,259,0.03529,0.13702,0.01374,90,90,90,0,0,1,-30,30
256,258,0.00488,0.01587,0.00164,90,90,90,0,0,1,-30,30
256,261,0.01289,0.04289,0.0042,133.33,153.85,153.85,0,0,1,-30,30
258,259,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
260,261,0.01628,0.05397,0.00529,129.61,149.56,149.6,0,0,1,-30,30
263,264,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
265,277,0.0001,0.001,0.00513,870,870,870,0,0,1,-30,30
266,275,0.00428,0.02744,0.0076,270,270,270,0,0,1,-30,30
266,338,0.00321,0.02058,0.0029,270,270,270,0,0,1,-30,30
267,312,0.0349,0.0517,0,260,312,312,0,0,1,-30,30
269,300,0.0057,0.0207,0.046,171,174,174,0,0,1,-30,30
269,324,0.009,0.0328,0.0074,165,165,165,0,0,1,-30,30
270,285,0.1299,0.1733,0,260,312,312,0,0,1,-30,30
270,290,0.2386,0.3089,0,260,312,312,0,0,1,-30,30
270,298,0.1225,0.287,0,260,312,312,0,0,1,-30,30
270,302,0.1431,0.3619,0,260,312,312,0,0,1,-30,30
271,310,0.04268,0.108,0,260,312,312,0,0,1,-30,30
272,348,0.0092,0.0322,0.0078,281,346,346,0,0,1,-30,30
272,349,0.0125,0.0444,0.0104,292,395,395,0,0,1,-30,30
273,285,0.05465,0.12933,0,260,312,312,0,0,1,-30,30
273,340,0.01669,0.03948,0,260,312,312,0,0,1,-30,30
275,349,0.0134,0.0483,0.011,319,319,319,0,0,1,-30,30
276,279,0.0159,0.0402,0,260,312,312,0,0,1,-30,30
276,321,0.0172,0.0434,0,260,312,312,0,0,1,-30,30
276,330,0.0485,0.1228,0,260,312,312,0,0,1,-30,30
277,322,0.0001,0.001,0.00513,870,870,870,0,0,1,-30,30
278,336,0.06765,0.0975,0,260,312,312,0,0,1,-30,30
278,344,0.025,0.0632,0,260,312,312,0,0,1,-30,30
279,311,0.0129,0.0326,0,260,312,312,0,0,1,-30,30
280,306,0.0052,0.0281,0.0072,236,269,269,0,0,1,-30,30
280,308,0.0005,0.084,0,260,312,312,0,0,1,-30,30
281,287,0.09062,0.14311,0,260,312,312,0,0,1,-30,30
282,336,0.0005,0.084,0,260,312,312,0,0,1,-30,30
283,308,0.00014,0.00137,0.00171,755,798,798,0,0,1,-30,30
284,315,0.0205,0.0515,0,260,312,312,0,0,1,-30,30
285,299,0.186,0.2481,0,260,312,312,0,0,1,-30,30
285,302,0.1224,0.2276,0,260,312,312,0,0,1,-30,30
286,328,0.0136,0.0818,0,260,312,312,0,0,1,-30,30
286,351,0.0221,0.0761,0,260,312,312,0,0,1,-30,30
287,301,0.09998,0.23659,0,260,312,312,0,0,1,-30,30
287,340,0.05478,0.12964,0,260,312,312,0,0,1,-30,30
288,347,0.0195,0.1248,0,260,312,312,0,0,1,-30,30
289,336,0.06732,0.17033,0,260,312,312,0,0,1,-30,30
290,333,0.3786,0.5048,0,260,312,312,0,0,1,-30,30
291,323,0.0025,0.0152,0.0426,171,191,191,0,0,1,-30,30
291,353,0.003,0.0178,0.05,235,287,287,0,0,1,-30,30
292,343,0.0051,0.03292,0.00445,69,69,69,0,0,1,-30,30
294,317,0.0091,0.0327,0.0074,165,165,165,0,0,1,-30,30
295,338,0.0073,0.0902,0.0253,595,645,645,0,0,1,-30,30
300,343,0.00649,0.03695,0.00861,285.35,329.25,329.3,0,0,1,-30,30
300,353,0.0099,0.0524,0.0142,489.06,564.29,564.3,0,0,1,-30,30
303,347,0,0.0747,0,260,312,312,0,0,1,-30,30
303,347,0,0.0747,0,400,500,500,0,0,1,-30,30
304,318,0.0116,0.066,0.0152,236,266,266,0,0,1,-30,30
304,777,0.0001,0.01,0,83.7,98.6,98.6,0,0,1,-30,30
307,329,0.07964,0.20154,0,260,312,312,0,0,1,-30,30
307,331,0.0253,0.064,0,260,312,312,0,0,1,-30,30
308,342,0.01145,0.06115,0.0324,540,696,696,0,0,1,-30,30
310,334,0.0167,0.04225,0,260,312,312,0,0,1,-30,30
311,315,0.0093,0.0236,0,260,312,312,0,0,1,-30,30
312,331,0.0285,0.0462,0,260,312,312,0,0,1,-30,30
313,342,0.007,0.0575,0.0158,319,410,410,0,0,1,-30,30
313,791,0.0001,0.01,0,296.38,355.65,355.65,0,0,1,-30,30
316,350,0.0031,0.0214,0.0092,234,234,234,0,0,1,-30,30
316,354,0.00204,0.014,0.00607,208,226,226,0,0,1,-30,30
317,324,0.0105,0.0381,0.0086,165,165,165,0,0,1,-30,30
318,343,0.00331,0.01875,0.00493,220,220,220,0,0,1,-30,30
319,334,0.01051,0.02659,0,260,312,312,0,0,1,-30,30
320,342,0.0011,0.0102,0.0034,276,362,362,0,0,1,-30,30
321,344,0.0172,0.0434,0,260,312,312,0,0,1,-30,30
325,351,0.00967,0.05605,0,260,312,312,0,0,1,-30,30
327,354,0.00306,0.021,0.00912,199,226,226,0,0,1,-30,30
330,332,0.059,0.1492,0,260,312,312,0,0,1,-30,30
332,337,0.027,0.0682,0,47,47,47,0,0,1,-30,30
338,341,0.00321,0.02058,0.0029,259,278,278,0,0,1,-30,30
339,341,0.0037,0.0238,0.0066,178,193,193,0,0,1,-30,30
348,789,0.0001,0.01,0,123.07,142,142,0,0,1,-30,30
353,428,0.0001,0.01,0,556.66,642.3,642.3,0,0,1,-30,30
356,357,1e-05,0.0002,0,1593,1593,1593,0,0,1,-30,30
356,369,0.00131,0.01547,0.41152,838,838,838,0,0,1,-30,30
358,359,1e-05,0.0002,0,1593,1593,1593,0,0,1,-30,30
358,361,0.00224,0.02606,0.70304,831,831,831,0,0,1,-30,30
358,421,0.00033,0.00388,0.10475,831,831,831,0,0,1,-30,30
359,365,0.0024,0.02795,0.75408,838,838,838,0,0,1,-30,30
359,371,0.00133,0.01553,0.41898,831,831,831,0,0,1,-30,30
361,362,1e-05,0.0002,0,1593,1593,1593,0,0,1,-30,30
361,642,0.0001,0.01,0,340.72,408.86,408.9,0,0,1,-30,30
363,634,0.0001,0.01,0,223.99,268.78,268.8,0,0,1,-30,30
365,366,1e-05,0.0002,0,1593,1593,1593,0,0,1,-30,30
367,633,0.0001,0.01,0,300.9,347.19,347.2,0,0,1,-30,30
368,369,1e-05,0.0002,0,1593,1593,1593,0,0,1,-30,30
368,370,0.0015,0.01768,0.46944,831,831,831,0,0,1,-30,30
370,371,1e-05,0.0002,0,1593,1593,1593,0,0,1,-30,30
370,421,0.001,0.01165,0.31426,831,831,831,0,0,1,-30,30
372,391,0.021,0.0679,0.00696,231.44,267.04,267.04,0,0,1,-30,30
372,419,0.02139,0.06954,0.00729,219.24,252.97,253,0,0,1,-30,30
373,374,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
373,380,0.03025,0.09752,0.01002,86,86,86,0,0,1,-30,30
373,383,0.00983,0.01736,0.0016,137,137,137,0,0,1,-30,30
373,419,0.03669,0.11818,0.01217,123,123,123,0,0,1,-30,30
374,393,0.00711,0.02314,0.00234,124,124,124,0,0,1,-30,30
374,400,0.00331,0.01074,0.00109,137,137,137,0,0,1,-30,30
375,391,0.0405,0.07107,0.00673,214.01,246.93,246.93,0,0,1,-30,30
375,405,0.04628,0.07107,0.0076,201.48,232.47,232.5,0,0,1,-30,30
376,418,0.0214,0.06887,0.00708,69,69,69,0,0,1,-30,30
376,441,0.0001,0.01,0,83.7,98.6,98.6,0,0,1,-30,30
378,381,0.0076,0.01983,0.00206,120,120,120,0,0,1,-30,30
378,397,0.01281,0.02149,0.00212,78,78,78,0,0,1,-30,30
378,398,0.00124,0.00413,0.00041,137,137,137,0,0,1,-30,30
380,401,0.00124,0.00413,0.00039,128,128,128,0,0,1,-30,30
380,417,0.01977,0.06457,0.00658,123,123,123,0,0,1,-30,30
380,673,0.0001,0.01,0,83.7,98.6,98.6,0,0,1,-30,30
382,383,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
382,387,0.00124,0.00413,0.00039,128,128,128,0,0,1,-30,30
382,412,0.00099,0.00347,0.00036,137,137,137,0,0,1,-30,30
382,417,0.01083,0.03471,0.00358,137,137,137,0,0,1,-30,30
383,386,0.00496,0.01273,0.00128,143.97,166.12,166.12,0,0,1,-30,30
383,411,0.00124,0.00413,0.00039,128,128,128,0,0,1,-30,30
384,385,0.00142,0.00465,0.00047,123,123,123,0,0,1,-30,30
384,414,0.00408,0.01332,0.00136,123,123,123,0,0,1,-30,30
385,420,0.01705,0.05552,0.00567,137,137,137,0,0,1,-30,30
387,411,0.00124,0.00413,0.00039,128,128,128,0,0,1,-30,30
389,393,0.00289,0.00926,0.00094,137,137,137,0,0,1,-30,30
389,412,0.00207,0.00694,0.0007,137,137,137,0,0,1,-30,30
390,403,0.03347,0.06529,0.00593,123,123,123,0,0,1,-30,30
390,604,0.0001,0.01,0,83.7,98.6,98.6,0,0,1,-30,30
391,392,0.00413,0.01372,0.00138,183.3,211.5,211.5,0,0,1,-30,30
392,416,0.03438,0.06099,0.00569,190.73,220.08,220.1,0,0,1,-30,30
395,416,0.0395,0.1281,0.01314,278.22,321.03,321.03,0,0,1,-30,30
395,420,0.00165,0.00496,0.00053,261.73,302,302,0,0,1,-30,30
396,418,0.00026,0.00066,7e-05,69,69,69,0,0,1,-30,30
399,400,0.00645,0.02066,0.00213,137,137,137,0,0,1,-30,30
399,414,0.04174,0.07322,0.00692,90,90,90,0,0,1,-30,30
399,415,0.01132,0.03636,0.00375,137,137,137,0,0,1,-30,30
402,407,0.00862,0.02752,0.00296,101,101,101,0,0,1,-30,30
402,410,0.00891,0.01566,0.00148,88.46,102.06,102.1,0,0,1,-30,30
403,404,0.03347,0.06529,0.00593,101.93,122.32,122.32,0,0,1,-30,30
404,406,0.04351,0.09356,0.00962,111.13,133.36,133.4,0,0,1,-30,30
405,408,0.01653,0.03306,0.00242,190.94,220.32,220.32,0,0,1,-30,30
406,407,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
406,413,0.02394,0.04718,0.00469,78.97,91.12,91.12,0,0,1,-30,30
407,409,0.0328,0.07474,0.00784,73.97,96.16,96.2,0,0,1,-30,30
408,409,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
408,410,0.00496,0.00826,0.00085,97.72,112.75,112.8,0,0,1,-30,30
413,418,0.01686,0.05427,0.00558,69,69,69,0,0,1,-30,30
415,419,0.01721,0.05623,0.00573,140,140,140,0,0,1,-30,30
419,420,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
422,423,0.00089,0.0063,0.0108,231,231,231,0,0,1,-30,30
422,631,0.0001,0.01,0,111.2,128.31,128.31,0,0,1,-30,30
424,425,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
424,437,0.00643,0.02076,0.0022,191.31,229.57,229.6,0,0,1,-30,30
425,436,0.00628,0.02036,0.00216,181.21,217.45,217.45,0,0,1,-30,30
426,427,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
426,470,0.00995,0.03021,0.00321,96.9,111.81,111.81,0,0,1,-30,30
427,432,0.01959,0.06355,0.00659,104.82,120.95,121,0,0,1,-30,30
428,440,0.01504,0.03075,0.00298,55,55,55,0,0,1,-30,30
428,449,0.00355,0.0114,0.00118,201.75,232.79,232.8,0,0,1,-30,30
428,452,0.00289,0.00926,0.00096,174.67,201.54,201.54,0,0,1,-30,30
429,472,0.00037,0.0012,0.00013,70,70,70,0,0,1,-30,30
430,434,0.00504,0.00901,0.00084,55,55,55,0,0,1,-30,30
431,432,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
431,434,0.00694,0.02281,0.0023,112.35,129.63,129.63,0,0,1,-30,30
433,434,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
433,439,0.02017,0.06405,0.00675,81,81,81,0,0,1,-30,30
433,452,0.00694,0.02256,0.00234,166.64,192.27,192.3,0,0,1,-30,30
435,473,0.00329,0.00826,0.00088,64,64,64,0,0,1,-30,30
436,441,0.00645,0.02025,0.00223,79.37,103.19,103.2,0,0,1,-30,30
436,444,0.00161,0.00521,0.00055,93,93,93,0,0,1,-30,30
436,460,0.01121,0.03006,0.01231,609.7,703.5,703.5,0,0,1,-30,30
436,468,0.00356,0.01154,0.00122,180.17,207.89,207.9,0,0,1,-30,30
436,477,0.00493,0.01634,0.00609,70,70,70,0,0,1,-30,30
436,653,0.0001,0.01,0,804.44,928.2,928.2,0,0,1,-30,30
437,454,0.00439,0.01417,0.0015,173.14,207.77,207.8,0,0,1,-30,30
437,624,0.0001,0.01,0,182.6,219.13,219.13,0,0,1,-30,30
438,439,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
438,442,0.00545,0.01752,0.00183,81,81,81,0,0,1,-30,30
438,443,0.03702,0.12132,0.0121,81,81,81,0,0,1,-30,30
445,446,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
446,454,0.00049,0.00313,0.02806,137,137,137,0,0,1,-30,30
447,448,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
447,453,0.00882,0.02843,0.00302,119.64,138.04,138.04,0,0,1,-30,30
448,470,0.00574,0.01668,0.00177,99.32,129.12,129.12,0,0,1,-30,30
449,595,0.0001,0.01,0,129.52,149.44,149.44,0,0,1,-30,30
450,458,0.00028,0.00179,0.01597,137,137,137,0,0,1,-30,30
450,464,0.00241,0.00778,0.00083,134.99,155.75,155.8,0,0,1,-30,30
450,471,0.00582,0.01883,0.002,137,137,137,0,0,1,-30,30
451,473,0.00047,0.0015,0.00016,137,137,137,0,0,1,-30,30
451,479,0.00056,0.00182,0.00019,137,137,137,0,0,1,-30,30
453,469,0.00393,0.01271,0.00135,137,137,137,0,0,1,-30,30
453,475,0.00455,0.01471,0.00154,81,81,81,0,0,1,-30,30
454,455,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
455,478,0.00358,0.01155,0.00122,137,137,137,0,0,1,-30,30
456,457,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
456,463,0.00041,0.00259,0.01264,96,96,96,0,0,1,-30,30
457,466,0.00031,0.00199,0.00973,96,96,96,0,0,1,-30,30
458,459,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
459,466,0.00041,0.00264,0.0236,183,183,183,0,0,1,-30,30
460,738,0.0001,0.01,0,564.86,651.76,651.8,0,0,1,-30,30
461,462,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
461,469,0.0042,0.01131,0.0012,333.4,384.69,384.7,0,0,1,-30,30
462,472,0.01103,0.02812,0.00298,321.51,370.97,371,0,0,1,-30,30
464,465,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
465,467,0.00916,0.02956,0.00314,161.13,185.92,185.92,0,0,1,-30,30
467,468,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
470,471,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
471,473,0.01264,0.04099,0.00435,137,137,137,0,0,1,-30,30
472,474,0.0045,0.0145,0.00154,323.16,372.87,372.9,0,0,1,-30,30
475,476,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
478,479,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
480,498,0.00459,0.02076,0.00493,162.7,195.24,195.24,0,0,1,-30,30
481,489,0.00489,0.01777,0.02057,115.35,138.42,138.42,0,0,1,-30,30
482,559,0.007,0.03477,0.01194,168.55,202.26,202.3,0,0,1,-30,30
483,561,0.00109,0.00996,0.04927,509.43,611.32,611.32,0,0,1,-30,30
484,488,0.00155,0.00781,0.00164,205.73,246.88,246.9,0,0,1,-30,30
484,489,0.00611,0.02852,0.00518,158.34,190.01,190.01,0,0,1,-30,30
484,502,0.00353,0.01029,0.00176,183.24,219.89,219.9,0,0,1,-30,30
484,507,0.00663,0.03319,0.02241,191.24,229.49,229.5,0,0,1,-30,30
485,486,0.00025,0.00107,0,260,312,312,0,0,1,-30,30
485,487,0.00283,0.01445,0.00512,169.05,202.86,202.9,0,0,1,-30,30
485,502,0.00397,0.01943,0.00238,174.72,209.66,209.7,0,0,1,-30,30
485,509,0.00287,0.01604,0.00337,160.13,192.16,192.2,0,0,1,-30,30
488,513,0.00431,0.02468,0.0088,180.88,217.06,217.1,0,0,1,-30,30
490,509,0.00656,0.03349,0.01417,154,184.8,184.8,0,0,1,-30,30
491,492,0.00029,0.00115,0,260,312,312,0,0,1,-30,30
491,493,0.00022,0.00106,0,260,312,312,0,0,1,-30,30
493,501,0.0007,0.00202,0.00064,140.14,168.17,168.2,0,0,1,-30,30
493,559,0.00437,0.01675,0.01086,167.16,200.59,200.6,0,0,1,-30,30
494,503,0.00264,0.00868,0.00216,137.92,159.14,159.14,0,0,1,-30,30
494,514,0.0049,0.0229,0.00559,151.68,182.02,182.02,0,0,1,-30,30
495,496,0.00025,0.00114,0,260,312,312,0,0,1,-30,30
495,513,0.00043,0.00158,0.00091,157.07,188.48,188.5,0,0,1,-30,30
495,573,0.00502,0.02903,0.01836,191.25,229.5,229.5,0,0,1,-30,30
497,507,0.00266,0.01533,0.00484,181.24,217.49,217.5,0,0,1,-30,30
497,510,0.00597,0.01851,0.00673,172.04,206.45,206.45,0,0,1,-30,30
497,527,0.00454,0.02003,0.01038,157.63,189.16,189.2,0,0,1,-30,30
498,502,0.00539,0.02321,0.03949,135.93,163.12,163.12,0,0,1,-30,30
499,500,0.00023,0.00107,0,260,312,312,0,0,1,-30,30
499,514,0.00584,0.0304,0.00662,155.21,186.25,186.3,0,0,1,-30,30
499,527,0.0009,0.00548,0.00187,143.63,165.73,165.73,0,0,1,-30,30
501,530,0.00105,0.00425,0.00181,154.81,185.77,185.8,0,0,1,-30,30
501,533,0.00101,0.00541,0.02259,134.54,161.45,161.45,0,0,1,-30,30
503,504,0.00029,0.00106,0,260,312,312,0,0,1,-30,30
503,505,0.00434,0.02447,0.00454,155.75,186.9,186.9,0,0,1,-30,30
503,513,0.00351,0.01474,0.01554,167.48,200.98,201,0,0,1,-30,30
505,506,0.00023,0.00107,0,260,312,312,0,0,1,-30,30
505,562,0.00468,0.02426,0.00281,198.24,237.89,237.9,0,0,1,-30,30
507,508,0.0003,0.00113,0,260,312,312,0,0,1,-30,30
509,520,0.00708,0.03915,0.02737,173.37,208.04,208.04,0,0,1,-30,30
510,511,0.00023,0.0012,0,260,312,312,0,0,1,-30,30
510,512,0.00573,0.0223,0.00704,158.77,190.52,190.52,0,0,1,-30,30
510,521,0.00553,0.02109,0.03803,157.77,189.32,189.32,0,0,1,-30,30
512,523,0.0081,0.02829,0.01019,192.75,231.3,231.3,0,0,1,-30,30
515,516,0.00026,0.00103,0,260,312,312,0,0,1,-30,30
515,517,0.00028,0.0011,0,260,312,312,0,0,1,-30,30
515,518,0.00021,0.00117,0,260,312,312,0,0,1,-30,30
515,519,0.00028,0.00104,0,260,312,312,0,0,1,-30,30
517,523,0.00333,0.01122,0.00305,203.29,243.95,243.95,0,0,1,-30,30
517,524,0.00464,0.02124,0.00327,183.76,220.51,220.51,0,0,1,-30,30
520,530,0.00308,0.013,0.00362,145.79,174.95,174.95,0,0,1,-30,30
521,533,0.00729,0.02641,0.00248,159.2,191.04,191.04,0,0,1,-30,30
521,548,0.00892,0.04999,0.07962,114.85,137.82,137.82,0,0,1,-30,30
522,526,0.00124,0.00945,0.02918,644.61,773.53,773.53,0,0,1,-30,30
522,561,0.00227,0.02044,0.0773,557.93,669.52,669.52,0,0,1,-30,30
523,537,0.01131,0.05255,0.02427,175.67,210.8,210.8,0,0,1,-30,30
524,533,0.00948,0.05027,0.03674,189.25,227.1,227.1,0,0,1,-30,30
525,560,0.00015,0.00277,0.40145,2701,3241.2,3241.2,0,0,1,-30,30
526,532,0.00133,0.01295,0.04729,582.42,698.9,698.9,0,0,1,-30,30
526,546,0.00355,0.0341,0.08315,529.41,635.29,635.3,0,0,1,-30,30
529,532,0.00021,0.00111,0,260,312,312,0,0,1,-30,30
532,546,0.00265,0.02334,0.06009,492.28,590.74,590.74,0,0,1,-30,30
533,534,0.00029,0.001,0,260,312,312,0,0,1,-30,30
535,536,0.00028,0.00115,0,260,312,312,0,0,1,-30,30
535,537,0.00029,0.00105,0,260,312,312,0,0,1,-30,30
535,538,0.00028,0.00108,0,260,312,312,0,0,1,-30,30
535,539,0.00027,0.00113,0,260,312,312,0,0,1,-30,30
537,547,0.00426,0.01779,0.00943,148.11,177.73,177.73,0,0,1,-30,30
540,541,0.00022,0.00111,0,260,312,312,0,0,1,-30,30
540,542,0.00566,0.02978,0.00777,127.1,152.52,152.52,0,0,1,-30,30
540,544,0.00973,0.05015,0.00846,129.37,155.24,155.24,0,0,1,-30,30
542,544,0.00103,0.00411,0.00208,182.59,219.11,219.11,0,0,1,-30,30
542,547,0.00349,0.02,0.00558,163.49,196.19,196.2,0,0,1,-30,30
543,545,0.00025,0.0011,0,260,312,312,0,0,1,-30,30
543,546,0.00023,0.00103,0,260,312,312,0,0,1,-30,30
544,556,0.01647,0.0724,0.01871,142.37,170.84,170.84,0,0,1,-30,30
548,556,0.00244,0.01291,0.00325,137.5,165,165,0,0,1,-30,30
548,557,0.07021,0.34729,0.05054,100.36,120.43,120.43,0,0,1,-30,30
549,550,0.00021,0.0011,0,260,312,312,0,0,1,-30,30
549,552,0.00468,0.02382,0.0034,160.44,192.53,192.53,0,0,1,-30,30
551,554,0.00025,0.00111,0,260,312,312,0,0,1,-30,30
554,561,0.00404,0.03468,0.12316,536.51,643.81,643.81,0,0,1,-30,30
555,556,0.00025,0.00103,0,260,312,312,0,0,1,-30,30
556,557,0.04119,0.21851,0.05732,103.08,123.7,123.7,0,0,1,-30,30
557,558,0.00025,0.00117,0,260,312,312,0,0,1,-30,30
562,573,0.00089,0.00387,0.00101,184.7,221.64,221.64,0,0,1,-30,30
574,575,2e-05,0.00021,0,876,876,876,0,0,1,-30,30
574,579,0.00568,0.04012,0.07033,317,317,317,0,0,1,-30,30
574,584,0.00105,0.00733,0.01258,231,231,231,0,0,1,-30,30
576,577,2e-05,0.00021,0,876,876,876,0,0,1,-30,30
576,578,0.01062,0.0789,0.12085,631.86,821.42,821.42,0,0,1,-30,30
576,641,0.0001,0.01,0,83.7,98.6,98.6,0,0,1,-30,30
578,579,2e-05,0.00021,0,876,876,876,0,0,1,-30,30
578,582,0.00469,0.03486,0.05338,317,317,317,0,0,1,-30,30
578,630,0.0018,0.01616,0.0484,754.02,980.22,980.22,0,0,1,-30,30
579,630,0.0018,0.01616,0.0484,734.76,955.19,955.2,0,0,1,-30,30
580,581,1e-05,0.0002,0,1593,1593,1593,0,0,1,-30,30
580,590,0.00296,0.03484,0.9296,838,838,838,0,0,1,-30,30
581,587,0.00373,0.04344,1.172,831,831,831,0,0,1,-30,30
582,583,2e-05,0.00021,0,876,876,876,0,0,1,-30,30
582,585,0.00744,0.05397,0.09307,231,231,231,0,0,1,-30,30
582,639,0.0001,0.01,0,416.77,500.13,500.13,0,0,1,-30,30
584,585,2e-05,0.00021,0,876,876,876,0,0,1,-30,30
586,640,0.0001,0.01,0,429.17,515,515,0,0,1,-30,30
587,629,0.00019,0.00196,0.06877,831,831,831,0,0,1,-30,30
588,593,0.00568,0.04215,0.0716,317,317,317,0,0,1,-30,30
589,590,1e-05,0.0002,0,1593,1593,1593,0,0,1,-30,30
589,592,0.00131,0.01547,0.41152,838,838,838,0,0,1,-30,30
591,592,1e-05,0.0002,0,1593,1593,1593,0,0,1,-30,30
594,596,9e-05,0.00069,7e-05,186.5,242.45,242.45,0,0,1,-30,30
594,600,0.00555,0.01818,0.00186,148.68,193.28,193.3,0,0,1,-30,30
595,609,0.02182,0.07107,0.00737,120,120,120,0,0,1,-30,30
596,597,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
596,601,0.00064,0.00483,0.00047,226.36,261.19,261.2,0,0,1,-30,30
596,609,0.01289,0.04198,0.00436,120,120,120,0,0,1,-30,30
598,605,0.00731,0.01279,0.00122,78,78,78,0,0,1,-30,30
599,607,0.00628,0.01058,0.00108,78,78,78,0,0,1,-30,30
599,608,0.0096,0.02474,0.00251,69,69,69,0,0,1,-30,30
602,603,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
605,606,0.00959,0.02474,0.00251,102,102,102,0,0,1,-30,30
610,613,0.02355,0.06215,0.00639,82,82,82,0,0,1,-30,30
610,615,0.0276,0.0495,0.00448,69,69,69,0,0,1,-30,30
611,612,0.05504,0.1643,0.01682,69,69,69,0,0,1,-30,30
611,628,0.0214,0.06887,0.00708,69,69,69,0,0,1,-30,30
612,613,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
612,620,0.00926,0.03008,0.00307,251.5,290.2,290.2,0,0,1,-30,30
612,625,0.01463,0.05661,0.00653,140,140,140,0,0,1,-30,30
612,627,0.02688,0.08734,0.00915,123,123,123,0,0,1,-30,30
613,619,0.00909,0.02975,0.00302,119,119,119,0,0,1,-30,30
614,615,0.03967,0.07157,0.00641,69,69,69,0,0,1,-30,30
614,617,0.02983,0.05793,0.00547,69,69,69,0,0,1,-30,30
616,617,0.00521,0.01413,0.0014,78,78,78,0,0,1,-30,30
617,627,0.01843,0.0619,0.0062,123,123,123,0,0,1,-30,30
618,620,0.00132,0.00421,0.00044,119,119,119,0,0,1,-30,30
618,621,0.00744,0.02397,0.00246,123,123,123,0,0,1,-30,30
619,621,0.01595,0.05124,0.0053,123,123,123,0,0,1,-30,30
621,623,0.03347,0.06529,0.00593,123,123,123,0,0,1,-30,30
622,628,0.00026,0.00066,7e-05,69,69,69,0,0,1,-30,30
623,680,0.0001,0.01,0,119.95,143.93,143.93,0,0,1,-30,30
624,626,0.02394,0.04718,0.00469,58.83,76.48,76.5,0,0,1,-30,30
626,628,0.01686,0.05427,0.00558,69,69,69,0,0,1,-30,30
631,640,0.00186,0.02155,0.05317,461,461,461,0,0,1,-30,30
632,647,0.00568,0.04215,0.0716,317,317,317,0,0,1,-30,30
633,644,0.00131,0.01547,0.41152,838,838,838,0,0,1,-30,30
634,635,1e-05,0.0002,0,1593,1593,1593,0,0,1,-30,30
634,695,0.00033,0.00388,0.10475,831,831,831,0,0,1,-30,30
635,642,0.0024,0.02795,0.75408,838,838,838,0,0,1,-30,30
635,646,0.00133,0.01553,0.41898,831,831,831,0,0,1,-30,30
637,638,2e-05,0.00021,0,876,876,876,0,0,1,-30,30
637,640,0.02738,0.14254,0.20047,222,222,222,0,0,1,-30,30
638,647,0.01909,0.11277,0.16673,197,197,197,0,0,1,-30,30
639,640,2e-05,0.00021,0,876,876,876,0,0,1,-30,30
643,644,1e-05,0.0002,0,1593,1593,1593,0,0,1,-30,30
643,645,0.0015,0.01768,0.46944,831,831,831,0,0,1,-30,30
645,646,1e-05,0.0002,0,1593,1593,1593,0,0,1,-30,30
645,695,0.001,0.01165,0.31426,831,831,831,0,0,1,-30,30
648,667,0.021,0.0679,0.00696,378.36,436.57,436.6,0,0,1,-30,30
648,693,0.02139,0.06954,0.00729,353.88,408.32,408.32,0,0,1,-30,30
649,650,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
649,655,0.03025,0.09752,0.01002,202.4,233.54,233.54,0,0,1,-30,30
649,658,0.00983,0.01736,0.0016,253,291.92,291.92,0,0,1,-30,30
649,693,0.03669,0.11818,0.01217,238.66,275.37,275.4,0,0,1,-30,30
650,672,0.00711,0.02314,0.00234,124,124,124,0,0,1,-30,30
650,678,0.00331,0.01074,0.00109,368.15,424.79,424.8,0,0,1,-30,30
651,655,0.01116,0.01529,0.00275,451.96,521.49,521.5,0,0,1,-30,30
651,670,0.01116,0.01529,0.00275,435.13,502.07,502.1,0,0,1,-30,30
652,667,0.0405,0.07107,0.00673,700,990,990,0,0,1,-30,30
652,681,0.04628,0.07107,0.0076,406.24,468.74,468.74,0,0,1,-30,30
653,669,0.00124,0.00413,0.00039,427.1,492.81,492.81,0,0,1,-30,30
653,673,0.00793,0.02231,0.00215,123,123,123,0,0,1,-30,30
653,675,0.00124,0.00413,0.00041,214.19,257.03,257.03,0,0,1,-30,30
655,679,0.00124,0.00413,0.00039,318.6,367.62,367.62,0,0,1,-30,30
655,691,0.01977,0.06457,0.00658,145.09,167.42,167.42,0,0,1,-30,30
655,692,0.00218,0.00712,0.00073,123,123,123,0,0,1,-30,30
656,665,0.0065,0.02121,0.00216,123,123,123,0,0,1,-30,30
657,658,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
657,662,0.00124,0.00413,0.00039,128,128,128,0,0,1,-30,30
657,686,0.00099,0.00347,0.00036,137,137,137,0,0,1,-30,30
657,691,0.01083,0.03471,0.00358,137,137,137,0,0,1,-30,30
658,661,0.00496,0.01273,0.00128,162.63,187.65,187.7,0,0,1,-30,30
658,685,0.00124,0.00413,0.00039,128,128,128,0,0,1,-30,30
659,660,0.00142,0.00465,0.00047,172.48,199.02,199.02,0,0,1,-30,30
659,688,0.00408,0.01332,0.00136,172.65,199.22,199.22,0,0,1,-30,30
660,694,0.01705,0.05552,0.00567,172.43,198.96,199,0,0,1,-30,30
661,676,0.00372,0.00934,0.00094,147.53,170.23,170.23,0,0,1,-30,30
662,685,0.00124,0.00413,0.00039,128,128,128,0,0,1,-30,30
664,692,0.00133,0.00434,0.00044,123,123,123,0,0,1,-30,30
666,672,0.00289,0.00926,0.00094,137,137,137,0,0,1,-30,30
666,686,0.00207,0.00694,0.0007,137,137,137,0,0,1,-30,30
667,668,0.00413,0.01372,0.00138,220.09,253.96,254,0,0,1,-30,30
668,690,0.03438,0.06099,0.00569,213.57,246.43,246.43,0,0,1,-30,30
669,670,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
669,671,0.00124,0.00413,0.00039,128,128,128,0,0,1,-30,30
670,671,0.00124,0.00413,0.00039,128,128,128,0,0,1,-30,30
674,690,0.0395,0.1281,0.01314,373.65,431.14,431.14,0,0,1,-30,30
674,694,0.00165,0.00496,0.00053,679.07,783.55,783.55,0,0,1,-30,30
676,692,0.0235,0.07683,0.00783,123,123,123,0,0,1,-30,30
677,678,0.00645,0.02066,0.00213,376.83,434.8,434.8,0,0,1,-30,30
677,688,0.04174,0.07322,0.00692,264.2,304.84,304.84,0,0,1,-30,30
677,689,0.01132,0.03636,0.00375,137,137,137,0,0,1,-30,30
680,682,0.04351,0.09356,0.00962,105.38,126.46,126.5,0,0,1,-30,30
681,684,0.01653,0.03306,0.00242,401.1,462.81,462.81,0,0,1,-30,30
682,683,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
682,687,0.02394,0.04718,0.00469,58.83,76.48,76.5,0,0,1,-30,30
689,693,0.01721,0.05623,0.00573,183.54,211.78,211.8,0,0,1,-30,30
693,694,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
696,698,0.01093,0.05919,0.08439,180,180,180,0,0,1,-30,30
697,698,0.00194,0.01415,0.0223,341,341,341,0,0,1,-30,30
699,719,0.01248,0.04595,0.00524,75,75,75,0,0,1,-30,30
700,701,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
700,721,0.00678,0.02215,0.00225,135.75,156.63,156.63,0,0,1,-30,30
701,737,0.00413,0.01355,0.00138,127.11,146.67,146.7,0,0,1,-30,30
702,703,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
702,710,0.00174,0.00496,0.00065,57,57,57,0,0,1,-30,30
702,722,0.00455,0.01405,0.0016,75,75,75,0,0,1,-30,30
702,734,0.00504,0.01562,0.00173,113.33,130.77,130.8,0,0,1,-30,30
702,737,0.00711,0.02322,0.00234,111.88,129.09,129.1,0,0,1,-30,30
703,717,0.00496,0.01628,0.00164,297.93,343.76,343.8,0,0,1,-30,30
703,729,0.00496,0.01496,0.00179,128.65,148.45,148.45,0,0,1,-30,30
703,735,0.00504,0.01562,0.00173,114.63,132.27,132.3,0,0,1,-30,30
704,705,0.00124,0.00421,0.00059,70,70,70,0,0,1,-30,30
705,707,0.00413,0.01587,0.00183,88.79,106.54,106.54,0,0,1,-30,30
705,719,0.00488,0.01678,0.00193,103.76,119.72,119.72,0,0,1,-30,30
706,707,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
706,709,0.00066,0.00207,0.00021,75,75,75,0,0,1,-30,30
706,713,0.00066,0.0024,0.00031,80,80,80,0,0,1,-30,30
706,725,0.00223,0.00826,0.00099,70,70,70,0,0,1,-30,30
706,794,0.0001,0.01,0,112.12,129.36,129.4,0,0,1,-30,30
707,708,0.00066,0.00215,0.00022,75,75,75,0,0,1,-30,30
707,741,0.00091,0.00273,0.00033,75,75,75,0,0,1,-30,30
711,712,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
711,742,0.00273,0.00785,0.00081,111.72,128.91,128.91,0,0,1,-30,30
712,728,0.01198,0.03702,0.00418,116.03,133.88,133.9,0,0,1,-30,30
714,715,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
714,746,0.00463,0.01446,0.00163,75,75,75,0,0,1,-30,30
715,739,0.00413,0.01289,0.00144,90.72,104.67,104.7,0,0,1,-30,30
716,717,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
716,720,0.00198,0.00645,0.00065,308.68,356.17,356.2,0,0,1,-30,30
718,738,0.00149,0.00479,0.00048,75,75,75,0,0,1,-30,30
719,724,0.00769,0.02711,0.00317,85.94,111.72,111.72,0,0,1,-30,30
719,734,0.01025,0.03198,0.00354,107.83,124.42,124.42,0,0,1,-30,30
719,735,0.01025,0.03198,0.00354,108.26,124.92,124.92,0,0,1,-30,30
720,721,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
720,727,0.0024,0.00727,0.00087,110.28,143.37,143.4,0,0,1,-30,30
721,738,0.00405,0.01264,0.0014,551.7,636.57,636.6,0,0,1,-30,30
722,723,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
723,746,0.00091,0.00256,0.00033,75,75,75,0,0,1,-30,30
724,725,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
726,727,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
728,729,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
730,738,0.00289,0.00719,0.00076,63,63,63,0,0,1,-30,30
731,738,0.0024,0.00694,0.0009,75,75,75,0,0,1,-30,30
732,734,0.00521,0.00884,0.00089,47,47,47,0,0,1,-30,30
733,735,0.00521,0.00884,0.00089,47,47,47,0,0,1,-30,30
736,737,0.00074,0.00231,0.00026,75,75,75,0,0,1,-30,30
739,740,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
742,743,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
743,758,0.0001,0.01,0,111.67,128.86,128.9,0,0,1,-30,30
744,745,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
744,746,0,0.0002,0,75,75,75,0,0,1,-30,30
747,749,0.01093,0.05919,0.08439,180,180,180,0,0,1,-30,30
748,749,0.00194,0.01415,0.0223,341,341,341,0,0,1,-30,30
750,770,0.01248,0.04595,0.00524,75,75,75,0,0,1,-30,30
751,752,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
751,772,0.00678,0.02215,0.00225,75,75,75,0,0,1,-30,30
752,788,0.00413,0.01355,0.00138,75,75,75,0,0,1,-30,30
753,754,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
753,761,0.00174,0.00496,0.00065,57,57,57,0,0,1,-30,30
753,773,0.00455,0.01405,0.0016,327.49,392.99,393,0,0,1,-30,30
753,785,0.00504,0.01562,0.00173,161.98,186.9,186.9,0,0,1,-30,30
753,788,0.00711,0.02322,0.00234,94.98,113.98,114,0,0,1,-30,30
754,768,0.00496,0.01628,0.00164,101.54,121.85,121.85,0,0,1,-30,30
754,780,0.00496,0.01496,0.00179,99.32,114.6,114.6,0,0,1,-30,30
754,786,0.00504,0.01562,0.00173,158.1,182.42,182.42,0,0,1,-30,30
755,756,0.00124,0.00421,0.00059,70,70,70,0,0,1,-30,30
756,758,0.00413,0.01587,0.00183,92.72,106.99,107,0,0,1,-30,30
756,770,0.00488,0.01678,0.00193,78.62,102.21,102.21,0,0,1,-30,30
757,758,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
757,760,0.00066,0.00207,0.00021,75,75,75,0,0,1,-30,30
757,764,0.00066,0.0024,0.00031,80,80,80,0,0,1,-30,30
757,776,0.00223,0.00826,0.00099,95.55,110.25,110.3,0,0,1,-30,30
758,759,0.00066,0.00215,0.00022,75,75,75,0,0,1,-30,30
758,792,0.00091,0.00273,0.00033,75,75,75,0,0,1,-30,30
762,763,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
762,793,0.00273,0.00785,0.00081,101.21,121.45,121.5,0,0,1,-30,30
763,779,0.01198,0.03702,0.00418,97.23,116.68,116.7,0,0,1,-30,30
765,766,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
765,797,0.00463,0.01446,0.00163,312.48,374.98,375,0,0,1,-30,30
766,790,0.00413,0.01289,0.00144,300.96,361.15,361.15,0,0,1,-30,30
767,768,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
767,771,0.00198,0.00645,0.00065,108.7,130.44,130.44,0,0,1,-30,30
769,789,0.00149,0.00479,0.00048,75,75,75,0,0,1,-30,30
770,775,0.00769,0.02711,0.00317,85.94,111.72,111.72,0,0,1,-30,30
770,785,0.01025,0.03198,0.00354,169.56,195.65,195.7,0,0,1,-30,30
770,786,0.01025,0.03198,0.00354,166.59,192.22,192.22,0,0,1,-30,30
771,772,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
771,778,0.0024,0.00727,0.00087,110.28,143.37,143.4,0,0,1,-30,30
772,789,0.00405,0.01264,0.0014,199.4,230.07,230.1,0,0,1,-30,30
773,774,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
774,797,0.00091,0.00256,0.00033,313.63,376.35,376.4,0,0,1,-30,30
775,776,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
777,778,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
779,780,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
781,789,0.00289,0.00719,0.00076,63,63,63,0,0,1,-30,30
782,789,0.0024,0.00694,0.0009,75,75,75,0,0,1,-30,30
783,785,0.00521,0.00884,0.00089,47,47,47,0,0,1,-30,30
784,786,0.00521,0.00884,0.00089,47,47,47,0,0,1,-30,30
787,788,0.00074,0.00231,0.00026,75,75,75,0,0,1,-30,30
790,791,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
793,794,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
795,796,8e-05,0.00083,0,438,438,438,0,0,1,-30,30
795,797,0,0.0002,0,75,75,75,0,0,1,-30,30
4,20,0.003025,0.01,0,260,312,312,1,0,1,-30,30
4,75,0.03296,0.07012,0,260,312,312,1,0,1,-30,30
4,88,0.03887,0.07068,0,260,312,312,1,0,1,-30,30
10,5,0.05554,0.08411,0,260,312,312,1,0,1,-30,30
11,54,0.04169,0.0528,0,260,312,312,1,0,1,-30,30
16,65,0.00829,0.01771,0,336.91,388.74,388.74,1,0,1,-30,30
16,80,0.00841,0.01768,0,56,67.2,67.2,1,0,1,-30,30
22,12,0.02483,0.06428,0,260,312,312,0.99,0,1,-30,30
22,56,0.02483,0.06428,0,260,312,312,0.99,0,1,-30,30
23,59,0.003865,0.01,0,373.1,430.51,430.51,1,0,1,-30,30
23,64,0.003663,0.01,0,260,312,312,1,0,1,-30,30
24,51,0.005,0.02,0,260,312,312,1,0,1,-30,30
27,61,0.003425,0.01,0,260,312,312,1,0,1,-30,30
30,78,0.002325,0.01,0,260,312,312,1,0,1,-30,30
40,70,0.02125,0.06177,0,260,312,312,1.0145,0,1,-30,30
41,28,0.01233,0.04031,0,260,312,312,1,0,1,-30,30
52,77,0.01035,0.03409,0,260,312,312,1.0145,0,1,-30,30
55,6,0.0064,0.02098,0,260,312,312,1.0106,0,1,-30,30
55,25,0.0064,0.02098,0,105,105,105,1.0106,0,1,-30,30
58,87,0.00078,0.04665,0,282,306,306,1,0,1,-30,30
58,87,0.0007,0.04448,0,259,273,273,1.0125,0,1,-30,30
60,9,0.003923,0.01215,0,260,312,312,1,0,1,-30,30
67,34,0.0195,0.03175,0,260,312,312,1,0,1,-30,30
67,49,0.0195,0.03175,0,260,312,312,1,0,1,-30,30
69,89,0.0101,0.0403,0,260,312,312,1.0094,0,1,-30,30
73,3,0.02302,0.07342,0,260,312,312,1,0,1,-30,30
73,15,0.02483,0.06423,0,260,312,312,0.99,0,1,-30,30
73,46,0.00106,0.05892,0,190,199,199,1.0125,0,1,-30,30
74,8,0.004394,0.01876,0,260,312,312,1,0,1,-30,30
74,79,0.00323,0.08494,0,129,136,136,1,0,1,-30,30
74,79,0.00298,0.0759,0,118,121,121,0.9912,0,1,-30,30
81,13,0.002,0.01,0,260,312,312,1,0,1,-30,30
86,39,0.01503,0.03407,0,260,312,312,1.0145,0,1,-30,30
93,38,0.00075,0.0454,0,256,269,269,1.0187,0,1,-30,30
134,95,0.00141,0.06975,-0.00232,160,160,160,1,0,1,-30,30
144,98,0.00143,0.06701,-0.0029,160,160,160,1,0,1,-30,30
151,99,0.00174,0.09356,-0.00339,554.71,640.05,640.05,1,0,1,-30,30
152,100,0.00167,0.09275,-0.003,160,160,160,0.99807,0,1,-30,30
221,223,0.00036,0.02519,0,500,500,500,1.01313,0,1,-30,30
222,224,0.00036,0.02519,0,500,500,500,1.01313,0,1,-30,30
230,232,0.00075,0.02445,-0.00832,330,330,330,1.019,0,1,-30,30
231,233,0.0004,0.0253,0,500,500,500,1.0157,0,1,-30,30
246,224,0.00079,0.03678,0,426,426,426,0.99667,0,1,-30,30
246,244,0.00101,0.04727,0,496.5,645.45,645.5,1,0,1,-30,30
249,215,0.00165,0.06901,0,160,160,160,1.01303,0,1,-30,30
254,217,0.00165,0.06901,0,296.8,356.15,356.15,1.01658,0,1,-30,30
255,212,0.00064,0.04304,0,250,250,250,1.00985,0,1,-30,30
256,218,0.00157,0.06798,0,160,160,160,1.01194,0,1,-30,30
257,219,0.00165,0.06901,0,160,160,160,1.01633,0,1,-30,30
265,305,0.00089,0.01,0,165,198,198,1,0,1,-30,30
265,326,0.00089,0.01,0,165,198,198,1,0,1,-30,30
265,335,0.00089,0.1,0,165,198,198,1,0,1,-30,30
268,277,0.00012,0.00962,0,1634,1805,1805,1,0,1,-30,30
271,346,0.0051,0.0103,0,260,312,312,1.0072,0,1,-30,30
274,314,0.0091,0.0116,0,260,312,312,1.0043,0,1,-30,30
275,297,0.0001,0.0472,0,260,312,312,1,0,1,-30,30
277,283,0.00025,0.01514,0,706,716,716,1.0124,0,1,-30,30
277,352,0.00021,0.01173,0,950,1140,1140,1.0106,0,1,-30,30
294,278,0.0073,0.0152,0,260,312,312,1,0,1,-30,30
294,315,0.00233,0.0697,0,260,312,312,1,0,1,-30,30
295,276,0.0023,0.0687,0,260,312,312,1,0,1,-30,30
299,346,0.0138,0.03561,0,260,312,312,1.0043,0,1,-30,30
300,301,0.0043,0.03138,0,260,312,312,1,0,1,-30,30
301,297,0.0117,0.01756,0,260,312,312,1.0043,0,1,-30,30
304,325,0.00334,0.07391,0,260,312,312,1,0,1,-30,30
308,288,0.00021,0.09197,0,260,312,312,0.965,0,1,-30,30
308,309,0.0024,0.0602,0,318.36,382.03,382.03,1,0,1,-30,30
308,309,0.0024,0.06081,0,318.35,382.02,382.02,1,0,1,-30,30
316,282,0.0032,0.01113,0,260,312,312,1,0,1,-30,30
318,346,0.0022,0.01368,0,260,312,312,1,0,1,-30,30
322,293,0.0009,0.06305,0,165,198,198,1,0,1,-30,30
322,296,0.00089,0.06268,0,165,198,198,1,0,1,-30,30
323,307,0.0068,0.01485,0,260,312,312,1,0,1,-30,30
327,294,0.00058,0.0164,0,190,216,216,1,0,1,-30,30
329,297,0.0056,0.0824,0,260,312,312,1.0072,0,1,-30,30
342,328,0.0053,0.01221,0,260,312,312,1,0,1,-30,30
345,333,0,0.07708,0,260,312,312,1,0,1,-30,30
349,314,0.0003,0.0782,0,118,127,127,1,0,1,-30,30
355,356,0.00051,0.0275,0,400,400,400,1.017,0,1,-30,30
360,358,0.00084,0.01,0,250,250,250,0.9999,0,1,-30,30
363,361,0.00032,0.0464,0,330,330,330,0.9999,0,1,-30,30
364,366,0.00075,0.02469,-0.008,503.59,581.07,581.1,1.01544,0,1,-30,30
367,365,0.00113,0.05647,0,330,330,330,0.9999,0,1,-30,30
377,360,0.00044,0.00422,0,250,250,250,1.01772,0,1,-30,30
378,359,0.00129,0.01,0,250,250,250,1.02,0,1,-30,30
379,360,0.00496,0.01,0,64.99,84.49,84.5,1,0,1,-30,30
388,363,-0.00022,0.01019,0,260,312,312,1,0,1,-30,30
406,368,0.00059,0.04206,0,330,330,330,1.01877,0,1,-30,30
419,370,0.00137,0.05969,0,250,250,250,1.01449,0,1,-30,30
420,370,0.00137,0.05969,0,250,250,250,1.01312,0,1,-30,30
466,423,0.00165,0.06901,0,160,160,160,1.01281,0,1,-30,30
484,483,0.00133,0.05192,0,261.1,313.32,313.32,1.01,0,1,-30,30
484,483,0.00133,0.05192,0,261.1,313.32,313.32,1.01,0,1,-30,30
484,483,0.00133,0.05192,0,261.1,313.32,313.32,1.01,0,1,-30,30
523,522,0.00167,0.04982,0,255.54,306.65,306.65,1,0,1,-30,30
523,522,0.00167,0.04982,0,255.54,306.65,306.65,1,0,1,-30,30
523,522,0.00167,0.04982,0,255.54,306.65,306.65,1,0,1,-30,30
526,525,0.00018,0.01279,0,1028.67,1234.4,1234.4,1,0,1,-30,30
526,99997,0.00173,0.08987,0,273.39,300,300,1,0,1,-30,30
527,99997,0.00025,0.01304,0,198.39,200,200,1,0,1,-30,30
528,99997,0.0073,0.07981,0,75,300,300,1,0,1,-30,30
529,99996,0.00322,0.12168,0,288.93,400,400,1,0,1,-30,30
530,99996,0.0018,0.06808,0,180.6,200,200,1,0,1,-30,30
531,99996,0.0081,0.10576,0,108.33,300,300,1,0,1,-30,30
544,543,0.00146,0.07,0,177.75,213.3,213.3,1,0,1,-30,30
551,99995,0.00264,0.10748,0,386.51,4000,4000,1,0,1,-30,30
552,99995,0.00136,0.05548,0,181.5,200,200,1,0,1,-30,30
553,99995,0.00593,0.04121,0,205.01,300,300,1,0,1,-30,30
560,564,0.00022,0.01744,0,740.7,888.84,888.84,1,0,1,-30,30
560,565,0.00017,0.01081,0,739.74,887.69,887.7,1,0,1,-30,30
560,566,0.00015,0.00947,0,739,886.8,886.8,1,0,1,-30,30
560,567,0.00027,0.01531,0,736.7,884.04,884.04,1,0,1,-30,30
560,568,0.00021,0.01487,0,731.63,877.96,878,1,0,1,-30,30
560,569,0.00017,0.01304,0,726.09,871.31,871.31,1,0,1,-30,30
560,570,0.00025,0.01984,0,665.03,798.04,798.04,1,0,1,-30,30
560,571,0.00021,0.01525,0,664.84,797.81,797.81,1,0,1,-30,30
560,572,0.00037,0.02691,0,660.89,793.07,793.1,1,0,1,-30,30
561,560,0.00025,0.01798,0,995.95,1195.14,1195.14,1,0,1,-30,30
561,99994,0.00062,0.03003,0,266.35,3000,3000,1,0,1,-30,30
562,99994,0.00022,0.01069,0,216.35,300,300,1,0,1,-30,30
563,99994,0.00451,0.01893,0,50,300,300,1,0,1,-30,30
579,580,0.00064,0.0305,0,709.38,922.2,922.2,1.01408,0,1,-30,30
586,587,0.00035,0.02375,0,500,500,500,1.01671,0,1,-30,30
588,589,0.00051,0.0275,0,400,400,400,1.01702,0,1,-30,30
599,574,0.00151,0.06688,0,160,160,160,1.01123,0,1,-30,30
601,579,0.00163,0.06136,0,228.45,263.59,263.6,1,0,1,-30,30
602,584,0.00281,0.10601,0,100,100,100,0.99686,0,1,-30,30
603,585,0.00281,0.0106,0,100,100,100,0.99669,0,1,-30,30
604,587,0.00101,0.06188,-0.01984,330,330,330,1,0,1,-30,30
605,587,0.00153,0.06206,0,250,250,250,1,0,1,-30,30
612,590,0.00137,0.05968,0,250,250,250,1.01095,0,1,-30,30
624,591,0.00059,0.04206,0,330,330,330,1.01877,0,1,-30,30
632,633,0.00051,0.0275,0,400,400,400,1,0,1,-30,30
636,634,0.00084,0.06858,0,500,700,700,0.9999,0,1,-30,30
641,640,0.00076,0.0789,0,243.53,316.58,316.6,0.9999,0,1,-30,30
653,636,0.00044,0.00422,0,587.04,677.35,677.4,1.01772,0,1,-30,30
655,637,0.00015,0.06524,0,206.56,238.34,238.34,1.01325,0,1,-30,30
656,638,0.00027,0.06715,0,160,160,160,1.01282,0,1,-30,30
682,643,0.00059,0.04206,0,330,330,330,1.01877,0,1,-30,30
693,645,0.00137,0.05969,0,327.2,377.54,377.54,1.01449,0,1,-30,30
694,645,0.00137,0.05969,0,332.33,383.46,383.5,1.01312,0,1,-30,30
719,698,0.00167,0.09275,-0.003,160,160,160,0.99807,0,1,-30,30
770,749,0.00167,0.09275,-0.003,160,160,160,0.99807,0,1,-30,30
