bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
7,8,0.00064,0.0305,0,400,400,400,1.0435,0.6,1,-7.4951322757,7.4951322757
26,28,0.00036,0.02519,0,500,500,500,1.067,0,1,-7.4951322757,7.4951322757
27,29,0.00036,0.02519,0,500,500,500,1.0671,0,1,-7.4951322757,7.4951322757
39,41,0.00034,0.02097,0,500,500,500,1.1102,0,1,-7.4951322757,7.4951322757
42,45,0.00034,0.02097,0,500,500,500,1.0917,0,1,-7.4951322757,7.4951322757
54,56,0.00081,0.03,0,400,400,400,1.0466,0,1,-7.4951322757,7.4951322757
89,91,0.00075,0.02444,-0.00832,330,330,330,1.0553,0,1,-7.4951322757,7.4951322757
90,92,0.00075,0.02469,-0.008,330,330,330,1.0552,0,1,-7.4951322757,7.4951322757
124,127,0.0005,0.02875,-0.016,400,400,400,1.087,0,1,-7.4951322757,7.4951322757
148,149,0.00064,0.0305,0,400,400,400,1.0636,0,1,-7.4951322757,7.4951322757
154,156,0.000232,0.023,0,500,500,500,1.0953,0,1,-7.4951322757,7.4951322757
155,157,0.000232,0.023,0,500,500,500,1.0953,0,1,-7.4951322757,7.4951322757
168,170,0.00035,0.02375,0,500,500,500,1.0767,0,1,-7.4951322757,7.4951322757
182,183,0.00059,0.03093,0,400,400,400,1.0504,0,1,-7.4951322757,7.4951322757
189,191,0.0004,0.03,0,500,500,500,1.0695,-3.6,1,-7.4951322757,7.4951322757
2726,156,0.00031,0.00338,0.0992,1386,1386,1386,0,0,1,-7.4951322757,7.4951322757
2726,157,0.00031,0.00338,0.0992,1386,1386,1386,0,0,1,-7.4951322757,7.4951322757
2727,67,0.014341,0.083531,0.126034,385,385,385,0,0,1,-7.4951322757,7.4951322757
2725,75,0.01219,0.070659,0.117418,412,412,412,0,0,1,-7.4951322757,7.4951322757
2725,104,0.011781,0.07087,0.116838,412,412,412,0,0,1,-7.4951322757,7.4951322757
126,2724,0.001525,0.016837,0.50576,1386,1386,1386,0,0,1,-7.4951322757,7.4951322757
2728,147,0.001651,0.015909,0.046948,316,316,316,0,0,1,-7.4951322757,7.4951322757
2728,148,0.001651,0.015909,0.046948,316,316,316,0,0,1,-7.4951322757,7.4951322757
2729,47,0.00188,0.02287,0.6432,831,831,831,0,0,1,-7.4951322757,7.4951322757
2729,48,0.00188,0.02287,0.6432,831,831,831,0,0,1,-7.4951322757,7.4951322757
81,2723,0.002769,0.031162,0.89824,1386,1386,1386,0,0,1,-7.4951322757,7.4951322757
42,23,0.01345,0.081141,0.141134,339,339,339,0,0,1,-7.4951322757,7.4951322757
26,89,0.009091,0.062401,0.111417,453,453,453,0,0,1,-7.4951322757,7.4951322757
27,90,0.00868,0.06405,0.096994,427,427,427,0,0,1,-7.4951322757,7.4951322757
145,30,0.016961,0.123659,0.196988,316,316,316,0,0,1,-7.4951322757,7.4951322757
134,33,0.00512,0.02618,0.029621,301,301,301,0,0,1,-7.4951322757,7.4951322757
133,20,0.01068,0.061961,0.094961,385,385,385,0,0,1,-7.4951322757,7.4951322757
163,21,0.014651,0.105891,0.170852,316,316,316,0,0,1,-7.4951322757,7.4951322757
40,108,0.01488,0.08161,0.114805,314,314,314,0,0,1,-7.4951322757,7.4951322757
39,90,0.011159,0.07231,0.103673,324,324,324,0,0,1,-7.4951322757,7.4951322757
177,82,0.005517,0.059484,0.170775,316,316,316,0,0,1,-7.4951322757,7.4951322757
202,164,0.01176,0.068289,0.102802,324,324,324,0,0,1,-7.4951322757,7.4951322757
193,164,0.016818,0.089091,0.129935,358,358,358,0,0,1,-7.4951322757,7.4951322757
192,163,0.013843,0.087025,0.134842,383,383,383,0,0,1,-7.4951322757,7.4951322757
206,166,0.01676,0.097169,0.148685,269,269,269,0,0,1,-7.4951322757,7.4951322757
42,10,0.01269,0.074979,0.130196,351,351,351,0,0,1,-7.4951322757,7.4951322757
197,18,0.014091,0.10413,0.15972,316,316,316,0,0,1,-7.4951322757,7.4951322757
99,54,0.003719,0.0438,0.100962,457,457,457,0,0,1,-7.4951322757,7.4951322757
161,81,0.00194,0.02056,0.51584,1178,1178,1178,0,0,1,-7.4951322757,7.4951322757
44,9,0.0015,0.01506,0.4032,1386,1386,1386,0,0,1,-7.4951322757,7.4951322757
184,149,0.00294,0.03463,0.9216,693,693,693,0,0,1,-7.4951322757,7.4951322757
120,56,0.00169,0.01994,0.50624,831,831,831,0,0,1,-7.4951322757,7.4951322757
29,92,0.00137,0.01625,0.41184,1386,1386,1386,0,0,1,-7.4951322757,7.4951322757
28,122,0.00231,0.02769,0.70144,1386,1386,1386,0,0,1,-7.4951322757,7.4951322757
25,191,0.00207,0.02474,0.664,1386,1386,1386,0,0,1,-7.4951322757,7.4951322757
119,63,0.0015,0.01788,0.4512,831,831,831,0,0,1,-7.4951322757,7.4951322757
121,63,0.00469,0.05544,1.4048,831,831,831,0,0,1,-7.4951322757,7.4951322757
81,31,0.00331,0.03425,0.85888,977,977,977,0,0,1,-7.4951322757,7.4951322757
91,28,0.00219,0.02369,0.59584,1178,1178,1178,0,0,1,-7.4951322757,7.4951322757
12,4,0.01674,0.09711,0.144232,427,427,427,0,0,1,-7.4951322757,7.4951322757
30,11,0.0057,0.0407,0.06021,316,316,316,0,0,1,-7.4951322757,7.4951322757
24,4,0.004419,0.032229,0.049852,383,383,383,0,0,1,-7.4951322757,7.4951322757
17,7,0.014591,0.11219,0.165528,383,383,383,0,0,1,-7.4951322757,7.4951322757
21,10,0.01211,0.087419,0.140166,316,316,316,0,0,1,-7.4951322757,7.4951322757
26,5,0.009773,0.050516,0.088959,377,377,377,0,0,1,-7.4951322757,7.4951322757
17,3,0.01068,0.07895,0.245194,274,274,274,0,0,1,-7.4951322757,7.4951322757
26,19,0.0057,0.039521,0.075533,440,440,440,0,0,1,-7.4951322757,7.4951322757
27,20,0.0057,0.039521,0.075533,440,440,440,0,0,1,-7.4951322757,7.4951322757
13,6,0.00525,0.03988,0.061952,316,316,316,0,0,1,-7.4951322757,7.4951322757
13,12,2.1e-05,0.000207,0,316,316,316,0,0,1,-7.4951322757,7.4951322757
32,13,0.00093,0.00651,0.011132,316,316,316,0,0,1,-7.4951322757,7.4951322757
23,11,0.00205,0.01326,0.022429,385,385,385,0,0,1,-7.4951322757,7.4951322757
33,5,0.007831,0.043,0.04962,301,301,301,0,0,1,-7.4951322757,7.4951322757
19,4,0.00293,0.01599,0.024781,324,324,324,0,0,1,-7.4951322757,7.4951322757
26,1,0.00155,0.01169,0.018198,633,633,633,0,0,1,-7.4951322757,7.4951322757
27,2,0.00155,0.01169,0.018198,633,633,633,0,0,1,-7.4951322757,7.4951322757
27,24,0.003841,0.028531,0.045883,392,392,392,0,0,1,-7.4951322757,7.4951322757
25,9,0.00298,0.03418,0.93504,831,831,831,0,0,1,-7.4951322757,7.4951322757
28,25,0.00358,0.04262,1.0944,1386,1386,1386,0,0,1,-7.4951322757,7.4951322757
14,29,0.00336,0.03977,1.02163,1316,1316,1316,0,0,1,-7.4951322757,7.4951322757
8,15,0.00299,0.03675,0.9184,1150,1150,1150,0,0,1,-7.4951322757,7.4951322757
8,14,0.00112,0.01329,0.341248,1150,1150,1150,0,0,1,-7.4951322757,7.4951322757
31,29,0.00075,0.009,0.22848,1150,1150,1150,0,0,1,-7.4951322757,7.4951322757
62,58,0.010479,0.060969,0.092047,269,269,269,0,0,1,-7.4951322757,7.4951322757
60,55,0.00882,0.065641,0.100662,274,274,274,0,0,1,-7.4951322757,7.4951322757
66,34,0.011219,0.065581,0.098349,274,274,274,0,0,1,-7.4951322757,7.4951322757
50,34,0.01163,0.07031,0.105802,341,341,341,0,0,1,-7.4951322757,7.4951322757
58,42,0.00545,0.040211,0.066986,404,404,404,0,0,1,-7.4951322757,7.4951322757
59,43,0.00545,0.040211,0.066986,404,404,404,0,0,1,-7.4951322757,7.4951322757
59,34,0.00837,0.04868,0.073481,379,379,379,0,0,1,-7.4951322757,7.4951322757
67,51,0.003159,0.02076,0.03146,385,385,385,0,0,1,-7.4951322757,7.4951322757
51,38,0.006979,0.051961,0.079666,316,316,316,0,0,1,-7.4951322757,7.4951322757
36,55,0.00374,0.027831,0.042689,274,274,274,0,0,1,-7.4951322757,7.4951322757
37,35,0.00769,0.057271,0.087894,316,316,316,0,0,1,-7.4951322757,7.4951322757
54,37,0.00556,0.04145,0.063598,383,383,383,0,0,1,-7.4951322757,7.4951322757
66,36,0.004521,0.03368,0.051691,392,392,392,0,0,1,-7.4951322757,7.4951322757
66,65,0.00151,0.008781,0.013165,341,341,341,0,0,1,-7.4951322757,7.4951322757
61,42,0.00574,0.042831,0.065727,404,404,404,0,0,1,-7.4951322757,7.4951322757
62,43,0.00707,0.045409,0.069309,314,314,314,0,0,1,-7.4951322757,7.4951322757
61,39,0.01213,0.062151,0.093712,314,314,314,0,0,1,-7.4951322757,7.4951322757
60,40,0.002479,0.017979,0.027588,316,316,316,0,0,1,-7.4951322757,7.4951322757
46,39,0.002401,0.01494,0.022525,341,341,341,0,0,1,-7.4951322757,7.4951322757
49,45,0.00167,0.0189,0.54176,1150,1150,1150,0,0,1,-7.4951322757,7.4951322757
57,53,0.00109,0.01277,0.34176,1150,1150,1150,0,0,1,-7.4951322757,7.4951322757
41,57,0.002259,0.026439,0.70784,1150,1150,1150,0,0,1,-7.4951322757,7.4951322757
63,57,0.00094,0.01097,0.29376,1393,1393,1393,0,0,1,-7.4951322757,7.4951322757
47,64,0.00113,0.01406,0.37488,1386,1386,1386,0,0,1,-7.4951322757,7.4951322757
52,44,0.00176,0.02144,0.57344,1150,1150,1150,0,0,1,-7.4951322757,7.4951322757
95,124,0.004876,0.033616,0.059609,404,404,404,0,0,1,-7.4951322757,7.4951322757
74,105,0.01093,0.059194,0.08439,246,246,246,0,0,1,-7.4951322757,7.4951322757
105,93,0.001942,0.013926,0.022845,404,404,404,0,0,1,-7.4951322757,7.4951322757
78,84,0.004318,0.029752,0.05264,316,316,316,0,0,1,-7.4951322757,7.4951322757
130,129,0.000661,0.004959,0.007579,379,379,379,0,0,1,-7.4951322757,7.4951322757
106,130,0.005372,0.040393,0.060055,379,379,379,0,0,1,-7.4951322757,7.4951322757
90,130,0.000826,0.005248,0.008683,301,301,301,0,0,1,-7.4951322757,7.4951322757
99,118,0.015888,0.087603,0.116818,314,314,314,0,0,1,-7.4951322757,7.4951322757
80,112,0.002169,0.014587,0.025749,269,269,269,0,0,1,-7.4951322757,7.4951322757
115,100,0.017727,0.116777,0.163611,246,246,246,0,0,1,-7.4951322757,7.4951322757
125,73,0.00593,0.04093,0.072145,404,404,404,0,0,1,-7.4951322757,7.4951322757
107,89,0.003905,0.028471,0.044983,383,383,383,0,0,1,-7.4951322757,7.4951322757
117,78,0.008161,0.042417,0.061197,356,356,356,0,0,1,-7.4951322757,7.4951322757
118,77,0.008161,0.042417,0.061197,356,356,356,0,0,1,-7.4951322757,7.4951322757
78,75,0.005186,0.038388,0.058748,453,453,453,0,0,1,-7.4951322757,7.4951322757
77,72,0.002128,0.014029,0.022603,301,301,301,0,0,1,-7.4951322757,7.4951322757
113,77,0.004628,0.027748,0.046115,324,324,324,0,0,1,-7.4951322757,7.4951322757
102,71,0.011219,0.070744,0.115705,246,246,246,0,0,1,-7.4951322757,7.4951322757
109,116,0.006012,0.041467,0.073636,383,383,383,0,0,1,-7.4951322757,7.4951322757
90,68,0.002066,0.012789,0.020551,269,269,269,0,0,1,-7.4951322757,7.4951322757
85,89,0.001364,0.009731,0.016243,453,453,453,0,0,1,-7.4951322757,7.4951322757
128,86,0.000579,0.004112,0.007008,404,404,404,0,0,1,-7.4951322757,7.4951322757
131,75,0.000847,0.00624,0.009544,457,457,457,0,0,1,-7.4951322757,7.4951322757
132,76,0.000847,0.00626,0.009477,457,457,457,0,0,1,-7.4951322757,7.4951322757
101,76,0.001591,0.011116,0.019128,453,453,453,0,0,1,-7.4951322757,7.4951322757
124,103,0.003141,0.021591,0.038391,404,404,404,0,0,1,-7.4951322757,7.4951322757
125,110,0.004545,0.03157,0.055312,316,316,316,0,0,1,-7.4951322757,7.4951322757
103,83,0.001446,0.009917,0.017598,316,316,316,0,0,1,-7.4951322757,7.4951322757
104,94,0.003822,0.026674,0.046154,316,316,316,0,0,1,-7.4951322757,7.4951322757
111,79,0.007769,0.041281,0.063907,269,269,269,0,0,1,-7.4951322757,7.4951322757
88,77,0.004463,0.030413,0.048671,246,246,246,0,0,1,-7.4951322757,7.4951322757
116,107,0.005888,0.035062,0.052349,246,246,246,0,0,1,-7.4951322757,7.4951322757
108,98,0.003161,0.023409,0.036165,316,316,316,0,0,1,-7.4951322757,7.4951322757
115,78,0.001839,0.012603,0.022399,316,316,316,0,0,1,-7.4951322757,7.4951322757
106,87,0.001715,0.009607,0.014239,301,301,301,0,0,1,-7.4951322757,7.4951322757
97,78,0.003409,0.024421,0.039969,246,246,246,0,0,1,-7.4951322757,7.4951322757
116,77,0.001839,0.012603,0.02239,316,316,316,0,0,1,-7.4951322757,7.4951322757
82,96,0.005702,0.041488,0.066172,404,404,404,0,0,1,-7.4951322757,7.4951322757
123,117,0.004587,0.024628,0.036165,314,314,314,0,0,1,-7.4951322757,7.4951322757
123,109,0.002149,0.013327,0.022109,246,246,246,0,0,1,-7.4951322757,7.4951322757
99,70,0.000785,0.004876,0.00726,269,269,269,0,0,1,-7.4951322757,7.4951322757
100,69,0.000785,0.004876,0.007241,269,269,269,0,0,1,-7.4951322757,7.4951322757
92,126,0.002413,0.027544,0.767968,831,831,831,0,0,1,-7.4951322757,7.4951322757
81,126,0.002131,0.024319,0.67744,1386,1386,1386,0,0,1,-7.4951322757,7.4951322757
121,114,0.000913,0.0104,0.289888,1150,1150,1150,0,0,1,-7.4951322757,7.4951322757
122,120,0.003119,0.035631,0.991072,831,831,831,0,0,1,-7.4951322757,7.4951322757
114,127,0.000919,0.010512,0.292928,1150,1150,1150,0,0,1,-7.4951322757,7.4951322757
172,155,0.01545,0.073349,0.126614,427,427,427,0,0,1,-7.4951322757,7.4951322757
173,154,0.01545,0.073349,0.126614,427,427,427,0,0,1,-7.4951322757,7.4951322757
175,154,0.01457,0.07955,0.14007,324,324,324,0,0,1,-7.4951322757,7.4951322757
176,155,0.01457,0.07955,0.14007,324,324,324,0,0,1,-7.4951322757,7.4951322757
175,143,0.006031,0.04401,0.069793,316,316,316,0,0,1,-7.4951322757,7.4951322757
164,139,0.011031,0.08057,0.124127,404,404,404,0,0,1,-7.4951322757,7.4951322757
136,154,0.005831,0.04231,0.070664,383,383,383,0,0,1,-7.4951322757,7.4951322757
169,172,0.01849,0.095599,0.159139,305,305,305,0,0,1,-7.4951322757,7.4951322757
151,173,0.010581,0.053,0.088475,385,385,385,0,0,1,-7.4951322757,7.4951322757
153,155,0.012521,0.091359,0.145394,453,453,453,0,0,1,-7.4951322757,7.4951322757
135,136,0.00506,0.036539,0.063598,305,305,305,0,0,1,-7.4951322757,7.4951322757
147,142,0.01043,0.077891,0.122065,383,383,383,0,0,1,-7.4951322757,7.4951322757
152,180,0.007702,0.056917,0.086733,316,316,316,0,0,1,-7.4951322757,7.4951322757
152,179,0.002256,0.016674,0.02541,333,333,333,0,0,1,-7.4951322757,7.4951322757
174,146,0.009147,0.089554,0.215196,246,246,246,0,0,1,-7.4951322757,7.4951322757
174,168,0.00244,0.01318,0.021296,341,341,341,0,0,0,-7.4951322757,7.4951322757
168,139,0.00355,0.02593,0.041237,404,404,404,0,0,1,-7.4951322757,7.4951322757
169,166,0.01312,0.076219,0.116644,324,324,324,0,0,1,-7.4951322757,7.4951322757
168,151,0.009341,0.05225,0.087701,305,305,305,0,0,1,-7.4951322757,7.4951322757
145,134,0.006141,0.032521,0.052456,356,356,356,0,0,1,-7.4951322757,7.4951322757
146,133,0.00438,0.03188,0.050723,453,453,453,0,0,1,-7.4951322757,7.4951322757
163,146,0.000479,0.00331,0.005711,404,404,404,0,0,1,-7.4951322757,7.4951322757
164,145,0.000479,0.00331,0.005711,404,404,404,0,0,1,-7.4951322757,7.4951322757
153,142,0.010539,0.076859,0.122355,316,316,316,0,0,1,-7.4951322757,7.4951322757
158,147,0.00469,0.034651,0.053821,383,383,383,0,0,1,-7.4951322757,7.4951322757
148,140,0.006469,0.0413,0.069212,383,383,383,0,0,1,-7.4951322757,7.4951322757
167,140,0.00105,0.007211,0.01028,316,316,316,0,0,1,-7.4951322757,7.4951322757
167,158,0.006099,0.044831,0.070954,316,316,316,0,0,1,-7.4951322757,7.4951322757
175,135,0.002211,0.01655,0.024781,316,316,316,0,0,1,-7.4951322757,7.4951322757
177,176,0.005169,0.036979,0.058951,316,316,316,0,0,1,-7.4951322757,7.4951322757
180,172,0.002401,0.017789,0.027588,381,381,381,0,0,1,-7.4951322757,7.4951322757
156,137,0.00274,0.02696,0.70592,977,977,977,0,0,1,-7.4951322757,7.4951322757
162,138,0.0017,0.01733,0.45632,915,915,915,0,0,1,-7.4951322757,7.4951322757
160,161,0.00136,0.01574,0.433664,1469,1469,1469,0,0,1,-7.4951322757,7.4951322757
170,150,0.00371,0.04326,1.18688,693,693,693,0,0,1,-7.4951322757,7.4951322757
187,192,0.01882,0.137581,0.25381,299,299,299,0,0,1,-7.4951322757,7.4951322757
196,202,0.02756,0.16014,0.242871,269,269,269,0,0,1,-7.4951322757,7.4951322757
188,207,0.01905,0.11132,0.167851,269,269,269,0,0,1,-7.4951322757,7.4951322757
190,193,0.00795,0.05919,0.090798,316,316,316,0,0,1,-7.4951322757,7.4951322757
192,181,0.0018,0.021141,0.051498,633,633,633,0,0,1,-7.4951322757,7.4951322757
201,203,0.00731,0.055789,0.083635,274,274,274,0,0,1,-7.4951322757,7.4951322757
189,200,0.00564,0.041961,0.064372,274,274,274,0,0,1,-7.4951322757,7.4951322757
207,182,0.0057,0.04236,0.129712,366,366,366,0,0,1,-7.4951322757,7.4951322757
199,183,0.00131,0.01548,0.41152,1150,1150,1150,0,0,1,-7.4951322757,7.4951322757
185,191,0.00224,0.02583,0.72352,831,831,831,0,0,1,-7.4951322757,7.4951322757
194,186,0.0021,0.02475,0.65792,1150,1150,1150,0,0,1,-7.4951322757,7.4951322757
204,198,0.0015,0.01768,0.46944,831,831,831,0,0,1,-7.4951322757,7.4951322757
185,204,0.00133,0.01569,0.418208,831,831,831,0,0,1,-7.4951322757,7.4951322757
186,205,0.00133,0.01569,0.418208,831,831,831,0,0,1,-7.4951322757,7.4951322757
393,1,0.00157,0.06612,0,160,160,160,1.041,0,1,-7.4951322757,7.4951322757
394,2,0.00157,0.06612,0,160,160,160,1.0105,0,1,-7.4951322757,7.4951322757
246,245,0.001008,0.047273,0,300,300,300,1,0,1,-7.4951322757,7.4951322757
246,29,0.00079,0.03678,0,426,426,426,1,0,1,-7.4951322757,7.4951322757
248,3,0.001651,0.06736,0,160,160,160,1.0066,0,1,-7.4951322757,7.4951322757
249,3,0.001651,0.06736,0,160,160,160,1.0154,0,1,-7.4951322757,7.4951322757
276,4,0.001651,0.06901,0,160,160,160,1.0252,0,1,-7.4951322757,7.4951322757
277,5,0.001651,0.06901,0,160,160,160,1.026,0,1,-7.4951322757,7.4951322757
342,6,0.001651,0.068599,0,160,160,160,1.0512,0,1,-7.4951322757,7.4951322757
342,6,0.001651,0.068599,0,160,160,160,1.0248,0,0,-7.4951322757,7.4951322757
343,9,0.0015,0.06188,0,250,250,250,1.1116,0,1,-7.4951322757,7.4951322757
354,10,0.001651,0.06775,0,160,160,160,1.0368,0,1,-7.4951322757,7.4951322757
355,11,0.001651,0.06775,0,160,160,160,1.0365,0,1,-7.4951322757,7.4951322757
356,12,0.001651,0.06775,0,160,160,160,1.0306,0,1,-7.4951322757,7.4951322757
361,14,0.00087,0.05244,-0.02144,330,330,330,1.1545,0,1,-7.4951322757,7.4951322757
369,15,0.00087,0.05244,-0.02144,330,330,330,1.0938,0,1,-7.4951322757,7.4951322757
386,17,0.00124,0.068391,0,160,160,160,1.011,0,1,-7.4951322757,7.4951322757
385,18,0.00124,0.068391,0,160,160,160,0.9936,0,1,-7.4951322757,7.4951322757
391,19,0.001651,0.06901,0,160,160,160,1.031,0,1,-7.4951322757,7.4951322757
392,20,0.001651,0.06901,0,160,160,160,1.0239,0,1,-7.4951322757,7.4951322757
398,21,0.00155,0.06612,0,160,160,160,1.0173,0,1,-7.4951322757,7.4951322757
399,21,0.00157,0.06612,0,160,160,160,1.0331,0,1,-7.4951322757,7.4951322757
404,23,0.001651,0.06901,0,160,160,160,1.0494,0,1,-7.4951322757,7.4951322757
405,23,0.001651,0.06901,0,160,160,160,1.0394,0,1,-7.4951322757,7.4951322757
406,24,0.00157,0.067979,0,160,160,160,1.0093,0,1,-7.4951322757,7.4951322757
407,24,0.001651,0.06901,0,160,160,160,0.9825,0,1,-7.4951322757,7.4951322757
413,25,0.0015,0.06188,0,250,250,250,1.0977,0,1,-7.4951322757,7.4951322757
465,30,0.001651,0.06818,0,160,160,160,1.038,0,1,-7.4951322757,7.4951322757
489,31,0.00137,0.06119,-0.01504,250,250,250,1.0798,0,1,-7.4951322757,7.4951322757
490,31,0.00137,0.06119,-0.01504,250,250,250,1.0699,0,1,-7.4951322757,7.4951322757
545,32,0.001651,0.06901,0,160,160,160,1.0454,0,1,-7.4951322757,7.4951322757
574,33,0.001651,0.06901,0,160,160,160,1.0268,0,1,-7.4951322757,7.4951322757
575,33,0.001651,0.06901,0,160,160,160,1.0067,0,0,-7.4951322757,7.4951322757
588,34,0.001401,0.0668,0,160,160,160,1.0428,0,1,-7.4951322757,7.4951322757
588,34,0.001401,0.0668,0,160,160,160,1.0417,0,0,-7.4951322757,7.4951322757
593,35,0.00151,0.067151,0,160,160,160,1.0007,0,1,-7.4951322757,7.4951322757
613,37,0.00157,0.078081,0,160,160,160,1.0022,0,1,-7.4951322757,7.4951322757
617,38,0.00149,0.066159,0,160,160,160,1.032,0,1,-7.4951322757,7.4951322757
665,42,0.00157,0.06775,0,160,160,160,0.9851,0,1,-7.4951322757,7.4951322757
667,46,0.00163,0.069461,0,160,160,160,0.9831,0,1,-7.4951322757,7.4951322757
669,48,0.00135,0.06052,0,250,250,250,1.015,0,1,-7.4951322757,7.4951322757
696,49,0.00135,0.06052,0,250,250,250,1.0503,0,1,-7.4951322757,7.4951322757
697,49,0.00153,0.06156,0,250,250,250,1.0535,0,0,-7.4951322757,7.4951322757
715,50,0.00157,0.066159,0,160,160,160,1.0177,0,1,-7.4951322757,7.4951322757
731,53,0.0014,0.06235,0,250,250,250,1.064,0,1,-7.4951322757,7.4951322757
734,52,0.00139,0.05984,0,250,250,250,0.9828,0,1,-7.4951322757,7.4951322757
741,55,0.00145,0.068391,0,160,160,160,1.0058,0,1,-7.4951322757,7.4951322757
759,60,0.001651,0.06775,0,160,160,160,0.9893,0,1,-7.4951322757,7.4951322757
758,60,0.00157,0.06775,0,160,160,160,0.9886,0,1,-7.4951322757,7.4951322757
769,61,0.00163,0.067831,0,160,160,160,0.9899,0,1,-7.4951322757,7.4951322757
768,62,0.00143,0.06831,0,160,160,160,0.9902,0,1,-7.4951322757,7.4951322757
778,63,0.00139,0.0608,0,250,250,250,1.035,0,1,-7.4951322757,7.4951322757
779,64,0.0014,0.06235,0,250,250,250,1.0367,0,1,-7.4951322757,7.4951322757
807,65,0.00163,0.067539,0,160,160,160,1.0093,0,1,-7.4951322757,7.4951322757
832,67,0.00161,0.06762,0,160,160,160,1.0284,0,1,-7.4951322757,7.4951322757
854,68,0.00207,0.067771,-0.003001,160,160,160,1,0,1,-7.4951322757,7.4951322757
884,71,0.001651,0.067979,-0.003194,160,160,160,1.0049,0,1,-7.4951322757,7.4951322757
901,74,0.00145,0.069211,-0.005324,160,160,160,1.0003,0,1,-7.4951322757,7.4951322757
1001,81,0.00156,0.06269,-0.00992,250,250,250,1.092,0,1,-7.4951322757,7.4951322757
1002,81,0.00156,0.06269,-0.00992,250,250,250,1.0668,0,1,-7.4951322757,7.4951322757
1091,82,0.001651,0.06694,-0.003098,160,160,160,1.0097,0,1,-7.4951322757,7.4951322757
1092,82,0.00145,0.066531,-0.003194,160,160,160,1.0049,0,1,-7.4951322757,7.4951322757
1114,83,0.00145,0.0655,-0.002517,160,160,160,0.9971,0,1,-7.4951322757,7.4951322757
1113,84,0.00145,0.07045,-0.002517,160,160,160,0.9962,0,1,-7.4951322757,7.4951322757
1187,87,0.00145,0.069831,-0.002323,160,160,160,0.9488,0,1,-7.4951322757,7.4951322757
1188,88,0.001651,0.067771,-0.002807,160,160,160,1.0147,0,1,-7.4951322757,7.4951322757
1233,93,0.00145,0.06736,-0.006582,160,160,160,1.0052,0,1,-7.4951322757,7.4951322757
1232,94,0.001651,0.06694,-0.002904,160,160,160,1.0057,0,1,-7.4951322757,7.4951322757
1247,95,0.00145,0.068391,-0.003194,160,160,160,0.9919,0,1,-7.4951322757,7.4951322757
1255,99,0.001651,0.06694,-0.002323,160,160,160,0.9738,0,1,-7.4951322757,7.4951322757
1254,100,0.001651,0.06694,-0.003194,160,160,160,0.9781,0,1,-7.4951322757,7.4951322757
1286,101,0.00145,0.06756,-0.002226,160,160,160,1.0116,0,1,-7.4951322757,7.4951322757
1285,102,0.001651,0.06756,-0.003194,160,160,160,1.0087,0,1,-7.4951322757,7.4951322757
1288,103,0.00145,0.066531,-0.002904,160,160,160,1.0119,0,1,-7.4951322757,7.4951322757
1363,104,0.001651,0.068599,-0.002904,160,160,160,1.005,0,1,-7.4951322757,7.4951322757
1351,105,0.00207,0.093599,-0.003388,160,160,160,0.9991,0,1,-7.4951322757,7.4951322757
1353,106,0.00186,0.092771,-0.003001,160,160,160,1.0093,0,1,-7.4951322757,7.4951322757
1388,107,0.00145,0.067151,-0.002226,160,160,160,0.9948,0,1,-7.4951322757,7.4951322757
1394,109,0.00145,0.0657,-0.005227,160,160,160,0.9905,0,1,-7.4951322757,7.4951322757
1432,110,0.00145,0.06756,-0.003485,160,160,160,1.0275,0,1,-7.4951322757,7.4951322757
1569,112,0.00145,0.06756,-0.002904,160,160,160,1.0059,0,1,-7.4951322757,7.4951322757
1629,114,0.00156,0.06269,-0.00864,250,250,250,1.0625,0,1,-7.4951322757,7.4951322757
1631,114,0.00156,0.06294,-0.00864,250,250,250,1.0581,0,1,-7.4951322757,7.4951322757
1674,115,0.00145,0.06736,-0.002226,160,160,160,1.0069,0,1,-7.4951322757,7.4951322757
1684,118,0.00145,0.06674,-0.006582,160,160,160,0.9884,0,1,-7.4951322757,7.4951322757
1790,119,0.00137,0.05988,-0.01504,250,250,250,1.062,0,1,-7.4951322757,7.4951322757
1792,121,0.00137,0.06119,-0.00992,250,250,250,1.0681,0,1,-7.4951322757,7.4951322757
1793,122,0.00156,0.06269,-0.00992,250,250,250,1.0647,0,1,-7.4951322757,7.4951322757
1818,123,0.001651,0.06694,-0.003001,160,160,160,0.9948,0,1,-7.4951322757,7.4951322757
1838,124,0.00145,0.068599,-0.002323,160,160,160,0.9984,0,1,-7.4951322757,7.4951322757
1837,125,0.001651,0.06818,-0.002904,160,160,160,1.0155,0,1,-7.4951322757,7.4951322757
1858,128,0.00145,0.06756,-0.003775,160,160,160,0.9898,0,1,-7.4951322757,7.4951322757
1859,129,0.00145,0.0655,-0.002904,160,160,160,1.0015,0,1,-7.4951322757,7.4951322757
1929,133,0.001651,0.0625,0,160,160,160,0.9999,0,1,-7.4951322757,7.4951322757
1950,135,0.00145,0.06818,0,160,160,160,1.0346,0,1,-7.4951322757,7.4951322757
1951,135,0.001651,0.06818,0,160,160,160,1.0336,0,1,-7.4951322757,7.4951322757
1974,136,0.00151,0.06688,0,160,160,160,1.0337,0,1,-7.4951322757,7.4951322757
1976,137,0.00153,0.06206,0,250,250,250,1.1215,0,1,-7.4951322757,7.4951322757
1977,138,0.00152,0.06206,0,250,250,250,1.1015,0,1,-7.4951322757,7.4951322757
1982,139,0.00151,0.06688,0,160,160,160,1.001,0,1,-7.4951322757,7.4951322757
2008,140,0.00151,0.06688,0,160,160,160,1.0035,0,1,-7.4951322757,7.4951322757
2014,142,0.00161,0.066531,0,160,160,160,1.0011,0,1,-7.4951322757,7.4951322757
2015,142,0.00161,0.066531,0,160,160,160,1.0036,0,1,-7.4951322757,7.4951322757
2076,143,0.00145,0.06818,0,160,160,160,1.0078,0,1,-7.4951322757,7.4951322757
2077,143,0.00145,0.06818,0,160,160,160,1.0256,0,1,-7.4951322757,7.4951322757
2092,145,0.001651,0.06851,0,160,160,160,0.9909,0,1,-7.4951322757,7.4951322757
2091,146,0.003409,0.231401,0,80,80,80,1.0513,0,1,-7.4951322757,7.4951322757
2093,2091,0.01124,0.452479,0,80,80,80,0.9223,0,1,-7.4951322757,7.4951322757
2093,146,0.00562,0.22624,0,80,80,80,0.9407,0,1,-7.4951322757,7.4951322757
2103,147,0.00163,0.061359,0.004162,160,160,160,1.0115,0,1,-7.4951322757,7.4951322757
2145,151,0.001651,0.0593,0,160,160,160,1.0274,0,1,-7.4951322757,7.4951322757
2153,152,0.001651,0.0593,0,160,160,160,1.0143,0,1,-7.4951322757,7.4951322757
2154,153,0.001651,0.0593,0,160,160,160,1.0118,0,1,-7.4951322757,7.4951322757
2170,155,0.001651,0.092771,0,160,160,160,1.0296,0,1,-7.4951322757,7.4951322757
2171,154,0.001651,0.06694,0,160,160,160,1.0162,0,1,-7.4951322757,7.4951322757
2177,158,0.000289,0.061359,0.004162,160,160,160,1.0147,0,1,-7.4951322757,7.4951322757
2178,158,0.001651,0.068599,0,160,160,160,1.0132,0,1,-7.4951322757,7.4951322757
2209,160,0.00101,0.06188,-0.01984,330,330,330,1.1039,0,1,-7.4951322757,7.4951322757
2212,161,0.00101,0.06188,0,330,330,330,1.0942,0,1,-7.4951322757,7.4951322757
2213,161,0.00138,0.05931,0,250,250,250,1.096,0,1,-7.4951322757,7.4951322757
2214,163,0.00163,0.070331,0,160,160,160,1.0002,0,1,-7.4951322757,7.4951322757
2233,166,0.001651,0.0593,0,160,160,160,0.9811,0,1,-7.4951322757,7.4951322757
2234,166,0.001651,0.0593,0,160,160,160,0.9852,0,1,-7.4951322757,7.4951322757
2235,167,0.00281,0.10601,0,100,100,100,0.9302,0,1,-7.4951322757,7.4951322757
2236,167,0.00281,0.10601,0,100,100,100,0.9302,0,1,-7.4951322757,7.4951322757
2238,169,0.001651,0.0593,0,160,160,160,0.9966,0,1,-7.4951322757,7.4951322757
2237,170,0.00101,0.06188,-0.01984,330,330,330,1.0659,0,1,-7.4951322757,7.4951322757
2238,170,0.00153,0.06206,0,250,250,250,1.0827,0,1,-7.4951322757,7.4951322757
2251,172,0.001651,0.066531,0,160,160,160,1.0205,0,1,-7.4951322757,7.4951322757
2252,173,0.001651,0.06775,0,160,160,160,1.0128,0,1,-7.4951322757,7.4951322757
2257,174,0.001651,0.052289,0,160,160,160,1.028,0,1,-7.4951322757,7.4951322757
2319,175,0.001651,0.06818,0,160,160,160,1.0447,0,1,-7.4951322757,7.4951322757
2320,176,0.001651,0.06818,0,160,160,160,1.0406,0,1,-7.4951322757,7.4951322757
2423,177,0.001651,0.06632,0,160,160,160,1.0406,0,1,-7.4951322757,7.4951322757
2445,180,0.001651,0.06632,0,160,160,160,1.0207,0,1,-7.4951322757,7.4951322757
2444,180,0.001651,0.06632,0,160,160,160,1.0288,0,1,-7.4951322757,7.4951322757
2466,181,0.00155,0.065847,0,160,160,160,1.0528,0,1,-7.4951322757,7.4951322757
2489,184,0.00137,0.059687,0,250,250,250,1.0812,0,1,-7.4951322757,7.4951322757
2498,185,0.00129,0.064369,0,250,250,250,1.081,0,1,-7.4951322757,7.4951322757
2499,186,0.00129,0.064369,0,250,250,250,1.0808,0,1,-7.4951322757,7.4951322757
2502,188,0.0037,0.18657,0,120,120,120,1.01,0,1,-7.4951322757,7.4951322757
2503,187,0.001591,0.066942,0,160,160,160,1.0224,0,1,-7.4951322757,7.4951322757
2519,189,0.00163,0.066715,0,160,160,160,1.046,0,1,-7.4951322757,7.4951322757
2521,190,0.00163,0.066715,0,160,160,160,1.0519,0,1,-7.4951322757,7.4951322757
2520,191,0.00059,0.042063,0,330,330,330,1.1467,0,1,-7.4951322757,7.4951322757
2527,192,0.001591,0.067355,0,160,160,160,1.0452,0,1,-7.4951322757,7.4951322757
2528,193,0.001591,0.067355,0,160,160,160,1.059,0,1,-7.4951322757,7.4951322757
2593,195,0.00089,0.054113,0,330,330,330,1.0659,0,1,-7.4951322757,7.4951322757
2594,196,0.00161,0.067562,0,160,160,160,1.0205,0,1,-7.4951322757,7.4951322757
2595,197,0.00161,0.067562,0,160,160,160,1.0214,0,1,-7.4951322757,7.4951322757
2660,198,0.00059,0.042063,0,330,330,330,1.085,0,1,-7.4951322757,7.4951322757
2680,201,0.002771,0.106198,0,100,100,100,1.0326,0,1,-7.4951322757,7.4951322757
2679,200,0.00157,0.0675,0,160,160,160,1.0246,0,1,-7.4951322757,7.4951322757
2697,202,0.00161,0.067355,0,160,160,160,1.0306,0,1,-7.4951322757,7.4951322757
2697,203,0.001651,0.066715,0,160,160,160,1.03,0,1,-7.4951322757,7.4951322757
2717,204,0.00137,0.059687,0,250,250,250,1.0846,0,1,-7.4951322757,7.4951322757
2718,204,0.00137,0.059687,0,250,250,250,1.0846,0,1,-7.4951322757,7.4951322757
2720,206,0.00155,0.067975,0,160,160,160,1.0389,0,1,-7.4951322757,7.4951322757
2721,207,0.00161,0.067748,0,160,160,160,1.0367,0,1,-7.4951322757,7.4951322757
2584,349,0.054463,0.101322,0.00968,76,76,76,0,0,1,-7.4951322757,7.4951322757
2082,292,0.023719,0.06124,0.006241,51,51,51,0,0,1,-7.4951322757,7.4951322757
2117,315,0.024711,0.06281,0.006411,62,62,62,0,0,1,-7.4951322757,7.4951322757
1928,419,0.042066,0.108603,0.011069,62,62,62,0,0,1,-7.4951322757,7.4951322757
2064,220,0.061818,0.105041,0.01014,59,59,59,0,0,1,-7.4951322757,7.4951322757
2377,523,0.059256,0.103967,0.010481,59,59,59,0,0,1,-7.4951322757,7.4951322757
1263,242,0.033058,0.080992,0.01007,120,120,120,0,0,1,-7.4951322757,7.4951322757
1273,439,0.021488,0.071066,0.007241,90,90,90,0,0,1,-7.4951322757,7.4951322757
676,380,0.047273,0.083876,0.00786,78,78,78,0,0,1,-7.4951322757,7.4951322757
628,405,0.074628,0.130248,0.012439,78,78,78,0,0,1,-7.4951322757,7.4951322757
774,463,0.052231,0.090083,0.008661,78,78,78,0,0,1,-7.4951322757,7.4951322757
828,1279,0.045446,0.079339,0.008521,90,90,90,0,0,1,-7.4951322757,7.4951322757
677,1575,0.03719,0.060331,0.006561,58,58,58,0,0,1,-7.4951322757,7.4951322757
741,1654,0.041322,0.139669,0.01241,90,90,90,0,0,1,-7.4951322757,7.4951322757
767,1361,0.023967,0.053719,0.008809,51,51,51,0,0,1,-7.4951322757,7.4951322757
1738,597,0.02438,0.049091,0.004709,76,76,76,0,0,1,-7.4951322757,7.4951322757
2203,1149,0.035537,0.066124,0.00765,90,90,90,0,0,1,-7.4951322757,7.4951322757
2416,1148,0.070248,0.120661,0.012901,67,67,67,0,0,1,-7.4951322757,7.4951322757
2422,984,0.021488,0.027273,0.005111,90,90,90,0,0,0,-7.4951322757,7.4951322757
2651,2152,0.068256,0.184298,0.017981,50,50,50,0,0,0,-7.4951322757,7.4951322757
2485,2357,0.034628,0.060744,0.005711,69,69,69,0,0,0,-7.4951322757,7.4951322757
2686,2011,0.029174,0.051157,0.004859,78,78,78,0,0,0,-7.4951322757,7.4951322757
2672,2214,0.03719,0.096686,0.010159,102,102,102,0,0,1,-7.4951322757,7.4951322757
2608,2215,0.082066,0.200083,0.02217,102,102,102,0,0,1,-7.4951322757,7.4951322757
2613,2214,0.044628,0.115207,0.012049,102,102,102,0,0,1,-7.4951322757,7.4951322757
2561,2091,0.041322,0.087603,0.012199,87,87,87,0,0,1,-7.4951322757,7.4951322757
2559,1933,0.039256,0.107438,0.011081,87,87,87,0,0,1,-7.4951322757,7.4951322757
2578,2215,0.056281,0.183223,0.01876,123,123,123,0,0,1,-7.4951322757,7.4951322757
1688,790,0.038843,0.064463,0.00695,58,58,58,0,0,1,-7.4951322757,7.4951322757
2648,2202,0.023058,0.07438,0.007841,123,123,123,0,0,0,-7.4951322757,7.4951322757
664,452,0.046777,0.323967,0.031511,123,123,123,0,0,1,-7.4951322757,7.4951322757
1291,2074,0.040496,0.050413,0.00719,57,57,57,0,0,1,-7.4951322757,7.4951322757
523,1213,0.057016,0.113223,0.01232,90,90,90,0,0,1,-7.4951322757,7.4951322757
664,463,0.016364,0.053141,0.00619,120,120,120,0,0,1,-7.4951322757,7.4951322757
665,252,0.056612,0.130504,0.013,78,78,78,0,0,1,-7.4951322757,7.4951322757
510,1017,0.009917,0.029752,0.00356,137,137,137,0,0,1,-7.4951322757,7.4951322757
2533,2388,0.053331,0.089256,0.009169,78,78,78,0,0,0,-7.4951322757,7.4951322757
762,380,0.013967,0.045041,0.00462,123,123,123,0,0,1,-7.4951322757,7.4951322757
710,333,0.059917,0.101488,0.01089,78,78,78,0,0,1,-7.4951322757,7.4951322757
695,452,0.07438,0.130248,0.012359,84,84,84,0,0,1,-7.4951322757,7.4951322757
2551,254,0.038843,0.126446,0.013,76,76,76,0,0,1,-7.4951322757,7.4951322757
2584,240,0.037017,0.06719,0.006389,76,76,76,0,0,1,-7.4951322757,7.4951322757
728,479,0.01719,0.055703,0.005689,123,123,123,0,0,1,-7.4951322757,7.4951322757
828,1668,0.01405,0.042984,0.00513,114,114,114,0,0,1,-7.4951322757,7.4951322757
1768,709,0.021488,0.040496,0.007991,120,120,120,0,0,1,-7.4951322757,7.4951322757
1706,709,0.019008,0.033876,0.00697,57,57,57,0,0,1,-7.4951322757,7.4951322757
1592,740,0.047934,0.06281,0.01111,58,58,58,0,0,1,-7.4951322757,7.4951322757
760,333,0.042314,0.075289,0.007059,78,78,78,0,0,1,-7.4951322757,7.4951322757
2670,372,0.037273,0.130413,0.010919,69,69,69,0,0,1,-7.4951322757,7.4951322757
2456,336,0.076859,0.095041,0.010159,69,69,69,0,0,1,-7.4951322757,7.4951322757
665,470,0.056529,0.185868,0.019079,123,123,123,0,0,1,-7.4951322757,7.4951322757
712,448,0.028256,0.096686,0.009361,34,34,34,0,0,1,-7.4951322757,7.4951322757
2539,2331,0.04314,0.071901,0.00741,69,69,69,0,0,0,-7.4951322757,7.4951322757
658,1021,0.019008,0.058678,0.00682,90,90,90,0,0,1,-7.4951322757,7.4951322757
2583,2388,0.030744,0.099173,0.01021,69,69,69,0,0,1,-7.4951322757,7.4951322757
2580,347,0.021397,0.067603,0.006921,19,19,19,0,0,1,-7.4951322757,7.4951322757
1519,2134,0.012397,0.03719,0.004361,114,114,114,0,0,0,-7.4951322757,7.4951322757
428,356,0.012231,0.028678,0.00295,133,133,133,0,0,1,-7.4951322757,7.4951322757
317,219,0.019587,0.063554,0.00659,133,133,133,0,0,1,-7.4951322757,7.4951322757
565,518,0.00686,0.022066,0.002321,133,133,133,0,0,1,-7.4951322757,7.4951322757
427,565,0.005537,0.018017,0.001839,133,133,133,0,0,1,-7.4951322757,7.4951322757
565,569,0.002727,0.009496,0.000999,133,133,133,0,0,1,-7.4951322757,7.4951322757
346,342,0.023554,0.061066,0.00629,120,120,120,0,0,1,-7.4951322757,7.4951322757
345,343,0.023388,0.061901,0.00629,120,120,120,0,0,1,-7.4951322757,7.4951322757
388,342,0.015446,0.044876,0.004339,120,120,120,0,0,1,-7.4951322757,7.4951322757
476,343,0.019669,0.059587,0.005871,120,120,120,0,0,1,-7.4951322757,7.4951322757
261,404,0.031818,0.058512,0.00559,90,90,90,0,0,1,-7.4951322757,7.4951322757
262,405,0.032562,0.06124,0.005491,90,90,90,0,0,1,-7.4951322757,7.4951322757
459,343,0.002479,0.007769,0.000871,137,137,137,0,0,1,-7.4951322757,7.4951322757
480,404,0.040579,0.076124,0.006781,90,90,90,0,0,1,-7.4951322757,7.4951322757
518,459,0.013967,0.043967,0.00485,137,137,137,0,0,1,-7.4951322757,7.4951322757
426,348,0.043058,0.07157,0.007541,90,90,90,0,0,1,-7.4951322757,7.4951322757
370,239,0.027364,0.059917,0.00581,90,90,90,0,0,1,-7.4951322757,7.4951322757
425,237,0.024554,0.079669,0.00818,133,133,133,0,0,1,-7.4951322757,7.4951322757
480,273,0.055537,0.121653,0.01065,90,90,90,0,0,1,-7.4951322757,7.4951322757
462,450,0.111818,0.190744,0.019089,90,90,90,0,0,1,-7.4951322757,7.4951322757
465,253,0.030826,0.100083,0.010341,133,133,133,0,0,1,-7.4951322757,7.4951322757
288,276,0.019669,0.064554,0.00652,133,133,133,0,0,1,-7.4951322757,7.4951322757
303,277,0.020909,0.06876,0.006941,133,133,133,0,0,1,-7.4951322757,7.4951322757
330,392,0.023636,0.077364,0.007889,120,120,120,0,0,1,-7.4951322757,7.4951322757
331,330,0.002479,0.008017,0.00082,120,120,120,0,0,1,-7.4951322757,7.4951322757
334,259,0.04314,0.08281,0.0075,90,90,90,0,0,1,-7.4951322757,7.4951322757
376,277,0.02281,0.074463,0.007589,133,133,133,0,0,1,-7.4951322757,7.4951322757
577,430,0.029339,0.095124,0.00992,133,133,133,0,0,1,-7.4951322757,7.4951322757
389,315,0.013719,0.044554,0.00461,133,133,133,0,0,1,-7.4951322757,7.4951322757
338,238,0.029752,0.076859,0.00795,120,120,120,0,0,1,-7.4951322757,7.4951322757
385,327,0.031488,0.103471,0.01045,133,133,133,0,0,1,-7.4951322757,7.4951322757
386,373,0.047364,0.083141,0.007889,90,90,90,0,0,1,-7.4951322757,7.4951322757
373,289,0.024298,0.079752,0.008049,133,133,133,0,0,1,-7.4951322757,7.4951322757
390,354,0.006446,0.020248,0.002229,90,90,90,0,0,1,-7.4951322757,7.4951322757
418,374,0.037017,0.121322,0.0121,133,133,133,0,0,1,-7.4951322757,7.4951322757
535,465,0.022562,0.073223,0.0075,133,133,133,0,0,1,-7.4951322757,7.4951322757
585,328,0.059256,0.104554,0.00969,90,90,90,0,0,1,-7.4951322757,7.4951322757
465,222,0.027438,0.082636,0.009951,133,133,133,0,0,1,-7.4951322757,7.4951322757
464,478,0.048934,0.155041,0.01573,133,133,133,0,0,1,-7.4951322757,7.4951322757
454,426,0.023802,0.078099,0.007889,133,133,133,0,0,1,-7.4951322757,7.4951322757
291,402,0.007107,0.02281,0.00242,133,133,133,0,0,1,-7.4951322757,7.4951322757
491,455,0.013719,0.04438,0.0046,137,137,137,0,0,1,-7.4951322757,7.4951322757
536,294,0.020909,0.052727,0.005801,120,120,120,0,0,1,-7.4951322757,7.4951322757
272,320,0.011157,0.030413,0.003291,133,133,133,0,0,1,-7.4951322757,7.4951322757
320,352,0.006686,0.019339,0.002069,137,137,137,0,0,1,-7.4951322757,7.4951322757
568,517,0.004554,0.014711,0.001539,133,133,133,0,0,1,-7.4951322757,7.4951322757
210,354,0.006281,0.019339,0.00221,137,137,137,0,0,1,-7.4951322757,7.4951322757
210,361,0.006198,0.019917,0.002096,137,137,137,0,0,1,-7.4951322757,7.4951322757
550,354,0.00438,0.010826,0.001191,133,133,133,0,0,1,-7.4951322757,7.4951322757
559,503,0.007273,0.020661,0.002021,120,120,120,0,0,1,-7.4951322757,7.4951322757
560,504,0.007273,0.020661,0.002021,120,120,120,0,0,1,-7.4951322757,7.4951322757
504,494,0.00562,0.017769,0.001951,133,133,133,0,0,1,-7.4951322757,7.4951322757
495,355,0.007438,0.019008,0.002081,133,133,133,0,0,1,-7.4951322757,7.4951322757
545,357,0.004298,0.026942,0.002887,120,120,120,0,0,1,-7.4951322757,7.4951322757
533,355,0.013636,0.033967,0.003751,120,120,120,0,0,1,-7.4951322757,7.4951322757
527,354,0.010826,0.02719,0.003001,120,120,120,0,0,1,-7.4951322757,7.4951322757
543,532,0.003876,0.009421,0.00105,120,120,120,0,0,1,-7.4951322757,7.4951322757
537,563,0.010165,0.025289,0.002708,120,120,120,0,0,1,-7.4951322757,7.4951322757
491,354,0.00157,0.005124,0.00053,133,133,133,0,0,1,-7.4951322757,7.4951322757
492,354,0.002066,0.006686,0.000709,133,133,133,0,0,1,-7.4951322757,7.4951322757
537,526,0.017934,0.048016,0.00522,120,120,120,0,0,1,-7.4951322757,7.4951322757
540,550,0.01405,0.039669,0.00432,133,133,133,0,0,1,-7.4951322757,7.4951322757
538,537,0.00438,0.010578,0.0012,120,120,120,0,0,1,-7.4951322757,7.4951322757
539,536,0.00438,0.010578,0.0012,120,120,120,0,0,1,-7.4951322757,7.4951322757
560,544,0.007273,0.017603,0.00196,120,120,120,0,0,1,-7.4951322757,7.4951322757
560,501,0.00124,0.003058,0.000351,120,120,120,0,0,1,-7.4951322757,7.4951322757
540,503,0.002066,0.006942,0.000699,133,133,133,0,0,1,-7.4951322757,7.4951322757
518,343,0.01405,0.044463,0.00484,133,133,133,0,0,1,-7.4951322757,7.4951322757
567,275,0.004876,0.015793,0.00166,120,120,120,0,0,1,-7.4951322757,7.4951322757
528,275,0.01314,0.034711,0.00364,120,120,120,0,0,1,-7.4951322757,7.4951322757
342,274,0.008678,0.028256,0.00287,120,120,120,0,0,1,-7.4951322757,7.4951322757
339,274,0.002066,0.005289,0.00054,120,120,120,0,0,1,-7.4951322757,7.4951322757
536,339,0.008099,0.019587,0.00219,120,120,120,0,0,1,-7.4951322757,7.4951322757
552,340,0.012479,0.032149,0.00319,120,120,120,0,0,1,-7.4951322757,7.4951322757
541,496,0.000413,0.001653,0.008661,109,109,109,0,0,1,-7.4951322757,7.4951322757
496,563,0.002521,0.007207,0.009269,120,120,120,0,0,1,-7.4951322757,7.4951322757
533,563,0.001372,0.003545,0.000361,120,120,120,0,0,0,-7.4951322757,7.4951322757
356,362,0.012397,0.039174,0.004291,133,133,133,0,0,1,-7.4951322757,7.4951322757
519,362,0.00438,0.014132,0.001498,133,133,133,0,0,1,-7.4951322757,7.4951322757
351,507,0.012727,0.03562,0.003531,133,133,133,0,0,1,-7.4951322757,7.4951322757
559,351,0.000504,0.001488,0.00015,133,133,133,0,0,1,-7.4951322757,7.4951322757
546,272,0.004207,0.011653,0.001261,133,133,133,0,0,1,-7.4951322757,7.4951322757
504,421,0.001397,0.005868,0.031039,95,95,95,0,0,1,-7.4951322757,7.4951322757
354,579,0.005289,0.016942,0.001781,133,133,133,0,0,1,-7.4951322757,7.4951322757
356,516,0.003967,0.01281,0.00135,133,133,133,0,0,1,-7.4951322757,7.4951322757
525,545,0.000413,0.001901,0.009929,98,98,98,0,0,1,-7.4951322757,7.4951322757
532,527,0.003223,0.007934,0.000881,120,120,120,0,0,1,-7.4951322757,7.4951322757
547,492,0.003141,0.009917,0.001019,133,133,133,0,0,1,-7.4951322757,7.4951322757
507,580,0.000579,0.001744,0.000179,133,133,133,0,0,1,-7.4951322757,7.4951322757
543,536,0.00438,0.010661,0.001191,120,120,120,0,0,1,-7.4951322757,7.4951322757
552,501,0.010174,0.024628,0.002739,120,120,120,0,0,1,-7.4951322757,7.4951322757
549,532,0.006612,0.022314,0.00218,133,133,133,0,0,1,-7.4951322757,7.4951322757
549,536,0.005793,0.018934,0.00198,133,133,133,0,0,1,-7.4951322757,7.4951322757
534,533,0.002314,0.00686,0.000699,133,133,133,0,0,1,-7.4951322757,7.4951322757
537,534,0.012727,0.041322,0.004221,133,133,133,0,0,1,-7.4951322757,7.4951322757
519,580,0.003554,0.011397,0.001191,133,133,133,0,0,1,-7.4951322757,7.4951322757
352,508,0.000504,0.001488,0.00015,133,133,133,0,0,1,-7.4951322757,7.4951322757
521,579,0.002149,0.006942,0.000731,133,133,133,0,0,1,-7.4951322757,7.4951322757
520,515,0.002397,0.007851,0.00082,133,133,133,0,0,1,-7.4951322757,7.4951322757
560,546,0.003554,0.009917,0.00106,133,133,133,0,0,1,-7.4951322757,7.4951322757
559,219,0.009917,0.029752,0.003161,120,120,120,0,0,1,-7.4951322757,7.4951322757
537,505,0.013388,0.03876,0.004099,120,120,120,0,0,1,-7.4951322757,7.4951322757
502,340,0.019669,0.053554,0.005779,120,120,120,0,0,1,-7.4951322757,7.4951322757
505,502,0.002636,0.008512,0.000891,120,120,120,0,0,1,-7.4951322757,7.4951322757
544,518,0.008512,0.022066,0.00241,120,120,120,0,0,1,-7.4951322757,7.4951322757
551,517,0.004628,0.012314,0.001261,120,120,120,0,0,1,-7.4951322757,7.4951322757
548,404,0.018934,0.063554,0.00649,133,133,133,0,0,1,-7.4951322757,7.4951322757
526,405,0.016198,0.040174,0.004361,120,120,120,0,0,1,-7.4951322757,7.4951322757
517,497,0.008678,0.027851,0.002931,133,133,133,0,0,1,-7.4951322757,7.4951322757
518,402,0.020661,0.066446,0.006979,133,133,133,0,0,1,-7.4951322757,7.4951322757
545,542,0.000826,0.003719,0.019491,109,109,109,0,0,1,-7.4951322757,7.4951322757
342,567,0.004132,0.013314,0.001401,120,120,120,0,0,1,-7.4951322757,7.4951322757
530,524,0.00057,0.002314,0.0121,98,98,98,0,0,1,-7.4951322757,7.4951322757
422,531,0.00057,0.002314,0.0121,98,98,98,0,0,1,-7.4951322757,7.4951322757
551,528,0.004132,0.010992,0.001169,120,120,120,0,0,1,-7.4951322757,7.4951322757
508,361,0.003967,0.012727,0.00137,133,133,133,0,0,1,-7.4951322757,7.4951322757
470,333,0.033223,0.107851,0.011139,133,133,133,0,0,1,-7.4951322757,7.4951322757
358,296,0.02124,0.069752,0.00704,133,133,133,0,0,1,-7.4951322757,7.4951322757
411,344,0.068603,0.12,0.01149,90,90,90,0,0,1,-7.4951322757,7.4951322757
584,466,0.041744,0.076281,0.00695,90,90,90,0,0,1,-7.4951322757,7.4951322757
522,427,0.013719,0.03719,0.00363,120,120,120,0,0,1,-7.4951322757,7.4951322757
411,252,0.017769,0.03124,0.002969,90,90,90,0,0,1,-7.4951322757,7.4951322757
466,450,0.032397,0.095868,0.00967,90,90,90,0,0,1,-7.4951322757,7.4951322757
381,239,0.015041,0.030752,0.002979,90,90,90,0,0,1,-7.4951322757,7.4951322757
416,381,0.011818,0.019669,0.002069,90,90,90,0,0,1,-7.4951322757,7.4951322757
253,231,0.009174,0.029826,0.003071,133,133,133,0,0,1,-7.4951322757,7.4951322757
423,231,0.007851,0.025446,0.002621,133,133,133,0,0,1,-7.4951322757,7.4951322757
451,450,0.006364,0.020909,0.00212,133,133,133,0,0,1,-7.4951322757,7.4951322757
522,436,0.022397,0.039256,0.00372,90,90,90,0,0,1,-7.4951322757,7.4951322757
557,437,0.078678,0.139339,0.01292,90,90,90,0,0,1,-7.4951322757,7.4951322757
529,522,0.00595,0.01157,0.001101,90,90,90,0,0,1,-7.4951322757,7.4951322757
484,211,0.04719,0.082727,0.00785,90,90,90,0,0,1,-7.4951322757,7.4951322757
428,424,0.004959,0.014207,0.00145,120,120,120,0,0,1,-7.4951322757,7.4951322757
425,386,0.059256,0.191983,0.01974,133,133,133,0,0,1,-7.4951322757,7.4951322757
513,239,0.002893,0.009256,0.000961,133,133,133,0,0,1,-7.4951322757,7.4951322757
385,383,0.003967,0.012984,0.001319,133,133,133,0,0,1,-7.4951322757,7.4951322757
570,383,0.017017,0.055124,0.005421,133,133,133,0,0,1,-7.4951322757,7.4951322757
556,553,0.011066,0.019339,0.001839,90,90,90,0,0,1,-7.4951322757,7.4951322757
476,293,0.009421,0.030413,0.003151,133,133,133,0,0,1,-7.4951322757,7.4951322757
420,348,0.060909,0.10124,0.01098,90,90,90,0,0,1,-7.4951322757,7.4951322757
382,385,0.006777,0.014463,0.001319,133,133,133,0,0,1,-7.4951322757,7.4951322757
420,382,0.006529,0.012066,0.00129,90,90,90,0,0,1,-7.4951322757,7.4951322757
386,384,0.039669,0.128603,0.01323,133,133,133,0,0,1,-7.4951322757,7.4951322757
384,338,0.023141,0.055868,0.00629,120,120,120,0,0,1,-7.4951322757,7.4951322757
557,338,0.053223,0.135124,0.013741,120,120,120,0,0,1,-7.4951322757,7.4951322757
500,338,0.039421,0.127686,0.01323,133,133,133,0,0,1,-7.4951322757,7.4951322757
318,374,0.020174,0.06405,0.006749,133,133,133,0,0,1,-7.4951322757,7.4951322757
390,222,0.035289,0.108182,0.010999,90,90,90,0,0,1,-7.4951322757,7.4951322757
267,424,0.003314,0.010909,0.001101,133,133,133,0,0,1,-7.4951322757,7.4951322757
267,423,0.003471,0.011322,0.001169,133,133,133,0,0,1,-7.4951322757,7.4951322757
558,211,0.039091,0.06843,0.00649,90,90,90,0,0,1,-7.4951322757,7.4951322757
559,497,0.006529,0.017364,0.001989,120,120,120,0,0,1,-7.4951322757,7.4951322757
529,484,0.032893,0.057438,0.00521,90,90,90,0,0,1,-7.4951322757,7.4951322757
454,239,0.011653,0.042984,0.003901,90,90,90,0,0,1,-7.4951322757,7.4951322757
293,282,0.009008,0.029174,0.00302,133,133,133,0,0,1,-7.4951322757,7.4951322757
358,345,0.023141,0.075207,0.007739,133,133,133,0,0,1,-7.4951322757,7.4951322757
450,296,0.011744,0.037934,0.00392,133,133,133,0,0,1,-7.4951322757,7.4951322757
513,318,0.006942,0.022562,0.00234,90,90,90,0,0,1,-7.4951322757,7.4951322757
498,239,0.003554,0.011397,0.001181,133,133,133,0,0,1,-7.4951322757,7.4951322757
452,451,0.006364,0.020744,0.002139,133,133,133,0,0,1,-7.4951322757,7.4951322757
319,317,0.006942,0.02281,0.002299,133,133,133,0,0,1,-7.4951322757,7.4951322757
570,396,0.019752,0.064793,0.006551,133,133,133,0,0,1,-7.4951322757,7.4951322757
553,396,0.031157,0.084628,0.008429,90,90,90,0,0,1,-7.4951322757,7.4951322757
584,500,0.005372,0.017521,0.001769,133,133,133,0,0,1,-7.4951322757,7.4951322757
244,385,0.016777,0.056612,0.00575,133,133,133,0,0,1,-7.4951322757,7.4951322757
364,244,0.02686,0.088099,0.008901,133,133,133,0,0,1,-7.4951322757,7.4951322757
344,475,0.027273,0.07157,0.007432,133,133,133,0,0,1,-7.4951322757,7.4951322757
498,291,0.013719,0.044711,0.0046,133,133,133,0,0,1,-7.4951322757,7.4951322757
416,374,0.005446,0.017521,0.00183,133,133,133,0,0,1,-7.4951322757,7.4951322757
294,404,0.006198,0.017769,0.001909,120,120,120,0,0,1,-7.4951322757,7.4951322757
455,405,0.010744,0.034207,0.003521,137,137,137,0,0,1,-7.4951322757,7.4951322757
281,388,0.005702,0.018512,0.001931,133,133,133,0,0,1,-7.4951322757,7.4951322757
324,314,0.002231,0.007273,0.000731,120,120,120,0,0,1,-7.4951322757,7.4951322757
313,276,0.003058,0.009587,0.000999,120,120,120,0,0,1,-7.4951322757,7.4951322757
321,307,0.005793,0.016612,0.001791,120,120,120,0,0,1,-7.4951322757,7.4951322757
435,276,0.018017,0.046364,0.0047,120,120,120,0,0,1,-7.4951322757,7.4951322757
511,277,0.004628,0.014876,0.00145,120,120,120,0,0,1,-7.4951322757,7.4951322757
332,276,0.007107,0.022727,0.00242,133,133,133,0,0,1,-7.4951322757,7.4951322757
306,241,0.001066,0.00281,0.000329,120,120,120,0,0,1,-7.4951322757,7.4951322757
311,241,0.009917,0.026364,0.002991,120,120,120,0,0,1,-7.4951322757,7.4951322757
481,311,0.004628,0.013876,0.00167,120,120,120,0,0,1,-7.4951322757,7.4951322757
308,312,0.003719,0.011901,0.001251,120,120,120,0,0,1,-7.4951322757,7.4951322757
583,310,0.000579,0.001983,0.00021,120,120,120,0,0,1,-7.4951322757,7.4951322757
308,583,0.003058,0.009917,0.001041,120,120,120,0,0,1,-7.4951322757,7.4951322757
574,310,0.005289,0.016446,0.00189,123,123,123,0,0,1,-7.4951322757,7.4951322757
566,329,0.007364,0.023876,0.002481,120,120,120,0,0,1,-7.4951322757,7.4951322757
300,566,0.002149,0.006446,0.000779,120,120,120,0,0,1,-7.4951322757,7.4951322757
574,566,0.00562,0.018182,0.0019,120,120,120,0,0,1,-7.4951322757,7.4951322757
445,309,0.004876,0.012397,0.00121,120,120,120,0,0,1,-7.4951322757,7.4951322757
445,392,0.00595,0.017934,0.002161,120,120,120,0,0,1,-7.4951322757,7.4951322757
575,481,0.00405,0.012984,0.001341,120,120,120,0,0,1,-7.4951322757,7.4951322757
574,446,0.007521,0.022636,0.002701,120,120,120,0,0,1,-7.4951322757,7.4951322757
392,236,0.013876,0.036281,0.003959,120,120,120,0,0,1,-7.4951322757,7.4951322757
314,236,0.016612,0.047017,0.005051,120,120,120,0,0,1,-7.4951322757,7.4951322757
325,309,0.005041,0.016124,0.001699,120,120,120,0,0,1,-7.4951322757,7.4951322757
337,277,0.010578,0.028017,0.003161,120,120,120,0,0,1,-7.4951322757,7.4951322757
326,309,0.002636,0.008603,0.0009,120,120,120,0,0,1,-7.4951322757,7.4951322757
329,326,8.3e-05,0.000331,4.1e-05,120,120,120,0,0,1,-7.4951322757,7.4951322757
