bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
337,306,0.003388,0.01124,0.001111,120,120,120,0,0,1,-7.4951322757,7.4951322757
312,300,0.002231,0.006777,0.00082,120,120,120,0,0,1,-7.4951322757,7.4951322757
471,259,0.010661,0.032314,0.003831,120,120,120,0,0,1,-7.4951322757,7.4951322757
446,471,0.015793,0.047851,0.00568,120,120,120,0,0,1,-7.4951322757,7.4951322757
313,307,0.005702,0.013719,0.001549,120,120,120,0,0,1,-7.4951322757,7.4951322757
229,574,0.001322,0.004298,0.00045,11,11,11,0,0,1,-7.4951322757,7.4951322757
287,276,0.01876,0.051984,0.005711,120,120,120,0,0,1,-7.4951322757,7.4951322757
391,287,0.017107,0.046686,0.005089,120,120,120,0,0,1,-7.4951322757,7.4951322757
391,350,0.003388,0.010174,0.001229,120,120,120,0,0,1,-7.4951322757,7.4951322757
230,575,0.001322,0.004298,0.00045,11,11,11,0,0,1,-7.4951322757,7.4951322757
512,313,0.002562,0.008256,0.00084,120,120,120,0,0,1,-7.4951322757,7.4951322757
332,322,0.007686,0.024711,0.002611,120,120,120,0,0,1,-7.4951322757,7.4951322757
512,322,0.002562,0.008182,0.000801,120,120,120,0,0,1,-7.4951322757,7.4951322757
429,350,0.004793,0.014463,0.00175,120,120,120,0,0,1,-7.4951322757,7.4951322757
469,392,0.007851,0.025372,0.002669,120,120,120,0,0,1,-7.4951322757,7.4951322757
469,324,0.009091,0.030579,0.003151,120,120,120,0,0,1,-7.4951322757,7.4951322757
391,321,0.01281,0.041157,0.004339,120,120,120,0,0,1,-7.4951322757,7.4951322757
305,391,0.006124,0.019752,0.002081,120,120,120,0,0,1,-7.4951322757,7.4951322757
295,391,0.011983,0.038603,0.004061,120,120,120,0,0,1,-7.4951322757,7.4951322757
295,305,0.00562,0.018099,0.001909,120,120,120,0,0,1,-7.4951322757,7.4951322757
575,389,0.023802,0.072149,0.00855,120,120,120,0,0,1,-7.4951322757,7.4951322757
511,314,0.003876,0.012562,0.001319,120,120,120,0,0,1,-7.4951322757,7.4951322757
574,435,0.004959,0.014959,0.001769,120,120,120,0,0,1,-7.4951322757,7.4951322757
301,575,0.005041,0.015207,0.00181,120,120,120,0,0,1,-7.4951322757,7.4951322757
486,406,0.03,0.088678,0.00884,120,120,120,0,0,1,-7.4951322757,7.4951322757
431,258,0.025207,0.082231,0.00841,120,120,120,0,0,1,-7.4951322757,7.4951322757
443,431,0.001488,0.004711,0.000489,120,120,120,0,0,1,-7.4951322757,7.4951322757
415,407,0.00843,0.021397,0.00218,120,120,120,0,0,1,-7.4951322757,7.4951322757
482,465,0.019504,0.035446,0.003531,90,90,90,0,0,1,-7.4951322757,7.4951322757
586,218,0.014876,0.026124,0.002461,90,90,90,0,0,1,-7.4951322757,7.4951322757
586,359,0.022636,0.037686,0.003969,90,90,90,0,0,1,-7.4951322757,7.4951322757
573,331,0.014132,0.046529,0.0047,120,120,120,0,0,1,-7.4951322757,7.4951322757
284,234,0.004405,0.030388,0.003417,183,183,183,0,0,1,-7.4951322757,7.4951322757
576,467,0.016529,0.053876,0.005501,91,91,91,0,0,1,-7.4951322757,7.4951322757
573,449,0.017851,0.032727,0.003461,90,90,90,0,0,1,-7.4951322757,7.4951322757
449,419,0.030331,0.073314,0.00825,120,120,120,0,0,1,-7.4951322757,7.4951322757
397,419,0.00719,0.012562,0.0012,90,90,90,0,0,1,-7.4951322757,7.4951322757
573,299,0.017107,0.043636,0.004441,120,120,120,0,0,1,-7.4951322757,7.4951322757
447,299,0.03124,0.079422,0.00808,120,120,120,0,0,1,-7.4951322757,7.4951322757
489,456,0.01,0.026281,0.002669,120,120,120,0,0,1,-7.4951322757,7.4951322757
456,447,0.028017,0.061818,0.00747,120,120,120,0,0,1,-7.4951322757,7.4951322757
375,288,0.004132,0.013471,0.001389,133,133,133,0,0,1,-7.4951322757,7.4951322757
379,486,0.02595,0.085124,0.008601,133,133,133,0,0,1,-7.4951322757,7.4951322757
457,375,0.040413,0.132636,0.01339,133,133,133,0,0,1,-7.4951322757,7.4951322757
499,458,0.002562,0.00843,0.000871,133,133,133,0,0,1,-7.4951322757,7.4951322757
278,467,0.014132,0.037273,0.004,90,90,90,0,0,1,-7.4951322757,7.4951322757
444,485,0.007107,0.012479,0.001191,90,90,90,0,0,1,-7.4951322757,7.4951322757
487,444,0.005793,0.011744,0.00114,90,90,90,0,0,1,-7.4951322757,7.4951322757
488,486,0.010496,0.024471,0.002168,69,69,69,0,0,1,-7.4951322757,7.4951322757
464,328,0.054554,0.094711,0.00914,90,90,90,0,0,1,-7.4951322757,7.4951322757
433,376,0.060579,0.106033,0.01006,90,90,90,0,0,1,-7.4951322757,7.4951322757
443,438,0.002727,0.007851,0.000789,120,120,120,0,0,1,-7.4951322757,7.4951322757
485,223,0.011983,0.038934,0.00402,120,120,120,0,0,1,-7.4951322757,7.4951322757
473,407,0.010744,0.034793,0.003589,114,114,114,0,0,1,-7.4951322757,7.4951322757
473,223,0.009826,0.031983,0.003301,114,114,114,0,0,1,-7.4951322757,7.4951322757
509,490,0.012984,0.042149,0.004361,133,133,133,0,0,1,-7.4951322757,7.4951322757
489,243,0.003141,0.009421,0.000961,120,120,120,0,0,1,-7.4951322757,7.4951322757
441,394,0.003554,0.024207,0.00271,183,183,183,0,0,1,-7.4951322757,7.4951322757
393,232,0.013719,0.044463,0.00461,120,120,120,0,0,1,-7.4951322757,7.4951322757
442,264,0.001636,0.011116,0.001341,183,183,183,0,0,1,-7.4951322757,7.4951322757
394,212,0.019669,0.063802,0.006599,120,120,120,0,0,1,-7.4951322757,7.4951322757
233,379,0.003554,0.01157,0.00121,133,133,133,0,0,1,-7.4951322757,7.4951322757
403,363,0.028678,0.093141,0.009619,120,120,120,0,0,1,-7.4951322757,7.4951322757
232,213,0.00686,0.022149,0.002289,120,120,120,0,0,1,-7.4951322757,7.4951322757
415,212,0.022314,0.072479,0.0075,120,120,120,0,0,1,-7.4951322757,7.4951322757
581,433,0.014711,0.047686,0.004929,120,120,120,0,0,1,-7.4951322757,7.4951322757
581,448,0.019504,0.063314,0.006539,120,120,120,0,0,1,-7.4951322757,7.4951322757
578,213,0.020579,0.066942,0.006909,120,120,120,0,0,1,-7.4951322757,7.4951322757
359,273,0.008512,0.027934,0.002851,120,120,120,0,0,1,-7.4951322757,7.4951322757
409,406,0.004876,0.015868,0.001641,120,120,120,0,0,1,-7.4951322757,7.4951322757
464,228,0.00843,0.027686,0.00279,120,120,120,0,0,1,-7.4951322757,7.4951322757
409,393,0.035289,0.137017,0.013741,120,120,120,0,0,1,-7.4951322757,7.4951322757
304,487,0.024298,0.078934,0.008151,120,120,120,0,0,1,-7.4951322757,7.4951322757
394,264,0.001818,0.012727,0.001421,183,183,183,0,0,1,-7.4951322757,7.4951322757
393,265,0.001744,0.012066,0.001341,183,183,183,0,0,1,-7.4951322757,7.4951322757
234,245,0.007884,0.053149,0.005885,183,183,183,0,0,1,-7.4951322757,7.4951322757
441,245,0.001074,0.00719,0.000944,229,229,229,0,0,1,-7.4951322757,7.4951322757
283,265,0.002562,0.022727,0.001989,183,183,183,0,0,1,-7.4951322757,7.4951322757
394,561,8e-06,8.3e-05,0,137,137,137,0,0,1,-7.4951322757,7.4951322757
561,257,0.019504,0.063141,0.006539,120,120,120,0,0,1,-7.4951322757,7.4951322757
227,499,0.035702,0.11719,0.011841,120,120,120,0,0,1,-7.4951322757,7.4951322757
221,278,0.044297,0.093471,0.00876,90,90,90,0,0,1,-7.4951322757,7.4951322757
523,490,0.018934,0.062479,0.019319,133,133,133,0,0,1,-7.4951322757,7.4951322757
335,328,0.010992,0.023223,0.00218,90,90,90,0,0,1,-7.4951322757,7.4951322757
573,576,0.012149,0.039339,0.004051,120,120,120,0,0,1,-7.4951322757,7.4951322757
233,363,0.029091,0.09438,0.00976,120,120,120,0,0,1,-7.4951322757,7.4951322757
218,482,0.033876,0.059339,0.00582,90,90,90,0,0,1,-7.4951322757,7.4951322757
479,403,0.019826,0.06438,0.00665,120,120,120,0,0,1,-7.4951322757,7.4951322757
572,523,0.024215,0.079339,0.008027,133,133,133,0,0,1,-7.4951322757,7.4951322757
572,278,0.022231,0.07281,0.00735,133,133,133,0,0,1,-7.4951322757,7.4951322757
401,412,0.008347,0.026198,0.002921,90,90,90,0,0,1,-7.4951322757,7.4951322757
399,395,0.007603,0.025446,0.00249,133,133,133,0,0,1,-7.4951322757,7.4951322757
400,365,0.011818,0.03,0.003049,120,120,120,0,0,1,-7.4951322757,7.4951322757
414,366,0.016198,0.05405,0.005271,133,133,133,0,0,1,-7.4951322757,7.4951322757
412,268,0.019917,0.06438,0.00667,133,133,133,0,0,1,-7.4951322757,7.4951322757
562,297,0.010661,0.018678,0.001861,133,133,133,0,0,1,-7.4951322757,7.4951322757
562,268,0.015868,0.053876,0.005329,133,133,133,0,0,1,-7.4951322757,7.4951322757
562,460,0.010744,0.034959,0.003611,133,133,133,0,0,1,-7.4951322757,7.4951322757
315,298,0.027016,0.087438,0.009051,133,133,133,0,0,1,-7.4951322757,7.4951322757
263,237,0.019091,0.062727,0.00634,133,133,133,0,0,1,-7.4951322757,7.4951322757
378,263,0.019752,0.064959,0.006561,133,133,133,0,0,1,-7.4951322757,7.4951322757
468,413,0.025041,0.082231,0.00831,133,133,133,0,0,1,-7.4951322757,7.4951322757
224,468,0.007603,0.022984,0.00272,133,133,133,0,0,1,-7.4951322757,7.4951322757
400,251,0.023141,0.074132,0.00785,133,133,133,0,0,1,-7.4951322757,7.4951322757
434,371,0.038843,0.127603,0.012879,133,133,133,0,0,1,-7.4951322757,7.4951322757
472,395,0.018347,0.060248,0.006079,133,133,133,0,0,1,-7.4951322757,7.4951322757
472,418,0.030331,0.099669,0.01006,133,133,133,0,0,1,-7.4951322757,7.4951322757
461,298,0.009752,0.029504,0.00355,133,133,133,0,0,1,-7.4951322757,7.4951322757
585,297,0.036777,0.063802,0.006229,90,90,90,0,0,1,-7.4951322757,7.4951322757
483,240,0.021397,0.07157,0.006989,133,133,133,0,0,1,-7.4951322757,7.4951322757
417,398,0.001983,0.006198,0.00069,133,133,133,0,0,1,-7.4951322757,7.4951322757
432,398,0.00562,0.017107,0.001801,90,90,90,0,0,1,-7.4951322757,7.4951322757
269,400,0.003058,0.01,0.001031,133,133,133,0,0,1,-7.4951322757,7.4951322757
399,368,0.009587,0.030992,0.003199,133,133,133,0,0,1,-7.4951322757,7.4951322757
413,367,0.010661,0.034628,0.003579,133,133,133,0,0,1,-7.4951322757,7.4951322757
410,360,0.004298,0.012984,0.001571,133,133,133,0,0,1,-7.4951322757,7.4951322757
370,237,0.091653,0.159008,0.01657,90,90,90,0,0,1,-7.4951322757,7.4951322757
582,240,0.03124,0.104207,0.010181,133,133,133,0,0,1,-7.4951322757,7.4951322757
432,412,0.004793,0.016033,0.001561,133,133,133,0,0,1,-7.4951322757,7.4951322757
371,235,0.009174,0.03,0.00303,133,133,133,0,0,1,-7.4951322757,7.4951322757
235,237,0.006777,0.022149,0.002241,133,133,133,0,0,1,-7.4951322757,7.4951322757
298,292,0.016612,0.042984,0.004291,120,120,120,0,0,1,-7.4951322757,7.4951322757
414,360,0.011322,0.037769,0.003691,133,133,133,0,0,1,-7.4951322757,7.4951322757
413,400,0.012893,0.041157,0.004431,133,133,133,0,0,1,-7.4951322757,7.4951322757
434,413,0.043967,0.145289,0.014469,133,133,133,0,0,1,-7.4951322757,7.4951322757
414,398,0.024554,0.074298,0.00772,120,120,120,0,0,1,-7.4951322757,7.4951322757
483,336,0.021653,0.072397,0.007059,133,133,133,0,0,1,-7.4951322757,7.4951322757
535,269,0.04405,0.133719,0.015851,133,133,133,0,0,1,-7.4951322757,7.4951322757
349,378,0.018256,0.03157,0.003071,90,90,90,0,0,1,-7.4951322757,7.4951322757
478,251,0.020496,0.066942,0.006839,133,133,133,0,0,1,-7.4951322757,7.4951322757
582,224,0.033388,0.10124,0.011991,133,133,133,0,0,1,-7.4951322757,7.4951322757
417,410,0.002727,0.008182,0.00099,133,133,133,0,0,1,-7.4951322757,7.4951322757
216,214,0.006942,0.022562,0.002311,133,133,133,0,0,1,-7.4951322757,7.4951322757
226,369,0.059917,0.116281,0.012981,90,90,90,0,0,1,-7.4951322757,7.4951322757
226,208,0.100413,0.177364,0.01665,90,90,90,0,0,1,-7.4951322757,7.4951322757
270,226,0.051984,0.09,0.008891,90,90,90,0,0,1,-7.4951322757,7.4951322757
279,217,0.028934,0.08719,0.0105,133,133,133,0,0,1,-7.4951322757,7.4951322757
514,279,0.030331,0.09124,0.010989,133,133,133,0,0,1,-7.4951322757,7.4951322757
256,255,0.006612,0.019917,0.002401,133,133,133,0,0,1,-7.4951322757,7.4951322757
571,327,0.026942,0.081901,0.009699,133,133,133,0,0,1,-7.4951322757,7.4951322757
373,323,0.02,0.033802,0.003681,90,90,90,0,0,1,-7.4951322757,7.4951322757
225,289,0.027016,0.082149,0.009731,133,133,133,0,0,1,-7.4951322757,7.4951322757
377,247,0.049917,0.089669,0.008981,90,90,90,0,0,1,-7.4951322757,7.4951322757
477,248,0.007851,0.023876,0.002841,133,133,133,0,0,1,-7.4951322757,7.4951322757
474,209,0.040174,0.117107,0.01446,133,133,133,0,0,1,-7.4951322757,7.4951322757
280,327,0.003967,0.012149,0.001379,133,133,133,0,0,1,-7.4951322757,7.4951322757
249,247,0.022066,0.042727,0.00416,90,90,90,0,0,1,-7.4951322757,7.4951322757
256,249,0.037364,0.063141,0.00687,90,90,90,0,0,1,-7.4951322757,7.4951322757
217,214,0.002636,0.008512,0.000881,133,133,133,0,0,1,-7.4951322757,7.4951322757
571,555,0.039504,0.069091,0.006561,90,90,90,0,0,1,-7.4951322757,7.4951322757
555,302,0.035372,0.103314,0.009169,120,120,120,0,0,1,-7.4951322757,7.4951322757
474,440,0.019752,0.037364,0.00401,90,90,90,0,0,1,-7.4951322757,7.4951322757
554,248,0.031653,0.095372,0.01148,133,133,133,0,0,1,-7.4951322757,7.4951322757
408,372,0.040661,0.070661,0.00682,90,90,90,0,0,1,-7.4951322757,7.4951322757
477,209,0.041397,0.125702,0.01489,133,133,133,0,0,1,-7.4951322757,7.4951322757
387,353,0.015703,0.047364,0.005699,133,133,133,0,0,1,-7.4951322757,7.4951322757
290,217,0.028017,0.084463,0.010159,133,133,133,0,0,1,-7.4951322757,7.4951322757
260,250,0.026777,0.080496,0.009699,133,133,133,0,0,1,-7.4951322757,7.4951322757
462,208,0.038603,0.083636,0.00735,90,90,90,0,0,1,-7.4951322757,7.4951322757
271,250,0.019091,0.061983,0.00644,133,133,133,0,0,1,-7.4951322757,7.4951322757
377,271,0.067686,0.119008,0.01104,90,90,90,0,0,1,-7.4951322757,7.4951322757
453,271,0.061066,0.101653,0.011021,90,90,90,0,0,1,-7.4951322757,7.4951322757
327,323,0.006124,0.012397,0.001169,90,90,90,0,0,1,-7.4951322757,7.4951322757
506,260,0.050992,0.154793,0.018329,133,133,133,0,0,1,-7.4951322757,7.4951322757
408,289,0.03124,0.094959,0.011251,133,133,133,0,0,1,-7.4951322757,7.4951322757
555,238,0.029174,0.07438,0.007739,120,120,120,0,0,1,-7.4951322757,7.4951322757
353,290,0.021653,0.040083,0.00386,90,90,90,0,0,1,-7.4951322757,7.4951322757
254,554,0.018678,0.056777,0.00673,133,133,133,0,0,1,-7.4951322757,7.4951322757
255,387,0.026777,0.080578,0.009699,133,133,133,0,0,1,-7.4951322757,7.4951322757
271,440,0.004298,0.013876,0.00144,133,133,133,0,0,1,-7.4951322757,7.4951322757
341,214,0.039421,0.120331,0.01413,133,133,133,0,0,1,-7.4951322757,7.4951322757
493,214,0.008182,0.025446,0.00289,133,133,133,0,0,1,-7.4951322757,7.4951322757
316,270,0.043388,0.07157,0.007739,90,90,90,0,0,1,-7.4951322757,7.4951322757
316,341,0.018256,0.055372,0.006561,133,133,133,0,0,1,-7.4951322757,7.4951322757
369,302,0.028678,0.088182,0.007831,120,120,120,0,0,1,-7.4951322757,7.4951322757
369,217,0.025446,0.080992,0.00735,120,120,120,0,0,1,-7.4951322757,7.4951322757
215,369,0.018182,0.06595,0.007066,133,133,133,0,0,1,-7.4951322757,7.4951322757
249,225,0.027934,0.084959,0.01006,133,133,133,0,0,1,-7.4951322757,7.4951322757
514,280,0.023636,0.071488,0.008511,133,133,133,0,0,1,-7.4951322757,7.4951322757
215,216,0.002231,0.007521,0.000755,133,133,133,0,0,1,-7.4951322757,7.4951322757
564,245,0.000983,0.004231,0.235708,95,95,95,0,0,1,-7.4951322757,7.4951322757
564,285,0.016388,0.034405,0.218478,77,77,77,0,0,1,-7.4951322757,7.4951322757
564,266,0.000174,0.000744,0.23566,95,95,95,0,0,1,-7.4951322757,7.4951322757
286,561,0.015454,0.030083,0.002568,90,90,90,0,0,1,-7.4951322757,7.4951322757
357,355,8e-06,8.3e-05,2.4e-05,137,137,137,0,0,1,-7.4951322757,7.4951322757
604,839,0.036281,0.094207,0.00974,76,76,76,0,0,1,-7.4951322757,7.4951322757
794,626,0.030413,0.098934,0.01014,90,90,90,0,0,1,-7.4951322757,7.4951322757
764,590,0.026777,0.086529,0.00885,90,90,90,0,0,1,-7.4951322757,7.4951322757
835,605,0.022562,0.072893,0.007461,77,77,77,0,0,1,-7.4951322757,7.4951322757
723,598,0.086777,0.149752,0.01423,58,58,58,0,0,1,-7.4951322757,7.4951322757
783,730,0.072066,0.138099,0.013211,58,58,58,0,0,1,-7.4951322757,7.4951322757
737,731,0.05,0.109091,0.010699,58,58,58,0,0,1,-7.4951322757,7.4951322757
632,629,0.01124,0.027769,0.002759,58,58,58,0,0,1,-7.4951322757,7.4951322757
731,729,0.016364,0.053058,0.005421,90,90,90,0,0,1,-7.4951322757,7.4951322757
724,617,0.041157,0.132893,0.013591,90,90,90,0,0,1,-7.4951322757,7.4951322757
736,730,0.023058,0.07157,0.00818,90,90,90,0,0,1,-7.4951322757,7.4951322757
736,731,0.023058,0.07157,0.00818,90,90,90,0,0,1,-7.4951322757,7.4951322757
751,680,0.020174,0.065289,0.006701,90,90,90,0,0,1,-7.4951322757,7.4951322757
796,603,0.048934,0.127769,0.013211,76,76,76,0,0,1,-7.4951322757,7.4951322757
624,594,0.031983,0.103471,0.01058,90,90,90,0,0,1,-7.4951322757,7.4951322757
698,823,0.039174,0.126686,0.012959,90,90,90,0,0,1,-7.4951322757,7.4951322757
793,624,0.038512,0.124628,0.012751,90,90,90,0,0,1,-7.4951322757,7.4951322757
834,641,0.061397,0.198603,0.020321,90,90,90,0,0,1,-7.4951322757,7.4951322757
746,745,0.003719,0.008843,0.00067,76,76,76,0,0,1,-7.4951322757,7.4951322757
746,621,0.04843,0.08438,0.00809,58,58,58,0,0,1,-7.4951322757,7.4951322757
789,587,0.012066,0.038934,0.00402,90,90,90,0,0,1,-7.4951322757,7.4951322757
774,621,0.037603,0.065537,0.006241,58,58,58,0,0,1,-7.4951322757,7.4951322757
746,662,0.010752,0.028198,0.002909,58,58,58,0,0,1,-7.4951322757,7.4951322757
720,662,0.012703,0.032967,0.00341,58,58,58,0,0,1,-7.4951322757,7.4951322757
748,720,0.034851,0.07019,0.006829,58,58,58,0,0,1,-7.4951322757,7.4951322757
592,748,0.014207,0.046033,0.004709,90,90,90,0,0,1,-7.4951322757,7.4951322757
704,588,0.00562,0.009917,0.00092,58,58,58,0,0,1,-7.4951322757,7.4951322757
704,700,0.004463,0.007934,0.00075,58,58,58,0,0,1,-7.4951322757,7.4951322757
703,700,0.002562,0.008256,0.000849,90,90,90,0,0,1,-7.4951322757,7.4951322757
829,703,0.013058,0.021653,0.002081,58,58,58,0,0,1,-7.4951322757,7.4951322757
829,587,0.011744,0.020248,0.001951,58,58,58,0,0,1,-7.4951322757,7.4951322757
608,587,0.02562,0.08281,0.00847,90,90,90,0,0,1,-7.4951322757,7.4951322757
608,605,0.029339,0.094793,0.009699,90,90,90,0,0,1,-7.4951322757,7.4951322757
786,696,0.011322,0.049256,0.004891,90,90,90,0,0,1,-7.4951322757,7.4951322757
787,786,0.002397,0.007603,0.000779,90,90,90,0,0,1,-7.4951322757,7.4951322757
789,787,0.002983,0.009587,0.00099,90,90,90,0,0,1,-7.4951322757,7.4951322757
789,590,0.018843,0.060992,0.006241,90,90,90,0,0,1,-7.4951322757,7.4951322757
803,590,0.025124,0.081066,0.008301,90,90,90,0,0,1,-7.4951322757,7.4951322757
803,595,0.004132,0.013223,0.00136,90,90,90,0,0,1,-7.4951322757,7.4951322757
697,683,0.023141,0.066281,0.006781,90,90,90,0,0,1,-7.4951322757,7.4951322757
683,595,0.007769,0.025124,0.00257,90,90,90,0,0,1,-7.4951322757,7.4951322757
724,595,0.003554,0.01157,0.0012,90,90,90,0,0,1,-7.4951322757,7.4951322757
692,696,0.010826,0.019174,0.001801,90,90,90,0,0,1,-7.4951322757,7.4951322757
705,692,0.004554,0.008017,0.00075,58,58,58,0,0,1,-7.4951322757,7.4951322757
691,690,0.00124,0.003967,0.00044,69,69,69,0,0,1,-7.4951322757,7.4951322757
702,690,0.003141,0.010248,0.00105,69,69,69,0,0,1,-7.4951322757,7.4951322757
697,686,0.033223,0.107521,0.010999,90,90,90,0,0,1,-7.4951322757,7.4951322757
701,684,0.013636,0.044132,0.004521,90,90,90,0,0,1,-7.4951322757,7.4951322757
696,693,0.013388,0.02686,0.00257,90,90,90,0,0,1,-7.4951322757,7.4951322757
699,693,0.004628,0.015793,0.001609,90,90,90,0,0,1,-7.4951322757,7.4951322757
701,699,0.012636,0.040909,0.004179,58,58,58,0,0,1,-7.4951322757,7.4951322757
697,682,0.019669,0.063636,0.00651,90,90,90,0,0,1,-7.4951322757,7.4951322757
682,653,0.028256,0.091397,0.009341,90,90,90,0,0,1,-7.4951322757,7.4951322757
760,653,0.021818,0.070661,0.007231,90,90,90,0,0,1,-7.4951322757,7.4951322757
710,602,0.058347,0.09876,0.0106,58,58,58,0,0,1,-7.4951322757,7.4951322757
602,601,0.005702,0.018603,0.00189,90,90,90,0,0,1,-7.4951322757,7.4951322757
695,601,0.033223,0.107364,0.010989,90,90,90,0,0,1,-7.4951322757,7.4951322757
738,696,0.063719,0.206124,0.021081,90,90,90,0,0,1,-7.4951322757,7.4951322757
705,588,0.013719,0.04438,0.00454,90,90,90,0,0,1,-7.4951322757,7.4951322757
702,696,0.003802,0.028603,0.00273,183,183,183,0,0,1,-7.4951322757,7.4951322757
702,697,0.002314,0.024132,0.003729,183,183,183,0,0,1,-7.4951322757,7.4951322757
702,588,0.004132,0.030661,0.002931,137,137,137,0,0,1,-7.4951322757,7.4951322757
685,587,0.003967,0.012984,0.001331,90,90,90,0,0,1,-7.4951322757,7.4951322757
824,601,0.032314,0.10438,0.01068,90,90,90,0,0,1,-7.4951322757,7.4951322757
824,823,0.040413,0.130579,0.013361,90,90,90,0,0,1,-7.4951322757,7.4951322757
685,588,0.003967,0.01281,0.001309,90,90,90,0,0,1,-7.4951322757,7.4951322757
686,684,0.013058,0.042066,0.00431,90,90,90,0,0,1,-7.4951322757,7.4951322757
726,605,0.030331,0.098099,0.010041,90,90,90,0,0,1,-7.4951322757,7.4951322757
823,738,0.037934,0.122983,0.012579,90,90,90,0,0,1,-7.4951322757,7.4951322757
697,693,0.009587,0.031157,0.00318,58,58,58,0,0,1,-7.4951322757,7.4951322757
702,691,0.005446,0.009587,0.0009,90,90,90,0,0,0,-7.4951322757,7.4951322757
695,638,0.026364,0.085207,0.00871,90,90,90,0,0,1,-7.4951322757,7.4951322757
646,638,0.019174,0.062314,0.006369,90,90,90,0,0,1,-7.4951322757,7.4951322757
824,646,0.030661,0.099091,0.01014,90,90,90,0,0,1,-7.4951322757,7.4951322757
638,601,0.031066,0.100413,0.01029,90,90,90,0,0,1,-7.4951322757,7.4951322757
746,650,0.019174,0.061983,0.00634,90,90,90,0,0,1,-7.4951322757,7.4951322757
592,588,0.029174,0.080744,0.00832,76,76,76,0,0,1,-7.4951322757,7.4951322757
747,748,0.005207,0.016942,0.00173,90,90,90,0,0,1,-7.4951322757,7.4951322757
726,747,0.011066,0.035793,0.003659,90,90,90,0,0,1,-7.4951322757,7.4951322757
630,696,0.020331,0.06562,0.006711,90,90,90,0,0,1,-7.4951322757,7.4951322757
604,745,0.004959,0.013388,0.001379,76,76,76,0,0,1,-7.4951322757,7.4951322757
691,705,0.001066,0.008017,0.000179,90,90,90,0,0,1,-7.4951322757,7.4951322757
764,617,0.031157,0.055041,0.00515,58,58,58,0,0,1,-7.4951322757,7.4951322757
719,642,0.005124,0.012397,0.001229,58,58,58,0,0,1,-7.4951322757,7.4951322757
764,618,0.032149,0.055041,0.00515,58,58,58,0,0,1,-7.4951322757,7.4951322757
764,675,0.019008,0.051157,0.00528,76,76,76,0,0,1,-7.4951322757,7.4951322757
715,675,0.045793,0.127521,0.013141,76,76,76,0,0,1,-7.4951322757,7.4951322757
813,714,0.024628,0.044876,0.00423,58,58,58,0,0,1,-7.4951322757,7.4951322757
813,598,0.058182,0.100413,0.00954,58,58,58,0,0,1,-7.4951322757,7.4951322757
836,714,0.010174,0.032983,0.003359,90,90,90,0,0,1,-7.4951322757,7.4951322757
837,832,0.003471,0.009008,0.000939,76,76,76,0,0,1,-7.4951322757,7.4951322757
837,836,0.006777,0.021901,0.002219,76,76,76,0,0,1,-7.4951322757,7.4951322757
832,715,0.014959,0.046612,0.004751,58,58,58,0,0,1,-7.4951322757,7.4951322757
832,817,0.063471,0.113802,0.010699,58,58,58,0,0,1,-7.4951322757,7.4951322757
719,681,0.044554,0.144132,0.01475,76,76,76,0,0,1,-7.4951322757,7.4951322757
834,715,0.069091,0.122727,0.01151,58,58,58,0,0,1,-7.4951322757,7.4951322757
617,610,0.014793,0.030826,0.002979,58,58,58,0,0,1,-7.4951322757,7.4951322757
618,611,0.01843,0.033314,0.00326,58,58,58,0,0,1,-7.4951322757,7.4951322757
755,719,0.044628,0.078843,0.007381,58,58,58,0,0,1,-7.4951322757,7.4951322757
755,603,0.03843,0.100744,0.010411,76,76,76,0,0,1,-7.4951322757,7.4951322757
751,755,0.037686,0.121901,0.01247,90,90,90,0,0,1,-7.4951322757,7.4951322757
708,618,0.055703,0.099504,0.009341,58,58,58,0,0,1,-7.4951322757,7.4951322757
826,708,0.040992,0.073636,0.006921,58,58,58,0,0,1,-7.4951322757,7.4951322757
618,612,0.007934,0.018934,0.001871,58,58,58,0,0,1,-7.4951322757,7.4951322757
617,615,0.008512,0.027851,0.002851,90,90,90,0,0,1,-7.4951322757,7.4951322757
620,615,0.009421,0.030504,0.003119,90,90,90,0,0,1,-7.4951322757,7.4951322757
620,612,0.007851,0.018347,0.001801,58,58,58,0,0,1,-7.4951322757,7.4951322757
820,816,0.027769,0.089752,0.009179,90,90,90,0,0,1,-7.4951322757,7.4951322757
642,647,0.010826,0.037893,0.003845,58,58,58,0,0,1,-7.4951322757,7.4951322757
647,794,0.023777,0.076884,0.007865,90,90,90,0,0,1,-7.4951322757,7.4951322757
599,598,0.008347,0.027016,0.002771,90,90,90,0,0,1,-7.4951322757,7.4951322757
814,599,0.01843,0.059504,0.006079,90,90,90,0,0,1,-7.4951322757,7.4951322757
826,698,0.020661,0.06686,0.006839,90,90,90,0,0,1,-7.4951322757,7.4951322757
635,832,0.04876,0.157686,0.016129,90,90,90,0,0,1,-7.4951322757,7.4951322757
634,635,0.010496,0.033058,0.003381,90,90,90,0,0,1,-7.4951322757,7.4951322757
749,634,0.026612,0.086033,0.008799,90,90,90,0,0,1,-7.4951322757,7.4951322757
819,749,0.017521,0.056777,0.00581,90,90,90,0,0,1,-7.4951322757,7.4951322757
832,819,0.037521,0.121397,0.012419,90,90,90,0,0,1,-7.4951322757,7.4951322757
648,832,0.035537,0.115041,0.019031,58,58,58,0,0,1,-7.4951322757,7.4951322757
754,755,0.023802,0.053802,0.005501,58,58,58,0,0,1,-7.4951322757,7.4951322757
750,754,0.018017,0.031818,0.002979,58,58,58,0,0,1,-7.4951322757,7.4951322757
756,750,0.001653,0.005372,0.000549,58,58,58,0,0,1,-7.4951322757,7.4951322757
755,756,0.010826,0.019174,0.001801,58,58,58,0,0,1,-7.4951322757,7.4951322757
711,755,0.016777,0.029587,0.002771,58,58,58,0,0,1,-7.4951322757,7.4951322757
711,755,0.014554,0.025703,0.00241,58,58,58,0,0,1,-7.4951322757,7.4951322757
816,681,0.083058,0.148678,0.013961,58,58,58,0,0,1,-7.4951322757,7.4951322757
817,816,0.014132,0.026942,0.00257,58,58,58,0,0,1,-7.4951322757,7.4951322757
794,814,0.02638,0.085314,0.008729,58,58,58,0,0,1,-7.4951322757,7.4951322757
637,593,0.03124,0.101066,0.010341,90,90,90,0,0,1,-7.4951322757,7.4951322757
795,689,0.034876,0.11281,0.011541,90,90,90,0,0,1,-7.4951322757,7.4951322757
689,687,0.002066,0.006612,0.00068,90,90,90,0,0,1,-7.4951322757,7.4951322757
784,687,0.019917,0.037107,0.003509,58,58,58,0,0,1,-7.4951322757,7.4951322757
808,773,0.01719,0.055703,0.005699,90,90,90,0,0,1,-7.4951322757,7.4951322757
807,723,0.012066,0.020744,0.00198,58,58,58,0,0,1,-7.4951322757,7.4951322757
807,783,0.05876,0.120248,0.01158,58,58,58,0,0,1,-7.4951322757,7.4951322757
808,631,0.045207,0.079256,0.006401,58,58,58,0,0,1,-7.4951322757,7.4951322757
631,627,0.013058,0.024554,0.00198,58,58,58,0,0,1,-7.4951322757,7.4951322757
737,627,0.044554,0.089256,0.00679,58,58,58,0,0,1,-7.4951322757,7.4951322757
626,773,0.022066,0.07124,0.007289,90,90,90,0,0,1,-7.4951322757,7.4951322757
707,706,0.00876,0.014554,0.00152,58,58,58,0,0,1,-7.4951322757,7.4951322757
812,807,0.003967,0.006942,0.000661,58,58,58,0,0,1,-7.4951322757,7.4951322757
727,649,0.016198,0.052231,0.005351,76,76,76,0,0,1,-7.4951322757,7.4951322757
649,613,0.01595,0.031744,0.00302,58,58,58,0,0,1,-7.4951322757,7.4951322757
707,613,0.01124,0.019752,0.00173,58,58,58,0,0,1,-7.4951322757,7.4951322757
707,614,0.010826,0.019091,0.00166,58,58,58,0,0,1,-7.4951322757,7.4951322757
800,775,0.003719,0.011901,0.00121,90,90,90,0,0,1,-7.4951322757,7.4951322757
778,775,0.022636,0.07314,0.00748,90,90,90,0,0,1,-7.4951322757,7.4951322757
808,594,0.136198,0.235124,0.022351,90,90,90,0,0,1,-7.4951322757,7.4951322757
777,594,0.006124,0.019917,0.00204,90,90,90,0,0,1,-7.4951322757,7.4951322757
782,594,0.004628,0.014793,0.0016,90,90,90,0,0,1,-7.4951322757,7.4951322757
782,776,0.007438,0.02405,0.002471,90,90,90,0,0,1,-7.4951322757,7.4951322757
776,766,0.003223,0.010496,0.001089,90,90,90,0,0,1,-7.4951322757,7.4951322757
781,778,0.027107,0.087769,0.008981,90,90,90,0,0,1,-7.4951322757,7.4951322757
779,652,0.009669,0.031488,0.003221,90,90,90,0,0,1,-7.4951322757,7.4951322757
721,652,0.045446,0.080909,0.00757,58,58,58,0,0,1,-7.4951322757,7.4951322757
721,614,0.026281,0.046942,0.0044,58,58,58,0,0,1,-7.4951322757,7.4951322757
753,707,0.010909,0.019256,0.001801,58,58,58,0,0,1,-7.4951322757,7.4951322757
740,632,0.035207,0.076446,0.007429,90,90,90,0,0,1,-7.4951322757,7.4951322757
801,741,0.022397,0.072397,0.00741,90,90,90,0,0,1,-7.4951322757,7.4951322757
741,716,0.021322,0.06595,0.006711,58,58,58,0,0,1,-7.4951322757,7.4951322757
716,614,0.076942,0.132562,0.01263,58,58,58,0,0,1,-7.4951322757,7.4951322757
791,594,0.031818,0.079587,0.008061,76,76,76,0,0,1,-7.4951322757,7.4951322757
791,767,0.009174,0.022893,0.002321,76,76,76,0,0,1,-7.4951322757,7.4951322757
809,593,0.023554,0.07562,0.007819,90,90,90,0,0,1,-7.4951322757,7.4951322757
809,671,0.022231,0.071397,0.007381,90,90,90,0,0,1,-7.4951322757,7.4951322757
669,591,0.022066,0.059173,0.00611,90,90,90,0,0,1,-7.4951322757,7.4951322757
792,591,0.025372,0.067364,0.00695,76,76,76,0,0,1,-7.4951322757,7.4951322757
688,792,0.01405,0.036446,0.00377,76,76,76,0,0,1,-7.4951322757,7.4951322757
671,633,0.020744,0.067017,0.006861,90,90,90,0,0,1,-7.4951322757,7.4951322757
659,633,0.009669,0.026198,0.002631,58,58,58,0,0,1,-7.4951322757,7.4951322757
722,659,0.006198,0.02,0.00204,58,58,58,0,0,1,-7.4951322757,7.4951322757
815,613,0.015793,0.051066,0.00523,90,90,90,0,0,1,-7.4951322757,7.4951322757
781,763,0.001744,0.00562,0.000581,90,90,90,0,0,1,-7.4951322757,7.4951322757
821,796,0.020579,0.036281,0.00339,58,58,58,0,0,1,-7.4951322757,7.4951322757
833,821,0.028017,0.090496,0.00924,90,90,90,0,0,1,-7.4951322757,7.4951322757
833,792,0.008678,0.015372,0.00143,90,90,90,0,0,1,-7.4951322757,7.4951322757
779,593,0.033058,0.10686,0.010941,90,90,90,0,0,1,-7.4951322757,7.4951322757
808,641,0.032983,0.106686,0.010909,90,90,90,0,0,1,-7.4951322757,7.4951322757
727,811,0.020661,0.066777,0.006829,58,58,58,0,0,1,-7.4951322757,7.4951322757
815,636,0.014793,0.047686,0.004881,90,90,90,0,0,1,-7.4951322757,7.4951322757
818,636,0.007438,0.01314,0.001229,58,58,58,0,0,1,-7.4951322757,7.4951322757
818,631,0.008256,0.014628,0.00137,58,58,58,0,0,1,-7.4951322757,7.4951322757
804,792,0.002562,0.008182,0.00083,90,90,90,0,0,1,-7.4951322757,7.4951322757
706,614,0.005289,0.016859,0.00173,90,90,90,0,0,1,-7.4951322757,7.4951322757
779,680,0.038934,0.12595,0.012879,90,90,90,0,0,1,-7.4951322757,7.4951322757
732,753,0.02157,0.047438,0.00462,58,58,58,0,0,1,-7.4951322757,7.4951322757
732,740,0.029669,0.066364,0.00649,90,90,90,0,0,1,-7.4951322757,7.4951322757
680,637,0.009826,0.031818,0.00325,90,90,90,0,0,1,-7.4951322757,7.4951322757
779,763,0.02438,0.078017,0.008071,90,90,90,0,0,1,-7.4951322757,7.4951322757
766,763,0.017769,0.057364,0.005871,90,90,90,0,0,1,-7.4951322757,7.4951322757
801,632,0.008182,0.026446,0.00271,90,90,90,0,0,1,-7.4951322757,7.4951322757
669,609,0.012397,0.054132,0.006749,90,90,90,0,0,1,-7.4951322757,7.4951322757
811,812,0.008512,0.027438,0.00281,58,58,58,0,0,1,-7.4951322757,7.4951322757
804,793,0.006364,0.020579,0.002101,90,90,90,0,0,1,-7.4951322757,7.4951322757
609,591,0.017934,0.058016,0.005929,90,90,90,0,0,1,-7.4951322757,7.4951322757
668,671,0.001488,0.002636,0.000249,58,58,58,0,0,1,-7.4951322757,7.4951322757
670,668,0.000579,0.001901,0.000191,90,90,90,0,0,1,-7.4951322757,7.4951322757
835,808,0.028678,0.09281,0.009489,58,58,58,0,0,1,-7.4951322757,7.4951322757
589,737,0.015703,0.050744,0.005191,90,90,90,0,0,1,-7.4951322757,7.4951322757
661,732,0.021322,0.068934,0.00705,90,90,90,0,0,1,-7.4951322757,7.4951322757
800,777,0.008182,0.026529,0.00271,90,90,90,0,0,1,-7.4951322757,7.4951322757
672,670,0.011488,0.029669,0.003011,58,58,58,0,0,1,-7.4951322757,7.4951322757
658,722,0.006198,0.02,0.00204,90,90,90,0,0,1,-7.4951322757,7.4951322757
729,661,0.018099,0.058512,0.00599,90,90,90,0,0,1,-7.4951322757,7.4951322757
669,672,0.005702,0.016033,0.00165,90,90,90,0,0,1,-7.4951322757,7.4951322757
796,688,0.019174,0.049826,0.005159,76,76,76,0,0,1,-7.4951322757,7.4951322757
795,778,0.023058,0.074628,0.00764,90,90,90,0,0,1,-7.4951322757,7.4951322757
784,626,0.000157,0.000504,5.1e-05,90,90,90,0,0,1,-7.4951322757,7.4951322757
597,722,0.030248,0.059314,0.00567,90,90,90,0,0,1,-7.4951322757,7.4951322757
669,639,0.013587,0.043942,0.004496,137,137,137,0,0,1,-7.4951322757,7.4951322757
839,768,0.051901,0.131397,0.013119,76,76,76,0,0,1,-7.4951322757,7.4951322757
771,769,0.015207,0.02562,0.002449,58,58,58,0,0,1,-7.4951322757,7.4951322757
771,770,0.008512,0.01438,0.001549,58,58,58,0,0,1,-7.4951322757,7.4951322757
770,744,0.027016,0.087603,0.009,90,90,90,0,0,1,-7.4951322757,7.4951322757
743,679,0.018512,0.06,0.00614,90,90,90,0,0,1,-7.4951322757,7.4951322757
679,665,0.013719,0.044463,0.00454,90,90,90,0,0,1,-7.4951322757,7.4951322757
768,761,0.022893,0.051901,0.00506,58,58,58,0,0,1,-7.4951322757,7.4951322757
772,761,0.025207,0.057438,0.00561,58,58,58,0,0,1,-7.4951322757,7.4951322757
772,765,0.005793,0.009917,0.00105,90,90,90,0,0,1,-7.4951322757,7.4951322757
645,622,0.017769,0.057364,0.005871,90,90,90,0,0,1,-7.4951322757,7.4951322757
665,622,0.020579,0.066124,0.006861,90,90,90,0,0,1,-7.4951322757,7.4951322757
768,616,0.009008,0.031066,0.002979,90,90,90,0,0,1,-7.4951322757,7.4951322757
752,616,0.023967,0.083223,0.007991,90,90,90,0,0,1,-7.4951322757,7.4951322757
762,752,0.023223,0.075207,0.0077,90,90,90,0,0,1,-7.4951322757,7.4951322757
830,788,0.008843,0.014876,0.0015,58,58,58,0,0,1,-7.4951322757,7.4951322757
830,600,0.014628,0.025793,0.00242,58,58,58,0,0,0,-7.4951322757,7.4951322757
802,768,0.053314,0.133388,0.010641,76,76,76,0,0,1,-7.4951322757,7.4951322757
769,640,0.040661,0.111157,0.011471,76,76,76,0,0,1,-7.4951322757,7.4951322757
806,640,0.027769,0.077686,0.00801,76,76,76,0,0,1,-7.4951322757,7.4951322757
806,802,0.002893,0.007769,0.000801,76,76,76,0,0,1,-7.4951322757,7.4951322757
600,802,0.04,0.061818,0.006759,58,58,58,0,0,1,-7.4951322757,7.4951322757
798,600,0.038256,0.06562,0.01263,58,58,58,0,0,1,-7.4951322757,7.4951322757
798,673,0.028934,0.049752,0.00953,58,58,58,0,0,1,-7.4951322757,7.4951322757
674,673,0.004132,0.007107,0.00137,58,58,58,0,0,1,-7.4951322757,7.4951322757
802,730,0.069091,0.123802,0.010079,58,58,58,0,0,1,-7.4951322757,7.4951322757
802,663,0.039917,0.067934,0.005431,58,58,58,0,0,1,-7.4951322757,7.4951322757
735,663,0.01281,0.021818,0.00175,58,58,58,0,0,1,-7.4951322757,7.4951322757
735,731,0.013223,0.034298,0.003291,58,58,58,0,0,1,-7.4951322757,7.4951322757
730,694,0.031322,0.101397,0.010379,90,90,90,0,0,1,-7.4951322757,7.4951322757
733,730,0.002479,0.007934,0.00082,90,90,90,0,0,0,-7.4951322757,7.4951322757
733,730,0.002479,0.007934,0.00082,90,90,90,0,0,0,-7.4951322757,7.4951322757
734,733,0.000331,0.000579,0.0242,274,274,274,0,0,1,-7.4951322757,7.4951322757
622,596,0.016281,0.052727,0.005411,90,90,90,0,0,1,-7.4951322757,7.4951322757
822,664,0.034711,0.112562,0.01158,90,90,90,0,0,1,-7.4951322757,7.4951322757
822,713,0.015124,0.051322,0.00251,90,90,90,0,0,1,-7.4951322757,7.4951322757
713,628,0.029496,0.051818,0.004881,90,90,90,0,0,1,-7.4951322757,7.4951322757
810,600,0.010248,0.018099,0.001699,58,58,58,0,0,1,-7.4951322757,7.4951322757
827,810,0.03124,0.055124,0.005159,58,58,58,0,0,1,-7.4951322757,7.4951322757
827,667,0.024463,0.043223,0.004051,58,58,58,0,0,1,-7.4951322757,7.4951322757
717,667,0.057364,0.100826,0.009489,58,58,58,0,0,1,-7.4951322757,7.4951322757
728,717,0.013636,0.070413,0.007279,90,90,90,0,0,1,-7.4951322757,7.4951322757
654,667,0.003058,0.009826,0.001009,90,90,90,0,0,1,-7.4951322757,7.4951322757
656,655,0.004463,0.014554,0.001481,90,90,90,0,0,1,-7.4951322757,7.4951322757
758,655,0.01405,0.045372,0.004649,90,90,90,0,0,1,-7.4951322757,7.4951322757
657,667,0.007603,0.024554,0.002519,90,90,90,0,0,1,-7.4951322757,7.4951322757
678,657,0.004463,0.013876,0.00143,90,90,90,0,0,1,-7.4951322757,7.4951322757
666,678,0.005702,0.018512,0.00189,90,90,90,0,0,1,-7.4951322757,7.4951322757
758,717,0.021984,0.06843,0.00702,90,90,90,0,0,1,-7.4951322757,7.4951322757
825,759,0.016198,0.02843,0.002691,58,58,58,0,0,1,-7.4951322757,7.4951322757
825,644,0.039174,0.066033,0.003959,58,58,58,0,0,1,-7.4951322757,7.4951322757
643,644,0.009587,0.020174,0.00196,58,58,58,0,0,1,-7.4951322757,7.4951322757
759,718,0.009669,0.03157,0.003221,90,90,90,0,0,1,-7.4951322757,7.4951322757
718,619,0.047769,0.090579,0.00862,58,58,58,0,0,1,-7.4951322757,7.4951322757
785,619,0.022727,0.046612,0.004501,58,58,58,0,0,1,-7.4951322757,7.4951322757
785,606,0.024628,0.059587,0.004961,58,58,58,0,0,1,-7.4951322757,7.4951322757
607,606,0.005702,0.018512,0.00189,58,58,58,0,0,1,-7.4951322757,7.4951322757
839,694,0.04719,0.085207,0.00803,76,76,76,0,0,1,-7.4951322757,7.4951322757
761,757,0.007769,0.016859,0.00165,90,90,90,0,0,1,-7.4951322757,7.4951322757
780,769,0.016859,0.029826,0.00281,58,58,58,0,0,1,-7.4951322757,7.4951322757
780,757,0.003554,0.006281,0.005421,58,58,58,0,0,1,-7.4951322757,7.4951322757
838,600,0.005868,0.010331,0.00097,58,58,58,0,0,1,-7.4951322757,7.4951322757
838,797,0.003802,0.012397,0.00127,58,58,58,0,0,1,-7.4951322757,7.4951322757
797,739,0.00405,0.012984,0.001331,90,90,90,0,0,1,-7.4951322757,7.4951322757
762,623,0.003554,0.01157,0.001191,90,90,90,0,0,1,-7.4951322757,7.4951322757
805,607,0.017769,0.057603,0.00589,58,58,58,0,0,1,-7.4951322757,7.4951322757
629,805,0.017769,0.057603,0.00589,58,58,58,0,0,1,-7.4951322757,7.4951322757
742,606,0.021744,0.038347,0.003589,58,58,58,0,0,1,-7.4951322757,7.4951322757
742,831,0.01719,0.05562,0.00568,90,90,90,0,0,1,-7.4951322757,7.4951322757
831,677,0.01719,0.05562,0.00568,90,90,90,0,0,1,-7.4951322757,7.4951322757
712,596,0.020744,0.067273,0.00688,90,90,90,0,0,1,-7.4951322757,7.4951322757
676,674,0.00157,0.003058,0.00029,58,58,58,0,0,1,-7.4951322757,7.4951322757
788,769,0.038256,0.067521,0.006331,58,58,58,0,0,1,-7.4951322757,7.4951322757
802,725,0.024876,0.072231,0.00824,90,90,90,0,0,1,-7.4951322757,7.4951322757
742,660,0.015207,0.049008,0.005019,20,20,20,0,0,1,-7.4951322757,7.4951322757
830,799,0.000413,0.011901,0.00122,69,69,69,0,0,1,-7.4951322757,7.4951322757
739,799,0.00281,0.009008,0.00092,69,69,69,0,0,1,-7.4951322757,7.4951322757
759,651,0.022893,0.074132,0.007579,90,90,90,0,0,1,-7.4951322757,7.4951322757
743,744,0.019339,0.062636,0.006411,90,90,90,0,0,1,-7.4951322757,7.4951322757
656,654,0.004554,0.014711,0.0015,90,90,90,0,0,1,-7.4951322757,7.4951322757
643,790,0.034876,0.064876,0.00614,58,58,58,0,0,1,-7.4951322757,7.4951322757
765,645,0.020992,0.067851,0.006941,90,90,90,0,0,1,-7.4951322757,7.4951322757
651,666,0.010826,0.035124,0.003589,69,69,69,0,0,1,-7.4951322757,7.4951322757
625,831,0.019174,0.059587,0.006103,69,69,69,0,0,1,-7.4951322757,7.4951322757
1858,1273,0.026281,0.082975,0.009048,114,114,114,0,0,1,-7.4951322757,7.4951322757
1272,1273,0.002975,0.009669,0.001004,140,140,140,0,0,1,-7.4951322757,7.4951322757
984,1492,0.036116,0.050413,0.008291,57,57,57,0,0,1,-7.4951322757,7.4951322757
983,984,0,8.3e-05,1e-05,29,29,29,0,0,1,-7.4951322757,7.4951322757
1017,986,0.016198,0.049174,0.00584,114,114,114,0,0,1,-7.4951322757,7.4951322757
1016,1017,0.000165,0.000248,4.4e-05,90,90,90,0,0,1,-7.4951322757,7.4951322757
1021,1360,0.016529,0.050413,0.005893,114,114,114,0,0,1,-7.4951322757,7.4951322757
1020,1021,0.000496,0.001488,0.000172,114,114,114,0,0,1,-7.4951322757,7.4951322757
1144,900,0.038678,0.099587,0.011081,114,114,114,0,0,1,-7.4951322757,7.4951322757
1600,1348,0.005372,0.01719,0.001832,114,114,114,0,0,1,-7.4951322757,7.4951322757
901,1600,0.039091,0.09562,0.010571,114,114,114,0,0,1,-7.4951322757,7.4951322757
1599,1600,8.3e-05,0.000248,1.9e-05,120,120,120,0,0,1,-7.4951322757,7.4951322757
1327,1247,0.01595,0.046694,0.004131,114,114,114,0,0,1,-7.4951322757,7.4951322757
1717,1327,0.031736,0.094215,0.008361,120,120,120,0,0,1,-7.4951322757,7.4951322757
1325,1327,0.000496,0.001157,0.000135,29,29,29,0,0,1,-7.4951322757,7.4951322757
1328,1246,0.01595,0.046694,0.004136,114,114,114,0,0,1,-7.4951322757,7.4951322757
1718,1328,0.031736,0.094215,0.008361,120,120,120,0,0,1,-7.4951322757,7.4951322757
1326,1328,0.000496,0.001157,0.000135,29,29,29,0,0,1,-7.4951322757,7.4951322757
1888,1630,0.048182,0.119835,0.013225,114,114,114,0,0,1,-7.4951322757,7.4951322757
1629,1301,0.040165,0.105785,0.01189,114,114,114,0,0,1,-7.4951322757,7.4951322757
1014,884,0.011653,0.03595,0.004112,114,114,114,0,0,1,-7.4951322757,7.4951322757
1013,885,0.011653,0.03595,0.004112,114,114,114,0,0,1,-7.4951322757,7.4951322757
1217,1632,0.002727,0.008926,0.000886,140,140,140,0,0,1,-7.4951322757,7.4951322757
1351,1217,0.007603,0.023471,0.002664,114,114,114,0,0,1,-7.4951322757,7.4951322757
1216,1217,0.000331,0.000413,8.2e-05,90,90,90,0,0,1,-7.4951322757,7.4951322757
898,1412,0.018182,0.044628,0.004898,120,120,120,0,0,1,-7.4951322757,7.4951322757
1859,898,0.026033,0.063636,0.007047,120,120,120,0,0,1,-7.4951322757,7.4951322757
898,896,0.013884,0.018017,0.003231,90,90,90,0,0,1,-7.4951322757,7.4951322757
1264,1413,0.017355,0.048265,0.005145,120,120,120,0,0,1,-7.4951322757,7.4951322757
1560,1206,0.00686,0.022231,0.002331,140,140,140,0,0,1,-7.4951322757,7.4951322757
1056,1560,0.004298,0.013388,0.001488,140,140,140,0,0,1,-7.4951322757,7.4951322757
1351,1056,0.005785,0.017686,0.002079,140,140,140,0,0,1,-7.4951322757,7.4951322757
1559,1560,0.006033,0.01843,0.002183,140,140,140,0,0,1,-7.4951322757,7.4951322757
1056,1055,0.002314,0.002893,0.000549,90,90,90,0,0,1,-7.4951322757,7.4951322757
1711,975,0.005041,0.015372,0.001774,140,140,140,0,0,1,-7.4951322757,7.4951322757
1353,1711,0.010248,0.031405,0.003628,140,140,140,0,0,1,-7.4951322757,7.4951322757
1711,1709,0.005124,0.008595,0.000908,90,90,90,0,0,1,-7.4951322757,7.4951322757
1712,976,0.005041,0.015372,0.001774,140,140,140,0,0,1,-7.4951322757,7.4951322757
1353,1712,0.010248,0.031405,0.003628,140,140,140,0,0,1,-7.4951322757,7.4951322757
1712,1710,0.005124,0.008512,0.0009,90,90,90,0,0,1,-7.4951322757,7.4951322757
1888,1364,0.040165,0.070165,0.007071,90,90,90,0,0,1,-7.4951322757,7.4951322757
1674,1307,0.022479,0.06562,0.006333,120,120,120,0,0,1,-7.4951322757,7.4951322757
1673,1851,0.01876,0.055372,0.005322,120,120,120,0,0,1,-7.4951322757,7.4951322757
1321,1180,0.014628,0.045868,0.005084,140,140,140,0,0,1,-7.4951322757,7.4951322757
1590,1321,0.006281,0.019752,0.002183,140,140,140,0,0,1,-7.4951322757,7.4951322757
1321,1319,0.00438,0.00843,0.000879,90,90,90,0,0,1,-7.4951322757,7.4951322757
1322,928,0.006281,0.019504,0.002217,140,140,140,0,0,1,-7.4951322757,7.4951322757
1766,1322,0.005041,0.015454,0.001793,140,140,140,0,0,1,-7.4951322757,7.4951322757
1322,1320,0.00438,0.00843,0.000879,90,90,90,0,0,1,-7.4951322757,7.4951322757
1353,840,0.012479,0.045207,0.00537,114,114,114,0,0,1,-7.4951322757,7.4951322757
1352,841,0.012479,0.045207,0.00537,114,114,114,0,0,1,-7.4951322757,7.4951322757
1421,1007,0.002231,0.008347,0.000983,162,162,162,0,0,1,-7.4951322757,7.4951322757
992,1008,0.004132,0.01562,0.001878,162,162,162,0,0,1,-7.4951322757,7.4951322757
1353,992,0.004876,0.016446,0.00198,140,140,140,0,0,1,-7.4951322757,7.4951322757
992,991,0.00124,0.004463,0.000554,162,162,162,0,0,1,-7.4951322757,7.4951322757
1397,1233,0.005537,0.017355,0.001919,140,140,140,0,0,1,-7.4951322757,7.4951322757
1463,1337,0.04157,0.060826,0.010346,57,57,57,0,0,1,-7.4951322757,7.4951322757
1494,1781,0.003967,0.011983,0.001421,140,140,140,0,0,1,-7.4951322757,7.4951322757
1667,1863,0.015868,0.048016,0.005704,114,114,114,0,0,1,-7.4951322757,7.4951322757
1010,1667,0.02157,0.065454,0.007771,114,114,114,0,0,1,-7.4951322757,7.4951322757
1666,1667,0.002397,0.007273,0.000864,140,140,140,0,0,1,-7.4951322757,7.4951322757
1440,1771,0.002397,0.007355,0.000852,140,140,140,0,0,1,-7.4951322757,7.4951322757
1387,1293,0.010496,0.031901,0.003782,114,114,114,0,0,1,-7.4951322757,7.4951322757
1222,1449,0.024793,0.041322,0.004259,90,90,90,0,0,0,-7.4951322757,7.4951322757
1068,990,0.010826,0.023967,0.003364,114,114,114,0,0,1,-7.4951322757,7.4951322757
1746,1502,0.008347,0.024959,0.003015,114,114,114,0,0,1,-7.4951322757,7.4951322757
1119,1432,0.024793,0.083471,0.010285,114,114,114,0,0,1,-7.4951322757,7.4951322757
1497,1432,0.034876,0.093058,0.01232,120,120,120,0,0,1,-7.4951322757,7.4951322757
1588,1313,0.008182,0.014628,0.00304,120,120,120,0,0,1,-7.4951322757,7.4951322757
1750,962,0.056033,0.074711,0.007168,75,75,75,0,0,1,-7.4951322757,7.4951322757
1750,1332,0.038265,0.051984,0.004753,57,57,57,0,0,1,-7.4951322757,7.4951322757
1336,1247,0.029256,0.050826,0.004973,90,90,90,0,0,1,-7.4951322757,7.4951322757
1889,1004,0.019752,0.05124,0.005878,90,90,90,0,0,1,-7.4951322757,7.4951322757
1483,1267,0.021818,0.065702,0.007795,90,90,90,0,0,1,-7.4951322757,7.4951322757
1568,1267,0.036281,0.070579,0.007366,90,90,90,0,0,1,-7.4951322757,7.4951322757
1803,1015,0.019917,0.060579,0.007124,114,114,114,0,0,1,-7.4951322757,7.4951322757
1211,1013,0.007769,0.023719,0.002798,140,140,140,0,0,1,-7.4951322757,7.4951322757
848,1804,0.047603,0.060165,0.005242,60,60,60,0,0,1,-7.4951322757,7.4951322757
1013,1690,0.052479,0.129917,0.014394,114,114,114,0,0,1,-7.4951322757,7.4951322757
1886,939,0.032645,0.079091,0.009402,114,114,114,0,0,1,-7.4951322757,7.4951322757
879,1215,0.023719,0.033388,0.00589,90,90,90,0,0,1,-7.4951322757,7.4951322757
1175,1714,0.008264,0.026364,0.002848,140,140,140,0,0,1,-7.4951322757,7.4951322757
1013,1175,0.019917,0.063884,0.00674,114,114,114,0,0,1,-7.4951322757,7.4951322757
1174,1175,0.000992,0.003141,0.00037,114,114,114,0,0,1,-7.4951322757,7.4951322757
1690,1224,0.013554,0.040992,0.004864,114,114,114,0,0,1,-7.4951322757,7.4951322757
1208,970,0.005372,0.017025,0.001861,114,114,114,0,0,1,-7.4951322757,7.4951322757
1487,1645,0.020248,0.067934,0.006556,114,114,114,0,0,1,-7.4951322757,7.4951322757
1738,1805,0.037273,0.119504,0.012681,114,114,114,0,0,1,-7.4951322757,7.4951322757
1739,960,0.01876,0.059339,0.006437,114,114,114,0,0,1,-7.4951322757,7.4951322757
1554,1388,0.015868,0.053554,0.005135,114,114,114,0,0,1,-7.4951322757,7.4951322757
1209,884,0.006777,0.021488,0.002343,114,114,114,0,0,1,-7.4951322757,7.4951322757
1201,885,0.015372,0.048926,0.005234,114,114,114,0,0,1,-7.4951322757,7.4951322757
1866,884,0.00686,0.021901,0.002331,114,114,114,0,0,1,-7.4951322757,7.4951322757
1867,885,0.00686,0.021901,0.002335,114,114,114,0,0,1,-7.4951322757,7.4951322757
1749,1791,0.053058,0.227273,0.025112,114,114,114,0,0,1,-7.4951322757,7.4951322757
1078,1790,0.049174,0.21124,0.023334,114,114,114,0,0,1,-7.4951322757,7.4951322757
1544,1429,0.034298,0.10595,0.011374,114,114,114,0,0,1,-7.4951322757,7.4951322757
1125,1102,0.000496,0.000909,7.7e-05,90,90,90,0,0,1,-7.4951322757,7.4951322757
1129,1125,0.004132,0.007107,0.000692,90,90,90,0,0,1,-7.4951322757,7.4951322757
1858,1129,0.004132,0.006942,0.000721,90,90,90,0,0,1,-7.4951322757,7.4951322757
1123,1125,0.001157,0.002149,0.000194,90,90,90,0,0,1,-7.4951322757,7.4951322757
1127,1129,8.3e-05,0.000248,2.9e-05,140,140,140,0,0,1,-7.4951322757,7.4951322757
985,855,0.017355,0.050165,0.006278,114,114,114,0,0,1,-7.4951322757,7.4951322757
1262,1234,0.024546,0.061488,0.006486,76,76,76,0,0,1,-7.4951322757,7.4951322757
1365,1135,0.026612,0.041322,0.006396,90,90,90,0,0,1,-7.4951322757,7.4951322757
1858,1204,0.031653,0.061735,0.011805,120,120,120,0,0,1,-7.4951322757,7.4951322757
1859,1134,0.045455,0.05686,0.010803,90,90,90,0,0,1,-7.4951322757,7.4951322757
1242,854,0.002975,0.009504,0.000997,114,114,114,0,0,1,-7.4951322757,7.4951322757
1510,1262,0.013471,0.043306,0.004559,114,114,114,0,0,1,-7.4951322757,7.4951322757
903,1234,0.008926,0.024793,0.002756,140,140,140,0,0,1,-7.4951322757,7.4951322757
1279,1205,0.020413,0.039752,0.007577,120,120,120,0,0,1,-7.4951322757,7.4951322757
1610,1130,8.3e-05,0.000826,7e-06,90,90,90,0,0,1,-7.4951322757,7.4951322757
1859,1610,0.006529,0.010992,0.001128,90,90,90,0,0,1,-7.4951322757,7.4951322757
1610,1609,0.000165,0.000248,2.4e-05,90,90,90,0,0,1,-7.4951322757,7.4951322757
1128,1131,0.002562,0.00438,0.000443,90,90,90,0,0,1,-7.4951322757,7.4951322757
1858,1128,0.00405,0.006777,0.000707,90,90,90,0,0,1,-7.4951322757,7.4951322757
1126,1128,0.000744,0.002314,0.000276,76,76,76,0,0,1,-7.4951322757,7.4951322757
1124,855,0.010826,0.021818,0.002998,90,90,90,0,0,1,-7.4951322757,7.4951322757
1101,1124,0.000413,0.000744,6.8e-05,90,90,90,0,0,1,-7.4951322757,7.4951322757
1122,1124,0.00124,0.002149,0.000208,90,90,90,0,0,1,-7.4951322757,7.4951322757
1919,854,0.004545,0.007934,0.000833,90,90,90,0,0,1,-7.4951322757,7.4951322757
1920,855,0.004545,0.007934,0.000833,90,90,90,0,0,1,-7.4951322757,7.4951322757
1676,854,0.004132,0.010992,0.001735,114,114,114,0,0,1,-7.4951322757,7.4951322757
1234,1740,0.006777,0.01124,0.001191,29,29,29,0,0,1,-7.4951322757,7.4951322757
1235,1741,0.006777,0.01124,0.001191,57,57,57,0,0,1,-7.4951322757,7.4951322757
1573,1416,0.037025,0.06719,0.006691,90,90,90,0,0,1,-7.4951322757,7.4951322757
1553,1416,0.014876,0.028099,0.002979,78,78,78,0,0,0,-7.4951322757,7.4951322757
1870,1417,0.007603,0.011735,0.001496,90,90,90,0,0,1,-7.4951322757,7.4951322757
1869,1870,0.000992,0.001736,0.000165,90,90,90,0,0,1,-7.4951322757,7.4951322757
1450,1869,0.006198,0.007769,0.001481,90,90,90,0,0,1,-7.4951322757,7.4951322757
1553,1870,0.007273,0.014545,0.001549,90,90,90,0,0,0,-7.4951322757,7.4951322757
1222,1869,0.019008,0.033058,0.003151,90,90,90,0,0,0,-7.4951322757,7.4951322757
1918,1294,0.019091,0.057769,0.006863,114,114,114,0,0,1,-7.4951322757,7.4951322757
1858,1133,0.007025,0.015703,0.001757,90,90,90,0,0,1,-7.4951322757,7.4951322757
1132,854,0.010826,0.032727,0.003884,114,114,114,0,0,1,-7.4951322757,7.4951322757
1623,855,0.008595,0.026033,0.00309,114,114,114,0,0,1,-7.4951322757,7.4951322757
1689,1278,0.028347,0.06595,0.009854,120,120,120,0,0,1,-7.4951322757,7.4951322757
1917,1689,0.008595,0.026033,0.003095,114,114,114,0,0,1,-7.4951322757,7.4951322757
