bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1688,1669,0.015703,0.047686,0.005665,114,114,114,0,0,1,-7.4951322757,7.4951322757
1720,1484,0.014711,0.02595,0.002841,57,57,57,0,0,1,-7.4951322757,7.4951322757
1879,1263,0.003058,0.00843,0.001447,114,114,114,0,0,1,-7.4951322757,7.4951322757
1364,1311,0.011901,0.036116,0.004264,114,114,114,0,0,1,-7.4951322757,7.4951322757
1312,897,0.008843,0.026777,0.003178,114,114,114,0,0,1,-7.4951322757,7.4951322757
1719,1003,0.026777,0.063223,0.007267,57,57,57,0,0,1,-7.4951322757,7.4951322757
1567,1509,0.031983,0.102397,0.010846,114,114,114,0,0,1,-7.4951322757,7.4951322757
1263,1212,0.036116,0.11595,0.012221,114,114,114,0,0,1,-7.4951322757,7.4951322757
1858,1636,0.023636,0.076942,0.007921,114,114,114,0,0,1,-7.4951322757,7.4951322757
1878,1243,0.02281,0.041818,0.008523,120,120,120,0,0,1,-7.4951322757,7.4951322757
950,1235,0,0.000826,7e-06,120,120,120,0,0,1,-7.4951322757,7.4951322757
1858,950,0.009504,0.03,0.003308,120,120,120,0,0,1,-7.4951322757,7.4951322757
949,950,0.009504,0.032231,0.003073,140,140,140,0,0,1,-7.4951322757,7.4951322757
1858,902,0.004298,0.013471,0.001493,114,114,114,0,0,1,-7.4951322757,7.4951322757
1265,1859,0.040579,0.104959,0.011437,120,120,120,0,0,1,-7.4951322757,7.4951322757
1859,1574,0.017521,0.031983,0.00311,90,90,90,0,0,1,-7.4951322757,7.4951322757
1639,1624,0.003141,0.009504,0.001125,114,114,114,0,0,1,-7.4951322757,7.4951322757
1637,1639,0,0.000826,1e-05,114,114,114,0,0,1,-7.4951322757,7.4951322757
1638,1639,0,0.000826,1e-05,114,114,114,0,0,1,-7.4951322757,7.4951322757
1235,1675,0.005537,0.013967,0.002464,114,114,114,0,0,1,-7.4951322757,7.4951322757
1449,1553,0.002149,0.006033,0.000632,90,90,90,0,0,1,-7.4951322757,7.4951322757
957,854,0.005455,0.017521,0.001847,114,114,114,0,0,1,-7.4951322757,7.4951322757
958,855,0.004959,0.017521,0.001847,114,114,114,0,0,1,-7.4951322757,7.4951322757
1248,933,0.019008,0.060413,0.006548,114,114,114,0,0,1,-7.4951322757,7.4951322757
1902,932,0.005041,0.015289,0.001815,114,114,114,0,0,1,-7.4951322757,7.4951322757
1249,851,0.014215,0.025041,0.002563,90,90,90,0,0,1,-7.4951322757,7.4951322757
934,1695,0.02157,0.068265,0.007163,114,114,114,0,0,1,-7.4951322757,7.4951322757
1285,1221,0.015454,0.052066,0.004997,114,114,114,0,0,1,-7.4951322757,7.4951322757
1819,1285,0.012645,0.030248,0.004257,114,114,114,0,0,1,-7.4951322757,7.4951322757
1047,935,0.002727,0.007438,0.000806,114,114,114,0,0,1,-7.4951322757,7.4951322757
1662,1024,0.025372,0.042231,0.00635,90,90,90,0,0,1,-7.4951322757,7.4951322757
1871,1428,0.001488,0.004793,0.000494,114,114,114,0,0,1,-7.4951322757,7.4951322757
1812,1871,0.013223,0.031322,0.003403,90,90,90,0,0,1,-7.4951322757,7.4951322757
1695,1811,0.008182,0.025041,0.002943,114,114,114,0,0,1,-7.4951322757,7.4951322757
1926,1725,0.009008,0.015041,0.001619,90,90,90,0,0,1,-7.4951322757,7.4951322757
1408,1314,0.003306,0.007934,0.000903,120,120,120,0,0,1,-7.4951322757,7.4951322757
1426,846,0.004711,0.014215,0.001689,114,114,114,0,0,1,-7.4951322757,7.4951322757
1048,1410,0.002975,0.007025,0.000992,114,114,114,0,0,1,-7.4951322757,7.4951322757
1715,1286,0.015868,0.042645,0.004371,114,114,114,0,0,1,-7.4951322757,7.4951322757
1747,1694,0.026116,0.033802,0.0062,90,90,90,0,0,1,-7.4951322757,7.4951322757
1820,847,0.004132,0.012479,0.001484,114,114,114,0,0,1,-7.4951322757,7.4951322757
1025,1286,0.008595,0.026529,0.003035,114,114,114,0,0,1,-7.4951322757,7.4951322757
1496,1695,0.00281,0.009008,0.000975,114,114,114,0,0,1,-7.4951322757,7.4951322757
1220,1569,0.010331,0.032314,0.003596,114,114,114,0,0,1,-7.4951322757,7.4951322757
1887,1014,0.020579,0.051488,0.006086,114,114,114,0,0,1,-7.4951322757,7.4951322757
1240,1014,0.004628,0.008347,0.001747,114,114,114,0,0,1,-7.4951322757,7.4951322757
1814,1570,0.019174,0.06157,0.00651,114,114,114,0,0,1,-7.4951322757,7.4951322757
853,1814,0.018017,0.023884,0.004291,90,90,90,0,0,1,-7.4951322757,7.4951322757
1813,1814,0.006694,0.008347,0.001585,29,29,29,0,0,1,-7.4951322757,7.4951322757
1884,1225,0.017025,0.051984,0.00611,114,114,114,0,0,1,-7.4951322757,7.4951322757
1753,1884,0.040909,0.053884,0.009864,90,90,90,0,0,1,-7.4951322757,7.4951322757
1606,1285,0.006612,0.020661,0.002331,114,114,114,0,0,1,-7.4951322757,7.4951322757
1926,1285,0.025124,0.076198,0.009039,114,114,114,0,0,1,-7.4951322757,7.4951322757
1841,1812,0.01438,0.046198,0.004867,114,114,114,0,0,1,-7.4951322757,7.4951322757
1607,1927,0.02876,0.090165,0.010016,114,114,114,0,0,1,-7.4951322757,7.4951322757
1285,1027,0.002645,0.008017,0.000949,114,114,114,0,0,1,-7.4951322757,7.4951322757
1663,1927,0.019587,0.03124,0.005114,90,90,90,0,0,1,-7.4951322757,7.4951322757
1249,1716,0.003719,0.009835,0.00098,114,114,114,0,0,1,-7.4951322757,7.4951322757
1885,1569,0.024215,0.076859,0.008327,114,114,114,0,0,1,-7.4951322757,7.4951322757
1015,1569,0.007686,0.024711,0.002594,114,114,114,0,0,1,-7.4951322757,7.4951322757
1014,1570,0.007686,0.024711,0.002594,114,114,114,0,0,1,-7.4951322757,7.4951322757
1248,1569,0.019256,0.061983,0.006515,114,114,114,0,0,1,-7.4951322757,7.4951322757
1428,1118,0.002975,0.013058,0.002154,114,114,114,0,0,1,-7.4951322757,7.4951322757
1026,1427,0.00405,0.011653,0.00129,114,114,114,0,0,1,-7.4951322757,7.4951322757
1831,1726,0.020331,0.065372,0.006902,114,114,114,0,0,1,-7.4951322757,7.4951322757
1409,1605,0.005124,0.015868,0.00181,114,114,114,0,0,1,-7.4951322757,7.4951322757
1830,1608,0.01562,0.050248,0.005283,114,114,114,0,0,1,-7.4951322757,7.4951322757
1241,1903,0.017355,0.024711,0.004378,90,90,90,0,0,1,-7.4951322757,7.4951322757
1411,1286,0.002893,0.009256,0.000997,114,114,114,0,0,1,-7.4951322757,7.4951322757
1694,1285,0.021984,0.070909,0.007446,114,114,114,0,0,1,-7.4951322757,7.4951322757
1752,879,0.016364,0.02157,0.003969,90,90,90,0,0,1,-7.4951322757,7.4951322757
1015,1383,0.008843,0.028017,0.00303,114,114,114,0,0,1,-7.4951322757,7.4951322757
1384,969,0.004793,0.014959,0.001658,114,114,114,0,0,1,-7.4951322757,7.4951322757
1286,989,0.017934,0.044876,0.005385,114,114,114,0,0,1,-7.4951322757,7.4951322757
944,1006,0.013471,0.042645,0.004646,140,140,140,0,0,1,-7.4951322757,7.4951322757
967,944,8.3e-05,0.000248,2.4e-05,114,114,114,0,0,1,-7.4951322757,7.4951322757
942,944,0.004628,0.014132,0.00167,114,114,114,0,0,1,-7.4951322757,7.4951322757
1640,1335,0.040248,0.070579,0.006735,90,90,90,0,0,1,-7.4951322757,7.4951322757
952,1640,0.019669,0.040579,0.003599,90,90,90,0,0,1,-7.4951322757,7.4951322757
1539,952,0.006942,0.018678,0.001767,90,90,90,0,0,1,-7.4951322757,7.4951322757
1594,1539,0.000661,0.001157,0.000169,90,90,90,0,0,1,-7.4951322757,7.4951322757
951,952,0.002727,0.003636,0.000322,75,75,75,0,0,1,-7.4951322757,7.4951322757
1537,1539,0.000165,0.000496,4.4e-05,140,140,140,0,0,1,-7.4951322757,7.4951322757
1482,1067,0.002149,0.006612,0.000779,114,114,114,0,0,1,-7.4951322757,7.4951322757
1756,1363,0.012562,0.045041,0.004371,114,114,114,0,0,1,-7.4951322757,7.4951322757
1868,921,0.01,0.025124,0.002819,120,120,120,0,0,1,-7.4951322757,7.4951322757
1891,1868,0.005868,0.020909,0.002072,140,140,140,0,0,1,-7.4951322757,7.4951322757
1912,1868,8.3e-05,0.000331,3.6e-05,140,140,140,0,0,1,-7.4951322757,7.4951322757
865,1912,0.000331,0.000992,0.000121,114,114,114,0,0,1,-7.4951322757,7.4951322757
1910,1912,0.004463,0.013636,0.001619,140,140,140,0,0,1,-7.4951322757,7.4951322757
856,1115,0.013967,0.043388,0.004898,140,140,140,0,0,1,-7.4951322757,7.4951322757
1587,1287,0.02281,0.063967,0.009043,140,140,140,0,0,1,-7.4951322757,7.4951322757
1433,1545,0.006694,0.017273,0.002389,120,120,120,0,0,1,-7.4951322757,7.4951322757
1433,1194,0.004545,0.013967,0.001283,120,120,120,0,0,1,-7.4951322757,7.4951322757
1195,921,0.005702,0.01719,0.002118,140,140,140,0,0,1,-7.4951322757,7.4951322757
1850,1432,0.013636,0.033967,0.003707,120,120,120,0,0,1,-7.4951322757,7.4951322757
1200,1432,0.017851,0.04405,0.004825,120,120,120,0,0,1,-7.4951322757,7.4951322757
1585,1200,0.004876,0.013471,0.001566,120,120,120,0,0,1,-7.4951322757,7.4951322757
1200,1198,0.000909,0.002066,0.000237,120,120,120,0,0,1,-7.4951322757,7.4951322757
1433,1186,0.016694,0.045207,0.005467,120,120,120,0,0,1,-7.4951322757,7.4951322757
1515,1170,0.000826,0.002479,0.000269,114,114,114,0,0,1,-7.4951322757,7.4951322757
1099,1515,0.002149,0.003884,0.000779,120,120,120,0,0,1,-7.4951322757,7.4951322757
1185,1099,0.00595,0.010661,0.002222,120,120,120,0,0,1,-7.4951322757,7.4951322757
1515,1513,0,0.000826,7e-06,114,114,114,0,0,1,-7.4951322757,7.4951322757
1099,1097,0.002397,0.004876,0.000704,90,90,90,0,0,1,-7.4951322757,7.4951322757
1406,1630,0.008926,0.02876,0.003025,114,114,114,0,0,1,-7.4951322757,7.4951322757
1451,1406,0.004959,0.015868,0.001675,140,140,140,0,0,1,-7.4951322757,7.4951322757
1404,1406,0.002314,0.003802,0.000404,90,90,90,0,0,1,-7.4951322757,7.4951322757
1083,1629,0.000826,0.002562,0.000266,114,114,114,0,0,1,-7.4951322757,7.4951322757
868,1083,0.007934,0.025537,0.002684,140,140,140,0,0,1,-7.4951322757,7.4951322757
1081,1083,0.000248,0.000661,7.5e-05,114,114,114,0,0,1,-7.4951322757,7.4951322757
1415,1630,0.008017,0.02438,0.002553,120,120,120,0,0,1,-7.4951322757,7.4951322757
1414,1629,0.008099,0.025372,0.002633,120,120,120,0,0,1,-7.4951322757,7.4951322757
1631,1761,0.014463,0.043967,0.005193,114,114,114,0,0,1,-7.4951322757,7.4951322757
1670,1718,0.010083,0.031901,0.003453,114,114,114,0,0,1,-7.4951322757,7.4951322757
1190,1232,0.003719,0.011901,0.001251,140,140,140,0,0,1,-7.4951322757,7.4951322757
1378,1477,0.002231,0.006612,0.000789,114,114,114,0,0,1,-7.4951322757,7.4951322757
1809,1794,0.009587,0.030744,0.003233,114,114,114,0,0,1,-7.4951322757,7.4951322757
1436,1619,0.000992,0.003058,0.000346,114,114,114,0,0,1,-7.4951322757,7.4951322757
1641,1436,0.005785,0.01843,0.001951,114,114,114,0,0,1,-7.4951322757,7.4951322757
1434,1436,0.000826,0.002397,0.000281,114,114,114,0,0,1,-7.4951322757,7.4951322757
1836,1640,0.011901,0.036446,0.004262,114,114,114,0,0,1,-7.4951322757,7.4951322757
1143,947,0.004215,0.013306,0.001433,114,114,114,0,0,1,-7.4951322757,7.4951322757
1736,1283,0.005207,0.01595,0.001873,140,140,140,0,0,1,-7.4951322757,7.4951322757
1876,1475,0.004793,0.014628,0.001774,114,114,114,0,0,1,-7.4951322757,7.4951322757
995,1876,0.001901,0.006116,0.000646,114,114,114,0,0,1,-7.4951322757,7.4951322757
1874,1876,8.3e-05,0.000165,1.7e-05,114,114,114,0,0,1,-7.4951322757,7.4951322757
995,1612,0.001405,0.004132,0.000426,114,114,114,0,0,1,-7.4951322757,7.4951322757
1435,1619,0.001488,0.004628,0.000549,114,114,114,0,0,1,-7.4951322757,7.4951322757
940,1369,0.006777,0.021984,0.002297,114,114,114,0,0,1,-7.4951322757,7.4951322757
1084,1418,0.008099,0.020661,0.002323,120,120,120,0,0,1,-7.4951322757,7.4951322757
1630,1084,0.000496,0.001488,0.000162,114,114,114,0,0,1,-7.4951322757,7.4951322757
1084,1082,0.000909,0.002893,0.000339,57,57,57,0,0,1,-7.4951322757,7.4951322757
1136,975,0.001736,0.005289,0.000617,57,57,57,0,0,1,-7.4951322757,7.4951322757
1837,1323,0.012975,0.041074,0.004484,140,140,140,0,0,1,-7.4951322757,7.4951322757
1565,1737,0.003802,0.012149,0.001275,114,114,114,0,0,1,-7.4951322757,7.4951322757
1407,1565,0.006694,0.021653,0.002268,140,140,140,0,0,1,-7.4951322757,7.4951322757
869,1407,0.004463,0.014463,0.001517,114,114,114,0,0,1,-7.4951322757,7.4951322757
1565,1563,0.001157,0.002562,0.000254,90,90,90,0,0,1,-7.4951322757,7.4951322757
1405,1407,0.002314,0.003802,0.000404,90,90,90,0,0,1,-7.4951322757,7.4951322757
1736,1145,0.004463,0.014297,0.001515,114,114,114,0,0,1,-7.4951322757,7.4951322757
1232,1827,0.003306,0.010744,0.001101,140,140,140,0,0,1,-7.4951322757,7.4951322757
1232,1034,0.001405,0.004463,0.000469,114,114,114,0,0,1,-7.4951322757,7.4951322757
1478,1005,0.002397,0.007273,0.000857,140,140,140,0,0,1,-7.4951322757,7.4951322757
1837,1471,0.003802,0.01157,0.00137,140,140,140,0,0,1,-7.4951322757,7.4951322757
1620,1838,0.018347,0.056777,0.006459,114,114,114,0,0,1,-7.4951322757,7.4951322757
1100,980,0.000992,0.002893,0.000349,140,140,140,0,0,1,-7.4951322757,7.4951322757
1516,1100,0.001488,0.004463,0.00053,140,140,140,0,0,1,-7.4951322757,7.4951322757
1838,1516,0.004298,0.013388,0.001474,140,140,140,0,0,1,-7.4951322757,7.4951322757
1100,1098,0.001322,0.003884,0.000462,140,140,140,0,0,1,-7.4951322757,7.4951322757
1514,1516,0,0.000826,7e-06,114,114,114,0,0,1,-7.4951322757,7.4951322757
1196,920,0.002727,0.008347,0.000973,140,140,140,0,0,1,-7.4951322757,7.4951322757
1909,1196,0.002231,0.007603,0.000728,140,140,140,0,0,1,-7.4951322757,7.4951322757
1906,1909,8.3e-05,0.000165,1.7e-05,140,140,140,0,0,1,-7.4951322757,7.4951322757
1194,1196,0.003141,0.009669,0.001125,140,140,140,0,0,0,-7.4951322757,7.4951322757
1908,1909,0,0.000826,1e-05,140,140,140,0,0,1,-7.4951322757,7.4951322757
1252,1114,0.001074,0.003388,0.000387,140,140,140,0,0,1,-7.4951322757,7.4951322757
1834,1252,0.004545,0.013884,0.001614,140,140,140,0,0,1,-7.4951322757,7.4951322757
1252,1250,0.001157,0.001488,0.000281,90,90,90,0,0,1,-7.4951322757,7.4951322757
924,1114,0.001074,0.003388,0.000387,140,140,140,0,0,1,-7.4951322757,7.4951322757
1883,924,0.003884,0.011901,0.001375,114,114,114,0,0,1,-7.4951322757,7.4951322757
922,924,0.000661,0.001901,0.000225,114,114,114,0,0,1,-7.4951322757,7.4951322757
1271,1114,0.009339,0.025289,0.002592,120,120,120,0,0,1,-7.4951322757,7.4951322757
1717,1271,0.005702,0.014545,0.001534,120,120,120,0,0,1,-7.4951322757,7.4951322757
1271,1268,0.005537,0.009339,0.00097,90,90,90,0,0,1,-7.4951322757,7.4951322757
1318,1114,0.015041,0.039669,0.004104,120,120,120,0,0,1,-7.4951322757,7.4951322757
1718,1318,8.3e-05,0.000248,1.9e-05,140,140,140,0,0,1,-7.4951322757,7.4951322757
1317,1318,0.000165,0.000413,5.3e-05,140,140,140,0,0,1,-7.4951322757,7.4951322757
1362,1288,0.000496,0.001488,0.000177,140,140,140,0,0,1,-7.4951322757,7.4951322757
1362,1288,0.000496,0.001488,0.000177,140,140,140,0,0,1,-7.4951322757,7.4951322757
1140,1113,0.012479,0.038265,0.004414,114,114,114,0,0,1,-7.4951322757,7.4951322757
1362,1140,0.000909,0.003388,0.00039,114,114,114,0,0,1,-7.4951322757,7.4951322757
1138,1140,0.000413,0.001322,0.000128,114,114,114,0,0,1,-7.4951322757,7.4951322757
1652,1115,0.00876,0.026942,0.003112,114,114,114,0,0,1,-7.4951322757,7.4951322757
1141,1652,0.003802,0.012066,0.001396,140,140,140,0,0,1,-7.4951322757,7.4951322757
1363,1141,0.000826,0.002562,0.000293,114,114,114,0,0,1,-7.4951322757,7.4951322757
1651,1652,0.002066,0.006364,0.000753,140,140,140,0,0,1,-7.4951322757,7.4951322757
1137,1141,0.000413,0.001322,0.00016,114,114,114,0,0,1,-7.4951322757,7.4951322757
1033,1873,0.001488,0.004876,0.000511,84,84,84,0,0,1,-7.4951322757,7.4951322757
1419,1033,0.004959,0.013223,0.0015,120,120,120,0,0,1,-7.4951322757,7.4951322757
1032,1033,0.000661,0.002149,0.000252,140,140,140,0,0,1,-7.4951322757,7.4951322757
1151,1525,0.011983,0.037107,0.004211,140,140,140,0,0,1,-7.4951322757,7.4951322757
1381,975,0.004545,0.013967,0.001619,140,140,140,0,0,1,-7.4951322757,7.4951322757
1809,1795,0.004215,0.009752,0.002043,140,140,140,0,0,1,-7.4951322757,7.4951322757
1611,928,0.005702,0.015041,0.001646,120,120,120,0,0,1,-7.4951322757,7.4951322757
1340,928,0.001322,0.002645,0.000237,57,57,57,0,0,1,-7.4951322757,7.4951322757
1341,929,0.001322,0.002645,0.000237,57,57,57,0,0,1,-7.4951322757,7.4951322757
1839,1655,0.002893,0.007025,0.000779,120,120,120,0,0,1,-7.4951322757,7.4951322757
1840,1656,0.002893,0.007025,0.000779,120,120,120,0,0,1,-7.4951322757,7.4951322757
1622,1113,0.003719,0.009008,0.000999,120,120,120,0,0,1,-7.4951322757,7.4951322757
1840,1622,0.004628,0.01438,0.001626,140,140,140,0,0,1,-7.4951322757,7.4951322757
1621,1622,0.002645,0.006116,0.00129,140,140,140,0,0,1,-7.4951322757,7.4951322757
1839,1113,0.008347,0.023471,0.002628,120,120,120,0,0,1,-7.4951322757,7.4951322757
1253,1113,0.00157,0.004793,0.000566,140,140,140,0,0,1,-7.4951322757,7.4951322757
1470,1253,0.007438,0.022562,0.00266,140,140,140,0,0,1,-7.4951322757,7.4951322757
1848,1470,0.000992,0.003306,0.000351,140,140,140,0,0,1,-7.4951322757,7.4951322757
1253,1251,0.000744,0.001405,0.000293,120,120,120,0,0,1,-7.4951322757,7.4951322757
1468,1470,0.000248,0.000496,4.6e-05,90,90,90,0,0,1,-7.4951322757,7.4951322757
1296,1113,0.00876,0.026529,0.003124,140,140,140,0,0,1,-7.4951322757,7.4951322757
1784,1412,0.010083,0.024546,0.002715,120,120,120,0,0,1,-7.4951322757,7.4951322757
1822,1784,0.011901,0.029669,0.003277,120,120,120,0,0,1,-7.4951322757,7.4951322757
1782,1784,0.00438,0.006116,0.000777,75,75,75,0,0,1,-7.4951322757,7.4951322757
1785,1413,0.010083,0.024546,0.002715,120,120,120,0,0,1,-7.4951322757,7.4951322757
1598,1785,0.008099,0.021074,0.002386,120,120,120,0,0,1,-7.4951322757,7.4951322757
1783,1785,0.004132,0.005372,0.000692,75,75,75,0,0,1,-7.4951322757,7.4951322757
1839,1703,0.002397,0.007355,0.000857,140,140,140,0,0,1,-7.4951322757,7.4951322757
1232,1007,0.003141,0.013306,0.001379,162,162,162,0,0,1,-7.4951322757,7.4951322757
1412,1146,0.003058,0.003802,0.000721,90,90,90,0,0,1,-7.4951322757,7.4951322757
1413,1147,0.003141,0.003884,0.00074,90,90,90,0,0,1,-7.4951322757,7.4951322757
1029,1628,0.001074,0.003223,0.000378,140,140,140,0,0,1,-7.4951322757,7.4951322757
1717,1029,0.001818,0.00562,0.000665,140,140,140,0,0,1,-7.4951322757,7.4951322757
1029,1028,0.000579,0.001653,0.000194,140,140,140,0,0,1,-7.4951322757,7.4951322757
1379,1625,0.003141,0.021405,0.002413,114,114,114,0,0,1,-7.4951322757,7.4951322757
976,1277,0.004736,0.015008,0.001718,114,114,114,0,0,1,-7.4951322757,7.4951322757
1839,1369,0.00405,0.012397,0.00143,114,114,114,0,0,1,-7.4951322757,7.4951322757
888,1414,0.001983,0.006033,0.000697,140,140,140,0,0,1,-7.4951322757,7.4951322757
1873,888,0.004959,0.015207,0.001752,140,140,140,0,0,1,-7.4951322757,7.4951322757
888,886,0.001074,0.001818,0.000194,90,90,90,0,0,1,-7.4951322757,7.4951322757
1239,1415,0.002314,0.007438,0.000811,140,140,140,0,0,1,-7.4951322757,7.4951322757
1618,1239,0.005702,0.018017,0.001994,140,140,140,0,0,1,-7.4951322757,7.4951322757
1238,1239,8.3e-05,0.000248,1.9e-05,120,120,120,0,0,1,-7.4951322757,7.4951322757
1233,1799,0.001901,0.004628,0.000895,140,140,140,0,0,1,-7.4951322757,7.4951322757
1800,1232,0.001405,0.004628,0.000489,140,140,140,0,0,1,-7.4951322757,7.4951322757
929,1800,0.008099,0.022645,0.002439,120,120,120,0,0,1,-7.4951322757,7.4951322757
1798,1800,0.000496,0.00124,0.000191,140,140,140,0,0,1,-7.4951322757,7.4951322757
1105,1115,0.007521,0.023058,0.002413,120,120,120,0,0,1,-7.4951322757,7.4951322757
1269,1105,0.000331,0.001157,0.000116,114,114,114,0,0,1,-7.4951322757,7.4951322757
1103,1105,0.002397,0.007521,0.000847,114,114,114,0,0,1,-7.4951322757,7.4951322757
1810,1900,0.008099,0.026116,0.002725,140,140,140,0,0,1,-7.4951322757,7.4951322757
1551,849,0.003636,0.011405,0.001242,140,140,140,0,0,1,-7.4951322757,7.4951322757
894,1551,0.00157,0.004876,0.000542,140,140,140,0,0,1,-7.4951322757,7.4951322757
1551,1549,0.002314,0.006942,0.000728,120,120,120,0,0,1,-7.4951322757,7.4951322757
1776,1019,0.001983,0.005702,0.000617,120,120,120,0,0,1,-7.4951322757,7.4951322757
889,1777,0.00562,0.017107,0.001919,120,120,120,0,0,1,-7.4951322757,7.4951322757
1873,889,0.004959,0.015207,0.001752,140,140,140,0,0,1,-7.4951322757,7.4951322757
889,887,0.001074,0.001818,0.000194,90,90,90,0,0,1,-7.4951322757,7.4951322757
1233,1770,0.005207,0.016281,0.001805,140,140,140,0,0,1,-7.4951322757,7.4951322757
1446,1287,0.013388,0.041488,0.004726,140,140,140,0,0,1,-7.4951322757,7.4951322757
1796,1446,0.007603,0.02405,0.002618,140,140,140,0,0,1,-7.4951322757,7.4951322757
1446,1444,0.001074,0.010992,0.001752,75,75,75,0,0,1,-7.4951322757,7.4951322757
1445,1050,0.00876,0.027851,0.00303,140,140,140,0,0,1,-7.4951322757,7.4951322757
1358,1445,0.011157,0.034463,0.003913,140,140,140,0,0,1,-7.4951322757,7.4951322757
1287,1358,0.002314,0.007025,0.000816,140,140,140,0,0,1,-7.4951322757,7.4951322757
1445,1443,0.001058,0.010826,0.001726,75,75,75,0,0,1,-7.4951322757,7.4951322757
1358,1356,0.003223,0.006033,0.000578,90,90,90,0,0,1,-7.4951322757,7.4951322757
1776,1414,0.005455,0.016777,0.001914,114,114,114,0,0,1,-7.4951322757,7.4951322757
1899,1840,0.004215,0.009835,0.001217,120,120,120,0,0,1,-7.4951322757,7.4951322757
1150,1899,0.002066,0.00562,0.000593,120,120,120,0,0,1,-7.4951322757,7.4951322757
1898,1899,0.000661,0.002314,0.00022,120,120,120,0,0,1,-7.4951322757,7.4951322757
1373,1583,0.002893,0.008926,0.001004,140,140,140,0,0,1,-7.4951322757,7.4951322757
1810,1373,0.00595,0.019174,0.00203,140,140,140,0,0,1,-7.4951322757,7.4951322757
1373,1371,0.005289,0.008926,0.000927,90,90,90,0,0,1,-7.4951322757,7.4951322757
1040,1233,0.001405,0.004463,0.000467,120,120,120,0,0,1,-7.4951322757,7.4951322757
1061,1040,0.005124,0.016033,0.001805,140,140,140,0,0,1,-7.4951322757,7.4951322757
1039,1040,0.000331,0.001074,0.000107,140,140,140,0,0,1,-7.4951322757,7.4951322757
1732,1649,0.006529,0.023884,0.002338,105,105,105,0,0,1,-7.4951322757,7.4951322757
1901,1650,0.008017,0.026446,0.002645,140,140,140,0,0,1,-7.4951322757,7.4951322757
1751,1593,0.007273,0.012314,0.001788,90,90,90,0,0,1,-7.4951322757,7.4951322757
1838,920,0.02405,0.076281,0.008259,140,140,140,0,0,1,-7.4951322757,7.4951322757
1839,1041,0.003141,0.007769,0.000879,120,120,120,0,0,1,-7.4951322757,7.4951322757
1469,1042,0.005785,0.016116,0.001876,120,120,120,0,0,1,-7.4951322757,7.4951322757
1295,1469,0.002066,0.006446,0.000748,140,140,140,0,0,1,-7.4951322757,7.4951322757
1467,1469,0.000248,0.000496,4.6e-05,90,90,90,0,0,1,-7.4951322757,7.4951322757
1794,1512,0.007438,0.023967,0.002517,140,140,140,0,0,1,-7.4951322757,7.4951322757
1511,1288,0.012066,0.038678,0.004075,140,140,140,0,0,1,-7.4951322757,7.4951322757
1648,1288,0.000496,0.003719,0.000387,152,152,152,0,0,1,-7.4951322757,7.4951322757
1704,1648,0.008099,0.051653,0.005365,140,140,140,0,0,1,-7.4951322757,7.4951322757
1840,1704,0.007686,0.023967,0.002698,114,114,114,0,0,1,-7.4951322757,7.4951322757
1646,1648,0.000579,0.001818,0.000218,140,140,140,0,0,1,-7.4951322757,7.4951322757
1702,1704,0.002231,0.007438,0.000726,140,140,140,0,0,1,-7.4951322757,7.4951322757
1584,885,0.002727,0.008512,0.000956,140,140,140,0,0,1,-7.4951322757,7.4951322757
1372,884,0.003223,0.010496,0.001104,140,140,140,0,0,1,-7.4951322757,7.4951322757
1049,1372,0.005289,0.016942,0.001796,140,140,140,0,0,1,-7.4951322757,7.4951322757
1372,1370,0.005289,0.008926,0.000927,90,90,90,0,0,1,-7.4951322757,7.4951322757
1779,1579,0.019256,0.061488,0.006558,140,140,140,0,0,1,-7.4951322757,7.4951322757
1836,1779,0.010413,0.033471,0.003533,140,140,140,0,0,1,-7.4951322757,7.4951322757
1778,1779,0.001653,0.005537,0.000525,140,140,140,0,0,1,-7.4951322757,7.4951322757
1707,1619,0.004711,0.014628,0.001667,114,114,114,0,0,1,-7.4951322757,7.4951322757
1491,943,0.004793,0.015785,0.001561,140,140,140,0,0,1,-7.4951322757,7.4951322757
1363,1491,0.007438,0.02405,0.002522,114,114,114,0,0,1,-7.4951322757,7.4951322757
1489,1491,8.3e-05,0.000826,1.9e-05,140,140,140,0,0,1,-7.4951322757,7.4951322757
1142,1362,0.000744,0.002314,0.00024,114,114,114,0,0,1,-7.4951322757,7.4951322757
1490,1142,0.006777,0.021736,0.002294,114,114,114,0,0,1,-7.4951322757,7.4951322757
1139,1142,0.000909,0.003141,0.000298,114,114,114,0,0,1,-7.4951322757,7.4951322757
1538,1751,0.012397,0.028265,0.002664,90,90,90,0,0,1,-7.4951322757,7.4951322757
1793,1864,0.009421,0.031157,0.002778,120,120,120,0,0,1,-7.4951322757,7.4951322757
982,946,0.015124,0.04157,0.004136,120,120,120,0,0,1,-7.4951322757,7.4951322757
1390,945,0.015289,0.036612,0.005537,120,120,120,0,0,1,-7.4951322757,7.4951322757
1431,1179,0.009339,0.031901,0.003243,140,140,140,0,0,1,-7.4951322757,7.4951322757
1440,1431,0.002149,0.006777,0.000772,140,140,140,0,0,1,-7.4951322757,7.4951322757
1431,1430,0,8.3e-05,1e-05,140,140,140,0,0,1,-7.4951322757,7.4951322757
1402,1179,0.005041,0.016364,0.001711,140,140,140,0,0,1,-7.4951322757,7.4951322757
1730,1351,0.005785,0.014463,0.001636,120,120,120,0,0,1,-7.4951322757,7.4951322757
1223,1351,0.034132,0.094876,0.009319,120,120,120,0,0,1,-7.4951322757,7.4951322757
1222,1865,0.011074,0.03281,0.002829,120,120,120,0,0,1,-7.4951322757,7.4951322757
1223,1914,0.006198,0.016694,0.002616,140,140,140,0,0,1,-7.4951322757,7.4951322757
1388,1913,0.00124,0.003802,0.000423,140,140,140,0,0,1,-7.4951322757,7.4951322757
1681,1729,0.007686,0.020909,0.002139,120,120,120,0,0,1,-7.4951322757,7.4951322757
1679,1681,0.012479,0.037851,0.004477,140,140,140,0,0,1,-7.4951322757,7.4951322757
1222,1681,0.021901,0.060992,0.005953,120,120,120,0,0,0,-7.4951322757,7.4951322757
1222,860,0.004876,0.01314,0.001779,120,120,120,0,0,1,-7.4951322757,7.4951322757
999,1316,0.006198,0.019504,0.00213,140,140,140,0,0,1,-7.4951322757,7.4951322757
1222,1051,0.00405,0.013802,0.001314,140,140,140,0,0,1,-7.4951322757,7.4951322757
1052,1680,0.010248,0.031157,0.003683,140,140,140,0,0,1,-7.4951322757,7.4951322757
1219,1179,0.009587,0.030826,0.003265,140,140,140,0,0,1,-7.4951322757,7.4951322757
1457,1179,0.001405,0.004298,0.000472,140,140,140,0,0,1,-7.4951322757,7.4951322757
978,1210,0.007769,0.023554,0.002773,140,140,140,0,0,1,-7.4951322757,7.4951322757
1767,1299,0.008182,0.025537,0.002863,140,140,140,0,0,1,-7.4951322757,7.4951322757
1904,1896,0.001488,0.004628,0.000542,140,140,140,0,0,1,-7.4951322757,7.4951322757
1479,1387,0.006281,0.019752,0.002161,140,140,140,0,0,1,-7.4951322757,7.4951322757
1480,1388,0.006198,0.019587,0.002139,140,140,140,0,0,1,-7.4951322757,7.4951322757
1387,1897,0.000826,0.002479,0.000271,140,140,140,0,0,1,-7.4951322757,7.4951322757
861,1905,0.000744,0.002397,0.000281,140,140,140,0,0,1,-7.4951322757,7.4951322757
1915,1388,0.001983,0.005289,0.000702,120,120,120,0,0,1,-7.4951322757,7.4951322757
1664,1659,0.003471,0.010413,0.001239,140,140,140,0,0,1,-7.4951322757,7.4951322757
1665,945,0.006446,0.019669,0.002335,140,140,140,0,0,1,-7.4951322757,7.4951322757
1697,1180,0.004793,0.014711,0.001706,140,140,140,0,0,1,-7.4951322757,7.4951322757
1202,1177,0.008843,0.027603,0.003083,140,140,140,0,0,1,-7.4951322757,7.4951322757
1713,1180,0.005041,0.015537,0.001801,140,140,140,0,0,1,-7.4951322757,7.4951322757
1700,1178,0.003554,0.00876,0.000963,120,120,120,0,0,1,-7.4951322757,7.4951322757
1803,1700,0.016033,0.046364,0.004455,120,120,120,0,0,1,-7.4951322757,7.4951322757
1700,1698,0.012645,0.015868,0.003013,90,90,90,0,0,1,-7.4951322757,7.4951322757
1701,1177,0.004298,0.010496,0.001159,120,120,120,0,0,1,-7.4951322757,7.4951322757
1672,1701,0.017273,0.055289,0.005189,120,120,120,0,0,1,-7.4951322757,7.4951322757
1701,1699,0.01281,0.016033,0.00304,90,90,90,0,0,1,-7.4951322757,7.4951322757
1804,1672,0.008926,0.027355,0.003165,140,140,140,0,0,1,-7.4951322757,7.4951322757
1035,1672,0.009008,0.027603,0.003202,140,140,140,0,0,1,-7.4951322757,7.4951322757
1673,945,0.008512,0.026198,0.003006,120,120,120,0,0,1,-7.4951322757,7.4951322757
1674,946,0.008512,0.026198,0.003006,120,120,120,0,0,1,-7.4951322757,7.4951322757
1855,1674,0.004298,0.01314,0.001559,140,140,140,0,0,1,-7.4951322757,7.4951322757
1856,1672,0.004298,0.01314,0.001556,140,140,140,0,0,1,-7.4951322757,7.4951322757
1506,1486,0.004959,0.012397,0.001375,120,120,120,0,0,1,-7.4951322757,7.4951322757
1674,1506,0.010992,0.032231,0.003112,120,120,120,0,0,1,-7.4951322757,7.4951322757
1505,1506,0.004298,0.013058,0.001544,140,140,140,0,0,1,-7.4951322757,7.4951322757
1673,1485,0.016033,0.044711,0.004499,120,120,120,0,0,1,-7.4951322757,7.4951322757
1672,1845,0.006198,0.02,0.00212,140,140,140,0,0,1,-7.4951322757,7.4951322757
1222,918,0.004545,0.013802,0.001638,140,140,140,0,0,1,-7.4951322757,7.4951322757
1773,877,0.004132,0.01281,0.00144,140,140,140,0,0,1,-7.4951322757,7.4951322757
1727,877,0.003471,0.011157,0.001198,140,140,140,0,0,1,-7.4951322757,7.4951322757
1352,1109,0.004628,0.014297,0.001619,140,140,140,0,0,1,-7.4951322757,7.4951322757
1724,1072,0.004711,0.014297,0.001699,140,140,140,0,0,1,-7.4951322757,7.4951322757
1352,1724,0.003554,0.010992,0.001261,140,140,140,0,0,1,-7.4951322757,7.4951322757
1724,1722,0.00157,0.005372,0.00052,140,140,140,0,0,1,-7.4951322757,7.4951322757
1530,878,0.002479,0.007686,0.000883,140,140,140,0,0,1,-7.4951322757,7.4951322757
1352,1530,0.006116,0.018926,0.002142,140,140,140,0,0,1,-7.4951322757,7.4951322757
1530,1529,0.002066,0.003802,0.000784,120,120,120,0,0,1,-7.4951322757,7.4951322757
1366,1352,0.002397,0.007355,0.000828,140,140,140,0,0,1,-7.4951322757,7.4951322757
1000,1440,0.002397,0.007769,0.000823,140,140,140,0,0,1,-7.4951322757,7.4951322757
1071,1548,0.003719,0.009008,0.001363,120,120,120,0,0,1,-7.4951322757,7.4951322757
1521,1439,0.006281,0.020083,0.002139,140,140,140,0,0,1,-7.4951322757,7.4951322757
1261,1218,8.3e-05,0.000248,2.2e-05,140,140,140,0,0,1,-7.4951322757,7.4951322757
1466,1261,0.007603,0.019587,0.002091,120,120,120,0,0,1,-7.4951322757,7.4951322757
1439,1466,0.003141,0.00843,0.000857,120,120,120,0,0,1,-7.4951322757,7.4951322757
1260,1261,0.004545,0.008512,0.000927,90,90,90,0,0,1,-7.4951322757,7.4951322757
1465,1466,0.000496,0.001322,0.000133,120,120,120,0,0,1,-7.4951322757,7.4951322757
1237,1218,0.002562,0.006777,0.000944,120,120,120,0,0,1,-7.4951322757,7.4951322757
1422,1188,0.001653,0.004959,0.00059,140,140,140,0,0,1,-7.4951322757,7.4951322757
1184,1219,0.003223,0.009752,0.001159,140,140,140,0,0,1,-7.4951322757,7.4951322757
973,1184,0.003058,0.009421,0.001058,140,140,140,0,0,1,-7.4951322757,7.4951322757
1183,1184,0,8.3e-05,1.2e-05,140,140,140,0,0,1,-7.4951322757,7.4951322757
1188,1547,0.001405,0.004298,0.000503,140,140,140,0,0,1,-7.4951322757,7.4951322757
1832,1367,0.010744,0.032727,0.003836,140,140,140,0,0,1,-7.4951322757,7.4951322757
1218,1458,0.008264,0.026612,0.002807,140,140,140,0,0,1,-7.4951322757,7.4951322757
1396,1793,0.014711,0.031488,0.005377,120,120,120,0,0,1,-7.4951322757,7.4951322757
1223,1396,0.009917,0.019669,0.003705,120,120,120,0,0,1,-7.4951322757,7.4951322757
1396,1395,0.002231,0.006033,0.000564,120,120,120,0,0,1,-7.4951322757,7.4951322757
875,1180,0.006033,0.020496,0.002176,140,140,140,0,0,1,-7.4951322757,7.4951322757
876,954,0.003058,0.010661,0.001171,140,140,140,0,0,1,-7.4951322757,7.4951322757
1176,953,0.006529,0.020909,0.002243,140,140,140,0,0,1,-7.4951322757,7.4951322757
1300,1176,0.002397,0.007355,0.000876,140,140,140,0,0,1,-7.4951322757,7.4951322757
1172,1176,0.008678,0.02719,0.00303,140,140,140,0,0,1,-7.4951322757,7.4951322757
1173,1176,0.008347,0.026116,0.002904,140,140,140,0,0,0,-7.4951322757,7.4951322757
1193,1485,0.004711,0.012149,0.001696,120,120,120,0,0,1,-7.4951322757,7.4951322757
1854,1193,0.02405,0.043223,0.008981,120,120,120,0,0,1,-7.4951322757,7.4951322757
1192,1193,0.003471,0.010826,0.001195,140,140,140,0,0,1,-7.4951322757,7.4951322757
1486,1660,0.001488,0.004463,0.000513,140,140,140,0,0,1,-7.4951322757,7.4951322757
1485,1284,0.000909,0.002975,0.000329,140,140,140,0,0,1,-7.4951322757,7.4951322757
1504,1485,0.010331,0.013223,0.00241,90,90,90,0,0,1,-7.4951322757,7.4951322757
1486,1257,0.00843,0.025785,0.00304,140,140,140,0,0,1,-7.4951322757,7.4951322757
1728,1522,0.001488,0.004628,0.00053,140,140,140,0,0,1,-7.4951322757,7.4951322757
1495,1439,0.001983,0.006116,0.000726,140,140,140,0,0,1,-7.4951322757,7.4951322757
1723,974,0.00438,0.014545,0.00144,140,140,140,0,0,1,-7.4951322757,7.4951322757
1110,1723,0.000661,0.001983,0.000232,140,140,140,0,0,1,-7.4951322757,7.4951322757
1721,1723,0.000165,0.000413,5.1e-05,140,140,140,0,0,1,-7.4951322757,7.4951322757
1315,878,0.004628,0.014545,0.001592,140,140,140,0,0,1,-7.4951322757,7.4951322757
1023,878,0.000826,0.002727,0.000257,140,140,140,0,0,1,-7.4951322757,7.4951322757
1398,1023,0.002562,0.008595,0.00082,140,140,140,0,0,1,-7.4951322757,7.4951322757
1022,1023,0.000992,0.003058,0.000358,140,140,140,0,0,1,-7.4951322757,7.4951322757
1804,977,0.005289,0.016198,0.001907,140,140,140,0,0,1,-7.4951322757,7.4951322757
912,945,0.000826,0.001405,0.000152,90,90,90,0,0,1,-7.4951322757,7.4951322757
913,946,0.000826,0.001322,0.000145,90,90,90,0,0,1,-7.4951322757,7.4951322757
914,946,0.000826,0.001322,0.000145,90,90,90,0,0,1,-7.4951322757,7.4951322757
915,945,0.000744,0.001157,0.000128,90,90,90,0,0,1,-7.4951322757,7.4951322757
1352,1772,0.004959,0.015289,0.001769,140,140,140,0,0,1,-7.4951322757,7.4951322757
1219,981,0.00719,0.017851,0.002134,120,120,120,0,0,1,-7.4951322757,7.4951322757
1439,1403,0.008017,0.027769,0.002802,140,140,140,0,0,1,-7.4951322757,7.4951322757
1916,919,0.006033,0.018347,0.002176,140,140,140,0,0,1,-7.4951322757,7.4951322757
1420,1353,0.007686,0.027273,0.003178,140,140,140,0,0,1,-7.4951322757,7.4951322757
1696,1178,0.001405,0.00438,0.000506,140,140,140,0,0,1,-7.4951322757,7.4951322757
1423,1236,0.004876,0.009256,0.001801,120,120,120,0,0,1,-7.4951322757,7.4951322757
1842,1793,0.003719,0.012645,0.00121,140,140,140,0,0,1,-7.4951322757,7.4951322757
1803,1036,0.002727,0.008347,0.000956,140,140,140,0,0,1,-7.4951322757,7.4951322757
1853,1769,0.001157,0.002893,0.000436,120,120,120,0,0,1,-7.4951322757,7.4951322757
1389,1792,0.007686,0.02405,0.002703,140,140,140,0,0,1,-7.4951322757,7.4951322757
1833,1792,0.01124,0.032562,0.003272,120,120,120,0,0,1,-7.4951322757,7.4951322757
1442,1846,0.005868,0.01595,0.00174,120,120,120,0,0,1,-7.4951322757,7.4951322757
1804,1442,0.000165,0.000331,3.2e-05,120,120,120,0,0,1,-7.4951322757,7.4951322757
1442,1441,0.001983,0.005207,0.000748,120,120,120,0,0,1,-7.4951322757,7.4951322757
1092,1079,0.063554,0.129835,0.012678,90,90,90,0,0,1,-7.4951322757,7.4951322757
1658,1111,0.030413,0.056942,0.00521,57,57,57,0,0,1,-7.4951322757,7.4951322757
1895,1658,0.099008,0.200248,0.017475,90,90,90,0,0,1,-7.4951322757,7.4951322757
1657,1658,0.001983,0.003306,0.000353,19,19,19,0,0,1,-7.4951322757,7.4951322757
1345,1894,0.016116,0.028512,0.002735,90,90,90,0,0,1,-7.4951322757,7.4951322757
1745,899,0.022893,0.056694,0.006297,114,114,114,0,0,1,-7.4951322757,7.4951322757
1735,899,0.024793,0.061322,0.006817,114,114,114,0,0,1,-7.4951322757,7.4951322757
1895,1069,0.022727,0.072645,0.007749,57,57,57,0,0,1,-7.4951322757,7.4951322757
1343,899,0.014711,0.045207,0.005198,114,114,114,0,0,1,-7.4951322757,7.4951322757
1091,1148,0.096446,0.194711,0.017877,90,90,90,0,0,1,-7.4951322757,7.4951322757
1346,900,0.015124,0.040496,0.004627,114,114,114,0,0,1,-7.4951322757,7.4951322757
966,1346,0.037273,0.075454,0.006638,90,90,90,0,0,1,-7.4951322757,7.4951322757
1344,1346,0.000579,0.000992,8.9e-05,29,29,29,0,0,1,-7.4951322757,7.4951322757
881,1058,0.018017,0.054711,0.006486,57,57,57,0,0,1,-7.4951322757,7.4951322757
1111,881,0.012397,0.037603,0.004441,57,57,57,0,0,1,-7.4951322757,7.4951322757
881,880,0.016529,0.027273,0.002948,19,19,19,0,0,1,-7.4951322757,7.4951322757
1111,1493,0.014545,0.025124,0.003572,57,57,57,0,0,1,-7.4951322757,7.4951322757
1247,900,0.00719,0.022149,0.002522,114,114,114,0,0,1,-7.4951322757,7.4951322757
1246,901,0.00719,0.022231,0.002534,114,114,114,0,0,1,-7.4951322757,7.4951322757
1092,1086,0.006612,0.021074,0.002248,114,114,114,0,0,1,-7.4951322757,7.4951322757
1117,1091,0.016364,0.052149,0.005588,140,140,140,0,0,1,-7.4951322757,7.4951322757
1500,1091,0.019504,0.035537,0.009019,114,114,114,0,0,1,-7.4951322757,7.4951322757
1053,1092,0.001322,0.002314,0.000242,57,57,57,0,0,1,-7.4951322757,7.4951322757
1054,1091,0.001322,0.002314,0.000242,57,57,57,0,0,1,-7.4951322757,7.4951322757
1534,1092,0.02843,0.074132,0.006752,90,90,90,0,0,1,-7.4951322757,7.4951322757
1894,1534,0.037769,0.073802,0.00657,90,90,90,0,0,1,-7.4951322757,7.4951322757
1534,1532,0.003306,0.005455,0.000581,19,19,19,0,0,1,-7.4951322757,7.4951322757
1895,1297,0.038182,0.074876,0.00666,90,90,90,0,0,1,-7.4951322757,7.4951322757
1533,1091,0.02843,0.074132,0.006752,90,90,90,0,0,1,-7.4951322757,7.4951322757
1298,1533,0.005207,0.009835,0.000956,90,90,90,0,0,1,-7.4951322757,7.4951322757
1533,1531,0.003306,0.005455,0.000581,19,19,19,0,0,1,-7.4951322757,7.4951322757
1292,1267,0.040496,0.066694,0.007214,57,57,57,0,0,1,-7.4951322757,7.4951322757
1888,1302,0.025785,0.06843,0.007802,114,114,114,0,0,1,-7.4951322757,7.4951322757
1889,1500,0.024463,0.061322,0.006793,114,114,114,0,0,1,-7.4951322757,7.4951322757
1889,1501,0.024463,0.061322,0.006793,114,114,114,0,0,1,-7.4951322757,7.4951322757
927,1334,0.024793,0.065454,0.006614,114,114,114,0,0,1,-7.4951322757,7.4951322757
1888,1692,0.001653,0.003471,0.00038,90,90,90,0,0,1,-7.4951322757,7.4951322757
1889,1693,0.001074,0.003471,0.00037,114,114,114,0,0,1,-7.4951322757,7.4951322757
1825,1266,0.030744,0.050661,0.005474,57,57,57,0,0,1,-7.4951322757,7.4951322757
1342,1894,0.002314,0.007438,0.000799,114,114,114,0,0,1,-7.4951322757,7.4951322757
1091,1070,0.01124,0.036116,0.003816,114,114,114,0,0,1,-7.4951322757,7.4951322757
1333,1266,0.007769,0.021736,0.002362,114,114,114,0,0,1,-7.4951322757,7.4951322757
1826,1454,0.05,0.082397,0.008901,57,57,57,0,0,1,-7.4951322757,7.4951322757
1501,964,0.026033,0.065702,0.007335,114,114,114,0,0,1,-7.4951322757,7.4951322757
1556,1453,0.042397,0.069917,0.00755,57,57,57,0,0,1,-7.4951322757,7.4951322757
891,1001,0.00438,0.014876,0.001423,114,114,114,0,0,1,-7.4951322757,7.4951322757
1108,899,0.032479,0.102314,0.011265,114,114,114,0,0,1,-7.4951322757,7.4951322757
1577,1064,0.050248,0.08281,0.008956,57,57,57,0,0,1,-7.4951322757,7.4951322757
1734,1500,0.025372,0.062562,0.006924,114,114,114,0,0,1,-7.4951322757,7.4951322757
1807,1080,0.013306,0.040413,0.004804,57,57,57,0,0,1,-7.4951322757,7.4951322757
1001,1092,0.01,0.068512,0.007647,232,232,232,0,0,1,-7.4951322757,7.4951322757
1002,1754,0.005868,0.040083,0.004518,232,232,232,0,0,1,-7.4951322757,7.4951322757
1075,1085,0.006281,0.019835,0.00218,114,114,114,0,0,1,-7.4951322757,7.4951322757
1002,1076,0.009421,0.041736,0.004576,114,114,114,0,0,1,-7.4951322757,7.4951322757
963,1744,0.005207,0.014215,0.001614,114,114,114,0,0,1,-7.4951322757,7.4951322757
1759,1085,0.002149,0.007273,0.000758,57,57,57,0,0,1,-7.4951322757,7.4951322757
1758,1086,0.002149,0.00719,0.000753,57,57,57,0,0,1,-7.4951322757,7.4951322757
1555,890,0.033058,0.05686,0.006142,90,90,90,0,0,1,-7.4951322757,7.4951322757
1578,906,0.017769,0.058016,0.005917,57,57,57,0,0,1,-7.4951322757,7.4951322757
1500,926,0.022479,0.054545,0.00621,114,114,114,0,0,1,-7.4951322757,7.4951322757
1057,1079,0.014545,0.04405,0.00522,57,57,57,0,0,1,-7.4951322757,7.4951322757
1520,1111,0.029917,0.096116,0.010188,57,57,57,0,0,1,-7.4951322757,7.4951322757
1092,1789,0.011157,0.034545,0.003903,114,114,114,0,0,1,-7.4951322757,7.4951322757
1518,1678,0.034628,0.108843,0.01203,114,114,114,0,0,1,-7.4951322757,7.4951322757
1616,1001,0.021074,0.067686,0.007149,114,114,114,0,0,1,-7.4951322757,7.4951322757
1149,1616,0.030413,0.09438,0.010721,114,114,114,0,0,1,-7.4951322757,7.4951322757
1615,1616,0.007603,0.036364,0.006795,114,114,114,0,0,1,-7.4951322757,7.4951322757
1677,1002,0.014711,0.046529,0.005092,114,114,114,0,0,1,-7.4951322757,7.4951322757
1517,1148,0.010248,0.03124,0.003698,57,57,57,0,0,1,-7.4951322757,7.4951322757
1755,1091,0.004628,0.031736,0.003586,232,232,232,0,0,1,-7.4951322757,7.4951322757
1881,1116,0.003388,0.010331,0.00121,114,114,114,0,0,1,-7.4951322757,7.4951322757
1001,1880,0.003306,0.022479,0.002502,114,114,114,0,0,1,-7.4951322757,7.4951322757
1500,1001,0.03438,0.110579,0.011626,114,114,114,0,0,1,-7.4951322757,7.4951322757
1501,1002,0.03438,0.110579,0.011628,114,114,114,0,0,1,-7.4951322757,7.4951322757
1331,1065,0.053471,0.074876,0.006638,57,57,57,0,0,1,-7.4951322757,7.4951322757
971,901,0.008678,0.022066,0.002524,114,114,114,0,0,1,-7.4951322757,7.4951322757
1788,1107,0.017025,0.053058,0.005936,114,114,114,0,0,1,-7.4951322757,7.4951322757
1112,965,0.082314,0.150413,0.014297,57,57,57,0,0,1,-7.4951322757,7.4951322757
1149,1079,0.04719,0.089008,0.008707,57,57,57,0,0,1,-7.4951322757,7.4951322757
961,972,0.058099,0.089008,0.008833,75,75,75,0,0,1,-7.4951322757,7.4951322757
906,1112,0.013636,0.043967,0.004617,114,114,114,0,0,1,-7.4951322757,7.4951322757
1399,1500,0.000826,0.001653,0,229,229,229,0,0,1,-7.4951322757,7.4951322757
1400,1501,0.000826,0.001653,0,229,229,229,0,0,1,-7.4951322757,7.4951322757
1401,1500,0.001157,0.002066,0,229,229,229,0,0,1,-7.4951322757,7.4951322757
1685,956,0.023719,0.058264,0.006457,120,120,120,0,0,1,-7.4951322757,7.4951322757
1168,1394,0.004132,0.010165,0.001123,120,120,120,0,0,1,-7.4951322757,7.4951322757
1290,1168,0.03595,0.089835,0.009932,120,120,120,0,0,1,-7.4951322757,7.4951322757
1166,1168,0.000248,0.000496,0.000102,120,120,120,0,0,1,-7.4951322757,7.4951322757
1684,916,0.017851,0.041984,0.006072,120,120,120,0,0,1,-7.4951322757,7.4951322757
1684,863,0.018182,0.06281,0.0065,114,114,114,0,0,1,-7.4951322757,7.4951322757
1685,1572,0.025124,0.089339,0.008877,114,114,114,0,0,1,-7.4951322757,7.4951322757
1684,1275,0.01157,0.025785,0.003778,120,120,120,0,0,1,-7.4951322757,7.4951322757
1705,1394,0.02438,0.043802,0.009111,120,120,120,0,0,1,-7.4951322757,7.4951322757
1169,1394,0.004132,0.010165,0.001123,120,120,120,0,0,1,-7.4951322757,7.4951322757
1817,1169,0.005702,0.017438,0.001672,120,120,120,0,0,1,-7.4951322757,7.4951322757
1169,1167,0.000331,0.000579,0.000121,120,120,120,0,0,1,-7.4951322757,7.4951322757
1818,1614,0.019174,0.052562,0.005515,120,120,120,0,0,1,-7.4951322757,7.4951322757
1817,1162,0.000826,0.002397,0.000315,114,114,114,0,0,1,-7.4951322757,7.4951322757
1818,1163,0.000909,0.002645,0.00037,114,114,114,0,0,1,-7.4951322757,7.4951322757
1818,1157,0.001818,0.005537,0.000653,114,114,114,0,0,1,-7.4951322757,7.4951322757
1817,1158,0.001901,0.005702,0.000673,114,114,114,0,0,1,-7.4951322757,7.4951322757
1824,1572,0.004628,0.014876,0.001563,114,114,114,0,0,1,-7.4951322757,7.4951322757
1376,1571,0.008264,0.026612,0.0028,114,114,114,0,0,1,-7.4951322757,7.4951322757
1818,1155,0.005372,0.01281,0.002529,114,114,114,0,0,1,-7.4951322757,7.4951322757
1393,1152,0.003471,0.006529,0.000605,90,90,90,0,0,1,-7.4951322757,7.4951322757
1393,1153,0.003636,0.006446,0.00059,90,90,90,0,0,1,-7.4951322757,7.4951322757
1394,1154,0.003636,0.006446,0.00059,90,90,90,0,0,1,-7.4951322757,7.4951322757
1394,1159,0.001074,0.002231,0.000414,114,114,114,0,0,1,-7.4951322757,7.4951322757
1393,1160,0.001157,0.002066,0.000426,114,114,114,0,0,1,-7.4951322757,7.4951322757
1818,1165,0.001818,0.005124,0.000716,114,114,114,0,0,1,-7.4951322757,7.4951322757
1393,1156,0.002479,0.006364,0.001108,114,114,114,0,0,1,-7.4951322757,7.4951322757
1393,870,0.017934,0.04438,0.004813,120,120,120,0,0,1,-7.4951322757,7.4951322757
994,871,0.006281,0.019091,0.001994,114,114,114,0,0,1,-7.4951322757,7.4951322757
1558,1073,0.013223,0.036364,0.003872,114,114,114,0,0,1,-7.4951322757,7.4951322757
1823,1374,0.003719,0.012066,0.001268,140,140,140,0,0,1,-7.4951322757,7.4951322757
1541,1376,0.002066,0.006446,0.000748,140,140,140,0,0,1,-7.4951322757,7.4951322757
956,1542,0.011983,0.034132,0.003741,120,120,120,0,0,1,-7.4951322757,7.4951322757
1684,1762,0.012314,0.037521,0.004424,114,114,114,0,0,1,-7.4951322757,7.4951322757
1691,938,0.003884,0.009174,0.001317,120,120,120,0,0,1,-7.4951322757,7.4951322757
1691,1684,0.000661,0.00438,0.000586,152,152,152,0,0,1,-7.4951322757,7.4951322757
1690,1685,0.000909,0.006281,0.000755,152,152,152,0,0,1,-7.4951322757,7.4951322757
1228,1774,0.043223,0.057851,0.005162,57,57,57,0,0,1,-7.4951322757,7.4951322757
1686,1228,0.009256,0.029752,0.003134,57,57,57,0,0,1,-7.4951322757,7.4951322757
1226,1228,0.007686,0.010165,0.000908,75,75,75,0,0,1,-7.4951322757,7.4951322757
1229,1775,0.034793,0.040248,0.007214,57,57,57,0,0,1,-7.4951322757,7.4951322757
1687,1229,0.009091,0.029174,0.003078,57,57,57,0,0,1,-7.4951322757,7.4951322757
1227,1229,0.004132,0.007438,0.001149,62,62,62,0,0,1,-7.4951322757,7.4951322757
1691,1603,0.087769,0.169835,0.016066,90,90,90,0,0,1,-7.4951322757,7.4951322757
1685,1437,0.02,0.046694,0.009535,114,114,114,0,0,1,-7.4951322757,7.4951322757
1438,1391,0.039339,0.090413,0.018963,114,114,114,0,0,1,-7.4951322757,7.4951322757
1182,1214,0.043223,0.103058,0.011205,90,90,90,0,0,1,-7.4951322757,7.4951322757
1774,1354,0.015703,0.024793,0.004015,90,90,90,0,0,1,-7.4951322757,7.4951322757
1644,882,0.036777,0.09157,0.00974,120,120,120,0,0,1,-7.4951322757,7.4951322757
1078,1540,0.009339,0.017355,0.001779,90,90,90,0,0,1,-7.4951322757,7.4951322757
1077,1306,0.032645,0.099504,0.011696,76,76,76,0,0,1,-7.4951322757,7.4951322757
1604,1355,0.026529,0.034463,0.006389,90,90,90,0,0,1,-7.4951322757,7.4951322757
1374,993,0.003884,0.012479,0.001309,114,114,114,0,0,1,-7.4951322757,7.4951322757
1096,1739,0.035785,0.070331,0.00718,90,90,90,0,0,1,-7.4951322757,7.4951322757
1738,1063,0.003967,0.00719,0.001026,57,57,57,0,0,1,-7.4951322757,7.4951322757
1738,1860,0.007107,0.011818,0.001256,90,90,90,0,0,1,-7.4951322757,7.4951322757
1739,1861,0.007025,0.011653,0.001244,90,90,90,0,0,1,-7.4951322757,7.4951322757
893,1461,0.019091,0.057934,0.006878,114,114,114,0,0,1,-7.4951322757,7.4951322757
1775,893,0.006529,0.019835,0.002357,114,114,114,0,0,1,-7.4951322757,7.4951322757
892,893,0.01,0.030331,0.003603,57,57,57,0,0,1,-7.4951322757,7.4951322757
1077,1392,0.038678,0.119669,0.013649,114,114,114,0,0,1,-7.4951322757,7.4951322757
1077,905,0.002645,0.008182,0.000961,114,114,114,0,0,1,-7.4951322757,7.4951322757
1843,955,0.01405,0.026033,0.003528,90,90,90,0,0,1,-7.4951322757,7.4951322757
1571,864,0.012727,0.043388,0.004581,114,114,114,0,0,1,-7.4951322757,7.4951322757
997,1374,0.002149,0.014711,0.00167,152,152,152,0,0,1,-7.4951322757,7.4951322757
1289,1684,0.007686,0.020496,0.002246,120,120,120,0,0,1,-7.4951322757,7.4951322757
1817,1375,0.002645,0.01876,0.001951,152,152,152,0,0,1,-7.4951322757,7.4951322757
1818,1376,0.002645,0.01876,0.001951,152,152,152,0,0,1,-7.4951322757,7.4951322757
1893,1572,0.015124,0.041157,0.004104,114,114,114,0,0,1,-7.4951322757,7.4951322757
917,1535,0.008926,0.023719,0.003146,114,114,114,0,0,1,-7.4951322757,7.4951322757
1078,1095,0.04124,0.076446,0.007979,90,90,90,0,0,1,-7.4951322757,7.4951322757
1393,1164,0.005207,0.012231,0.002452,114,114,114,0,0,1,-7.4951322757,7.4951322757
1074,1571,0.015207,0.040083,0.004366,120,120,120,0,0,1,-7.4951322757,7.4951322757
1613,1374,0.004711,0.015289,0.001605,140,140,140,0,0,1,-7.4951322757,7.4951322757
1455,1077,0.010909,0.035289,0.003691,114,114,114,0,0,1,-7.4951322757,7.4951322757
1527,1456,0.031901,0.106364,0.011251,114,114,114,0,0,1,-7.4951322757,7.4951322757
1330,1376,0.001653,0.011157,0.001239,152,152,152,0,0,1,-7.4951322757,7.4951322757
1448,1305,0.006529,0.020909,0.002214,114,114,114,0,0,1,-7.4951322757,7.4951322757
1528,1306,0.021984,0.070744,0.007439,114,114,114,0,0,1,-7.4951322757,7.4951322757
1775,1690,0.045124,0.233802,0.024389,114,114,114,0,0,1,-7.4951322757,7.4951322757
1775,1684,0.045703,0.237025,0.024841,114,114,114,0,0,1,-7.4951322757,7.4951322757
1394,1161,0.000826,0.002645,0.000312,140,140,140,0,0,1,-7.4951322757,7.4951322757
1635,998,0.004298,0.00719,0.01602,120,120,120,0,0,1,-7.4951322757,7.4951322757
1774,1181,0.058099,0.13124,0.012928,90,90,90,0,0,1,-7.4951322757,7.4951322757
1375,1557,0.003884,0.012562,0.001326,114,114,114,0,0,1,-7.4951322757,7.4951322757
1385,1571,0.001653,0.005793,0,97,97,97,0,0,1,-7.4951322757,7.4951322757
1386,1572,0.001653,0.005793,0,97,97,97,0,0,1,-7.4951322757,7.4951322757
883,904,0.003967,0.012149,0.001391,114,114,114,0,0,1,-7.4951322757,7.4951322757
1576,1394,0.018017,0.054793,0.006483,114,114,114,0,0,1,-7.4951322757,7.4951322757
1844,1464,0.017851,0.03438,0.004874,90,90,90,0,0,1,-7.4951322757,7.4951322757
1536,955,0.006777,0.01595,0.002253,114,114,114,0,0,1,-7.4951322757,7.4951322757
1303,1462,0.006612,0.021074,0.002294,97,97,97,0,0,1,-7.4951322757,7.4951322757
1852,1892,0.02,0.056529,0.005397,120,120,120,0,0,1,-7.4951322757,7.4951322757
998,1329,0.000579,0.003884,0.000452,152,152,152,0,0,1,-7.4951322757,7.4951322757
1308,1393,0.043719,0.115041,0.011948,120,120,120,0,0,1,-7.4951322757,7.4951322757
1447,1748,0.032562,0.104628,0.011026,114,114,114,0,0,1,-7.4951322757,7.4951322757
1078,1304,0.049422,0.164628,0.016129,114,114,114,0,0,1,-7.4951322757,7.4951322757
1009,1763,0.011735,0.03562,0.004228,114,114,114,0,0,1,-7.4951322757,7.4951322757
1274,1634,0.002645,0.008264,0.0009,120,120,120,0,0,1,-7.4951322757,7.4951322757
1790,1764,0.010578,0.029091,0.003349,114,114,114,0,0,1,-7.4951322757,7.4951322757
1764,862,0.005207,0.015785,0.001868,140,140,140,0,0,1,-7.4951322757,7.4951322757
1765,842,0.00157,0.001983,0.00037,90,90,90,0,0,1,-7.4951322757,7.4951322757
1764,843,0.001488,0.001818,0.000353,90,90,90,0,0,1,-7.4951322757,7.4951322757
