bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1765,844,0.000496,0.000579,0.000111,90,90,90,0,0,1,-7.4951322757,7.4951322757
1765,845,0.001074,0.001322,0.000252,90,90,90,0,0,1,-7.4951322757,7.4951322757
1791,1765,0.009917,0.030331,0.003557,102,102,102,0,0,1,-7.4951322757,7.4951322757
930,1862,0.023141,0.028926,0.005498,77,77,77,0,0,1,-7.4951322757,7.4951322757
1255,1349,0.022149,0.04281,0.008245,102,102,102,0,0,1,-7.4951322757,7.4951322757
874,931,0.020827,0.026446,0.004884,77,77,77,0,0,1,-7.4951322757,7.4951322757
1011,874,0.018512,0.058347,0.006326,90,90,90,0,0,1,-7.4951322757,7.4951322757
872,874,0.000496,0.000826,8.7e-05,90,90,90,0,0,1,-7.4951322757,7.4951322757
1764,1255,0.006942,0.019091,0.001938,102,102,102,0,0,1,-7.4951322757,7.4951322757
1786,1255,0.00686,0.010165,0.001747,76,76,76,0,0,1,-7.4951322757,7.4951322757
1120,1862,0.000496,0.00157,0.000186,57,57,57,0,0,1,-7.4951322757,7.4951322757
1790,1601,0.005702,0.018512,0.001909,114,114,114,0,0,1,-7.4951322757,7.4951322757
1790,873,0.021322,0.06843,0.007265,77,77,77,0,0,1,-7.4951322757,7.4951322757
1742,1360,0.002562,0.005868,0.000794,57,57,57,0,0,1,-7.4951322757,7.4951322757
1743,1361,0.001983,0.005041,0.000649,57,57,57,0,0,1,-7.4951322757,7.4951322757
1121,1863,0.000579,0.001818,0.00022,57,57,57,0,0,1,-7.4951322757,7.4951322757
1863,1338,0.005124,0.01562,0.001849,114,114,114,0,0,1,-7.4951322757,7.4951322757
1474,1561,0.003636,0.011074,0.001314,114,114,114,0,0,1,-7.4951322757,7.4951322757
1791,1562,0.00595,0.019917,0.001953,114,114,114,0,0,1,-7.4951322757,7.4951322757
1245,1360,0.01,0.016529,0.001783,76,76,76,0,0,1,-7.4951322757,7.4951322757
1591,1244,0.023388,0.032562,0.005065,77,77,77,0,0,1,-7.4951322757,7.4951322757
1602,1088,0.006612,0.021488,0.002222,114,114,114,0,0,1,-7.4951322757,7.4951322757
1254,1581,0.003636,0.011074,0.001317,114,114,114,0,0,1,-7.4951322757,7.4951322757
1254,1460,0.008017,0.024215,0.00287,76,76,76,0,0,1,-7.4951322757,7.4951322757
1498,1459,0.012645,0.037025,0.003359,102,102,102,0,0,1,-7.4951322757,7.4951322757
1582,1087,0.005868,0.017851,0.00212,114,114,114,0,0,1,-7.4951322757,7.4951322757
1255,1661,0.027355,0.092066,0.008835,114,114,114,0,0,1,-7.4951322757,7.4951322757
1094,1499,0.001736,0.005124,0.000472,102,102,102,0,0,1,-7.4951322757,7.4951322757
1653,1094,0.02157,0.061322,0.005,102,102,102,0,0,1,-7.4951322757,7.4951322757
1094,1093,0.003141,0.003884,0.000745,57,57,57,0,0,1,-7.4951322757,7.4951322757
1806,1790,0.011901,0.037686,0.00409,114,114,114,0,0,1,-7.4951322757,7.4951322757
1765,1254,0.006777,0.020579,0.001953,102,102,102,0,0,1,-7.4951322757,7.4951322757
1350,1360,0.025289,0.04719,0.009431,102,102,102,0,0,1,-7.4951322757,7.4951322757
1787,1473,0.003141,0.009504,0.00113,114,114,114,0,0,1,-7.4951322757,7.4951322757
959,1791,0.034298,0.109421,0.011715,114,114,114,0,0,1,-7.4951322757,7.4951322757
1791,1012,0.014545,0.045785,0.005055,114,114,114,0,0,1,-7.4951322757,7.4951322757
1790,1488,0.019587,0.062975,0.006621,119,119,119,0,0,1,-7.4951322757,7.4951322757
1838,1171,0.003554,0.011157,0.001258,140,140,140,0,0,1,-7.4951322757,7.4951322757
1276,1368,0.001983,0.006364,0.000668,114,114,114,0,0,1,-7.4951322757,7.4951322757
1359,1288,0.000909,0.006446,0.000665,152,152,152,0,0,1,-7.4951322757,7.4951322757
1626,1359,0.004298,0.030083,0.003228,232,232,232,0,0,1,-7.4951322757,7.4951322757
1357,1359,0.003141,0.005868,0.000559,90,90,90,0,0,1,-7.4951322757,7.4951322757
1597,1414,0.009587,0.02595,0.002885,120,120,120,0,0,1,-7.4951322757,7.4951322757
910,884,0.010413,0.03157,0.003734,140,140,140,0,0,1,-7.4951322757,7.4951322757
1627,1801,0.002645,0.007934,0.000941,140,140,140,0,0,1,-7.4951322757,7.4951322757
911,885,0.010083,0.030579,0.00362,140,140,140,0,0,1,-7.4951322757,7.4951322757
1631,1872,0.012314,0.03157,0.003463,120,120,120,0,0,1,-7.4951322757,7.4951322757
1566,1452,0.001901,0.006033,0.000632,114,114,114,0,0,1,-7.4951322757,7.4951322757
1737,1566,0.003554,0.011488,0.001205,114,114,114,0,0,1,-7.4951322757,7.4951322757
1566,1564,0.001322,0.003223,0.000322,90,90,90,0,0,1,-7.4951322757,7.4951322757
928,1045,0.003471,0.011074,0.001159,140,140,140,0,0,1,-7.4951322757,7.4951322757
929,1046,0.003388,0.011074,0.001154,140,140,140,0,0,1,-7.4951322757,7.4951322757
1838,1377,0.009421,0.029917,0.003214,140,140,140,0,0,1,-7.4951322757,7.4951322757
1643,1472,0.007107,0.022066,0.002517,140,140,140,0,0,1,-7.4951322757,7.4951322757
1620,1643,0.000992,0.003058,0.000351,114,114,114,0,0,1,-7.4951322757,7.4951322757
1642,1643,0.00124,0.003636,0.000436,140,140,140,0,0,1,-7.4951322757,7.4951322757
1412,988,0.000826,0.002479,0.000295,140,140,140,0,0,1,-7.4951322757,7.4951322757
1066,1068,0.001818,0.005455,0.000651,29,29,29,0,0,1,-7.4951322757,7.4951322757
1552,1207,0.003223,0.010413,0.001079,140,140,140,0,0,1,-7.4951322757,7.4951322757
1617,1552,0.003719,0.011735,0.001309,140,140,140,0,0,1,-7.4951322757,7.4951322757
1550,1552,0.002397,0.00719,0.00075,120,120,120,0,0,1,-7.4951322757,7.4951322757
1760,987,0.01281,0.039008,0.004576,140,140,140,0,0,1,-7.4951322757,7.4951322757
1922,1287,0.011983,0.038595,0.004056,140,140,140,0,0,1,-7.4951322757,7.4951322757
1114,1059,0.004959,0.016694,0.001597,140,140,140,0,0,1,-7.4951322757,7.4951322757
1114,1060,0.001074,0.003397,0,140,140,140,0,0,1,-7.4951322757,7.4951322757
1708,1683,0.003388,0.011488,0.001096,140,140,140,0,0,1,-7.4951322757,7.4951322757
1310,1777,0.000165,0.000496,6.1e-05,140,140,140,0,0,1,-7.4951322757,7.4951322757
1415,1310,0.005289,0.016198,0.001854,140,140,140,0,0,1,-7.4951322757,7.4951322757
1309,1310,0.004215,0.007603,0.000673,90,90,90,0,0,1,-7.4951322757,7.4951322757
867,1543,0.010992,0.027851,0.003979,120,120,120,0,0,1,-7.4951322757,7.4951322757
867,1757,0.005785,0.020496,0.002033,114,114,114,0,0,1,-7.4951322757,7.4951322757
866,867,0.000248,0.000826,9.7e-05,140,140,140,0,0,1,-7.4951322757,7.4951322757
925,1114,0.000413,0.00124,0.000133,114,114,114,0,0,1,-7.4951322757,7.4951322757
937,925,0.002727,0.007686,0.000794,120,120,120,0,0,1,-7.4951322757,7.4951322757
1106,937,0.00438,0.014132,0.001486,114,114,114,0,0,1,-7.4951322757,7.4951322757
1270,1106,0.000331,0.001074,0.000123,114,114,114,0,0,1,-7.4951322757,7.4951322757
923,925,0.00124,0.003884,0.000452,114,114,114,0,0,1,-7.4951322757,7.4951322757
937,936,0.003388,0.011405,0.001089,114,114,114,0,0,1,-7.4951322757,7.4951322757
1104,1106,0.002231,0.006942,0.000784,114,114,114,0,0,1,-7.4951322757,7.4951322757
1425,1835,0.005289,0.016116,0.001871,140,140,140,0,0,1,-7.4951322757,7.4951322757
1872,1425,0.002397,0.007273,0.000835,140,140,140,0,0,1,-7.4951322757,7.4951322757
1425,1424,0.000992,0.00124,0.000242,90,90,90,0,0,1,-7.4951322757,7.4951322757
1043,1258,0.004959,0.015124,0.001793,140,140,140,0,0,1,-7.4951322757,7.4951322757
1717,1580,0.002314,0.007355,0.000784,140,140,140,0,0,1,-7.4951322757,7.4951322757
1199,1641,0.008182,0.020331,0.002188,120,120,120,0,0,1,-7.4951322757,7.4951322757
1849,1199,0.004711,0.011735,0.001341,120,120,120,0,0,1,-7.4951322757,7.4951322757
1197,1199,0.000909,0.002066,0.000237,120,120,120,0,0,1,-7.4951322757,7.4951322757
1633,850,0.006529,0.020661,0.002234,140,140,140,0,0,1,-7.4951322757,7.4951322757
1802,1282,0.012314,0.041653,0.003976,140,140,140,0,0,1,-7.4951322757,7.4951322757
948,1631,0.025868,0.067107,0.007543,120,120,120,0,0,1,-7.4951322757,7.4951322757
1526,976,0.004959,0.015124,0.001769,140,140,140,0,0,1,-7.4951322757,7.4951322757
1546,1907,0.001405,0.003471,0.000506,120,120,120,0,0,1,-7.4951322757,7.4951322757
1847,1231,0.004132,0.012975,0.00144,140,140,140,0,0,1,-7.4951322757,7.4951322757
1836,1671,0.017603,0.056281,0.005973,140,140,140,0,0,1,-7.4951322757,7.4951322757
1589,929,0.006364,0.020165,0.002188,114,114,114,0,0,1,-7.4951322757,7.4951322757
920,1543,0.008595,0.027603,0.002909,140,140,140,0,0,1,-7.4951322757,7.4951322757
1837,1544,0.026198,0.08405,0.008869,114,114,114,0,0,1,-7.4951322757,7.4951322757
1682,979,0.006364,0.02124,0.002072,140,140,140,0,0,1,-7.4951322757,7.4951322757
1631,1347,0.019752,0.052975,0.005779,120,120,120,0,0,1,-7.4951322757,7.4951322757
1816,1347,0.001901,0.005868,0.00069,114,114,114,0,0,1,-7.4951322757,7.4951322757
1145,1816,0.002645,0.008678,0.000895,114,114,114,0,0,1,-7.4951322757,7.4951322757
1815,1816,8.3e-05,0.000165,1.7e-05,90,90,90,0,0,1,-7.4951322757,7.4951322757
1259,1838,0.011735,0.037107,0.004029,114,114,114,0,0,1,-7.4951322757,7.4951322757
895,1018,0.00562,0.017355,0.001943,120,120,120,0,0,1,-7.4951322757,7.4951322757
1877,996,0.001901,0.006198,0.000651,114,114,114,0,0,1,-7.4951322757,7.4951322757
1596,1877,0.003802,0.011983,0.001283,140,140,140,0,0,1,-7.4951322757,7.4951322757
929,1596,0.002645,0.008182,0.000946,114,114,114,0,0,1,-7.4951322757,7.4951322757
1875,1877,8.3e-05,0.000165,1.7e-05,140,140,140,0,0,1,-7.4951322757,7.4951322757
1596,1595,0.00124,0.003802,0.000445,57,57,57,0,0,1,-7.4951322757,7.4951322757
1368,1476,0.002397,0.007438,0.000859,114,114,114,0,0,1,-7.4951322757,7.4951322757
1829,941,0.004132,0.013306,0.001411,114,114,114,0,0,1,-7.4951322757,7.4951322757
975,1829,0.007107,0.023058,0.002403,140,140,140,0,0,1,-7.4951322757,7.4951322757
1828,1829,0.000744,0.002397,0.000264,114,114,114,0,0,1,-7.4951322757,7.4951322757
1857,1008,0.000909,0.00281,0.000319,114,114,114,0,0,1,-7.4951322757,7.4951322757
1232,1008,0.003141,0.013306,0.001379,162,162,162,0,0,1,-7.4951322757,7.4951322757
908,1232,0.000413,0.00124,0.000131,140,140,140,0,0,1,-7.4951322757,7.4951322757
909,1233,0.000413,0.001322,0.000135,140,140,140,0,0,1,-7.4951322757,7.4951322757
1203,1007,0.000661,0.002562,0.0003,114,114,114,0,0,1,-7.4951322757,7.4951322757
1363,1890,0.012893,0.046446,0.004487,114,114,114,0,0,1,-7.4951322757,7.4951322757
1432,1524,0.019422,0.062397,0.006585,114,114,114,0,0,1,-7.4951322757,7.4951322757
1523,1543,0.020827,0.067025,0.007069,140,140,140,0,0,1,-7.4951322757,7.4951322757
1821,1415,0.001736,0.004959,0.00053,120,120,120,0,0,1,-7.4951322757,7.4951322757
1115,968,0.007603,0.023141,0.002713,140,140,140,0,0,1,-7.4951322757,7.4951322757
1647,1287,0.001736,0.005372,0.000634,140,140,140,0,0,1,-7.4951322757,7.4951322757
1044,1911,0.004132,0.012645,0.001498,140,140,140,0,0,1,-7.4951322757,7.4951322757
1324,857,0.012479,0.039669,0.004279,140,140,140,0,0,1,-7.4951322757,7.4951322757
1191,1062,0.003471,0.010661,0.001246,140,140,140,0,0,1,-7.4951322757,7.4951322757
1731,1191,0.003636,0.013388,0.001203,140,140,140,0,0,1,-7.4951322757,7.4951322757
1189,1191,0,0.000826,7e-06,140,140,140,0,0,1,-7.4951322757,7.4951322757
1512,1921,0.004711,0.015289,0.001605,140,140,140,0,0,1,-7.4951322757,7.4951322757
1780,1233,0.004463,0.012893,0.001735,140,140,140,0,0,1,-7.4951322757,7.4951322757
1363,1481,0.027686,0.071488,0.007393,120,120,120,0,0,1,-7.4951322757,7.4951322757
856,1507,0.000826,0.002645,0.000305,140,140,140,0,0,1,-7.4951322757,7.4951322757
857,1508,0.000826,0.002645,0.00031,140,140,140,0,0,1,-7.4951322757,7.4951322757
1872,1882,0.005537,0.016942,0.00196,140,140,140,0,0,1,-7.4951322757,7.4951322757
1586,1641,0.006116,0.016612,0.001842,120,120,120,0,0,1,-7.4951322757,7.4951322757
1503,1543,0.003141,0.009421,0.001118,140,140,140,0,0,1,-7.4951322757,7.4951322757
858,1585,0.000744,0.002314,0.000254,114,114,114,0,0,1,-7.4951322757,7.4951322757
859,1586,0.000661,0.002149,0.000237,114,114,114,0,0,1,-7.4951322757,7.4951322757
1089,1670,0.000331,0.000992,0.000121,114,114,114,0,0,1,-7.4951322757,7.4951322757
1090,1671,0.000331,0.000992,0.000119,114,114,114,0,0,1,-7.4951322757,7.4951322757
1280,856,0.000331,0.000992,0.000114,114,114,114,0,0,1,-7.4951322757,7.4951322757
1281,857,0.000413,0.001322,0.000157,114,114,114,0,0,1,-7.4951322757,7.4951322757
1733,1760,0.004298,0.013306,0.001496,114,114,114,0,0,1,-7.4951322757,7.4951322757
1037,1043,0.000165,0.000579,6.5e-05,114,114,114,0,0,1,-7.4951322757,7.4951322757
1038,1044,0.000165,0.000579,6.8e-05,114,114,114,0,0,1,-7.4951322757,7.4951322757
1030,1007,0.000661,0.002149,0.000215,114,114,114,0,0,1,-7.4951322757,7.4951322757
1031,1008,0.000661,0.002066,0.00021,114,114,114,0,0,1,-7.4951322757,7.4951322757
1232,996,0.003554,0.011405,0.001183,114,114,114,0,0,1,-7.4951322757,7.4951322757
1797,1795,0.004132,0.013306,0.001396,114,114,114,0,0,1,-7.4951322757,7.4951322757
1339,1839,0.001488,0.004959,0.000469,114,114,114,0,0,1,-7.4951322757,7.4951322757
1925,1382,0.000744,0.002479,0.000286,114,114,114,0,0,1,-7.4951322757,7.4951322757
1230,1925,0.00438,0.013554,0.001541,140,140,140,0,0,1,-7.4951322757,7.4951322757
1923,1925,0.000331,0.000909,0.000109,114,114,114,0,0,1,-7.4951322757,7.4951322757
928,1380,0.004876,0.01719,0.001917,114,114,114,0,0,1,-7.4951322757,7.4951322757
1991,2103,0.000636,0.004826,0.000469,123,123,123,0,0,1,-7.4951322757,7.4951322757
2307,2167,0.033471,0.058934,0.005779,78,78,78,0,0,1,-7.4951322757,7.4951322757
2434,2167,0.029587,0.054711,0.005031,78,78,78,0,0,1,-7.4951322757,7.4951322757
2434,2168,0.033058,0.058603,0.005571,78,78,78,0,0,1,-7.4951322757,7.4951322757
2272,2180,0.048016,0.102636,0.013441,55,55,55,0,0,1,-7.4951322757,7.4951322757
2180,1943,0.013802,0.024207,0.002299,55,55,55,0,0,1,-7.4951322757,7.4951322757
1995,1988,0.056364,0.105207,0.01021,78,78,78,0,0,1,-7.4951322757,7.4951322757
2380,2038,0.058934,0.123967,0.011969,78,78,78,0,0,1,-7.4951322757,7.4951322757
1990,1979,0.021744,0.05,0.005009,76,76,76,0,0,1,-7.4951322757,7.4951322757
2136,1979,0.034711,0.067438,0.006631,76,76,76,0,0,1,-7.4951322757,7.4951322757
1989,1938,0.019711,0.06676,0.006609,120,120,120,0,0,1,-7.4951322757,7.4951322757
2274,2437,0.03843,0.06562,0.006609,78,78,78,0,0,0,-7.4951322757,7.4951322757
2316,1945,0.02486,0.043479,0.00415,120,120,120,0,0,1,-7.4951322757,7.4951322757
2395,2316,0.022628,0.03957,0.00378,120,120,120,0,0,1,-7.4951322757,7.4951322757
2282,1981,0.022281,0.075446,0.00747,123,123,123,0,0,1,-7.4951322757,7.4951322757
2317,1986,0.025207,0.082636,0.00847,123,123,123,0,0,1,-7.4951322757,7.4951322757
2310,2346,0.020661,0.06686,0.006921,82,82,82,0,0,1,-7.4951322757,7.4951322757
2126,2174,0.059669,0.104554,0.009951,59,59,59,0,0,1,-7.4951322757,7.4951322757
1961,2445,0.027107,0.046124,0.00445,78,78,78,0,0,1,-7.4951322757,7.4951322757
2302,2445,0.033661,0.114017,0.011289,123,123,123,0,0,1,-7.4951322757,7.4951322757
2425,2193,0.024132,0.078512,0.008199,123,123,123,0,0,1,-7.4951322757,7.4951322757
1995,1993,0.018347,0.062562,0.00605,123,123,123,0,0,1,-7.4951322757,7.4951322757
2123,2223,0.024967,0.08457,0.008371,105,105,105,0,0,1,-7.4951322757,7.4951322757
2381,2305,0.022355,0.075727,0.007497,105,105,105,0,0,1,-7.4951322757,7.4951322757
2396,2215,0.016537,0.056008,0.005539,105,105,105,0,0,1,-7.4951322757,7.4951322757
2362,2396,0.026793,0.090719,0.008981,105,105,105,0,0,1,-7.4951322757,7.4951322757
2362,2010,0.014446,0.048942,0.00484,105,105,105,0,0,1,-7.4951322757,7.4951322757
2068,2396,0.020421,0.036157,0.003451,105,105,105,0,0,1,-7.4951322757,7.4951322757
2327,2204,0.032041,0.108521,0.01074,105,105,105,0,0,1,-7.4951322757,7.4951322757
2329,2243,0.016124,0.05281,0.005411,114,114,114,0,0,1,-7.4951322757,7.4951322757
2046,2286,0.016603,0.056231,0.005571,10,10,10,0,0,1,-7.4951322757,7.4951322757
2217,2131,0.104132,0.168512,0.01897,78,78,78,0,0,1,-7.4951322757,7.4951322757
2216,2394,0.033058,0.049587,0.00605,76,76,76,0,0,1,-7.4951322757,7.4951322757
2394,2077,0.1,0.165289,0.01822,76,76,76,0,0,1,-7.4951322757,7.4951322757
2148,2394,0.015703,0.046281,0.005009,76,76,76,0,0,1,-7.4951322757,7.4951322757
2203,1964,0.033802,0.055372,0.005951,67,67,67,0,0,0,-7.4951322757,7.4951322757
2203,2050,0.015703,0.046281,0.005009,69,69,69,0,0,1,-7.4951322757,7.4951322757
2132,2076,0.028934,0.047107,0.0053,78,78,78,0,0,1,-7.4951322757,7.4951322757
2391,2386,0.000554,0.001818,0.026831,118,118,118,0,0,1,-7.4951322757,7.4951322757
2323,1965,0.011983,0.040562,0.00401,123,123,123,0,0,1,-7.4951322757,7.4951322757
2269,2378,0.002661,0.009017,0.000891,123,123,123,0,0,1,-7.4951322757,7.4951322757
2270,2379,0.002661,0.009017,0.000891,123,123,123,0,0,1,-7.4951322757,7.4951322757
2376,2077,0.003314,0.005793,0.00061,78,78,78,0,0,1,-7.4951322757,7.4951322757
2387,2376,0.009917,0.022314,0.00242,78,78,78,0,0,1,-7.4951322757,7.4951322757
2378,2076,0.02562,0.043802,0.00455,78,78,78,0,0,1,-7.4951322757,7.4951322757
2378,1965,0.004132,0.006612,0.000731,78,78,78,0,0,1,-7.4951322757,7.4951322757
2386,2379,0.018182,0.035537,0.003901,78,78,78,0,0,1,-7.4951322757,7.4951322757
2379,1964,0.004132,0.006612,0.000731,78,78,78,0,0,1,-7.4951322757,7.4951322757
2414,2213,0.008769,0.029686,0.00294,123,123,123,0,0,1,-7.4951322757,7.4951322757
2323,2414,0.004446,0.01505,0.001491,123,123,123,0,0,1,-7.4951322757,7.4951322757
2385,2414,0.004967,0.016827,0.00167,123,123,123,0,0,1,-7.4951322757,7.4951322757
2265,1964,0.015703,0.047934,0.00515,123,123,123,0,0,1,-7.4951322757,7.4951322757
2265,2212,0.007438,0.023967,0.00257,123,123,123,0,0,1,-7.4951322757,7.4951322757
2392,2354,0.015703,0.027273,0.00264,123,123,123,0,0,1,-7.4951322757,7.4951322757
2384,2212,0.007438,0.02562,0.002781,123,123,123,0,0,1,-7.4951322757,7.4951322757
2384,2368,0.001653,0.004132,0.000409,123,123,123,0,0,1,-7.4951322757,7.4951322757
2392,2368,0.009091,0.028099,0.003071,123,123,123,0,0,1,-7.4951322757,7.4951322757
2369,2213,0.009091,0.029752,0.00319,123,123,123,0,0,1,-7.4951322757,7.4951322757
2369,2355,0.009091,0.028099,0.003071,123,123,123,0,0,1,-7.4951322757,7.4951322757
2212,2200,0.023141,0.058678,0.00574,102,102,102,0,0,1,-7.4951322757,7.4951322757
2333,2213,0.013719,0.044463,0.00439,123,123,123,0,0,1,-7.4951322757,7.4951322757
2213,2204,0.022314,0.071818,0.00702,123,123,123,0,0,1,-7.4951322757,7.4951322757
2415,2213,0.024893,0.084322,0.008349,120,120,120,0,0,1,-7.4951322757,7.4951322757
2366,2415,0.01362,0.046124,0.004569,120,120,120,0,0,1,-7.4951322757,7.4951322757
2280,2212,0.029496,0.099901,0.009891,123,123,123,0,0,1,-7.4951322757,7.4951322757
2050,2176,0.007521,0.012562,0.0013,57,57,57,0,0,1,-7.4951322757,7.4951322757
2333,2174,0.062149,0.105041,0.01058,78,78,78,0,0,1,-7.4951322757,7.4951322757
2437,2200,0.039669,0.069421,0.00666,78,78,78,0,0,1,-7.4951322757,7.4951322757
2390,2354,0.004959,0.015703,0.000801,78,78,78,0,0,1,-7.4951322757,7.4951322757
2405,1965,0.01438,0.02405,0.00249,78,78,78,0,0,1,-7.4951322757,7.4951322757
2204,2405,0.03876,0.064628,0.006679,78,78,78,0,0,1,-7.4951322757,7.4951322757
2405,2175,0.011653,0.02124,0.00221,78,78,78,0,0,1,-7.4951322757,7.4951322757
2077,2044,0.01157,0.019826,0.001941,78,78,78,0,0,1,-7.4951322757,7.4951322757
2044,2355,0.007942,0.015909,0.001529,78,78,78,0,0,1,-7.4951322757,7.4951322757
2375,2076,0.003314,0.005793,0.000549,78,78,78,0,0,1,-7.4951322757,7.4951322757
2375,2225,0.009091,0.017364,0.00165,78,78,78,0,0,1,-7.4951322757,7.4951322757
2389,2077,0.01157,0.018934,0.002011,78,78,78,0,0,1,-7.4951322757,7.4951322757
2390,2076,0.01157,0.018934,0.001909,78,78,78,0,0,1,-7.4951322757,7.4951322757
2390,2043,0.000826,0.002479,0.000271,78,78,78,0,0,1,-7.4951322757,7.4951322757
2374,2354,0.015231,0.048397,0.00476,123,123,123,0,0,1,-7.4951322757,7.4951322757
2371,2355,0.01157,0.036364,0.003991,102,102,102,0,0,1,-7.4951322757,7.4951322757
2370,2373,0.007066,0.02395,0.002369,123,123,123,0,0,1,-7.4951322757,7.4951322757
2371,2309,0.02562,0.082636,0.00854,123,123,123,0,0,1,-7.4951322757,7.4951322757
2309,2264,0.021488,0.069421,0.00711,120,120,120,0,0,1,-7.4951322757,7.4951322757
2354,2224,0.009917,0.017364,0.001721,78,78,78,0,0,1,-7.4951322757,7.4951322757
2389,2370,0.019826,0.033802,0.003291,78,78,78,0,0,1,-7.4951322757,7.4951322757
2077,1964,0.025612,0.044149,0.004293,78,78,78,0,0,1,-7.4951322757,7.4951322757
1939,2077,0.005,0.008793,0.00084,78,78,78,0,0,1,-7.4951322757,7.4951322757
2446,2300,0.028099,0.04876,0.00477,78,78,78,0,0,1,-7.4951322757,7.4951322757
1939,2446,0.023,0.040273,0.003841,78,78,78,0,0,1,-7.4951322757,7.4951322757
2346,2204,0.025463,0.084959,0.00635,123,123,123,0,0,1,-7.4951322757,7.4951322757
2027,2145,0.037711,0.127744,0.012649,123,123,123,0,0,1,-7.4951322757,7.4951322757
2223,2027,0.028959,0.100876,0.00999,123,123,123,0,0,1,-7.4951322757,7.4951322757
2246,2238,0.080661,0.142066,0.013479,120,120,120,0,0,1,-7.4951322757,7.4951322757
2372,1995,0.041157,0.104463,0.01043,102,102,102,0,0,1,-7.4951322757,7.4951322757
2438,2372,0.058083,0.103752,0.00991,78,78,78,0,0,1,-7.4951322757,7.4951322757
2381,2188,0.025041,0.042893,0.004281,120,120,120,0,0,1,-7.4951322757,7.4951322757
2332,2304,0.016612,0.053802,0.005571,91,91,91,0,0,1,-7.4951322757,7.4951322757
1984,2335,0.015703,0.05157,0.00528,123,123,123,0,0,1,-7.4951322757,7.4951322757
2233,2335,0.024793,0.081322,0.008339,120,120,120,0,0,1,-7.4951322757,7.4951322757
2404,2145,0.038909,0.068058,0.006493,78,78,78,0,0,1,-7.4951322757,7.4951322757
2404,2380,0.001025,0.003471,0.000344,78,78,78,0,0,1,-7.4951322757,7.4951322757
2404,2013,0.032372,0.058876,0.005827,78,78,78,0,0,1,-7.4951322757,7.4951322757
2183,2002,0.002917,0.009876,0.00098,102,102,102,0,0,1,-7.4951322757,7.4951322757
2001,1983,0.006033,0.017851,0.00183,102,102,102,0,0,1,-7.4951322757,7.4951322757
2349,2012,0.042066,0.141322,0.013939,120,120,120,0,0,1,-7.4951322757,7.4951322757
2349,1967,0.029917,0.101364,0.010031,120,120,120,0,0,1,-7.4951322757,7.4951322757
2234,1967,0.011653,0.03957,0.00392,91,91,91,0,0,1,-7.4951322757,7.4951322757
1949,2227,0.003719,0.012479,0.001159,102,102,102,0,0,1,-7.4951322757,7.4951322757
1982,1973,0.005372,0.015124,0.001529,102,102,102,0,0,1,-7.4951322757,7.4951322757
2352,2261,0.004132,0.01405,0.001379,123,123,123,0,0,1,-7.4951322757,7.4951322757
2002,1973,0.000744,0.002314,0.00024,123,123,123,0,0,1,-7.4951322757,7.4951322757
2427,2266,0.007107,0.019422,0.002011,102,102,102,0,0,1,-7.4951322757,7.4951322757
1932,2001,0.004992,0.016909,0.001469,123,123,123,0,0,1,-7.4951322757,7.4951322757
2408,2233,0.019174,0.063876,0.00598,123,123,123,0,0,1,-7.4951322757,7.4951322757
2408,2259,0.003802,0.012636,0.001191,123,123,123,0,0,1,-7.4951322757,7.4951322757
2408,2231,0.001157,0.003802,0.00038,123,123,123,0,0,1,-7.4951322757,7.4951322757
2436,2056,0.014554,0.053141,0.00523,123,123,123,0,0,1,-7.4951322757,7.4951322757
2173,2388,0.020083,0.068182,0.00674,10,10,10,0,0,1,-7.4951322757,7.4951322757
2202,2056,0.017107,0.057686,0.00567,123,123,123,0,0,1,-7.4951322757,7.4951322757
2303,2145,0.031959,0.055893,0.005329,78,78,78,0,0,1,-7.4951322757,7.4951322757
2303,2067,0.018479,0.032322,0.003081,78,78,78,0,0,1,-7.4951322757,7.4951322757
2067,2045,0.029008,0.051653,0.004891,78,78,78,0,0,1,-7.4951322757,7.4951322757
2179,2045,0.016612,0.029496,0.00288,78,78,78,0,0,1,-7.4951322757,7.4951322757
2259,2228,0.007934,0.026777,0.00264,123,123,123,0,0,1,-7.4951322757,7.4951322757
2231,2228,0.008636,0.017298,0.00166,78,78,78,0,0,1,-7.4951322757,7.4951322757
2199,1942,0.037603,0.067603,0.00651,78,78,78,0,0,1,-7.4951322757,7.4951322757
2232,2072,0.014132,0.046281,0.004751,123,123,123,0,0,1,-7.4951322757,7.4951322757
2205,2020,0.01,0.034793,0.00317,120,120,120,0,0,1,-7.4951322757,7.4951322757
2427,1932,0.006099,0.020653,0.00204,123,123,123,0,0,1,-7.4951322757,7.4951322757
2151,1952,0.022132,0.07514,0.00742,91,91,91,0,0,1,-7.4951322757,7.4951322757
2273,1952,0.046777,0.057934,0.00462,91,91,91,0,0,1,-7.4951322757,7.4951322757
2308,2306,0.053876,0.094298,0.008981,78,78,78,0,0,1,-7.4951322757,7.4951322757
2193,2020,0.041397,0.083554,0.00786,78,78,78,0,0,1,-7.4951322757,7.4951322757
2255,2226,0.009678,0.032793,0.00325,123,123,123,0,0,1,-7.4951322757,7.4951322757
1983,1941,0.011653,0.034628,0.00356,78,78,78,0,0,1,-7.4951322757,7.4951322757
2249,1983,0.022041,0.074669,0.007391,91,91,91,0,0,1,-7.4951322757,7.4951322757
2003,2249,0.012141,0.041124,0.00407,91,91,91,0,0,1,-7.4951322757,7.4951322757
2318,2188,0.040331,0.068934,0.006921,91,91,91,0,0,1,-7.4951322757,7.4951322757
2372,2246,0.033636,0.085446,0.008741,91,91,91,0,0,1,-7.4951322757,7.4951322757
2410,2233,0.016686,0.035289,0.00341,78,78,78,0,0,1,-7.4951322757,7.4951322757
2410,2365,0.057603,0.122149,0.01179,78,78,78,0,0,1,-7.4951322757,7.4951322757
2410,2231,8e-06,8.3e-05,0,78,78,78,0,0,0,-7.4951322757,7.4951322757
2372,2304,0.035289,0.060331,0.00605,78,78,78,0,0,1,-7.4951322757,7.4951322757
2034,2145,0.068083,0.124397,0.01294,78,78,78,0,0,1,-7.4951322757,7.4951322757
2306,2034,0.004298,0.010281,0.00143,78,78,78,0,0,1,-7.4951322757,7.4951322757
2237,2072,0.016124,0.05405,0.005319,120,120,120,0,0,1,-7.4951322757,7.4951322757
2381,2164,0.039669,0.069339,0.006631,78,78,78,0,0,1,-7.4951322757,7.4951322757
2292,2237,0.023967,0.042231,0.004141,78,78,78,0,0,1,-7.4951322757,7.4951322757
2292,2067,0.046446,0.081744,0.00801,78,78,78,0,0,1,-7.4951322757,7.4951322757
1960,2238,0.02276,0.077099,0.00763,120,120,120,0,0,1,-7.4951322757,7.4951322757
2318,2185,0.01124,0.038182,0.00378,91,91,91,0,0,1,-7.4951322757,7.4951322757
2307,2246,0.023471,0.057851,0.005929,91,91,91,0,0,1,-7.4951322757,7.4951322757
2234,2231,0.009826,0.033223,0.003279,123,123,123,0,0,1,-7.4951322757,7.4951322757
2012,2003,0.013934,0.047207,0.004671,91,91,91,0,0,1,-7.4951322757,7.4951322757
2011,2010,0.006876,0.023281,0.002299,120,120,120,0,0,1,-7.4951322757,7.4951322757
2308,2164,0.034298,0.06,0.00574,78,78,78,0,0,1,-7.4951322757,7.4951322757
2151,2145,0.003893,0.013223,0.0013,91,91,91,0,0,1,-7.4951322757,7.4951322757
2436,2234,0.060496,0.118182,0.011589,78,78,78,0,0,1,-7.4951322757,7.4951322757
2291,2072,0.006149,0.020827,0.002062,91,91,91,0,0,1,-7.4951322757,7.4951322757
2332,2291,0.007587,0.025686,0.002543,91,91,91,0,0,1,-7.4951322757,7.4951322757
2250,2001,0.00519,0.014132,0.00143,102,102,102,0,0,1,-7.4951322757,7.4951322757
2365,2172,0.067438,0.118017,0.01126,10,10,10,0,0,1,-7.4951322757,7.4951322757
1960,2205,0.014521,0.049174,0.004869,78,78,78,0,0,1,-7.4951322757,7.4951322757
2250,2184,0.001818,0.004554,0.00046,91,91,91,0,0,1,-7.4951322757,7.4951322757
2226,2002,0.002587,0.00876,0.000871,123,123,123,0,0,1,-7.4951322757,7.4951322757
2232,2256,0.001901,0.006033,0.00061,123,123,123,0,0,1,-7.4951322757,7.4951322757
2227,2125,0.001744,0.004793,0.000479,102,102,102,0,0,1,-7.4951322757,7.4951322757
2232,1982,0.00686,0.021984,0.00228,123,123,123,0,0,1,-7.4951322757,7.4951322757
2279,2199,0.017017,0.055124,0.005711,123,123,123,0,0,1,-7.4951322757,7.4951322757
2266,2257,0.010281,0.021636,0.002101,78,78,78,0,0,1,-7.4951322757,7.4951322757
2318,2001,0.011256,0.038141,0.00378,91,91,91,0,0,1,-7.4951322757,7.4951322757
2411,2255,0.003033,0.010289,0.001019,102,102,102,0,0,1,-7.4951322757,7.4951322757
1949,2411,0.006174,0.017364,0.00174,102,102,102,0,0,1,-7.4951322757,7.4951322757
2427,2411,4.1e-05,0.000141,1e-05,102,102,102,0,0,0,-7.4951322757,7.4951322757
2238,2005,0.007314,0.012793,0.00122,78,78,78,0,0,1,-7.4951322757,7.4951322757
2237,2260,0.009587,0.024744,0.00251,102,102,102,0,0,1,-7.4951322757,7.4951322757
2238,2261,0.009587,0.024744,0.00251,102,102,102,0,0,1,-7.4951322757,7.4951322757
2155,2237,0.013438,0.023826,0.00227,78,78,78,0,0,1,-7.4951322757,7.4951322757
2258,2155,0.006983,0.012793,0.00098,78,78,78,0,0,1,-7.4951322757,7.4951322757
2238,2052,0.005744,0.019438,0.001919,123,123,123,0,0,1,-7.4951322757,7.4951322757
2256,2186,0.003388,0.010992,0.00114,123,123,123,0,0,1,-7.4951322757,7.4951322757
2186,2002,0.00281,0.009091,0.000939,123,123,123,0,0,1,-7.4951322757,7.4951322757
2258,2185,0.014752,0.049984,0.004949,78,78,78,0,0,1,-7.4951322757,7.4951322757
2352,2256,0.00405,0.013388,0.001379,123,123,123,0,0,1,-7.4951322757,7.4951322757
2438,1984,0.010314,0.017967,0.001711,78,78,78,0,0,1,-7.4951322757,7.4951322757
2349,2279,0.039504,0.072314,0.007279,78,78,78,0,0,1,-7.4951322757,7.4951322757
2250,1980,0.001653,0.005372,0.000549,123,123,123,0,0,1,-7.4951322757,7.4951322757
2352,1980,0.001818,0.00595,0.000629,123,123,123,0,0,1,-7.4951322757,7.4951322757
2125,2052,0.00405,0.013314,0.001379,123,123,123,0,0,1,-7.4951322757,7.4951322757
2258,2006,0.020347,0.035578,0.0034,78,78,78,0,0,1,-7.4951322757,7.4951322757
2257,2179,0.022719,0.039727,0.00379,78,78,78,0,0,1,-7.4951322757,7.4951322757
2435,1929,0.001289,0.003744,0.00038,76,76,76,0,0,1,-7.4951322757,7.4951322757
1966,2435,0.028331,0.073488,0.007451,62,62,62,0,0,1,-7.4951322757,7.4951322757
2063,1966,0.029669,0.076612,0.007771,62,62,62,0,0,1,-7.4951322757,7.4951322757
2327,2073,0.028256,0.095702,0.00947,105,105,105,0,0,1,-7.4951322757,7.4951322757
2211,2019,0.017289,0.058554,0.005801,105,105,105,0,0,1,-7.4951322757,7.4951322757
2398,2064,0.007017,0.017521,0.000779,82,82,82,0,0,1,-7.4951322757,7.4951322757
2398,2209,0.023876,0.067107,0.00621,82,82,82,0,0,1,-7.4951322757,7.4951322757
2398,2138,0.003554,0.009587,0.000801,82,82,82,0,0,1,-7.4951322757,7.4951322757
2019,2210,0.027372,0.092132,0.009121,105,105,105,0,0,1,-7.4951322757,7.4951322757
2211,2073,0.017917,0.061438,0.006009,105,105,105,0,0,1,-7.4951322757,7.4951322757
2210,2126,0.037934,0.097521,0.00999,62,62,62,0,0,1,-7.4951322757,7.4951322757
2195,2090,0.013223,0.032893,0.00347,76,76,76,0,0,1,-7.4951322757,7.4951322757
2334,1928,0.005041,0.014132,0.00145,62,62,62,0,0,1,-7.4951322757,7.4951322757
2156,2433,0.037438,0.096529,0.009891,62,62,62,0,0,1,-7.4951322757,7.4951322757
2156,2055,0.020174,0.049587,0.00508,62,62,62,0,0,1,-7.4951322757,7.4951322757
2085,2054,0.015289,0.049669,0.005179,91,91,91,0,0,1,-7.4951322757,7.4951322757
2091,1971,0.033314,0.079818,0.007831,62,62,62,0,0,1,-7.4951322757,7.4951322757
2397,2214,0.038141,0.066711,0.00636,48,48,48,0,0,1,-7.4951322757,7.4951322757
2069,2397,0.000686,0.002347,0.00023,48,48,48,0,0,1,-7.4951322757,7.4951322757
2088,2397,8.3e-05,0.000141,1e-05,48,48,48,0,0,1,-7.4951322757,7.4951322757
2053,2215,0.013636,0.023802,0.00227,69,69,69,0,0,1,-7.4951322757,7.4951322757
2066,2215,0.008678,0.015124,0.00145,69,69,69,0,0,1,-7.4951322757,7.4951322757
2215,2091,0.005372,0.015446,0.00181,103,103,103,0,0,1,-7.4951322757,7.4951322757
2094,2054,0.02843,0.052066,0.00498,59,59,59,0,0,1,-7.4951322757,7.4951322757
2268,2094,0.02843,0.052066,0.00498,59,59,59,0,0,1,-7.4951322757,7.4951322757
2210,2206,0.003876,0.006686,0.000629,59,59,59,0,0,1,-7.4951322757,7.4951322757
2209,2208,0.007603,0.018017,0.001791,59,59,59,0,0,1,-7.4951322757,7.4951322757
2305,1971,0.011686,0.03957,0.003918,105,105,105,0,0,1,-7.4951322757,7.4951322757
2351,2214,0.003967,0.029174,0.002829,196,196,196,0,0,0,-7.4951322757,7.4951322757
2350,2041,0.000992,0.007934,0.00077,171,171,171,0,0,1,-7.4951322757,7.4951322757
2142,1933,0.02676,0.076893,0.00772,87,87,87,0,0,1,-7.4951322757,7.4951322757
2090,2041,0.000504,0.003967,0.000559,168,168,168,0,0,1,-7.4951322757,7.4951322757
2092,2041,0.000504,0.003967,0.000559,160,160,160,0,0,1,-7.4951322757,7.4951322757
1930,1931,0.00276,0.004826,0.00046,69,69,69,0,0,1,-7.4951322757,7.4951322757
1931,1929,0.013512,0.023488,0.002241,69,69,69,0,0,1,-7.4951322757,7.4951322757
2100,2082,0.009091,0.026446,0.002691,69,69,69,0,0,1,-7.4951322757,7.4951322757
2089,1929,0.031983,0.081066,0.008279,69,69,69,0,0,1,-7.4951322757,7.4951322757
2133,2089,0.006917,0.019223,0.001941,69,69,69,0,0,1,-7.4951322757,7.4951322757
2063,2061,0.005041,0.014207,0.0015,76,76,76,0,0,1,-7.4951322757,7.4951322757
1935,2133,0.01395,0.039983,0.00401,69,69,69,0,0,1,-7.4951322757,7.4951322757
2100,1935,0.01657,0.048901,0.004901,69,69,69,0,0,1,-7.4951322757,7.4951322757
2055,2054,0.003802,0.012149,0.001229,62,62,62,0,0,1,-7.4951322757,7.4951322757
1930,1928,0.00157,0.002727,0.000259,39,39,39,0,0,0,-7.4951322757,7.4951322757
2210,2201,0.017934,0.058182,0.006031,82,82,82,0,0,1,-7.4951322757,7.4951322757
2268,2209,0.06438,0.113802,0.01096,48,48,48,0,0,1,-7.4951322757,7.4951322757
2126,2124,0.002397,0.004132,0.00039,67,67,67,0,0,1,-7.4951322757,7.4951322757
2057,1928,0.014711,0.037364,0.003821,51,51,51,0,0,1,-7.4951322757,7.4951322757
2117,2057,0.025041,0.063636,0.007241,51,51,51,0,0,1,-7.4951322757,7.4951322757
2208,2207,0.016612,0.029174,0.002781,39,39,39,0,0,1,-7.4951322757,7.4951322757
2310,2201,0.01438,0.046529,0.004811,82,82,82,0,0,1,-7.4951322757,7.4951322757
2356,2195,0.036686,0.094298,0.009849,51,51,51,0,0,1,-7.4951322757,7.4951322757
2377,2074,0.029826,0.054628,0.00552,59,59,59,0,0,1,-7.4951322757,7.4951322757
2137,1987,0.003017,0.01,0.001019,82,82,82,0,0,1,-7.4951322757,7.4951322757
2065,1987,0.001612,0.005289,0.00054,82,82,82,0,0,1,-7.4951322757,7.4951322757
2065,2061,0.016446,0.042984,0.004431,76,76,76,0,0,1,-7.4951322757,7.4951322757
2220,2090,0.010331,0.03405,0.00348,76,76,76,0,0,1,-7.4951322757,7.4951322757
2356,2334,0.022893,0.062149,0.00636,51,51,51,0,0,1,-7.4951322757,7.4951322757
2124,2085,0.017521,0.05438,0.005641,91,91,91,0,0,1,-7.4951322757,7.4951322757
2276,2220,0.014628,0.047934,0.00491,82,82,82,0,0,1,-7.4951322757,7.4951322757
2326,2276,0.022066,0.071488,0.00747,82,82,82,0,0,1,-7.4951322757,7.4951322757
2326,2065,0.017603,0.056942,0.00575,82,82,82,0,0,1,-7.4951322757,7.4951322757
2298,2090,0.016223,0.041793,0.00424,87,87,87,0,0,1,-7.4951322757,7.4951322757
2187,2091,0.009752,0.032066,0.003291,62,62,62,0,0,1,-7.4951322757,7.4951322757
2433,2187,0.034876,0.094876,0.009721,62,62,62,0,0,1,-7.4951322757,7.4951322757
2126,2123,0.006529,0.022066,0.002161,91,91,91,0,0,1,-7.4951322757,7.4951322757
2298,2142,0.013479,0.039289,0.00394,87,87,87,0,0,1,-7.4951322757,7.4951322757
2298,2089,0.026198,0.08595,0.008809,82,82,82,0,0,0,-7.4951322757,7.4951322757
2136,1988,0.046686,0.095446,0.00939,76,76,76,0,0,1,-7.4951322757,7.4951322757
2118,1989,0.033967,0.059422,0.00567,78,78,78,0,0,1,-7.4951322757,7.4951322757
2296,2014,0.027364,0.091818,0.00907,78,78,78,0,0,1,-7.4951322757,7.4951322757
2315,2015,0.02719,0.087934,0.009099,123,123,123,0,0,1,-7.4951322757,7.4951322757
2118,2031,0.029669,0.049256,0.004859,78,78,78,0,0,1,-7.4951322757,7.4951322757
2315,1993,0.025207,0.081818,0.009169,123,123,123,0,0,1,-7.4951322757,7.4951322757
2406,2049,0.059446,0.103983,0.00992,76,76,76,0,0,1,-7.4951322757,7.4951322757
1943,2406,0.018769,0.032818,0.003129,76,76,76,0,0,1,-7.4951322757,7.4951322757
2181,2406,0.021107,0.071504,0.007081,76,76,76,0,0,1,-7.4951322757,7.4951322757
2403,2014,0.024727,0.054,0.00523,78,78,78,0,0,1,-7.4951322757,7.4951322757
2317,2403,0.053826,0.110008,0.010609,78,78,78,0,0,1,-7.4951322757,7.4951322757
2158,2403,0.00257,0.004488,0.000431,78,78,78,0,0,1,-7.4951322757,7.4951322757
2049,2014,0.001397,0.004628,0.00046,76,76,76,0,0,1,-7.4951322757,7.4951322757
2283,2282,0.026612,0.086612,0.00899,123,123,123,0,0,1,-7.4951322757,7.4951322757
2296,2168,0.021984,0.073802,0.007359,78,78,78,0,0,1,-7.4951322757,7.4951322757
2402,2015,0.03224,0.069984,0.006778,78,78,78,0,0,1,-7.4951322757,7.4951322757
2157,2402,0.001975,0.003455,0.000329,78,78,78,0,0,1,-7.4951322757,7.4951322757
1989,2402,0.069529,0.121603,0.011602,78,78,78,0,0,1,-7.4951322757,7.4951322757
2283,2031,0.031488,0.052149,0.00515,76,76,76,0,0,1,-7.4951322757,7.4951322757
2026,2014,0.010397,0.037041,0.002819,78,78,78,0,0,1,-7.4951322757,7.4951322757
2025,2026,0.003752,0.006562,0.000629,78,78,78,0,0,1,-7.4951322757,7.4951322757
2018,2025,0.007107,0.012438,0.001191,78,78,78,0,0,1,-7.4951322757,7.4951322757
2030,2015,0.004149,0.007256,0.00069,78,78,78,0,0,1,-7.4951322757,7.4951322757
2017,2030,0.006521,0.011397,0.001089,78,78,78,0,0,1,-7.4951322757,7.4951322757
2177,1985,0.019826,0.055041,0.005951,76,76,76,0,0,1,-7.4951322757,7.4951322757
2413,2328,0.010934,0.030479,0.003071,102,102,102,0,0,1,-7.4951322757,7.4951322757
1985,2413,0.003752,0.010248,0.001031,102,102,102,0,0,1,-7.4951322757,7.4951322757
2426,2413,0.003826,0.006686,0.000639,102,102,102,0,0,1,-7.4951322757,7.4951322757
2447,2254,0.011727,0.030521,0.00303,78,78,78,0,0,1,-7.4951322757,7.4951322757
2447,2178,0.040231,0.102769,0.01021,78,78,78,0,0,1,-7.4951322757,7.4951322757
2325,2178,0.028603,0.053223,0.00515,76,76,76,0,0,1,-7.4951322757,7.4951322757
1959,1991,9.1e-05,0.000686,7e-05,120,120,120,0,0,1,-7.4951322757,7.4951322757
2022,1959,0.005554,0.018182,0.001861,120,120,120,0,0,1,-7.4951322757,7.4951322757
2253,2008,0.025603,0.078397,0.008061,78,78,78,0,0,1,-7.4951322757,7.4951322757
2254,2029,0.006612,0.018256,0.001941,102,102,102,0,0,1,-7.4951322757,7.4951322757
2330,2008,0.009603,0.024744,0.00251,69,69,69,0,0,1,-7.4951322757,7.4951322757
2236,2330,0.001711,0.005157,0.00052,69,69,69,0,0,0,-7.4951322757,7.4951322757
2294,2008,0.006281,0.010578,0.001079,78,78,78,0,0,1,-7.4951322757,7.4951322757
2428,2009,0.017769,0.03157,0.003011,78,78,78,0,0,1,-7.4951322757,7.4951322757
2178,2162,0.027058,0.091636,0.00907,78,78,78,0,0,1,-7.4951322757,7.4951322757
2196,2162,0.020777,0.038017,0.00364,78,78,78,0,0,1,-7.4951322757,7.4951322757
2196,2004,0.041521,0.074289,0.0071,78,78,78,0,0,1,-7.4951322757,7.4951322757
2278,2004,0.050174,0.087744,0.008371,78,78,78,0,0,1,-7.4951322757,7.4951322757
2325,1990,0.044628,0.094207,0.009629,76,76,76,0,0,1,-7.4951322757,7.4951322757
2383,2277,0.024793,0.080413,0.00832,123,123,123,0,0,1,-7.4951322757,7.4951322757
2277,2166,0.037686,0.065537,0.006241,78,78,78,0,0,1,-7.4951322757,7.4951322757
2166,2016,0.065372,0.114876,0.01096,78,78,78,0,0,1,-7.4951322757,7.4951322757
2235,2009,0.011438,0.030231,0.003059,69,69,69,0,0,0,-7.4951322757,7.4951322757
2022,1985,0.020579,0.067603,0.005689,123,123,123,0,0,1,-7.4951322757,7.4951322757
2419,2245,0.01314,0.025537,0.002461,78,78,78,0,0,1,-7.4951322757,7.4951322757
2190,2331,0.019471,0.06595,0.006529,123,123,123,0,0,1,-7.4951322757,7.4951322757
2353,1968,0.021818,0.071066,0.007369,123,123,123,0,0,1,-7.4951322757,7.4951322757
2345,2254,0.00486,0.016446,0.001631,120,120,120,0,0,1,-7.4951322757,7.4951322757
1940,2253,0.002281,0.007719,0.00076,123,123,123,0,0,1,-7.4951322757,7.4951322757
2278,2182,0.023058,0.057364,0.005871,102,102,102,0,0,1,-7.4951322757,7.4951322757
2139,2009,0.003893,0.01319,0.001307,123,123,123,0,0,1,-7.4951322757,7.4951322757
1940,2139,0.010107,0.034248,0.00339,123,123,123,0,0,1,-7.4951322757,7.4951322757
2191,2008,0.007802,0.026413,0.002621,123,123,123,0,0,1,-7.4951322757,7.4951322757
2345,2191,0.003174,0.010727,0.00106,123,123,123,0,0,1,-7.4951322757,7.4951322757
2328,2253,0.00595,0.020157,0.001999,120,120,120,0,0,1,-7.4951322757,7.4951322757
2244,2029,0.012893,0.033719,0.00333,102,102,102,0,0,1,-7.4951322757,7.4951322757
2278,2086,0.033967,0.058099,0.00559,72,72,72,0,0,1,-7.4951322757,7.4951322757
2086,2007,0.069256,0.12157,0.011739,78,78,78,0,0,1,-7.4951322757,7.4951322757
2419,2016,0.039826,0.069669,0.00666,78,78,78,0,0,1,-7.4951322757,7.4951322757
2383,2321,0.007521,0.018347,0.00196,78,78,78,0,0,1,-7.4951322757,7.4951322757
2324,2322,0.007521,0.018347,0.00196,78,78,78,0,0,1,-7.4951322757,7.4951322757
2331,2007,0.018182,0.058843,0.00612,123,123,123,0,0,1,-7.4951322757,7.4951322757
2245,1985,0.009256,0.018603,0.00181,78,78,78,0,0,1,-7.4951322757,7.4951322757
2272,2177,0.069421,0.140496,0.01368,78,78,78,0,0,1,-7.4951322757,7.4951322757
2324,2182,0.011066,0.027438,0.00281,102,102,102,0,0,1,-7.4951322757,7.4951322757
2353,1991,0.012893,0.041984,0.004361,123,123,123,0,0,1,-7.4951322757,7.4951322757
2293,2165,0.008017,0.021744,0.0022,78,78,78,0,0,1,-7.4951322757,7.4951322757
2165,2009,0.00843,0.022984,0.002321,78,78,78,0,0,1,-7.4951322757,7.4951322757
2177,2152,0.022636,0.073554,0.007621,123,123,123,0,0,1,-7.4951322757,7.4951322757
1968,1938,0.031802,0.079793,0.00779,123,123,123,0,0,1,-7.4951322757,7.4951322757
2178,1970,0.050331,0.133876,0.01203,78,78,78,0,0,1,-7.4951322757,7.4951322757
2357,1970,0.028512,0.09843,0.008959,123,123,123,0,0,1,-7.4951322757,7.4951322757
2278,2177,0.034298,0.245446,0.024079,120,120,120,0,0,1,-7.4951322757,7.4951322757
2428,2244,0.008182,0.021488,0.00212,102,102,102,0,0,1,-7.4951322757,7.4951322757
2423,2143,0.04876,0.069421,0.01254,120,120,120,0,0,1,-7.4951322757,7.4951322757
2271,2424,0.019793,0.036289,0.00348,78,78,78,0,0,1,-7.4951322757,7.4951322757
2393,2424,0.023636,0.059917,0.006181,120,120,120,0,0,1,-7.4951322757,7.4951322757
2393,2000,0.001818,0.004628,0.000469,120,120,120,0,0,1,-7.4951322757,7.4951322757
1947,2393,0.00405,0.013058,0.00136,120,120,120,0,0,1,-7.4951322757,7.4951322757
2424,2421,0.022314,0.07557,0.00748,123,123,123,0,0,1,-7.4951322757,7.4951322757
2300,2423,0.028347,0.095041,0.00937,123,123,123,0,0,1,-7.4951322757,7.4951322757
2423,2197,0.030248,0.101653,0.010019,120,120,120,0,0,1,-7.4951322757,7.4951322757
2320,2440,0.015703,0.027273,0.00286,69,69,69,0,0,1,-7.4951322757,7.4951322757
2347,2229,0.012008,0.026711,0.002589,120,120,120,0,0,1,-7.4951322757,7.4951322757
2319,2347,0.011273,0.025479,0.002471,78,78,78,0,0,1,-7.4951322757,7.4951322757
2319,2301,0.008099,0.027422,0.00272,120,120,120,0,0,1,-7.4951322757,7.4951322757
2319,2313,0.029752,0.042066,0.004039,69,69,69,0,0,1,-7.4951322757,7.4951322757
2320,2267,0.049587,0.086777,0.009,69,69,69,0,0,1,-7.4951322757,7.4951322757
2267,2217,0.042066,0.070248,0.00733,69,69,69,0,0,1,-7.4951322757,7.4951322757
1947,2320,0.038983,0.103132,0.01043,102,102,102,0,0,1,-7.4951322757,7.4951322757
2289,2319,0.014669,0.040397,0.00628,102,102,102,0,0,1,-7.4951322757,7.4951322757
2313,2058,0.05124,0.081818,0.009489,78,78,78,0,0,1,-7.4951322757,7.4951322757
1950,1936,0.006612,0.019826,0.002299,123,123,123,0,0,1,-7.4951322757,7.4951322757
2319,2221,0.01405,0.027273,0.002781,78,78,78,0,0,1,-7.4951322757,7.4951322757
2221,1951,0.024793,0.042984,0.00423,78,78,78,0,0,1,-7.4951322757,7.4951322757
2161,1950,0.032231,0.055372,0.003071,78,78,78,0,0,1,-7.4951322757,7.4951322757
2320,1936,0.01762,0.041347,0.00402,78,78,78,0,0,1,-7.4951322757,7.4951322757
1951,2229,0.011347,0.035091,0.003461,123,123,123,0,0,1,-7.4951322757,7.4951322757
2358,1951,0.009917,0.020661,0.00218,91,91,91,0,0,1,-7.4951322757,7.4951322757
2062,1951,0.017529,0.059364,0.005881,123,123,123,0,0,1,-7.4951322757,7.4951322757
2358,2281,0.009917,0.023141,0.002611,91,91,91,0,0,1,-7.4951322757,7.4951322757
2281,2197,0.033802,0.080992,0.009271,91,91,91,0,0,1,-7.4951322757,7.4951322757
2297,2023,0.028099,0.089256,0.00924,114,114,114,0,0,1,-7.4951322757,7.4951322757
2163,2023,0.01405,0.044628,0.0046,120,120,120,0,0,1,-7.4951322757,7.4951322757
2297,2197,0.018182,0.041322,0.004649,114,114,114,0,0,1,-7.4951322757,7.4951322757
2163,1950,0.01157,0.028099,0.00286,102,102,102,0,0,1,-7.4951322757,7.4951322757
2297,2070,0.024793,0.034711,0.004189,78,78,78,0,0,1,-7.4951322757,7.4951322757
2071,1962,0.037934,0.066124,0.006411,78,78,78,0,0,1,-7.4951322757,7.4951322757
1996,2071,0.038529,0.068058,0.0065,78,78,78,0,0,1,-7.4951322757,7.4951322757
2127,1996,0.025149,0.045496,0.004371,120,120,120,0,0,1,-7.4951322757,7.4951322757
2143,1962,0.01405,0.044628,0.00484,120,120,120,0,0,1,-7.4951322757,7.4951322757
2046,2301,0.008256,0.016529,0.001941,120,120,120,0,0,1,-7.4951322757,7.4951322757
1999,2289,0.037636,0.097041,0.00984,102,102,102,0,0,1,-7.4951322757,7.4951322757
2046,2440,0.01676,0.056777,0.005619,120,120,120,0,0,1,-7.4951322757,7.4951322757
2134,2424,0.013347,0.045198,0.00447,120,120,120,0,0,1,-7.4951322757,7.4951322757
2432,2170,0.013173,0.044603,0.004419,123,123,123,0,0,1,-7.4951322757,7.4951322757
1978,1945,0.042827,0.097868,0.00953,78,78,78,0,0,1,-7.4951322757,7.4951322757
2170,1946,0.054893,0.14743,0.01489,102,102,102,0,0,1,-7.4951322757,7.4951322757
2171,1944,0.049016,0.127529,0.01292,102,102,102,0,0,1,-7.4951322757,7.4951322757
2343,2170,0.005141,0.035124,0.007899,196,196,196,0,0,1,-7.4951322757,7.4951322757
2343,2171,0.005141,0.035124,0.007899,196,196,196,0,0,1,-7.4951322757,7.4951322757
2170,2140,0.032231,0.077686,0.0044,123,123,123,0,0,1,-7.4951322757,7.4951322757
2171,1957,0.027273,0.068603,0.00666,102,102,102,0,0,1,-7.4951322757,7.4951322757
2339,2337,0.003314,0.009917,0.00099,123,123,123,0,0,1,-7.4951322757,7.4951322757
2344,2336,0.004132,0.009091,0.000939,123,123,123,0,0,1,-7.4951322757,7.4951322757
2343,2339,0.004132,0.009917,0.00099,123,123,123,0,0,1,-7.4951322757,7.4951322757
2343,2340,0.004132,0.010744,0.00099,123,123,123,0,0,1,-7.4951322757,7.4951322757
2340,2338,0.004132,0.01157,0.001041,123,123,123,0,0,1,-7.4951322757,7.4951322757
2106,1946,0.010744,0.034711,0.00356,114,114,114,0,0,1,-7.4951322757,7.4951322757
2364,1944,0.009446,0.028463,0.0028,78,78,78,0,0,1,-7.4951322757,7.4951322757
2363,1946,0.004512,0.015289,0.00151,123,123,123,0,0,1,-7.4951322757,7.4951322757
1946,1945,0.006504,0.022017,0.00218,120,120,120,0,0,1,-7.4951322757,7.4951322757
2248,1978,0.01319,0.044669,0.004419,123,123,123,0,0,1,-7.4951322757,7.4951322757
2432,2248,0.012603,0.042653,0.004221,123,123,123,0,0,1,-7.4951322757,7.4951322757
2160,2140,0.02562,0.078512,0.008419,123,123,123,0,0,1,-7.4951322757,7.4951322757
2275,2160,0.012397,0.041322,0.004189,120,120,120,0,0,1,-7.4951322757,7.4951322757
1958,1974,0.036686,0.091653,0.009399,102,102,102,0,0,1,-7.4951322757,7.4951322757
2360,2060,0.006612,0.015703,0.00165,102,102,102,0,0,1,-7.4951322757,7.4951322757
2059,1974,0.005917,0.01857,0.001989,78,78,78,0,0,1,-7.4951322757,7.4951322757
2360,1974,0.00157,0.005124,0.00053,120,120,120,0,0,1,-7.4951322757,7.4951322757
2361,1974,0.001529,0.004934,0.000501,120,120,120,0,0,1,-7.4951322757,7.4951322757
2059,2051,0.005793,0.013223,0.001379,78,78,78,0,0,1,-7.4951322757,7.4951322757
2095,1974,0.02719,0.049174,0.004779,78,78,78,0,0,1,-7.4951322757,7.4951322757
2218,1974,0.012901,0.022744,0.0022,78,78,78,0,0,1,-7.4951322757,7.4951322757
2219,1974,0.012041,0.024719,0.002439,78,78,78,0,0,1,-7.4951322757,7.4951322757
2169,2051,0.028934,0.05124,0.00469,78,78,78,0,0,1,-7.4951322757,7.4951322757
2169,2161,0.015703,0.027273,0.002519,78,78,78,0,0,1,-7.4951322757,7.4951322757
2095,2062,0.018934,0.059504,0.006561,120,120,120,0,0,1,-7.4951322757,7.4951322757
2161,2062,0.01405,0.023141,0.002321,78,78,78,0,0,1,-7.4951322757,7.4951322757
2141,2062,0.009,0.030479,0.00302,69,69,69,0,0,1,-7.4951322757,7.4951322757
2341,2339,0.009091,0.031397,0.003269,123,123,123,0,0,1,-7.4951322757,7.4951322757
2342,2340,0.012397,0.040496,0.00416,123,123,123,0,0,1,-7.4951322757,7.4951322757
2295,2218,0.006364,0.021554,0.00213,91,91,91,0,0,1,-7.4951322757,7.4951322757
2083,2252,0.010281,0.01795,0.001711,102,102,102,0,0,1,-7.4951322757,7.4951322757
2079,2251,0.013339,0.033901,0.003429,102,102,102,0,0,1,-7.4951322757,7.4951322757
2407,2252,0.012488,0.03219,0.00326,102,102,102,0,0,1,-7.4951322757,7.4951322757
2080,2407,0.000603,0.001033,9.9e-05,102,102,102,0,0,1,-7.4951322757,7.4951322757
2400,2407,0.004347,0.007603,0.000731,102,102,102,0,0,1,-7.4951322757,7.4951322757
2130,2400,0.000397,0.000686,7e-05,102,102,102,0,0,1,-7.4951322757,7.4951322757
2409,2400,0.002207,0.007463,0.00074,102,102,102,0,0,1,-7.4951322757,7.4951322757
2311,2409,0.008504,0.014851,0.001421,102,102,102,0,0,1,-7.4951322757,7.4951322757
2263,2409,0.008198,0.027769,0.002749,102,102,102,0,0,1,-7.4951322757,7.4951322757
2096,2251,0.00257,0.004488,0.000431,102,102,102,0,0,1,-7.4951322757,7.4951322757
2078,2084,0.004554,0.012628,0.00127,102,102,102,0,0,1,-7.4951322757,7.4951322757
2097,2251,0.00257,0.004488,0.000431,102,102,102,0,0,1,-7.4951322757,7.4951322757
2109,2114,0.01176,0.021074,0.002016,78,78,78,0,0,1,-7.4951322757,7.4951322757
2098,2252,0.00257,0.004488,0.000431,102,102,102,0,0,1,-7.4951322757,7.4951322757
2439,2113,0.018033,0.061091,0.006048,78,78,78,0,0,1,-7.4951322757,7.4951322757
2242,2251,0.001537,0.005207,0.00052,123,123,123,0,0,1,-7.4951322757,7.4951322757
2252,2108,0.002479,0.006612,0.00068,123,123,123,0,0,1,-7.4951322757,7.4951322757
2251,2107,0.002479,0.006612,0.00068,123,123,123,0,0,1,-7.4951322757,7.4951322757
2242,2119,0.006967,0.023603,0.00234,123,123,123,0,0,1,-7.4951322757,7.4951322757
2252,2115,0.002769,0.009372,0.000929,120,120,120,0,0,1,-7.4951322757,7.4951322757
2114,2251,0.002769,0.009372,0.000929,120,120,120,0,0,1,-7.4951322757,7.4951322757
2239,2252,0.000124,0.000397,4.1e-05,123,123,123,0,0,1,-7.4951322757,7.4951322757
2240,2251,9.9e-05,0.000314,2.9e-05,123,123,123,0,0,1,-7.4951322757,7.4951322757
2252,2110,0.005793,0.018182,0.001861,120,120,120,0,0,1,-7.4951322757,7.4951322757
2401,1977,0.020702,0.070124,0.006941,123,123,123,0,0,1,-7.4951322757,7.4951322757
2149,2401,0.003488,0.011802,0.001169,123,123,123,0,0,1,-7.4951322757,7.4951322757
2147,2401,0.006149,0.020827,0.002059,123,123,123,0,0,1,-7.4951322757,7.4951322757
2366,2287,0.024793,0.076859,0.008349,120,120,120,0,0,1,-7.4951322757,7.4951322757
