bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2288,2032,0.028934,0.08843,0.009731,120,120,120,0,0,1,-7.4951322757,7.4951322757
2104,2081,0.00676,0.022909,0.00227,120,120,120,0,0,1,-7.4951322757,7.4951322757
2112,2104,0.003686,0.012496,0.001237,123,123,123,0,0,1,-7.4951322757,7.4951322757
2112,2107,0.005223,0.017702,0.001752,123,123,123,0,0,1,-7.4951322757,7.4951322757
2399,2252,0.000612,0.002083,0.00021,120,120,120,0,0,1,-7.4951322757,7.4951322757
2099,2399,0.001017,0.003471,0.000339,120,120,120,0,0,1,-7.4951322757,7.4951322757
2102,2399,0.004314,0.013876,0.001159,120,120,120,0,0,1,-7.4951322757,7.4951322757
2122,2251,0.009421,0.031934,0.003161,120,120,120,0,0,1,-7.4951322757,7.4951322757
2121,2101,0.006446,0.021868,0.002161,120,120,120,0,0,1,-7.4951322757,7.4951322757
2105,1972,0.024388,0.063587,0.01204,123,123,123,0,0,1,-7.4951322757,7.4951322757
2443,2217,0.019016,0.041529,0.008639,78,78,78,0,0,1,-7.4951322757,7.4951322757
2275,2105,0.005793,0.018934,0.001909,76,76,76,0,0,1,-7.4951322757,7.4951322757
2217,2150,0.015703,0.02562,0.00227,120,120,120,0,0,1,-7.4951322757,7.4951322757
2150,2149,0.008256,0.012397,0.00128,120,120,120,0,0,1,-7.4951322757,7.4951322757
2442,2216,0.022091,0.057744,0.005651,76,76,76,0,0,1,-7.4951322757,7.4951322757
2039,2216,0.004347,0.007603,0.000721,69,69,69,0,0,1,-7.4951322757,7.4951322757
2040,2217,0.004347,0.007603,0.000721,69,69,69,0,0,1,-7.4951322757,7.4951322757
2216,2058,0.046281,0.076859,0.00755,76,76,76,0,0,1,-7.4951322757,7.4951322757
2036,2445,0.002446,0.008331,0.00083,114,114,114,0,0,1,-7.4951322757,7.4951322757
2035,2444,0.002446,0.008331,0.00083,114,114,114,0,0,1,-7.4951322757,7.4951322757
2444,1955,0.006612,0.009091,0.001159,120,120,120,0,0,1,-7.4951322757,7.4951322757
2439,1955,0.007438,0.023967,0.002439,120,120,120,0,0,1,-7.4951322757,7.4951322757
2444,2038,0.004959,0.014876,0.00167,120,120,120,0,0,1,-7.4951322757,7.4951322757
2445,2037,0.004959,0.014876,0.00167,120,120,120,0,0,1,-7.4951322757,7.4951322757
2445,2120,0.013223,0.042066,0.0046,120,120,120,0,0,1,-7.4951322757,7.4951322757
2445,2116,0.009091,0.027273,0.002899,120,120,120,0,0,1,-7.4951322757,7.4951322757
2121,2116,0.009917,0.030579,0.003291,120,120,120,0,0,1,-7.4951322757,7.4951322757
2444,2243,0.024793,0.080083,0.008301,114,114,114,0,0,1,-7.4951322757,7.4951322757
1953,2445,0.014992,0.031537,0.0031,78,78,78,0,0,1,-7.4951322757,7.4951322757
2444,2033,0.042984,0.102479,0.0105,78,78,78,0,0,1,-7.4951322757,7.4951322757
2109,2113,0.002868,0.009719,0.000963,114,114,114,0,0,1,-7.4951322757,7.4951322757
2216,1976,0.03719,0.119008,0.012199,114,114,114,0,0,1,-7.4951322757,7.4951322757
1972,1977,0.064628,0.109917,0.01059,123,123,123,0,0,1,-7.4951322757,7.4951322757
1976,1969,0.033223,0.056612,0.00545,120,120,120,0,0,1,-7.4951322757,7.4951322757
1977,2129,0.017826,0.060207,0.00596,120,120,120,0,0,1,-7.4951322757,7.4951322757
2262,1977,0.007587,0.025686,0.002541,120,120,120,0,0,1,-7.4951322757,7.4951322757
2412,2111,0.012091,0.040959,0.004061,120,120,120,0,0,1,-7.4951322757,7.4951322757
1977,2412,0.006868,0.023256,0.002299,120,120,120,0,0,1,-7.4951322757,7.4951322757
2312,2412,0.005529,0.009669,0.00092,120,120,120,0,0,1,-7.4951322757,7.4951322757
2081,1976,0.015703,0.049587,0.005111,120,120,120,0,0,1,-7.4951322757,7.4951322757
2288,1976,0.004132,0.031397,0.003001,137,137,137,0,0,1,-7.4951322757,7.4951322757
2280,1976,0.065826,0.222983,0.02208,123,123,123,0,0,1,-7.4951322757,7.4951322757
2264,1977,0.020661,0.066124,0.006781,120,120,120,0,0,1,-7.4951322757,7.4951322757
2084,2102,0.016421,0.055628,0.00551,123,123,123,0,0,1,-7.4951322757,7.4951322757
2021,1969,0.012141,0.041124,0.00407,123,123,123,0,0,1,-7.4951322757,7.4951322757
2075,2418,0.03124,0.102314,0.010481,123,123,123,0,0,1,-7.4951322757,7.4951322757
1997,1981,0.044207,0.113669,0.01112,91,91,91,0,0,1,-7.4951322757,7.4951322757
2087,1997,0.010331,0.018017,0.001721,78,78,78,0,0,1,-7.4951322757,7.4951322757
2430,2159,0.012562,0.021901,0.00212,78,78,78,0,0,1,-7.4951322757,7.4951322757
2431,2429,0.010083,0.017364,0.001721,78,78,78,0,0,1,-7.4951322757,7.4951322757
2241,2154,0.02,0.037438,0.003649,78,78,78,0,0,1,-7.4951322757,7.4951322757
2429,2241,0.007934,0.015372,0.0015,78,78,78,0,0,1,-7.4951322757,7.4951322757
2431,2430,0.010826,0.018934,0.00181,78,78,78,0,0,1,-7.4951322757,7.4951322757
2159,2153,0.028182,0.058182,0.0059,78,78,78,0,0,1,-7.4951322757,7.4951322757
2028,1997,0.057016,0.113314,0.010909,78,78,78,0,0,1,-7.4951322757,7.4951322757
2284,2153,0.039339,0.129174,0.013201,123,123,123,0,0,1,-7.4951322757,7.4951322757
2285,2284,0.00595,0.019174,0.00198,123,123,123,0,0,1,-7.4951322757,7.4951322757
2153,2087,0.036198,0.063388,0.00612,78,78,78,0,0,1,-7.4951322757,7.4951322757
2285,2425,0.02743,0.088851,0.00915,123,123,123,0,0,1,-7.4951322757,7.4951322757
2382,2299,0.040331,0.136612,0.01353,123,123,123,0,0,1,-7.4951322757,7.4951322757
2420,2048,0.01157,0.039421,0.003901,123,123,123,0,0,1,-7.4951322757,7.4951322757
2028,1934,0.035066,0.118777,0.011761,123,123,123,0,0,1,-7.4951322757,7.4951322757
2154,1934,0.041066,0.139091,0.01377,123,123,123,0,0,1,-7.4951322757,7.4951322757
2192,1961,0.029496,0.050174,0.00484,78,78,78,0,0,1,-7.4951322757,7.4951322757
2418,2048,0.011322,0.037438,0.0037,123,123,123,0,0,1,-7.4951322757,7.4951322757
2417,2154,0.014207,0.046612,0.00477,123,123,123,0,0,1,-7.4951322757,7.4951322757
2417,2299,0.017769,0.058182,0.005951,123,123,123,0,0,1,-7.4951322757,7.4951322757
2194,2075,0.022686,0.062207,0.00629,78,78,78,0,0,1,-7.4951322757,7.4951322757
2154,1956,0.020992,0.069339,0.006989,123,123,123,0,0,1,-7.4951322757,7.4951322757
1986,1956,0.017107,0.05562,0.004799,123,123,123,0,0,1,-7.4951322757,7.4951322757
2418,2329,0.024959,0.084463,0.00847,123,123,123,0,0,1,-7.4951322757,7.4951322757
2382,2302,0.031744,0.107504,0.010641,123,123,123,0,0,1,-7.4951322757,7.4951322757
2189,2153,0.02595,0.085124,0.008741,123,123,123,0,0,1,-7.4951322757,7.4951322757
2194,2192,0.00943,0.018893,0.001849,78,78,78,0,0,1,-7.4951322757,7.4951322757
2420,1934,0.017686,0.057438,0.00596,123,123,123,0,0,1,-7.4951322757,7.4951322757
1954,2420,0.052339,0.091554,0.008729,69,69,69,0,0,1,-7.4951322757,7.4951322757
2664,2719,0.03562,0.109421,0.011461,69,69,69,0,0,1,-7.4951322757,7.4951322757
2570,2699,0.036777,0.093967,0.009511,120,120,120,0,0,1,-7.4951322757,7.4951322757
2675,2629,0.002066,0.007273,0.000699,126,126,126,0,0,1,-7.4951322757,7.4951322757
2629,2475,0.018512,0.059504,0.00627,126,126,126,0,0,1,-7.4951322757,7.4951322757
2563,2457,0.021,0.067901,0.00696,123,123,123,0,0,1,-7.4951322757,7.4951322757
2654,2658,0.033471,0.065289,0.005929,69,69,69,0,0,1,-7.4951322757,7.4951322757
2453,2720,0.066446,0.17719,0.01791,70,70,70,0,0,1,-7.4951322757,7.4951322757
2649,2720,0.039835,0.129091,0.013145,114,114,114,0,0,1,-7.4951322757,7.4951322757
2473,2509,0.033802,0.107438,0.011541,69,69,69,0,0,0,-7.4951322757,7.4951322757
2576,2615,0.020496,0.06876,0.00688,137,137,137,0,0,1,-7.4951322757,7.4951322757
2554,2519,0.04,0.129587,0.013291,114,114,114,0,0,1,-7.4951322757,7.4951322757
2524,2611,0.009917,0.033223,0.004189,107,107,107,0,0,1,-7.4951322757,7.4951322757
2554,2520,0.040248,0.130248,0.013361,107,107,107,0,0,1,-7.4951322757,7.4951322757
2613,2548,0.035446,0.087364,0.008821,114,114,114,0,0,1,-7.4951322757,7.4951322757
2722,2721,0.012636,0.038017,0.00273,114,114,114,0,0,1,-7.4951322757,7.4951322757
2523,2722,0.033058,0.082636,0.00968,69,69,69,0,0,1,-7.4951322757,7.4951322757
2585,2524,0.046686,0.081818,0.007739,90,90,90,0,0,1,-7.4951322757,7.4951322757
2478,2469,0.034132,0.059917,0.00566,48,48,48,0,0,1,-7.4951322757,7.4951322757
2491,2586,0.035868,0.058678,0.006459,90,90,90,0,0,1,-7.4951322757,7.4951322757
2491,2498,0.1,0.159496,0.01597,86,86,86,0,0,1,-7.4951322757,7.4951322757
2695,2599,0.039504,0.128099,0.013141,137,137,137,0,0,1,-7.4951322757,7.4951322757
2586,2468,0.03124,0.056033,0.005629,84,84,84,0,0,1,-7.4951322757,7.4951322757
2706,2488,0.021397,0.068868,0.007081,69,69,69,0,0,1,-7.4951322757,7.4951322757
2690,2706,0.016859,0.054273,0.005581,69,69,69,0,0,1,-7.4951322757,7.4951322757
2612,2706,0.000256,0.000661,7e-05,69,69,69,0,0,1,-7.4951322757,7.4951322757
2477,2476,0.012231,0.038603,0.004201,30,30,30,0,0,1,-7.4951322757,7.4951322757
2602,2484,0.028827,0.093223,0.009564,69,69,69,0,0,1,-7.4951322757,7.4951322757
2649,2481,0.01824,0.058992,0.00605,123,123,123,0,0,0,-7.4951322757,7.4951322757
2524,2674,0.024554,0.079917,0.00823,137,137,137,0,0,1,-7.4951322757,7.4951322757
2469,2688,0.06843,0.09157,0.0084,69,69,69,0,0,1,-7.4951322757,7.4951322757
2688,2719,0.086529,0.11405,0.010191,57,57,57,0,0,1,-7.4951322757,7.4951322757
2571,2550,0.007851,0.019826,0.00203,120,120,120,0,0,1,-7.4951322757,7.4951322757
2609,2631,0.010331,0.026529,0.002691,109,109,109,0,0,1,-7.4951322757,7.4951322757
2588,2609,0.022314,0.057016,0.00576,120,120,120,0,0,1,-7.4951322757,7.4951322757
2587,2647,0.030992,0.079008,0.00801,120,120,120,0,0,1,-7.4951322757,7.4951322757
2451,2553,0.002636,0.007521,0.00075,120,120,120,0,0,1,-7.4951322757,7.4951322757
2545,2527,0.030248,0.06281,0.00061,99,99,99,0,0,1,-7.4951322757,7.4951322757
2526,2458,0.003314,0.010826,0.001089,137,137,137,0,0,1,-7.4951322757,7.4951322757
2536,2528,0.04124,0.072314,0.00687,69,69,69,0,0,1,-7.4951322757,7.4951322757
2526,2466,0.018603,0.056198,0.00581,81,81,81,0,0,1,-7.4951322757,7.4951322757
2583,2604,0.024793,0.08,0.00823,137,137,137,0,0,1,-7.4951322757,7.4951322757
2451,2647,0.01314,0.041818,0.004479,137,137,137,0,0,1,-7.4951322757,7.4951322757
2646,2608,0.009421,0.030661,0.003151,103,103,103,0,0,1,-7.4951322757,7.4951322757
2646,2578,0.029008,0.09438,0.009661,76,76,76,0,0,1,-7.4951322757,7.4951322757
2464,2528,0.004207,0.010578,0.00106,120,120,120,0,0,1,-7.4951322757,7.4951322757
2708,2527,0.007364,0.023802,0.002439,90,90,90,0,0,1,-7.4951322757,7.4951322757
2708,2451,0.00157,0.004959,0.000511,137,137,137,0,0,1,-7.4951322757,7.4951322757
2708,2451,0.00157,0.004959,0.000511,137,137,137,0,0,1,-7.4951322757,7.4951322757
2458,2464,0.003058,0.009917,0.001019,137,137,137,0,0,1,-7.4951322757,7.4951322757
2582,2571,0.008256,0.026281,0.00286,69,69,69,0,0,1,-7.4951322757,7.4951322757
2509,2582,0.018099,0.057016,0.0062,69,69,69,0,0,1,-7.4951322757,7.4951322757
2553,2528,0.00405,0.010578,0.001089,95,95,95,0,0,1,-7.4951322757,7.4951322757
2455,2451,0.002314,0.007521,0.00077,137,137,137,0,0,1,-7.4951322757,7.4951322757
2642,2455,0.003967,0.012984,0.001309,137,137,137,0,0,1,-7.4951322757,7.4951322757
2543,2536,0.008099,0.014207,0.00136,57,57,57,0,0,1,-7.4951322757,7.4951322757
2652,2543,0.064711,0.113388,0.010769,57,57,57,0,0,1,-7.4951322757,7.4951322757
2474,2652,0.066612,0.113058,0.01118,69,69,69,0,0,1,-7.4951322757,7.4951322757
2630,2545,0.013223,0.033058,0.003269,114,114,114,0,0,1,-7.4951322757,7.4951322757
2719,2630,0.05686,0.093388,0.00944,114,114,114,0,0,1,-7.4951322757,7.4951322757
2675,2527,0.037603,0.121653,0.01249,80,80,80,0,0,1,-7.4951322757,7.4951322757
2686,2578,0.030579,0.053719,0.00508,78,78,78,0,0,1,-7.4951322757,7.4951322757
2609,2529,0.008512,0.020744,0.002321,114,114,114,0,0,1,-7.4951322757,7.4951322757
2529,2672,0.040496,0.096686,0.010159,120,120,120,0,0,1,-7.4951322757,7.4951322757
2463,2642,0.001983,0.006281,0.000651,137,137,137,0,0,1,-7.4951322757,7.4951322757
2450,2463,0.006529,0.021157,0.0022,137,137,137,0,0,1,-7.4951322757,7.4951322757
2631,2571,0.009256,0.023802,0.00242,120,120,120,0,0,1,-7.4951322757,7.4951322757
2716,2608,0.062231,0.104132,0.010721,63,63,63,0,0,1,-7.4951322757,7.4951322757
2534,2716,0.047017,0.078512,0.00808,69,69,69,0,0,1,-7.4951322757,7.4951322757
2469,2474,0.005446,0.007603,0.00077,69,69,69,0,0,1,-7.4951322757,7.4951322757
2608,2571,0.016198,0.033802,0.003509,90,90,90,0,0,1,-7.4951322757,7.4951322757
2624,2465,0.007917,0.025612,0.005261,114,114,114,0,0,0,-7.4951322757,7.4951322757
2646,2624,0.02781,0.089942,0.01845,114,114,114,0,0,1,-7.4951322757,7.4951322757
2450,2466,0.013967,0.044628,0.00462,126,126,126,0,0,1,-7.4951322757,7.4951322757
2604,2465,0.008678,0.028099,0.00295,88,88,88,0,0,1,-7.4951322757,7.4951322757
2641,2652,0.016066,0.052793,0.01083,69,69,69,0,0,1,-7.4951322757,7.4951322757
2626,2641,0.034,0.10995,0.022559,69,69,69,0,0,1,-7.4951322757,7.4951322757
2495,2527,0.00562,0.018934,0.00189,32,32,32,0,0,1,-7.4951322757,7.4951322757
2496,2528,0.00562,0.018934,0.00189,32,32,32,0,0,1,-7.4951322757,7.4951322757
2709,2451,0.002149,0.00719,0.000721,57,57,57,0,0,1,-7.4951322757,7.4951322757
2638,2528,0.000909,0.003058,0.00031,46,46,46,0,0,1,-7.4951322757,7.4951322757
2548,2550,0.006612,0.013719,0.001331,114,114,114,0,0,1,-7.4951322757,7.4951322757
2677,2466,0.020496,0.06876,0.00688,137,137,137,0,0,1,-7.4951322757,7.4951322757
2462,2469,0.037397,0.120661,0.01272,140,140,140,0,0,1,-7.4951322757,7.4951322757
2677,2626,0.019281,0.062364,0.006398,137,137,137,0,0,1,-7.4951322757,7.4951322757
2487,2702,0.004959,0.016364,0.00166,114,114,114,0,0,1,-7.4951322757,7.4951322757
2700,2487,0.001653,0.005372,0.000542,114,114,114,0,0,1,-7.4951322757,7.4951322757
2532,2701,0.057686,0.145446,0.014999,76,76,76,0,0,1,-7.4951322757,7.4951322757
2566,2702,0.031983,0.07876,0.00786,90,90,90,0,0,1,-7.4951322757,7.4951322757
2698,2701,0.01843,0.06,0.006149,137,137,137,0,0,1,-7.4951322757,7.4951322757
2682,2683,0.005537,0.017934,0.001839,137,137,137,0,0,1,-7.4951322757,7.4951322757
2585,2456,0.036364,0.120661,0.01181,114,114,114,0,0,1,-7.4951322757,7.4951322757
2683,2679,0.003058,0.009917,0.001019,114,114,114,0,0,1,-7.4951322757,7.4951322757
2510,2566,0.067603,0.119008,0.0112,69,69,69,0,0,1,-7.4951322757,7.4951322757
2692,2510,0.038678,0.068099,0.006389,69,69,69,0,0,1,-7.4951322757,7.4951322757
2627,2566,0.050422,0.104868,0.0102,69,69,69,0,0,1,-7.4951322757,7.4951322757
2644,2627,0.01976,0.051397,0.00515,69,69,69,0,0,1,-7.4951322757,7.4951322757
2569,2521,0.02781,0.079678,0.008071,69,69,69,0,0,1,-7.4951322757,7.4951322757
2692,2569,0.014669,0.032388,0.003279,69,69,69,0,0,1,-7.4951322757,7.4951322757
2461,2525,0.022314,0.072314,0.014929,75,75,75,0,0,1,-7.4951322757,7.4951322757
2456,2461,0.013223,0.017769,0.001909,62,62,62,0,0,1,-7.4951322757,7.4951322757
2676,2521,0.008835,0.027917,0.003049,137,137,137,0,0,1,-7.4951322757,7.4951322757
2508,2676,0.006876,0.021579,0.002398,137,137,137,0,0,1,-7.4951322757,7.4951322757
2623,2685,0.015537,0.054554,0.005571,137,137,137,0,0,1,-7.4951322757,7.4951322757
2486,2639,0.008512,0.021744,0.0022,120,120,120,0,0,1,-7.4951322757,7.4951322757
2639,2683,0.00281,0.007017,0.00059,114,114,114,0,0,1,-7.4951322757,7.4951322757
2473,2697,0.027686,0.089504,0.009169,95,95,95,0,0,1,-7.4951322757,7.4951322757
2685,2473,0.021322,0.069421,0.007069,137,137,137,0,0,1,-7.4951322757,7.4951322757
2697,2703,0.015041,0.041322,0.004259,90,90,90,0,0,1,-7.4951322757,7.4951322757
2684,2682,0.017769,0.057364,0.005881,137,137,137,0,0,1,-7.4951322757,7.4951322757
2645,2519,0.007364,0.023802,0.00251,114,114,114,0,0,1,-7.4951322757,7.4951322757
2664,2577,0.004207,0.010744,0.00121,114,114,114,0,0,1,-7.4951322757,7.4951322757
2456,2644,0.023314,0.078934,0.007451,69,69,69,0,0,1,-7.4951322757,7.4951322757
2664,2518,0.002727,0.008256,0.000849,120,120,120,0,0,1,-7.4951322757,7.4951322757
2518,2508,0.001488,0.004959,0.000479,137,137,137,0,0,1,-7.4951322757,7.4951322757
2475,2521,0.028678,0.092562,0.009511,57,57,57,0,0,1,-7.4951322757,7.4951322757
2486,2532,0.013636,0.035537,0.0037,120,120,120,0,0,1,-7.4951322757,7.4951322757
2682,2679,0.004207,0.013554,0.001401,131,131,131,0,0,1,-7.4951322757,7.4951322757
2623,2684,0.005289,0.010744,0.001111,90,90,90,0,0,1,-7.4951322757,7.4951322757
2703,2700,0.009339,0.016529,0.00174,90,90,90,0,0,1,-7.4951322757,7.4951322757
2702,2559,0.034793,0.10281,0.01045,99,99,99,0,0,1,-7.4951322757,7.4951322757
2558,2520,0.02124,0.068603,0.00704,99,99,99,0,0,1,-7.4951322757,7.4951322757
2525,2519,0.031397,0.098843,0.01074,126,126,126,0,0,1,-7.4951322757,7.4951322757
2560,2679,0.008512,0.02686,0.002899,40,40,40,0,0,1,-7.4951322757,7.4951322757
2555,2560,0.018099,0.057016,0.0062,40,40,40,0,0,1,-7.4951322757,7.4951322757
2472,2679,0.01719,0.057769,0.005779,69,69,69,0,0,1,-7.4951322757,7.4951322757
2561,2701,0.015793,0.040174,0.00408,102,102,102,0,0,1,-7.4951322757,7.4951322757
2611,2558,0.033636,0.107438,0.010159,107,107,107,0,0,1,-7.4951322757,7.4951322757
2645,2577,0.008256,0.016529,0.001941,114,114,114,0,0,1,-7.4951322757,7.4951322757
2697,2712,0.004959,0.007438,0.000731,114,114,114,0,0,1,-7.4951322757,7.4951322757
2697,2713,0.004959,0.007438,0.000731,114,114,114,0,0,1,-7.4951322757,7.4951322757
2514,2679,0.004959,0.007438,0.000731,114,114,114,0,0,1,-7.4951322757,7.4951322757
2515,2680,0.004959,0.007438,0.000731,114,114,114,0,0,1,-7.4951322757,7.4951322757
2687,2682,0.004959,0.007438,0.000731,114,114,114,0,0,1,-7.4951322757,7.4951322757
2689,2623,0.025405,0.082157,0.008429,123,123,123,0,0,1,-7.4951322757,7.4951322757
2689,2472,0.016364,0.052893,0.005581,140,140,140,0,0,1,-7.4951322757,7.4951322757
2555,2692,0.020413,0.06843,0.006851,123,123,123,0,0,1,-7.4951322757,7.4951322757
2687,2682,0.009917,0.034876,0.00407,76,76,76,0,0,1,-7.4951322757,7.4951322757
2699,2664,0.020174,0.052231,0.00545,120,120,120,0,0,1,-7.4951322757,7.4951322757
2664,2520,0.009504,0.024554,0.00256,114,114,114,0,0,1,-7.4951322757,7.4951322757
2668,2653,0.01405,0.023141,0.00234,90,90,90,0,0,1,-7.4951322757,7.4951322757
2661,2663,0.03286,0.076678,0.00771,69,69,69,0,0,1,-7.4951322757,7.4951322757
2658,2660,0.042231,0.098959,0.00974,69,69,69,0,0,1,-7.4951322757,7.4951322757
2662,2720,0.073058,0.191901,0.018319,69,69,69,0,0,1,-7.4951322757,7.4951322757
2663,2589,0.030909,0.081066,0.007739,69,69,69,0,0,1,-7.4951322757,7.4951322757
2589,2721,0.042066,0.110744,0.010529,69,69,69,0,0,1,-7.4951322757,7.4951322757
2659,2662,0.016529,0.033058,0.00242,69,69,69,0,0,1,-7.4951322757,7.4951322757
2563,2482,0.040496,0.071066,0.00673,90,90,90,0,0,1,-7.4951322757,7.4951322757
2482,2659,0.046281,0.071066,0.007599,78,78,78,0,0,1,-7.4951322757,7.4951322757
2662,2668,0.004959,0.008256,0.000849,78,78,78,0,0,1,-7.4951322757,7.4951322757
2564,2563,0.004132,0.013719,0.001379,137,137,137,0,0,1,-7.4951322757,7.4951322757
2660,2690,0.013364,0.029686,0.00296,69,69,69,0,0,1,-7.4951322757,7.4951322757
2653,2661,0.008678,0.027769,0.004777,69,69,69,0,0,1,-7.4951322757,7.4951322757
2573,2721,0.04438,0.078256,0.007391,46,46,46,0,0,1,-7.4951322757,7.4951322757
2603,2573,0.056612,0.099826,0.009431,46,46,46,0,0,1,-7.4951322757,7.4951322757
2467,2603,0.019752,0.062149,0.006749,90,90,90,0,0,1,-7.4951322757,7.4951322757
2497,2467,0.036686,0.064711,0.00611,90,90,90,0,0,1,-7.4951322757,7.4951322757
2483,2663,0.035868,0.071322,0.006241,38,38,38,0,0,1,-7.4951322757,7.4951322757
2695,2564,0.03438,0.060992,0.005689,137,137,137,0,0,1,-7.4951322757,7.4951322757
2497,2483,0.035868,0.071322,0.006241,90,90,90,0,0,1,-7.4951322757,7.4951322757
2481,2522,0.020397,0.06595,0.006771,90,90,90,0,0,1,-7.4951322757,7.4951322757
2478,2522,0.014554,0.047471,0.00483,120,120,120,0,0,1,-7.4951322757,7.4951322757
2501,2610,0.006612,0.015703,0.001689,103,103,103,0,0,1,-7.4951322757,7.4951322757
2506,2470,0.009826,0.017364,0.0016,137,137,137,0,0,1,-7.4951322757,7.4951322757
2470,2502,0.030248,0.097521,0.010019,86,86,86,0,0,1,-7.4951322757,7.4951322757
2538,2503,0.011488,0.034711,0.002931,120,120,120,0,0,1,-7.4951322757,7.4951322757
2696,2538,0.008256,0.028934,0.00363,120,120,120,0,0,1,-7.4951322757,7.4951322757
2567,2498,0.00124,0.004132,0.00039,128,128,128,0,0,1,-7.4951322757,7.4951322757
2567,2579,0.00124,0.004132,0.00039,128,128,128,0,0,1,-7.4951322757,7.4951322757
2567,2579,0.00124,0.004132,0.00039,128,128,128,0,0,1,-7.4951322757,7.4951322757
2505,2696,0.010826,0.034711,0.003579,137,137,137,0,0,1,-7.4951322757,7.4951322757
2513,2505,0.00124,0.004132,0.00039,128,128,128,0,0,1,-7.4951322757,7.4951322757
2671,2513,0.00124,0.004132,0.00039,128,128,128,0,0,1,-7.4951322757,7.4951322757
2506,2671,0.00124,0.004132,0.00039,128,128,128,0,0,1,-7.4951322757,7.4951322757
2470,2717,0.036686,0.118182,0.01217,95,95,95,0,0,1,-7.4951322757,7.4951322757
2694,2717,0.017364,0.05686,0.005779,137,137,137,0,0,1,-7.4951322757,7.4951322757
2678,2499,0.032479,0.108099,0.01445,137,137,137,0,0,1,-7.4951322757,7.4951322757
2667,2498,0.054554,0.180174,0.0242,99,99,99,0,0,1,-7.4951322757,7.4951322757
2500,2502,0.019174,0.02595,0.004671,69,69,69,0,0,1,-7.4951322757,7.4951322757
2610,2503,0.01405,0.036364,0.003991,103,103,103,0,0,1,-7.4951322757,7.4951322757
2635,2502,0.035868,0.090083,0.00924,114,114,114,0,0,1,-7.4951322757,7.4951322757
2707,2503,0.015,0.047141,0.004661,114,114,114,0,0,1,-7.4951322757,7.4951322757
2665,2707,0.005248,0.016504,0.001631,114,114,114,0,0,1,-7.4951322757,7.4951322757
2704,2707,0.000256,0.000661,7e-05,114,114,114,0,0,1,-7.4951322757,7.4951322757
2636,2693,0.041744,0.073223,0.006921,90,90,90,0,0,1,-7.4951322757,7.4951322757
2693,2718,0.023058,0.07438,0.00765,137,137,137,0,0,1,-7.4951322757,7.4951322757
2505,2681,0.000992,0.003471,0.000361,137,137,137,0,0,1,-7.4951322757,7.4951322757
2618,2665,0.003636,0.010744,0.00106,114,114,114,0,0,1,-7.4951322757,7.4951322757
2500,2622,0.004628,0.014876,0.00152,137,137,137,0,0,1,-7.4951322757,7.4951322757
2512,2635,0.003719,0.009339,0.000939,120,120,120,0,0,1,-7.4951322757,7.4951322757
2506,2512,0.004959,0.012727,0.00128,95,95,95,0,0,1,-7.4951322757,7.4951322757
2479,2567,0.011157,0.015289,0.002749,114,114,114,0,0,1,-7.4951322757,7.4951322757
2502,2479,0.011157,0.015289,0.002749,114,114,114,0,0,1,-7.4951322757,7.4951322757
2503,2666,0.014959,0.043802,0.00445,114,114,114,0,0,1,-7.4951322757,7.4951322757
2504,2499,0.007603,0.019826,0.002059,120,120,120,0,0,1,-7.4951322757,7.4951322757
2575,2503,0.034793,0.111901,0.011761,76,76,76,0,0,1,-7.4951322757,7.4951322757
2678,2575,0.007017,0.022397,0.002369,123,123,123,0,0,1,-7.4951322757,7.4951322757
2616,2673,0.00843,0.021488,0.002161,120,120,120,0,0,1,-7.4951322757,7.4951322757
2678,2616,0.00843,0.021488,0.002161,120,120,120,0,0,1,-7.4951322757,7.4951322757
2565,2570,0.019917,0.052446,0.005191,120,120,120,0,0,1,-7.4951322757,7.4951322757
2673,2565,0.011868,0.03176,0.003151,120,120,120,0,0,1,-7.4951322757,7.4951322757
2621,2500,0.005041,0.016859,0.00174,137,137,137,0,0,1,-7.4951322757,7.4951322757
2448,2500,0.003314,0.010909,0.001111,137,137,137,0,0,1,-7.4951322757,7.4951322757
2666,2628,0.007769,0.024793,0.00257,137,137,137,0,0,1,-7.4951322757,7.4951322757
2590,2471,0.007107,0.023141,0.00234,124,124,124,0,0,1,-7.4951322757,7.4951322757
2622,2591,0.003058,0.009917,0.001019,137,137,137,0,0,1,-7.4951322757,7.4951322757
2640,2636,0.006446,0.020661,0.00213,137,137,137,0,0,1,-7.4951322757,7.4951322757
2632,2498,0.00124,0.004132,0.000409,137,137,137,0,0,1,-7.4951322757,7.4951322757
2633,2499,0.00124,0.004132,0.000409,137,137,137,0,0,1,-7.4951322757,7.4951322757
2499,2501,0.020744,0.067273,0.00682,137,137,137,0,0,1,-7.4951322757,7.4951322757
2632,2517,0.005446,0.017364,0.001769,137,137,137,0,0,1,-7.4951322757,7.4951322757
2499,2448,0.006124,0.015703,0.001571,120,120,120,0,0,1,-7.4951322757,7.4951322757
2597,2501,0.001322,0.004207,0.00044,137,137,137,0,0,1,-7.4951322757,7.4951322757
2498,2597,0.007934,0.022314,0.002149,123,123,123,0,0,1,-7.4951322757,7.4951322757
2517,2621,0.009091,0.028934,0.002899,137,137,137,0,0,1,-7.4951322757,7.4951322757
2628,2669,0.007364,0.023719,0.00242,137,137,137,0,0,1,-7.4951322757,7.4951322757
2471,2640,0.003314,0.010744,0.001089,137,137,137,0,0,1,-7.4951322757,7.4951322757
2681,2540,0.002066,0.006942,0.000699,137,137,137,0,0,1,-7.4951322757,7.4951322757
2694,2636,0.011322,0.036364,0.003751,137,137,137,0,0,1,-7.4951322757,7.4951322757
2540,2590,0.002893,0.009256,0.000939,137,137,137,0,0,1,-7.4951322757,7.4951322757
2591,2618,0.002479,0.007438,0.000731,120,120,120,0,0,1,-7.4951322757,7.4951322757
2541,2504,0.004917,0.023016,0.00236,120,120,120,0,0,1,-7.4951322757,7.4951322757
2669,2541,0.004917,0.023016,0.00236,120,120,120,0,0,1,-7.4951322757,7.4951322757
2599,2718,0.001653,0.004959,0.00053,137,137,137,0,0,1,-7.4951322757,7.4951322757
2477,2667,0.039504,0.124554,0.011761,38,38,38,0,0,1,-7.4951322757,7.4951322757
2537,2503,0.039504,0.069587,0.00657,72,72,72,0,0,1,-7.4951322757,7.4951322757
2535,2537,0.053058,0.093554,0.00884,72,72,72,0,0,1,-7.4951322757,7.4951322757
2657,2535,0.032934,0.106504,0.010926,137,137,137,0,0,1,-7.4951322757,7.4951322757
2656,2535,0.058066,0.103058,0.00937,76,76,76,0,0,1,-7.4951322757,7.4951322757
2667,2657,0.024438,0.079025,0.008107,137,137,137,0,0,1,-7.4951322757,7.4951322757
2457,2717,0.021388,0.069537,0.007289,120,120,120,0,0,1,-7.4951322757,7.4951322757
2643,2503,0.00124,0.004132,0.00039,128,128,128,0,0,1,-7.4951322757,7.4951322757
2500,2711,0.004628,0.014876,0.00152,120,120,120,0,0,1,-7.4951322757,7.4951322757
2501,2710,0.004628,0.014876,0.00152,120,120,120,0,0,1,-7.4951322757,7.4951322757
2617,2499,0.01281,0.021488,0.00212,78,78,78,0,0,1,-7.4951322757,7.4951322757
2468,2617,0.026198,0.043967,0.004339,78,78,78,0,0,1,-7.4951322757,7.4951322757
2580,2452,0.038843,0.12562,0.012901,95,95,95,0,0,1,-7.4951322757,7.4951322757
2705,2595,0.011653,0.037686,0.00387,137,137,137,0,0,1,-7.4951322757,7.4951322757
2452,2705,0.021397,0.069174,0.0071,137,137,137,0,0,1,-7.4951322757,7.4951322757
2460,2705,0.00281,0.009174,0.000939,123,123,123,0,0,1,-7.4951322757,7.4951322757
2670,2594,0.158017,0.182727,0.016429,46,46,46,0,0,1,-7.4951322757,7.4951322757
2607,2595,0.009826,0.017521,0.0016,80,80,80,0,0,1,-7.4951322757,7.4951322757
2507,2592,0.010388,0.050826,0.004939,133,133,133,0,0,1,-7.4951322757,7.4951322757
2568,2592,0.036033,0.128934,0.012509,69,69,69,0,0,1,-7.4951322757,7.4951322757
2484,2594,0.022339,0.074959,0.00748,69,69,69,0,0,1,-7.4951322757,7.4951322757
2449,2568,0.041397,0.069421,0.00711,69,69,69,0,0,1,-7.4951322757,7.4951322757
2516,2568,0.033141,0.061157,0.006389,69,69,69,0,0,1,-7.4951322757,7.4951322757
2549,2449,0.037686,0.121488,0.01249,69,69,69,0,0,1,-7.4951322757,7.4951322757
2551,2549,0.019422,0.06281,0.00649,69,69,69,0,0,1,-7.4951322757,7.4951322757
2596,2592,0.035868,0.115702,0.012199,140,140,140,0,0,1,-7.4951322757,7.4951322757
2530,2593,0.030248,0.097521,0.01028,140,140,140,0,0,1,-7.4951322757,7.4951322757
2562,2524,0.009826,0.017273,0.001631,69,69,69,0,0,1,-7.4951322757,7.4951322757
2601,2562,0.053223,0.093471,0.008821,69,69,69,0,0,1,-7.4951322757,7.4951322757
2605,2598,0.006612,0.013719,0.001331,69,69,69,0,0,1,-7.4951322757,7.4951322757
2598,2606,0.005372,0.017364,0.001791,69,69,69,0,0,1,-7.4951322757,7.4951322757
2580,2551,0.023388,0.075868,0.007841,34,34,34,0,0,1,-7.4951322757,7.4951322757
2606,2594,0.01157,0.037686,0.00387,69,69,69,0,0,1,-7.4951322757,7.4951322757
2581,2593,0.033099,0.111066,0.011059,114,114,114,0,0,1,-7.4951322757,7.4951322757
2584,2596,0.028182,0.091157,0.009341,69,69,69,0,0,1,-7.4951322757,7.4951322757
2601,2507,0.024463,0.043471,0.004039,69,69,69,0,0,1,-7.4951322757,7.4951322757
2600,2595,0.006612,0.013719,0.001331,114,114,114,0,0,1,-7.4951322757,7.4951322757
2607,2605,0.006612,0.013719,0.001331,114,114,114,0,0,1,-7.4951322757,7.4951322757
2581,2576,0.020496,0.06876,0.00688,69,69,69,0,0,1,-7.4951322757,7.4951322757
2637,2551,0.058182,0.094207,0.00944,84,84,84,0,0,1,-7.4951322757,7.4951322757
2592,2594,0.01281,0.042984,0.004281,114,114,114,0,0,1,-7.4951322757,7.4951322757
2593,2595,0.01281,0.042984,0.004281,114,114,114,0,0,1,-7.4951322757,7.4951322757
2530,2607,0.014463,0.055537,0.004479,69,69,69,0,0,1,-7.4951322757,7.4951322757
2453,2490,0.023554,0.062149,0.006389,82,82,82,0,0,1,-7.4951322757,7.4951322757
2531,2453,0.027603,0.049504,0.004479,69,69,69,0,0,1,-7.4951322757,7.4951322757
2511,2531,0.039669,0.07157,0.006411,69,69,69,0,0,1,-7.4951322757,7.4951322757
2542,2511,0.029826,0.057934,0.005469,69,69,69,0,0,1,-7.4951322757,7.4951322757
2547,2489,0.009256,0.030083,0.003071,119,119,119,0,0,1,-7.4951322757,7.4951322757
2655,2649,0.053141,0.093388,0.008901,69,69,69,0,0,1,-7.4951322757,7.4951322757
2544,2547,0.001322,0.004207,0.00044,99,99,99,0,0,1,-7.4951322757,7.4951322757
2546,2490,0.009091,0.029752,0.00302,137,137,137,0,0,1,-7.4951322757,7.4951322757
2488,2489,0.055041,0.164298,0.016819,69,69,69,0,0,1,-7.4951322757,7.4951322757
2714,2485,0.036529,0.064132,0.00605,69,69,69,0,0,1,-7.4951322757,7.4951322757
2557,2546,0.01595,0.05124,0.0053,137,137,137,0,0,1,-7.4951322757,7.4951322757
2557,2544,0.007438,0.023967,0.002461,126,126,126,0,0,1,-7.4951322757,7.4951322757
2620,2523,0.036686,0.116686,0.012509,69,69,69,0,0,1,-7.4951322757,7.4951322757
2714,2655,0.083141,0.146281,0.01392,69,69,69,0,0,1,-7.4951322757,7.4951322757
2691,2489,0.026612,0.089422,0.008949,137,137,137,0,0,1,-7.4951322757,7.4951322757
2557,2654,0.033471,0.065289,0.005929,69,69,69,0,0,1,-7.4951322757,7.4951322757
2539,2542,0.005207,0.014132,0.001401,90,90,90,0,0,1,-7.4951322757,7.4951322757
2542,2691,0.01843,0.061901,0.0062,137,137,137,0,0,1,-7.4951322757,7.4951322757
2480,2714,0.001818,0.003876,0.000271,76,76,76,0,0,1,-7.4951322757,7.4951322757
2648,2649,0.003471,0.012636,0.001191,123,123,123,0,0,1,-7.4951322757,7.4951322757
2454,2651,0.037603,0.091744,0.00968,99,99,99,0,0,1,-7.4951322757,7.4951322757
2620,2650,0.019669,0.086124,0.00924,57,57,57,0,0,1,-7.4951322757,7.4951322757
2494,2715,0.003314,0.010578,0.001089,137,137,137,0,0,1,-7.4951322757,7.4951322757
2634,2494,0.029752,0.095868,0.01007,137,137,137,0,0,1,-7.4951322757,7.4951322757
2572,2634,0.005124,0.016529,0.00174,137,137,137,0,0,1,-7.4951322757,7.4951322757
2552,2586,0.033471,0.065289,0.005929,21,21,21,0,0,1,-7.4951322757,7.4951322757
2459,2619,0.016529,0.031397,0.002899,48,48,48,0,0,1,-7.4951322757,7.4951322757
2625,2459,0.033471,0.065289,0.005929,69,69,69,0,0,1,-7.4951322757,7.4951322757
2619,2492,0.016529,0.031397,0.003151,48,48,48,0,0,1,-7.4951322757,7.4951322757
2602,2625,0.022884,0.074,0.007592,69,69,69,0,0,1,-7.4951322757,7.4951322757
2715,2491,0.001653,0.005289,0.00053,137,137,137,0,0,1,-7.4951322757,7.4951322757
2493,2492,0.009091,0.028099,0.00288,133,133,133,0,0,1,-7.4951322757,7.4951322757
2556,2554,0.00405,0.013314,0.001379,95,95,95,0,0,1,-7.4951322757,7.4951322757
2574,2556,0.020744,0.066281,0.006989,126,126,126,0,0,1,-7.4951322757,7.4951322757
2674,2574,0.028347,0.092231,0.009511,137,137,137,0,0,1,-7.4951322757,7.4951322757
2554,2572,0.040331,0.130413,0.013361,137,137,137,0,0,1,-7.4951322757,7.4951322757
2614,2493,0.020413,0.066124,0.006781,95,95,95,0,0,1,-7.4951322757,7.4951322757
2730,824,0.02562,0.084711,0.008477,123,123,123,0,0,1,-7.4951322757,7.4951322757
2730,824,0.02562,0.084711,0.008477,123,123,123,0,0,1,-7.4951322757,7.4951322757
2735,1429,0.010413,0.033554,0.003543,114,114,114,0,0,1,-7.4951322757,7.4951322757
2736,1871,0.009752,0.030496,0.003151,140,140,140,0,0,1,-7.4951322757,7.4951322757
2732,1523,0.002562,0.008264,0.000874,114,114,114,0,0,1,-7.4951322757,7.4951322757
2734,2732,0.003058,0.01,0.001048,114,114,114,0,0,1,-7.4951322757,7.4951322757
2731,2732,0.000248,0.000909,8.5e-05,114,114,114,0,0,1,-7.4951322757,7.4951322757
2733,1524,0.005702,0.018264,0.001922,114,114,114,0,0,1,-7.4951322757,7.4951322757
5,4,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
7,6,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
9,8,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-7.4951322757,7.4951322757
11,10,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
12,11,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
16,15,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-7.4951322757,7.4951322757
18,17,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
20,19,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
22,21,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
29,28,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-7.4951322757,7.4951322757
37,36,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
40,39,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
43,42,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
45,44,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-7.4951322757,7.4951322757
48,47,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-7.4951322757,7.4951322757
51,50,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
53,52,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-7.4951322757,7.4951322757
55,54,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
57,56,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-7.4951322757,7.4951322757
59,58,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
62,61,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
64,63,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-7.4951322757,7.4951322757
72,71,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
74,73,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
76,75,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
78,77,2.1e-05,0.000207,0,876,876,876,0,0,0,-7.4951322757,7.4951322757
80,79,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
84,83,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
86,85,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
88,87,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
90,89,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
92,91,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-7.4951322757,7.4951322757
94,93,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
96,95,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
98,97,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
100,99,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
102,101,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
104,103,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
106,105,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
108,107,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
111,110,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
113,112,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
116,115,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
118,117,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
120,119,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-7.4951322757,7.4951322757
122,121,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-7.4951322757,7.4951322757
125,124,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
127,126,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-7.4951322757,7.4951322757
129,128,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
134,133,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
138,137,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-7.4951322757,7.4951322757
141,140,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
144,143,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
146,145,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
148,147,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
150,149,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-7.4951322757,7.4951322757
153,152,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
155,154,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
157,156,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-7.4951322757,7.4951322757
159,158,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
162,161,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-7.4951322757,7.4951322757
164,163,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
165,164,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
169,168,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
171,170,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-7.4951322757,7.4951322757
173,172,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
176,175,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
178,177,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
184,183,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-7.4951322757,7.4951322757
186,185,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-7.4951322757,7.4951322757
188,187,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
190,189,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
193,192,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
195,194,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-7.4951322757,7.4951322757
197,196,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
199,198,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-7.4951322757,7.4951322757
201,200,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
203,202,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
205,204,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-7.4951322757,7.4951322757
207,206,2.1e-05,0.000207,0,876,876,876,0,0,1,-7.4951322757,7.4951322757
213,212,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
221,220,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
228,227,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
243,242,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
249,248,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
258,257,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
265,264,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
282,281,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
284,283,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
286,285,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
298,297,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
311,310,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
319,318,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
326,325,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
335,334,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
343,342,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
345,344,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
355,354,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
356,355,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
362,361,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
376,375,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
380,379,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
386,385,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
394,393,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
405,404,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
407,406,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
422,421,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
430,429,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
437,436,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
439,438,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
442,441,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
458,457,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
465,464,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
476,475,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
486,485,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
488,487,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
490,489,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
495,494,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
508,507,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
510,509,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
516,515,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
518,517,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
521,520,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
525,524,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
531,530,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
533,532,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
537,536,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
539,538,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
542,541,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
548,547,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
552,551,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
557,556,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
575,574,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
578,577,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
588,587,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
594,593,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
614,613,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
618,617,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
665,664,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
686,685,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
697,696,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
715,714,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
731,730,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
741,740,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
759,758,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
769,768,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
779,778,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
808,807,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
847,846,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
850,849,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
852,851,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
853,852,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
855,854,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
857,856,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
861,860,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
864,863,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
866,865,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
869,868,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
871,870,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
873,872,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
876,875,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
878,877,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
883,882,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
885,884,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
891,890,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
895,894,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
897,896,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
900,899,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
901,900,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
899,901,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
903,902,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
905,904,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
907,906,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
911,910,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
917,916,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
919,918,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
921,920,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
923,922,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
927,926,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
929,928,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
931,930,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
933,932,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
935,934,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
939,938,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
941,940,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
943,942,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
946,945,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
948,947,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
954,953,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
956,955,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
960,959,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
962,961,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
964,963,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
966,965,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
968,967,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
970,969,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
972,971,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
974,973,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
976,975,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
978,977,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
980,979,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
982,981,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
986,985,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
988,987,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
990,989,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
994,993,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
996,995,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
998,997,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1000,999,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1001,1002,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1004,1003,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1006,1005,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1008,1007,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1010,1009,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1012,1011,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1014,1013,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1015,1014,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1013,1015,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1019,1018,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1025,1024,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1026,1025,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1036,1035,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1042,1041,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1044,1043,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1046,1045,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1048,1047,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1050,1049,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1052,1051,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1058,1057,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1060,1059,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1062,1061,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1065,1064,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1068,1067,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1070,1069,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1072,1071,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1074,1073,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1076,1075,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
