bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1078,1077,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1080,1079,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1082,1081,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1086,1085,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1088,1087,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1092,1091,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1096,1095,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1102,1101,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1104,1103,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1108,1107,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1110,1109,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1112,1111,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1114,1113,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1115,1114,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1113,1115,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1117,1116,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1119,1118,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1123,1122,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1133,1132,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1135,1134,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1138,1137,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1139,1138,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1144,1143,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1145,1144,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1149,1148,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1151,1150,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1156,1155,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1165,1164,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1167,1166,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1171,1170,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1173,1172,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1178,1177,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1180,1179,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1182,1181,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1186,1185,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1188,1187,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1195,1194,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1202,1201,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1205,1204,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1207,1206,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1209,1208,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1211,1210,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1213,1212,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1215,1214,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1219,1218,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1221,1220,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1223,1222,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1225,1224,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1231,1230,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1233,1232,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1235,1234,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1237,1236,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1241,1240,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1243,1242,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1245,1244,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1247,1246,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1249,1248,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1255,1254,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1257,1256,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1259,1258,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1263,1262,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1265,1264,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1267,1266,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1269,1268,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1270,1269,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1277,1276,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1279,1278,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1283,1282,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1286,1285,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1288,1287,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1290,1289,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1292,1291,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1294,1293,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1296,1295,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1298,1297,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1300,1299,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1302,1301,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1304,1303,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1306,1305,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1308,1307,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1312,1311,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1314,1313,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1316,1315,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1320,1319,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1324,1323,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1330,1329,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1332,1331,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1334,1333,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1336,1335,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1338,1337,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1343,1342,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1345,1344,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1348,1347,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1350,1349,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1352,1351,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1353,1352,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1351,1353,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1355,1354,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1357,1356,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1361,1360,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1363,1362,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1365,1364,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1367,1366,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1369,1368,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1375,1374,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1376,1375,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1374,1376,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1378,1377,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1380,1379,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1382,1381,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1384,1383,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1386,1385,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1388,1387,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1390,1389,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1392,1391,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1394,1393,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1398,1397,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1403,1402,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1409,1408,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1411,1410,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1413,1412,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1415,1414,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1417,1416,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1419,1418,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1421,1420,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1423,1422,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1427,1426,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1429,1428,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1433,1432,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1438,1437,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1440,1439,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1444,1443,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1448,1447,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1450,1449,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1452,1451,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1454,1453,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1456,1455,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1458,1457,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1460,1459,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1462,1461,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1464,1463,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1468,1467,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1472,1471,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1474,1473,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1476,1475,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1478,1477,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1480,1479,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1482,1481,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1484,1483,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1486,1485,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1488,1487,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1490,1489,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1493,1492,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1495,1494,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1497,1496,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1499,1498,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1501,1500,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1503,1502,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1505,1504,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1510,1509,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1512,1511,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1518,1517,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1520,1519,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1522,1521,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1524,1523,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1526,1525,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1528,1527,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1536,1535,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1538,1537,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1542,1541,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1544,1543,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1546,1545,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1548,1547,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1554,1553,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1556,1555,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1558,1557,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1562,1561,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1564,1563,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1568,1567,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1570,1569,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1572,1571,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1574,1573,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1576,1575,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1578,1577,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1580,1579,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1582,1581,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1584,1583,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1586,1585,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1588,1587,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1590,1589,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1592,1591,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1594,1593,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1598,1597,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1602,1601,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1604,1603,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1606,1605,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1608,1607,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1612,1611,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1614,1613,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1618,1617,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1620,1619,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1624,1623,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1626,1625,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1628,1627,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1630,1629,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1631,1630,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1629,1631,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1633,1632,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1635,1634,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1637,1636,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1641,1640,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1645,1644,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1647,1646,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1650,1649,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1654,1653,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1660,1659,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1663,1662,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1665,1664,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1669,1668,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1671,1670,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1673,1672,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1674,1673,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1672,1674,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1676,1675,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1678,1677,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1680,1679,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1683,1682,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1685,1684,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1687,1686,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1689,1688,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1691,1690,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1695,1694,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1697,1696,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1699,1698,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1703,1702,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1706,1705,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1708,1707,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1710,1709,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1714,1713,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1716,1715,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1718,1717,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1720,1719,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1726,1725,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1728,1727,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1730,1729,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1732,1731,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1735,1734,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1737,1736,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1739,1738,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1745,1744,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1747,1746,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1749,1748,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1751,1750,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1753,1752,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1755,1754,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1757,1756,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1761,1760,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1763,1762,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1765,1764,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1767,1766,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1769,1768,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1771,1770,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1773,1772,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1775,1774,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1777,1776,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1781,1780,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1787,1786,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1789,1788,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1791,1790,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1792,1793,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1795,1794,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1797,1796,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1802,1801,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1804,1803,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1806,1805,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1808,1807,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1810,1809,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1812,1811,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1818,1817,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1820,1819,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1822,1821,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1824,1823,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1826,1825,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1828,1827,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1831,1830,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1833,1832,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1835,1834,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1837,1836,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1838,1837,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1836,1838,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1840,1839,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1844,1843,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1846,1845,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1848,1847,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1850,1849,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1852,1851,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1854,1853,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1859,1858,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1861,1860,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1863,1862,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1865,1864,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1867,1866,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1873,1872,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1879,1878,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1881,1880,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1883,1882,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1885,1884,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1887,1886,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1889,1888,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1891,1890,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1893,1892,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1895,1894,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1897,1896,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1901,1900,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1903,1902,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1905,1904,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1907,1906,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1911,1910,0,0.0001,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1914,1913,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1916,1915,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1918,1917,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1922,1921,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1924,1923,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1927,1926,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1929,1928,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1937,1936,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1942,1941,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1945,1944,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1948,1947,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1951,1950,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1958,1957,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1963,1962,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1965,1964,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1975,1974,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1977,1976,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
1983,1982,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1992,1991,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1994,1993,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
1998,1997,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2000,1999,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2002,2001,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2006,2005,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2009,2008,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2012,2011,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2015,2014,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2018,2017,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2024,2023,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2033,2032,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2038,2037,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2042,2041,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2044,2043,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2047,2046,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2060,2059,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2064,2063,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2069,2068,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2071,2070,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2074,2073,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2077,2076,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2091,2090,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2102,2101,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2106,2105,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2108,2107,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2111,2110,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2113,2112,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2120,2119,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2122,2121,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2128,2127,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2130,2129,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2132,2131,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2135,2134,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2138,2137,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2144,2143,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2146,2145,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2148,2147,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2154,2153,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2158,2157,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2171,2170,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2176,2175,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2178,2177,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2184,2183,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2198,2197,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2207,2206,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2210,2209,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2213,2212,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2215,2214,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2217,2216,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2219,2218,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2222,2221,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2225,2224,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2230,2229,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2234,2233,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2236,2235,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2238,2237,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2247,2246,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2252,2251,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2254,2253,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2258,2257,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2261,2260,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2263,2262,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2274,2273,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2278,2277,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2288,2287,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2290,2289,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2294,2293,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2312,2311,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2314,2313,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2320,2319,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2342,2341,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2344,2343,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2348,2347,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2351,2350,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2355,2354,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2359,2358,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2361,2360,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2364,2363,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2367,2366,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2369,2368,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2371,2370,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2374,2373,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2376,2375,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2379,2378,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2385,2384,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2387,2386,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2390,2389,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2422,2421,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2424,2423,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2441,2440,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2443,2442,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2445,2444,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2454,2453,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2466,2465,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2471,2470,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2490,2489,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2492,2491,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2499,2498,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2501,2500,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2503,2502,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2506,2505,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2520,2519,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2521,2520,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2528,2527,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2534,2533,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2588,2587,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2593,2592,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2595,2594,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2609,2608,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2615,2614,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2630,2629,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2651,2650,8.3e-05,0.000826,0,438,438,438,0,0,0,-7.4951322757,7.4951322757
2661,2660,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2663,2662,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2680,2679,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2698,2697,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2702,2701,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2718,2717,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2721,2720,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
2734,2733,8.3e-05,0.000826,0,438,438,438,0,0,1,-7.4951322757,7.4951322757
