bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
7,8,0.00064,0.0305,0,400,400,400,1.0435,0.6,1,-8.23693130203,8.23693130203
26,28,0.00036,0.02519,0,500,500,500,1.0565,0,1,-8.23693130203,8.23693130203
27,29,0.00036,0.02519,0,500,500,500,1.0566,0,1,-8.23693130203,8.23693130203
40,42,0.00034,0.02097,0,500,500,500,1.068,0,1,-8.23693130203,8.23693130203
43,46,0.00034,0.02097,0,500,500,500,1.0569,0,1,-8.23693130203,8.23693130203
55,57,0.00081,0.03,0,400,400,400,1.0765,0,1,-8.23693130203,8.23693130203
90,92,0.00075,0.02444,-0.00832,330,330,330,1.0631,0,1,-8.23693130203,8.23693130203
91,93,0.00075,0.02469,-0.008,330,330,330,1.0632,0,1,-8.23693130203,8.23693130203
125,128,0.0005,0.02875,-0.016,400,400,400,1.0639,0,1,-8.23693130203,8.23693130203
149,150,0.00064,0.0305,0,400,400,400,1.0826,0,1,-8.23693130203,8.23693130203
155,158,0.000232,0.023,0,500,500,500,1.089,0,1,-8.23693130203,8.23693130203
156,159,0.000232,0.023,0,500,500,500,1.0893,0,1,-8.23693130203,8.23693130203
170,172,0.00035,0.02375,0,500,500,500,1.1049,0,1,-8.23693130203,8.23693130203
183,184,0.00059,0.03093,0,400,400,400,1.091,0,1,-8.23693130203,8.23693130203
190,192,0.0004,0.03,0,500,500,500,1.1321,0,1,-8.23693130203,8.23693130203
2735,158,0.00031,0.00338,0.0992,1386,1386,1386,0,0,1,-8.23693130203,8.23693130203
2735,159,0.00031,0.00338,0.0992,1386,1386,1386,0,0,1,-8.23693130203,8.23693130203
2736,68,0.014341,0.083531,0.126034,415,415,415,0,0,1,-8.23693130203,8.23693130203
2734,76,0.01219,0.070659,0.117418,412,412,412,0,0,1,-8.23693130203,8.23693130203
2734,105,0.011781,0.07087,0.116838,412,412,412,0,0,1,-8.23693130203,8.23693130203
2739,200,9e-06,9.4e-05,0,924,924,924,0,0,1,-8.23693130203,8.23693130203
128,2732,0.0015,0.01469,0.40384,1386,1386,1386,0,0,0,-8.23693130203,8.23693130203
127,2733,0.001419,0.014675,0.4896,1386,1386,1386,0,0,1,-8.23693130203,8.23693130203
2737,148,0.001651,0.015909,0.046948,373,373,373,0,0,1,-8.23693130203,8.23693130203
2737,149,0.001651,0.015909,0.046948,373,373,373,0,0,1,-8.23693130203,8.23693130203
2738,48,0.00188,0.02287,0.6432,831,831,831,0,0,1,-8.23693130203,8.23693130203
2738,49,0.00188,0.02287,0.6432,831,831,831,0,0,1,-8.23693130203,8.23693130203
82,2732,0.003519,0.039313,1.0336,1621,1621,1621,0,0,1,-8.23693130203,8.23693130203
43,23,0.01345,0.081141,0.141134,339,339,339,0,0,1,-8.23693130203,8.23693130203
26,90,0.009091,0.062401,0.111417,457,457,457,0,0,1,-8.23693130203,8.23693130203
27,91,0.00868,0.06405,0.096994,457,457,457,0,0,1,-8.23693130203,8.23693130203
146,30,0.016961,0.123659,0.196988,373,373,373,0,0,1,-8.23693130203,8.23693130203
135,34,0.00512,0.02618,0.029621,335,335,335,0,0,1,-8.23693130203,8.23693130203
134,20,0.01068,0.061961,0.094961,415,415,415,0,0,1,-8.23693130203,8.23693130203
165,21,0.014651,0.105891,0.170852,373,373,373,0,0,1,-8.23693130203,8.23693130203
41,109,0.01488,0.08161,0.114805,347,347,347,0,0,1,-8.23693130203,8.23693130203
40,91,0.011159,0.07231,0.103673,362,362,362,0,0,1,-8.23693130203,8.23693130203
179,83,0.008616,0.077645,0.122239,373,373,373,0,0,1,-8.23693130203,8.23693130203
203,166,0.01176,0.068289,0.102802,362,362,362,0,0,1,-8.23693130203,8.23693130203
194,166,0.016818,0.089091,0.129935,400,400,400,0,0,1,-8.23693130203,8.23693130203
193,165,0.013843,0.087025,0.134842,427,427,427,0,0,1,-8.23693130203,8.23693130203
207,168,0.01676,0.097169,0.148685,274,274,274,0,0,1,-8.23693130203,8.23693130203
43,12,0.01269,0.074979,0.130196,377,377,377,0,0,1,-8.23693130203,8.23693130203
198,18,0.014091,0.10413,0.15972,373,373,373,0,0,1,-8.23693130203,8.23693130203
100,55,0.003719,0.0438,0.100962,457,457,457,0,0,1,-8.23693130203,8.23693130203
163,82,0.00194,0.02056,0.51584,1316,1316,1316,0,0,1,-8.23693130203,8.23693130203
45,9,0.0015,0.01506,0.4032,1386,1386,1386,0,0,1,-8.23693130203,8.23693130203
185,151,0.00294,0.03463,0.9216,693,693,693,0,0,1,-8.23693130203,8.23693130203
121,57,0.00169,0.01994,0.50624,831,831,831,0,0,1,-8.23693130203,8.23693130203
29,93,0.00137,0.01625,0.41184,1386,1386,1386,0,0,1,-8.23693130203,8.23693130203
28,123,0.00231,0.02769,0.70144,1386,1386,1386,0,0,1,-8.23693130203,8.23693130203
25,192,0.00207,0.02474,0.664,831,831,831,0,0,1,-8.23693130203,8.23693130203
120,64,0.0015,0.01788,0.4512,831,831,831,0,0,1,-8.23693130203,8.23693130203
122,65,0.00469,0.05544,1.4048,831,831,831,0,0,1,-8.23693130203,8.23693130203
82,31,0.00331,0.03425,0.85888,1150,1150,1150,0,0,1,-8.23693130203,8.23693130203
92,28,0.00219,0.02369,0.59584,1316,1316,1316,0,0,1,-8.23693130203,8.23693130203
11,4,0.01674,0.09711,0.144232,461,461,461,0,0,1,-8.23693130203,8.23693130203
30,12,0.0057,0.0407,0.06021,373,373,373,0,0,1,-8.23693130203,8.23693130203
33,4,0.004419,0.032229,0.049852,392,392,392,0,0,1,-8.23693130203,8.23693130203
17,7,0.014591,0.11219,0.165528,427,427,427,0,0,1,-8.23693130203,8.23693130203
22,10,0.01211,0.087419,0.140166,373,373,373,0,0,1,-8.23693130203,8.23693130203
26,5,0.009773,0.050516,0.088959,377,377,377,0,0,1,-8.23693130203,8.23693130203
17,3,0.01068,0.07895,0.122597,274,274,274,0,0,1,-8.23693130203,8.23693130203
26,19,0.0057,0.039521,0.075533,480,480,480,0,0,1,-8.23693130203,8.23693130203
27,20,0.0057,0.039521,0.075533,480,480,480,0,0,1,-8.23693130203,8.23693130203
10,6,0.00525,0.03988,0.061952,373,373,373,0,0,1,-8.23693130203,8.23693130203
32,10,0.00093,0.00651,0.011132,373,373,373,0,0,1,-8.23693130203,8.23693130203
23,11,0.00205,0.01326,0.022429,415,415,415,0,0,1,-8.23693130203,8.23693130203
34,5,0.007831,0.043,0.04962,335,335,335,0,0,1,-8.23693130203,8.23693130203
19,4,0.00293,0.01599,0.024781,362,362,362,0,0,1,-8.23693130203,8.23693130203
26,1,0.00155,0.01169,0.018198,747,747,747,0,0,1,-8.23693130203,8.23693130203
27,2,0.00155,0.01169,0.018198,747,747,747,0,0,1,-8.23693130203,8.23693130203
27,33,0.003841,0.028531,0.045883,392,392,392,0,0,1,-8.23693130203,8.23693130203
24,33,2e-06,2.1e-05,0,392,392,392,0,0,1,-8.23693130203,8.23693130203
25,9,0.00298,0.03417,0.93504,831,831,831,0,0,1,-8.23693130203,8.23693130203
28,25,0.00358,0.04262,1.0944,1386,1386,1386,0,0,1,-8.23693130203,8.23693130203
14,29,0.00336,0.03977,1.02163,1316,1316,1316,0,0,1,-8.23693130203,8.23693130203
8,15,0.00299,0.03675,0.9184,1358,1358,1358,0,0,1,-8.23693130203,8.23693130203
8,14,0.00112,0.01329,0.341248,1358,1358,1358,0,0,1,-8.23693130203,8.23693130203
31,29,0.00063,0.00749,0.392256,1358,1358,1358,0,0,1,-8.23693130203,8.23693130203
63,59,0.010479,0.060969,0.092047,316,316,316,0,0,1,-8.23693130203,8.23693130203
61,56,0.00882,0.065641,0.100662,274,274,274,0,0,1,-8.23693130203,8.23693130203
67,35,0.011219,0.065581,0.098349,274,274,274,0,0,1,-8.23693130203,8.23693130203
51,35,0.01163,0.07031,0.105802,377,377,377,0,0,1,-8.23693130203,8.23693130203
59,43,0.00545,0.040211,0.066986,446,446,446,0,0,1,-8.23693130203,8.23693130203
60,44,0.00545,0.040211,0.066986,446,446,446,0,0,1,-8.23693130203,8.23693130203
60,35,0.00837,0.04868,0.073481,419,419,419,0,0,1,-8.23693130203,8.23693130203
68,52,0.003159,0.02076,0.03146,415,415,415,0,0,1,-8.23693130203,8.23693130203
52,39,0.006979,0.051961,0.079666,373,373,373,0,0,1,-8.23693130203,8.23693130203
37,56,0.00374,0.027831,0.042689,274,274,274,0,0,1,-8.23693130203,8.23693130203
38,36,0.00769,0.057271,0.087894,373,373,373,0,0,1,-8.23693130203,8.23693130203
55,38,0.00556,0.04145,0.063598,427,427,427,0,0,1,-8.23693130203,8.23693130203
67,37,0.004521,0.03368,0.051691,392,392,392,0,0,1,-8.23693130203,8.23693130203
67,66,0.00151,0.008781,0.013165,377,377,377,0,0,1,-8.23693130203,8.23693130203
62,43,0.00574,0.042831,0.065727,446,446,446,0,0,1,-8.23693130203,8.23693130203
63,44,0.00707,0.045409,0.069309,347,347,347,0,0,1,-8.23693130203,8.23693130203
62,40,0.01213,0.062151,0.093712,347,347,347,0,0,1,-8.23693130203,8.23693130203
61,41,0.002479,0.017979,0.027588,373,373,373,0,0,1,-8.23693130203,8.23693130203
47,40,0.002401,0.01494,0.022525,377,377,377,0,0,1,-8.23693130203,8.23693130203
50,46,0.00167,0.0189,0.54176,1358,1358,1358,0,0,1,-8.23693130203,8.23693130203
58,54,0.00109,0.01277,0.34176,1358,1358,1358,0,0,1,-8.23693130203,8.23693130203
42,58,0.002259,0.026439,0.70784,1358,1358,1358,0,0,1,-8.23693130203,8.23693130203
64,58,0.00094,0.01097,0.29376,1552,1552,1552,0,0,1,-8.23693130203,8.23693130203
48,65,0.00113,0.01406,0.37488,831,831,831,0,0,1,-8.23693130203,8.23693130203
53,45,0.00176,0.02144,0.57344,1358,1358,1358,0,0,1,-8.23693130203,8.23693130203
96,125,0.004876,0.033616,0.059609,446,446,446,0,0,1,-8.23693130203,8.23693130203
75,106,0.01093,0.059194,0.08439,290,290,290,0,0,1,-8.23693130203,8.23693130203
106,94,0.001942,0.013926,0.022845,446,446,446,0,0,1,-8.23693130203,8.23693130203
79,85,0.004318,0.029752,0.05264,373,373,373,0,0,1,-8.23693130203,8.23693130203
131,130,0.000661,0.004959,0.007579,419,419,419,0,0,1,-8.23693130203,8.23693130203
107,131,0.005372,0.040393,0.060055,419,419,419,0,0,1,-8.23693130203,8.23693130203
91,131,0.000826,0.005248,0.008683,305,305,305,0,0,1,-8.23693130203,8.23693130203
100,119,0.015888,0.087603,0.116818,347,347,347,0,0,1,-8.23693130203,8.23693130203
81,113,0.002169,0.014587,0.025749,316,316,316,0,0,1,-8.23693130203,8.23693130203
116,101,0.017727,0.116777,0.163611,290,290,290,0,0,1,-8.23693130203,8.23693130203
126,74,0.00593,0.04093,0.072145,446,446,446,0,0,1,-8.23693130203,8.23693130203
108,90,0.003905,0.028471,0.044983,427,427,427,0,0,1,-8.23693130203,8.23693130203
118,79,0.008161,0.042417,0.061197,385,385,385,0,0,1,-8.23693130203,8.23693130203
119,78,0.008161,0.042417,0.061197,385,385,385,0,0,1,-8.23693130203,8.23693130203
79,76,0.005186,0.038388,0.058748,492,492,492,0,0,1,-8.23693130203,8.23693130203
78,73,0.002128,0.014029,0.022603,335,335,335,0,0,1,-8.23693130203,8.23693130203
114,78,0.004628,0.027748,0.046115,362,362,362,0,0,1,-8.23693130203,8.23693130203
103,72,0.011219,0.070744,0.115705,290,290,290,0,0,1,-8.23693130203,8.23693130203
110,117,0.006012,0.041467,0.073636,427,427,427,0,0,1,-8.23693130203,8.23693130203
91,69,0.002066,0.012789,0.020551,316,316,316,0,0,1,-8.23693130203,8.23693130203
86,90,0.001364,0.009731,0.016243,457,457,457,0,0,1,-8.23693130203,8.23693130203
129,87,0.000579,0.004112,0.007008,446,446,446,0,0,1,-8.23693130203,8.23693130203
132,76,0.000847,0.00624,0.009544,457,457,457,0,0,1,-8.23693130203,8.23693130203
133,77,0.000847,0.00626,0.009477,457,457,457,0,0,1,-8.23693130203,8.23693130203
102,77,0.001591,0.011116,0.019128,492,492,492,0,0,1,-8.23693130203,8.23693130203
125,104,0.003141,0.021591,0.038391,446,446,446,0,0,1,-8.23693130203,8.23693130203
126,111,0.004545,0.03157,0.055312,373,373,373,0,0,1,-8.23693130203,8.23693130203
104,84,0.001446,0.009917,0.017598,373,373,373,0,0,1,-8.23693130203,8.23693130203
105,95,0.003822,0.026674,0.046154,373,373,373,0,0,1,-8.23693130203,8.23693130203
112,80,0.007769,0.041281,0.063907,316,316,316,0,0,1,-8.23693130203,8.23693130203
89,78,0.004463,0.030413,0.048671,290,290,290,0,0,1,-8.23693130203,8.23693130203
117,108,0.005888,0.035062,0.052349,290,290,290,0,0,1,-8.23693130203,8.23693130203
109,99,0.003161,0.023409,0.036165,373,373,373,0,0,1,-8.23693130203,8.23693130203
116,79,0.001839,0.012603,0.022399,373,373,373,0,0,1,-8.23693130203,8.23693130203
107,88,0.001715,0.009607,0.014239,335,335,335,0,0,1,-8.23693130203,8.23693130203
98,79,0.003409,0.024421,0.039969,290,290,290,0,0,1,-8.23693130203,8.23693130203
117,78,0.001839,0.012603,0.02239,373,373,373,0,0,1,-8.23693130203,8.23693130203
83,97,0.005702,0.041488,0.066172,446,446,446,0,0,1,-8.23693130203,8.23693130203
124,118,0.004587,0.024628,0.036165,347,347,347,0,0,1,-8.23693130203,8.23693130203
124,110,0.002149,0.013327,0.022109,290,290,290,0,0,1,-8.23693130203,8.23693130203
100,71,0.000785,0.004876,0.00726,316,316,316,0,0,1,-8.23693130203,8.23693130203
101,70,0.000785,0.004876,0.007241,316,316,316,0,0,1,-8.23693130203,8.23693130203
93,127,0.002413,0.027544,0.767968,831,831,831,0,0,1,-8.23693130203,8.23693130203
82,127,0.002462,0.028525,0.7616,1621,1621,1621,0,0,1,-8.23693130203,8.23693130203
122,115,0.000913,0.0104,0.289888,1358,1358,1358,0,0,1,-8.23693130203,8.23693130203
123,121,0.003119,0.035631,0.991072,831,831,831,0,0,1,-8.23693130203,8.23693130203
115,128,0.000919,0.010512,0.292928,1358,1358,1358,0,0,1,-8.23693130203,8.23693130203
174,156,0.01545,0.073349,0.126614,461,461,461,0,0,1,-8.23693130203,8.23693130203
175,155,0.01545,0.073349,0.126614,461,461,461,0,0,1,-8.23693130203,8.23693130203
177,155,0.01457,0.07955,0.14007,362,362,362,0,0,1,-8.23693130203,8.23693130203
178,156,0.01457,0.07955,0.14007,362,362,362,0,0,1,-8.23693130203,8.23693130203
177,144,0.006031,0.04401,0.069793,373,373,373,0,0,1,-8.23693130203,8.23693130203
166,140,0.011031,0.08057,0.124127,446,446,446,0,0,1,-8.23693130203,8.23693130203
137,155,0.005831,0.04231,0.070664,427,427,427,0,0,1,-8.23693130203,8.23693130203
171,174,0.01849,0.095599,0.159139,305,305,305,0,0,1,-8.23693130203,8.23693130203
152,175,0.010581,0.053,0.088475,415,415,415,0,0,1,-8.23693130203,8.23693130203
154,156,0.012521,0.091359,0.145394,457,457,457,0,0,1,-8.23693130203,8.23693130203
136,137,0.00506,0.036539,0.063598,305,305,305,0,0,1,-8.23693130203,8.23693130203
148,143,0.01043,0.077891,0.122065,427,427,427,0,0,1,-8.23693130203,8.23693130203
153,181,0.007711,0.056961,0.088378,373,373,373,0,0,1,-8.23693130203,8.23693130203
171,147,0.018599,0.09638,0.140941,290,290,290,0,0,1,-8.23693130203,8.23693130203
176,170,0.00244,0.01318,0.021296,377,377,377,0,0,1,-8.23693130203,8.23693130203
170,140,0.00355,0.02593,0.041237,446,446,446,0,0,1,-8.23693130203,8.23693130203
171,168,0.01312,0.076219,0.116644,362,362,362,0,0,1,-8.23693130203,8.23693130203
170,152,0.009341,0.05225,0.087701,305,305,305,0,0,1,-8.23693130203,8.23693130203
146,135,0.006141,0.032521,0.052456,385,385,385,0,0,1,-8.23693130203,8.23693130203
147,134,0.00438,0.03188,0.050723,457,457,457,0,0,1,-8.23693130203,8.23693130203
165,147,0.000479,0.00331,0.005711,446,446,446,0,0,1,-8.23693130203,8.23693130203
166,146,0.000479,0.00331,0.005711,446,446,446,0,0,1,-8.23693130203,8.23693130203
154,143,0.010539,0.076859,0.122355,373,373,373,0,0,1,-8.23693130203,8.23693130203
160,148,0.00469,0.034651,0.053821,427,427,427,0,0,1,-8.23693130203,8.23693130203
149,141,0.006469,0.0413,0.069212,427,427,427,0,0,1,-8.23693130203,8.23693130203
169,141,0.00105,0.007211,0.01028,373,373,373,0,0,1,-8.23693130203,8.23693130203
169,160,0.006099,0.044831,0.070954,373,373,373,0,0,1,-8.23693130203,8.23693130203
177,136,0.002211,0.01655,0.024781,373,373,373,0,0,1,-8.23693130203,8.23693130203
179,178,0.005169,0.036979,0.058951,373,373,373,0,0,1,-8.23693130203,8.23693130203
181,174,0.002401,0.017789,0.027588,381,381,381,0,0,1,-8.23693130203,8.23693130203
158,138,0.00274,0.02696,0.70592,1150,1150,1150,0,0,1,-8.23693130203,8.23693130203
164,139,0.0017,0.01733,0.45632,915,915,915,0,0,1,-8.23693130203,8.23693130203
162,163,0.00136,0.01574,0.433664,1621,1621,1621,0,0,1,-8.23693130203,8.23693130203
172,151,0.00371,0.04326,1.18688,693,693,693,0,0,1,-8.23693130203,8.23693130203
188,193,0.02738,0.142539,0.200473,351,351,351,0,0,1,-8.23693130203,8.23693130203
198,203,0.02756,0.16014,0.242871,274,274,274,0,0,1,-8.23693130203,8.23693130203
189,208,0.01905,0.11132,0.167851,274,274,274,0,0,1,-8.23693130203,8.23693130203
191,194,0.00795,0.05919,0.090798,373,373,373,0,0,1,-8.23693130203,8.23693130203
193,182,0.0018,0.021141,0.051498,747,747,747,0,0,1,-8.23693130203,8.23693130203
202,204,0.00731,0.055789,0.083635,274,274,274,0,0,1,-8.23693130203,8.23693130203
190,201,0.00564,0.041961,0.064372,274,274,274,0,0,1,-8.23693130203,8.23693130203
208,183,0.0057,0.04236,0.129712,366,366,366,0,0,1,-8.23693130203,8.23693130203
200,184,0.00131,0.01548,0.41152,1358,1358,1358,0,0,1,-8.23693130203,8.23693130203
186,192,0.00224,0.02583,0.72352,831,831,831,0,0,1,-8.23693130203,8.23693130203
195,187,0.0021,0.02475,0.65792,1358,1358,1358,0,0,1,-8.23693130203,8.23693130203
205,199,0.0015,0.01768,0.46944,831,831,831,0,0,1,-8.23693130203,8.23693130203
186,205,0.00133,0.01569,0.418208,831,831,831,0,0,1,-8.23693130203,8.23693130203
187,206,0.00133,0.01569,0.418208,831,831,831,0,0,1,-8.23693130203,8.23693130203
390,1,0.00157,0.06612,0,160,160,160,1.0442,0,1,-8.23693130203,8.23693130203
391,2,0.00157,0.06612,0,160,160,160,1.0249,0,1,-8.23693130203,8.23693130203
246,245,0.001008,0.047273,0,300,300,300,1,0,1,-8.23693130203,8.23693130203
246,29,0.00079,0.03678,0,426,426,426,1,0,1,-8.23693130203,8.23693130203
248,3,0.001651,0.06736,0,160,160,160,1.0513,0,1,-8.23693130203,8.23693130203
249,3,0.001651,0.06736,0,160,160,160,1.0457,0,1,-8.23693130203,8.23693130203
275,4,0.001651,0.06901,0,160,160,160,1.0219,0,1,-8.23693130203,8.23693130203
276,5,0.001651,0.06901,0,160,160,160,1.0243,0,1,-8.23693130203,8.23693130203
339,6,0.001651,0.068599,0,160,160,160,1.0565,0,1,-8.23693130203,8.23693130203
339,7,0.001651,0.068599,0,160,160,160,1.0569,0,1,-8.23693130203,8.23693130203
340,9,0.0015,0.06188,0,250,250,250,1.1267,0,1,-8.23693130203,8.23693130203
351,11,0.001651,0.06775,0,160,160,160,1.0633,0,1,-8.23693130203,8.23693130203
352,11,0.001651,0.06775,0,160,160,160,1.0833,0,1,-8.23693130203,8.23693130203
353,12,0.001651,0.06775,0,160,160,160,1.0919,0,1,-8.23693130203,8.23693130203
359,13,0.00087,0.05244,-0.02144,330,330,330,1.0685,0,1,-8.23693130203,8.23693130203
366,15,0.00087,0.05244,-0.02144,330,330,330,1.1063,0,1,-8.23693130203,8.23693130203
383,17,0.00124,0.068391,0,160,160,160,1.0135,0,1,-8.23693130203,8.23693130203
382,18,0.00124,0.068391,0,160,160,160,0.9918,0,1,-8.23693130203,8.23693130203
388,19,0.001651,0.06901,0,160,160,160,1.0297,0,1,-8.23693130203,8.23693130203
389,20,0.001651,0.06901,0,160,160,160,1.033,0,1,-8.23693130203,8.23693130203
395,21,0.00155,0.06612,0,160,160,160,1.0339,0,1,-8.23693130203,8.23693130203
396,22,0.00157,0.06612,0,160,160,160,1.0443,0,1,-8.23693130203,8.23693130203
401,23,0.001651,0.06901,0,160,160,160,1.0607,0,1,-8.23693130203,8.23693130203
402,23,0.001651,0.06901,0,160,160,160,1.0449,0,1,-8.23693130203,8.23693130203
403,24,0.00157,0.067979,0,160,160,160,1.0128,0,1,-8.23693130203,8.23693130203
404,24,0.001651,0.06901,0,160,160,160,0.9771,0,1,-8.23693130203,8.23693130203
410,25,0.0015,0.06188,0,250,250,250,1.1272,0,1,-8.23693130203,8.23693130203
462,30,0.001651,0.06818,0,160,160,160,1.0574,0,1,-8.23693130203,8.23693130203
486,31,0.00137,0.06119,-0.01504,250,250,250,1.0808,0,1,-8.23693130203,8.23693130203
487,31,0.00137,0.06119,-0.01504,250,250,250,1.0735,0,1,-8.23693130203,8.23693130203
543,32,0.001651,0.07107,0,160,160,160,1.0589,0,1,-8.23693130203,8.23693130203
570,34,0.001651,0.06901,0,160,160,160,1.0174,0,1,-8.23693130203,8.23693130203
571,34,0.001651,0.06901,0,160,160,160,1.0178,0,1,-8.23693130203,8.23693130203
584,35,0.001401,0.0668,0,160,160,160,1.0157,0,1,-8.23693130203,8.23693130203
584,35,0.001401,0.0668,0,160,160,160,1.0417,0,0,-8.23693130203,8.23693130203
589,36,0.00151,0.067151,0,160,160,160,0.9842,0,1,-8.23693130203,8.23693130203
609,38,0.00157,0.078081,0,160,160,160,0.9962,0,1,-8.23693130203,8.23693130203
613,39,0.00149,0.066159,0,160,160,160,1.0125,0,1,-8.23693130203,8.23693130203
661,43,0.00157,0.06775,0,160,160,160,0.9864,0,1,-8.23693130203,8.23693130203
663,47,0.00163,0.069461,0,160,160,160,0.9905,0,1,-8.23693130203,8.23693130203
665,49,0.00135,0.06052,0,250,250,250,1.0231,0,1,-8.23693130203,8.23693130203
692,50,0.00135,0.06052,0,250,250,250,1.0425,0,1,-8.23693130203,8.23693130203
693,50,0.00153,0.06156,0,250,250,250,1.0768,0,0,-8.23693130203,8.23693130203
711,51,0.00157,0.066159,0,160,160,160,1.0006,0,1,-8.23693130203,8.23693130203
727,54,0.0014,0.06235,0,250,250,250,1.0482,0,1,-8.23693130203,8.23693130203
730,53,0.00139,0.05984,0,250,250,250,0.9841,0,1,-8.23693130203,8.23693130203
737,56,0.00145,0.068391,0,160,160,160,0.9978,0,1,-8.23693130203,8.23693130203
755,61,0.001651,0.06775,0,160,160,160,0.9893,0,1,-8.23693130203,8.23693130203
754,61,0.00157,0.06775,0,160,160,160,0.9898,0,1,-8.23693130203,8.23693130203
765,62,0.00163,0.067831,0,160,160,160,0.9889,0,1,-8.23693130203,8.23693130203
764,63,0.00143,0.06831,0,160,160,160,0.9904,0,1,-8.23693130203,8.23693130203
774,64,0.00139,0.0608,0,250,250,250,1.0397,0,1,-8.23693130203,8.23693130203
775,65,0.0014,0.06235,0,250,250,250,1.0396,0,1,-8.23693130203,8.23693130203
803,66,0.00163,0.067539,0,160,160,160,1.0093,0,1,-8.23693130203,8.23693130203
828,68,0.00161,0.06762,0,160,160,160,1.0083,0,1,-8.23693130203,8.23693130203
850,69,0.00207,0.067771,-0.003001,160,160,160,1.0047,0,1,-8.23693130203,8.23693130203
880,72,0.001651,0.067979,-0.003194,160,160,160,1.0092,0,1,-8.23693130203,8.23693130203
897,75,0.00145,0.069211,-0.005324,160,160,160,1.0034,0,1,-8.23693130203,8.23693130203
998,82,0.00156,0.06269,-0.00992,250,250,250,1.0507,0,1,-8.23693130203,8.23693130203
999,82,0.00156,0.06269,-0.00992,250,250,250,1.0508,0,1,-8.23693130203,8.23693130203
1088,83,0.001651,0.06694,-0.003098,160,160,160,0.988,0,1,-8.23693130203,8.23693130203
1089,83,0.00145,0.066531,-0.003194,160,160,160,0.9837,0,1,-8.23693130203,8.23693130203
1111,84,0.00145,0.0655,-0.002517,160,160,160,1.0007,0,1,-8.23693130203,8.23693130203
1110,85,0.00145,0.07045,-0.002517,160,160,160,1.0015,0,1,-8.23693130203,8.23693130203
1186,88,0.00145,0.069831,-0.002323,160,160,160,0.9488,0,1,-8.23693130203,8.23693130203
1187,89,0.001651,0.067771,-0.002807,160,160,160,1.0045,0,1,-8.23693130203,8.23693130203
1232,94,0.00145,0.06736,-0.006582,160,160,160,0.9972,0,1,-8.23693130203,8.23693130203
1231,95,0.001651,0.06694,-0.002904,160,160,160,0.9952,0,1,-8.23693130203,8.23693130203
1246,96,0.00145,0.068391,-0.003194,160,160,160,0.9968,0,1,-8.23693130203,8.23693130203
1254,100,0.001651,0.06694,-0.002323,160,160,160,0.9822,0,1,-8.23693130203,8.23693130203
1253,101,0.001651,0.06694,-0.003194,160,160,160,0.9894,0,1,-8.23693130203,8.23693130203
1285,102,0.00145,0.06756,-0.002226,160,160,160,0.9901,0,1,-8.23693130203,8.23693130203
1284,103,0.001651,0.06756,-0.003194,160,160,160,1.0106,0,1,-8.23693130203,8.23693130203
1287,104,0.00145,0.066531,-0.002904,160,160,160,0.991,0,1,-8.23693130203,8.23693130203
1362,105,0.001651,0.068599,-0.002904,160,160,160,0.9899,0,1,-8.23693130203,8.23693130203
1350,106,0.00207,0.093599,-0.003388,160,160,160,0.9902,0,1,-8.23693130203,8.23693130203
1352,107,0.00186,0.092771,-0.003001,160,160,160,0.9928,0,1,-8.23693130203,8.23693130203
1387,108,0.00145,0.067151,-0.002226,160,160,160,1.0009,0,1,-8.23693130203,8.23693130203
1393,110,0.00145,0.0657,-0.005227,160,160,160,0.9921,0,1,-8.23693130203,8.23693130203
1433,111,0.00145,0.06756,-0.003485,160,160,160,1.0202,0,1,-8.23693130203,8.23693130203
1572,113,0.00145,0.06756,-0.002904,160,160,160,1.0079,0,1,-8.23693130203,8.23693130203
1632,115,0.00156,0.06269,-0.00864,250,250,250,1.0559,0,1,-8.23693130203,8.23693130203
1634,115,0.00156,0.06294,-0.00864,250,250,250,1.0575,0,1,-8.23693130203,8.23693130203
1677,116,0.00145,0.06736,-0.002226,160,160,160,0.9998,0,1,-8.23693130203,8.23693130203
1687,119,0.00145,0.06674,-0.006582,160,160,160,0.9905,0,1,-8.23693130203,8.23693130203
1795,120,0.00137,0.05988,-0.01504,250,250,250,1.0629,0,1,-8.23693130203,8.23693130203
1797,122,0.00137,0.06119,-0.00992,250,250,250,1.0564,0,1,-8.23693130203,8.23693130203
1798,123,0.00156,0.06269,-0.00992,250,250,250,1.0578,0,1,-8.23693130203,8.23693130203
1823,124,0.001651,0.06694,-0.003001,160,160,160,0.9898,0,1,-8.23693130203,8.23693130203
1843,125,0.00145,0.068599,-0.002323,160,160,160,1.0013,0,1,-8.23693130203,8.23693130203
1842,126,0.001651,0.06818,-0.002904,160,160,160,1.01,0,1,-8.23693130203,8.23693130203
1863,129,0.00145,0.06756,-0.003775,160,160,160,1.0061,0,1,-8.23693130203,8.23693130203
1864,130,0.00145,0.0655,-0.002904,160,160,160,1.0007,0,1,-8.23693130203,8.23693130203
1933,134,0.001651,0.0625,0,160,160,160,0.9763,0,1,-8.23693130203,8.23693130203
1955,136,0.00145,0.06818,0,160,160,160,1.03,0,1,-8.23693130203,8.23693130203
1956,136,0.001651,0.06818,0,160,160,160,1.0312,0,1,-8.23693130203,8.23693130203
1979,137,0.00151,0.06688,0,160,160,160,1.0376,0,1,-8.23693130203,8.23693130203
1981,138,0.00153,0.06206,0,250,250,250,1.1425,0,1,-8.23693130203,8.23693130203
1982,139,0.00152,0.06206,0,250,250,250,1.0991,0,1,-8.23693130203,8.23693130203
1987,140,0.00151,0.06688,0,160,160,160,0.9866,0,1,-8.23693130203,8.23693130203
2013,141,0.00151,0.06688,0,160,160,160,1.0141,0,1,-8.23693130203,8.23693130203
2019,143,0.00161,0.066531,0,160,160,160,0.9899,0,1,-8.23693130203,8.23693130203
2020,143,0.00161,0.066531,0,160,160,160,1,0,1,-8.23693130203,8.23693130203
2081,144,0.00145,0.06818,0,160,160,160,1.0026,0,1,-8.23693130203,8.23693130203
2082,144,0.00145,0.06818,0,160,160,160,1.009,0,1,-8.23693130203,8.23693130203
2097,146,0.001651,0.06851,0,160,160,160,0.984,0,1,-8.23693130203,8.23693130203
2096,147,0.003409,0.231401,0,80,80,80,1.0081,0,1,-8.23693130203,8.23693130203
2098,2096,0.01124,0.452479,0,80,80,80,0.9355,0,1,-8.23693130203,8.23693130203
2098,147,0.00562,0.22624,0,80,80,80,0.9407,0,1,-8.23693130203,8.23693130203
2108,148,0.00163,0.061359,0.004162,160,160,160,0.9892,0,1,-8.23693130203,8.23693130203
2150,152,0.001651,0.0593,0,160,160,160,1.0181,0,1,-8.23693130203,8.23693130203
2158,153,0.001651,0.0593,0,160,160,160,1.0127,0,1,-8.23693130203,8.23693130203
2159,154,0.001651,0.0593,0,160,160,160,1.0168,0,1,-8.23693130203,8.23693130203
2175,156,0.001651,0.092771,0,160,160,160,1.0235,0,1,-8.23693130203,8.23693130203
2176,155,0.001651,0.06694,0,160,160,160,1.0054,0,1,-8.23693130203,8.23693130203
2181,160,0.000289,0.061359,0.004162,160,160,160,1.0126,0,1,-8.23693130203,8.23693130203
2182,160,0.001651,0.068599,0,160,160,160,1.0167,0,1,-8.23693130203,8.23693130203
2213,162,0.00101,0.06188,-0.01984,330,330,330,1.1081,0,1,-8.23693130203,8.23693130203
2216,163,0.00101,0.06188,0,330,330,330,1.1014,0,1,-8.23693130203,8.23693130203
2217,163,0.00138,0.05931,0,250,250,250,1.0911,0,1,-8.23693130203,8.23693130203
2218,165,0.00163,0.070331,0,160,160,160,0.9771,0,1,-8.23693130203,8.23693130203
2237,168,0.001651,0.0593,0,160,160,160,0.9886,0,1,-8.23693130203,8.23693130203
2238,168,0.001651,0.0593,0,160,160,160,0.9895,0,1,-8.23693130203,8.23693130203
2239,169,0.00281,0.10601,0,100,100,100,0.9302,0,1,-8.23693130203,8.23693130203
2240,169,0.00281,0.10601,0,100,100,100,0.9302,0,1,-8.23693130203,8.23693130203
2242,171,0.001651,0.0593,0,160,160,160,1.0042,0,1,-8.23693130203,8.23693130203
2241,172,0.00101,0.06188,-0.01984,330,330,330,1.0921,0,1,-8.23693130203,8.23693130203
2242,172,0.00153,0.06206,0,250,250,250,1.0902,0,1,-8.23693130203,8.23693130203
2255,174,0.001651,0.066531,0,160,160,160,1.0737,0,1,-8.23693130203,8.23693130203
2256,175,0.001651,0.06775,0,160,160,160,1.0563,0,1,-8.23693130203,8.23693130203
2261,176,0.001651,0.052289,0,160,160,160,1.0025,0,1,-8.23693130203,8.23693130203
2325,177,0.001651,0.06818,0,160,160,160,1.0279,0,1,-8.23693130203,8.23693130203
2326,178,0.001651,0.06818,0,160,160,160,1.0229,0,1,-8.23693130203,8.23693130203
2430,179,0.001651,0.06632,0,160,160,160,1.0143,0,1,-8.23693130203,8.23693130203
2452,181,0.001651,0.06632,0,160,160,160,1.0527,0,1,-8.23693130203,8.23693130203
2451,181,0.001651,0.06632,0,160,160,160,1.0347,0,1,-8.23693130203,8.23693130203
2473,182,0.00155,0.065849,0,160,160,160,1.0969,0,1,-8.23693130203,8.23693130203
2497,185,0.00137,0.05969,0,250,250,250,1.067,0,1,-8.23693130203,8.23693130203
2506,186,0.00129,0.06437,0,250,250,250,1.1036,0,1,-8.23693130203,8.23693130203
2507,187,0.00129,0.06437,0,250,250,250,1.0973,0,1,-8.23693130203,8.23693130203
2510,189,0.0037,0.18657,0,120,120,120,1.1338,0,1,-8.23693130203,8.23693130203
2511,188,0.001591,0.06694,0,160,160,160,1.1351,0,1,-8.23693130203,8.23693130203
2527,190,0.00163,0.066711,0,160,160,160,1.0633,0,1,-8.23693130203,8.23693130203
2529,191,0.00163,0.066711,0,160,160,160,1.0634,0,1,-8.23693130203,8.23693130203
2528,192,0.00059,0.04206,0,330,330,330,1.1604,0,1,-8.23693130203,8.23693130203
2535,193,0.001591,0.06736,0,160,160,160,1.0755,0,1,-8.23693130203,8.23693130203
2536,194,0.001591,0.06736,0,160,160,160,1.0777,0,1,-8.23693130203,8.23693130203
2600,196,0.00089,0.05411,0,330,330,330,1.1448,0,1,-8.23693130203,8.23693130203
2603,197,0.00161,0.06756,0,160,160,160,1.0598,0,1,-8.23693130203,8.23693130203
2604,198,0.00161,0.06756,0,160,160,160,1.059,0,1,-8.23693130203,8.23693130203
2669,199,0.00059,0.04206,0,330,330,330,1.0552,0,1,-8.23693130203,8.23693130203
2689,202,0.002771,0.1062,0,100,100,100,1.048,0,1,-8.23693130203,8.23693130203
2688,201,0.00157,0.0675,0,160,160,160,1.048,0,1,-8.23693130203,8.23693130203
2706,203,0.00161,0.06736,0,160,160,160,1.051,0,1,-8.23693130203,8.23693130203
2706,204,0.001651,0.066711,0,160,160,160,1.05,0,1,-8.23693130203,8.23693130203
2726,205,0.00137,0.05969,0,250,250,250,1.084,0,1,-8.23693130203,8.23693130203
2727,205,0.00137,0.05969,0,250,250,250,1.084,0,1,-8.23693130203,8.23693130203
2729,207,0.00155,0.067979,0,160,160,160,1.0441,0,1,-8.23693130203,8.23693130203
2730,208,0.00161,0.06775,0,160,160,160,1.0424,0,1,-8.23693130203,8.23693130203
2592,346,0.054463,0.101322,0.00968,90,90,90,0,0,1,-8.23693130203,8.23693130203
2087,289,0.023719,0.06124,0.006241,102,102,102,0,0,1,-8.23693130203,8.23693130203
2122,312,0.024711,0.06281,0.006411,111,111,111,0,0,1,-8.23693130203,8.23693130203
1932,416,0.042066,0.108603,0.011069,108,108,108,0,0,1,-8.23693130203,8.23693130203
2069,221,0.061818,0.105041,0.01014,87,87,87,0,0,1,-8.23693130203,8.23693130203
2383,522,0.059256,0.103967,0.010481,87,87,87,0,0,1,-8.23693130203,8.23693130203
1262,242,0.033058,0.080992,0.01007,120,120,120,0,0,1,-8.23693130203,8.23693130203
1272,435,0.021488,0.071066,0.007241,90,90,90,0,0,1,-8.23693130203,8.23693130203
672,377,0.047273,0.083876,0.007739,90,90,90,0,0,1,-8.23693130203,8.23693130203
624,402,0.074628,0.130248,0.012439,90,90,90,0,0,1,-8.23693130203,8.23693130203
770,460,0.052231,0.090083,0.008661,90,90,90,0,0,1,-8.23693130203,8.23693130203
824,1278,0.045446,0.079339,0.008521,69,69,69,0,0,1,-8.23693130203,8.23693130203
673,1578,0.03719,0.060331,0.006561,58,58,58,0,0,1,-8.23693130203,8.23693130203
737,1657,0.041322,0.139669,0.01241,137,137,137,0,0,1,-8.23693130203,8.23693130203
763,1360,0.023967,0.053719,0.008809,69,69,69,0,0,1,-8.23693130203,8.23693130203
1741,593,0.02438,0.049091,0.004709,90,90,90,0,0,1,-8.23693130203,8.23693130203
2207,1148,0.035537,0.066124,0.00765,90,90,90,0,0,1,-8.23693130203,8.23693130203
2423,1147,0.070248,0.120661,0.012901,67,67,67,0,0,1,-8.23693130203,8.23693130203
2429,981,0.021488,0.027273,0.005111,90,90,90,0,0,0,-8.23693130203,8.23693130203
2660,2157,0.068256,0.184298,0.017981,50,50,50,0,0,0,-8.23693130203,8.23693130203
2493,2363,0.034628,0.060744,0.005711,69,69,69,0,0,1,-8.23693130203,8.23693130203
2695,2016,0.029174,0.051157,0.004859,90,90,90,0,0,0,-8.23693130203,8.23693130203
2681,2218,0.03719,0.096686,0.010159,120,120,120,0,0,1,-8.23693130203,8.23693130203
2617,2218,0.082066,0.200083,0.02217,120,120,120,0,0,1,-8.23693130203,8.23693130203
2622,2219,0.044628,0.115207,0.012049,120,120,120,0,0,1,-8.23693130203,8.23693130203
2575,2096,0.041322,0.087603,0.012199,120,120,120,0,0,1,-8.23693130203,8.23693130203
2567,1937,0.039256,0.107438,0.011081,120,120,120,0,0,1,-8.23693130203,8.23693130203
2587,2219,0.056281,0.183223,0.01876,137,137,137,0,0,1,-8.23693130203,8.23693130203
1691,786,0.038843,0.064463,0.00695,58,58,58,0,0,1,-8.23693130203,8.23693130203
2657,2206,0.023058,0.07438,0.007841,137,137,137,0,0,0,-8.23693130203,8.23693130203
660,449,0.046777,0.323967,0.031511,133,133,133,0,0,1,-8.23693130203,8.23693130203
1290,2079,0.040496,0.050413,0.00719,57,57,57,0,0,1,-8.23693130203,8.23693130203
522,1212,0.057016,0.113223,0.01232,90,90,90,0,0,1,-8.23693130203,8.23693130203
660,460,0.016364,0.053141,0.00619,120,120,120,0,0,1,-8.23693130203,8.23693130203
661,252,0.056612,0.130504,0.01307,90,90,90,0,0,1,-8.23693130203,8.23693130203
509,1014,0.009917,0.029752,0.00356,137,137,137,0,0,1,-8.23693130203,8.23693130203
2541,2394,0.053331,0.089256,0.009169,90,90,90,0,0,0,-8.23693130203,8.23693130203
758,377,0.013967,0.045041,0.00462,137,137,137,0,0,1,-8.23693130203,8.23693130203
706,330,0.059917,0.101488,0.01089,90,90,90,0,0,1,-8.23693130203,8.23693130203
691,449,0.07438,0.130248,0.012359,90,90,90,0,0,1,-8.23693130203,8.23693130203
2559,254,0.038843,0.126446,0.013,76,76,76,0,0,1,-8.23693130203,8.23693130203
2592,240,0.037017,0.06719,0.006389,76,76,76,0,0,1,-8.23693130203,8.23693130203
724,476,0.01719,0.055703,0.005689,137,137,137,0,0,1,-8.23693130203,8.23693130203
824,1671,0.01405,0.042984,0.00513,69,69,69,0,0,1,-8.23693130203,8.23693130203
1771,705,0.021488,0.040496,0.007991,120,120,120,0,0,1,-8.23693130203,8.23693130203
1709,705,0.019008,0.033876,0.00697,69,69,69,0,0,1,-8.23693130203,8.23693130203
1595,736,0.047934,0.06281,0.01111,90,90,90,0,0,1,-8.23693130203,8.23693130203
756,330,0.042314,0.075289,0.00702,90,90,90,0,0,1,-8.23693130203,8.23693130203
2679,369,0.096686,0.119008,0.012579,76,76,76,0,0,1,-8.23693130203,8.23693130203
2464,333,0.076859,0.095041,0.010159,69,69,69,0,0,1,-8.23693130203,8.23693130203
661,467,0.056529,0.185868,0.019079,133,133,133,0,0,1,-8.23693130203,8.23693130203
708,445,0.028256,0.096686,0.009361,34,34,34,0,0,1,-8.23693130203,8.23693130203
2547,2337,0.04314,0.071901,0.00741,69,69,69,0,0,0,-8.23693130203,8.23693130203
654,1018,0.019008,0.058678,0.00682,137,137,137,0,0,1,-8.23693130203,8.23693130203
2591,2394,0.030744,0.099173,0.01021,69,69,69,0,0,1,-8.23693130203,8.23693130203
2588,344,0.021397,0.067603,0.006921,13,13,13,0,0,1,-8.23693130203,8.23693130203
1520,2139,0.012397,0.03719,0.004361,114,114,114,0,0,0,-8.23693130203,8.23693130203
425,354,0.012231,0.028678,0.00295,133,133,133,0,0,1,-8.23693130203,8.23693130203
314,220,0.019587,0.063554,0.00659,133,133,133,0,0,1,-8.23693130203,8.23693130203
561,517,0.00686,0.022066,0.002321,133,133,133,0,0,1,-8.23693130203,8.23693130203
424,561,0.005537,0.018017,0.001839,133,133,133,0,0,1,-8.23693130203,8.23693130203
561,565,0.002727,0.009496,0.000999,133,133,133,0,0,1,-8.23693130203,8.23693130203
343,339,0.023554,0.061066,0.00629,120,120,120,0,0,1,-8.23693130203,8.23693130203
342,340,0.023388,0.061901,0.00629,120,120,120,0,0,1,-8.23693130203,8.23693130203
385,339,0.015446,0.044876,0.004339,120,120,120,0,0,1,-8.23693130203,8.23693130203
473,340,0.019669,0.059587,0.005871,120,120,120,0,0,1,-8.23693130203,8.23693130203
261,401,0.031818,0.058512,0.00559,90,90,90,0,0,1,-8.23693130203,8.23693130203
262,402,0.032562,0.06124,0.005491,90,90,90,0,0,1,-8.23693130203,8.23693130203
456,340,0.002479,0.007769,0.000871,137,137,137,0,0,1,-8.23693130203,8.23693130203
477,401,0.040579,0.076124,0.006781,90,90,90,0,0,1,-8.23693130203,8.23693130203
517,456,0.013967,0.043967,0.00485,137,137,137,0,0,1,-8.23693130203,8.23693130203
423,345,0.043058,0.07157,0.007541,90,90,90,0,0,1,-8.23693130203,8.23693130203
367,239,0.027364,0.059917,0.00581,90,90,90,0,0,1,-8.23693130203,8.23693130203
422,237,0.024554,0.079669,0.00818,133,133,133,0,0,1,-8.23693130203,8.23693130203
477,272,0.055537,0.121653,0.01065,90,90,90,0,0,1,-8.23693130203,8.23693130203
459,447,0.111818,0.190744,0.019089,90,90,90,0,0,1,-8.23693130203,8.23693130203
462,253,0.030826,0.100083,0.010341,133,133,133,0,0,1,-8.23693130203,8.23693130203
285,275,0.019669,0.064554,0.00652,133,133,133,0,0,1,-8.23693130203,8.23693130203
300,276,0.020909,0.06876,0.006941,133,133,133,0,0,1,-8.23693130203,8.23693130203
327,389,0.023636,0.077364,0.007889,120,120,120,0,0,1,-8.23693130203,8.23693130203
328,327,0.002479,0.008017,0.00082,120,120,120,0,0,1,-8.23693130203,8.23693130203
331,259,0.04314,0.08281,0.0075,90,90,90,0,0,1,-8.23693130203,8.23693130203
373,276,0.02281,0.074463,0.007589,133,133,133,0,0,1,-8.23693130203,8.23693130203
573,427,0.029339,0.095124,0.00992,133,133,133,0,0,1,-8.23693130203,8.23693130203
386,312,0.013719,0.044554,0.00461,133,133,133,0,0,1,-8.23693130203,8.23693130203
335,238,0.029752,0.076859,0.00795,120,120,120,0,0,1,-8.23693130203,8.23693130203
382,324,0.031488,0.103471,0.01045,133,133,133,0,0,1,-8.23693130203,8.23693130203
383,370,0.047364,0.083141,0.007889,90,90,90,0,0,1,-8.23693130203,8.23693130203
370,286,0.024298,0.079752,0.008049,133,133,133,0,0,1,-8.23693130203,8.23693130203
387,354,0.006446,0.020248,0.002229,90,90,90,0,0,1,-8.23693130203,8.23693130203
415,371,0.037017,0.121322,0.0121,133,133,133,0,0,1,-8.23693130203,8.23693130203
533,462,0.022562,0.073223,0.0075,133,133,133,0,0,1,-8.23693130203,8.23693130203
581,325,0.059256,0.104554,0.00969,90,90,90,0,0,1,-8.23693130203,8.23693130203
462,223,0.027438,0.082636,0.009951,133,133,133,0,0,1,-8.23693130203,8.23693130203
461,475,0.048934,0.155041,0.01573,133,133,133,0,0,1,-8.23693130203,8.23693130203
451,423,0.023802,0.078099,0.007889,133,133,133,0,0,1,-8.23693130203,8.23693130203
288,399,0.007107,0.02281,0.00242,133,133,133,0,0,1,-8.23693130203,8.23693130203
490,452,0.013719,0.04438,0.0046,137,137,137,0,0,1,-8.23693130203,8.23693130203
534,291,0.020909,0.052727,0.005801,120,120,120,0,0,1,-8.23693130203,8.23693130203
271,317,0.011157,0.030413,0.003291,133,133,133,0,0,1,-8.23693130203,8.23693130203
317,349,0.006686,0.019339,0.002069,137,137,137,0,0,1,-8.23693130203,8.23693130203
564,516,0.004554,0.014711,0.001539,133,133,133,0,0,1,-8.23693130203,8.23693130203
211,353,0.006281,0.019339,0.00221,137,137,137,0,0,1,-8.23693130203,8.23693130203
211,358,0.006198,0.019917,0.002096,137,137,137,0,0,1,-8.23693130203,8.23693130203
548,353,0.00438,0.010826,0.001191,133,133,133,0,0,1,-8.23693130203,8.23693130203
557,502,0.007273,0.020661,0.002021,120,120,120,0,0,1,-8.23693130203,8.23693130203
558,503,0.007273,0.020661,0.002021,120,120,120,0,0,1,-8.23693130203,8.23693130203
503,493,0.00562,0.017769,0.001951,133,133,133,0,0,1,-8.23693130203,8.23693130203
494,352,0.007438,0.019008,0.002081,133,133,133,0,0,1,-8.23693130203,8.23693130203
543,354,0.004298,0.026942,0.002887,120,120,120,0,0,1,-8.23693130203,8.23693130203
531,352,0.013636,0.033967,0.003751,120,120,120,0,0,1,-8.23693130203,8.23693130203
525,353,0.010826,0.02719,0.003001,120,120,120,0,0,1,-8.23693130203,8.23693130203
541,530,0.003876,0.009421,0.00105,120,120,120,0,0,1,-8.23693130203,8.23693130203
535,560,0.010165,0.025289,0.002708,120,120,120,0,0,1,-8.23693130203,8.23693130203
490,353,0.00157,0.005124,0.00053,133,133,133,0,0,1,-8.23693130203,8.23693130203
491,353,0.002066,0.006686,0.000709,133,133,133,0,0,1,-8.23693130203,8.23693130203
535,524,0.017934,0.048016,0.00522,120,120,120,0,0,1,-8.23693130203,8.23693130203
538,548,0.01405,0.039669,0.00432,133,133,133,0,0,1,-8.23693130203,8.23693130203
536,535,0.00438,0.010578,0.0012,120,120,120,0,0,1,-8.23693130203,8.23693130203
537,534,0.00438,0.010578,0.0012,120,120,120,0,0,1,-8.23693130203,8.23693130203
558,542,0.007273,0.017603,0.00196,120,120,120,0,0,1,-8.23693130203,8.23693130203
558,500,0.00124,0.003058,0.000351,120,120,120,0,0,1,-8.23693130203,8.23693130203
538,502,0.002066,0.006942,0.000699,133,133,133,0,0,1,-8.23693130203,8.23693130203
517,340,0.01405,0.044463,0.00484,133,133,133,0,0,1,-8.23693130203,8.23693130203
563,274,0.004876,0.015793,0.00166,120,120,120,0,0,1,-8.23693130203,8.23693130203
526,274,0.01314,0.034711,0.00364,120,120,120,0,0,1,-8.23693130203,8.23693130203
339,273,0.008678,0.028256,0.00287,120,120,120,0,0,1,-8.23693130203,8.23693130203
336,273,0.002066,0.005289,0.00054,120,120,120,0,0,1,-8.23693130203,8.23693130203
534,336,0.008099,0.019587,0.00219,120,120,120,0,0,1,-8.23693130203,8.23693130203
550,337,0.012479,0.032149,0.00319,120,120,120,0,0,1,-8.23693130203,8.23693130203
539,495,0.000413,0.001653,0.008661,109,109,109,0,0,1,-8.23693130203,8.23693130203
495,560,0.002521,0.007207,0.009269,120,120,120,0,0,1,-8.23693130203,8.23693130203
531,560,0.001372,0.003545,0.000361,120,120,120,0,0,0,-8.23693130203,8.23693130203
352,359,0.012397,0.039174,0.004291,133,133,133,0,0,1,-8.23693130203,8.23693130203
518,359,0.00438,0.014132,0.001498,133,133,133,0,0,1,-8.23693130203,8.23693130203
348,506,0.012727,0.03562,0.003531,133,133,133,0,0,1,-8.23693130203,8.23693130203
557,348,0.000504,0.001488,0.00015,133,133,133,0,0,1,-8.23693130203,8.23693130203
544,271,0.004207,0.011653,0.001261,133,133,133,0,0,1,-8.23693130203,8.23693130203
503,418,0.001397,0.005868,0.031039,95,95,95,0,0,1,-8.23693130203,8.23693130203
353,575,0.005289,0.016942,0.001781,133,133,133,0,0,1,-8.23693130203,8.23693130203
352,515,0.003967,0.01281,0.00135,133,133,133,0,0,1,-8.23693130203,8.23693130203
523,543,0.000413,0.001901,0.009929,98,98,98,0,0,1,-8.23693130203,8.23693130203
530,525,0.003223,0.007934,0.000881,120,120,120,0,0,1,-8.23693130203,8.23693130203
545,491,0.003141,0.009917,0.001019,133,133,133,0,0,1,-8.23693130203,8.23693130203
506,576,0.000579,0.001744,0.000179,133,133,133,0,0,1,-8.23693130203,8.23693130203
541,534,0.00438,0.010661,0.001191,120,120,120,0,0,1,-8.23693130203,8.23693130203
550,500,0.010174,0.024628,0.002739,120,120,120,0,0,1,-8.23693130203,8.23693130203
547,530,0.006612,0.022314,0.00218,133,133,133,0,0,1,-8.23693130203,8.23693130203
547,534,0.005793,0.018934,0.00198,133,133,133,0,0,1,-8.23693130203,8.23693130203
532,531,0.002314,0.00686,0.000699,133,133,133,0,0,1,-8.23693130203,8.23693130203
535,532,0.012727,0.041322,0.004221,133,133,133,0,0,1,-8.23693130203,8.23693130203
518,576,0.003554,0.011397,0.001191,133,133,133,0,0,1,-8.23693130203,8.23693130203
349,507,0.000504,0.001488,0.00015,133,133,133,0,0,1,-8.23693130203,8.23693130203
520,575,0.002149,0.006942,0.000731,133,133,133,0,0,1,-8.23693130203,8.23693130203
519,514,0.002397,0.007851,0.00082,133,133,133,0,0,1,-8.23693130203,8.23693130203
558,544,0.003554,0.009917,0.00106,133,133,133,0,0,1,-8.23693130203,8.23693130203
557,220,0.009917,0.029752,0.003161,120,120,120,0,0,1,-8.23693130203,8.23693130203
535,504,0.013388,0.03876,0.004099,120,120,120,0,0,1,-8.23693130203,8.23693130203
501,337,0.019669,0.053554,0.005779,120,120,120,0,0,1,-8.23693130203,8.23693130203
504,501,0.002636,0.008512,0.000891,120,120,120,0,0,1,-8.23693130203,8.23693130203
542,517,0.008512,0.022066,0.00241,120,120,120,0,0,1,-8.23693130203,8.23693130203
549,516,0.004628,0.012314,0.001261,120,120,120,0,0,1,-8.23693130203,8.23693130203
546,401,0.018934,0.063554,0.00649,133,133,133,0,0,1,-8.23693130203,8.23693130203
524,402,0.016198,0.040174,0.004361,120,120,120,0,0,1,-8.23693130203,8.23693130203
516,496,0.008678,0.027851,0.002931,133,133,133,0,0,1,-8.23693130203,8.23693130203
517,399,0.020661,0.066446,0.006979,133,133,133,0,0,1,-8.23693130203,8.23693130203
543,540,0.000826,0.003719,0.019491,109,109,109,0,0,1,-8.23693130203,8.23693130203
339,563,0.004132,0.013314,0.001401,120,120,120,0,0,1,-8.23693130203,8.23693130203
528,523,0.00057,0.002314,0.0121,98,98,98,0,0,1,-8.23693130203,8.23693130203
419,529,0.00057,0.002314,0.0121,98,98,98,0,0,1,-8.23693130203,8.23693130203
549,526,0.004132,0.010992,0.001169,120,120,120,0,0,1,-8.23693130203,8.23693130203
507,358,0.003967,0.012727,0.00137,133,133,133,0,0,1,-8.23693130203,8.23693130203
467,330,0.033223,0.107851,0.011139,133,133,133,0,0,1,-8.23693130203,8.23693130203
355,293,0.02124,0.069752,0.00704,133,133,133,0,0,1,-8.23693130203,8.23693130203
408,341,0.068603,0.12,0.01149,90,90,90,0,0,1,-8.23693130203,8.23693130203
580,463,0.041744,0.076281,0.00695,90,90,90,0,0,1,-8.23693130203,8.23693130203
521,424,0.013719,0.03719,0.00363,120,120,120,0,0,1,-8.23693130203,8.23693130203
408,252,0.017769,0.03124,0.002969,90,90,90,0,0,1,-8.23693130203,8.23693130203
463,447,0.032397,0.095868,0.00967,90,90,90,0,0,1,-8.23693130203,8.23693130203
378,239,0.015041,0.030752,0.002979,90,90,90,0,0,1,-8.23693130203,8.23693130203
413,378,0.011818,0.019669,0.002069,90,90,90,0,0,1,-8.23693130203,8.23693130203
253,231,0.009174,0.029826,0.003071,133,133,133,0,0,1,-8.23693130203,8.23693130203
420,231,0.007851,0.025446,0.002621,133,133,133,0,0,1,-8.23693130203,8.23693130203
448,447,0.006364,0.020909,0.00212,133,133,133,0,0,1,-8.23693130203,8.23693130203
521,433,0.022397,0.039256,0.00372,90,90,90,0,0,1,-8.23693130203,8.23693130203
555,434,0.078678,0.139339,0.01292,90,90,90,0,0,1,-8.23693130203,8.23693130203
527,521,0.00595,0.01157,0.001101,90,90,90,0,0,1,-8.23693130203,8.23693130203
481,212,0.04719,0.082727,0.00785,90,90,90,0,0,1,-8.23693130203,8.23693130203
425,421,0.004959,0.014207,0.00145,120,120,120,0,0,1,-8.23693130203,8.23693130203
422,383,0.059256,0.191983,0.01974,133,133,133,0,0,1,-8.23693130203,8.23693130203
512,239,0.002893,0.009256,0.000961,133,133,133,0,0,1,-8.23693130203,8.23693130203
382,379,0.003967,0.012984,0.001319,133,133,133,0,0,1,-8.23693130203,8.23693130203
566,380,0.017017,0.055124,0.005421,133,133,133,0,0,1,-8.23693130203,8.23693130203
554,551,0.011066,0.019339,0.001839,90,90,90,0,0,1,-8.23693130203,8.23693130203
473,290,0.009421,0.030413,0.003151,133,133,133,0,0,1,-8.23693130203,8.23693130203
417,345,0.060909,0.10124,0.01098,90,90,90,0,0,1,-8.23693130203,8.23693130203
380,382,0.006777,0.014463,0.001319,133,133,133,0,0,1,-8.23693130203,8.23693130203
417,379,0.006529,0.012066,0.00129,90,90,90,0,0,1,-8.23693130203,8.23693130203
383,381,0.039669,0.128603,0.01323,133,133,133,0,0,1,-8.23693130203,8.23693130203
381,335,0.023141,0.055868,0.00629,120,120,120,0,0,1,-8.23693130203,8.23693130203
555,335,0.053223,0.135124,0.013741,120,120,120,0,0,1,-8.23693130203,8.23693130203
499,335,0.039421,0.127686,0.01323,133,133,133,0,0,1,-8.23693130203,8.23693130203
315,371,0.020174,0.06405,0.006749,133,133,133,0,0,1,-8.23693130203,8.23693130203
387,223,0.035289,0.108182,0.010999,90,90,90,0,0,1,-8.23693130203,8.23693130203
266,421,0.003314,0.010909,0.001101,133,133,133,0,0,1,-8.23693130203,8.23693130203
266,420,0.003471,0.011322,0.001169,133,133,133,0,0,1,-8.23693130203,8.23693130203
556,212,0.039091,0.06843,0.00649,90,90,90,0,0,1,-8.23693130203,8.23693130203
557,496,0.006529,0.017364,0.001989,120,120,120,0,0,1,-8.23693130203,8.23693130203
527,481,0.032893,0.057438,0.00521,90,90,90,0,0,1,-8.23693130203,8.23693130203
451,239,0.011653,0.042984,0.003901,90,90,90,0,0,1,-8.23693130203,8.23693130203
290,281,0.009008,0.029174,0.00302,133,133,133,0,0,1,-8.23693130203,8.23693130203
355,342,0.023141,0.075207,0.007739,133,133,133,0,0,1,-8.23693130203,8.23693130203
447,293,0.011744,0.037934,0.00392,133,133,133,0,0,1,-8.23693130203,8.23693130203
512,315,0.006942,0.022562,0.00234,90,90,90,0,0,1,-8.23693130203,8.23693130203
497,239,0.003554,0.011397,0.001181,133,133,133,0,0,1,-8.23693130203,8.23693130203
449,448,0.006364,0.020744,0.002139,133,133,133,0,0,1,-8.23693130203,8.23693130203
316,314,0.006942,0.02281,0.002299,133,133,133,0,0,1,-8.23693130203,8.23693130203
566,393,0.019752,0.064793,0.006551,133,133,133,0,0,1,-8.23693130203,8.23693130203
551,393,0.031157,0.084628,0.008429,90,90,90,0,0,1,-8.23693130203,8.23693130203
580,499,0.005372,0.017521,0.001769,133,133,133,0,0,1,-8.23693130203,8.23693130203
244,382,0.016777,0.056612,0.00575,133,133,133,0,0,1,-8.23693130203,8.23693130203
361,244,0.02686,0.088099,0.008901,133,133,133,0,0,1,-8.23693130203,8.23693130203
341,472,0.027273,0.07157,0.007432,133,133,133,0,0,1,-8.23693130203,8.23693130203
497,288,0.013719,0.044711,0.0046,133,133,133,0,0,1,-8.23693130203,8.23693130203
413,371,0.005446,0.017521,0.00183,133,133,133,0,0,1,-8.23693130203,8.23693130203
291,401,0.006198,0.017769,0.001909,120,120,120,0,0,1,-8.23693130203,8.23693130203
452,402,0.010744,0.034207,0.003521,137,137,137,0,0,1,-8.23693130203,8.23693130203
280,385,0.005702,0.018512,0.001931,133,133,133,0,0,1,-8.23693130203,8.23693130203
321,311,0.002231,0.007273,0.000731,120,120,120,0,0,1,-8.23693130203,8.23693130203
310,275,0.003058,0.009587,0.000999,120,120,120,0,0,1,-8.23693130203,8.23693130203
318,304,0.005793,0.016612,0.001791,120,120,120,0,0,1,-8.23693130203,8.23693130203
432,275,0.018017,0.046364,0.0047,120,120,120,0,0,1,-8.23693130203,8.23693130203
510,276,0.004628,0.014876,0.00145,120,120,120,0,0,1,-8.23693130203,8.23693130203
329,275,0.007107,0.022727,0.00242,133,133,133,0,0,1,-8.23693130203,8.23693130203
303,241,0.001066,0.00281,0.000329,120,120,120,0,0,1,-8.23693130203,8.23693130203
308,241,0.009917,0.026364,0.002991,120,120,120,0,0,1,-8.23693130203,8.23693130203
478,308,0.004628,0.013876,0.00167,120,120,120,0,0,1,-8.23693130203,8.23693130203
305,309,0.003719,0.011901,0.001251,120,120,120,0,0,1,-8.23693130203,8.23693130203
