bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
579,307,0.000579,0.001983,0.00021,120,120,120,0,0,1,-8.23693130203,8.23693130203
305,579,0.003058,0.009917,0.001041,120,120,120,0,0,1,-8.23693130203,8.23693130203
570,307,0.005289,0.016446,0.00189,123,123,123,0,0,1,-8.23693130203,8.23693130203
562,326,0.007364,0.023876,0.002481,120,120,120,0,0,1,-8.23693130203,8.23693130203
297,562,0.002149,0.006446,0.000779,120,120,120,0,0,1,-8.23693130203,8.23693130203
570,562,0.00562,0.018182,0.0019,120,120,120,0,0,1,-8.23693130203,8.23693130203
442,306,0.004876,0.012397,0.00121,120,120,120,0,0,1,-8.23693130203,8.23693130203
442,389,0.00595,0.017934,0.002161,120,120,120,0,0,1,-8.23693130203,8.23693130203
571,478,0.00405,0.012984,0.001341,120,120,120,0,0,1,-8.23693130203,8.23693130203
570,443,0.007521,0.022636,0.002701,120,120,120,0,0,1,-8.23693130203,8.23693130203
389,236,0.013876,0.036281,0.003959,120,120,120,0,0,1,-8.23693130203,8.23693130203
311,236,0.016612,0.047017,0.005051,120,120,120,0,0,1,-8.23693130203,8.23693130203
322,306,0.005041,0.016124,0.001699,120,120,120,0,0,1,-8.23693130203,8.23693130203
334,276,0.010578,0.028017,0.003161,120,120,120,0,0,1,-8.23693130203,8.23693130203
323,306,0.002636,0.008603,0.0009,120,120,120,0,0,1,-8.23693130203,8.23693130203
326,323,8.3e-05,0.000331,4.1e-05,120,120,120,0,0,1,-8.23693130203,8.23693130203
334,303,0.003388,0.01124,0.001111,120,120,120,0,0,1,-8.23693130203,8.23693130203
309,297,0.002231,0.006777,0.00082,120,120,120,0,0,1,-8.23693130203,8.23693130203
468,259,0.010661,0.032314,0.003831,120,120,120,0,0,1,-8.23693130203,8.23693130203
443,468,0.015793,0.047851,0.00568,120,120,120,0,0,1,-8.23693130203,8.23693130203
310,304,0.005702,0.013719,0.001549,120,120,120,0,0,1,-8.23693130203,8.23693130203
229,570,0.001322,0.004298,0.00045,11,11,11,0,0,1,-8.23693130203,8.23693130203
284,275,0.01876,0.051984,0.005711,120,120,120,0,0,1,-8.23693130203,8.23693130203
388,284,0.017107,0.046686,0.005089,120,120,120,0,0,1,-8.23693130203,8.23693130203
388,347,0.003388,0.010174,0.001229,120,120,120,0,0,1,-8.23693130203,8.23693130203
230,571,0.001322,0.004298,0.00045,11,11,11,0,0,1,-8.23693130203,8.23693130203
511,310,0.002562,0.008256,0.00084,120,120,120,0,0,1,-8.23693130203,8.23693130203
329,319,0.007686,0.024711,0.002611,120,120,120,0,0,1,-8.23693130203,8.23693130203
511,319,0.002562,0.008182,0.000801,120,120,120,0,0,1,-8.23693130203,8.23693130203
426,347,0.004793,0.014463,0.00175,120,120,120,0,0,1,-8.23693130203,8.23693130203
466,389,0.007851,0.025372,0.002669,120,120,120,0,0,1,-8.23693130203,8.23693130203
466,321,0.009091,0.030579,0.003151,120,120,120,0,0,1,-8.23693130203,8.23693130203
388,318,0.01281,0.041157,0.004339,120,120,120,0,0,1,-8.23693130203,8.23693130203
302,388,0.006124,0.019752,0.002081,120,120,120,0,0,1,-8.23693130203,8.23693130203
292,388,0.011983,0.038603,0.004061,120,120,120,0,0,1,-8.23693130203,8.23693130203
292,302,0.00562,0.018099,0.001909,120,120,120,0,0,1,-8.23693130203,8.23693130203
571,386,0.023802,0.072149,0.00855,120,120,120,0,0,1,-8.23693130203,8.23693130203
510,311,0.003876,0.012562,0.001319,120,120,120,0,0,1,-8.23693130203,8.23693130203
570,432,0.004959,0.014959,0.001769,120,120,120,0,0,1,-8.23693130203,8.23693130203
298,571,0.005041,0.015207,0.00181,120,120,120,0,0,1,-8.23693130203,8.23693130203
483,403,0.03,0.088678,0.00884,120,120,120,0,0,1,-8.23693130203,8.23693130203
428,258,0.025207,0.082231,0.00841,120,120,120,0,0,1,-8.23693130203,8.23693130203
440,428,0.001488,0.004711,0.000489,120,120,120,0,0,1,-8.23693130203,8.23693130203
412,404,0.00843,0.021397,0.00218,120,120,120,0,0,1,-8.23693130203,8.23693130203
479,462,0.019504,0.035446,0.003531,90,90,90,0,0,1,-8.23693130203,8.23693130203
582,219,0.014876,0.026124,0.002461,90,90,90,0,0,1,-8.23693130203,8.23693130203
582,356,0.022636,0.037686,0.003969,90,90,90,0,0,1,-8.23693130203,8.23693130203
569,328,0.014132,0.046529,0.0047,120,120,120,0,0,1,-8.23693130203,8.23693130203
283,234,0.004405,0.030388,0.003417,183,183,183,0,0,1,-8.23693130203,8.23693130203
572,464,0.016529,0.053876,0.005501,91,91,91,0,0,1,-8.23693130203,8.23693130203
569,446,0.017851,0.032727,0.003461,90,90,90,0,0,1,-8.23693130203,8.23693130203
446,416,0.030331,0.073314,0.00825,120,120,120,0,0,1,-8.23693130203,8.23693130203
394,416,0.00719,0.012562,0.0012,90,90,90,0,0,1,-8.23693130203,8.23693130203
569,296,0.017107,0.043636,0.004441,120,120,120,0,0,1,-8.23693130203,8.23693130203
444,296,0.03124,0.079422,0.00808,120,120,120,0,0,1,-8.23693130203,8.23693130203
486,453,0.01,0.026281,0.002669,120,120,120,0,0,1,-8.23693130203,8.23693130203
453,444,0.028017,0.061818,0.00747,120,120,120,0,0,1,-8.23693130203,8.23693130203
372,285,0.004132,0.013471,0.001389,133,133,133,0,0,1,-8.23693130203,8.23693130203
376,483,0.02595,0.085124,0.008601,133,133,133,0,0,1,-8.23693130203,8.23693130203
454,372,0.040413,0.132636,0.01339,133,133,133,0,0,1,-8.23693130203,8.23693130203
498,455,0.002562,0.00843,0.000871,133,133,133,0,0,1,-8.23693130203,8.23693130203
277,464,0.014132,0.037273,0.004,90,90,90,0,0,1,-8.23693130203,8.23693130203
441,482,0.007107,0.012479,0.001191,90,90,90,0,0,1,-8.23693130203,8.23693130203
484,441,0.005793,0.011744,0.00114,90,90,90,0,0,1,-8.23693130203,8.23693130203
488,483,0.006446,0.016124,0.001389,90,90,90,0,0,1,-8.23693130203,8.23693130203
489,485,0.00405,0.008347,0.000779,69,69,69,0,0,1,-8.23693130203,8.23693130203
461,325,0.054554,0.094711,0.00914,90,90,90,0,0,1,-8.23693130203,8.23693130203
430,373,0.060579,0.106033,0.01006,90,90,90,0,0,1,-8.23693130203,8.23693130203
440,436,0.002727,0.007851,0.000789,120,120,120,0,0,1,-8.23693130203,8.23693130203
482,224,0.011983,0.038934,0.00402,120,120,120,0,0,1,-8.23693130203,8.23693130203
470,404,0.010744,0.034793,0.003589,114,114,114,0,0,1,-8.23693130203,8.23693130203
470,224,0.009826,0.031983,0.003301,114,114,114,0,0,1,-8.23693130203,8.23693130203
508,487,0.012984,0.042149,0.004361,133,133,133,0,0,1,-8.23693130203,8.23693130203
486,243,0.003141,0.009421,0.000961,120,120,120,0,0,1,-8.23693130203,8.23693130203
438,391,0.003554,0.024207,0.00271,183,183,183,0,0,1,-8.23693130203,8.23693130203
390,232,0.013719,0.044463,0.00461,120,120,120,0,0,1,-8.23693130203,8.23693130203
439,264,0.001636,0.011116,0.001341,183,183,183,0,0,1,-8.23693130203,8.23693130203
391,213,0.019669,0.063802,0.006599,120,120,120,0,0,1,-8.23693130203,8.23693130203
233,376,0.003554,0.01157,0.00121,133,133,133,0,0,1,-8.23693130203,8.23693130203
400,360,0.028678,0.093141,0.009619,120,120,120,0,0,1,-8.23693130203,8.23693130203
232,214,0.00686,0.022149,0.002289,120,120,120,0,0,1,-8.23693130203,8.23693130203
412,213,0.022314,0.072479,0.0075,120,120,120,0,0,1,-8.23693130203,8.23693130203
577,430,0.014711,0.047686,0.004929,120,120,120,0,0,1,-8.23693130203,8.23693130203
577,445,0.019504,0.063314,0.006539,120,120,120,0,0,1,-8.23693130203,8.23693130203
574,214,0.020579,0.066942,0.006909,120,120,120,0,0,1,-8.23693130203,8.23693130203
356,272,0.008512,0.027934,0.002851,120,120,120,0,0,1,-8.23693130203,8.23693130203
406,403,0.004876,0.015868,0.001641,120,120,120,0,0,1,-8.23693130203,8.23693130203
461,228,0.00843,0.027686,0.00279,120,120,120,0,0,1,-8.23693130203,8.23693130203
406,390,0.035289,0.137017,0.013741,120,120,120,0,0,1,-8.23693130203,8.23693130203
301,484,0.024298,0.078934,0.008151,120,120,120,0,0,1,-8.23693130203,8.23693130203
390,265,0.001818,0.012727,0.001421,183,183,183,0,0,1,-8.23693130203,8.23693130203
391,264,0.001744,0.012066,0.001341,183,183,183,0,0,1,-8.23693130203,8.23693130203
234,245,0.007884,0.053149,0.005885,183,183,183,0,0,1,-8.23693130203,8.23693130203
438,245,0.001074,0.00719,0.000944,229,229,229,0,0,1,-8.23693130203,8.23693130203
282,265,0.002562,0.022727,0.001989,183,183,183,0,0,1,-8.23693130203,8.23693130203
391,257,0.019504,0.063141,0.006539,133,133,133,0,0,1,-8.23693130203,8.23693130203
228,498,0.035702,0.11719,0.011841,120,120,120,0,0,1,-8.23693130203,8.23693130203
222,277,0.044297,0.093471,0.00876,90,90,90,0,0,1,-8.23693130203,8.23693130203
522,487,0.018934,0.062479,0.019319,133,133,133,0,0,1,-8.23693130203,8.23693130203
332,325,0.010992,0.023223,0.00218,90,90,90,0,0,1,-8.23693130203,8.23693130203
569,572,0.012149,0.039339,0.004051,120,120,120,0,0,1,-8.23693130203,8.23693130203
233,360,0.029091,0.09438,0.00976,120,120,120,0,0,1,-8.23693130203,8.23693130203
219,479,0.033876,0.059339,0.00582,90,90,90,0,0,1,-8.23693130203,8.23693130203
476,400,0.019826,0.06438,0.00665,120,120,120,0,0,1,-8.23693130203,8.23693130203
568,522,0.024215,0.079339,0.008027,133,133,133,0,0,1,-8.23693130203,8.23693130203
568,277,0.022231,0.07281,0.00735,133,133,133,0,0,1,-8.23693130203,8.23693130203
398,409,0.008347,0.026198,0.002921,90,90,90,0,0,1,-8.23693130203,8.23693130203
396,392,0.007603,0.025446,0.00249,133,133,133,0,0,1,-8.23693130203,8.23693130203
397,362,0.011818,0.03,0.003049,120,120,120,0,0,1,-8.23693130203,8.23693130203
411,363,0.016198,0.05405,0.005271,133,133,133,0,0,1,-8.23693130203,8.23693130203
409,267,0.019917,0.06438,0.00667,133,133,133,0,0,1,-8.23693130203,8.23693130203
559,294,0.010661,0.018678,0.001861,133,133,133,0,0,1,-8.23693130203,8.23693130203
559,267,0.015868,0.053876,0.005329,133,133,133,0,0,1,-8.23693130203,8.23693130203
559,457,0.010744,0.034959,0.003611,133,133,133,0,0,1,-8.23693130203,8.23693130203
312,295,0.027016,0.087438,0.009051,133,133,133,0,0,1,-8.23693130203,8.23693130203
263,237,0.019091,0.062727,0.00634,133,133,133,0,0,1,-8.23693130203,8.23693130203
375,263,0.019752,0.064959,0.006561,133,133,133,0,0,1,-8.23693130203,8.23693130203
465,410,0.025041,0.082231,0.00831,133,133,133,0,0,1,-8.23693130203,8.23693130203
225,465,0.007603,0.022984,0.00272,133,133,133,0,0,1,-8.23693130203,8.23693130203
397,251,0.023141,0.074132,0.00785,133,133,133,0,0,1,-8.23693130203,8.23693130203
431,368,0.038843,0.127603,0.012879,133,133,133,0,0,1,-8.23693130203,8.23693130203
469,392,0.018347,0.060248,0.006079,133,133,133,0,0,1,-8.23693130203,8.23693130203
469,415,0.030331,0.099669,0.01006,133,133,133,0,0,1,-8.23693130203,8.23693130203
458,295,0.009752,0.029504,0.00355,133,133,133,0,0,1,-8.23693130203,8.23693130203
581,294,0.036777,0.063802,0.006229,90,90,90,0,0,1,-8.23693130203,8.23693130203
480,240,0.021397,0.07157,0.006989,133,133,133,0,0,1,-8.23693130203,8.23693130203
414,395,0.001983,0.006198,0.00069,133,133,133,0,0,1,-8.23693130203,8.23693130203
429,395,0.00562,0.017107,0.001801,90,90,90,0,0,1,-8.23693130203,8.23693130203
268,397,0.003058,0.01,0.001031,133,133,133,0,0,1,-8.23693130203,8.23693130203
396,365,0.009587,0.030992,0.003199,133,133,133,0,0,1,-8.23693130203,8.23693130203
410,364,0.010661,0.034628,0.003579,133,133,133,0,0,1,-8.23693130203,8.23693130203
407,357,0.004298,0.012984,0.001571,133,133,133,0,0,1,-8.23693130203,8.23693130203
367,237,0.091653,0.159008,0.01657,90,90,90,0,0,1,-8.23693130203,8.23693130203
578,240,0.03124,0.104207,0.010181,133,133,133,0,0,1,-8.23693130203,8.23693130203
429,409,0.004793,0.016033,0.001561,133,133,133,0,0,1,-8.23693130203,8.23693130203
368,235,0.009174,0.03,0.00303,133,133,133,0,0,1,-8.23693130203,8.23693130203
235,237,0.006777,0.022149,0.002241,133,133,133,0,0,1,-8.23693130203,8.23693130203
295,289,0.016612,0.042984,0.004291,120,120,120,0,0,1,-8.23693130203,8.23693130203
411,357,0.011322,0.037769,0.003691,133,133,133,0,0,1,-8.23693130203,8.23693130203
410,397,0.012893,0.041157,0.004431,133,133,133,0,0,1,-8.23693130203,8.23693130203
431,410,0.043967,0.145289,0.014469,133,133,133,0,0,1,-8.23693130203,8.23693130203
411,395,0.024554,0.074298,0.00772,120,120,120,0,0,1,-8.23693130203,8.23693130203
480,333,0.021653,0.072397,0.007059,133,133,133,0,0,1,-8.23693130203,8.23693130203
533,268,0.04405,0.133719,0.015851,133,133,133,0,0,1,-8.23693130203,8.23693130203
346,375,0.018256,0.03157,0.003071,90,90,90,0,0,1,-8.23693130203,8.23693130203
475,251,0.020496,0.066942,0.006839,133,133,133,0,0,1,-8.23693130203,8.23693130203
578,225,0.033388,0.10124,0.011991,133,133,133,0,0,1,-8.23693130203,8.23693130203
414,407,0.002727,0.008182,0.00099,133,133,133,0,0,1,-8.23693130203,8.23693130203
217,215,0.006942,0.022562,0.002311,133,133,133,0,0,1,-8.23693130203,8.23693130203
227,366,0.059917,0.116281,0.012981,90,90,90,0,0,1,-8.23693130203,8.23693130203
227,209,0.100413,0.177364,0.01665,90,90,90,0,0,1,-8.23693130203,8.23693130203
269,227,0.051984,0.09,0.008891,90,90,90,0,0,1,-8.23693130203,8.23693130203
278,218,0.028934,0.08719,0.0105,133,133,133,0,0,1,-8.23693130203,8.23693130203
513,278,0.030331,0.09124,0.010989,133,133,133,0,0,1,-8.23693130203,8.23693130203
256,255,0.006612,0.019917,0.002401,133,133,133,0,0,1,-8.23693130203,8.23693130203
567,324,0.026942,0.081901,0.009699,133,133,133,0,0,1,-8.23693130203,8.23693130203
370,320,0.02,0.033802,0.003681,90,90,90,0,0,1,-8.23693130203,8.23693130203
226,286,0.027016,0.082149,0.009731,133,133,133,0,0,1,-8.23693130203,8.23693130203
374,247,0.049917,0.089669,0.008981,90,90,90,0,0,1,-8.23693130203,8.23693130203
474,248,0.007851,0.023876,0.002841,133,133,133,0,0,1,-8.23693130203,8.23693130203
471,210,0.040174,0.117107,0.01446,133,133,133,0,0,1,-8.23693130203,8.23693130203
279,324,0.003967,0.012149,0.001379,133,133,133,0,0,1,-8.23693130203,8.23693130203
249,247,0.022066,0.042727,0.00416,90,90,90,0,0,1,-8.23693130203,8.23693130203
256,249,0.037364,0.063141,0.00687,90,90,90,0,0,1,-8.23693130203,8.23693130203
218,215,0.002636,0.008512,0.000881,133,133,133,0,0,1,-8.23693130203,8.23693130203
567,553,0.039504,0.069091,0.006561,90,90,90,0,0,1,-8.23693130203,8.23693130203
553,299,0.035372,0.103314,0.009169,120,120,120,0,0,1,-8.23693130203,8.23693130203
471,437,0.019752,0.037364,0.00401,90,90,90,0,0,1,-8.23693130203,8.23693130203
552,248,0.031653,0.095372,0.01148,133,133,133,0,0,1,-8.23693130203,8.23693130203
405,369,0.040661,0.070661,0.00682,90,90,90,0,0,1,-8.23693130203,8.23693130203
474,210,0.041397,0.125702,0.01489,133,133,133,0,0,1,-8.23693130203,8.23693130203
384,350,0.015703,0.047364,0.005699,133,133,133,0,0,1,-8.23693130203,8.23693130203
287,218,0.028017,0.084463,0.010159,133,133,133,0,0,1,-8.23693130203,8.23693130203
260,250,0.026777,0.080496,0.009699,133,133,133,0,0,1,-8.23693130203,8.23693130203
459,209,0.038603,0.083636,0.00735,90,90,90,0,0,1,-8.23693130203,8.23693130203
270,250,0.019091,0.061983,0.00644,133,133,133,0,0,1,-8.23693130203,8.23693130203
374,270,0.067686,0.119008,0.01104,90,90,90,0,0,1,-8.23693130203,8.23693130203
450,270,0.061066,0.101653,0.011021,90,90,90,0,0,1,-8.23693130203,8.23693130203
324,320,0.006124,0.012397,0.001169,90,90,90,0,0,1,-8.23693130203,8.23693130203
505,260,0.050992,0.154793,0.018329,133,133,133,0,0,1,-8.23693130203,8.23693130203
405,286,0.03124,0.094959,0.011251,133,133,133,0,0,1,-8.23693130203,8.23693130203
553,238,0.029174,0.07438,0.007739,120,120,120,0,0,1,-8.23693130203,8.23693130203
350,287,0.021653,0.040083,0.00386,90,90,90,0,0,1,-8.23693130203,8.23693130203
254,552,0.018678,0.056777,0.00673,133,133,133,0,0,1,-8.23693130203,8.23693130203
255,384,0.026777,0.080578,0.009699,133,133,133,0,0,1,-8.23693130203,8.23693130203
270,437,0.004298,0.013876,0.00144,133,133,133,0,0,1,-8.23693130203,8.23693130203
338,215,0.039421,0.120331,0.01413,133,133,133,0,0,1,-8.23693130203,8.23693130203
492,215,0.008182,0.025446,0.00289,133,133,133,0,0,1,-8.23693130203,8.23693130203
313,269,0.043388,0.07157,0.007739,90,90,90,0,0,1,-8.23693130203,8.23693130203
313,338,0.018256,0.055372,0.006561,133,133,133,0,0,1,-8.23693130203,8.23693130203
366,299,0.028678,0.088182,0.007831,120,120,120,0,0,1,-8.23693130203,8.23693130203
366,218,0.025446,0.080992,0.00735,120,120,120,0,0,1,-8.23693130203,8.23693130203
216,366,0.018182,0.06595,0.007066,133,133,133,0,0,1,-8.23693130203,8.23693130203
249,226,0.027934,0.084959,0.01006,133,133,133,0,0,1,-8.23693130203,8.23693130203
513,279,0.023636,0.071488,0.008511,133,133,133,0,0,1,-8.23693130203,8.23693130203
216,217,0.002231,0.007521,0.000755,133,133,133,0,0,1,-8.23693130203,8.23693130203
354,351,8e-06,8.3e-05,2.4e-05,137,137,137,0,0,1,-8.23693130203,8.23693130203
600,835,0.036281,0.094207,0.00974,137,137,137,0,0,1,-8.23693130203,8.23693130203
790,622,0.030413,0.098934,0.01014,137,137,137,0,0,1,-8.23693130203,8.23693130203
760,586,0.026777,0.086529,0.00885,137,137,137,0,0,1,-8.23693130203,8.23693130203
831,601,0.022562,0.072893,0.007461,137,137,137,0,0,1,-8.23693130203,8.23693130203
719,594,0.086777,0.149752,0.01423,76,76,76,0,0,1,-8.23693130203,8.23693130203
779,726,0.072066,0.138099,0.013211,109,109,109,0,0,1,-8.23693130203,8.23693130203
733,727,0.05,0.109091,0.010699,109,109,109,0,0,1,-8.23693130203,8.23693130203
628,625,0.01124,0.027769,0.002759,109,109,109,0,0,1,-8.23693130203,8.23693130203
727,725,0.016364,0.053058,0.005421,137,137,137,0,0,1,-8.23693130203,8.23693130203
720,613,0.041157,0.132893,0.013591,137,137,137,0,0,1,-8.23693130203,8.23693130203
732,726,0.023058,0.07157,0.00818,168,168,168,0,0,1,-8.23693130203,8.23693130203
732,727,0.023058,0.07157,0.00818,168,168,168,0,0,1,-8.23693130203,8.23693130203
747,676,0.020174,0.065289,0.006701,137,137,137,0,0,1,-8.23693130203,8.23693130203
792,599,0.048934,0.127769,0.013211,137,137,137,0,0,1,-8.23693130203,8.23693130203
620,590,0.031983,0.103471,0.01058,137,137,137,0,0,1,-8.23693130203,8.23693130203
694,819,0.039174,0.126686,0.012959,137,137,137,0,0,1,-8.23693130203,8.23693130203
789,620,0.038512,0.124628,0.012751,137,137,137,0,0,1,-8.23693130203,8.23693130203
830,637,0.061397,0.198603,0.020321,137,137,137,0,0,1,-8.23693130203,8.23693130203
742,741,0.003719,0.008843,0.00067,137,137,137,0,0,1,-8.23693130203,8.23693130203
742,617,0.04843,0.08438,0.00809,91,91,91,0,0,1,-8.23693130203,8.23693130203
785,583,0.012066,0.038934,0.00402,137,137,137,0,0,1,-8.23693130203,8.23693130203
770,617,0.037603,0.065537,0.006241,109,109,109,0,0,1,-8.23693130203,8.23693130203
742,658,0.010752,0.028198,0.002909,109,109,109,0,0,1,-8.23693130203,8.23693130203
716,658,0.012703,0.032967,0.00341,109,109,109,0,0,1,-8.23693130203,8.23693130203
744,716,0.034851,0.07019,0.006829,109,109,109,0,0,1,-8.23693130203,8.23693130203
588,744,0.014207,0.046033,0.004709,137,137,137,0,0,1,-8.23693130203,8.23693130203
700,584,0.00562,0.009917,0.00092,76,76,76,0,0,1,-8.23693130203,8.23693130203
700,696,0.004463,0.007934,0.00075,46,46,46,0,0,1,-8.23693130203,8.23693130203
699,696,0.002562,0.008256,0.000849,137,137,137,0,0,1,-8.23693130203,8.23693130203
825,699,0.013058,0.021653,0.002081,109,109,109,0,0,1,-8.23693130203,8.23693130203
825,583,0.011744,0.020248,0.001951,109,109,109,0,0,1,-8.23693130203,8.23693130203
604,583,0.02562,0.08281,0.00847,137,137,137,0,0,1,-8.23693130203,8.23693130203
604,601,0.029339,0.094793,0.009699,137,137,137,0,0,1,-8.23693130203,8.23693130203
782,692,0.011322,0.049256,0.004891,137,137,137,0,0,1,-8.23693130203,8.23693130203
783,782,0.002397,0.007603,0.000779,137,137,137,0,0,1,-8.23693130203,8.23693130203
785,783,0.002983,0.009587,0.00099,137,137,137,0,0,1,-8.23693130203,8.23693130203
785,586,0.018843,0.060992,0.006241,137,137,137,0,0,1,-8.23693130203,8.23693130203
799,586,0.025124,0.081066,0.008301,137,137,137,0,0,1,-8.23693130203,8.23693130203
799,591,0.004132,0.013223,0.00136,137,137,137,0,0,1,-8.23693130203,8.23693130203
693,679,0.023141,0.066281,0.006781,137,137,137,0,0,1,-8.23693130203,8.23693130203
679,591,0.007769,0.025124,0.00257,137,137,137,0,0,1,-8.23693130203,8.23693130203
720,591,0.003554,0.01157,0.0012,137,137,137,0,0,1,-8.23693130203,8.23693130203
688,692,0.010826,0.019174,0.001801,137,137,137,0,0,1,-8.23693130203,8.23693130203
701,688,0.004554,0.008017,0.00075,109,109,109,0,0,1,-8.23693130203,8.23693130203
687,686,0.00124,0.003967,0.00044,137,137,137,0,0,1,-8.23693130203,8.23693130203
698,686,0.003141,0.010248,0.00105,137,137,137,0,0,1,-8.23693130203,8.23693130203
693,682,0.033223,0.107521,0.010999,137,137,137,0,0,1,-8.23693130203,8.23693130203
697,680,0.013636,0.044132,0.004521,137,137,137,0,0,1,-8.23693130203,8.23693130203
692,689,0.013388,0.02686,0.00257,137,137,137,0,0,1,-8.23693130203,8.23693130203
695,689,0.004628,0.015793,0.001609,137,137,137,0,0,1,-8.23693130203,8.23693130203
697,695,0.012636,0.040909,0.004179,109,109,109,0,0,1,-8.23693130203,8.23693130203
693,678,0.019669,0.063636,0.00651,137,137,137,0,0,1,-8.23693130203,8.23693130203
678,649,0.028256,0.091397,0.009341,137,137,137,0,0,1,-8.23693130203,8.23693130203
756,649,0.021818,0.070661,0.007231,137,137,137,0,0,1,-8.23693130203,8.23693130203
706,598,0.058347,0.09876,0.0106,109,109,109,0,0,1,-8.23693130203,8.23693130203
598,597,0.005702,0.018603,0.00189,137,137,137,0,0,1,-8.23693130203,8.23693130203
691,597,0.033223,0.107364,0.010989,137,137,137,0,0,1,-8.23693130203,8.23693130203
734,692,0.063719,0.206124,0.021081,137,137,137,0,0,1,-8.23693130203,8.23693130203
701,584,0.013719,0.04438,0.00454,137,137,137,0,0,1,-8.23693130203,8.23693130203
698,692,0.003802,0.028603,0.00273,183,183,183,0,0,1,-8.23693130203,8.23693130203
698,693,0.002314,0.024132,0.003729,183,183,183,0,0,1,-8.23693130203,8.23693130203
698,584,0.004132,0.030661,0.002931,137,137,137,0,0,1,-8.23693130203,8.23693130203
681,583,0.003967,0.012984,0.001331,137,137,137,0,0,1,-8.23693130203,8.23693130203
820,597,0.032314,0.10438,0.01068,137,137,137,0,0,1,-8.23693130203,8.23693130203
820,819,0.040413,0.130579,0.013361,137,137,137,0,0,1,-8.23693130203,8.23693130203
681,584,0.003967,0.01281,0.001309,137,137,137,0,0,1,-8.23693130203,8.23693130203
682,680,0.013058,0.042066,0.00431,137,137,137,0,0,1,-8.23693130203,8.23693130203
722,601,0.030331,0.098099,0.010041,137,137,137,0,0,1,-8.23693130203,8.23693130203
819,734,0.037934,0.122983,0.012579,137,137,137,0,0,1,-8.23693130203,8.23693130203
693,689,0.009587,0.031157,0.00318,109,109,109,0,0,1,-8.23693130203,8.23693130203
698,687,0.005446,0.009587,0.0009,137,137,137,0,0,0,-8.23693130203,8.23693130203
691,634,0.026364,0.085207,0.00871,137,137,137,0,0,1,-8.23693130203,8.23693130203
642,634,0.019174,0.062314,0.006369,137,137,137,0,0,1,-8.23693130203,8.23693130203
820,642,0.030661,0.099091,0.01014,137,137,137,0,0,1,-8.23693130203,8.23693130203
634,597,0.031066,0.100413,0.01029,137,137,137,0,0,1,-8.23693130203,8.23693130203
742,646,0.019174,0.061983,0.00634,137,137,137,0,0,1,-8.23693130203,8.23693130203
588,584,0.029174,0.080744,0.00832,137,137,137,0,0,1,-8.23693130203,8.23693130203
743,744,0.005207,0.016942,0.00173,137,137,137,0,0,1,-8.23693130203,8.23693130203
722,743,0.011066,0.035793,0.003659,137,137,137,0,0,1,-8.23693130203,8.23693130203
626,692,0.020331,0.06562,0.006711,137,137,137,0,0,1,-8.23693130203,8.23693130203
600,741,0.004959,0.013388,0.001379,137,137,137,0,0,1,-8.23693130203,8.23693130203
687,701,0.001066,0.008017,0.000179,137,137,137,0,0,1,-8.23693130203,8.23693130203
760,613,0.031157,0.055041,0.00515,109,109,109,0,0,1,-8.23693130203,8.23693130203
715,638,0.005124,0.012397,0.001229,109,109,109,0,0,1,-8.23693130203,8.23693130203
760,614,0.032149,0.055041,0.00515,109,109,109,0,0,1,-8.23693130203,8.23693130203
760,671,0.019008,0.051157,0.00528,137,137,137,0,0,1,-8.23693130203,8.23693130203
711,671,0.045793,0.127521,0.013141,137,137,137,0,0,1,-8.23693130203,8.23693130203
809,710,0.024628,0.044876,0.00423,76,76,76,0,0,1,-8.23693130203,8.23693130203
809,594,0.058182,0.100413,0.00954,76,76,76,0,0,1,-8.23693130203,8.23693130203
832,710,0.010174,0.032983,0.003359,137,137,137,0,0,1,-8.23693130203,8.23693130203
833,828,0.003471,0.009008,0.000939,137,137,137,0,0,1,-8.23693130203,8.23693130203
833,832,0.006777,0.021901,0.002219,137,137,137,0,0,1,-8.23693130203,8.23693130203
828,711,0.014959,0.046612,0.004751,76,76,76,0,0,1,-8.23693130203,8.23693130203
828,813,0.063471,0.113802,0.010699,109,109,109,0,0,1,-8.23693130203,8.23693130203
715,677,0.044554,0.144132,0.01475,76,76,76,0,0,1,-8.23693130203,8.23693130203
830,711,0.069091,0.122727,0.01151,109,109,109,0,0,1,-8.23693130203,8.23693130203
613,606,0.014793,0.030826,0.002979,109,109,109,0,0,1,-8.23693130203,8.23693130203
614,607,0.01843,0.033314,0.00326,109,109,109,0,0,1,-8.23693130203,8.23693130203
751,715,0.044628,0.078843,0.007381,76,76,76,0,0,1,-8.23693130203,8.23693130203
751,599,0.03843,0.100744,0.010411,137,137,137,0,0,1,-8.23693130203,8.23693130203
747,751,0.037686,0.121901,0.01247,137,137,137,0,0,1,-8.23693130203,8.23693130203
704,614,0.055703,0.099504,0.009341,76,76,76,0,0,1,-8.23693130203,8.23693130203
822,704,0.040992,0.073636,0.006921,76,76,76,0,0,1,-8.23693130203,8.23693130203
614,608,0.007934,0.018934,0.001871,109,109,109,0,0,1,-8.23693130203,8.23693130203
613,611,0.008512,0.027851,0.002851,137,137,137,0,0,1,-8.23693130203,8.23693130203
616,611,0.009421,0.030504,0.003119,137,137,137,0,0,1,-8.23693130203,8.23693130203
616,608,0.007851,0.018347,0.001801,109,109,109,0,0,1,-8.23693130203,8.23693130203
816,812,0.027769,0.089752,0.009179,137,137,137,0,0,1,-8.23693130203,8.23693130203
638,643,0.009421,0.030413,0.00311,109,109,109,0,0,1,-8.23693130203,8.23693130203
643,790,0.031397,0.078182,0.007749,137,137,137,0,0,1,-8.23693130203,8.23693130203
595,594,0.008347,0.027016,0.002771,137,137,137,0,0,1,-8.23693130203,8.23693130203
810,595,0.01843,0.059504,0.006079,137,137,137,0,0,1,-8.23693130203,8.23693130203
822,694,0.020661,0.06686,0.006839,137,137,137,0,0,1,-8.23693130203,8.23693130203
631,828,0.04876,0.157686,0.016129,137,137,137,0,0,1,-8.23693130203,8.23693130203
630,631,0.010496,0.033058,0.003381,137,137,137,0,0,1,-8.23693130203,8.23693130203
745,630,0.026612,0.086033,0.008799,137,137,137,0,0,1,-8.23693130203,8.23693130203
815,745,0.017521,0.056777,0.00581,137,137,137,0,0,1,-8.23693130203,8.23693130203
828,815,0.037521,0.121397,0.012419,137,137,137,0,0,1,-8.23693130203,8.23693130203
644,828,0.035537,0.115041,0.019031,109,109,109,0,0,1,-8.23693130203,8.23693130203
750,751,0.023802,0.053802,0.005501,109,109,109,0,0,1,-8.23693130203,8.23693130203
746,750,0.018017,0.031818,0.002979,109,109,109,0,0,1,-8.23693130203,8.23693130203
752,746,0.001653,0.005372,0.000549,109,109,109,0,0,1,-8.23693130203,8.23693130203
751,752,0.010826,0.019174,0.001801,76,76,76,0,0,1,-8.23693130203,8.23693130203
707,751,0.016777,0.029587,0.002771,109,109,109,0,0,1,-8.23693130203,8.23693130203
707,751,0.014554,0.025703,0.00241,109,109,109,0,0,1,-8.23693130203,8.23693130203
812,677,0.083058,0.148678,0.013961,76,76,76,0,0,1,-8.23693130203,8.23693130203
813,812,0.014132,0.026942,0.00257,109,109,109,0,0,1,-8.23693130203,8.23693130203
790,810,0.02638,0.085314,0.008729,137,137,137,0,0,1,-8.23693130203,8.23693130203
633,589,0.03124,0.101066,0.010341,137,137,137,0,0,1,-8.23693130203,8.23693130203
791,685,0.034876,0.11281,0.011541,137,137,137,0,0,1,-8.23693130203,8.23693130203
685,683,0.002066,0.006612,0.00068,137,137,137,0,0,1,-8.23693130203,8.23693130203
780,683,0.019917,0.037107,0.003509,76,76,76,0,0,1,-8.23693130203,8.23693130203
804,769,0.01719,0.055703,0.005699,137,137,137,0,0,1,-8.23693130203,8.23693130203
803,719,0.012066,0.020744,0.00198,76,76,76,0,0,1,-8.23693130203,8.23693130203
803,779,0.05876,0.120248,0.01158,109,109,109,0,0,1,-8.23693130203,8.23693130203
804,627,0.045207,0.079256,0.006401,109,109,109,0,0,1,-8.23693130203,8.23693130203
627,623,0.013058,0.024554,0.00198,109,109,109,0,0,1,-8.23693130203,8.23693130203
733,623,0.044554,0.089256,0.00679,109,109,109,0,0,1,-8.23693130203,8.23693130203
622,769,0.022066,0.07124,0.007289,137,137,137,0,0,1,-8.23693130203,8.23693130203
703,702,0.00876,0.014554,0.00152,109,109,109,0,0,1,-8.23693130203,8.23693130203
808,803,0.003967,0.006942,0.000661,109,109,109,0,0,1,-8.23693130203,8.23693130203
723,645,0.016198,0.052231,0.005351,76,76,76,0,0,1,-8.23693130203,8.23693130203
645,609,0.01595,0.031744,0.00302,76,76,76,0,0,1,-8.23693130203,8.23693130203
703,609,0.01124,0.019752,0.00173,109,109,109,0,0,1,-8.23693130203,8.23693130203
703,610,0.010826,0.019091,0.00166,109,109,109,0,0,1,-8.23693130203,8.23693130203
796,771,0.003719,0.011901,0.00121,137,137,137,0,0,1,-8.23693130203,8.23693130203
774,771,0.022636,0.07314,0.00748,137,137,137,0,0,1,-8.23693130203,8.23693130203
804,590,0.136198,0.235124,0.022351,137,137,137,0,0,1,-8.23693130203,8.23693130203
773,590,0.006124,0.019917,0.00204,137,137,137,0,0,1,-8.23693130203,8.23693130203
778,590,0.004628,0.014793,0.0016,137,137,137,0,0,1,-8.23693130203,8.23693130203
778,772,0.007438,0.02405,0.002471,137,137,137,0,0,1,-8.23693130203,8.23693130203
772,762,0.003223,0.010496,0.001089,137,137,137,0,0,1,-8.23693130203,8.23693130203
777,774,0.027107,0.087769,0.008981,137,137,137,0,0,1,-8.23693130203,8.23693130203
775,648,0.009669,0.031488,0.003221,137,137,137,0,0,1,-8.23693130203,8.23693130203
717,648,0.045446,0.080909,0.00757,109,109,109,0,0,1,-8.23693130203,8.23693130203
717,610,0.026281,0.046942,0.0044,109,109,109,0,0,1,-8.23693130203,8.23693130203
749,703,0.010909,0.019256,0.001801,109,109,109,0,0,1,-8.23693130203,8.23693130203
736,628,0.035207,0.076446,0.007429,137,137,137,0,0,1,-8.23693130203,8.23693130203
797,737,0.022397,0.072397,0.00741,137,137,137,0,0,1,-8.23693130203,8.23693130203
737,712,0.021322,0.06595,0.006711,109,109,109,0,0,1,-8.23693130203,8.23693130203
712,610,0.076942,0.132562,0.01263,109,109,109,0,0,1,-8.23693130203,8.23693130203
787,590,0.031818,0.079587,0.008061,137,137,137,0,0,1,-8.23693130203,8.23693130203
787,763,0.009174,0.022893,0.002321,137,137,137,0,0,1,-8.23693130203,8.23693130203
805,589,0.023554,0.07562,0.007819,137,137,137,0,0,1,-8.23693130203,8.23693130203
805,667,0.022231,0.071397,0.007381,137,137,137,0,0,1,-8.23693130203,8.23693130203
665,587,0.022066,0.059173,0.00611,137,137,137,0,0,1,-8.23693130203,8.23693130203
788,587,0.025372,0.067364,0.00695,137,137,137,0,0,1,-8.23693130203,8.23693130203
684,788,0.01405,0.036446,0.00377,137,137,137,0,0,1,-8.23693130203,8.23693130203
667,629,0.020744,0.067017,0.006861,137,137,137,0,0,1,-8.23693130203,8.23693130203
655,629,0.009669,0.026198,0.002631,109,109,109,0,0,1,-8.23693130203,8.23693130203
718,655,0.006198,0.02,0.00204,109,109,109,0,0,1,-8.23693130203,8.23693130203
811,609,0.015793,0.051066,0.00523,137,137,137,0,0,1,-8.23693130203,8.23693130203
777,759,0.001744,0.00562,0.000581,137,137,137,0,0,1,-8.23693130203,8.23693130203
817,792,0.020579,0.036281,0.00339,109,109,109,0,0,1,-8.23693130203,8.23693130203
829,817,0.028017,0.090496,0.00924,137,137,137,0,0,1,-8.23693130203,8.23693130203
829,788,0.008678,0.015372,0.00143,137,137,137,0,0,1,-8.23693130203,8.23693130203
775,589,0.033058,0.10686,0.010941,137,137,137,0,0,1,-8.23693130203,8.23693130203
804,637,0.032983,0.106686,0.010909,137,137,137,0,0,1,-8.23693130203,8.23693130203
723,807,0.020661,0.066777,0.006829,109,109,109,0,0,1,-8.23693130203,8.23693130203
811,632,0.014793,0.047686,0.004881,137,137,137,0,0,1,-8.23693130203,8.23693130203
814,632,0.007438,0.01314,0.001229,109,109,109,0,0,1,-8.23693130203,8.23693130203
814,627,0.008256,0.014628,0.00137,109,109,109,0,0,1,-8.23693130203,8.23693130203
800,788,0.002562,0.008182,0.00083,137,137,137,0,0,1,-8.23693130203,8.23693130203
702,610,0.005289,0.016859,0.00173,137,137,137,0,0,1,-8.23693130203,8.23693130203
775,676,0.038934,0.12595,0.012879,137,137,137,0,0,1,-8.23693130203,8.23693130203
728,749,0.02157,0.047438,0.00462,109,109,109,0,0,1,-8.23693130203,8.23693130203
728,736,0.029669,0.066364,0.00649,137,137,137,0,0,1,-8.23693130203,8.23693130203
676,633,0.009826,0.031818,0.00325,137,137,137,0,0,1,-8.23693130203,8.23693130203
775,759,0.02438,0.078017,0.008071,137,137,137,0,0,1,-8.23693130203,8.23693130203
762,759,0.017769,0.057364,0.005871,137,137,137,0,0,1,-8.23693130203,8.23693130203
797,628,0.008182,0.026446,0.00271,137,137,137,0,0,1,-8.23693130203,8.23693130203
665,605,0.012397,0.054132,0.006749,137,137,137,0,0,1,-8.23693130203,8.23693130203
807,808,0.008512,0.027438,0.00281,109,109,109,0,0,1,-8.23693130203,8.23693130203
800,789,0.006364,0.020579,0.002101,137,137,137,0,0,1,-8.23693130203,8.23693130203
605,587,0.017934,0.058016,0.005929,137,137,137,0,0,1,-8.23693130203,8.23693130203
664,667,0.001488,0.002636,0.000249,109,109,109,0,0,1,-8.23693130203,8.23693130203
666,664,0.000579,0.001901,0.000191,137,137,137,0,0,1,-8.23693130203,8.23693130203
831,804,0.028678,0.09281,0.009489,109,109,109,0,0,1,-8.23693130203,8.23693130203
585,733,0.015703,0.050744,0.005191,137,137,137,0,0,1,-8.23693130203,8.23693130203
657,728,0.021322,0.068934,0.00705,137,137,137,0,0,1,-8.23693130203,8.23693130203
796,773,0.008182,0.026529,0.00271,137,137,137,0,0,1,-8.23693130203,8.23693130203
668,666,0.011488,0.029669,0.003011,109,109,109,0,0,1,-8.23693130203,8.23693130203
654,718,0.006198,0.02,0.00204,137,137,137,0,0,1,-8.23693130203,8.23693130203
725,657,0.018099,0.058512,0.00599,137,137,137,0,0,1,-8.23693130203,8.23693130203
665,668,0.005702,0.016033,0.00165,137,137,137,0,0,1,-8.23693130203,8.23693130203
792,684,0.019174,0.049826,0.005159,76,76,76,0,0,1,-8.23693130203,8.23693130203
791,774,0.023058,0.074628,0.00764,137,137,137,0,0,1,-8.23693130203,8.23693130203
780,622,0.000157,0.000504,5.1e-05,137,137,137,0,0,1,-8.23693130203,8.23693130203
593,718,0.030248,0.059314,0.00567,137,137,137,0,0,1,-8.23693130203,8.23693130203
665,635,0.013587,0.043942,0.004496,137,137,137,0,0,1,-8.23693130203,8.23693130203
835,764,0.051901,0.131397,0.013119,137,137,137,0,0,1,-8.23693130203,8.23693130203
767,765,0.015207,0.02562,0.002449,109,109,109,0,0,1,-8.23693130203,8.23693130203
767,766,0.008512,0.01438,0.001549,109,109,109,0,0,1,-8.23693130203,8.23693130203
766,740,0.027016,0.087603,0.009,137,137,137,0,0,1,-8.23693130203,8.23693130203
739,675,0.018512,0.06,0.00614,137,137,137,0,0,1,-8.23693130203,8.23693130203
675,661,0.013719,0.044463,0.00454,137,137,137,0,0,1,-8.23693130203,8.23693130203
764,757,0.022893,0.051901,0.00506,109,109,109,0,0,1,-8.23693130203,8.23693130203
768,757,0.025207,0.057438,0.00561,109,109,109,0,0,1,-8.23693130203,8.23693130203
768,761,0.005793,0.009917,0.00105,137,137,137,0,0,1,-8.23693130203,8.23693130203
641,618,0.017769,0.057364,0.005871,137,137,137,0,0,1,-8.23693130203,8.23693130203
661,618,0.020579,0.066124,0.006861,137,137,137,0,0,1,-8.23693130203,8.23693130203
764,612,0.009008,0.031066,0.002979,137,137,137,0,0,1,-8.23693130203,8.23693130203
748,612,0.023967,0.083223,0.007991,137,137,137,0,0,1,-8.23693130203,8.23693130203
758,748,0.023223,0.075207,0.0077,137,137,137,0,0,1,-8.23693130203,8.23693130203
826,784,0.008843,0.014876,0.0015,109,109,109,0,0,1,-8.23693130203,8.23693130203
826,596,0.014628,0.025793,0.00242,109,109,109,0,0,0,-8.23693130203,8.23693130203
798,764,0.053314,0.133388,0.010641,144,144,144,0,0,1,-8.23693130203,8.23693130203
765,636,0.040661,0.111157,0.011471,137,137,137,0,0,1,-8.23693130203,8.23693130203
802,636,0.027769,0.077686,0.00801,137,137,137,0,0,1,-8.23693130203,8.23693130203
802,798,0.002893,0.007769,0.000801,137,137,137,0,0,1,-8.23693130203,8.23693130203
596,798,0.04,0.061818,0.006759,109,109,109,0,0,1,-8.23693130203,8.23693130203
794,596,0.038256,0.06562,0.01263,109,109,109,0,0,1,-8.23693130203,8.23693130203
794,669,0.028934,0.049752,0.00953,109,109,109,0,0,1,-8.23693130203,8.23693130203
670,669,0.004132,0.007107,0.00137,109,109,109,0,0,1,-8.23693130203,8.23693130203
798,726,0.069091,0.123802,0.010079,109,109,109,0,0,1,-8.23693130203,8.23693130203
798,659,0.039917,0.067934,0.005431,109,109,109,0,0,1,-8.23693130203,8.23693130203
731,659,0.01281,0.021818,0.00175,109,109,109,0,0,1,-8.23693130203,8.23693130203
731,727,0.013223,0.034298,0.003291,109,109,109,0,0,1,-8.23693130203,8.23693130203
726,690,0.031322,0.101397,0.010379,137,137,137,0,0,1,-8.23693130203,8.23693130203
729,726,0.002479,0.007934,0.00082,90,90,90,0,0,0,-8.23693130203,8.23693130203
729,726,0.002479,0.007934,0.00082,90,90,90,0,0,0,-8.23693130203,8.23693130203
730,729,0.000331,0.000579,0.0242,274,274,274,0,0,1,-8.23693130203,8.23693130203
618,592,0.016281,0.052727,0.005411,137,137,137,0,0,1,-8.23693130203,8.23693130203
818,660,0.034711,0.112562,0.01158,137,137,137,0,0,1,-8.23693130203,8.23693130203
818,709,0.015124,0.051322,0.00251,137,137,137,0,0,1,-8.23693130203,8.23693130203
709,624,0.029496,0.051818,0.004881,137,137,137,0,0,1,-8.23693130203,8.23693130203
806,596,0.010248,0.018099,0.001699,109,109,109,0,0,1,-8.23693130203,8.23693130203
823,806,0.03124,0.055124,0.005159,109,109,109,0,0,1,-8.23693130203,8.23693130203
823,663,0.024463,0.043223,0.004051,109,109,109,0,0,1,-8.23693130203,8.23693130203
713,663,0.057364,0.100826,0.009489,109,109,109,0,0,1,-8.23693130203,8.23693130203
724,713,0.013636,0.070413,0.007279,137,137,137,0,0,1,-8.23693130203,8.23693130203
650,663,0.003058,0.009826,0.001009,137,137,137,0,0,1,-8.23693130203,8.23693130203
652,651,0.004463,0.014554,0.001481,137,137,137,0,0,1,-8.23693130203,8.23693130203
754,651,0.01405,0.045372,0.004649,137,137,137,0,0,1,-8.23693130203,8.23693130203
653,663,0.007603,0.024554,0.002519,137,137,137,0,0,1,-8.23693130203,8.23693130203
674,653,0.004463,0.013876,0.00143,137,137,137,0,0,1,-8.23693130203,8.23693130203
662,674,0.005702,0.018512,0.00189,137,137,137,0,0,1,-8.23693130203,8.23693130203
754,713,0.021984,0.06843,0.00702,137,137,137,0,0,1,-8.23693130203,8.23693130203
821,755,0.016198,0.02843,0.002691,109,109,109,0,0,1,-8.23693130203,8.23693130203
821,640,0.039174,0.066033,0.003959,109,109,109,0,0,1,-8.23693130203,8.23693130203
639,640,0.009587,0.020174,0.00196,109,109,109,0,0,1,-8.23693130203,8.23693130203
755,714,0.009669,0.03157,0.003221,137,137,137,0,0,1,-8.23693130203,8.23693130203
714,615,0.047769,0.090579,0.00862,109,109,109,0,0,1,-8.23693130203,8.23693130203
781,615,0.022727,0.046612,0.004501,109,109,109,0,0,1,-8.23693130203,8.23693130203
781,602,0.024628,0.059587,0.004961,109,109,109,0,0,1,-8.23693130203,8.23693130203
603,602,0.005702,0.018512,0.00189,109,109,109,0,0,1,-8.23693130203,8.23693130203
835,690,0.04719,0.085207,0.00803,109,109,109,0,0,1,-8.23693130203,8.23693130203
757,753,0.007769,0.016859,0.00165,137,137,137,0,0,1,-8.23693130203,8.23693130203
776,765,0.016859,0.029826,0.00281,109,109,109,0,0,1,-8.23693130203,8.23693130203
776,753,0.003554,0.006281,0.005421,109,109,109,0,0,1,-8.23693130203,8.23693130203
834,596,0.005868,0.010331,0.00097,109,109,109,0,0,1,-8.23693130203,8.23693130203
834,793,0.003802,0.012397,0.00127,109,109,109,0,0,1,-8.23693130203,8.23693130203
793,735,0.00405,0.012984,0.001331,137,137,137,0,0,1,-8.23693130203,8.23693130203
758,619,0.003554,0.01157,0.001191,137,137,137,0,0,1,-8.23693130203,8.23693130203
801,603,0.017769,0.057603,0.00589,109,109,109,0,0,1,-8.23693130203,8.23693130203
625,801,0.017769,0.057603,0.00589,109,109,109,0,0,1,-8.23693130203,8.23693130203
738,602,0.021744,0.038347,0.003589,109,109,109,0,0,1,-8.23693130203,8.23693130203
738,827,0.01719,0.05562,0.00568,137,137,137,0,0,1,-8.23693130203,8.23693130203
827,673,0.01719,0.05562,0.00568,137,137,137,0,0,1,-8.23693130203,8.23693130203
708,592,0.020744,0.067273,0.00688,137,137,137,0,0,1,-8.23693130203,8.23693130203
672,670,0.00157,0.003058,0.00029,69,69,69,0,0,1,-8.23693130203,8.23693130203
784,765,0.038256,0.067521,0.006331,109,109,109,0,0,1,-8.23693130203,8.23693130203
798,721,0.024876,0.072231,0.00824,137,137,137,0,0,1,-8.23693130203,8.23693130203
738,656,0.015207,0.049008,0.005019,20,20,20,0,0,1,-8.23693130203,8.23693130203
826,795,0.000413,0.011901,0.00122,69,69,69,0,0,1,-8.23693130203,8.23693130203
735,795,0.00281,0.009008,0.00092,69,69,69,0,0,1,-8.23693130203,8.23693130203
755,647,0.022893,0.074132,0.007579,137,137,137,0,0,1,-8.23693130203,8.23693130203
739,740,0.019339,0.062636,0.006411,137,137,137,0,0,1,-8.23693130203,8.23693130203
652,650,0.004554,0.014711,0.0015,137,137,137,0,0,1,-8.23693130203,8.23693130203
639,786,0.034876,0.064876,0.00614,109,109,109,0,0,1,-8.23693130203,8.23693130203
761,641,0.020992,0.067851,0.006941,137,137,137,0,0,1,-8.23693130203,8.23693130203
647,662,0.010826,0.035124,0.003589,69,69,69,0,0,1,-8.23693130203,8.23693130203
621,827,0.019174,0.059587,0.006103,69,69,69,0,0,1,-8.23693130203,8.23693130203
1863,1272,0.026281,0.082975,0.009048,114,114,114,0,0,1,-8.23693130203,8.23693130203
1271,1272,0.002975,0.009669,0.001004,140,140,140,0,0,1,-8.23693130203,8.23693130203
981,1493,0.036116,0.050413,0.008291,57,57,57,0,0,1,-8.23693130203,8.23693130203
980,981,0,8.3e-05,1e-05,29,29,29,0,0,1,-8.23693130203,8.23693130203
1014,983,0.016198,0.049174,0.00584,114,114,114,0,0,1,-8.23693130203,8.23693130203
1013,1014,0.000165,0.000248,4.4e-05,90,90,90,0,0,1,-8.23693130203,8.23693130203
1018,1359,0.016529,0.050413,0.005893,114,114,114,0,0,1,-8.23693130203,8.23693130203
1017,1018,0.000496,0.001488,0.000172,114,114,114,0,0,1,-8.23693130203,8.23693130203
1143,896,0.038678,0.099587,0.011081,114,114,114,0,0,1,-8.23693130203,8.23693130203
1603,1347,0.005372,0.01719,0.001832,114,114,114,0,0,1,-8.23693130203,8.23693130203
897,1603,0.039091,0.09562,0.010571,114,114,114,0,0,1,-8.23693130203,8.23693130203
1602,1603,8.3e-05,0.000248,1.9e-05,120,120,120,0,0,1,-8.23693130203,8.23693130203
1326,1246,0.01595,0.046694,0.004131,114,114,114,0,0,1,-8.23693130203,8.23693130203
1720,1326,0.031736,0.094215,0.008361,120,120,120,0,0,1,-8.23693130203,8.23693130203
1324,1326,0.000496,0.001157,0.000135,29,29,29,0,0,1,-8.23693130203,8.23693130203
1327,1245,0.01595,0.046694,0.004136,114,114,114,0,0,1,-8.23693130203,8.23693130203
1721,1327,0.031736,0.094215,0.008361,120,120,120,0,0,1,-8.23693130203,8.23693130203
1325,1327,0.000496,0.001157,0.000135,29,29,29,0,0,1,-8.23693130203,8.23693130203
1893,1633,0.048182,0.119835,0.013225,114,114,114,0,0,1,-8.23693130203,8.23693130203
1632,1300,0.040165,0.105785,0.01189,114,114,114,0,0,1,-8.23693130203,8.23693130203
1011,880,0.011653,0.03595,0.004112,114,114,114,0,0,1,-8.23693130203,8.23693130203
1010,881,0.011653,0.03595,0.004112,114,114,114,0,0,1,-8.23693130203,8.23693130203
1216,1635,0.002727,0.008926,0.000886,140,140,140,0,0,1,-8.23693130203,8.23693130203
1350,1216,0.007603,0.023471,0.002664,114,114,114,0,0,1,-8.23693130203,8.23693130203
1215,1216,0.000331,0.000413,8.2e-05,90,90,90,0,0,1,-8.23693130203,8.23693130203
894,1413,0.018182,0.044628,0.004898,120,120,120,0,0,1,-8.23693130203,8.23693130203
1864,894,0.026033,0.063636,0.007047,120,120,120,0,0,1,-8.23693130203,8.23693130203
894,892,0.013884,0.018017,0.003231,90,90,90,0,0,1,-8.23693130203,8.23693130203
1263,1414,0.017355,0.048265,0.005145,120,120,120,0,0,1,-8.23693130203,8.23693130203
1563,1205,0.00686,0.022231,0.002331,140,140,140,0,0,1,-8.23693130203,8.23693130203
1053,1563,0.004298,0.013388,0.001488,140,140,140,0,0,1,-8.23693130203,8.23693130203
1350,1053,0.005785,0.017686,0.002079,140,140,140,0,0,1,-8.23693130203,8.23693130203
1562,1563,0.006033,0.01843,0.002183,140,140,140,0,0,1,-8.23693130203,8.23693130203
1053,1052,0.002314,0.002893,0.000549,90,90,90,0,0,1,-8.23693130203,8.23693130203
1714,972,0.005041,0.015372,0.001774,140,140,140,0,0,1,-8.23693130203,8.23693130203
1352,1714,0.010248,0.031405,0.003628,140,140,140,0,0,1,-8.23693130203,8.23693130203
1714,1712,0.005124,0.008595,0.000908,90,90,90,0,0,1,-8.23693130203,8.23693130203
1715,973,0.005041,0.015372,0.001774,140,140,140,0,0,1,-8.23693130203,8.23693130203
1352,1715,0.010248,0.031405,0.003628,140,140,140,0,0,1,-8.23693130203,8.23693130203
1715,1713,0.005124,0.008512,0.0009,90,90,90,0,0,1,-8.23693130203,8.23693130203
1893,1363,0.040165,0.070165,0.007071,90,90,90,0,0,1,-8.23693130203,8.23693130203
1677,1306,0.022479,0.06562,0.006333,120,120,120,0,0,1,-8.23693130203,8.23693130203
1676,1856,0.01876,0.055372,0.005322,84,84,84,0,0,1,-8.23693130203,8.23693130203
1320,1179,0.014628,0.045868,0.005084,140,140,140,0,0,1,-8.23693130203,8.23693130203
1593,1320,0.006281,0.019752,0.002183,140,140,140,0,0,1,-8.23693130203,8.23693130203
1320,1318,0.00438,0.00843,0.000879,90,90,90,0,0,1,-8.23693130203,8.23693130203
1321,925,0.006281,0.019504,0.002217,140,140,140,0,0,1,-8.23693130203,8.23693130203
1769,1321,0.005041,0.015454,0.001793,140,140,140,0,0,1,-8.23693130203,8.23693130203
1321,1319,0.00438,0.00843,0.000879,90,90,90,0,0,1,-8.23693130203,8.23693130203
1352,836,0.012479,0.045207,0.00537,114,114,114,0,0,1,-8.23693130203,8.23693130203
1351,837,0.012479,0.045207,0.00537,114,114,114,0,0,1,-8.23693130203,8.23693130203
1422,1004,0.002231,0.008347,0.000983,162,162,162,0,0,1,-8.23693130203,8.23693130203
989,1005,0.004132,0.01562,0.001878,162,162,162,0,0,1,-8.23693130203,8.23693130203
1352,989,0.004876,0.016446,0.00198,140,140,140,0,0,1,-8.23693130203,8.23693130203
989,988,0.00124,0.004463,0.000554,162,162,162,0,0,1,-8.23693130203,8.23693130203
1396,1232,0.005537,0.017355,0.001919,140,140,140,0,0,1,-8.23693130203,8.23693130203
1464,1336,0.04157,0.060826,0.010346,90,90,90,0,0,1,-8.23693130203,8.23693130203
1495,1786,0.003967,0.011983,0.001421,140,140,140,0,0,1,-8.23693130203,8.23693130203
1670,1868,0.015868,0.048016,0.005704,114,114,114,0,0,1,-8.23693130203,8.23693130203
1007,1670,0.02157,0.065454,0.007771,114,114,114,0,0,1,-8.23693130203,8.23693130203
1669,1670,0.002397,0.007273,0.000864,140,140,140,0,0,1,-8.23693130203,8.23693130203
1441,1774,0.002397,0.007355,0.000852,140,140,140,0,0,1,-8.23693130203,8.23693130203
1386,1292,0.010496,0.031901,0.003782,114,114,114,0,0,1,-8.23693130203,8.23693130203
1221,1450,0.024793,0.041322,0.004259,90,90,90,0,0,0,-8.23693130203,8.23693130203
1065,987,0.010826,0.023967,0.003364,114,114,114,0,0,1,-8.23693130203,8.23693130203
1749,1503,0.008347,0.024959,0.003015,114,114,114,0,0,1,-8.23693130203,8.23693130203
1116,1433,0.024793,0.083471,0.010285,114,114,114,0,0,1,-8.23693130203,8.23693130203
1498,1433,0.034876,0.093058,0.01232,120,120,120,0,0,1,-8.23693130203,8.23693130203
1591,1312,0.008182,0.014628,0.00304,120,120,120,0,0,1,-8.23693130203,8.23693130203
1753,959,0.056033,0.074711,0.007168,75,75,75,0,0,1,-8.23693130203,8.23693130203
1753,1331,0.038265,0.051984,0.004753,57,57,57,0,0,1,-8.23693130203,8.23693130203
1335,1246,0.029256,0.050826,0.004973,90,90,90,0,0,1,-8.23693130203,8.23693130203
1894,1001,0.019752,0.05124,0.005878,90,90,90,0,0,1,-8.23693130203,8.23693130203
1484,1266,0.021818,0.065702,0.007795,90,90,90,0,0,1,-8.23693130203,8.23693130203
1571,1266,0.036281,0.070579,0.007366,90,90,90,0,0,1,-8.23693130203,8.23693130203
1808,1012,0.019917,0.060579,0.007124,114,114,114,0,0,1,-8.23693130203,8.23693130203
1210,1010,0.007769,0.023719,0.002798,140,140,140,0,0,1,-8.23693130203,8.23693130203
844,1809,0.047603,0.060165,0.005242,60,60,60,0,0,1,-8.23693130203,8.23693130203
1010,1693,0.052479,0.129917,0.014394,114,114,114,0,0,1,-8.23693130203,8.23693130203
1891,936,0.032645,0.079091,0.009402,114,114,114,0,0,1,-8.23693130203,8.23693130203
875,1214,0.023719,0.033388,0.00589,90,90,90,0,0,1,-8.23693130203,8.23693130203
1174,1717,0.008264,0.026364,0.002848,140,140,140,0,0,1,-8.23693130203,8.23693130203
1010,1174,0.019917,0.063884,0.00674,114,114,114,0,0,1,-8.23693130203,8.23693130203
1173,1174,0.000992,0.003141,0.00037,114,114,114,0,0,1,-8.23693130203,8.23693130203
1693,1223,0.013554,0.040992,0.004864,114,114,114,0,0,1,-8.23693130203,8.23693130203
1207,967,0.005372,0.017025,0.001861,114,114,114,0,0,1,-8.23693130203,8.23693130203
1488,1648,0.020248,0.067934,0.006556,114,114,114,0,0,1,-8.23693130203,8.23693130203
1741,1810,0.037273,0.119504,0.012681,114,114,114,0,0,1,-8.23693130203,8.23693130203
1742,957,0.01876,0.059339,0.006437,114,114,114,0,0,1,-8.23693130203,8.23693130203
1557,1387,0.015868,0.053554,0.005135,114,114,114,0,0,1,-8.23693130203,8.23693130203
1208,880,0.006777,0.021488,0.002343,114,114,114,0,0,1,-8.23693130203,8.23693130203
1200,881,0.015372,0.048926,0.005234,114,114,114,0,0,1,-8.23693130203,8.23693130203
1871,880,0.00686,0.021901,0.002331,114,114,114,0,0,1,-8.23693130203,8.23693130203
1872,881,0.00686,0.021901,0.002335,114,114,114,0,0,1,-8.23693130203,8.23693130203
1752,1796,0.053058,0.227273,0.025112,162,162,162,0,0,1,-8.23693130203,8.23693130203
1075,1795,0.049174,0.21124,0.023334,114,114,114,0,0,1,-8.23693130203,8.23693130203
1546,1429,0.034298,0.10595,0.011374,114,114,114,0,0,1,-8.23693130203,8.23693130203
1124,1099,0.000496,0.000909,7.7e-05,90,90,90,0,0,1,-8.23693130203,8.23693130203
1128,1124,0.004132,0.007107,0.000692,90,90,90,0,0,1,-8.23693130203,8.23693130203
1863,1128,0.004132,0.006942,0.000721,90,90,90,0,0,1,-8.23693130203,8.23693130203
1122,1124,0.001157,0.002149,0.000194,90,90,90,0,0,1,-8.23693130203,8.23693130203
