bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1126,1128,8.3e-05,0.000248,2.9e-05,140,140,140,0,0,1,-8.23693130203,8.23693130203
982,851,0.017355,0.050165,0.006278,114,114,114,0,0,1,-8.23693130203,8.23693130203
1261,1233,0.024546,0.061488,0.006486,76,76,76,0,0,1,-8.23693130203,8.23693130203
1364,1134,0.026612,0.041322,0.006396,90,90,90,0,0,1,-8.23693130203,8.23693130203
1863,1203,0.031653,0.061735,0.011805,120,120,120,0,0,1,-8.23693130203,8.23693130203
1864,1133,0.045455,0.05686,0.010803,90,90,90,0,0,1,-8.23693130203,8.23693130203
1241,850,0.002975,0.009504,0.000997,114,114,114,0,0,1,-8.23693130203,8.23693130203
1511,1261,0.013471,0.043306,0.004559,114,114,114,0,0,1,-8.23693130203,8.23693130203
899,1233,0.008926,0.024793,0.002756,140,140,140,0,0,1,-8.23693130203,8.23693130203
1278,1204,0.020413,0.039752,0.007577,120,120,120,0,0,1,-8.23693130203,8.23693130203
1613,1129,8.3e-05,0.000826,7e-06,90,90,90,0,0,1,-8.23693130203,8.23693130203
1864,1613,0.006529,0.010992,0.001128,90,90,90,0,0,1,-8.23693130203,8.23693130203
1613,1612,0.000165,0.000248,2.4e-05,90,90,90,0,0,1,-8.23693130203,8.23693130203
1127,1130,0.002562,0.00438,0.000443,90,90,90,0,0,1,-8.23693130203,8.23693130203
1863,1127,0.00405,0.006777,0.000707,90,90,90,0,0,1,-8.23693130203,8.23693130203
1125,1127,0.000744,0.002314,0.000276,76,76,76,0,0,1,-8.23693130203,8.23693130203
1123,851,0.010826,0.021818,0.002998,90,90,90,0,0,1,-8.23693130203,8.23693130203
1098,1123,0.000413,0.000744,6.8e-05,90,90,90,0,0,1,-8.23693130203,8.23693130203
1121,1123,0.00124,0.002149,0.000208,90,90,90,0,0,1,-8.23693130203,8.23693130203
1924,850,0.004545,0.007934,0.000833,90,90,90,0,0,1,-8.23693130203,8.23693130203
1925,851,0.004545,0.007934,0.000833,90,90,90,0,0,1,-8.23693130203,8.23693130203
1679,850,0.004132,0.010992,0.001735,114,114,114,0,0,1,-8.23693130203,8.23693130203
1233,1743,0.006777,0.01124,0.001191,29,29,29,0,0,1,-8.23693130203,8.23693130203
1234,1744,0.006777,0.01124,0.001191,57,57,57,0,0,1,-8.23693130203,8.23693130203
1576,1417,0.037025,0.06719,0.006691,90,90,90,0,0,1,-8.23693130203,8.23693130203
1556,1417,0.014876,0.028099,0.002979,78,78,78,0,0,0,-8.23693130203,8.23693130203
1875,1418,0.007603,0.011735,0.001496,90,90,90,0,0,1,-8.23693130203,8.23693130203
1874,1875,0.000992,0.001736,0.000165,90,90,90,0,0,1,-8.23693130203,8.23693130203
1451,1874,0.006198,0.007769,0.001481,90,90,90,0,0,1,-8.23693130203,8.23693130203
1556,1875,0.007273,0.014545,0.001549,90,90,90,0,0,0,-8.23693130203,8.23693130203
1221,1874,0.019008,0.033058,0.003151,90,90,90,0,0,0,-8.23693130203,8.23693130203
1923,1293,0.019091,0.057769,0.006863,114,114,114,0,0,1,-8.23693130203,8.23693130203
1863,1132,0.007025,0.015703,0.001757,90,90,90,0,0,1,-8.23693130203,8.23693130203
1131,850,0.010826,0.032727,0.003884,114,114,114,0,0,1,-8.23693130203,8.23693130203
1626,851,0.008595,0.026033,0.00309,114,114,114,0,0,1,-8.23693130203,8.23693130203
1692,1277,0.028347,0.06595,0.009854,120,120,120,0,0,1,-8.23693130203,8.23693130203
1922,1692,0.008595,0.026033,0.003095,114,114,114,0,0,1,-8.23693130203,8.23693130203
1691,1672,0.015703,0.047686,0.005665,114,114,114,0,0,1,-8.23693130203,8.23693130203
1723,1485,0.014711,0.02595,0.002841,57,57,57,0,0,1,-8.23693130203,8.23693130203
1884,1262,0.003058,0.00843,0.001447,114,114,114,0,0,1,-8.23693130203,8.23693130203
1363,1310,0.011901,0.036116,0.004264,114,114,114,0,0,1,-8.23693130203,8.23693130203
1311,893,0.008843,0.026777,0.003178,114,114,114,0,0,1,-8.23693130203,8.23693130203
1722,1000,0.026777,0.063223,0.007267,57,57,57,0,0,1,-8.23693130203,8.23693130203
1570,1510,0.031983,0.102397,0.010846,114,114,114,0,0,1,-8.23693130203,8.23693130203
1262,1211,0.036116,0.11595,0.012221,114,114,114,0,0,1,-8.23693130203,8.23693130203
1863,1639,0.023636,0.076942,0.007921,114,114,114,0,0,1,-8.23693130203,8.23693130203
1883,1242,0.02281,0.041818,0.008523,120,120,120,0,0,1,-8.23693130203,8.23693130203
947,1234,0,0.000826,7e-06,120,120,120,0,0,1,-8.23693130203,8.23693130203
1863,947,0.009504,0.03,0.003308,120,120,120,0,0,1,-8.23693130203,8.23693130203
946,947,0.009504,0.032231,0.003073,140,140,140,0,0,1,-8.23693130203,8.23693130203
1863,898,0.004298,0.013471,0.001493,114,114,114,0,0,1,-8.23693130203,8.23693130203
1264,1864,0.040579,0.104959,0.011437,120,120,120,0,0,1,-8.23693130203,8.23693130203
1864,1577,0.017521,0.031983,0.00311,90,90,90,0,0,1,-8.23693130203,8.23693130203
1642,1627,0.003141,0.009504,0.001125,114,114,114,0,0,1,-8.23693130203,8.23693130203
1640,1642,0,0.000826,1e-05,114,114,114,0,0,1,-8.23693130203,8.23693130203
1641,1642,0,0.000826,1e-05,114,114,114,0,0,1,-8.23693130203,8.23693130203
1234,1678,0.005537,0.013967,0.002464,114,114,114,0,0,1,-8.23693130203,8.23693130203
1450,1556,0.002149,0.006033,0.000632,90,90,90,0,0,1,-8.23693130203,8.23693130203
954,850,0.005455,0.017521,0.001847,114,114,114,0,0,1,-8.23693130203,8.23693130203
955,851,0.004959,0.017521,0.001847,114,114,114,0,0,1,-8.23693130203,8.23693130203
1247,930,0.019008,0.060413,0.006548,114,114,114,0,0,1,-8.23693130203,8.23693130203
1907,929,0.005041,0.015289,0.001815,114,114,114,0,0,1,-8.23693130203,8.23693130203
1248,847,0.014215,0.025041,0.002563,90,90,90,0,0,1,-8.23693130203,8.23693130203
931,1698,0.02157,0.068265,0.007163,114,114,114,0,0,1,-8.23693130203,8.23693130203
1284,1220,0.015454,0.052066,0.004997,114,114,114,0,0,1,-8.23693130203,8.23693130203
1824,1284,0.012645,0.030248,0.004257,114,114,114,0,0,1,-8.23693130203,8.23693130203
1044,932,0.002727,0.007438,0.000806,114,114,114,0,0,1,-8.23693130203,8.23693130203
1665,1021,0.025372,0.042231,0.00635,90,90,90,0,0,1,-8.23693130203,8.23693130203
1876,1430,0.001488,0.004793,0.000494,114,114,114,0,0,1,-8.23693130203,8.23693130203
1817,1876,0.013223,0.031322,0.003403,90,90,90,0,0,1,-8.23693130203,8.23693130203
1698,1816,0.008182,0.025041,0.002943,114,114,114,0,0,1,-8.23693130203,8.23693130203
1930,1728,0.009008,0.015041,0.001619,90,90,90,0,0,1,-8.23693130203,8.23693130203
1409,1313,0.003306,0.007934,0.000903,120,120,120,0,0,1,-8.23693130203,8.23693130203
1427,842,0.004711,0.014215,0.001689,114,114,114,0,0,1,-8.23693130203,8.23693130203
1045,1411,0.002975,0.007025,0.000992,114,114,114,0,0,1,-8.23693130203,8.23693130203
1718,1285,0.015868,0.042645,0.004371,114,114,114,0,0,1,-8.23693130203,8.23693130203
1750,1697,0.026116,0.033802,0.0062,90,90,90,0,0,1,-8.23693130203,8.23693130203
1825,843,0.004132,0.012479,0.001484,114,114,114,0,0,1,-8.23693130203,8.23693130203
1022,1285,0.008595,0.026529,0.003035,114,114,114,0,0,1,-8.23693130203,8.23693130203
1497,1698,0.00281,0.009008,0.000975,114,114,114,0,0,1,-8.23693130203,8.23693130203
1219,1572,0.010331,0.032314,0.003596,114,114,114,0,0,1,-8.23693130203,8.23693130203
1892,1011,0.020579,0.051488,0.006086,114,114,114,0,0,1,-8.23693130203,8.23693130203
1239,1011,0.004628,0.008347,0.001747,114,114,114,0,0,1,-8.23693130203,8.23693130203
1819,1573,0.019174,0.06157,0.00651,114,114,114,0,0,1,-8.23693130203,8.23693130203
849,1819,0.018017,0.023884,0.004291,90,90,90,0,0,1,-8.23693130203,8.23693130203
1818,1819,0.006694,0.008347,0.001585,29,29,29,0,0,1,-8.23693130203,8.23693130203
1889,1224,0.017025,0.051984,0.00611,114,114,114,0,0,1,-8.23693130203,8.23693130203
1756,1889,0.040909,0.053884,0.009864,90,90,90,0,0,1,-8.23693130203,8.23693130203
1609,1284,0.006612,0.020661,0.002331,114,114,114,0,0,1,-8.23693130203,8.23693130203
1930,1284,0.025124,0.076198,0.009039,114,114,114,0,0,1,-8.23693130203,8.23693130203
1846,1817,0.01438,0.046198,0.004867,114,114,114,0,0,1,-8.23693130203,8.23693130203
1610,1931,0.02876,0.090165,0.010016,114,114,114,0,0,1,-8.23693130203,8.23693130203
1284,1024,0.002645,0.008017,0.000949,114,114,114,0,0,1,-8.23693130203,8.23693130203
1666,1931,0.019587,0.03124,0.005114,90,90,90,0,0,1,-8.23693130203,8.23693130203
1248,1719,0.003719,0.009835,0.00098,114,114,114,0,0,1,-8.23693130203,8.23693130203
1890,1572,0.024215,0.076859,0.008327,114,114,114,0,0,1,-8.23693130203,8.23693130203
1012,1572,0.007686,0.024711,0.002594,114,114,114,0,0,1,-8.23693130203,8.23693130203
1011,1573,0.007686,0.024711,0.002594,114,114,114,0,0,1,-8.23693130203,8.23693130203
1247,1572,0.019256,0.061983,0.006515,114,114,114,0,0,1,-8.23693130203,8.23693130203
1429,1115,0.002975,0.013058,0.002154,114,114,114,0,0,1,-8.23693130203,8.23693130203
1023,1428,0.00405,0.011653,0.00129,114,114,114,0,0,1,-8.23693130203,8.23693130203
1836,1729,0.020331,0.065372,0.006902,114,114,114,0,0,1,-8.23693130203,8.23693130203
1410,1608,0.005124,0.015868,0.00181,114,114,114,0,0,1,-8.23693130203,8.23693130203
1835,1611,0.01562,0.050248,0.005283,114,114,114,0,0,1,-8.23693130203,8.23693130203
1240,1908,0.017355,0.024711,0.004378,90,90,90,0,0,1,-8.23693130203,8.23693130203
1412,1285,0.002893,0.009256,0.000997,114,114,114,0,0,1,-8.23693130203,8.23693130203
1697,1284,0.021984,0.070909,0.007446,114,114,114,0,0,1,-8.23693130203,8.23693130203
1755,875,0.016364,0.02157,0.003969,90,90,90,0,0,1,-8.23693130203,8.23693130203
1012,1382,0.008843,0.028017,0.00303,114,114,114,0,0,1,-8.23693130203,8.23693130203
1383,966,0.004793,0.014959,0.001658,114,114,114,0,0,1,-8.23693130203,8.23693130203
1285,986,0.017934,0.044876,0.005385,114,114,114,0,0,1,-8.23693130203,8.23693130203
941,1003,0.013471,0.042645,0.004646,140,140,140,0,0,1,-8.23693130203,8.23693130203
964,941,8.3e-05,0.000248,2.4e-05,114,114,114,0,0,1,-8.23693130203,8.23693130203
939,941,0.004628,0.014132,0.00167,114,114,114,0,0,1,-8.23693130203,8.23693130203
1643,1334,0.040248,0.070579,0.006735,90,90,90,0,0,1,-8.23693130203,8.23693130203
949,1643,0.019669,0.040579,0.003599,90,90,90,0,0,1,-8.23693130203,8.23693130203
1540,949,0.006942,0.018678,0.001767,90,90,90,0,0,1,-8.23693130203,8.23693130203
1597,1540,0.000661,0.001157,0.000169,90,90,90,0,0,1,-8.23693130203,8.23693130203
948,949,0.002727,0.003636,0.000322,75,75,75,0,0,1,-8.23693130203,8.23693130203
1538,1540,0.000165,0.000496,4.4e-05,140,140,140,0,0,1,-8.23693130203,8.23693130203
1483,1064,0.002149,0.006612,0.000779,114,114,114,0,0,1,-8.23693130203,8.23693130203
1759,1362,0.012562,0.045041,0.004371,114,114,114,0,0,1,-8.23693130203,8.23693130203
1873,918,0.01,0.025124,0.002819,120,120,120,0,0,1,-8.23693130203,8.23693130203
1896,1873,0.005868,0.020909,0.002072,140,140,140,0,0,1,-8.23693130203,8.23693130203
1917,1873,8.3e-05,0.000331,3.6e-05,140,140,140,0,0,1,-8.23693130203,8.23693130203
861,1917,0.000331,0.000992,0.000121,114,114,114,0,0,1,-8.23693130203,8.23693130203
1915,1917,0.004463,0.013636,0.001619,140,140,140,0,0,1,-8.23693130203,8.23693130203
852,1112,0.013967,0.043388,0.004898,140,140,140,0,0,1,-8.23693130203,8.23693130203
1590,1286,0.02281,0.063967,0.009043,140,140,140,0,0,1,-8.23693130203,8.23693130203
1434,1548,0.006694,0.017273,0.002389,120,120,120,0,0,1,-8.23693130203,8.23693130203
1434,1193,0.004545,0.013967,0.001283,120,120,120,0,0,1,-8.23693130203,8.23693130203
1194,918,0.005702,0.01719,0.002118,140,140,140,0,0,1,-8.23693130203,8.23693130203
1855,1433,0.013636,0.033967,0.003707,120,120,120,0,0,1,-8.23693130203,8.23693130203
1433,1545,0.008595,0.021405,0.002282,120,120,120,0,0,1,-8.23693130203,8.23693130203
1199,1544,0.009256,0.022645,0.002543,120,120,120,0,0,1,-8.23693130203,8.23693130203
1588,1199,0.004876,0.013471,0.001566,120,120,120,0,0,1,-8.23693130203,8.23693130203
1199,1197,0.000909,0.002066,0.000237,120,120,120,0,0,1,-8.23693130203,8.23693130203
1434,1185,0.016694,0.045207,0.005467,120,120,120,0,0,1,-8.23693130203,8.23693130203
1516,1169,0.000826,0.002479,0.000269,114,114,114,0,0,1,-8.23693130203,8.23693130203
1096,1516,0.002149,0.003884,0.000779,120,120,120,0,0,1,-8.23693130203,8.23693130203
1184,1096,0.00595,0.010661,0.002222,120,120,120,0,0,1,-8.23693130203,8.23693130203
1516,1514,0,0.000826,7e-06,114,114,114,0,0,1,-8.23693130203,8.23693130203
1096,1094,0.002397,0.004876,0.000704,90,90,90,0,0,1,-8.23693130203,8.23693130203
1407,1633,0.008926,0.02876,0.003025,114,114,114,0,0,1,-8.23693130203,8.23693130203
1452,1407,0.004959,0.015868,0.001675,140,140,140,0,0,1,-8.23693130203,8.23693130203
1405,1407,0.002314,0.003802,0.000404,90,90,90,0,0,1,-8.23693130203,8.23693130203
1080,1632,0.000826,0.002562,0.000266,114,114,114,0,0,1,-8.23693130203,8.23693130203
864,1080,0.007934,0.025537,0.002684,140,140,140,0,0,1,-8.23693130203,8.23693130203
1078,1080,0.000248,0.000661,7.5e-05,114,114,114,0,0,1,-8.23693130203,8.23693130203
1416,1633,0.008017,0.02438,0.002553,120,120,120,0,0,1,-8.23693130203,8.23693130203
1415,1632,0.008099,0.025372,0.002633,120,120,120,0,0,1,-8.23693130203,8.23693130203
1634,1764,0.014463,0.043967,0.005193,114,114,114,0,0,1,-8.23693130203,8.23693130203
1673,1721,0.010083,0.031901,0.003453,114,114,114,0,0,1,-8.23693130203,8.23693130203
1189,1231,0.003719,0.011901,0.001251,140,140,140,0,0,1,-8.23693130203,8.23693130203
1377,1478,0.002231,0.006612,0.000789,114,114,114,0,0,1,-8.23693130203,8.23693130203
1814,1799,0.009587,0.030744,0.003233,114,114,114,0,0,1,-8.23693130203,8.23693130203
1437,1622,0.000992,0.003058,0.000346,114,114,114,0,0,1,-8.23693130203,8.23693130203
1644,1437,0.005785,0.01843,0.001951,114,114,114,0,0,1,-8.23693130203,8.23693130203
1435,1437,0.000826,0.002397,0.000281,114,114,114,0,0,1,-8.23693130203,8.23693130203
1841,1643,0.011901,0.036446,0.004262,114,114,114,0,0,1,-8.23693130203,8.23693130203
1142,944,0.004215,0.013306,0.001433,114,114,114,0,0,1,-8.23693130203,8.23693130203
1739,1282,0.005207,0.01595,0.001873,140,140,140,0,0,1,-8.23693130203,8.23693130203
1058,1036,0.005455,0.017107,0.001917,140,140,140,0,0,1,-8.23693130203,8.23693130203
1881,1476,0.004793,0.014628,0.001774,114,114,114,0,0,1,-8.23693130203,8.23693130203
992,1881,0.001901,0.006116,0.000646,114,114,114,0,0,1,-8.23693130203,8.23693130203
1879,1881,8.3e-05,0.000165,1.7e-05,114,114,114,0,0,1,-8.23693130203,8.23693130203
992,1615,0.001405,0.004132,0.000426,114,114,114,0,0,1,-8.23693130203,8.23693130203
1436,1622,0.001488,0.004628,0.000549,114,114,114,0,0,1,-8.23693130203,8.23693130203
937,1368,0.006777,0.021984,0.002297,114,114,114,0,0,1,-8.23693130203,8.23693130203
1081,1419,0.008099,0.020661,0.002323,120,120,120,0,0,1,-8.23693130203,8.23693130203
1633,1081,0.000496,0.001488,0.000162,114,114,114,0,0,1,-8.23693130203,8.23693130203
1081,1079,0.000909,0.002893,0.000339,57,57,57,0,0,1,-8.23693130203,8.23693130203
1135,972,0.001736,0.005289,0.000617,57,57,57,0,0,1,-8.23693130203,8.23693130203
1842,1322,0.012975,0.041074,0.004484,140,140,140,0,0,1,-8.23693130203,8.23693130203
1568,1740,0.003802,0.012149,0.001275,114,114,114,0,0,1,-8.23693130203,8.23693130203
1408,1568,0.006694,0.021653,0.002268,140,140,140,0,0,1,-8.23693130203,8.23693130203
865,1408,0.004463,0.014463,0.001517,114,114,114,0,0,1,-8.23693130203,8.23693130203
1568,1566,0.001157,0.002562,0.000254,90,90,90,0,0,1,-8.23693130203,8.23693130203
1406,1408,0.002314,0.003802,0.000404,90,90,90,0,0,1,-8.23693130203,8.23693130203
1739,1143,0.004463,0.014297,0.001515,114,114,114,0,0,0,-8.23693130203,8.23693130203
1231,1832,0.003306,0.010744,0.001101,140,140,140,0,0,1,-8.23693130203,8.23693130203
1231,1031,0.001405,0.004463,0.000469,114,114,114,0,0,1,-8.23693130203,8.23693130203
1479,1002,0.002397,0.007273,0.000857,140,140,140,0,0,1,-8.23693130203,8.23693130203
1842,1472,0.003802,0.01157,0.00137,140,140,140,0,0,1,-8.23693130203,8.23693130203
1623,1843,0.018347,0.056777,0.006459,114,114,114,0,0,1,-8.23693130203,8.23693130203
1097,977,0.000992,0.002893,0.000349,140,140,140,0,0,1,-8.23693130203,8.23693130203
1517,1097,0.001488,0.004463,0.00053,140,140,140,0,0,1,-8.23693130203,8.23693130203
1843,1517,0.004298,0.013388,0.001474,140,140,140,0,0,1,-8.23693130203,8.23693130203
1097,1095,0.001322,0.003884,0.000462,140,140,140,0,0,1,-8.23693130203,8.23693130203
1515,1517,0,0.000826,7e-06,114,114,114,0,0,1,-8.23693130203,8.23693130203
1195,917,0.002727,0.008347,0.000973,140,140,140,0,0,1,-8.23693130203,8.23693130203
1914,1195,0.002231,0.007603,0.000728,140,140,140,0,0,1,-8.23693130203,8.23693130203
1911,1914,8.3e-05,0.000165,1.7e-05,140,140,140,0,0,1,-8.23693130203,8.23693130203
1193,1195,0.003141,0.009669,0.001125,140,140,140,0,0,0,-8.23693130203,8.23693130203
1913,1914,0,0.000826,1e-05,140,140,140,0,0,1,-8.23693130203,8.23693130203
1251,1111,0.001074,0.003388,0.000387,140,140,140,0,0,1,-8.23693130203,8.23693130203
1839,1251,0.004545,0.013884,0.001614,140,140,140,0,0,1,-8.23693130203,8.23693130203
1251,1249,0.001157,0.001488,0.000281,90,90,90,0,0,1,-8.23693130203,8.23693130203
921,1111,0.001074,0.003388,0.000387,140,140,140,0,0,1,-8.23693130203,8.23693130203
1888,921,0.003884,0.011901,0.001375,114,114,114,0,0,1,-8.23693130203,8.23693130203
919,921,0.000661,0.001901,0.000225,114,114,114,0,0,1,-8.23693130203,8.23693130203
1270,1111,0.009339,0.025289,0.002592,120,120,120,0,0,1,-8.23693130203,8.23693130203
1720,1270,0.005702,0.014545,0.001534,120,120,120,0,0,1,-8.23693130203,8.23693130203
1270,1267,0.005537,0.009339,0.00097,90,90,90,0,0,1,-8.23693130203,8.23693130203
1399,1111,0.009339,0.025289,0.002592,120,120,120,0,0,1,-8.23693130203,8.23693130203
1317,1399,0.005702,0.01438,0.001513,120,120,120,0,0,1,-8.23693130203,8.23693130203
1721,1317,8.3e-05,0.000248,1.9e-05,140,140,140,0,0,1,-8.23693130203,8.23693130203
1399,1398,0.005537,0.009256,0.000961,90,90,90,0,0,1,-8.23693130203,8.23693130203
1316,1317,0.000165,0.000413,5.3e-05,140,140,140,0,0,1,-8.23693130203,8.23693130203
1361,1287,0.000496,0.001488,0.000177,140,140,140,0,0,1,-8.23693130203,8.23693130203
1361,1287,0.000496,0.001488,0.000177,140,140,140,0,0,1,-8.23693130203,8.23693130203
1139,1110,0.012479,0.038265,0.004414,114,114,114,0,0,1,-8.23693130203,8.23693130203
1361,1139,0.000909,0.003388,0.00039,114,114,114,0,0,1,-8.23693130203,8.23693130203
1137,1139,0.000413,0.001322,0.000128,114,114,114,0,0,1,-8.23693130203,8.23693130203
1655,1112,0.00876,0.026942,0.003112,114,114,114,0,0,1,-8.23693130203,8.23693130203
1140,1655,0.003802,0.012066,0.001396,140,140,140,0,0,1,-8.23693130203,8.23693130203
1362,1140,0.000826,0.002562,0.000293,114,114,114,0,0,1,-8.23693130203,8.23693130203
1654,1655,0.002066,0.006364,0.000753,140,140,140,0,0,1,-8.23693130203,8.23693130203
1136,1140,0.000413,0.001322,0.00016,114,114,114,0,0,1,-8.23693130203,8.23693130203
1030,1878,0.001488,0.004876,0.000511,84,84,84,0,0,1,-8.23693130203,8.23693130203
1420,1030,0.004959,0.013223,0.0015,120,120,120,0,0,1,-8.23693130203,8.23693130203
1029,1030,0.000661,0.002149,0.000252,140,140,140,0,0,1,-8.23693130203,8.23693130203
1782,1773,0.003306,0.010413,0.001147,140,140,140,0,0,1,-8.23693130203,8.23693130203
1150,1526,0.011983,0.037107,0.004211,140,140,140,0,0,1,-8.23693130203,8.23693130203
1380,972,0.004545,0.013967,0.001619,140,140,140,0,0,1,-8.23693130203,8.23693130203
1814,1800,0.004215,0.009752,0.002043,140,140,140,0,0,1,-8.23693130203,8.23693130203
1614,925,0.005702,0.015041,0.001646,120,120,120,0,0,1,-8.23693130203,8.23693130203
1339,925,0.001322,0.002645,0.000237,57,57,57,0,0,1,-8.23693130203,8.23693130203
1340,926,0.001322,0.002645,0.000237,57,57,57,0,0,1,-8.23693130203,8.23693130203
1844,1658,0.002893,0.007025,0.000779,120,120,120,0,0,1,-8.23693130203,8.23693130203
1845,1659,0.002893,0.007025,0.000779,120,120,120,0,0,1,-8.23693130203,8.23693130203
1625,1110,0.003719,0.009008,0.000999,120,120,120,0,0,1,-8.23693130203,8.23693130203
1845,1625,0.004628,0.01438,0.001626,140,140,140,0,0,1,-8.23693130203,8.23693130203
1624,1625,0.002645,0.006116,0.00129,140,140,140,0,0,1,-8.23693130203,8.23693130203
1844,1110,0.008347,0.023471,0.002628,120,120,120,0,0,1,-8.23693130203,8.23693130203
1252,1110,0.00157,0.004793,0.000566,140,140,140,0,0,1,-8.23693130203,8.23693130203
1471,1252,0.007438,0.022562,0.00266,140,140,140,0,0,1,-8.23693130203,8.23693130203
1853,1471,0.000992,0.003306,0.000351,140,140,140,0,0,1,-8.23693130203,8.23693130203
1252,1250,0.000744,0.001405,0.000293,120,120,120,0,0,1,-8.23693130203,8.23693130203
1469,1471,0.000248,0.000496,4.6e-05,90,90,90,0,0,1,-8.23693130203,8.23693130203
1295,1110,0.00876,0.026529,0.003124,140,140,140,0,0,1,-8.23693130203,8.23693130203
1789,1413,0.010083,0.024546,0.002715,120,120,120,0,0,1,-8.23693130203,8.23693130203
1827,1789,0.011901,0.029669,0.003277,120,120,120,0,0,1,-8.23693130203,8.23693130203
1787,1789,0.00438,0.006116,0.000777,75,75,75,0,0,1,-8.23693130203,8.23693130203
1790,1414,0.010083,0.024546,0.002715,120,120,120,0,0,1,-8.23693130203,8.23693130203
1601,1790,0.008099,0.021074,0.002386,120,120,120,0,0,1,-8.23693130203,8.23693130203
1788,1790,0.004132,0.005372,0.000692,75,75,75,0,0,1,-8.23693130203,8.23693130203
1844,1706,0.002397,0.007355,0.000857,140,140,140,0,0,1,-8.23693130203,8.23693130203
1231,1004,0.003141,0.013306,0.001379,162,162,162,0,0,1,-8.23693130203,8.23693130203
1413,1145,0.003058,0.003802,0.000721,90,90,90,0,0,1,-8.23693130203,8.23693130203
1414,1146,0.003141,0.003884,0.00074,90,90,90,0,0,1,-8.23693130203,8.23693130203
1026,1631,0.001074,0.003223,0.000378,140,140,140,0,0,1,-8.23693130203,8.23693130203
1720,1026,0.001818,0.00562,0.000665,140,140,140,0,0,1,-8.23693130203,8.23693130203
1026,1025,0.000579,0.001653,0.000194,140,140,140,0,0,1,-8.23693130203,8.23693130203
1378,1628,0.003141,0.021405,0.002413,114,114,114,0,0,1,-8.23693130203,8.23693130203
973,1276,0.006446,0.020661,0.002164,114,114,114,0,0,1,-8.23693130203,8.23693130203
1844,1368,0.00405,0.012397,0.00143,114,114,114,0,0,1,-8.23693130203,8.23693130203
884,1415,0.001983,0.006033,0.000697,140,140,140,0,0,1,-8.23693130203,8.23693130203
1878,884,0.004959,0.015207,0.001752,140,140,140,0,0,1,-8.23693130203,8.23693130203
884,882,0.001074,0.001818,0.000194,90,90,90,0,0,1,-8.23693130203,8.23693130203
1238,1416,0.002314,0.007438,0.000811,140,140,140,0,0,1,-8.23693130203,8.23693130203
1621,1238,0.005702,0.018017,0.001994,140,140,140,0,0,1,-8.23693130203,8.23693130203
1237,1238,8.3e-05,0.000248,1.9e-05,120,120,120,0,0,1,-8.23693130203,8.23693130203
1232,1804,0.001901,0.004628,0.000895,140,140,140,0,0,1,-8.23693130203,8.23693130203
1805,1231,0.001405,0.004628,0.000489,140,140,140,0,0,1,-8.23693130203,8.23693130203
926,1805,0.008099,0.022645,0.002439,120,120,120,0,0,1,-8.23693130203,8.23693130203
1803,1805,0.000496,0.00124,0.000191,140,140,140,0,0,1,-8.23693130203,8.23693130203
1102,1112,0.007521,0.023058,0.002413,120,120,120,0,0,1,-8.23693130203,8.23693130203
1268,1102,0.000331,0.001157,0.000116,114,114,114,0,0,1,-8.23693130203,8.23693130203
1100,1102,0.002397,0.007521,0.000847,114,114,114,0,0,1,-8.23693130203,8.23693130203
1815,1905,0.008099,0.026116,0.002725,140,140,140,0,0,1,-8.23693130203,8.23693130203
1554,845,0.003636,0.011405,0.001242,140,140,140,0,0,1,-8.23693130203,8.23693130203
890,1554,0.00157,0.004876,0.000542,140,140,140,0,0,1,-8.23693130203,8.23693130203
1554,1552,0.002314,0.006942,0.000728,120,120,120,0,0,1,-8.23693130203,8.23693130203
1779,1016,0.001983,0.005702,0.000617,120,120,120,0,0,1,-8.23693130203,8.23693130203
1120,1780,0.003719,0.011322,0.001266,120,120,120,0,0,1,-8.23693130203,8.23693130203
885,1120,0.001901,0.005785,0.000653,140,140,140,0,0,1,-8.23693130203,8.23693130203
1878,885,0.004959,0.015207,0.001752,140,140,140,0,0,1,-8.23693130203,8.23693130203
885,883,0.001074,0.001818,0.000194,90,90,90,0,0,1,-8.23693130203,8.23693130203
1119,1120,0.001983,0.004545,0.000569,120,120,120,0,0,1,-8.23693130203,8.23693130203
1232,1781,0.001901,0.005868,0.000658,140,140,140,0,0,1,-8.23693130203,8.23693130203
1447,1286,0.013388,0.041488,0.004726,140,140,140,0,0,1,-8.23693130203,8.23693130203
1801,1447,0.007603,0.02405,0.002618,140,140,140,0,0,1,-8.23693130203,8.23693130203
1447,1445,0.001074,0.010992,0.001752,75,75,75,0,0,1,-8.23693130203,8.23693130203
1446,1047,0.00876,0.027851,0.00303,140,140,140,0,0,1,-8.23693130203,8.23693130203
1357,1446,0.011157,0.034463,0.003913,140,140,140,0,0,1,-8.23693130203,8.23693130203
1286,1357,0.002314,0.007025,0.000816,140,140,140,0,0,1,-8.23693130203,8.23693130203
1446,1444,0.001058,0.010826,0.001726,75,75,75,0,0,1,-8.23693130203,8.23693130203
1357,1355,0.003223,0.006033,0.000578,90,90,90,0,0,1,-8.23693130203,8.23693130203
1779,1415,0.005455,0.016777,0.001914,114,114,114,0,0,1,-8.23693130203,8.23693130203
1904,1845,0.004215,0.009835,0.001217,120,120,120,0,0,1,-8.23693130203,8.23693130203
1149,1904,0.002066,0.00562,0.000593,120,120,120,0,0,1,-8.23693130203,8.23693130203
1903,1904,0.000661,0.002314,0.00022,120,120,120,0,0,1,-8.23693130203,8.23693130203
1372,1586,0.002893,0.008926,0.001004,140,140,140,0,0,1,-8.23693130203,8.23693130203
1815,1372,0.00595,0.019174,0.00203,140,140,140,0,0,1,-8.23693130203,8.23693130203
1372,1370,0.005289,0.008926,0.000927,90,90,90,0,0,1,-8.23693130203,8.23693130203
1037,1232,0.001653,0.005289,0.000557,120,120,120,0,0,1,-8.23693130203,8.23693130203
1735,1652,0.006529,0.023884,0.002338,105,105,105,0,0,1,-8.23693130203,8.23693130203
1906,1653,0.008017,0.026446,0.002645,140,140,140,0,0,1,-8.23693130203,8.23693130203
1754,1596,0.007273,0.012314,0.001788,90,90,90,0,0,1,-8.23693130203,8.23693130203
1843,917,0.02405,0.076281,0.008259,140,140,140,0,0,1,-8.23693130203,8.23693130203
1844,1038,0.003141,0.007769,0.000879,120,120,120,0,0,1,-8.23693130203,8.23693130203
1470,1039,0.005785,0.016116,0.001876,120,120,120,0,0,1,-8.23693130203,8.23693130203
1294,1470,0.002066,0.006446,0.000748,140,140,140,0,0,1,-8.23693130203,8.23693130203
1468,1470,0.000248,0.000496,4.6e-05,90,90,90,0,0,1,-8.23693130203,8.23693130203
1799,1513,0.007438,0.023967,0.002517,140,140,140,0,0,1,-8.23693130203,8.23693130203
1512,1287,0.012066,0.038678,0.004075,140,140,140,0,0,1,-8.23693130203,8.23693130203
1651,1287,0.000496,0.003719,0.000387,152,152,152,0,0,1,-8.23693130203,8.23693130203
1707,1651,0.008099,0.051653,0.005365,140,140,140,0,0,1,-8.23693130203,8.23693130203
1845,1707,0.007686,0.023967,0.002698,114,114,114,0,0,1,-8.23693130203,8.23693130203
1649,1651,0.000579,0.001818,0.000218,140,140,140,0,0,1,-8.23693130203,8.23693130203
1705,1707,0.002231,0.007438,0.000726,140,140,140,0,0,1,-8.23693130203,8.23693130203
1587,881,0.002727,0.008512,0.000956,140,140,140,0,0,1,-8.23693130203,8.23693130203
1371,880,0.003223,0.010496,0.001104,140,140,140,0,0,1,-8.23693130203,8.23693130203
1046,1371,0.005289,0.016942,0.001796,140,140,140,0,0,1,-8.23693130203,8.23693130203
1371,1369,0.005289,0.008926,0.000927,90,90,90,0,0,1,-8.23693130203,8.23693130203
1784,1582,0.019256,0.061488,0.006558,140,140,140,0,0,1,-8.23693130203,8.23693130203
1841,1784,0.010413,0.033471,0.003533,140,140,140,0,0,1,-8.23693130203,8.23693130203
1783,1784,0.001653,0.005537,0.000525,140,140,140,0,0,1,-8.23693130203,8.23693130203
1710,1622,0.004711,0.014628,0.001667,114,114,114,0,0,1,-8.23693130203,8.23693130203
1492,940,0.004793,0.015785,0.001561,140,140,140,0,0,1,-8.23693130203,8.23693130203
1362,1492,0.007438,0.02405,0.002522,114,114,114,0,0,1,-8.23693130203,8.23693130203
1490,1492,8.3e-05,0.000826,1.9e-05,140,140,140,0,0,1,-8.23693130203,8.23693130203
1141,1361,0.000744,0.002314,0.00024,114,114,114,0,0,1,-8.23693130203,8.23693130203
1491,1141,0.006777,0.021736,0.002294,114,114,114,0,0,1,-8.23693130203,8.23693130203
1138,1141,0.000909,0.003141,0.000298,114,114,114,0,0,1,-8.23693130203,8.23693130203
1539,1754,0.012397,0.028265,0.002664,90,90,90,0,0,1,-8.23693130203,8.23693130203
1798,1869,0.009421,0.031157,0.002778,120,120,120,0,0,1,-8.23693130203,8.23693130203
979,943,0.015124,0.04157,0.004136,120,120,120,0,0,1,-8.23693130203,8.23693130203
1389,942,0.015289,0.036612,0.005537,120,120,120,0,0,1,-8.23693130203,8.23693130203
1432,1178,0.009339,0.031901,0.003243,140,140,140,0,0,1,-8.23693130203,8.23693130203
1441,1432,0.002149,0.006777,0.000772,140,140,140,0,0,1,-8.23693130203,8.23693130203
1432,1431,0,8.3e-05,1e-05,140,140,140,0,0,1,-8.23693130203,8.23693130203
1403,1178,0.005041,0.016364,0.001711,140,140,140,0,0,1,-8.23693130203,8.23693130203
1733,1350,0.005785,0.014463,0.001636,120,120,120,0,0,1,-8.23693130203,8.23693130203
1222,1350,0.034132,0.094876,0.009319,120,120,120,0,0,1,-8.23693130203,8.23693130203
1221,1870,0.011074,0.03281,0.002829,120,120,120,0,0,1,-8.23693130203,8.23693130203
1222,1919,0.006198,0.016694,0.002616,140,140,140,0,0,1,-8.23693130203,8.23693130203
1387,1918,0.00124,0.003802,0.000423,140,140,140,0,0,1,-8.23693130203,8.23693130203
1684,1732,0.007686,0.020909,0.002139,120,120,120,0,0,1,-8.23693130203,8.23693130203
1682,1684,0.012479,0.037851,0.004477,140,140,140,0,0,1,-8.23693130203,8.23693130203
1221,1684,0.021901,0.060992,0.005953,120,120,120,0,0,0,-8.23693130203,8.23693130203
1221,856,0.004876,0.01314,0.001779,120,120,120,0,0,1,-8.23693130203,8.23693130203
996,1315,0.006198,0.019504,0.00213,140,140,140,0,0,1,-8.23693130203,8.23693130203
1221,1048,0.00405,0.013802,0.001314,140,140,140,0,0,1,-8.23693130203,8.23693130203
1049,1683,0.010248,0.031157,0.003683,140,140,140,0,0,1,-8.23693130203,8.23693130203
1218,1178,0.009587,0.030826,0.003265,140,140,140,0,0,1,-8.23693130203,8.23693130203
1458,1178,0.001405,0.004298,0.000472,140,140,140,0,0,1,-8.23693130203,8.23693130203
975,1209,0.007769,0.023554,0.002773,140,140,140,0,0,1,-8.23693130203,8.23693130203
1770,1298,0.008182,0.025537,0.002863,140,140,140,0,0,1,-8.23693130203,8.23693130203
1909,1901,0.001488,0.004628,0.000542,140,140,140,0,0,1,-8.23693130203,8.23693130203
1480,1386,0.006281,0.019752,0.002161,140,140,140,0,0,1,-8.23693130203,8.23693130203
1481,1387,0.006198,0.019587,0.002139,140,140,140,0,0,1,-8.23693130203,8.23693130203
1386,1902,0.000826,0.002479,0.000271,140,140,140,0,0,1,-8.23693130203,8.23693130203
857,1910,0.000744,0.002397,0.000281,140,140,140,0,0,1,-8.23693130203,8.23693130203
1920,1387,0.001983,0.005289,0.000702,120,120,120,0,0,1,-8.23693130203,8.23693130203
1667,1662,0.003471,0.010413,0.001239,140,140,140,0,0,1,-8.23693130203,8.23693130203
1668,942,0.006446,0.019669,0.002335,140,140,140,0,0,1,-8.23693130203,8.23693130203
1700,1179,0.004793,0.014711,0.001706,140,140,140,0,0,1,-8.23693130203,8.23693130203
1201,1176,0.008843,0.027603,0.003083,140,140,140,0,0,1,-8.23693130203,8.23693130203
1716,1179,0.005041,0.015537,0.001801,140,140,140,0,0,1,-8.23693130203,8.23693130203
1703,1177,0.003554,0.00876,0.000963,120,120,120,0,0,1,-8.23693130203,8.23693130203
1808,1703,0.016033,0.046364,0.004455,120,120,120,0,0,1,-8.23693130203,8.23693130203
1703,1701,0.012645,0.015868,0.003013,90,90,90,0,0,1,-8.23693130203,8.23693130203
1704,1176,0.004298,0.010496,0.001159,120,120,120,0,0,1,-8.23693130203,8.23693130203
1675,1704,0.017273,0.055289,0.005189,120,120,120,0,0,1,-8.23693130203,8.23693130203
1704,1702,0.01281,0.016033,0.00304,90,90,90,0,0,1,-8.23693130203,8.23693130203
1809,1675,0.008926,0.027355,0.003165,140,140,140,0,0,1,-8.23693130203,8.23693130203
1032,1675,0.009008,0.027603,0.003202,140,140,140,0,0,1,-8.23693130203,8.23693130203
1676,942,0.008512,0.026198,0.003006,120,120,120,0,0,1,-8.23693130203,8.23693130203
1677,943,0.008512,0.026198,0.003006,120,120,120,0,0,1,-8.23693130203,8.23693130203
1860,1677,0.004298,0.01314,0.001559,140,140,140,0,0,1,-8.23693130203,8.23693130203
1861,1675,0.004298,0.01314,0.001556,140,140,140,0,0,1,-8.23693130203,8.23693130203
1507,1487,0.004959,0.012397,0.001375,120,120,120,0,0,1,-8.23693130203,8.23693130203
1677,1507,0.010992,0.032231,0.003112,120,120,120,0,0,1,-8.23693130203,8.23693130203
1506,1507,0.004298,0.013058,0.001544,140,140,140,0,0,1,-8.23693130203,8.23693130203
1676,1486,0.016033,0.044711,0.004499,120,120,120,0,0,1,-8.23693130203,8.23693130203
1675,1850,0.006198,0.02,0.00212,140,140,140,0,0,1,-8.23693130203,8.23693130203
1221,915,0.004545,0.013802,0.001638,140,140,140,0,0,1,-8.23693130203,8.23693130203
1776,873,0.004132,0.01281,0.00144,140,140,140,0,0,1,-8.23693130203,8.23693130203
1730,873,0.003471,0.011157,0.001198,140,140,140,0,0,1,-8.23693130203,8.23693130203
1351,1106,0.004628,0.014297,0.001619,140,140,140,0,0,1,-8.23693130203,8.23693130203
1727,1069,0.004711,0.014297,0.001699,140,140,140,0,0,1,-8.23693130203,8.23693130203
1351,1727,0.003554,0.010992,0.001261,140,140,140,0,0,1,-8.23693130203,8.23693130203
1727,1725,0.00157,0.005372,0.00052,140,140,140,0,0,1,-8.23693130203,8.23693130203
1531,874,0.002479,0.007686,0.000883,140,140,140,0,0,1,-8.23693130203,8.23693130203
1351,1531,0.006116,0.018926,0.002142,140,140,140,0,0,1,-8.23693130203,8.23693130203
1531,1530,0.002066,0.003802,0.000784,120,120,120,0,0,1,-8.23693130203,8.23693130203
1365,1351,0.002397,0.007355,0.000828,140,140,140,0,0,1,-8.23693130203,8.23693130203
997,1441,0.002397,0.007769,0.000823,140,140,140,0,0,1,-8.23693130203,8.23693130203
1068,1551,0.003719,0.009008,0.001363,120,120,120,0,0,1,-8.23693130203,8.23693130203
1522,1440,0.006281,0.020083,0.002139,140,140,140,0,0,1,-8.23693130203,8.23693130203
1260,1217,8.3e-05,0.000248,2.2e-05,140,140,140,0,0,1,-8.23693130203,8.23693130203
1467,1260,0.007603,0.019587,0.002091,120,120,120,0,0,1,-8.23693130203,8.23693130203
1440,1467,0.003141,0.00843,0.000857,120,120,120,0,0,1,-8.23693130203,8.23693130203
1259,1260,0.004545,0.008512,0.000927,90,90,90,0,0,1,-8.23693130203,8.23693130203
1466,1467,0.000496,0.001322,0.000133,120,120,120,0,0,1,-8.23693130203,8.23693130203
1236,1217,0.002562,0.006777,0.000944,120,120,120,0,0,1,-8.23693130203,8.23693130203
1423,1187,0.001653,0.004959,0.00059,140,140,140,0,0,1,-8.23693130203,8.23693130203
1183,1218,0.003223,0.009752,0.001159,140,140,140,0,0,1,-8.23693130203,8.23693130203
970,1183,0.003058,0.009421,0.001058,140,140,140,0,0,1,-8.23693130203,8.23693130203
1182,1183,0,8.3e-05,1.2e-05,140,140,140,0,0,1,-8.23693130203,8.23693130203
1187,1550,0.001405,0.004298,0.000503,140,140,140,0,0,1,-8.23693130203,8.23693130203
1837,1366,0.010744,0.032727,0.003836,140,140,140,0,0,1,-8.23693130203,8.23693130203
1217,1459,0.008264,0.026612,0.002807,140,140,140,0,0,1,-8.23693130203,8.23693130203
1395,1798,0.014711,0.031488,0.005377,120,120,120,0,0,1,-8.23693130203,8.23693130203
1222,1395,0.009917,0.019669,0.003705,120,120,120,0,0,1,-8.23693130203,8.23693130203
1395,1394,0.002231,0.006033,0.000564,120,120,120,0,0,1,-8.23693130203,8.23693130203
871,1179,0.006033,0.020496,0.002176,140,140,140,0,0,1,-8.23693130203,8.23693130203
872,951,0.003058,0.010661,0.001171,140,140,140,0,0,1,-8.23693130203,8.23693130203
1175,950,0.006529,0.020909,0.002243,140,140,140,0,0,1,-8.23693130203,8.23693130203
1299,1175,0.002397,0.007355,0.000876,140,140,140,0,0,1,-8.23693130203,8.23693130203
1171,1175,0.008678,0.02719,0.00303,140,140,140,0,0,1,-8.23693130203,8.23693130203
1172,1175,0.008347,0.026116,0.002904,140,140,140,0,0,0,-8.23693130203,8.23693130203
1192,1486,0.004711,0.012149,0.001696,120,120,120,0,0,1,-8.23693130203,8.23693130203
1859,1192,0.02405,0.043223,0.008981,120,120,120,0,0,1,-8.23693130203,8.23693130203
1191,1192,0.003471,0.010826,0.001195,140,140,140,0,0,1,-8.23693130203,8.23693130203
1487,1663,0.001488,0.004463,0.000513,140,140,140,0,0,1,-8.23693130203,8.23693130203
1486,1283,0.000909,0.002975,0.000329,140,140,140,0,0,1,-8.23693130203,8.23693130203
1505,1486,0.010331,0.013223,0.00241,90,90,90,0,0,1,-8.23693130203,8.23693130203
1487,1256,0.00843,0.025785,0.00304,140,140,140,0,0,1,-8.23693130203,8.23693130203
1731,1523,0.001488,0.004628,0.00053,140,140,140,0,0,1,-8.23693130203,8.23693130203
1496,1440,0.001983,0.006116,0.000726,140,140,140,0,0,1,-8.23693130203,8.23693130203
1726,971,0.00438,0.014545,0.00144,140,140,140,0,0,1,-8.23693130203,8.23693130203
1107,1726,0.000661,0.001983,0.000232,140,140,140,0,0,1,-8.23693130203,8.23693130203
1724,1726,0.000165,0.000413,5.1e-05,140,140,140,0,0,1,-8.23693130203,8.23693130203
1314,874,0.004628,0.014545,0.001592,140,140,140,0,0,1,-8.23693130203,8.23693130203
1020,874,0.000826,0.002727,0.000257,140,140,140,0,0,1,-8.23693130203,8.23693130203
1397,1020,0.002562,0.008595,0.00082,140,140,140,0,0,1,-8.23693130203,8.23693130203
1019,1020,0.000992,0.003058,0.000358,140,140,140,0,0,1,-8.23693130203,8.23693130203
1809,974,0.005289,0.016198,0.001907,140,140,140,0,0,1,-8.23693130203,8.23693130203
909,942,0.000826,0.001405,0.000152,90,90,90,0,0,1,-8.23693130203,8.23693130203
910,943,0.000826,0.001322,0.000145,90,90,90,0,0,1,-8.23693130203,8.23693130203
911,943,0.000826,0.001322,0.000145,90,90,90,0,0,1,-8.23693130203,8.23693130203
912,942,0.000744,0.001157,0.000128,90,90,90,0,0,1,-8.23693130203,8.23693130203
1351,1775,0.004959,0.015289,0.001769,140,140,140,0,0,1,-8.23693130203,8.23693130203
1218,978,0.00719,0.017851,0.002134,120,120,120,0,0,1,-8.23693130203,8.23693130203
1440,1404,0.008017,0.027769,0.002802,140,140,140,0,0,1,-8.23693130203,8.23693130203
1921,916,0.006033,0.018347,0.002176,140,140,140,0,0,1,-8.23693130203,8.23693130203
1421,1352,0.007686,0.027273,0.003178,140,140,140,0,0,1,-8.23693130203,8.23693130203
1699,1177,0.001405,0.00438,0.000506,140,140,140,0,0,1,-8.23693130203,8.23693130203
1424,1235,0.004876,0.009256,0.001801,120,120,120,0,0,1,-8.23693130203,8.23693130203
1847,1798,0.003719,0.012645,0.00121,140,140,140,0,0,1,-8.23693130203,8.23693130203
1808,1033,0.002727,0.008347,0.000956,140,140,140,0,0,1,-8.23693130203,8.23693130203
1858,1772,0.001157,0.002893,0.000436,120,120,120,0,0,1,-8.23693130203,8.23693130203
1388,1797,0.007686,0.02405,0.002703,140,140,140,0,0,1,-8.23693130203,8.23693130203
1838,1797,0.01124,0.032562,0.003272,120,120,120,0,0,1,-8.23693130203,8.23693130203
1443,1851,0.005868,0.01595,0.00174,120,120,120,0,0,1,-8.23693130203,8.23693130203
1809,1443,0.000165,0.000331,3.2e-05,120,120,120,0,0,1,-8.23693130203,8.23693130203
1443,1442,0.001983,0.005207,0.000748,120,120,120,0,0,1,-8.23693130203,8.23693130203
1089,1076,0.063554,0.129835,0.012678,90,90,90,0,0,1,-8.23693130203,8.23693130203
1661,1108,0.030413,0.056942,0.00521,57,57,57,0,0,1,-8.23693130203,8.23693130203
1900,1661,0.101736,0.200661,0.017431,90,90,90,0,0,1,-8.23693130203,8.23693130203
1660,1661,0.001983,0.003306,0.000353,19,19,19,0,0,1,-8.23693130203,8.23693130203
1344,1899,0.016116,0.028512,0.002735,90,90,90,0,0,1,-8.23693130203,8.23693130203
1748,895,0.022893,0.056694,0.006297,114,114,114,0,0,1,-8.23693130203,8.23693130203
1738,895,0.024793,0.061322,0.006817,114,114,114,0,0,1,-8.23693130203,8.23693130203
1900,1066,0.022727,0.072645,0.007749,57,57,57,0,0,1,-8.23693130203,8.23693130203
1342,895,0.014711,0.045207,0.005198,114,114,114,0,0,1,-8.23693130203,8.23693130203
1088,1147,0.096446,0.194711,0.017877,90,90,90,0,0,1,-8.23693130203,8.23693130203
1345,897,0.015124,0.040496,0.004627,114,114,114,0,0,1,-8.23693130203,8.23693130203
963,1345,0.037273,0.075454,0.006638,90,90,90,0,0,1,-8.23693130203,8.23693130203
1343,1345,0.000579,0.000992,8.9e-05,29,29,29,0,0,1,-8.23693130203,8.23693130203
877,1055,0.018017,0.054711,0.006486,57,57,57,0,0,1,-8.23693130203,8.23693130203
1108,877,0.012397,0.037603,0.004441,57,57,57,0,0,1,-8.23693130203,8.23693130203
877,876,0.016529,0.027273,0.002948,19,19,19,0,0,1,-8.23693130203,8.23693130203
1108,1494,0.014545,0.025124,0.003572,57,57,57,0,0,1,-8.23693130203,8.23693130203
1246,896,0.00719,0.022149,0.002522,114,114,114,0,0,1,-8.23693130203,8.23693130203
1245,897,0.00719,0.022231,0.002534,114,114,114,0,0,1,-8.23693130203,8.23693130203
1089,1083,0.006612,0.021074,0.002248,114,114,114,0,0,1,-8.23693130203,8.23693130203
1114,1088,0.016364,0.052149,0.005588,140,140,140,0,0,1,-8.23693130203,8.23693130203
1501,1088,0.019504,0.035537,0.009019,114,114,114,0,0,1,-8.23693130203,8.23693130203
1050,1089,0.001322,0.002314,0.000242,57,57,57,0,0,1,-8.23693130203,8.23693130203
1051,1088,0.001322,0.002314,0.000242,57,57,57,0,0,1,-8.23693130203,8.23693130203
1535,1089,0.02843,0.074132,0.006752,90,90,90,0,0,1,-8.23693130203,8.23693130203
1899,1535,0.037769,0.073802,0.00657,90,90,90,0,0,1,-8.23693130203,8.23693130203
1535,1533,0.003306,0.005455,0.000581,19,19,19,0,0,1,-8.23693130203,8.23693130203
1900,1296,0.038182,0.074876,0.00666,90,90,90,0,0,1,-8.23693130203,8.23693130203
1534,1088,0.02843,0.074132,0.006752,90,90,90,0,0,1,-8.23693130203,8.23693130203
1297,1534,0.005207,0.009835,0.000956,90,90,90,0,0,1,-8.23693130203,8.23693130203
1534,1532,0.003306,0.005455,0.000581,19,19,19,0,0,1,-8.23693130203,8.23693130203
1291,1266,0.040496,0.066694,0.007214,57,57,57,0,0,1,-8.23693130203,8.23693130203
1893,1301,0.025785,0.06843,0.007802,114,114,114,0,0,1,-8.23693130203,8.23693130203
1894,1501,0.024463,0.061322,0.006793,114,114,114,0,0,1,-8.23693130203,8.23693130203
1894,1502,0.024463,0.061322,0.006793,114,114,114,0,0,1,-8.23693130203,8.23693130203
924,1333,0.024793,0.065454,0.006614,114,114,114,0,0,1,-8.23693130203,8.23693130203
1893,1695,0.001653,0.003471,0.00038,90,90,90,0,0,1,-8.23693130203,8.23693130203
1894,1696,0.001074,0.003471,0.00037,114,114,114,0,0,1,-8.23693130203,8.23693130203
1830,1265,0.030744,0.050661,0.005474,57,57,57,0,0,1,-8.23693130203,8.23693130203
1341,1899,0.002314,0.007438,0.000799,114,114,114,0,0,1,-8.23693130203,8.23693130203
1088,1067,0.01124,0.036116,0.003816,114,114,114,0,0,1,-8.23693130203,8.23693130203
1332,1265,0.007769,0.021736,0.002362,114,114,114,0,0,1,-8.23693130203,8.23693130203
1831,1455,0.05,0.082397,0.008901,57,57,57,0,0,1,-8.23693130203,8.23693130203
1502,961,0.026033,0.065702,0.007335,114,114,114,0,0,1,-8.23693130203,8.23693130203
1559,1454,0.042397,0.069917,0.00755,57,57,57,0,0,1,-8.23693130203,8.23693130203
887,998,0.00438,0.014876,0.001423,114,114,114,0,0,1,-8.23693130203,8.23693130203
1105,895,0.032479,0.102314,0.011265,114,114,114,0,0,1,-8.23693130203,8.23693130203
1580,1061,0.050248,0.08281,0.008956,57,57,57,0,0,1,-8.23693130203,8.23693130203
1737,1501,0.025372,0.062562,0.006924,114,114,114,0,0,1,-8.23693130203,8.23693130203
1812,1077,0.013306,0.040413,0.004804,57,57,57,0,0,1,-8.23693130203,8.23693130203
998,1089,0.01,0.068512,0.007647,232,232,232,0,0,1,-8.23693130203,8.23693130203
999,1757,0.005868,0.040083,0.004518,232,232,232,0,0,1,-8.23693130203,8.23693130203
1072,1082,0.006281,0.019835,0.00218,114,114,114,0,0,1,-8.23693130203,8.23693130203
999,1073,0.009421,0.041736,0.004576,114,114,114,0,0,1,-8.23693130203,8.23693130203
960,1747,0.005207,0.014215,0.001614,114,114,114,0,0,1,-8.23693130203,8.23693130203
1762,1082,0.002149,0.007273,0.000758,57,57,57,0,0,1,-8.23693130203,8.23693130203
1761,1083,0.002149,0.00719,0.000753,57,57,57,0,0,1,-8.23693130203,8.23693130203
1558,886,0.033058,0.05686,0.006142,90,90,90,0,0,1,-8.23693130203,8.23693130203
1581,902,0.017769,0.058016,0.005917,57,57,57,0,0,1,-8.23693130203,8.23693130203
1501,923,0.022479,0.054545,0.00621,114,114,114,0,0,1,-8.23693130203,8.23693130203
1054,1076,0.014545,0.04405,0.00522,57,57,57,0,0,1,-8.23693130203,8.23693130203
1521,1108,0.029917,0.096116,0.010188,57,57,57,0,0,1,-8.23693130203,8.23693130203
1089,1794,0.011157,0.034545,0.003903,114,114,114,0,0,1,-8.23693130203,8.23693130203
1519,1681,0.034628,0.108843,0.01203,114,114,114,0,0,1,-8.23693130203,8.23693130203
1619,998,0.021074,0.067686,0.007149,114,114,114,0,0,1,-8.23693130203,8.23693130203
1148,1619,0.030413,0.09438,0.010721,114,114,114,0,0,1,-8.23693130203,8.23693130203
1618,1619,0.007603,0.036364,0.006795,114,114,114,0,0,1,-8.23693130203,8.23693130203
1680,999,0.014711,0.046529,0.005092,114,114,114,0,0,1,-8.23693130203,8.23693130203
1518,1147,0.010248,0.03124,0.003698,57,57,57,0,0,1,-8.23693130203,8.23693130203
1758,1088,0.004628,0.031736,0.003586,232,232,232,0,0,1,-8.23693130203,8.23693130203
1886,1113,0.003388,0.010331,0.00121,114,114,114,0,0,1,-8.23693130203,8.23693130203
998,1885,0.003306,0.022479,0.002502,114,114,114,0,0,1,-8.23693130203,8.23693130203
1501,999,0.03438,0.110579,0.011626,114,114,114,0,0,1,-8.23693130203,8.23693130203
1502,998,0.03438,0.110579,0.011628,114,114,114,0,0,1,-8.23693130203,8.23693130203
1330,1062,0.053471,0.074876,0.006638,57,57,57,0,0,1,-8.23693130203,8.23693130203
968,896,0.008678,0.022066,0.002524,114,114,114,0,0,1,-8.23693130203,8.23693130203
1793,1104,0.017025,0.053058,0.005936,114,114,114,0,0,1,-8.23693130203,8.23693130203
904,962,0.070661,0.127355,0.012286,57,57,57,0,0,1,-8.23693130203,8.23693130203
1109,904,0.011653,0.023141,0.002011,57,57,57,0,0,1,-8.23693130203,8.23693130203
904,903,0.026777,0.036198,0.00318,57,57,57,0,0,0,-8.23693130203,8.23693130203
1148,1076,0.04719,0.089008,0.008707,57,57,57,0,0,1,-8.23693130203,8.23693130203
958,969,0.058099,0.089008,0.008833,75,75,75,0,0,1,-8.23693130203,8.23693130203
902,1109,0.013512,0.042818,0.004598,114,114,114,0,0,1,-8.23693130203,8.23693130203
1400,1501,0.000826,0.001653,0,229,229,229,0,0,1,-8.23693130203,8.23693130203
1401,1502,0.000826,0.001653,0,229,229,229,0,0,1,-8.23693130203,8.23693130203
1402,1501,0.001157,0.002066,0,229,229,229,0,0,1,-8.23693130203,8.23693130203
1688,953,0.023719,0.058264,0.006457,120,120,120,0,0,1,-8.23693130203,8.23693130203
1167,1393,0.004132,0.010165,0.001123,120,120,120,0,0,1,-8.23693130203,8.23693130203
1289,1167,0.03595,0.089835,0.009932,120,120,120,0,0,1,-8.23693130203,8.23693130203
1165,1167,0.000248,0.000496,0.000102,120,120,120,0,0,1,-8.23693130203,8.23693130203
1687,913,0.017851,0.041984,0.006072,120,120,120,0,0,1,-8.23693130203,8.23693130203
1687,859,0.018182,0.06281,0.0065,114,114,114,0,0,1,-8.23693130203,8.23693130203
1688,1575,0.025124,0.089339,0.008877,114,114,114,0,0,1,-8.23693130203,8.23693130203
1687,1274,0.010826,0.023967,0.003577,120,120,120,0,0,1,-8.23693130203,8.23693130203
1274,1637,0.003719,0.007686,0.00136,120,120,120,0,0,1,-8.23693130203,8.23693130203
1273,1274,0.000496,0.001405,0.000169,140,140,140,0,0,1,-8.23693130203,8.23693130203
1708,1393,0.02438,0.043802,0.009111,120,120,120,0,0,1,-8.23693130203,8.23693130203
1168,1393,0.004132,0.010165,0.001123,120,120,120,0,0,1,-8.23693130203,8.23693130203
1822,1168,0.005702,0.017438,0.001672,120,120,120,0,0,1,-8.23693130203,8.23693130203
1168,1166,0.000331,0.000579,0.000121,120,120,120,0,0,1,-8.23693130203,8.23693130203
1823,1617,0.019174,0.052562,0.005515,120,120,120,0,0,1,-8.23693130203,8.23693130203
1822,1161,0.000826,0.002397,0.000315,114,114,114,0,0,1,-8.23693130203,8.23693130203
1823,1162,0.000909,0.002645,0.00037,114,114,114,0,0,1,-8.23693130203,8.23693130203
1823,1156,0.001818,0.005537,0.000653,114,114,114,0,0,1,-8.23693130203,8.23693130203
1822,1157,0.001901,0.005702,0.000673,114,114,114,0,0,1,-8.23693130203,8.23693130203
1829,1575,0.004628,0.014876,0.001563,114,114,114,0,0,1,-8.23693130203,8.23693130203
1375,1574,0.008264,0.026612,0.0028,114,114,114,0,0,1,-8.23693130203,8.23693130203
1823,1154,0.005372,0.01281,0.002529,114,114,114,0,0,1,-8.23693130203,8.23693130203
1392,1151,0.003471,0.006529,0.000605,90,90,90,0,0,1,-8.23693130203,8.23693130203
1392,1152,0.003636,0.006446,0.00059,90,90,90,0,0,1,-8.23693130203,8.23693130203
1393,1153,0.003636,0.006446,0.00059,90,90,90,0,0,1,-8.23693130203,8.23693130203
1393,1158,0.001074,0.002231,0.000414,114,114,114,0,0,1,-8.23693130203,8.23693130203
1392,1159,0.001157,0.002066,0.000426,114,114,114,0,0,1,-8.23693130203,8.23693130203
1823,1164,0.001818,0.005124,0.000716,114,114,114,0,0,1,-8.23693130203,8.23693130203
1392,1155,0.002479,0.006364,0.001108,114,114,114,0,0,1,-8.23693130203,8.23693130203
1392,866,0.017934,0.04438,0.004813,120,120,120,0,0,1,-8.23693130203,8.23693130203
991,867,0.006281,0.019091,0.001994,114,114,114,0,0,1,-8.23693130203,8.23693130203
1561,1070,0.013223,0.036364,0.003872,114,114,114,0,0,1,-8.23693130203,8.23693130203
1828,1373,0.003719,0.012066,0.001268,140,140,140,0,0,1,-8.23693130203,8.23693130203
1542,1375,0.002066,0.006446,0.000748,140,140,140,0,0,1,-8.23693130203,8.23693130203
953,1543,0.011983,0.034132,0.003741,120,120,120,0,0,1,-8.23693130203,8.23693130203
1687,1765,0.012314,0.037521,0.004424,114,114,114,0,0,1,-8.23693130203,8.23693130203
1694,935,0.003884,0.009174,0.001317,120,120,120,0,0,1,-8.23693130203,8.23693130203
1694,1687,0.000661,0.00438,0.000586,152,152,152,0,0,1,-8.23693130203,8.23693130203
1693,1688,0.000909,0.006281,0.000755,152,152,152,0,0,1,-8.23693130203,8.23693130203
1227,1778,0.043223,0.057851,0.005162,57,57,57,0,0,1,-8.23693130203,8.23693130203
1689,1227,0.009256,0.029752,0.003134,57,57,57,0,0,1,-8.23693130203,8.23693130203
1225,1227,0.007686,0.010165,0.000908,75,75,75,0,0,1,-8.23693130203,8.23693130203
1228,1777,0.034793,0.040248,0.007214,57,57,57,0,0,1,-8.23693130203,8.23693130203
1690,1228,0.009091,0.029174,0.003078,57,57,57,0,0,1,-8.23693130203,8.23693130203
1226,1228,0.004132,0.007438,0.001149,62,62,62,0,0,1,-8.23693130203,8.23693130203
