bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1694,1606,0.087769,0.169835,0.016066,90,90,90,0,0,1,-8.23693130203,8.23693130203
1688,1438,0.02,0.046694,0.009535,114,114,114,0,0,1,-8.23693130203,8.23693130203
1439,1390,0.039339,0.090413,0.018963,114,114,114,0,0,1,-8.23693130203,8.23693130203
1181,1213,0.043223,0.103058,0.011205,90,90,90,0,0,1,-8.23693130203,8.23693130203
1778,1353,0.015703,0.024793,0.004015,90,90,90,0,0,1,-8.23693130203,8.23693130203
1647,878,0.036777,0.09157,0.00974,120,120,120,0,0,1,-8.23693130203,8.23693130203
1075,1541,0.009339,0.017355,0.001779,90,90,90,0,0,1,-8.23693130203,8.23693130203
1074,1305,0.032645,0.099504,0.011696,76,76,76,0,0,1,-8.23693130203,8.23693130203
1607,1354,0.026529,0.034463,0.006389,90,90,90,0,0,1,-8.23693130203,8.23693130203
1373,990,0.003884,0.012479,0.001309,114,114,114,0,0,1,-8.23693130203,8.23693130203
1093,1742,0.035785,0.070331,0.00718,90,90,90,0,0,1,-8.23693130203,8.23693130203
1741,1060,0.003967,0.00719,0.001026,57,57,57,0,0,1,-8.23693130203,8.23693130203
1741,1865,0.007107,0.011818,0.001256,90,90,90,0,0,1,-8.23693130203,8.23693130203
1742,1866,0.007025,0.011653,0.001244,90,90,90,0,0,1,-8.23693130203,8.23693130203
889,1462,0.019091,0.057934,0.006878,114,114,114,0,0,1,-8.23693130203,8.23693130203
1777,889,0.006529,0.019835,0.002357,114,114,114,0,0,1,-8.23693130203,8.23693130203
888,889,0.01,0.030331,0.003603,57,57,57,0,0,1,-8.23693130203,8.23693130203
1074,1391,0.038678,0.119669,0.013649,114,114,114,0,0,1,-8.23693130203,8.23693130203
1074,900,0.002645,0.008182,0.000961,114,114,114,0,0,1,-8.23693130203,8.23693130203
1848,952,0.01405,0.026033,0.003528,90,90,90,0,0,1,-8.23693130203,8.23693130203
1574,860,0.012727,0.043388,0.004581,114,114,114,0,0,1,-8.23693130203,8.23693130203
994,1373,0.002149,0.014711,0.00167,152,152,152,0,0,1,-8.23693130203,8.23693130203
1288,1687,0.007686,0.020496,0.002246,120,120,120,0,0,1,-8.23693130203,8.23693130203
1822,1374,0.002645,0.01876,0.001951,152,152,152,0,0,1,-8.23693130203,8.23693130203
1823,1375,0.002645,0.01876,0.001951,152,152,152,0,0,1,-8.23693130203,8.23693130203
1898,1575,0.015124,0.041157,0.004104,114,114,114,0,0,1,-8.23693130203,8.23693130203
914,1536,0.008926,0.023719,0.003146,114,114,114,0,0,1,-8.23693130203,8.23693130203
1075,1092,0.04124,0.076446,0.007979,90,90,90,0,0,1,-8.23693130203,8.23693130203
1392,1163,0.005207,0.012231,0.002452,114,114,114,0,0,1,-8.23693130203,8.23693130203
1071,1574,0.015207,0.040083,0.004366,120,120,120,0,0,1,-8.23693130203,8.23693130203
1616,1373,0.004711,0.015289,0.001605,140,140,140,0,0,1,-8.23693130203,8.23693130203
1457,1074,0.010909,0.035289,0.003691,114,114,114,0,0,1,-8.23693130203,8.23693130203
1528,1456,0.031901,0.106364,0.011251,114,114,114,0,0,1,-8.23693130203,8.23693130203
1329,1375,0.001653,0.011157,0.001239,152,152,152,0,0,1,-8.23693130203,8.23693130203
1449,1304,0.006529,0.020909,0.002214,114,114,114,0,0,1,-8.23693130203,8.23693130203
1529,1305,0.021984,0.070744,0.007439,114,114,114,0,0,1,-8.23693130203,8.23693130203
1777,1693,0.045124,0.233802,0.024389,114,114,114,0,0,1,-8.23693130203,8.23693130203
1777,1687,0.045703,0.237025,0.024841,114,114,114,0,0,1,-8.23693130203,8.23693130203
1393,1160,0.000826,0.002645,0.000312,140,140,140,0,0,1,-8.23693130203,8.23693130203
1638,995,0.004298,0.00719,0.01602,120,120,120,0,0,1,-8.23693130203,8.23693130203
1778,1180,0.058099,0.13124,0.012928,90,90,90,0,0,1,-8.23693130203,8.23693130203
1374,1560,0.003884,0.012562,0.001326,114,114,114,0,0,1,-8.23693130203,8.23693130203
1384,1574,0.001653,0.005793,0,97,97,97,0,0,1,-8.23693130203,8.23693130203
1385,1575,0.001653,0.005793,0,97,97,97,0,0,1,-8.23693130203,8.23693130203
879,901,0.003967,0.012149,0.001391,114,114,114,0,0,1,-8.23693130203,8.23693130203
1579,1393,0.018017,0.054793,0.006483,114,114,114,0,0,1,-8.23693130203,8.23693130203
1849,1465,0.017851,0.03438,0.004874,90,90,90,0,0,1,-8.23693130203,8.23693130203
1537,952,0.006777,0.01595,0.002253,114,114,114,0,0,1,-8.23693130203,8.23693130203
1302,1463,0.006612,0.021074,0.002294,97,97,97,0,0,1,-8.23693130203,8.23693130203
1857,1897,0.02,0.056529,0.005397,120,120,120,0,0,1,-8.23693130203,8.23693130203
995,1328,0.000579,0.003884,0.000452,152,152,152,0,0,1,-8.23693130203,8.23693130203
1307,1392,0.043719,0.115041,0.011948,120,120,120,0,0,1,-8.23693130203,8.23693130203
1448,1751,0.032562,0.104628,0.011026,114,114,114,0,0,1,-8.23693130203,8.23693130203
1075,1303,0.049422,0.164628,0.016129,114,114,114,0,0,1,-8.23693130203,8.23693130203
1006,1766,0.011735,0.03562,0.004228,114,114,114,0,0,1,-8.23693130203,8.23693130203
1795,1767,0.010578,0.029091,0.003349,114,114,114,0,0,1,-8.23693130203,8.23693130203
1767,858,0.005207,0.015785,0.001868,140,140,140,0,0,1,-8.23693130203,8.23693130203
1768,838,0.00157,0.001983,0.00037,90,90,90,0,0,1,-8.23693130203,8.23693130203
1767,839,0.001488,0.001818,0.000353,90,90,90,0,0,1,-8.23693130203,8.23693130203
1768,840,0.000496,0.000579,0.000111,90,90,90,0,0,1,-8.23693130203,8.23693130203
1768,841,0.001074,0.001322,0.000252,90,90,90,0,0,1,-8.23693130203,8.23693130203
1796,1768,0.009917,0.030331,0.003557,120,120,120,0,0,1,-8.23693130203,8.23693130203
927,1867,0.023141,0.028926,0.005498,90,90,90,0,0,1,-8.23693130203,8.23693130203
1254,1348,0.022149,0.04281,0.008245,120,120,120,0,0,1,-8.23693130203,8.23693130203
870,928,0.020827,0.026446,0.004884,90,90,90,0,0,1,-8.23693130203,8.23693130203
1008,870,0.018512,0.058347,0.006326,90,90,90,0,0,1,-8.23693130203,8.23693130203
868,870,0.000496,0.000826,8.7e-05,90,90,90,0,0,1,-8.23693130203,8.23693130203
1767,1254,0.006942,0.019091,0.001938,120,120,120,0,0,1,-8.23693130203,8.23693130203
1791,1254,0.00686,0.010165,0.001747,76,76,76,0,0,1,-8.23693130203,8.23693130203
1117,1867,0.000496,0.00157,0.000186,57,57,57,0,0,1,-8.23693130203,8.23693130203
1795,1604,0.005702,0.018512,0.001909,114,114,114,0,0,1,-8.23693130203,8.23693130203
1795,869,0.021322,0.06843,0.007265,140,140,140,0,0,1,-8.23693130203,8.23693130203
1745,1359,0.002562,0.005868,0.000794,57,57,57,0,0,1,-8.23693130203,8.23693130203
1746,1360,0.001983,0.005041,0.000649,57,57,57,0,0,1,-8.23693130203,8.23693130203
1118,1868,0.000579,0.001818,0.00022,57,57,57,0,0,1,-8.23693130203,8.23693130203
1868,1337,0.005124,0.01562,0.001849,114,114,114,0,0,1,-8.23693130203,8.23693130203
1475,1564,0.003636,0.011074,0.001314,114,114,114,0,0,1,-8.23693130203,8.23693130203
1796,1565,0.00595,0.019917,0.001953,114,114,114,0,0,1,-8.23693130203,8.23693130203
1244,1359,0.01,0.016529,0.001783,76,76,76,0,0,1,-8.23693130203,8.23693130203
1594,1243,0.023388,0.032562,0.005065,90,90,90,0,0,1,-8.23693130203,8.23693130203
1605,1085,0.006612,0.021488,0.002222,114,114,114,0,0,1,-8.23693130203,8.23693130203
1253,1584,0.003636,0.011074,0.001317,114,114,114,0,0,1,-8.23693130203,8.23693130203
1253,1461,0.008017,0.024215,0.00287,76,76,76,0,0,1,-8.23693130203,8.23693130203
1499,1460,0.012645,0.037025,0.003359,120,120,120,0,0,1,-8.23693130203,8.23693130203
1585,1084,0.005868,0.017851,0.00212,114,114,114,0,0,1,-8.23693130203,8.23693130203
1254,1664,0.027355,0.092066,0.008835,114,114,114,0,0,1,-8.23693130203,8.23693130203
1091,1500,0.001736,0.005124,0.000472,120,120,120,0,0,1,-8.23693130203,8.23693130203
1656,1091,0.02157,0.061322,0.005,120,120,120,0,0,1,-8.23693130203,8.23693130203
1091,1090,0.003141,0.003884,0.000745,57,57,57,0,0,1,-8.23693130203,8.23693130203
1811,1795,0.011901,0.037686,0.00409,114,114,114,0,0,1,-8.23693130203,8.23693130203
1768,1253,0.006777,0.020579,0.001953,120,120,120,0,0,1,-8.23693130203,8.23693130203
1349,1359,0.025289,0.04719,0.009431,120,120,120,0,0,1,-8.23693130203,8.23693130203
1792,1474,0.003141,0.009504,0.00113,114,114,114,0,0,1,-8.23693130203,8.23693130203
956,1796,0.034298,0.109421,0.011715,114,114,114,0,0,1,-8.23693130203,8.23693130203
1796,1009,0.014545,0.045785,0.005055,114,114,114,0,0,1,-8.23693130203,8.23693130203
1795,1489,0.019587,0.062975,0.006621,120,120,120,0,0,1,-8.23693130203,8.23693130203
1843,1170,0.003554,0.011157,0.001258,140,140,140,0,0,1,-8.23693130203,8.23693130203
1275,1367,0.001983,0.006364,0.000668,114,114,114,0,0,1,-8.23693130203,8.23693130203
1358,1287,0.000909,0.006446,0.000665,152,152,152,0,0,1,-8.23693130203,8.23693130203
1629,1358,0.004298,0.030083,0.003228,232,232,232,0,0,1,-8.23693130203,8.23693130203
1356,1358,0.003141,0.005868,0.000559,90,90,90,0,0,1,-8.23693130203,8.23693130203
1600,1415,0.009587,0.02595,0.002885,120,120,120,0,0,1,-8.23693130203,8.23693130203
907,880,0.010413,0.03157,0.003734,140,140,140,0,0,1,-8.23693130203,8.23693130203
1630,1806,0.002645,0.007934,0.000941,140,140,140,0,0,1,-8.23693130203,8.23693130203
908,881,0.010083,0.030579,0.00362,140,140,140,0,0,1,-8.23693130203,8.23693130203
1634,1877,0.012314,0.03157,0.003463,120,120,120,0,0,1,-8.23693130203,8.23693130203
1569,1453,0.001901,0.006033,0.000632,114,114,114,0,0,1,-8.23693130203,8.23693130203
1740,1569,0.003554,0.011488,0.001205,114,114,114,0,0,1,-8.23693130203,8.23693130203
1569,1567,0.001322,0.003223,0.000322,90,90,90,0,0,1,-8.23693130203,8.23693130203
925,1042,0.003471,0.011074,0.001159,140,140,140,0,0,1,-8.23693130203,8.23693130203
926,1043,0.003388,0.011074,0.001154,140,140,140,0,0,1,-8.23693130203,8.23693130203
1843,1376,0.009421,0.029917,0.003214,140,140,140,0,0,1,-8.23693130203,8.23693130203
1646,1473,0.007107,0.022066,0.002517,140,140,140,0,0,1,-8.23693130203,8.23693130203
1623,1646,0.000992,0.003058,0.000351,114,114,114,0,0,1,-8.23693130203,8.23693130203
1645,1646,0.00124,0.003636,0.000436,140,140,140,0,0,1,-8.23693130203,8.23693130203
1413,985,0.000826,0.002479,0.000295,140,140,140,0,0,1,-8.23693130203,8.23693130203
1063,1065,0.001818,0.005455,0.000651,29,29,29,0,0,1,-8.23693130203,8.23693130203
1555,1206,0.003223,0.010413,0.001079,140,140,140,0,0,1,-8.23693130203,8.23693130203
1620,1555,0.003719,0.011735,0.001309,140,140,140,0,0,1,-8.23693130203,8.23693130203
1553,1555,0.002397,0.00719,0.00075,120,120,120,0,0,1,-8.23693130203,8.23693130203
1763,984,0.01281,0.039008,0.004576,140,140,140,0,0,1,-8.23693130203,8.23693130203
1927,1286,0.011983,0.038595,0.004056,140,140,140,0,0,1,-8.23693130203,8.23693130203
1111,1056,0.004959,0.016694,0.001597,140,140,140,0,0,1,-8.23693130203,8.23693130203
1111,1057,0.003388,0.010248,0.001217,140,140,140,0,0,1,-8.23693130203,8.23693130203
1711,1686,0.003388,0.011488,0.001096,140,140,140,0,0,1,-8.23693130203,8.23693130203
1309,1780,0.000165,0.000496,6.1e-05,140,140,140,0,0,1,-8.23693130203,8.23693130203
1416,1309,0.005289,0.016198,0.001854,140,140,140,0,0,1,-8.23693130203,8.23693130203
1308,1309,0.004215,0.007603,0.000673,90,90,90,0,0,1,-8.23693130203,8.23693130203
863,1546,0.010992,0.027851,0.003979,120,120,120,0,0,1,-8.23693130203,8.23693130203
863,1760,0.005785,0.020496,0.002033,114,114,114,0,0,1,-8.23693130203,8.23693130203
862,863,0.000248,0.000826,9.7e-05,140,140,140,0,0,1,-8.23693130203,8.23693130203
922,1111,0.000413,0.00124,0.000133,114,114,114,0,0,1,-8.23693130203,8.23693130203
934,922,0.002727,0.007686,0.000794,120,120,120,0,0,1,-8.23693130203,8.23693130203
1103,934,0.00438,0.014132,0.001486,114,114,114,0,0,1,-8.23693130203,8.23693130203
1269,1103,0.000331,0.001074,0.000123,114,114,114,0,0,1,-8.23693130203,8.23693130203
920,922,0.00124,0.003884,0.000452,114,114,114,0,0,1,-8.23693130203,8.23693130203
934,933,0.003388,0.011405,0.001089,114,114,114,0,0,1,-8.23693130203,8.23693130203
1101,1103,0.002231,0.006942,0.000784,114,114,114,0,0,1,-8.23693130203,8.23693130203
1929,1229,0.004711,0.014463,0.00165,140,140,140,0,0,1,-8.23693130203,8.23693130203
1426,1840,0.005289,0.016116,0.001871,140,140,140,0,0,1,-8.23693130203,8.23693130203
1877,1426,0.002397,0.007273,0.000835,140,140,140,0,0,1,-8.23693130203,8.23693130203
1426,1425,0.000992,0.00124,0.000242,90,90,90,0,0,1,-8.23693130203,8.23693130203
1040,1257,0.004959,0.015124,0.001793,140,140,140,0,0,1,-8.23693130203,8.23693130203
1720,1583,0.002314,0.007355,0.000784,140,140,140,0,0,1,-8.23693130203,8.23693130203
1198,1644,0.008182,0.020331,0.002188,120,120,120,0,0,1,-8.23693130203,8.23693130203
1854,1198,0.004711,0.011735,0.001341,120,120,120,0,0,1,-8.23693130203,8.23693130203
1196,1198,0.000909,0.002066,0.000237,120,120,120,0,0,1,-8.23693130203,8.23693130203
1636,846,0.006529,0.020661,0.002234,140,140,140,0,0,1,-8.23693130203,8.23693130203
1807,1281,0.012314,0.041653,0.003976,140,140,140,0,0,1,-8.23693130203,8.23693130203
945,1634,0.025868,0.067107,0.007543,120,120,120,0,0,1,-8.23693130203,8.23693130203
1527,973,0.004959,0.015124,0.001769,140,140,140,0,0,1,-8.23693130203,8.23693130203
1549,1912,0.001405,0.003471,0.000506,120,120,120,0,0,1,-8.23693130203,8.23693130203
1852,1230,0.004132,0.012975,0.00144,140,140,140,0,0,1,-8.23693130203,8.23693130203
1841,1674,0.017603,0.056281,0.005973,140,140,140,0,0,1,-8.23693130203,8.23693130203
1592,926,0.006364,0.020165,0.002188,114,114,114,0,0,1,-8.23693130203,8.23693130203
917,1546,0.008595,0.027603,0.002909,140,140,140,0,0,1,-8.23693130203,8.23693130203
1842,1547,0.026198,0.08405,0.008869,114,114,114,0,0,1,-8.23693130203,8.23693130203
1434,1546,0.040248,0.129587,0.013608,140,140,140,0,0,1,-8.23693130203,8.23693130203
1685,976,0.006364,0.02124,0.002072,140,140,140,0,0,1,-8.23693130203,8.23693130203
1634,1346,0.019752,0.052975,0.005779,120,120,120,0,0,1,-8.23693130203,8.23693130203
1821,1346,0.001901,0.005868,0.00069,114,114,114,0,0,1,-8.23693130203,8.23693130203
1144,1821,0.002645,0.008678,0.000895,114,114,114,0,0,1,-8.23693130203,8.23693130203
1820,1821,8.3e-05,0.000165,1.7e-05,90,90,90,0,0,1,-8.23693130203,8.23693130203
1258,1843,0.011735,0.037107,0.004029,114,114,114,0,0,1,-8.23693130203,8.23693130203
891,1015,0.00562,0.017355,0.001943,120,120,120,0,0,1,-8.23693130203,8.23693130203
1882,993,0.001901,0.006198,0.000651,114,114,114,0,0,1,-8.23693130203,8.23693130203
1599,1882,0.003802,0.011983,0.001283,140,140,140,0,0,1,-8.23693130203,8.23693130203
926,1599,0.002645,0.008182,0.000946,114,114,114,0,0,1,-8.23693130203,8.23693130203
1880,1882,8.3e-05,0.000165,1.7e-05,140,140,140,0,0,1,-8.23693130203,8.23693130203
1599,1598,0.00124,0.003802,0.000445,57,57,57,0,0,1,-8.23693130203,8.23693130203
1367,1477,0.002397,0.007438,0.000859,114,114,114,0,0,1,-8.23693130203,8.23693130203
1834,938,0.004132,0.013306,0.001411,114,114,114,0,0,1,-8.23693130203,8.23693130203
972,1834,0.007107,0.023058,0.002403,140,140,140,0,0,1,-8.23693130203,8.23693130203
1833,1834,0.000744,0.002397,0.000264,114,114,114,0,0,1,-8.23693130203,8.23693130203
1862,1005,0.000909,0.00281,0.000319,114,114,114,0,0,1,-8.23693130203,8.23693130203
1231,1005,0.003141,0.013306,0.001379,162,162,162,0,0,1,-8.23693130203,8.23693130203
905,1231,0.000413,0.00124,0.000131,140,140,140,0,0,1,-8.23693130203,8.23693130203
906,1232,0.000413,0.001322,0.000135,140,140,140,0,0,1,-8.23693130203,8.23693130203
1202,1004,0.000661,0.002562,0.0003,114,114,114,0,0,1,-8.23693130203,8.23693130203
1362,1895,0.012893,0.046446,0.004487,114,114,114,0,0,1,-8.23693130203,8.23693130203
1433,1525,0.019422,0.062397,0.006585,114,114,114,0,0,1,-8.23693130203,8.23693130203
1524,1547,0.020827,0.067025,0.007069,140,140,140,0,0,1,-8.23693130203,8.23693130203
1826,1416,0.001736,0.004959,0.00053,120,120,120,0,0,1,-8.23693130203,8.23693130203
1112,965,0.007603,0.023141,0.002713,140,140,140,0,0,1,-8.23693130203,8.23693130203
1650,1286,0.001736,0.005372,0.000634,140,140,140,0,0,1,-8.23693130203,8.23693130203
1041,1916,0.004132,0.012645,0.001498,140,140,140,0,0,1,-8.23693130203,8.23693130203
1323,853,0.012479,0.039669,0.004279,140,140,140,0,0,1,-8.23693130203,8.23693130203
1190,1059,0.003471,0.010661,0.001246,140,140,140,0,0,1,-8.23693130203,8.23693130203
1734,1190,0.003636,0.013388,0.001203,140,140,140,0,0,1,-8.23693130203,8.23693130203
1188,1190,0,0.000826,7e-06,140,140,140,0,0,1,-8.23693130203,8.23693130203
1513,1926,0.004711,0.015289,0.001605,140,140,140,0,0,1,-8.23693130203,8.23693130203
1785,1232,0.004463,0.012893,0.001735,140,140,140,0,0,1,-8.23693130203,8.23693130203
1362,1482,0.027686,0.071488,0.007393,120,120,120,0,0,1,-8.23693130203,8.23693130203
852,1508,0.000826,0.002645,0.000305,140,140,140,0,0,1,-8.23693130203,8.23693130203
853,1509,0.000826,0.002645,0.00031,140,140,140,0,0,1,-8.23693130203,8.23693130203
1877,1887,0.005537,0.016942,0.00196,140,140,140,0,0,1,-8.23693130203,8.23693130203
1589,1644,0.006116,0.016612,0.001842,120,120,120,0,0,1,-8.23693130203,8.23693130203
1504,1546,0.003141,0.009421,0.001118,140,140,140,0,0,1,-8.23693130203,8.23693130203
854,1588,0.000744,0.002314,0.000254,114,114,114,0,0,1,-8.23693130203,8.23693130203
855,1589,0.000661,0.002149,0.000237,114,114,114,0,0,1,-8.23693130203,8.23693130203
1086,1673,0.000331,0.000992,0.000121,114,114,114,0,0,1,-8.23693130203,8.23693130203
1087,1674,0.000331,0.000992,0.000119,114,114,114,0,0,1,-8.23693130203,8.23693130203
1279,852,0.000331,0.000992,0.000114,114,114,114,0,0,1,-8.23693130203,8.23693130203
1280,853,0.000413,0.001322,0.000157,114,114,114,0,0,1,-8.23693130203,8.23693130203
1736,1763,0.004298,0.013306,0.001496,114,114,114,0,0,1,-8.23693130203,8.23693130203
1034,1040,0.000165,0.000579,6.5e-05,114,114,114,0,0,1,-8.23693130203,8.23693130203
1035,1041,0.000165,0.000579,6.8e-05,114,114,114,0,0,1,-8.23693130203,8.23693130203
1027,1004,0.000661,0.002149,0.000215,114,114,114,0,0,1,-8.23693130203,8.23693130203
1028,1005,0.000661,0.002066,0.00021,114,114,114,0,0,1,-8.23693130203,8.23693130203
1231,993,0.003554,0.011405,0.001183,114,114,114,0,0,1,-8.23693130203,8.23693130203
1802,1800,0.004132,0.013306,0.001396,114,114,114,0,0,1,-8.23693130203,8.23693130203
1338,1844,0.001488,0.004959,0.000469,114,114,114,0,0,1,-8.23693130203,8.23693130203
1928,1381,0.000992,0.003141,0.000365,114,114,114,0,0,1,-8.23693130203,8.23693130203
925,1379,0.004876,0.01719,0.001917,114,114,114,0,0,1,-8.23693130203,8.23693130203
1116,1524,0.004628,0.02157,0.003942,114,114,114,0,0,0,-8.23693130203,8.23693130203
1834,1276,0.009091,0.029752,0.003151,114,114,114,0,0,0,-8.23693130203,8.23693130203
1833,1834,8.3e-05,0.000826,0.000169,114,114,114,0,0,0,-8.23693130203,8.23693130203
1996,2108,0.000636,0.004826,0.000469,137,137,137,0,0,1,-8.23693130203,8.23693130203
2313,2172,0.033471,0.058934,0.005779,90,90,90,0,0,1,-8.23693130203,8.23693130203
2441,2172,0.029587,0.054711,0.005031,90,90,90,0,0,1,-8.23693130203,8.23693130203
2441,2173,0.033058,0.058603,0.005571,90,90,90,0,0,1,-8.23693130203,8.23693130203
2276,2184,0.048016,0.102636,0.013441,63,63,63,0,0,1,-8.23693130203,8.23693130203
2184,1948,0.013802,0.024207,0.002299,63,63,63,0,0,1,-8.23693130203,8.23693130203
2000,1993,0.056364,0.105207,0.01021,90,90,90,0,0,1,-8.23693130203,8.23693130203
2386,2043,0.058934,0.123967,0.011969,90,90,90,0,0,1,-8.23693130203,8.23693130203
1995,1984,0.021744,0.05,0.005009,76,76,76,0,0,1,-8.23693130203,8.23693130203
2141,1984,0.034711,0.067438,0.006631,76,76,76,0,0,1,-8.23693130203,8.23693130203
1994,1943,0.019711,0.06676,0.006609,120,120,120,0,0,1,-8.23693130203,8.23693130203
2278,2444,0.03843,0.06562,0.006609,90,90,90,0,0,0,-8.23693130203,8.23693130203
2322,1950,0.02486,0.043479,0.00415,120,120,120,0,0,1,-8.23693130203,8.23693130203
2402,2322,0.022628,0.03957,0.00378,120,120,120,0,0,1,-8.23693130203,8.23693130203
2287,1986,0.022281,0.075446,0.00747,137,137,137,0,0,1,-8.23693130203,8.23693130203
2323,1991,0.025207,0.082636,0.00847,137,137,137,0,0,1,-8.23693130203,8.23693130203
2316,2352,0.020661,0.06686,0.006921,126,126,126,0,0,1,-8.23693130203,8.23693130203
2131,2179,0.059669,0.104554,0.009951,87,87,87,0,0,1,-8.23693130203,8.23693130203
1966,2452,0.027107,0.046124,0.00445,90,90,90,0,0,1,-8.23693130203,8.23693130203
2306,2452,0.033661,0.114017,0.011289,137,137,137,0,0,1,-8.23693130203,8.23693130203
2432,2197,0.024132,0.078512,0.008199,137,137,137,0,0,1,-8.23693130203,8.23693130203
2000,1998,0.018347,0.062562,0.00605,137,137,137,0,0,1,-8.23693130203,8.23693130203
2128,2227,0.024967,0.08457,0.008371,137,137,137,0,0,1,-8.23693130203,8.23693130203
2387,2309,0.022355,0.075727,0.007497,137,137,137,0,0,1,-8.23693130203,8.23693130203
2403,2219,0.016537,0.056008,0.005539,140,140,140,0,0,1,-8.23693130203,8.23693130203
2368,2403,0.026793,0.090719,0.008981,140,140,140,0,0,1,-8.23693130203,8.23693130203
2368,2015,0.014446,0.048942,0.00484,137,137,137,0,0,1,-8.23693130203,8.23693130203
2073,2403,0.020421,0.036157,0.003451,140,140,140,0,0,1,-8.23693130203,8.23693130203
2333,2208,0.032041,0.108521,0.01074,137,137,137,0,0,1,-8.23693130203,8.23693130203
2335,2247,0.016124,0.05281,0.005411,114,114,114,0,0,1,-8.23693130203,8.23693130203
2051,2291,0.016603,0.056231,0.005571,10,10,10,0,0,1,-8.23693130203,8.23693130203
2221,2136,0.104132,0.168512,0.01897,90,90,90,0,0,1,-8.23693130203,8.23693130203
2220,2401,0.033058,0.049587,0.00605,76,76,76,0,0,1,-8.23693130203,8.23693130203
2401,2082,0.1,0.165289,0.01822,76,76,76,0,0,1,-8.23693130203,8.23693130203
2153,2401,0.015703,0.046281,0.005009,76,76,76,0,0,1,-8.23693130203,8.23693130203
2207,1969,0.033802,0.055372,0.005951,67,67,67,0,0,0,-8.23693130203,8.23693130203
2137,2081,0.028934,0.047107,0.0053,90,90,90,0,0,1,-8.23693130203,8.23693130203
2397,2392,0.000554,0.001818,0.026831,118,118,118,0,0,1,-8.23693130203,8.23693130203
2329,1970,0.011983,0.040562,0.00401,137,137,137,0,0,1,-8.23693130203,8.23693130203
2273,2384,0.002661,0.009017,0.000891,137,137,137,0,0,1,-8.23693130203,8.23693130203
2274,2385,0.002661,0.009017,0.000891,137,137,137,0,0,1,-8.23693130203,8.23693130203
2382,2082,0.003314,0.005793,0.00061,90,90,90,0,0,1,-8.23693130203,8.23693130203
2393,2382,0.009917,0.022314,0.00242,90,90,90,0,0,1,-8.23693130203,8.23693130203
2384,2081,0.02562,0.043802,0.00455,90,90,90,0,0,1,-8.23693130203,8.23693130203
2384,1970,0.004132,0.006612,0.000731,90,90,90,0,0,1,-8.23693130203,8.23693130203
2392,2385,0.018182,0.035537,0.003901,90,90,90,0,0,1,-8.23693130203,8.23693130203
2385,1969,0.004132,0.006612,0.000731,90,90,90,0,0,1,-8.23693130203,8.23693130203
2421,2217,0.008769,0.029686,0.00294,137,137,137,0,0,1,-8.23693130203,8.23693130203
2329,2421,0.004446,0.01505,0.001491,137,137,137,0,0,1,-8.23693130203,8.23693130203
2391,2421,0.004967,0.016827,0.00167,137,137,137,0,0,1,-8.23693130203,8.23693130203
2269,1969,0.015703,0.047934,0.00515,137,137,137,0,0,1,-8.23693130203,8.23693130203
2269,2216,0.007438,0.023967,0.00257,137,137,137,0,0,1,-8.23693130203,8.23693130203
2398,2360,0.015703,0.027273,0.00264,137,137,137,0,0,1,-8.23693130203,8.23693130203
2390,2216,0.007438,0.02562,0.002781,137,137,137,0,0,1,-8.23693130203,8.23693130203
2390,2374,0.001653,0.004132,0.000409,137,137,137,0,0,1,-8.23693130203,8.23693130203
2398,2374,0.009091,0.028099,0.003071,137,137,137,0,0,1,-8.23693130203,8.23693130203
2375,2217,0.009091,0.029752,0.00319,137,137,137,0,0,1,-8.23693130203,8.23693130203
2375,2361,0.009091,0.028099,0.003071,137,137,137,0,0,1,-8.23693130203,8.23693130203
2216,2204,0.023141,0.058678,0.00574,120,120,120,0,0,1,-8.23693130203,8.23693130203
2339,2217,0.013719,0.044463,0.00439,137,137,137,0,0,1,-8.23693130203,8.23693130203
2217,2208,0.022314,0.071818,0.00702,137,137,137,0,0,1,-8.23693130203,8.23693130203
2422,2217,0.024893,0.084322,0.008349,120,120,120,0,0,1,-8.23693130203,8.23693130203
2372,2422,0.01362,0.046124,0.004569,120,120,120,0,0,1,-8.23693130203,8.23693130203
2285,2422,0.004537,0.015372,0.00152,120,120,120,0,0,0,-8.23693130203,8.23693130203
2284,2216,0.029496,0.099901,0.009891,137,137,137,0,0,1,-8.23693130203,8.23693130203
2055,2180,0.007521,0.012562,0.0013,57,57,57,0,0,1,-8.23693130203,8.23693130203
2339,2179,0.062149,0.105041,0.01058,90,90,90,0,0,1,-8.23693130203,8.23693130203
2444,2204,0.039669,0.069421,0.00666,90,90,90,0,0,1,-8.23693130203,8.23693130203
2396,2360,0.004959,0.015703,0.000801,90,90,90,0,0,1,-8.23693130203,8.23693130203
2412,1970,0.01438,0.02405,0.00249,90,90,90,0,0,1,-8.23693130203,8.23693130203
2208,2412,0.03876,0.064628,0.006679,90,90,90,0,0,1,-8.23693130203,8.23693130203
2412,2180,0.011653,0.02124,0.00221,90,90,90,0,0,1,-8.23693130203,8.23693130203
2082,2049,0.01157,0.019826,0.001941,90,90,90,0,0,1,-8.23693130203,8.23693130203
2049,2361,0.007942,0.015909,0.001529,90,90,90,0,0,1,-8.23693130203,8.23693130203
2381,2081,0.003314,0.005793,0.000549,90,90,90,0,0,1,-8.23693130203,8.23693130203
2381,2229,0.009091,0.017364,0.00165,90,90,90,0,0,1,-8.23693130203,8.23693130203
2395,2082,0.01157,0.018934,0.002011,90,90,90,0,0,1,-8.23693130203,8.23693130203
2396,2081,0.01157,0.018934,0.001909,90,90,90,0,0,1,-8.23693130203,8.23693130203
2396,2048,0.000826,0.002479,0.000271,90,90,90,0,0,1,-8.23693130203,8.23693130203
2380,2360,0.006967,0.023603,0.00234,137,137,137,0,0,1,-8.23693130203,8.23693130203
2377,2361,0.01157,0.036364,0.003991,120,120,120,0,0,1,-8.23693130203,8.23693130203
2376,2379,0.007066,0.02395,0.002369,137,137,137,0,0,1,-8.23693130203,8.23693130203
2377,2315,0.02562,0.082636,0.00854,137,137,137,0,0,1,-8.23693130203,8.23693130203
2315,2268,0.021488,0.069421,0.00711,120,120,120,0,0,1,-8.23693130203,8.23693130203
2360,2228,0.009917,0.017364,0.001721,90,90,90,0,0,1,-8.23693130203,8.23693130203
2395,2376,0.019826,0.033802,0.003291,90,90,90,0,0,1,-8.23693130203,8.23693130203
2082,1969,0.028934,0.047107,0.005271,90,90,90,0,0,1,-8.23693130203,8.23693130203
1944,2082,0.005,0.008793,0.00084,90,90,90,0,0,1,-8.23693130203,8.23693130203
2453,2304,0.028099,0.04876,0.00477,90,90,90,0,0,1,-8.23693130203,8.23693130203
1944,2453,0.023,0.040273,0.003841,90,90,90,0,0,1,-8.23693130203,8.23693130203
2352,2208,0.025463,0.084959,0.00635,137,137,137,0,0,1,-8.23693130203,8.23693130203
2032,2150,0.037711,0.127744,0.012649,137,137,137,0,0,1,-8.23693130203,8.23693130203
2227,2032,0.028959,0.100876,0.00999,137,137,137,0,0,1,-8.23693130203,8.23693130203
2250,2242,0.080661,0.142066,0.013479,120,120,120,0,0,1,-8.23693130203,8.23693130203
2378,2000,0.041157,0.104463,0.01043,120,120,120,0,0,1,-8.23693130203,8.23693130203
2445,2378,0.058083,0.103752,0.00991,90,90,90,0,0,1,-8.23693130203,8.23693130203
2387,2192,0.025041,0.042893,0.004281,120,120,120,0,0,1,-8.23693130203,8.23693130203
2338,2308,0.016612,0.053802,0.005571,91,91,91,0,0,1,-8.23693130203,8.23693130203
1989,2341,0.015703,0.05157,0.00528,137,137,137,0,0,1,-8.23693130203,8.23693130203
2237,2341,0.024793,0.081322,0.008339,120,120,120,0,0,1,-8.23693130203,8.23693130203
2411,2150,0.03843,0.070413,0.00652,90,90,90,0,0,1,-8.23693130203,8.23693130203
2411,2386,0.002066,0.003636,0.000339,90,90,90,0,0,1,-8.23693130203,8.23693130203
2411,2018,0.04843,0.07405,0.00689,90,90,90,0,0,1,-8.23693130203,8.23693130203
2187,2007,0.002917,0.009876,0.00098,120,120,120,0,0,1,-8.23693130203,8.23693130203
2006,1988,0.006033,0.017851,0.00183,120,120,120,0,0,1,-8.23693130203,8.23693130203
2355,2017,0.042066,0.141322,0.013939,120,120,120,0,0,1,-8.23693130203,8.23693130203
2355,1972,0.029917,0.101364,0.010031,120,120,120,0,0,1,-8.23693130203,8.23693130203
2238,1972,0.011653,0.03957,0.00392,91,91,91,0,0,1,-8.23693130203,8.23693130203
1954,2231,0.003719,0.012479,0.001159,120,120,120,0,0,1,-8.23693130203,8.23693130203
1987,1978,0.005372,0.015124,0.001529,120,120,120,0,0,1,-8.23693130203,8.23693130203
2358,2265,0.004132,0.01405,0.001379,137,137,137,0,0,1,-8.23693130203,8.23693130203
2007,1978,0.000744,0.002314,0.00024,137,137,137,0,0,1,-8.23693130203,8.23693130203
2434,2270,0.007107,0.019422,0.002011,120,120,120,0,0,1,-8.23693130203,8.23693130203
1936,2006,0.004992,0.016909,0.001469,137,137,137,0,0,1,-8.23693130203,8.23693130203
2415,2237,0.019174,0.063876,0.00598,137,137,137,0,0,1,-8.23693130203,8.23693130203
2415,2263,0.003802,0.012636,0.001191,137,137,137,0,0,1,-8.23693130203,8.23693130203
2415,2235,0.001157,0.003802,0.00038,137,137,137,0,0,1,-8.23693130203,8.23693130203
2443,2061,0.014554,0.053141,0.00523,137,137,137,0,0,1,-8.23693130203,8.23693130203
2178,2394,0.020083,0.068182,0.00674,10,10,10,0,0,1,-8.23693130203,8.23693130203
2206,2061,0.017107,0.057686,0.00567,137,137,137,0,0,1,-8.23693130203,8.23693130203
2307,2150,0.031959,0.055893,0.005329,90,90,90,0,0,1,-8.23693130203,8.23693130203
2307,2072,0.018479,0.032322,0.003081,90,90,90,0,0,1,-8.23693130203,8.23693130203
2072,2050,0.029008,0.051653,0.004891,90,90,90,0,0,1,-8.23693130203,8.23693130203
2183,2050,0.016612,0.029496,0.00288,90,90,90,0,0,1,-8.23693130203,8.23693130203
2263,2232,0.007934,0.026777,0.00264,137,137,137,0,0,1,-8.23693130203,8.23693130203
2235,2232,0.008636,0.017298,0.00166,90,90,90,0,0,1,-8.23693130203,8.23693130203
2203,1947,0.037603,0.067603,0.00651,90,90,90,0,0,1,-8.23693130203,8.23693130203
2236,2077,0.014132,0.046281,0.004751,137,137,137,0,0,1,-8.23693130203,8.23693130203
2209,2025,0.01,0.034793,0.00317,120,120,120,0,0,1,-8.23693130203,8.23693130203
2434,1936,0.006099,0.020653,0.00204,137,137,137,0,0,1,-8.23693130203,8.23693130203
2156,1957,0.022132,0.07514,0.00742,91,91,91,0,0,1,-8.23693130203,8.23693130203
2277,1957,0.046777,0.057934,0.00462,91,91,91,0,0,1,-8.23693130203,8.23693130203
2314,2312,0.053876,0.094298,0.008981,90,90,90,0,0,1,-8.23693130203,8.23693130203
2197,2025,0.041397,0.083554,0.00786,90,90,90,0,0,1,-8.23693130203,8.23693130203
2259,2230,0.009678,0.032793,0.00325,137,137,137,0,0,1,-8.23693130203,8.23693130203
1988,1946,0.011653,0.034628,0.00356,90,90,90,0,0,1,-8.23693130203,8.23693130203
2253,1988,0.022041,0.074669,0.007391,91,91,91,0,0,1,-8.23693130203,8.23693130203
2008,2253,0.012141,0.041124,0.00407,91,91,91,0,0,1,-8.23693130203,8.23693130203
2324,2192,0.040331,0.068934,0.006921,91,91,91,0,0,1,-8.23693130203,8.23693130203
2378,2250,0.033636,0.085446,0.008741,91,91,91,0,0,1,-8.23693130203,8.23693130203
2417,2237,0.016686,0.035289,0.00341,90,90,90,0,0,1,-8.23693130203,8.23693130203
2417,2371,0.057603,0.122149,0.01179,90,90,90,0,0,1,-8.23693130203,8.23693130203
2417,2235,8e-06,8.3e-05,0,90,90,90,0,0,0,-8.23693130203,8.23693130203
2378,2308,0.035289,0.060331,0.00605,90,90,90,0,0,1,-8.23693130203,8.23693130203
2039,2150,0.068083,0.124397,0.01294,90,90,90,0,0,1,-8.23693130203,8.23693130203
2312,2039,0.004298,0.010281,0.00143,90,90,90,0,0,1,-8.23693130203,8.23693130203
2241,2077,0.016124,0.05405,0.005319,120,120,120,0,0,1,-8.23693130203,8.23693130203
2387,2169,0.039669,0.069339,0.006631,90,90,90,0,0,1,-8.23693130203,8.23693130203
2296,2241,0.023967,0.042231,0.004141,90,90,90,0,0,1,-8.23693130203,8.23693130203
2296,2072,0.046446,0.081744,0.00801,90,90,90,0,0,1,-8.23693130203,8.23693130203
1965,2242,0.02276,0.077099,0.00763,120,120,120,0,0,1,-8.23693130203,8.23693130203
2324,2189,0.01124,0.038182,0.00378,91,91,91,0,0,1,-8.23693130203,8.23693130203
2313,2250,0.023471,0.057851,0.005929,91,91,91,0,0,1,-8.23693130203,8.23693130203
2238,2235,0.009826,0.033223,0.003279,137,137,137,0,0,1,-8.23693130203,8.23693130203
2017,2008,0.013934,0.047207,0.004671,91,91,91,0,0,1,-8.23693130203,8.23693130203
2016,2015,0.006876,0.023281,0.002299,120,120,120,0,0,1,-8.23693130203,8.23693130203
2314,2169,0.034298,0.06,0.00574,90,90,90,0,0,1,-8.23693130203,8.23693130203
2156,2150,0.003893,0.013223,0.0013,91,91,91,0,0,1,-8.23693130203,8.23693130203
2443,2238,0.060496,0.118182,0.011589,90,90,90,0,0,1,-8.23693130203,8.23693130203
2338,2077,0.013719,0.044463,0.0046,91,91,91,0,0,1,-8.23693130203,8.23693130203
2254,2006,0.00519,0.014132,0.00143,120,120,120,0,0,1,-8.23693130203,8.23693130203
2371,2177,0.067438,0.118017,0.01126,10,10,10,0,0,1,-8.23693130203,8.23693130203
1965,2209,0.014521,0.049174,0.004869,90,90,90,0,0,1,-8.23693130203,8.23693130203
2254,2188,0.001818,0.004554,0.00046,91,91,91,0,0,1,-8.23693130203,8.23693130203
2230,2007,0.002587,0.00876,0.000871,137,137,137,0,0,1,-8.23693130203,8.23693130203
2236,2260,0.001901,0.006033,0.00061,137,137,137,0,0,1,-8.23693130203,8.23693130203
2231,2130,0.001744,0.004793,0.000479,120,120,120,0,0,1,-8.23693130203,8.23693130203
2236,1987,0.00686,0.021984,0.00228,137,137,137,0,0,1,-8.23693130203,8.23693130203
2283,2203,0.017017,0.055124,0.005711,137,137,137,0,0,1,-8.23693130203,8.23693130203
2270,2261,0.010281,0.021636,0.002101,90,90,90,0,0,1,-8.23693130203,8.23693130203
2324,2006,0.011256,0.038141,0.00378,91,91,91,0,0,1,-8.23693130203,8.23693130203
2418,2259,0.003033,0.010289,0.001019,120,120,120,0,0,1,-8.23693130203,8.23693130203
1954,2418,0.006174,0.017364,0.00174,120,120,120,0,0,1,-8.23693130203,8.23693130203
2434,2418,4.1e-05,0.000141,1e-05,120,120,120,0,0,0,-8.23693130203,8.23693130203
2242,2010,0.007314,0.012793,0.00122,90,90,90,0,0,1,-8.23693130203,8.23693130203
2241,2264,0.009587,0.024744,0.00251,120,120,120,0,0,1,-8.23693130203,8.23693130203
2242,2265,0.009587,0.024744,0.00251,120,120,120,0,0,1,-8.23693130203,8.23693130203
2160,2241,0.013438,0.023826,0.00227,90,90,90,0,0,1,-8.23693130203,8.23693130203
2262,2160,0.006983,0.012793,0.00098,90,90,90,0,0,1,-8.23693130203,8.23693130203
2242,2057,0.005744,0.019438,0.001919,137,137,137,0,0,1,-8.23693130203,8.23693130203
2260,2190,0.003388,0.010992,0.00114,137,137,137,0,0,1,-8.23693130203,8.23693130203
2190,2007,0.00281,0.009091,0.000939,137,137,137,0,0,1,-8.23693130203,8.23693130203
2262,2189,0.014752,0.049984,0.004949,90,90,90,0,0,1,-8.23693130203,8.23693130203
2358,2260,0.00405,0.013388,0.001379,137,137,137,0,0,1,-8.23693130203,8.23693130203
2445,1989,0.010314,0.017967,0.001711,90,90,90,0,0,1,-8.23693130203,8.23693130203
2355,2283,0.039504,0.072314,0.007279,90,90,90,0,0,1,-8.23693130203,8.23693130203
2254,1985,0.001653,0.005372,0.000549,137,137,137,0,0,1,-8.23693130203,8.23693130203
2358,1985,0.001818,0.00595,0.000629,137,137,137,0,0,1,-8.23693130203,8.23693130203
2130,2057,0.00405,0.013314,0.001379,137,137,137,0,0,1,-8.23693130203,8.23693130203
2262,2011,0.020347,0.035578,0.0034,90,90,90,0,0,1,-8.23693130203,8.23693130203
2261,2183,0.022719,0.039727,0.00379,90,90,90,0,0,1,-8.23693130203,8.23693130203
2442,1933,0.001289,0.003744,0.00038,114,114,114,0,0,1,-8.23693130203,8.23693130203
1971,2442,0.028331,0.073488,0.007451,108,108,108,0,0,1,-8.23693130203,8.23693130203
2068,1971,0.029669,0.076612,0.007771,108,108,108,0,0,1,-8.23693130203,8.23693130203
2333,2078,0.028256,0.095702,0.00947,137,137,137,0,0,1,-8.23693130203,8.23693130203
2215,2024,0.017289,0.058554,0.005801,137,137,137,0,0,1,-8.23693130203,8.23693130203
2405,2069,0.007017,0.017521,0.000779,126,126,126,0,0,1,-8.23693130203,8.23693130203
2405,2213,0.023876,0.067107,0.00621,126,126,126,0,0,1,-8.23693130203,8.23693130203
2405,2143,0.003554,0.009587,0.000801,126,126,126,0,0,1,-8.23693130203,8.23693130203
2024,2214,0.027372,0.092132,0.009121,140,140,140,0,0,1,-8.23693130203,8.23693130203
2215,2078,0.017917,0.061438,0.006009,137,137,137,0,0,1,-8.23693130203,8.23693130203
2214,2131,0.037934,0.097521,0.00999,108,108,108,0,0,1,-8.23693130203,8.23693130203
2199,2095,0.013223,0.032893,0.00347,114,114,114,0,0,1,-8.23693130203,8.23693130203
2340,1932,0.005041,0.014132,0.00145,108,108,108,0,0,1,-8.23693130203,8.23693130203
2161,2440,0.037438,0.096529,0.009891,108,108,108,0,0,1,-8.23693130203,8.23693130203
2161,2060,0.020174,0.049587,0.00508,108,108,108,0,0,1,-8.23693130203,8.23693130203
2090,2059,0.015289,0.049669,0.005179,91,91,91,0,0,1,-8.23693130203,8.23693130203
2096,1976,0.033314,0.079818,0.007831,108,108,108,0,0,1,-8.23693130203,8.23693130203
2404,2218,0.038141,0.066711,0.00636,81,81,81,0,0,1,-8.23693130203,8.23693130203
2074,2404,0.000686,0.002347,0.00023,81,81,81,0,0,1,-8.23693130203,8.23693130203
2093,2404,8.3e-05,0.000141,1e-05,81,81,81,0,0,1,-8.23693130203,8.23693130203
2058,2219,0.013636,0.023802,0.00227,69,69,69,0,0,1,-8.23693130203,8.23693130203
2071,2219,0.008678,0.015124,0.00145,69,69,69,0,0,1,-8.23693130203,8.23693130203
2219,2096,0.005372,0.015446,0.00181,204,204,204,0,0,1,-8.23693130203,8.23693130203
2099,2059,0.02843,0.052066,0.00498,87,87,87,0,0,1,-8.23693130203,8.23693130203
2272,2099,0.02843,0.052066,0.00498,87,87,87,0,0,1,-8.23693130203,8.23693130203
2214,2210,0.003876,0.006686,0.000629,87,87,87,0,0,1,-8.23693130203,8.23693130203
2213,2212,0.007603,0.018017,0.001791,87,87,87,0,0,1,-8.23693130203,8.23693130203
2309,1976,0.011686,0.03957,0.003918,137,137,137,0,0,1,-8.23693130203,8.23693130203
2357,2218,0.003967,0.029174,0.002829,274,274,274,0,0,0,-8.23693130203,8.23693130203
2356,2046,0.000992,0.007934,0.00077,171,171,171,0,0,1,-8.23693130203,8.23693130203
2147,1937,0.02676,0.076893,0.00772,120,120,120,0,0,1,-8.23693130203,8.23693130203
2095,2046,0.000504,0.003967,0.000559,274,274,274,0,0,1,-8.23693130203,8.23693130203
2097,2046,0.000504,0.003967,0.000559,160,160,160,0,0,1,-8.23693130203,8.23693130203
1934,1935,0.00276,0.004826,0.00046,69,69,69,0,0,1,-8.23693130203,8.23693130203
1935,1933,0.013512,0.023488,0.002241,69,69,69,0,0,1,-8.23693130203,8.23693130203
2105,2087,0.009091,0.026446,0.002691,111,111,111,0,0,1,-8.23693130203,8.23693130203
2094,1933,0.031983,0.081066,0.008279,111,111,111,0,0,1,-8.23693130203,8.23693130203
2138,2094,0.006917,0.019223,0.001941,111,111,111,0,0,1,-8.23693130203,8.23693130203
2068,2066,0.005041,0.014207,0.0015,114,114,114,0,0,1,-8.23693130203,8.23693130203
1940,2138,0.01395,0.039983,0.00401,111,111,111,0,0,1,-8.23693130203,8.23693130203
2105,1940,0.01657,0.048901,0.004901,111,111,111,0,0,1,-8.23693130203,8.23693130203
2060,2059,0.003802,0.012149,0.001229,119,119,119,0,0,1,-8.23693130203,8.23693130203
1934,1932,0.00157,0.002727,0.000259,77,77,77,0,0,0,-8.23693130203,8.23693130203
2214,2205,0.017934,0.058182,0.006031,126,126,126,0,0,1,-8.23693130203,8.23693130203
2272,2213,0.06438,0.113802,0.01096,81,81,81,0,0,1,-8.23693130203,8.23693130203
2131,2129,0.002397,0.004132,0.00039,90,90,90,0,0,1,-8.23693130203,8.23693130203
2062,1932,0.014711,0.037364,0.003821,102,102,102,0,0,1,-8.23693130203,8.23693130203
2122,2062,0.025041,0.063636,0.007241,102,102,102,0,0,1,-8.23693130203,8.23693130203
2212,2211,0.016612,0.029174,0.002781,77,77,77,0,0,1,-8.23693130203,8.23693130203
2316,2205,0.01438,0.046529,0.004811,126,126,126,0,0,1,-8.23693130203,8.23693130203
2362,2199,0.036686,0.094298,0.009849,102,102,102,0,0,1,-8.23693130203,8.23693130203
2383,2079,0.029826,0.054628,0.00552,87,87,87,0,0,1,-8.23693130203,8.23693130203
2142,1992,0.003017,0.01,0.001019,126,126,126,0,0,1,-8.23693130203,8.23693130203
2070,1992,0.001612,0.005289,0.00054,126,126,126,0,0,1,-8.23693130203,8.23693130203
2070,2066,0.016446,0.042984,0.004431,114,114,114,0,0,1,-8.23693130203,8.23693130203
2224,2095,0.010331,0.03405,0.00348,114,114,114,0,0,1,-8.23693130203,8.23693130203
2362,2340,0.022893,0.062149,0.00636,102,102,102,0,0,1,-8.23693130203,8.23693130203
2129,2090,0.017521,0.05438,0.005641,91,91,91,0,0,1,-8.23693130203,8.23693130203
2280,2224,0.014628,0.047934,0.00491,126,126,126,0,0,1,-8.23693130203,8.23693130203
2332,2280,0.022066,0.071488,0.00747,126,126,126,0,0,1,-8.23693130203,8.23693130203
2332,2070,0.017603,0.056942,0.00575,126,126,126,0,0,1,-8.23693130203,8.23693130203
2302,2095,0.016223,0.041793,0.00424,120,120,120,0,0,1,-8.23693130203,8.23693130203
2191,2096,0.009752,0.032066,0.003291,108,108,108,0,0,1,-8.23693130203,8.23693130203
2440,2191,0.034876,0.094876,0.009721,108,108,108,0,0,1,-8.23693130203,8.23693130203
2131,2128,0.006529,0.022066,0.002161,91,91,91,0,0,1,-8.23693130203,8.23693130203
2302,2147,0.013479,0.039289,0.00394,120,120,120,0,0,1,-8.23693130203,8.23693130203
2302,2094,0.026198,0.08595,0.008809,126,126,126,0,0,0,-8.23693130203,8.23693130203
2141,1993,0.046686,0.095446,0.00939,76,76,76,0,0,1,-8.23693130203,8.23693130203
2123,1994,0.033967,0.059422,0.00567,90,90,90,0,0,1,-8.23693130203,8.23693130203
2300,2019,0.027364,0.091818,0.00907,90,90,90,0,0,1,-8.23693130203,8.23693130203
2321,2020,0.02719,0.087934,0.009099,137,137,137,0,0,1,-8.23693130203,8.23693130203
2123,2036,0.029669,0.049256,0.004859,90,90,90,0,0,1,-8.23693130203,8.23693130203
2321,1998,0.025207,0.081818,0.009169,137,137,137,0,0,1,-8.23693130203,8.23693130203
2413,2054,0.059446,0.103983,0.00992,76,76,76,0,0,1,-8.23693130203,8.23693130203
1948,2413,0.018769,0.032818,0.003129,76,76,76,0,0,1,-8.23693130203,8.23693130203
2185,2413,0.021107,0.071504,0.007081,76,76,76,0,0,1,-8.23693130203,8.23693130203
2410,2019,0.024727,0.054,0.00523,90,90,90,0,0,1,-8.23693130203,8.23693130203
2323,2410,0.053826,0.110008,0.010609,90,90,90,0,0,1,-8.23693130203,8.23693130203
2163,2410,0.00257,0.004488,0.000431,90,90,90,0,0,1,-8.23693130203,8.23693130203
2054,2019,0.001397,0.004628,0.00046,76,76,76,0,0,1,-8.23693130203,8.23693130203
2288,2287,0.026612,0.086612,0.00899,137,137,137,0,0,1,-8.23693130203,8.23693130203
2300,2173,0.021984,0.073802,0.007359,90,90,90,0,0,1,-8.23693130203,8.23693130203
2399,2020,0.020149,0.048843,0.00476,90,90,90,0,0,1,-8.23693130203,8.23693130203
1938,2399,0.000397,0.000694,6.5e-05,90,90,90,0,0,1,-8.23693130203,8.23693130203
2409,2399,0.012091,0.021141,0.002018,90,90,90,0,0,1,-8.23693130203,8.23693130203
2162,2409,0.001975,0.003455,0.000329,90,90,90,0,0,1,-8.23693130203,8.23693130203
1994,2409,0.069529,0.121603,0.011602,90,90,90,0,0,1,-8.23693130203,8.23693130203
2288,2036,0.031488,0.052149,0.00515,76,76,76,0,0,1,-8.23693130203,8.23693130203
2031,2019,0.010397,0.037041,0.002819,90,90,90,0,0,1,-8.23693130203,8.23693130203
2030,2031,0.003752,0.006562,0.000629,90,90,90,0,0,1,-8.23693130203,8.23693130203
2023,2030,0.007107,0.012438,0.001191,90,90,90,0,0,1,-8.23693130203,8.23693130203
2035,2020,0.004149,0.007256,0.00069,90,90,90,0,0,1,-8.23693130203,8.23693130203
2022,2035,0.006521,0.011397,0.001089,90,90,90,0,0,1,-8.23693130203,8.23693130203
2181,1990,0.019826,0.055041,0.005951,76,76,76,0,0,1,-8.23693130203,8.23693130203
2420,2334,0.010934,0.030479,0.003071,120,120,120,0,0,1,-8.23693130203,8.23693130203
1990,2420,0.003752,0.010248,0.001031,120,120,120,0,0,1,-8.23693130203,8.23693130203
2433,2420,0.003826,0.006686,0.000639,120,120,120,0,0,1,-8.23693130203,8.23693130203
2454,2258,0.011727,0.030521,0.00303,90,90,90,0,0,1,-8.23693130203,8.23693130203
2454,2182,0.040231,0.102769,0.01021,90,90,90,0,0,1,-8.23693130203,8.23693130203
2331,2182,0.028603,0.053223,0.00515,76,76,76,0,0,1,-8.23693130203,8.23693130203
1964,1996,9.1e-05,0.000686,7e-05,120,120,120,0,0,1,-8.23693130203,8.23693130203
2027,1964,0.005554,0.018182,0.001861,120,120,120,0,0,1,-8.23693130203,8.23693130203
2257,2013,0.025603,0.078397,0.008061,90,90,90,0,0,1,-8.23693130203,8.23693130203
2258,2034,0.006612,0.018256,0.001941,120,120,120,0,0,1,-8.23693130203,8.23693130203
2336,2013,0.009603,0.024744,0.00251,69,69,69,0,0,1,-8.23693130203,8.23693130203
2240,2336,0.001711,0.005157,0.00052,69,69,69,0,0,0,-8.23693130203,8.23693130203
2298,2013,0.006281,0.010578,0.001079,90,90,90,0,0,1,-8.23693130203,8.23693130203
2435,2014,0.017769,0.03157,0.003011,90,90,90,0,0,1,-8.23693130203,8.23693130203
2182,2167,0.027058,0.091636,0.00907,90,90,90,0,0,1,-8.23693130203,8.23693130203
2200,2167,0.020777,0.038017,0.00364,90,90,90,0,0,1,-8.23693130203,8.23693130203
2200,2009,0.041521,0.074289,0.0071,90,90,90,0,0,1,-8.23693130203,8.23693130203
2282,2009,0.050174,0.087744,0.008371,90,90,90,0,0,1,-8.23693130203,8.23693130203
2331,1995,0.044628,0.094207,0.009629,76,76,76,0,0,1,-8.23693130203,8.23693130203
2389,2281,0.024793,0.080413,0.00832,137,137,137,0,0,1,-8.23693130203,8.23693130203
2281,2171,0.037686,0.065537,0.006241,90,90,90,0,0,1,-8.23693130203,8.23693130203
2171,2021,0.065372,0.114876,0.01096,90,90,90,0,0,1,-8.23693130203,8.23693130203
2239,2014,0.011438,0.030231,0.003059,69,69,69,0,0,0,-8.23693130203,8.23693130203
2027,1990,0.020579,0.067603,0.005689,137,137,137,0,0,1,-8.23693130203,8.23693130203
2426,2249,0.01314,0.025537,0.002461,90,90,90,0,0,1,-8.23693130203,8.23693130203
2194,2337,0.019471,0.06595,0.006529,137,137,137,0,0,1,-8.23693130203,8.23693130203
2359,1973,0.021818,0.071066,0.007369,137,137,137,0,0,1,-8.23693130203,8.23693130203
2351,2258,0.00486,0.016446,0.001631,120,120,120,0,0,1,-8.23693130203,8.23693130203
1945,2257,0.002281,0.007719,0.00076,137,137,137,0,0,1,-8.23693130203,8.23693130203
2282,2186,0.023058,0.057364,0.005871,120,120,120,0,0,1,-8.23693130203,8.23693130203
2144,2014,0.003893,0.01319,0.001307,137,137,137,0,0,1,-8.23693130203,8.23693130203
1945,2144,0.010107,0.034248,0.00339,137,137,137,0,0,1,-8.23693130203,8.23693130203
2195,2013,0.007802,0.026413,0.002621,137,137,137,0,0,1,-8.23693130203,8.23693130203
2351,2195,0.003174,0.010727,0.00106,137,137,137,0,0,1,-8.23693130203,8.23693130203
2334,2257,0.00595,0.020157,0.001999,120,120,120,0,0,1,-8.23693130203,8.23693130203
2248,2034,0.012893,0.033719,0.00333,120,120,120,0,0,1,-8.23693130203,8.23693130203
2282,2091,0.033967,0.058099,0.00559,82,82,82,0,0,1,-8.23693130203,8.23693130203
2091,2012,0.069256,0.12157,0.011739,90,90,90,0,0,1,-8.23693130203,8.23693130203
2426,2021,0.039826,0.069669,0.00666,90,90,90,0,0,1,-8.23693130203,8.23693130203
2389,2327,0.007521,0.018347,0.00196,90,90,90,0,0,1,-8.23693130203,8.23693130203
2330,2328,0.007521,0.018347,0.00196,90,90,90,0,0,1,-8.23693130203,8.23693130203
2337,2012,0.018182,0.058843,0.00612,137,137,137,0,0,1,-8.23693130203,8.23693130203
2249,1990,0.009256,0.018603,0.00181,90,90,90,0,0,1,-8.23693130203,8.23693130203
2276,2181,0.069421,0.140496,0.01368,90,90,90,0,0,1,-8.23693130203,8.23693130203
2330,2186,0.011066,0.027438,0.00281,120,120,120,0,0,1,-8.23693130203,8.23693130203
2359,1996,0.012893,0.041984,0.004361,137,137,137,0,0,1,-8.23693130203,8.23693130203
2297,2170,0.008017,0.021744,0.0022,90,90,90,0,0,1,-8.23693130203,8.23693130203
2170,2014,0.00843,0.022984,0.002321,90,90,90,0,0,1,-8.23693130203,8.23693130203
2181,2157,0.022636,0.073554,0.007621,137,137,137,0,0,1,-8.23693130203,8.23693130203
1973,1943,0.031802,0.079793,0.00779,137,137,137,0,0,1,-8.23693130203,8.23693130203
2182,1975,0.050331,0.133876,0.01203,90,90,90,0,0,1,-8.23693130203,8.23693130203
2363,1975,0.028512,0.09843,0.008959,137,137,137,0,0,1,-8.23693130203,8.23693130203
2282,2181,0.034298,0.245446,0.024079,120,120,120,0,0,1,-8.23693130203,8.23693130203
2435,2248,0.008182,0.021488,0.00212,120,120,120,0,0,1,-8.23693130203,8.23693130203
2430,2148,0.04876,0.069421,0.01254,120,120,120,0,0,1,-8.23693130203,8.23693130203
2275,2431,0.019793,0.036289,0.00348,90,90,90,0,0,1,-8.23693130203,8.23693130203
2400,2431,0.023636,0.059917,0.006181,120,120,120,0,0,1,-8.23693130203,8.23693130203
2400,2005,0.001818,0.004628,0.000469,120,120,120,0,0,1,-8.23693130203,8.23693130203
1952,2400,0.00405,0.013058,0.00136,120,120,120,0,0,1,-8.23693130203,8.23693130203
2431,2428,0.022314,0.07557,0.00748,137,137,137,0,0,1,-8.23693130203,8.23693130203
2304,2430,0.028347,0.095041,0.00937,137,137,137,0,0,1,-8.23693130203,8.23693130203
2430,2201,0.030248,0.101653,0.010019,120,120,120,0,0,1,-8.23693130203,8.23693130203
2431,2310,0.027273,0.091653,0.00901,137,137,137,0,0,1,-8.23693130203,8.23693130203
2326,2447,0.015703,0.027273,0.00286,69,69,69,0,0,1,-8.23693130203,8.23693130203
2353,2233,0.012008,0.026711,0.002589,120,120,120,0,0,1,-8.23693130203,8.23693130203
2325,2353,0.011273,0.025479,0.002471,90,90,90,0,0,1,-8.23693130203,8.23693130203
2325,2305,0.008099,0.027422,0.00272,120,120,120,0,0,1,-8.23693130203,8.23693130203
2325,2319,0.029752,0.042066,0.004039,69,69,69,0,0,1,-8.23693130203,8.23693130203
2326,2271,0.049587,0.086777,0.009,69,69,69,0,0,1,-8.23693130203,8.23693130203
2271,2221,0.042066,0.070248,0.00733,69,69,69,0,0,1,-8.23693130203,8.23693130203
1952,2326,0.038983,0.103132,0.01043,120,120,120,0,0,1,-8.23693130203,8.23693130203
2294,2325,0.014669,0.040397,0.00628,120,120,120,0,0,1,-8.23693130203,8.23693130203
2319,2063,0.05124,0.081818,0.009489,90,90,90,0,0,1,-8.23693130203,8.23693130203
1955,1941,0.006612,0.019826,0.002299,137,137,137,0,0,1,-8.23693130203,8.23693130203
2325,2225,0.01405,0.027273,0.002781,90,90,90,0,0,1,-8.23693130203,8.23693130203
2225,1956,0.024793,0.042984,0.00423,90,90,90,0,0,1,-8.23693130203,8.23693130203
2166,1955,0.032231,0.055372,0.003071,90,90,90,0,0,1,-8.23693130203,8.23693130203
2326,1941,0.01762,0.041347,0.00402,90,90,90,0,0,1,-8.23693130203,8.23693130203
1956,2233,0.011347,0.035091,0.003461,137,137,137,0,0,1,-8.23693130203,8.23693130203
2364,1956,0.009917,0.020661,0.00218,91,91,91,0,0,1,-8.23693130203,8.23693130203
2067,1956,0.017529,0.059364,0.005881,137,137,137,0,0,1,-8.23693130203,8.23693130203
2364,2286,0.009917,0.023141,0.002611,91,91,91,0,0,1,-8.23693130203,8.23693130203
2286,2201,0.033802,0.080992,0.009271,91,91,91,0,0,1,-8.23693130203,8.23693130203
