bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2301,2028,0.028099,0.089256,0.00924,114,114,114,0,0,1,-8.23693130203,8.23693130203
2168,2028,0.01405,0.044628,0.0046,120,120,120,0,0,1,-8.23693130203,8.23693130203
2301,2201,0.018182,0.041322,0.004649,114,114,114,0,0,1,-8.23693130203,8.23693130203
2168,1955,0.01157,0.028099,0.00286,120,120,120,0,0,1,-8.23693130203,8.23693130203
2311,2301,0.007438,0.023141,0.002401,114,114,114,0,0,1,-8.23693130203,8.23693130203
2301,2075,0.024793,0.034711,0.004189,90,90,90,0,0,1,-8.23693130203,8.23693130203
2076,1967,0.037934,0.066124,0.006411,90,90,90,0,0,1,-8.23693130203,8.23693130203
2001,2076,0.038529,0.068058,0.0065,90,90,90,0,0,1,-8.23693130203,8.23693130203
2132,2001,0.025149,0.045496,0.004371,120,120,120,0,0,1,-8.23693130203,8.23693130203
2148,1967,0.01405,0.044628,0.00484,120,120,120,0,0,1,-8.23693130203,8.23693130203
2051,2305,0.008256,0.016529,0.001941,120,120,120,0,0,1,-8.23693130203,8.23693130203
2004,2294,0.037636,0.097041,0.00984,120,120,120,0,0,1,-8.23693130203,8.23693130203
2051,2447,0.01676,0.056777,0.005619,120,120,120,0,0,1,-8.23693130203,8.23693130203
2139,2431,0.013347,0.045198,0.00447,120,120,120,0,0,1,-8.23693130203,8.23693130203
2439,2175,0.013173,0.044603,0.004419,137,137,137,0,0,1,-8.23693130203,8.23693130203
1983,1950,0.042827,0.097868,0.00953,90,90,90,0,0,1,-8.23693130203,8.23693130203
2175,1951,0.054893,0.14743,0.01489,120,120,120,0,0,1,-8.23693130203,8.23693130203
2176,1949,0.049016,0.127529,0.01292,120,120,120,0,0,1,-8.23693130203,8.23693130203
2349,2175,0.005141,0.035124,0.007899,229,229,229,0,0,1,-8.23693130203,8.23693130203
2349,2176,0.005141,0.035124,0.007899,232,232,232,0,0,1,-8.23693130203,8.23693130203
2175,2145,0.032231,0.077686,0.0044,137,137,137,0,0,1,-8.23693130203,8.23693130203
2176,1962,0.027273,0.068603,0.00666,120,120,120,0,0,1,-8.23693130203,8.23693130203
2345,2343,0.003314,0.009917,0.00099,137,137,137,0,0,1,-8.23693130203,8.23693130203
2350,2342,0.004132,0.009091,0.000939,137,137,137,0,0,1,-8.23693130203,8.23693130203
2349,2345,0.004132,0.009917,0.00099,137,137,137,0,0,1,-8.23693130203,8.23693130203
2349,2346,0.004132,0.010744,0.00099,137,137,137,0,0,1,-8.23693130203,8.23693130203
2346,2344,0.004132,0.01157,0.001041,137,137,137,0,0,1,-8.23693130203,8.23693130203
2111,1951,0.010744,0.034711,0.00356,114,114,114,0,0,1,-8.23693130203,8.23693130203
2370,1949,0.009446,0.028463,0.0028,90,90,90,0,0,1,-8.23693130203,8.23693130203
2369,1951,0.004512,0.015289,0.00151,137,137,137,0,0,1,-8.23693130203,8.23693130203
1951,1950,0.006504,0.022017,0.00218,120,120,120,0,0,1,-8.23693130203,8.23693130203
2252,1983,0.01319,0.044669,0.004419,137,137,137,0,0,1,-8.23693130203,8.23693130203
2439,2252,0.012603,0.042653,0.004221,137,137,137,0,0,1,-8.23693130203,8.23693130203
2165,2145,0.02562,0.078512,0.008419,137,137,137,0,0,1,-8.23693130203,8.23693130203
2279,2165,0.012397,0.041322,0.004189,120,120,120,0,0,1,-8.23693130203,8.23693130203
1963,1979,0.036686,0.091653,0.009399,120,120,120,0,0,1,-8.23693130203,8.23693130203
2366,2065,0.006612,0.015703,0.00165,120,120,120,0,0,1,-8.23693130203,8.23693130203
2064,1979,0.005917,0.01857,0.001989,90,90,90,0,0,1,-8.23693130203,8.23693130203
2366,1979,0.00157,0.005124,0.00053,120,120,120,0,0,1,-8.23693130203,8.23693130203
2367,1979,0.001529,0.004934,0.000501,120,120,120,0,0,1,-8.23693130203,8.23693130203
2064,2056,0.005793,0.013223,0.001379,90,90,90,0,0,1,-8.23693130203,8.23693130203
2100,1979,0.02719,0.049174,0.004779,90,90,90,0,0,1,-8.23693130203,8.23693130203
2222,1979,0.012901,0.022744,0.0022,90,90,90,0,0,1,-8.23693130203,8.23693130203
2223,1979,0.012041,0.024719,0.002439,90,90,90,0,0,1,-8.23693130203,8.23693130203
2174,2056,0.028934,0.05124,0.00469,90,90,90,0,0,1,-8.23693130203,8.23693130203
2174,2166,0.015703,0.027273,0.002519,90,90,90,0,0,1,-8.23693130203,8.23693130203
2100,2067,0.018934,0.059504,0.006561,120,120,120,0,0,1,-8.23693130203,8.23693130203
2166,2067,0.01405,0.023141,0.002321,90,90,90,0,0,1,-8.23693130203,8.23693130203
2146,2067,0.009,0.030479,0.00302,69,69,69,0,0,1,-8.23693130203,8.23693130203
2347,2345,0.009091,0.031397,0.003269,137,137,137,0,0,1,-8.23693130203,8.23693130203
2348,2346,0.012397,0.040496,0.00416,137,137,137,0,0,1,-8.23693130203,8.23693130203
2299,2222,0.006364,0.021554,0.00213,91,91,91,0,0,1,-8.23693130203,8.23693130203
2088,2256,0.010281,0.01795,0.001711,114,114,114,0,0,1,-8.23693130203,8.23693130203
2084,2255,0.013339,0.033901,0.003429,114,114,114,0,0,1,-8.23693130203,8.23693130203
2414,2256,0.012488,0.03219,0.00326,114,114,114,0,0,1,-8.23693130203,8.23693130203
2085,2414,0.000603,0.001033,9.9e-05,114,114,114,0,0,1,-8.23693130203,8.23693130203
2407,2414,0.004347,0.007603,0.000731,114,114,114,0,0,1,-8.23693130203,8.23693130203
2135,2407,0.000397,0.000686,7e-05,114,114,114,0,0,1,-8.23693130203,8.23693130203
2416,2407,0.002207,0.007463,0.00074,114,114,114,0,0,1,-8.23693130203,8.23693130203
2317,2416,0.008504,0.014851,0.001421,114,114,114,0,0,1,-8.23693130203,8.23693130203
2267,2416,0.008198,0.027769,0.002749,114,114,114,0,0,1,-8.23693130203,8.23693130203
2101,2255,0.00257,0.004488,0.000431,114,114,114,0,0,1,-8.23693130203,8.23693130203
2083,2089,0.004554,0.012628,0.00127,114,114,114,0,0,1,-8.23693130203,8.23693130203
2102,2255,0.00257,0.004488,0.000431,114,114,114,0,0,1,-8.23693130203,8.23693130203
2114,2119,0.01176,0.021074,0.002016,90,90,90,0,0,1,-8.23693130203,8.23693130203
2103,2256,0.00257,0.004488,0.000431,114,114,114,0,0,1,-8.23693130203,8.23693130203
2446,2118,0.018033,0.061091,0.006048,90,90,90,0,0,1,-8.23693130203,8.23693130203
2246,2255,0.001537,0.005207,0.00052,137,137,137,0,0,1,-8.23693130203,8.23693130203
2256,2113,0.002479,0.006612,0.00068,137,137,137,0,0,1,-8.23693130203,8.23693130203
2255,2112,0.002479,0.006612,0.00068,137,137,137,0,0,1,-8.23693130203,8.23693130203
2246,2124,0.006967,0.023603,0.00234,137,137,137,0,0,1,-8.23693130203,8.23693130203
2256,2120,0.002769,0.009372,0.000929,120,120,120,0,0,1,-8.23693130203,8.23693130203
2119,2255,0.002769,0.009372,0.000929,120,120,120,0,0,1,-8.23693130203,8.23693130203
2243,2256,0.000124,0.000397,4.1e-05,137,137,137,0,0,1,-8.23693130203,8.23693130203
2244,2255,9.9e-05,0.000314,2.9e-05,137,137,137,0,0,1,-8.23693130203,8.23693130203
2256,2115,0.005793,0.018182,0.001861,120,120,120,0,0,1,-8.23693130203,8.23693130203
2408,1982,0.020702,0.070124,0.006941,137,137,137,0,0,1,-8.23693130203,8.23693130203
2154,2408,0.003488,0.011802,0.001169,137,137,137,0,0,1,-8.23693130203,8.23693130203
2152,2408,0.006149,0.020827,0.002059,137,137,137,0,0,1,-8.23693130203,8.23693130203
2372,2292,0.024793,0.076859,0.008349,120,120,120,0,0,1,-8.23693130203,8.23693130203
2293,2037,0.028934,0.08843,0.009731,120,120,120,0,0,1,-8.23693130203,8.23693130203
2109,2086,0.00676,0.022909,0.00227,120,120,120,0,0,1,-8.23693130203,8.23693130203
2117,2109,0.003686,0.012504,0.001239,137,137,137,0,0,1,-8.23693130203,8.23693130203
2117,2112,0.004959,0.016529,0.001769,137,137,137,0,0,1,-8.23693130203,8.23693130203
2406,2256,0.000612,0.002083,0.00021,120,120,120,0,0,1,-8.23693130203,8.23693130203
2104,2406,0.001017,0.003471,0.000339,120,120,120,0,0,1,-8.23693130203,8.23693130203
2106,2406,0.004314,0.013876,0.001159,120,120,120,0,0,1,-8.23693130203,8.23693130203
2127,2255,0.009421,0.031934,0.003161,120,120,120,0,0,1,-8.23693130203,8.23693130203
2126,2107,0.006446,0.021868,0.002161,120,120,120,0,0,1,-8.23693130203,8.23693130203
2110,1977,0.024388,0.063587,0.01204,137,137,137,0,0,1,-8.23693130203,8.23693130203
2450,2221,0.019016,0.041529,0.008639,90,90,90,0,0,1,-8.23693130203,8.23693130203
2279,2110,0.005793,0.018934,0.001909,76,76,76,0,0,1,-8.23693130203,8.23693130203
2221,2155,0.015703,0.02562,0.00227,120,120,120,0,0,1,-8.23693130203,8.23693130203
2155,2154,0.008256,0.012397,0.00128,120,120,120,0,0,1,-8.23693130203,8.23693130203
2449,2220,0.022091,0.057744,0.005651,76,76,76,0,0,1,-8.23693130203,8.23693130203
2044,2220,0.004347,0.007603,0.000721,69,69,69,0,0,1,-8.23693130203,8.23693130203
2045,2221,0.004347,0.007603,0.000721,69,69,69,0,0,1,-8.23693130203,8.23693130203
2220,2063,0.046281,0.076859,0.00755,76,76,76,0,0,1,-8.23693130203,8.23693130203
2041,2452,0.002446,0.008331,0.00083,114,114,114,0,0,1,-8.23693130203,8.23693130203
2040,2451,0.002446,0.008331,0.00083,114,114,114,0,0,1,-8.23693130203,8.23693130203
2451,1960,0.006612,0.009091,0.001159,120,120,120,0,0,1,-8.23693130203,8.23693130203
2446,1960,0.007438,0.023967,0.002439,120,120,120,0,0,1,-8.23693130203,8.23693130203
2451,2043,0.004959,0.014876,0.00167,120,120,120,0,0,1,-8.23693130203,8.23693130203
2452,2042,0.004959,0.014876,0.00167,120,120,120,0,0,1,-8.23693130203,8.23693130203
2452,2125,0.013223,0.042066,0.0046,120,120,120,0,0,1,-8.23693130203,8.23693130203
2452,2121,0.009091,0.027273,0.002899,120,120,120,0,0,1,-8.23693130203,8.23693130203
2126,2121,0.009917,0.030579,0.003291,120,120,120,0,0,1,-8.23693130203,8.23693130203
2451,2247,0.024793,0.080083,0.008301,114,114,114,0,0,1,-8.23693130203,8.23693130203
1958,2452,0.014992,0.031537,0.0031,90,90,90,0,0,1,-8.23693130203,8.23693130203
2451,2038,0.042984,0.102479,0.0105,90,90,90,0,0,1,-8.23693130203,8.23693130203
2114,2118,0.002868,0.009719,0.000963,114,114,114,0,0,1,-8.23693130203,8.23693130203
2220,1981,0.03719,0.119008,0.012199,114,114,114,0,0,1,-8.23693130203,8.23693130203
1977,1982,0.064628,0.109917,0.01059,137,137,137,0,0,1,-8.23693130203,8.23693130203
1981,1974,0.033223,0.056612,0.00545,120,120,120,0,0,1,-8.23693130203,8.23693130203
1982,2134,0.017826,0.060207,0.00596,120,120,120,0,0,1,-8.23693130203,8.23693130203
2266,1981,0.007587,0.025686,0.002541,120,120,120,0,0,1,-8.23693130203,8.23693130203
2419,2116,0.012091,0.040959,0.004061,120,120,120,0,0,1,-8.23693130203,8.23693130203
1982,2419,0.006868,0.023256,0.002299,120,120,120,0,0,1,-8.23693130203,8.23693130203
2318,2419,0.005529,0.009669,0.00092,120,120,120,0,0,1,-8.23693130203,8.23693130203
2086,1981,0.015703,0.049587,0.005111,120,120,120,0,0,1,-8.23693130203,8.23693130203
2293,1981,0.004132,0.031397,0.003001,137,137,137,0,0,1,-8.23693130203,8.23693130203
2285,1981,0.065826,0.222983,0.02208,137,137,137,0,0,1,-8.23693130203,8.23693130203
2268,1982,0.020661,0.066124,0.006781,120,120,120,0,0,1,-8.23693130203,8.23693130203
2089,2106,0.016421,0.055628,0.00551,137,137,137,0,0,1,-8.23693130203,8.23693130203
2026,1974,0.012141,0.041124,0.00407,137,137,137,0,0,1,-8.23693130203,8.23693130203
2080,2425,0.03124,0.102314,0.010481,137,137,137,0,0,1,-8.23693130203,8.23693130203
2002,1986,0.044207,0.113669,0.01112,91,91,91,0,0,1,-8.23693130203,8.23693130203
2092,2002,0.010331,0.018017,0.001721,90,90,90,0,0,1,-8.23693130203,8.23693130203
2437,2164,0.012562,0.021901,0.00212,90,90,90,0,0,1,-8.23693130203,8.23693130203
2438,2436,0.010083,0.017364,0.001721,90,90,90,0,0,1,-8.23693130203,8.23693130203
2245,2159,0.02,0.037438,0.003649,90,90,90,0,0,1,-8.23693130203,8.23693130203
2436,2245,0.007934,0.015372,0.0015,90,90,90,0,0,1,-8.23693130203,8.23693130203
2438,2437,0.010826,0.018934,0.00181,90,90,90,0,0,1,-8.23693130203,8.23693130203
2164,2158,0.028182,0.058182,0.0059,90,90,90,0,0,1,-8.23693130203,8.23693130203
2033,2002,0.057016,0.113314,0.010909,90,90,90,0,0,1,-8.23693130203,8.23693130203
2289,2158,0.039339,0.129174,0.013201,137,137,137,0,0,1,-8.23693130203,8.23693130203
2290,2289,0.00595,0.019174,0.00198,137,137,137,0,0,1,-8.23693130203,8.23693130203
2158,2092,0.036198,0.063388,0.00612,90,90,90,0,0,1,-8.23693130203,8.23693130203
2290,2432,0.02743,0.088851,0.00915,137,137,137,0,0,1,-8.23693130203,8.23693130203
2388,2303,0.040331,0.136612,0.01353,137,137,137,0,0,1,-8.23693130203,8.23693130203
2427,2053,0.01157,0.039421,0.003901,137,137,137,0,0,1,-8.23693130203,8.23693130203
2033,1939,0.035066,0.118777,0.011761,137,137,137,0,0,1,-8.23693130203,8.23693130203
2159,1939,0.041066,0.139091,0.01377,137,137,137,0,0,1,-8.23693130203,8.23693130203
2196,1966,0.029496,0.050174,0.00484,90,90,90,0,0,1,-8.23693130203,8.23693130203
2425,2053,0.011322,0.037438,0.0037,137,137,137,0,0,1,-8.23693130203,8.23693130203
2424,2159,0.014207,0.046612,0.00477,137,137,137,0,0,1,-8.23693130203,8.23693130203
2424,2303,0.017769,0.058182,0.005951,137,137,137,0,0,1,-8.23693130203,8.23693130203
2198,2080,0.022686,0.062207,0.00629,90,90,90,0,0,1,-8.23693130203,8.23693130203
2159,1961,0.020992,0.069339,0.006989,137,137,137,0,0,1,-8.23693130203,8.23693130203
1991,1961,0.017107,0.05562,0.004799,137,137,137,0,0,1,-8.23693130203,8.23693130203
2425,2335,0.024959,0.084463,0.00847,137,137,137,0,0,1,-8.23693130203,8.23693130203
2388,2306,0.031744,0.107504,0.010641,137,137,137,0,0,1,-8.23693130203,8.23693130203
2193,2158,0.02595,0.085124,0.008741,137,137,137,0,0,1,-8.23693130203,8.23693130203
2198,2196,0.00943,0.018893,0.001849,90,90,90,0,0,1,-8.23693130203,8.23693130203
2427,1939,0.017686,0.057438,0.00596,137,137,137,0,0,1,-8.23693130203,8.23693130203
1959,2427,0.052339,0.091554,0.008729,69,69,69,0,0,1,-8.23693130203,8.23693130203
2673,2728,0.03562,0.109421,0.011461,69,69,69,0,0,1,-8.23693130203,8.23693130203
2578,2708,0.036777,0.093967,0.009511,120,120,120,0,0,1,-8.23693130203,8.23693130203
2684,2638,0.002066,0.007273,0.000699,126,126,126,0,0,1,-8.23693130203,8.23693130203
2638,2483,0.018512,0.059504,0.00627,126,126,126,0,0,1,-8.23693130203,8.23693130203
2570,2465,0.021,0.067901,0.00696,123,123,123,0,0,1,-8.23693130203,8.23693130203
2663,2667,0.033471,0.065289,0.005929,69,69,69,0,0,1,-8.23693130203,8.23693130203
2461,2729,0.066446,0.17719,0.01791,70,70,70,0,0,1,-8.23693130203,8.23693130203
2658,2730,0.076612,0.131818,0.013,78,78,78,0,0,1,-8.23693130203,8.23693130203
2481,2517,0.033802,0.107438,0.011541,69,69,69,0,0,0,-8.23693130203,8.23693130203
2585,2624,0.020496,0.06876,0.00688,137,137,137,0,0,1,-8.23693130203,8.23693130203
2562,2527,0.04,0.129587,0.013291,114,114,114,0,0,1,-8.23693130203,8.23693130203
2532,2620,0.009917,0.033223,0.004189,107,107,107,0,0,1,-8.23693130203,8.23693130203
2562,2528,0.040248,0.130248,0.013361,107,107,107,0,0,1,-8.23693130203,8.23693130203
2622,2556,0.035446,0.087364,0.008821,114,114,114,0,0,1,-8.23693130203,8.23693130203
2731,2730,0.012636,0.038017,0.00273,114,114,114,0,0,1,-8.23693130203,8.23693130203
2531,2731,0.033058,0.082636,0.00968,69,69,69,0,0,1,-8.23693130203,8.23693130203
2593,2532,0.046686,0.081818,0.007739,90,90,90,0,0,1,-8.23693130203,8.23693130203
2486,2477,0.034132,0.059917,0.00566,48,48,48,0,0,1,-8.23693130203,8.23693130203
2500,2594,0.035868,0.058678,0.006459,90,90,90,0,0,1,-8.23693130203,8.23693130203
2499,2506,0.1,0.159496,0.01597,86,86,86,0,0,1,-8.23693130203,8.23693130203
2704,2608,0.039504,0.128099,0.013141,137,137,137,0,0,1,-8.23693130203,8.23693130203
2594,2476,0.03124,0.056033,0.005629,84,84,84,0,0,1,-8.23693130203,8.23693130203
2715,2496,0.021397,0.068868,0.007081,69,69,69,0,0,1,-8.23693130203,8.23693130203
2699,2715,0.016859,0.054273,0.005581,69,69,69,0,0,1,-8.23693130203,8.23693130203
2621,2715,0.000256,0.000661,7e-05,69,69,69,0,0,1,-8.23693130203,8.23693130203
2485,2484,0.012231,0.038603,0.004201,30,30,30,0,0,1,-8.23693130203,8.23693130203
2611,2492,0.028827,0.093223,0.009564,69,69,69,0,0,1,-8.23693130203,8.23693130203
2658,2489,0.01824,0.058992,0.00605,123,123,123,0,0,0,-8.23693130203,8.23693130203
2532,2683,0.024554,0.079917,0.00823,137,137,137,0,0,1,-8.23693130203,8.23693130203
2477,2697,0.06843,0.09157,0.0084,69,69,69,0,0,1,-8.23693130203,8.23693130203
2697,2728,0.086529,0.11405,0.010191,57,57,57,0,0,1,-8.23693130203,8.23693130203
2579,2558,0.007851,0.019826,0.00203,120,120,120,0,0,1,-8.23693130203,8.23693130203
2618,2640,0.010331,0.026529,0.002691,109,109,109,0,0,1,-8.23693130203,8.23693130203
2596,2618,0.022314,0.057016,0.00576,120,120,120,0,0,1,-8.23693130203,8.23693130203
2595,2656,0.030992,0.079008,0.00801,120,120,120,0,0,1,-8.23693130203,8.23693130203
2458,2561,0.002636,0.007521,0.00075,120,120,120,0,0,1,-8.23693130203,8.23693130203
2553,2535,0.030248,0.06281,0.00061,99,99,99,0,0,1,-8.23693130203,8.23693130203
2534,2466,0.003314,0.010826,0.001089,137,137,137,0,0,1,-8.23693130203,8.23693130203
2544,2536,0.04124,0.072314,0.00687,69,69,69,0,0,1,-8.23693130203,8.23693130203
2534,2474,0.018603,0.056198,0.00581,81,81,81,0,0,1,-8.23693130203,8.23693130203
2591,2613,0.024793,0.08,0.00823,137,137,137,0,0,1,-8.23693130203,8.23693130203
2459,2656,0.01314,0.041818,0.004479,137,137,137,0,0,1,-8.23693130203,8.23693130203
2655,2617,0.009421,0.030661,0.003151,103,103,103,0,0,1,-8.23693130203,8.23693130203
2655,2587,0.029008,0.09438,0.009661,76,76,76,0,0,1,-8.23693130203,8.23693130203
2472,2536,0.004207,0.010578,0.00106,120,120,120,0,0,1,-8.23693130203,8.23693130203
2717,2535,0.007364,0.023802,0.002439,90,90,90,0,0,1,-8.23693130203,8.23693130203
2717,2458,0.00157,0.004959,0.000511,137,137,137,0,0,1,-8.23693130203,8.23693130203
2717,2459,0.00157,0.004959,0.000511,137,137,137,0,0,1,-8.23693130203,8.23693130203
2466,2472,0.003058,0.009917,0.001019,137,137,137,0,0,1,-8.23693130203,8.23693130203
2590,2580,0.008256,0.026281,0.00286,69,69,69,0,0,1,-8.23693130203,8.23693130203
2517,2590,0.018099,0.057016,0.0062,69,69,69,0,0,1,-8.23693130203,8.23693130203
2561,2536,0.00405,0.010578,0.001089,95,95,95,0,0,1,-8.23693130203,8.23693130203
2463,2458,0.002314,0.007521,0.00077,137,137,137,0,0,1,-8.23693130203,8.23693130203
2651,2463,0.003967,0.012984,0.001309,137,137,137,0,0,1,-8.23693130203,8.23693130203
2551,2544,0.003612,0.011661,0.0012,137,137,137,0,0,1,-8.23693130203,8.23693130203
2661,2551,0.068984,0.121207,0.011449,57,57,57,0,0,1,-8.23693130203,8.23693130203
2462,2660,0.037603,0.091744,0.00968,99,99,99,0,0,1,-8.23693130203,8.23693130203
2629,2659,0.019669,0.086124,0.00924,57,57,57,0,0,1,-8.23693130203,8.23693130203
2482,2661,0.066612,0.113058,0.01118,69,69,69,0,0,1,-8.23693130203,8.23693130203
2639,2553,0.013223,0.033058,0.003269,114,114,114,0,0,1,-8.23693130203,8.23693130203
2728,2639,0.05686,0.093388,0.00944,114,114,114,0,0,1,-8.23693130203,8.23693130203
2684,2535,0.037603,0.121653,0.01249,80,80,80,0,0,1,-8.23693130203,8.23693130203
2695,2587,0.030579,0.053719,0.00508,78,78,78,0,0,1,-8.23693130203,8.23693130203
2618,2537,0.008512,0.020744,0.002321,114,114,114,0,0,1,-8.23693130203,8.23693130203
2537,2681,0.040496,0.096686,0.010159,120,120,120,0,0,1,-8.23693130203,8.23693130203
2711,2567,0.034793,0.10281,0.01045,99,99,99,0,0,1,-8.23693130203,8.23693130203
2471,2651,0.001983,0.006281,0.000651,137,137,137,0,0,1,-8.23693130203,8.23693130203
2457,2471,0.006529,0.021157,0.0022,137,137,137,0,0,1,-8.23693130203,8.23693130203
2640,2579,0.009256,0.023802,0.00242,120,120,120,0,0,1,-8.23693130203,8.23693130203
2725,2617,0.062231,0.104132,0.010721,63,63,63,0,0,1,-8.23693130203,8.23693130203
2542,2725,0.047017,0.078512,0.00808,69,69,69,0,0,1,-8.23693130203,8.23693130203
2477,2482,0.005446,0.007603,0.00077,69,69,69,0,0,1,-8.23693130203,8.23693130203
2617,2580,0.016198,0.033802,0.003509,90,90,90,0,0,1,-8.23693130203,8.23693130203
2633,2473,0.007917,0.025612,0.005261,114,114,114,0,0,0,-8.23693130203,8.23693130203
2655,2633,0.02781,0.089942,0.01845,114,114,114,0,0,1,-8.23693130203,8.23693130203
2457,2474,0.013967,0.044628,0.00462,126,126,126,0,0,1,-8.23693130203,8.23693130203
2613,2473,0.008678,0.028099,0.00295,88,88,88,0,0,1,-8.23693130203,8.23693130203
2650,2661,0.016066,0.052793,0.01083,69,69,69,0,0,1,-8.23693130203,8.23693130203
2635,2650,0.034,0.10995,0.022559,69,69,69,0,0,1,-8.23693130203,8.23693130203
2503,2535,0.00562,0.018934,0.00189,32,32,32,0,0,1,-8.23693130203,8.23693130203
2504,2536,0.00562,0.018934,0.00189,32,32,32,0,0,1,-8.23693130203,8.23693130203
2718,2458,0.002149,0.00719,0.000721,57,57,57,0,0,1,-8.23693130203,8.23693130203
2647,2536,0.000909,0.003058,0.00031,46,46,46,0,0,1,-8.23693130203,8.23693130203
2556,2558,0.006612,0.013719,0.001331,114,114,114,0,0,1,-8.23693130203,8.23693130203
2686,2474,0.020496,0.06876,0.00688,137,137,137,0,0,1,-8.23693130203,8.23693130203
2470,2477,0.037397,0.120661,0.01272,140,140,140,0,0,1,-8.23693130203,8.23693130203
2686,2635,0.019281,0.062364,0.006398,137,137,137,0,0,1,-8.23693130203,8.23693130203
2495,2711,0.005702,0.010174,0.000939,69,69,69,0,0,1,-8.23693130203,8.23693130203
2709,2495,0.009669,0.017017,0.0016,90,90,90,0,0,1,-8.23693130203,8.23693130203
2540,2710,0.057686,0.145446,0.014999,76,76,76,0,0,1,-8.23693130203,8.23693130203
2573,2711,0.031983,0.07876,0.00786,90,90,90,0,0,1,-8.23693130203,8.23693130203
2707,2710,0.01843,0.06,0.006149,137,137,137,0,0,1,-8.23693130203,8.23693130203
2691,2692,0.005537,0.017934,0.001839,137,137,137,0,0,1,-8.23693130203,8.23693130203
2593,2464,0.036364,0.120661,0.01181,114,114,114,0,0,1,-8.23693130203,8.23693130203
2692,2688,0.003058,0.009917,0.001019,114,114,114,0,0,1,-8.23693130203,8.23693130203
2518,2573,0.067603,0.119008,0.0112,69,69,69,0,0,1,-8.23693130203,8.23693130203
2701,2518,0.038678,0.068099,0.006389,69,69,69,0,0,1,-8.23693130203,8.23693130203
2636,2573,0.050422,0.104868,0.0102,69,69,69,0,0,1,-8.23693130203,8.23693130203
2653,2636,0.01976,0.051397,0.00515,69,69,69,0,0,1,-8.23693130203,8.23693130203
2577,2529,0.02781,0.079678,0.008071,69,69,69,0,0,1,-8.23693130203,8.23693130203
2701,2577,0.014669,0.032388,0.003279,69,69,69,0,0,1,-8.23693130203,8.23693130203
2469,2533,0.022314,0.072314,0.014929,75,75,75,0,0,1,-8.23693130203,8.23693130203
2464,2469,0.013223,0.017769,0.001909,62,62,62,0,0,1,-8.23693130203,8.23693130203
2685,2529,0.008835,0.027917,0.003049,137,137,137,0,0,1,-8.23693130203,8.23693130203
2516,2685,0.006876,0.021579,0.002398,137,137,137,0,0,1,-8.23693130203,8.23693130203
2632,2694,0.015537,0.054554,0.005571,137,137,137,0,0,1,-8.23693130203,8.23693130203
2494,2648,0.008512,0.021744,0.0022,120,120,120,0,0,1,-8.23693130203,8.23693130203
2648,2692,0.00281,0.007017,0.00059,114,114,114,0,0,1,-8.23693130203,8.23693130203
2481,2706,0.027686,0.089504,0.009169,95,95,95,0,0,1,-8.23693130203,8.23693130203
2694,2481,0.021322,0.069421,0.007069,137,137,137,0,0,1,-8.23693130203,8.23693130203
2706,2712,0.015041,0.041322,0.004259,90,90,90,0,0,1,-8.23693130203,8.23693130203
2693,2691,0.017769,0.057364,0.005881,137,137,137,0,0,1,-8.23693130203,8.23693130203
2654,2527,0.007364,0.023802,0.00251,114,114,114,0,0,1,-8.23693130203,8.23693130203
2673,2586,0.004207,0.010744,0.00121,114,114,114,0,0,1,-8.23693130203,8.23693130203
2464,2653,0.023314,0.078934,0.007451,69,69,69,0,0,1,-8.23693130203,8.23693130203
2673,2526,0.002727,0.008256,0.000849,120,120,120,0,0,1,-8.23693130203,8.23693130203
2526,2516,0.001488,0.004959,0.000479,137,137,137,0,0,1,-8.23693130203,8.23693130203
2483,2529,0.028678,0.092562,0.009511,57,57,57,0,0,1,-8.23693130203,8.23693130203
2494,2540,0.013636,0.035537,0.0037,120,120,120,0,0,1,-8.23693130203,8.23693130203
2691,2688,0.004207,0.013554,0.001401,131,131,131,0,0,1,-8.23693130203,8.23693130203
2632,2693,0.005289,0.010744,0.001111,90,90,90,0,0,1,-8.23693130203,8.23693130203
2712,2709,0.009339,0.016529,0.00174,90,90,90,0,0,1,-8.23693130203,8.23693130203
2566,2528,0.02124,0.068603,0.00704,99,99,99,0,0,1,-8.23693130203,8.23693130203
2533,2527,0.031397,0.098843,0.01074,126,126,126,0,0,1,-8.23693130203,8.23693130203
2568,2688,0.008512,0.02686,0.002899,95,95,95,0,0,1,-8.23693130203,8.23693130203
2563,2568,0.018099,0.057016,0.0062,95,95,95,0,0,1,-8.23693130203,8.23693130203
2480,2688,0.01719,0.057769,0.005779,69,69,69,0,0,1,-8.23693130203,8.23693130203
2575,2710,0.015793,0.040174,0.00408,120,120,120,0,0,1,-8.23693130203,8.23693130203
2620,2566,0.033636,0.107438,0.010159,107,107,107,0,0,1,-8.23693130203,8.23693130203
2654,2586,0.008256,0.016529,0.001941,114,114,114,0,0,1,-8.23693130203,8.23693130203
2706,2721,0.004959,0.007438,0.000731,114,114,114,0,0,1,-8.23693130203,8.23693130203
2706,2721,0.004959,0.007438,0.000731,114,114,114,0,0,1,-8.23693130203,8.23693130203
2522,2688,0.004959,0.007438,0.000731,114,114,114,0,0,1,-8.23693130203,8.23693130203
2523,2689,0.004959,0.007438,0.000731,114,114,114,0,0,1,-8.23693130203,8.23693130203
2696,2691,0.004959,0.007438,0.000731,114,114,114,0,0,1,-8.23693130203,8.23693130203
2698,2632,0.025397,0.082157,0.008429,123,123,123,0,0,1,-8.23693130203,8.23693130203
2698,2480,0.016364,0.052893,0.005581,140,140,140,0,0,1,-8.23693130203,8.23693130203
2563,2701,0.020413,0.06843,0.006851,123,123,123,0,0,1,-8.23693130203,8.23693130203
2696,2691,0.009917,0.034876,0.00407,76,76,76,0,0,1,-8.23693130203,8.23693130203
2708,2673,0.020174,0.052231,0.00545,120,120,120,0,0,1,-8.23693130203,8.23693130203
2673,2528,0.009504,0.024554,0.00256,114,114,114,0,0,1,-8.23693130203,8.23693130203
2677,2662,0.01405,0.023141,0.00234,90,90,90,0,0,1,-8.23693130203,8.23693130203
2670,2672,0.03286,0.076678,0.00771,69,69,69,0,0,1,-8.23693130203,8.23693130203
2667,2669,0.042231,0.098959,0.00974,69,69,69,0,0,1,-8.23693130203,8.23693130203
2671,2729,0.073058,0.191901,0.018319,69,69,69,0,0,1,-8.23693130203,8.23693130203
2672,2597,0.030909,0.081066,0.007739,69,69,69,0,0,1,-8.23693130203,8.23693130203
2597,2729,0.042066,0.110744,0.010529,69,69,69,0,0,1,-8.23693130203,8.23693130203
2668,2671,0.016529,0.033058,0.00242,69,69,69,0,0,1,-8.23693130203,8.23693130203
2570,2490,0.040496,0.071066,0.00673,90,90,90,0,0,1,-8.23693130203,8.23693130203
2490,2668,0.046281,0.071066,0.007599,78,78,78,0,0,1,-8.23693130203,8.23693130203
2671,2677,0.004959,0.008256,0.000849,78,78,78,0,0,1,-8.23693130203,8.23693130203
2571,2570,0.004132,0.013719,0.001379,137,137,137,0,0,1,-8.23693130203,8.23693130203
2669,2699,0.022752,0.045,0.004593,78,78,78,0,0,1,-8.23693130203,8.23693130203
2662,2670,0.006347,0.021851,0.002877,78,78,78,0,0,1,-8.23693130203,8.23693130203
2582,2729,0.04438,0.078256,0.007391,46,46,46,0,0,1,-8.23693130203,8.23693130203
2612,2582,0.056612,0.099826,0.009431,46,46,46,0,0,1,-8.23693130203,8.23693130203
2475,2612,0.019752,0.062149,0.006749,90,90,90,0,0,1,-8.23693130203,8.23693130203
2505,2475,0.036686,0.064711,0.00611,90,90,90,0,0,1,-8.23693130203,8.23693130203
2491,2672,0.035868,0.071322,0.006241,38,38,38,0,0,1,-8.23693130203,8.23693130203
2704,2571,0.03438,0.060992,0.005689,137,137,137,0,0,1,-8.23693130203,8.23693130203
2505,2491,0.035868,0.071322,0.006241,90,90,90,0,0,1,-8.23693130203,8.23693130203
2489,2530,0.020397,0.06595,0.006771,90,90,90,0,0,1,-8.23693130203,8.23693130203
2486,2530,0.014554,0.047471,0.00483,120,120,120,0,0,1,-8.23693130203,8.23693130203
2509,2619,0.006612,0.015703,0.001689,103,103,103,0,0,1,-8.23693130203,8.23693130203
2514,2478,0.009826,0.017364,0.0016,137,137,137,0,0,1,-8.23693130203,8.23693130203
2478,2510,0.030248,0.097521,0.010019,86,86,86,0,0,1,-8.23693130203,8.23693130203
2546,2511,0.011488,0.034711,0.002931,120,120,120,0,0,1,-8.23693130203,8.23693130203
2705,2546,0.008256,0.028934,0.00363,120,120,120,0,0,1,-8.23693130203,8.23693130203
2574,2506,0.00124,0.004132,0.00039,128,128,128,0,0,1,-8.23693130203,8.23693130203
2574,2602,0.00124,0.004132,0.00039,128,128,128,0,0,1,-8.23693130203,8.23693130203
2574,2602,0.00124,0.004132,0.00039,128,128,128,0,0,1,-8.23693130203,8.23693130203
2513,2705,0.010826,0.034711,0.003579,137,137,137,0,0,1,-8.23693130203,8.23693130203
2521,2513,0.00124,0.004132,0.00039,128,128,128,0,0,1,-8.23693130203,8.23693130203
2680,2521,0.00124,0.004132,0.00039,128,128,128,0,0,1,-8.23693130203,8.23693130203
2514,2680,0.00124,0.004132,0.00039,128,128,128,0,0,1,-8.23693130203,8.23693130203
2478,2726,0.036686,0.118182,0.01217,95,95,95,0,0,1,-8.23693130203,8.23693130203
2703,2726,0.017364,0.05686,0.005779,137,137,137,0,0,1,-8.23693130203,8.23693130203
2687,2507,0.032479,0.108099,0.01445,137,137,137,0,0,1,-8.23693130203,8.23693130203
2676,2506,0.054554,0.180174,0.0242,99,99,99,0,0,1,-8.23693130203,8.23693130203
2508,2511,0.019174,0.02595,0.004671,69,69,69,0,0,1,-8.23693130203,8.23693130203
2619,2511,0.01405,0.036364,0.003991,103,103,103,0,0,1,-8.23693130203,8.23693130203
2644,2510,0.035868,0.090083,0.00924,114,114,114,0,0,1,-8.23693130203,8.23693130203
2716,2511,0.015,0.047141,0.004661,114,114,114,0,0,1,-8.23693130203,8.23693130203
2674,2716,0.005248,0.016504,0.001631,114,114,114,0,0,1,-8.23693130203,8.23693130203
2713,2716,0.000256,0.000661,7e-05,114,114,114,0,0,1,-8.23693130203,8.23693130203
2645,2702,0.041744,0.073223,0.006921,90,90,90,0,0,1,-8.23693130203,8.23693130203
2702,2727,0.023058,0.07438,0.00765,137,137,137,0,0,1,-8.23693130203,8.23693130203
2513,2690,0.000992,0.003471,0.000361,137,137,137,0,0,1,-8.23693130203,8.23693130203
2627,2674,0.003636,0.010744,0.00106,114,114,114,0,0,1,-8.23693130203,8.23693130203
2508,2631,0.004628,0.014876,0.00152,137,137,137,0,0,1,-8.23693130203,8.23693130203
2520,2644,0.003719,0.009339,0.000939,120,120,120,0,0,1,-8.23693130203,8.23693130203
2514,2520,0.004959,0.012727,0.00128,95,95,95,0,0,1,-8.23693130203,8.23693130203
2487,2574,0.011157,0.015289,0.002749,114,114,114,0,0,1,-8.23693130203,8.23693130203
2510,2487,0.011157,0.015289,0.002749,114,114,114,0,0,1,-8.23693130203,8.23693130203
2511,2675,0.014959,0.043802,0.00445,114,114,114,0,0,1,-8.23693130203,8.23693130203
2512,2507,0.007603,0.019826,0.002059,120,120,120,0,0,1,-8.23693130203,8.23693130203
2584,2511,0.034793,0.111901,0.011761,76,76,76,0,0,1,-8.23693130203,8.23693130203
2687,2584,0.007017,0.022397,0.002369,123,123,123,0,0,1,-8.23693130203,8.23693130203
2625,2682,0.00843,0.021488,0.002161,120,120,120,0,0,1,-8.23693130203,8.23693130203
2687,2625,0.00843,0.021488,0.002161,120,120,120,0,0,1,-8.23693130203,8.23693130203
2572,2578,0.019917,0.052446,0.005191,120,120,120,0,0,1,-8.23693130203,8.23693130203
2682,2572,0.011868,0.03176,0.003151,120,120,120,0,0,1,-8.23693130203,8.23693130203
2630,2508,0.005041,0.016859,0.00174,137,137,137,0,0,1,-8.23693130203,8.23693130203
2455,2508,0.003314,0.010909,0.001111,137,137,137,0,0,1,-8.23693130203,8.23693130203
2675,2637,0.007769,0.024793,0.00257,137,137,137,0,0,1,-8.23693130203,8.23693130203
2598,2479,0.007107,0.023141,0.00234,124,124,124,0,0,1,-8.23693130203,8.23693130203
2631,2599,0.003058,0.009917,0.001019,137,137,137,0,0,1,-8.23693130203,8.23693130203
2649,2645,0.006446,0.020661,0.00213,137,137,137,0,0,1,-8.23693130203,8.23693130203
2641,2506,0.00124,0.004132,0.000409,137,137,137,0,0,1,-8.23693130203,8.23693130203
2642,2507,0.00124,0.004132,0.000409,137,137,137,0,0,1,-8.23693130203,8.23693130203
2507,2509,0.020744,0.067273,0.00682,137,137,137,0,0,1,-8.23693130203,8.23693130203
2641,2525,0.005446,0.017364,0.001769,137,137,137,0,0,1,-8.23693130203,8.23693130203
2507,2455,0.006124,0.015703,0.001571,120,120,120,0,0,1,-8.23693130203,8.23693130203
2606,2509,0.001322,0.004207,0.00044,137,137,137,0,0,1,-8.23693130203,8.23693130203
2506,2606,0.007934,0.022314,0.002149,123,123,123,0,0,1,-8.23693130203,8.23693130203
2525,2630,0.009091,0.028934,0.002899,137,137,137,0,0,1,-8.23693130203,8.23693130203
2637,2678,0.007364,0.023719,0.00242,137,137,137,0,0,1,-8.23693130203,8.23693130203
2479,2649,0.003314,0.010744,0.001089,137,137,137,0,0,1,-8.23693130203,8.23693130203
2690,2548,0.002066,0.006942,0.000699,137,137,137,0,0,1,-8.23693130203,8.23693130203
2703,2645,0.011322,0.036364,0.003751,137,137,137,0,0,1,-8.23693130203,8.23693130203
2548,2598,0.002893,0.009256,0.000939,137,137,137,0,0,1,-8.23693130203,8.23693130203
2599,2627,0.002479,0.007438,0.000731,120,120,120,0,0,1,-8.23693130203,8.23693130203
2549,2512,0.004917,0.023016,0.00236,120,120,120,0,0,1,-8.23693130203,8.23693130203
2678,2549,0.004917,0.023016,0.00236,120,120,120,0,0,1,-8.23693130203,8.23693130203
2608,2727,0.001653,0.004959,0.00053,137,137,137,0,0,1,-8.23693130203,8.23693130203
2485,2676,0.039504,0.124554,0.011761,38,38,38,0,0,1,-8.23693130203,8.23693130203
2545,2511,0.039504,0.069587,0.00657,72,72,72,0,0,1,-8.23693130203,8.23693130203
2543,2545,0.053058,0.093554,0.00884,72,72,72,0,0,1,-8.23693130203,8.23693130203
2666,2543,0.032934,0.106504,0.010931,137,137,137,0,0,1,-8.23693130203,8.23693130203
2665,2543,0.058066,0.103058,0.00937,76,76,76,0,0,1,-8.23693130203,8.23693130203
2676,2666,0.024438,0.079017,0.008109,137,137,137,0,0,1,-8.23693130203,8.23693130203
2465,2726,0.021388,0.069537,0.007289,120,120,120,0,0,1,-8.23693130203,8.23693130203
2652,2510,0.00124,0.004132,0.00039,128,128,128,0,0,1,-8.23693130203,8.23693130203
2508,2720,0.004628,0.014876,0.00152,120,120,120,0,0,1,-8.23693130203,8.23693130203
2509,2719,0.004628,0.014876,0.00152,120,120,120,0,0,1,-8.23693130203,8.23693130203
2626,2507,0.01281,0.021488,0.00212,78,78,78,0,0,1,-8.23693130203,8.23693130203
2476,2626,0.026198,0.043967,0.004339,78,78,78,0,0,1,-8.23693130203,8.23693130203
2588,2460,0.03905,0.126281,0.012971,95,95,95,0,0,1,-8.23693130203,8.23693130203
2714,2604,0.011653,0.037686,0.00387,137,137,137,0,0,1,-8.23693130203,8.23693130203
2460,2714,0.021397,0.069174,0.0071,137,137,137,0,0,1,-8.23693130203,8.23693130203
2468,2714,0.00281,0.009174,0.000939,123,123,123,0,0,1,-8.23693130203,8.23693130203
2679,2603,0.158017,0.182727,0.016429,46,46,46,0,0,1,-8.23693130203,8.23693130203
2616,2604,0.009826,0.017521,0.0016,80,80,80,0,0,1,-8.23693130203,8.23693130203
2515,2600,0.010388,0.050826,0.004939,133,133,133,0,0,1,-8.23693130203,8.23693130203
2576,2600,0.036033,0.128934,0.012509,69,69,69,0,0,1,-8.23693130203,8.23693130203
2492,2603,0.022339,0.074959,0.00748,69,69,69,0,0,1,-8.23693130203,8.23693130203
2456,2576,0.041397,0.069421,0.00711,69,69,69,0,0,1,-8.23693130203,8.23693130203
2524,2576,0.033141,0.061157,0.006389,69,69,69,0,0,1,-8.23693130203,8.23693130203
2557,2456,0.037686,0.121488,0.01249,69,69,69,0,0,1,-8.23693130203,8.23693130203
2559,2557,0.019422,0.06281,0.00649,69,69,69,0,0,1,-8.23693130203,8.23693130203
2605,2600,0.035868,0.115702,0.012199,140,140,140,0,0,1,-8.23693130203,8.23693130203
2538,2601,0.030248,0.097521,0.01028,140,140,140,0,0,1,-8.23693130203,8.23693130203
2569,2532,0.009826,0.017273,0.001631,69,69,69,0,0,1,-8.23693130203,8.23693130203
2610,2569,0.053223,0.093471,0.008821,69,69,69,0,0,1,-8.23693130203,8.23693130203
2614,2607,0.006612,0.013719,0.001331,69,69,69,0,0,1,-8.23693130203,8.23693130203
2607,2615,0.005372,0.017364,0.001791,69,69,69,0,0,1,-8.23693130203,8.23693130203
2588,2559,0.023388,0.075868,0.007841,34,34,34,0,0,1,-8.23693130203,8.23693130203
2615,2603,0.01157,0.037686,0.00387,69,69,69,0,0,1,-8.23693130203,8.23693130203
2589,2601,0.033099,0.111066,0.011059,114,114,114,0,0,1,-8.23693130203,8.23693130203
2592,2605,0.028182,0.091157,0.009341,69,69,69,0,0,1,-8.23693130203,8.23693130203
2610,2515,0.024463,0.043471,0.004039,69,69,69,0,0,1,-8.23693130203,8.23693130203
2609,2604,0.006612,0.013719,0.001331,114,114,114,0,0,1,-8.23693130203,8.23693130203
2616,2614,0.006612,0.013719,0.001331,114,114,114,0,0,1,-8.23693130203,8.23693130203
2589,2585,0.020496,0.06876,0.00688,69,69,69,0,0,1,-8.23693130203,8.23693130203
2646,2559,0.015678,0.050702,0.005201,84,84,84,0,0,1,-8.23693130203,8.23693130203
2600,2603,0.01281,0.042984,0.004281,114,114,114,0,0,1,-8.23693130203,8.23693130203
2601,2604,0.01281,0.042984,0.004281,114,114,114,0,0,1,-8.23693130203,8.23693130203
2538,2616,0.014463,0.055537,0.004479,69,69,69,0,0,1,-8.23693130203,8.23693130203
2461,2498,0.023554,0.062149,0.006389,82,82,82,0,0,1,-8.23693130203,8.23693130203
2539,2461,0.027603,0.049504,0.004479,69,69,69,0,0,1,-8.23693130203,8.23693130203
2519,2539,0.039669,0.07157,0.006411,69,69,69,0,0,1,-8.23693130203,8.23693130203
2550,2519,0.029826,0.057934,0.005469,69,69,69,0,0,1,-8.23693130203,8.23693130203
2555,2497,0.009256,0.030083,0.003071,119,119,119,0,0,1,-8.23693130203,8.23693130203
2664,2658,0.053141,0.093388,0.008901,69,69,69,0,0,1,-8.23693130203,8.23693130203
2552,2555,0.001322,0.004207,0.00044,99,99,99,0,0,1,-8.23693130203,8.23693130203
2554,2498,0.009091,0.029752,0.00302,137,137,137,0,0,1,-8.23693130203,8.23693130203
2496,2497,0.055041,0.164298,0.016819,69,69,69,0,0,1,-8.23693130203,8.23693130203
2723,2493,0.036529,0.064132,0.00605,69,69,69,0,0,1,-8.23693130203,8.23693130203
2565,2554,0.01595,0.05124,0.0053,137,137,137,0,0,1,-8.23693130203,8.23693130203
2565,2552,0.007438,0.023967,0.002461,126,126,126,0,0,1,-8.23693130203,8.23693130203
2629,2531,0.036686,0.116686,0.012509,69,69,69,0,0,1,-8.23693130203,8.23693130203
2723,2664,0.083141,0.146281,0.01392,69,69,69,0,0,1,-8.23693130203,8.23693130203
2700,2497,0.026612,0.089422,0.008949,137,137,137,0,0,1,-8.23693130203,8.23693130203
2565,2663,0.033471,0.065289,0.005929,69,69,69,0,0,1,-8.23693130203,8.23693130203
2547,2550,0.005207,0.014132,0.001401,90,90,90,0,0,1,-8.23693130203,8.23693130203
2550,2700,0.01843,0.061901,0.0062,137,137,137,0,0,1,-8.23693130203,8.23693130203
2488,2723,0.001818,0.003876,0.000271,76,76,76,0,0,1,-8.23693130203,8.23693130203
2657,2658,0.003471,0.012636,0.001191,123,123,123,0,0,1,-8.23693130203,8.23693130203
2502,2724,0.003314,0.010578,0.001089,137,137,137,0,0,1,-8.23693130203,8.23693130203
2643,2502,0.029752,0.095868,0.01007,137,137,137,0,0,1,-8.23693130203,8.23693130203
2581,2643,0.005124,0.016529,0.00174,137,137,137,0,0,1,-8.23693130203,8.23693130203
2560,2594,0.033471,0.065289,0.005929,21,21,21,0,0,1,-8.23693130203,8.23693130203
2467,2628,0.016529,0.031397,0.002899,48,48,48,0,0,1,-8.23693130203,8.23693130203
2634,2467,0.033471,0.065289,0.005929,69,69,69,0,0,1,-8.23693130203,8.23693130203
2628,2500,0.016529,0.031397,0.003151,48,48,48,0,0,1,-8.23693130203,8.23693130203
2611,2634,0.022884,0.074,0.007592,69,69,69,0,0,1,-8.23693130203,8.23693130203
2724,2499,0.001653,0.005289,0.00053,137,137,137,0,0,1,-8.23693130203,8.23693130203
2501,2500,0.009091,0.028099,0.00288,133,133,133,0,0,1,-8.23693130203,8.23693130203
2564,2562,0.00405,0.013314,0.001379,95,95,95,0,0,1,-8.23693130203,8.23693130203
2583,2564,0.020744,0.066281,0.006989,126,126,126,0,0,1,-8.23693130203,8.23693130203
2683,2583,0.028347,0.092231,0.009511,137,137,137,0,0,1,-8.23693130203,8.23693130203
2562,2581,0.040331,0.130413,0.013361,137,137,137,0,0,1,-8.23693130203,8.23693130203
2623,2501,0.020413,0.066124,0.006781,95,95,95,0,0,1,-8.23693130203,8.23693130203
2743,1955,0.057868,0.101322,0.00967,78,78,78,0,0,1,-8.23693130203,8.23693130203
2744,1956,0.057868,0.101322,0.00967,78,78,78,0,0,1,-8.23693130203,8.23693130203
2740,820,0.02562,0.084711,0.008477,123,123,123,0,0,1,-8.23693130203,8.23693130203
2740,820,0.02562,0.084711,0.008477,123,123,123,0,0,1,-8.23693130203,8.23693130203
2745,1430,0.010413,0.033554,0.003543,140,140,140,0,0,1,-8.23693130203,8.23693130203
2746,1876,0.009752,0.030496,0.003151,140,140,140,0,0,1,-8.23693130203,8.23693130203
2742,1524,0.005702,0.018264,0.001922,57,57,57,0,0,1,-8.23693130203,8.23693130203
2741,1525,0.005702,0.018264,0.001922,57,57,57,0,0,1,-8.23693130203,8.23693130203
5,4,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
7,6,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
9,8,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-8.23693130203,8.23693130203
11,10,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
12,11,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
14,13,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-8.23693130203,8.23693130203
16,15,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-8.23693130203,8.23693130203
18,17,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
20,19,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
22,21,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
29,28,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-8.23693130203,8.23693130203
38,37,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
41,40,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
44,43,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
46,45,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-8.23693130203,8.23693130203
49,48,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-8.23693130203,8.23693130203
52,51,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
54,53,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-8.23693130203,8.23693130203
56,55,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
58,57,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-8.23693130203,8.23693130203
60,59,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
63,62,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
65,64,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-8.23693130203,8.23693130203
73,72,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
75,74,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
77,76,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
79,78,2.1e-05,0.000207,0,876,876,876,0,0,0,-8.23693130203,8.23693130203
81,80,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
85,84,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
87,86,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
89,88,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
91,90,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
93,92,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-8.23693130203,8.23693130203
95,94,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
97,96,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
99,98,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
101,100,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
103,102,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
105,104,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
107,106,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
109,108,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
112,111,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
114,113,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
117,116,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
119,118,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
121,120,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-8.23693130203,8.23693130203
123,122,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-8.23693130203,8.23693130203
126,125,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
128,127,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-8.23693130203,8.23693130203
130,129,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
135,134,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
139,138,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-8.23693130203,8.23693130203
142,141,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
145,144,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
147,146,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
149,148,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
151,150,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-8.23693130203,8.23693130203
154,153,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
157,155,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
159,158,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-8.23693130203,8.23693130203
161,160,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
164,163,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-8.23693130203,8.23693130203
166,165,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
167,165,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
171,170,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
173,172,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-8.23693130203,8.23693130203
175,174,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
178,177,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
180,179,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
185,184,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-8.23693130203,8.23693130203
187,186,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-8.23693130203,8.23693130203
189,188,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
191,190,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
194,193,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
196,195,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-8.23693130203,8.23693130203
198,197,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
200,199,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-8.23693130203,8.23693130203
202,201,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
204,203,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
206,205,6e-06,6.3e-05,0,1593,1593,1593,0,0,1,-8.23693130203,8.23693130203
208,207,2.1e-05,0.000207,0,876,876,876,0,0,1,-8.23693130203,8.23693130203
214,213,0,0.0001,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
222,221,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
243,242,8.3e-05,0.000826,0,438,438,438,0,0,1,-8.23693130203,8.23693130203
249,248,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
258,257,8.3e-05,0.000826,0,438,438,438,0,0,1,-8.23693130203,8.23693130203
265,264,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
281,280,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
283,282,8.3e-05,0.000826,0,438,438,438,0,0,1,-8.23693130203,8.23693130203
295,294,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
316,315,8.3e-05,0.000826,0,438,438,438,0,0,1,-8.23693130203,8.23693130203
323,322,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
332,331,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
340,339,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
342,341,8.3e-05,0.000826,0,438,438,438,0,0,1,-8.23693130203,8.23693130203
352,351,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
359,358,8.3e-05,0.000826,0,438,438,438,0,0,1,-8.23693130203,8.23693130203
377,376,8.3e-05,0.000826,0,438,438,438,0,0,1,-8.23693130203,8.23693130203
383,382,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
391,390,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
404,403,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
419,418,8.3e-05,0.000826,0,438,438,438,0,0,1,-8.23693130203,8.23693130203
427,426,8.3e-05,0.000826,0,438,438,438,0,0,1,-8.23693130203,8.23693130203
434,433,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
439,438,8.3e-05,0.000826,0,438,438,438,0,0,1,-8.23693130203,8.23693130203
462,461,8.3e-05,0.000826,0,438,438,438,0,0,1,-8.23693130203,8.23693130203
473,472,0,0.0001,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
483,482,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
485,484,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
487,486,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
489,488,8.3e-05,0.000826,0,438,438,438,0,0,1,-8.23693130203,8.23693130203
494,493,8.3e-05,0.000826,0,438,438,438,0,0,1,-8.23693130203,8.23693130203
507,506,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
509,508,8.3e-05,0.000826,0,438,438,438,0,0,1,-8.23693130203,8.23693130203
515,514,8.3e-05,0.000826,0,438,438,438,0,0,1,-8.23693130203,8.23693130203
517,516,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
520,519,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
529,528,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
531,530,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
535,534,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
537,536,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
540,539,8.3e-05,0.000826,0,438,438,438,0,0,1,-8.23693130203,8.23693130203
546,545,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
550,549,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
555,554,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
571,570,8.3e-05,0.000826,0,438,438,438,0,0,1,-8.23693130203,8.23693130203
574,573,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
584,583,8.3e-05,0.000826,0,438,438,438,0,0,1,-8.23693130203,8.23693130203
590,589,8.3e-05,0.000826,0,438,438,438,0,0,1,-8.23693130203,8.23693130203
610,609,8.3e-05,0.000826,0,438,438,438,0,0,0,-8.23693130203,8.23693130203
614,613,8.3e-05,0.000826,0,438,438,438,0,0,1,-8.23693130203,8.23693130203
661,660,8.3e-05,0.000826,0,438,438,438,0,0,1,-8.23693130203,8.23693130203
