bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
10330,10331,1e-05,8e-05,0,183,183,183,0,0,1,-14.7110487938,14.7110487938
10300,10355,0.05932,0.20245,0,122,122,122,0,0,1,-14.7110487938,14.7110487938
10300,10360,0.02058,0.05185,0,106,106,106,0,0,1,-14.7110487938,14.7110487938
10367,10201,2e-05,-0.04958,0,659,659,659,0.999,0,1,-14.7110487938,14.7110487938
10367,10202,6e-05,0.08346,0,391,391,391,0.99999,0,1,-14.7110487938,14.7110487938
10366,10367,0.0026,0.25917,0,127,127,127,0.99999,0,1,-14.7110487938,14.7110487938
10368,10215,2e-05,-0.04961,0,659,659,659,0.999,0,1,-14.7110487938,14.7110487938
10368,10216,6e-05,0.08373,0,390,390,390,0.99999,0,1,-14.7110487938,14.7110487938
10369,10368,0.0026,0.26125,0,126,126,126,0.99999,0,1,-14.7110487938,14.7110487938
10090,10083,8e-05,0.00079,0.41456,736,736,736,0,0,1,-14.7110487938,14.7110487938
10138,10164,0.00168,0.01733,0.75504,752,752,752,0,0,1,-14.7110487938,14.7110487938
10139,10109,0.00071,0.00594,0.27872,680,680,680,0,0,1,-14.7110487938,14.7110487938
10139,10144,0.00075,0.00681,0.312,707,707,707,0,0,1,-14.7110487938,14.7110487938
10139,10153,0.00194,0.02,0.8336,751,751,751,0,0,1,-14.7110487938,14.7110487938
10140,10110,0.00071,0.00594,0.27872,680,680,680,0,0,1,-14.7110487938,14.7110487938
10140,10143,0.00075,0.00681,0.312,707,707,707,0,0,1,-14.7110487938,14.7110487938
10140,10153,0.00194,0.02,0.8336,751,751,751,0,0,1,-14.7110487938,14.7110487938
10141,10153,0.00233,0.01696,0.70784,637,637,637,0,0,1,-14.7110487938,14.7110487938
10090,10085,0.00017,0.00148,1.23008,693,693,693,0,0,1,-14.7110487938,14.7110487938
10141,10158,0.00204,0.01707,0.71344,680,680,680,0,0,1,-14.7110487938,14.7110487938
10141,10158,0.00204,0.01707,0.71344,680,680,680,0,0,1,-14.7110487938,14.7110487938
10143,10144,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
10143,10153,0.00169,0.01381,0.6496,673,673,673,0,0,1,-14.7110487938,14.7110487938
10143,10156,0.00119,0.00969,0.4544,672,672,672,0,0,1,-14.7110487938,14.7110487938
10144,10126,0.00306,0.02537,1.19168,677,677,677,0,0,1,-14.7110487938,14.7110487938
10144,10153,0.00169,0.01381,0.6496,673,673,673,0,0,1,-14.7110487938,14.7110487938
10144,10165,0.00244,0.02044,0.9584,681,681,681,0,0,1,-14.7110487938,14.7110487938
10091,10090,9e-05,0.00106,1.10432,801,801,801,0,0,1,-14.7110487938,14.7110487938
10145,10147,0.00194,0.01606,0.75456,677,677,677,0,0,1,-14.7110487938,14.7110487938
10145,10158,0.00189,0.01232,0.61088,604,604,604,0,0,1,-14.7110487938,14.7110487938
10171,10094,0,6e-05,0,479684,479684,479684,0,0,1,-14.7110487938,14.7110487938
10145,10082,0.00091,0.00923,0.39197,746,746,746,0,0,1,-14.7110487938,14.7110487938
10145,10082,0.00091,0.00923,0.39197,746,746,746,0,0,1,-14.7110487938,14.7110487938
10146,10154,0.00503,0.01845,0.05812,253,253,253,0,0,1,-14.7110487938,14.7110487938
10172,10095,0,6e-05,0,479684,479684,479684,0,0,1,-14.7110487938,14.7110487938
10147,10153,0.00156,0.01288,0.6032,676,676,676,0,0,1,-14.7110487938,14.7110487938
10173,10095,0,6e-05,0,479684,479684,479684,0,0,1,-14.7110487938,14.7110487938
10147,10153,0.00156,0.01288,0.6032,676,676,676,0,0,1,-14.7110487938,14.7110487938
10174,10096,2e-05,0.00016,0.0008,666,666,666,0,0,1,-14.7110487938,14.7110487938
10147,10161,0.00113,0.00962,0.4528,686,686,686,0,0,1,-14.7110487938,14.7110487938
10176,10098,0.00029,0.00219,0.11056,648,648,648,0,0,1,-14.7110487938,14.7110487938
10177,10098,0.00029,0.00219,0.11056,648,648,648,0,0,1,-14.7110487938,14.7110487938
10147,10169,0.00041,0.00423,0.18496,752,752,752,0,0,1,-14.7110487938,14.7110487938
10147,10170,0.00041,0.00423,0.18496,752,752,752,0,0,1,-14.7110487938,14.7110487938
10091,10090,9e-05,0.00106,1.10432,801,801,801,0,0,1,-14.7110487938,14.7110487938
10147,10037,0.00105,0.00925,0.37437,697,697,697,0,0,1,-14.7110487938,14.7110487938
10147,10037,0.00105,0.00925,0.37437,697,697,697,0,0,1,-14.7110487938,14.7110487938
10148,10136,0.00293,0.01074,0.03436,253,253,253,0,0,1,-14.7110487938,14.7110487938
10148,10149,2e-05,0.0001,0,293,293,293,0,0,1,-14.7110487938,14.7110487938
10149,10136,0.00293,0.01074,0.03436,253,253,253,0,0,1,-14.7110487938,14.7110487938
10149,10162,0.01595,0.06457,0.17037,265,265,265,0,0,1,-14.7110487938,14.7110487938
10151,10147,0.00188,0.01925,0.8432,749,749,749,0,0,1,-14.7110487938,14.7110487938
10152,10164,0.00364,0.03742,1.6384,750,750,750,0,0,1,-14.7110487938,14.7110487938
10156,10165,0.00131,0.011,0.5168,681,681,681,0,0,1,-14.7110487938,14.7110487938
10158,10081,0.00127,0.0132,0.5505,754,754,754,0,0,1,-14.7110487938,14.7110487938
10091,10164,0.0023,0.02084,0.8752,707,707,707,0,0,1,-14.7110487938,14.7110487938
10159,10163,0.00517,0.03967,0.12439,359,359,359,0,0,1,-14.7110487938,14.7110487938
10159,10163,0.00517,0.03967,0.12439,359,359,359,0,0,1,-14.7110487938,14.7110487938
10160,10137,0.0099,0.03659,0.11674,254,254,254,0,0,1,-14.7110487938,14.7110487938
10161,10145,0.00088,0.007,0.3296,664,664,664,0,0,1,-14.7110487938,14.7110487938
10162,10122,0.00527,0.0193,0.06156,253,253,253,0,0,1,-14.7110487938,14.7110487938
10162,10122,0.00527,0.0193,0.06156,253,253,253,0,0,1,-14.7110487938,14.7110487938
10164,10165,0.00323,0.03369,1.40518,756,756,756,0,0,1,-14.7110487938,14.7110487938
10164,10080,6e-05,0.00059,0.02467,735,735,735,0,0,1,-14.7110487938,14.7110487938
10092,10089,0.00046,0.00474,0.01943,413,413,413,0,0,1,-14.7110487938,14.7110487938
10164,10080,6e-05,0.00059,0.02467,735,735,735,0,0,1,-14.7110487938,14.7110487938
10165,10091,0.00067,0.00696,0.2904,754,754,754,0,0,1,-14.7110487938,14.7110487938
10167,10169,8e-05,0.00067,0.02976,681,681,681,0,0,1,-14.7110487938,14.7110487938
10168,10170,8e-05,0.00067,0.02976,681,681,681,0,0,1,-14.7110487938,14.7110487938
10310,10311,8e-05,0.00041,0,148,148,148,0,0,1,-14.7110487938,14.7110487938
10330,10359,0.01322,0.04793,0.0092,250,250,250,0,0,1,-14.7110487938,14.7110487938
10331,10359,0.01322,0.04793,0.0092,250,250,250,0,0,1,-14.7110487938,14.7110487938
10092,10157,0.00627,0.02339,0.07357,255,255,255,0,0,1,-14.7110487938,14.7110487938
10346,10347,8e-05,0.00041,0,148,148,148,0,0,1,-14.7110487938,14.7110487938
10359,10310,0.02975,0.10992,0.0219,127,127,127,0,0,1,-14.7110487938,14.7110487938
10359,10311,0.02975,0.10992,0.0219,127,127,127,0,0,1,-14.7110487938,14.7110487938
10359,10346,0.01157,0.04298,0.00859,127,127,127,0,0,1,-14.7110487938,14.7110487938
10359,10347,0.01157,0.04298,0.00859,127,127,127,0,0,1,-14.7110487938,14.7110487938
10301,10319,0.01298,0.09959,0.01949,180,180,180,0,0,1,-14.7110487938,14.7110487938
10301,10319,0.01298,0.09959,0.01949,180,180,180,0,0,1,-14.7110487938,14.7110487938
10301,10327,0.03223,0.16033,0.03037,146,146,146,0,0,1,-14.7110487938,14.7110487938
10093,10088,0.00046,0.00474,0.01943,413,413,413,0,0,1,-14.7110487938,14.7110487938
10301,10327,0.03223,0.16033,0.03037,146,146,146,0,0,1,-14.7110487938,14.7110487938
10313,10314,1e-05,0.00041,0,400,400,400,0,0,1,-14.7110487938,14.7110487938
10315,10316,1e-05,0.00041,0,400,400,400,0,0,1,-14.7110487938,14.7110487938
10315,10317,1e-05,0.00041,0,400,400,400,0,0,1,-14.7110487938,14.7110487938
10339,10313,0.00012,0.00118,0.00028,202,202,202,0,0,1,-14.7110487938,14.7110487938
10339,10340,1e-05,0.00041,0,400,400,400,0,0,1,-14.7110487938,14.7110487938
10340,10314,7e-05,0.00066,0.00016,198,198,198,0,0,1,-14.7110487938,14.7110487938
10354,10353,1e-05,0.00041,0,400,400,400,0,0,1,-14.7110487938,14.7110487938
10303,10304,8e-05,0.00041,0,148,148,148,0,0,1,-14.7110487938,14.7110487938
10093,10157,0.0064,0.02314,0.07299,251,251,251,0,0,1,-14.7110487938,14.7110487938
10322,10323,8e-05,0.00041,0,148,148,148,0,0,1,-14.7110487938,14.7110487938
10099,10115,0.00014,0.00127,0.0568,707,707,707,0,0,1,-14.7110487938,14.7110487938
10084,10087,7e-05,0.00077,0.4808,775,775,775,0,0,1,-14.7110487938,14.7110487938
10099,10116,0.00014,0.00127,0.0568,707,707,707,0,0,1,-14.7110487938,14.7110487938
10099,10145,0.00091,0.00842,0.37584,714,714,714,0,0,1,-14.7110487938,14.7110487938
10099,10145,0.00091,0.00842,0.37584,714,714,714,0,0,1,-14.7110487938,14.7110487938
10099,10158,0.00115,0.01064,0.47546,714,714,714,0,0,1,-14.7110487938,14.7110487938
10099,10158,0.00115,0.01064,0.47546,714,714,714,0,0,1,-14.7110487938,14.7110487938
10099,10079,0.00206,0.01905,0.85158,714,714,714,0,0,1,-14.7110487938,14.7110487938
10099,10079,0.00206,0.01905,0.85158,714,714,714,0,0,1,-14.7110487938,14.7110487938
10100,10118,0.00034,0.00354,0.1544,755,755,755,0,0,1,-14.7110487938,14.7110487938
10100,10118,0.00034,0.00354,0.1544,755,755,755,0,0,1,-14.7110487938,14.7110487938
10100,10151,0.00075,0.00744,0.3264,738,738,738,0,0,1,-14.7110487938,14.7110487938
10084,10087,7e-05,0.00076,0.51264,770,770,770,0,0,1,-14.7110487938,14.7110487938
10100,10151,0.00075,0.00744,0.3264,738,738,738,0,0,1,-14.7110487938,14.7110487938
10100,10153,0.00144,0.01506,0.6592,757,757,757,0,0,1,-14.7110487938,14.7110487938
10100,10153,0.00144,0.01506,0.6592,757,757,757,0,0,1,-14.7110487938,14.7110487938
10101,10135,0.01399,0.05116,0.16408,252,252,252,0,0,1,-14.7110487938,14.7110487938
10101,10137,0.0049,0.01791,0.0574,252,252,252,0,0,1,-14.7110487938,14.7110487938
10102,10166,0.00909,0.03285,0.10503,251,251,251,0,0,1,-14.7110487938,14.7110487938
10102,10166,0.00909,0.03285,0.10503,251,251,251,0,0,1,-14.7110487938,14.7110487938
10103,10104,0.00125,0.00625,0,532,532,532,0,0,1,-14.7110487938,14.7110487938
10103,10120,0.00061,0.00564,0.252,713,713,713,0,0,1,-14.7110487938,14.7110487938
10103,10120,0.00061,0.00564,0.252,713,713,713,0,0,1,-14.7110487938,14.7110487938
10085,10084,8e-05,0.00095,0.58816,804,804,804,0,0,1,-14.7110487938,14.7110487938
10103,10150,0.00013,0.00119,0.05328,710,710,710,0,0,1,-14.7110487938,14.7110487938
10105,10148,0.00492,0.01798,0.05731,252,252,252,0,0,1,-14.7110487938,14.7110487938
10105,10149,0.00492,0.01798,0.05731,252,252,252,0,0,1,-14.7110487938,14.7110487938
10106,10147,0.00131,0.01339,0.58672,748,748,748,0,0,1,-14.7110487938,14.7110487938
10106,10151,0.00056,0.00584,0.25616,756,756,756,0,0,1,-14.7110487938,14.7110487938
10107,10109,0.00014,0.00127,0.0568,707,707,707,0,0,1,-14.7110487938,14.7110487938
10108,10110,0.00014,0.00127,0.0568,707,707,707,0,0,1,-14.7110487938,14.7110487938
10111,10158,0.00118,0.01186,0.50192,742,742,742,0,0,1,-14.7110487938,14.7110487938
10111,10081,0.00051,0.00528,0.22019,753,753,753,0,0,1,-14.7110487938,14.7110487938
10112,10159,0.00153,0.00561,0.01801,253,253,253,0,0,1,-14.7110487938,14.7110487938
10085,10086,0,6e-05,0,479684,479684,479684,0,0,1,-14.7110487938,14.7110487938
10112,10159,0.00109,0.004,0.01284,253,253,253,0,0,1,-14.7110487938,14.7110487938
10112,10159,0.00109,0.004,0.01284,253,253,253,0,0,1,-14.7110487938,14.7110487938
10113,10141,0.00031,0.00286,0.12781,713,713,713,0,0,1,-14.7110487938,14.7110487938
10113,10153,0.00037,0.00343,0.15334,714,714,714,0,0,1,-14.7110487938,14.7110487938
10114,10127,0.01116,0.04091,0.13068,253,253,253,0,0,1,-14.7110487938,14.7110487938
10183,10198,0.00084,0.01065,0.39616,829,829,829,0,0,1,-14.7110487938,14.7110487938
10183,10217,0.00146,0.01809,0.63888,820,820,820,0,0,1,-14.7110487938,14.7110487938
10184,10199,0.01019,0.06849,0.1012,337,337,337,0,0,1,-14.7110487938,14.7110487938
10184,10209,0.01204,0.06105,0.08659,295,295,295,0,0,1,-14.7110487938,14.7110487938
10184,10216,0.01029,0.0401,0.10522,260,260,260,0,0,1,-14.7110487938,14.7110487938
10185,10205,0.00065,0.00657,0.2224,744,744,744,0,0,1,-14.7110487938,14.7110487938
10186,10199,0.00155,0.01508,0.02396,402,402,402,0,0,1,-14.7110487938,14.7110487938
10187,10200,0.00156,0.01518,0.02415,402,402,402,0,0,1,-14.7110487938,14.7110487938
10188,10183,0.00057,0.00724,0.26592,830,830,830,0,0,1,-14.7110487938,14.7110487938
10189,10198,0.00028,0.00346,0.1312,819,819,819,0,0,1,-14.7110487938,14.7110487938
10192,10193,0,0.0001,0,321643,321643,321643,0,0,1,-14.7110487938,14.7110487938
10192,10222,0.00488,0.0332,0.05542,339,339,339,0,0,1,-14.7110487938,14.7110487938
10196,10208,0.00059,0.00752,0.26672,831,831,831,0,0,1,-14.7110487938,14.7110487938
10197,10215,0.00092,0.01193,0.47104,838,838,838,0,0,1,-14.7110487938,14.7110487938
10198,10208,0.00081,0.00867,0.27808,765,765,765,0,0,1,-14.7110487938,14.7110487938
10199,10200,0,0.0001,0,321643,321643,321643,0,0,1,-14.7110487938,14.7110487938
10199,10211,0.00752,0.04678,0.06534,325,325,325,0,0,1,-14.7110487938,14.7110487938
10201,10213,0.00112,0.01179,0.35472,759,759,759,0,0,1,-14.7110487938,14.7110487938
10201,10220,0.00156,0.01658,0.4112,762,762,762,0,0,1,-14.7110487938,14.7110487938
10202,10193,0.01,0.06793,0.1134,339,339,339,0,0,1,-14.7110487938,14.7110487938
10202,10203,0,0.0001,0,321643,321643,321643,0,0,1,-14.7110487938,14.7110487938
10202,10206,0.03436,0.16971,0.24563,186,186,186,0,0,1,-14.7110487938,14.7110487938
10202,10222,0.00595,0.04035,0.06732,339,339,339,0,0,1,-14.7110487938,14.7110487938
10204,10210,0.00214,0.02232,0.71616,756,756,756,0,0,1,-14.7110487938,14.7110487938
10205,10213,0.00154,0.01628,0.52272,761,761,761,0,0,1,-14.7110487938,14.7110487938
10205,10215,0.00078,0.00855,0.2736,774,774,774,0,0,1,-14.7110487938,14.7110487938
10205,10217,0.00108,0.01152,0.352,764,764,764,0,0,1,-14.7110487938,14.7110487938
10206,10216,0.01105,0.05364,0.07957,289,289,289,0,0,1,-14.7110487938,14.7110487938
10207,10210,0.00185,0.01772,0.57632,726,726,726,0,0,1,-14.7110487938,14.7110487938
10207,10220,0.00156,0.01757,0.552,784,784,784,0,0,1,-14.7110487938,14.7110487938
10208,10214,0.00058,0.0082,0.28864,874,874,874,0,0,1,-14.7110487938,14.7110487938
10212,10216,0.00504,0.0312,0.05087,324,324,324,0,0,1,-14.7110487938,14.7110487938
10212,10216,0.00504,0.0312,0.05087,324,324,324,0,0,1,-14.7110487938,14.7110487938
10215,10217,0.00033,0.00346,0.1112,758,758,758,0,0,1,-14.7110487938,14.7110487938
10218,10190,0.0001,0.00123,0.04912,817,817,817,0,0,1,-14.7110487938,14.7110487938
10218,10197,0.00086,0.01148,0.4,850,850,850,0,0,1,-14.7110487938,14.7110487938
10218,10204,0.00026,0.00286,0.08848,775,775,775,0,0,1,-14.7110487938,14.7110487938
10218,10219,0,6e-05,0,479684,479684,479684,0,0,1,-14.7110487938,14.7110487938
10219,10191,0.0001,0.00124,0.04976,821,821,821,0,0,1,-14.7110487938,14.7110487938
10219,10198,0.00104,0.01237,0.37936,805,805,805,0,0,1,-14.7110487938,14.7110487938
10219,10204,0.00026,0.00307,0.1088,802,802,802,0,0,1,-14.7110487938,14.7110487938
10220,10194,9e-05,0.00101,0.03168,782,782,782,0,0,1,-14.7110487938,14.7110487938
10220,10195,9e-05,0.00097,0.03072,768,768,768,0,0,1,-14.7110487938,14.7110487938
10114,10128,0.01116,0.04091,0.13068,253,253,253,0,0,1,-14.7110487938,14.7110487938
10180,10064,0.01085,0.05289,0.08301,289,289,289,0,0,1,-14.7110487938,14.7110487938
10181,10064,0.01085,0.05289,0.08301,289,289,289,0,0,1,-14.7110487938,14.7110487938
10182,10063,0.00065,0.00924,0.276,876,876,876,0,0,1,-14.7110487938,14.7110487938
10178,10204,0.00078,0.00875,0.13616,782,782,782,0,0,1,-14.7110487938,14.7110487938
10114,10148,0.00864,0.03777,0.0848,275,275,275,0,0,1,-14.7110487938,14.7110487938
10179,10196,0.00036,0.00429,0.1168,805,805,805,0,0,1,-14.7110487938,14.7110487938
10039,10078,0.00101,0.01281,0.6424,830,830,830,0,0,1,-14.7110487938,14.7110487938
10039,10038,0.00106,0.01368,0.5168,836,836,836,0,0,1,-14.7110487938,14.7110487938
10043,10209,0.00839,0.04277,0.06002,296,296,296,0,0,1,-14.7110487938,14.7110487938
10043,10044,0.00839,0.04277,0.06026,296,296,296,0,0,1,-14.7110487938,14.7110487938
10049,10217,0.00075,0.0072,0.21824,726,726,726,0,0,1,-14.7110487938,14.7110487938
10049,10048,0.00068,0.00728,0.2176,765,765,765,0,0,1,-14.7110487938,14.7110487938
10057,10078,0.00067,0.00819,0.47648,815,815,815,0,0,1,-14.7110487938,14.7110487938
10057,10056,0.00075,0.0091,0.356,812,812,812,0,0,1,-14.7110487938,14.7110487938
10114,10155,0.0045,0.01649,0.05256,253,253,253,0,0,1,-14.7110487938,14.7110487938
10066,10198,0.00118,0.01209,0.3728,749,749,749,0,0,1,-14.7110487938,14.7110487938
10066,10065,0.00118,0.01209,0.3728,749,749,749,0,0,1,-14.7110487938,14.7110487938
10067,10211,0.00627,0.04117,0.06002,334,334,334,0,0,1,-14.7110487938,14.7110487938
10067,10064,0.00627,0.04117,0.05808,334,334,334,0,0,1,-14.7110487938,14.7110487938
10068,10214,0.00069,0.0089,0.32384,836,836,836,0,0,1,-14.7110487938,14.7110487938
10068,10065,0.00069,0.0089,0.324,836,836,836,0,0,1,-14.7110487938,14.7110487938
10221,10220,0.00053,0.00544,0.06784,750,750,750,0,0,1,-14.7110487938,14.7110487938
10221,10223,0.00052,0.00544,0.136,757,757,757,0,0,1,-14.7110487938,14.7110487938
10114,10155,0.0045,0.01649,0.05256,253,253,253,0,0,1,-14.7110487938,14.7110487938
10000,10048,0.0003,0.00314,0.0928,757,757,757,0,0,1,-14.7110487938,14.7110487938
10225,10243,0.00297,0.03992,0.00819,235,235,235,0,0,1,-14.7110487938,14.7110487938
10226,10240,0.00165,0.02256,0.00462,237,237,237,0,0,1,-14.7110487938,14.7110487938
10226,10240,0.00826,0.02695,0,120,120,120,0,0,1,-14.7110487938,14.7110487938
10244,10240,0.00132,0.01743,0.00358,233,233,233,0,0,1,-14.7110487938,14.7110487938
10001,10003,0.00103,0.01009,0.336,733,733,733,0,0,1,-14.7110487938,14.7110487938
10001,10020,0.00045,0.00585,0.176,839,839,839,0,0,1,-14.7110487938,14.7110487938
10001,10076,0.00104,0.01341,0.4592,836,836,836,0,0,1,-14.7110487938,14.7110487938
10003,10009,0.0013,0.01282,0.42675,736,736,736,0,0,1,-14.7110487938,14.7110487938
10003,10047,0.00098,0.01281,0.3872,842,842,842,0,0,1,-14.7110487938,14.7110487938
10004,10034,0.00151,0.01679,0.5504,779,779,779,0,0,1,-14.7110487938,14.7110487938
10004,10063,0.00076,0.00894,0.2928,800,800,800,0,0,1,-14.7110487938,14.7110487938
10004,10065,0.0006,0.00719,0.24,807,807,807,0,0,1,-14.7110487938,14.7110487938
10005,10009,0.00049,0.00657,0.208,852,852,852,0,0,1,-14.7110487938,14.7110487938
10005,10062,0.00042,0.00513,0.184,815,815,815,0,0,1,-14.7110487938,14.7110487938
10005,10041,0.00174,0.02253,0.808,838,838,838,0,0,1,-14.7110487938,14.7110487938
10006,10038,0.00113,0.01481,0.5088,843,843,843,0,0,1,-14.7110487938,14.7110487938
10006,10056,0.00047,0.00573,0.1952,814,814,814,0,0,1,-14.7110487938,14.7110487938
10009,10070,0.00087,0.00881,0.2768,745,745,745,0,0,1,-14.7110487938,14.7110487938
10009,10076,0.0017,0.01784,0.5552,758,758,758,0,0,1,-14.7110487938,14.7110487938
10010,10063,0.00196,0.02597,0.9152,847,847,847,0,0,1,-14.7110487938,14.7110487938
10010,10041,0.00052,0.00625,0.2256,809,809,809,0,0,1,-14.7110487938,14.7110487938
10010,10041,0.00056,0.00716,0.2928,833,833,833,0,0,1,-14.7110487938,14.7110487938
10239,10268,0.01074,0.07934,0,177,177,177,0,0,1,-14.7110487938,14.7110487938
10239,10268,0.01074,0.07934,0,177,177,177,0,0,1,-14.7110487938,14.7110487938
10015,10042,0.00084,0.01019,0.392,812,812,812,0,0,1,-14.7110487938,14.7110487938
10037,10032,9e-05,0.00073,0.0256,670,670,670,0,0,1,-14.7110487938,14.7110487938
10037,10060,0.0001,0.00198,0,1026,1026,1026,0,0,1,-14.7110487938,14.7110487938
10037,10038,0,6e-05,0,479684,479684,479684,0,0,1,-14.7110487938,14.7110487938
10037,10033,9e-05,0.00073,0.0256,670,670,670,0,0,1,-14.7110487938,14.7110487938
10037,10026,0.00019,0.00194,0.072,748,748,748,0,0,1,-14.7110487938,14.7110487938
10037,10034,0.00369,0.04071,1.2784,705,705,705,0,0,1,-14.7110487938,14.7110487938
10037,10076,0.00078,0.00818,0.2688,758,758,758,0,0,1,-14.7110487938,14.7110487938
10027,10038,0.00031,0.00293,0.136,721,721,721,0,0,1,-14.7110487938,14.7110487938
10038,10060,0.0001,0.00198,0,1026,1026,1026,0,0,1,-14.7110487938,14.7110487938
10038,10028,0.00031,0.00293,0.136,721,721,721,0,0,1,-14.7110487938,14.7110487938
10038,10062,0.00198,0.02194,0.8208,778,778,778,0,0,1,-14.7110487938,14.7110487938
10040,10048,0.00138,0.01671,0.6016,811,811,811,0,0,1,-14.7110487938,14.7110487938
10042,10047,0.0015,0.01581,0.4752,759,759,759,0,0,1,-14.7110487938,14.7110487938
10042,10059,0.00161,0.01656,0.5664,751,751,751,0,0,1,-14.7110487938,14.7110487938
10042,10070,0.00195,0.0198,0.6,746,746,746,0,0,1,-14.7110487938,14.7110487938
10048,10059,0.00145,0.01498,0.4416,752,752,752,0,0,1,-14.7110487938,14.7110487938
10274,10230,0.01021,0.04199,0,134,134,134,0,0,1,-14.7110487938,14.7110487938
10275,10270,0.0038,0.02867,0.00469,178,178,178,0,0,1,-14.7110487938,14.7110487938
10230,10241,0.00223,0.03173,0.00598,241,241,241,0,0,1,-14.7110487938,14.7110487938
10052,10059,0.00069,0.007,0.2144,746,746,746,0,0,1,-14.7110487938,14.7110487938
10052,10065,0.00131,0.01469,0.4208,782,782,782,0,0,1,-14.7110487938,14.7110487938
10056,10061,0.0001,0.00143,0,878,878,878,0,0,1,-14.7110487938,14.7110487938
10056,10041,0.00165,0.02063,0.6816,824,824,824,0,0,1,-14.7110487938,14.7110487938
10059,10062,0.00512,0.05602,2.0128,512,512,512,0,0,1,-14.7110487938,14.7110487938
10062,10041,0.00182,0.0233,0.9584,833,833,833,0,0,1,-14.7110487938,14.7110487938
10063,10013,3e-05,0.00041,0.0144,860,860,860,0,0,1,-14.7110487938,14.7110487938
10063,10014,3e-05,0.00041,0.0144,860,860,860,0,0,1,-14.7110487938,14.7110487938
10063,10016,8e-05,0.00061,0.0208,651,651,651,0,0,1,-14.7110487938,14.7110487938
10063,10017,6e-05,0.00059,0.0224,735,735,735,0,0,1,-14.7110487938,14.7110487938
10063,10018,6e-05,0.00063,0.0224,758,758,758,0,0,1,-14.7110487938,14.7110487938
10063,10019,6e-05,0.00063,0.0256,758,758,758,0,0,1,-14.7110487938,14.7110487938
10063,10065,0.00078,0.00866,0.3664,779,779,779,0,0,1,-14.7110487938,14.7110487938
10063,10065,0.00079,0.00869,0.3664,775,775,775,0,0,1,-14.7110487938,14.7110487938
10041,10029,4e-05,0.00051,0.0192,832,832,832,0,0,1,-14.7110487938,14.7110487938
10041,10030,4e-05,0.00053,0.0192,847,847,847,0,0,1,-14.7110487938,14.7110487938
10041,10050,0.0001,0.00198,0,1026,1026,1026,0,0,1,-14.7110487938,14.7110487938
10070,10011,0.00016,0.00161,0.0544,743,743,743,0,0,1,-14.7110487938,14.7110487938
10070,10012,0.00016,0.00161,0.0544,743,743,743,0,0,1,-14.7110487938,14.7110487938
10076,10023,8e-05,0.00076,0.0256,723,723,723,0,0,1,-14.7110487938,14.7110487938
10076,10024,8e-05,0.00079,0.0272,736,736,736,0,0,1,-14.7110487938,14.7110487938
10076,10025,8e-05,0.00081,0.0272,745,745,745,0,0,1,-14.7110487938,14.7110487938
10076,10077,0.0001,0.00198,0,1026,1026,1026,0,0,1,-14.7110487938,14.7110487938
10002,10008,0.00938,0.05535,0.08325,317,317,317,0,0,1,-14.7110487938,14.7110487938
10002,10071,0.00667,0.03936,0.0588,317,317,317,0,0,1,-14.7110487938,14.7110487938
10007,10075,0.00413,0.02438,0.0363,317,317,317,0,0,1,-14.7110487938,14.7110487938
10007,10071,0.00667,0.03936,0.0588,317,317,317,0,0,1,-14.7110487938,14.7110487938
10237,10245,0.00052,0.00208,0,132,132,132,0,0,1,-14.7110487938,14.7110487938
10237,10235,0.02181,0.07091,0.00716,120,120,120,0,0,1,-14.7110487938,14.7110487938
10237,10235,0.02231,0.07264,0.00733,120,120,120,0,0,1,-14.7110487938,14.7110487938
10235,10296,0.03041,0.09504,0.00994,117,117,117,0,0,1,-14.7110487938,14.7110487938
10235,10296,0.03041,0.09504,0.00994,117,117,117,0,0,1,-14.7110487938,14.7110487938
10114,10162,0.01091,0.03994,0.12749,253,253,253,0,0,1,-14.7110487938,14.7110487938
10008,10045,0.00269,0.01502,0.02468,309,309,309,0,0,1,-14.7110487938,14.7110487938
10008,10045,0.00269,0.01502,0.02468,309,309,309,0,0,1,-14.7110487938,14.7110487938
10008,10046,0.01521,0.07448,0.10503,290,290,290,0,0,1,-14.7110487938,14.7110487938
10008,10051,0.01198,0.05847,0.08276,290,290,290,0,0,1,-14.7110487938,14.7110487938
10008,10075,0.01585,0.07764,0.10406,290,290,290,0,0,1,-14.7110487938,14.7110487938
10035,10036,0,0.0001,0,321643,321643,321643,0,0,1,-14.7110487938,14.7110487938
10035,10072,0.01233,0.05537,0.08518,278,278,278,0,0,1,-14.7110487938,14.7110487938
10035,10074,0.00231,0.00998,0.02614,273,273,273,0,0,1,-14.7110487938,14.7110487938
10036,10072,0.01233,0.05537,0.08518,278,278,278,0,0,1,-14.7110487938,14.7110487938
10036,10075,0.0044,0.01901,0.04985,273,273,273,0,0,1,-14.7110487938,14.7110487938
10044,10058,0.01281,0.06178,0.09728,288,288,288,0,0,1,-14.7110487938,14.7110487938
10044,10058,0.01281,0.06178,0.09728,288,288,288,0,0,1,-14.7110487938,14.7110487938
10269,10293,0.00446,0.02504,0.00294,155,155,155,0,0,1,-14.7110487938,14.7110487938
10269,10293,0.00446,0.02504,0.00294,155,155,155,0,0,1,-14.7110487938,14.7110487938
10293,10242,0.00355,0.05041,0.00952,241,241,241,0,0,1,-14.7110487938,14.7110487938
10046,10021,0.00161,0.00707,0.01065,275,275,275,0,0,1,-14.7110487938,14.7110487938
10046,10022,0.00161,0.00707,0.01065,275,275,275,0,0,1,-14.7110487938,14.7110487938
10046,10055,0.00857,0.05599,0.08276,333,333,333,0,0,1,-14.7110487938,14.7110487938
10046,10069,0.00787,0.05341,0.0726,339,339,339,0,0,1,-14.7110487938,14.7110487938
10051,10064,0.02545,0.12459,0.17569,253,253,253,0,0,1,-14.7110487938,14.7110487938
10055,10072,0.01099,0.07169,0.10696,332,332,332,0,0,1,-14.7110487938,14.7110487938
10055,10072,0.01099,0.07169,0.10696,332,332,332,0,0,1,-14.7110487938,14.7110487938
10058,10064,0.01508,0.07252,0.10648,288,288,288,0,0,1,-14.7110487938,14.7110487938
10058,10064,0.01508,0.07252,0.10648,288,288,288,0,0,1,-14.7110487938,14.7110487938
10064,10069,0.02217,0.14969,0.20618,213,213,213,0,0,1,-14.7110487938,14.7110487938
10072,10031,0.00145,0.00632,0.01016,274,274,274,0,0,1,-14.7110487938,14.7110487938
10072,10053,0.00211,0.01329,0.02081,327,327,327,0,0,1,-14.7110487938,14.7110487938
10072,10054,0.00211,0.01329,0.02081,327,327,327,0,0,1,-14.7110487938,14.7110487938
10073,10074,0.00058,0.00324,0.0213,309,309,309,0,0,1,-14.7110487938,14.7110487938
10074,10075,0.00217,0.00936,0.01965,273,273,273,0,0,1,-14.7110487938,14.7110487938
10086,10083,8e-05,0.00073,0.79808,709,709,709,0,0,1,-14.7110487938,14.7110487938
10117,10120,0.00123,0.01136,0.50736,713,713,713,0,0,1,-14.7110487938,14.7110487938
10117,10095,0.00127,0.01175,0.52515,714,714,714,0,0,1,-14.7110487938,14.7110487938
10118,10139,0.00116,0.00996,0.45904,689,689,689,0,0,1,-14.7110487938,14.7110487938
10118,10140,0.00116,0.00996,0.45904,689,689,689,0,0,1,-14.7110487938,14.7110487938
10119,10145,0.00097,0.00893,0.39888,712,712,712,0,0,1,-14.7110487938,14.7110487938
10119,10158,0.00051,0.00475,0.212,716,716,716,0,0,1,-14.7110487938,14.7110487938
10120,10129,0.00233,0.02406,1.03856,752,752,752,0,0,1,-14.7110487938,14.7110487938
10120,10142,0.00166,0.01701,0.74512,749,749,749,0,0,1,-14.7110487938,14.7110487938
10120,10095,0.00249,0.02302,1.02899,713,713,713,0,0,1,-14.7110487938,14.7110487938
10121,10166,0.00446,0.01636,0.05242,253,253,253,0,0,1,-14.7110487938,14.7110487938
10086,10084,8e-05,0.00095,0.6032,804,804,804,0,0,1,-14.7110487938,14.7110487938
10123,10151,0.00088,0.00903,0.39568,750,750,750,0,0,1,-14.7110487938,14.7110487938
10096,10094,0.00067,0.00872,0.432,840,840,840,0,0,1,-14.7110487938,14.7110487938
10096,10094,0.00067,0.00872,0.432,840,840,840,0,0,1,-14.7110487938,14.7110487938
10096,10097,0.00066,0.00494,0.22048,645,645,645,0,0,1,-14.7110487938,14.7110487938
10096,10097,0.00066,0.00494,0.22048,645,645,645,0,0,1,-14.7110487938,14.7110487938
10123,10151,0.00088,0.00903,0.39568,750,750,750,0,0,1,-14.7110487938,14.7110487938
10097,10095,0.00033,0.00423,0.21552,834,834,834,0,0,1,-14.7110487938,14.7110487938
10097,10095,0.00033,0.00423,0.21552,834,834,834,0,0,1,-14.7110487938,14.7110487938
10098,10097,0.00062,0.00465,0.22464,646,646,646,0,0,1,-14.7110487938,14.7110487938
10098,10097,0.00062,0.00465,0.22464,646,646,646,0,0,1,-14.7110487938,14.7110487938
10124,10130,0.00068,0.00697,0.30541,749,749,749,0,0,1,-14.7110487938,14.7110487938
10124,10133,0.00247,0.02543,1.11398,751,751,751,0,0,1,-14.7110487938,14.7110487938
10125,10126,0.00061,0.00623,0.2728,748,748,748,0,0,1,-14.7110487938,14.7110487938
10125,10164,0.00188,0.019,0.8336,744,744,744,0,0,1,-14.7110487938,14.7110487938
10126,10158,0.00135,0.0125,0.5585,714,714,714,0,0,1,-14.7110487938,14.7110487938
10126,10158,0.00135,0.0125,0.5585,714,714,714,0,0,1,-14.7110487938,14.7110487938
10087,10134,0.00048,0.0027,0.11808,563,563,563,0,0,1,-14.7110487938,14.7110487938
10126,10164,0.00246,0.02524,1.1048,750,750,750,0,0,1,-14.7110487938,14.7110487938
10127,10163,0.01467,0.05331,0.17037,252,252,252,0,0,1,-14.7110487938,14.7110487938
10128,10163,0.01467,0.05331,0.17037,252,252,252,0,0,1,-14.7110487938,14.7110487938
10129,10130,1e-05,6e-05,0,1000,1000,1000,0,0,1,-14.7110487938,14.7110487938
10129,10134,0.00338,0.03471,1.52074,750,750,750,0,0,1,-14.7110487938,14.7110487938
10129,10134,0.00338,0.03471,1.52074,750,750,750,0,0,1,-14.7110487938,14.7110487938
10130,10133,0.00315,0.0324,1.41939,751,751,751,0,0,1,-14.7110487938,14.7110487938
10130,10152,0.00091,0.00928,0.4064,748,748,748,0,0,1,-14.7110487938,14.7110487938
10131,10126,0.0009,0.00792,0.36176,697,697,697,0,0,1,-14.7110487938,14.7110487938
10131,10143,0.00312,0.02634,1.22736,683,683,683,0,0,1,-14.7110487938,14.7110487938
10087,10134,0.00047,0.00269,0.11808,568,568,568,0,0,1,-14.7110487938,14.7110487938
10132,10169,0.00027,0.00279,0.1224,752,752,752,0,0,1,-14.7110487938,14.7110487938
10132,10170,0.00027,0.00279,0.1224,752,752,752,0,0,1,-14.7110487938,14.7110487938
10133,10134,0.00035,0.00363,0.15888,754,754,754,0,0,1,-14.7110487938,14.7110487938
10134,10109,0.00164,0.01359,0.63792,677,677,677,0,0,1,-14.7110487938,14.7110487938
10134,10110,0.00164,0.01359,0.63792,677,677,677,0,0,1,-14.7110487938,14.7110487938
10135,10121,0.00744,0.02723,0.08722,252,252,252,0,0,1,-14.7110487938,14.7110487938
10135,10160,0.01667,0.06105,0.19515,253,253,253,0,0,1,-14.7110487938,14.7110487938
10135,10166,0.01116,0.04085,0.13102,252,252,252,0,0,1,-14.7110487938,14.7110487938
10138,10142,0.00054,0.00538,0.22912,739,739,739,0,0,1,-14.7110487938,14.7110487938
10087,10088,0.00035,0.02784,-0.00155,1149,1149,1149,0.95238,0,1,-14.7110487938,14.7110487938
10105,10302,0.00177,0.07164,-0.00139,456,456,456,0.95584,0,1,-14.7110487938,14.7110487938
10167,10361,0.00168,0.09369,-0.00162,349,349,349,0.95238,0,1,-14.7110487938,14.7110487938
10042,10232,0.0013,0.04918,0,664,664,664,1.015,0,1,-14.7110487938,14.7110487938
10042,10231,0.0013,0.04918,0,664,664,664,0.999,0,1,-14.7110487938,14.7110487938
10283,10232,0.0006,0.05,0,655,655,655,0.99491,0,1,-14.7110487938,14.7110487938
10020,10254,0.0005,0.0245,0,1333,1333,1333,1.0035,0,1,-14.7110487938,14.7110487938
10266,10034,0.00042,0.0206,0,1586,1586,1586,1.0131,0,1,-14.7110487938,14.7110487938
10273,10047,0.00043,0.0204,0,1601,1601,1601,0.9871,0,1,-14.7110487938,14.7110487938
10274,10048,0.00106,0.05279,0,619,619,619,1.013,0,1,-14.7110487938,14.7110487938
10275,10048,0.00106,0.05279,0,619,619,619,1.013,0,1,-14.7110487938,14.7110487938
10168,10361,0.00168,0.09369,-0.00162,349,349,349,0.95238,0,1,-14.7110487938,14.7110487938
10241,10247,0.00153,0.06327,0,518,518,518,0.95,0,1,-14.7110487938,14.7110487938
10277,10052,0.00017,0.01371,0,2383,2383,2383,1.032,0,1,-14.7110487938,14.7110487938
10280,10056,0.00055,0.04057,0,805,805,805,1.032,0,1,-14.7110487938,14.7110487938
10284,10062,0.00022,0.0117,0,2792,2792,2792,1.09072,0,1,-14.7110487938,14.7110487938
10013,10246,0.00051,0.05,0,654,654,654,0.98143,0,1,-14.7110487938,14.7110487938
10285,10063,0.00053,0.0264,0,1237,1237,1237,1.0262,0,1,-14.7110487938,14.7110487938
10016,10250,0.00117,0.0543,0,602,602,602,0.99875,0,1,-14.7110487938,14.7110487938
10016,10250,0.00117,0.0543,0,602,602,602,0.99875,0,1,-14.7110487938,14.7110487938
10017,10251,0.00117,0.0543,0,602,602,602,0.99875,0,1,-14.7110487938,14.7110487938
10017,10251,0.00117,0.0543,0,602,602,602,0.99875,0,1,-14.7110487938,14.7110487938
10018,10252,0.00117,0.0543,0,602,602,602,0.99875,0,1,-14.7110487938,14.7110487938
10018,10252,0.00117,0.0543,0,602,602,602,0.99875,0,1,-14.7110487938,14.7110487938
10065,10064,0.00077,0.02674,0,1196,1196,1196,0.999,0,1,-14.7110487938,14.7110487938
10288,10065,0.00049,0.03843,0,850,850,850,1.0165,0,1,-14.7110487938,14.7110487938
10029,10261,0.00016,0.01072,0,3047,3047,3047,1.05,0,1,-14.7110487938,14.7110487938
10030,10262,0.00016,0.01072,0,3047,3047,3047,1.05,0,1,-14.7110487938,14.7110487938
10268,10041,0.00053,0.02619,0,1247,1247,1247,1.01574,0,1,-14.7110487938,14.7110487938
10291,10070,0.0009,0.03817,0,856,856,856,1.0456,0,1,-14.7110487938,14.7110487938
10023,10256,0.00039,0.02656,0,1230,1230,1230,0.9375,0,1,-14.7110487938,14.7110487938
10025,10257,0.00039,0.02656,0,1230,1230,1230,0.9375,0,1,-14.7110487938,14.7110487938
10295,10076,0.00103,0.05279,0,619,619,619,0.948,0,1,-14.7110487938,14.7110487938
10002,10229,0.00136,0.06474,0,504,504,504,0.99999,0,1,-14.7110487938,14.7110487938
10007,10237,0.00049,0.03327,0,981,981,981,0.99999,0,1,-14.7110487938,14.7110487938
10245,10253,0.00267,0.08044,0,407,407,407,1.07143,0,1,-14.7110487938,14.7110487938
10245,10253,0.00267,0.08044,0,407,407,407,1.07143,0,1,-14.7110487938,14.7110487938
10245,10253,0.00267,0.08667,0,378,378,378,1.07143,0,1,-14.7110487938,14.7110487938
10008,10009,0.00042,0.01746,0,1832,1832,1832,1.02827,0,1,-14.7110487938,14.7110487938
10035,10037,0.00042,0.0264,0,1212,1212,1212,0.999,0,1,-14.7110487938,14.7110487938
10044,10269,0.00071,0.03267,0,999,999,999,0.99999,0,1,-14.7110487938,14.7110487938
10045,10271,0.00099,0.02541,0,1283,1283,1283,0.99999,0,1,-14.7110487938,14.7110487938
10046,10272,0.00192,0.05322,0,613,613,613,0.99999,0,1,-14.7110487938,14.7110487938
10021,10255,0.00039,0.05586,0,584,584,584,1.03533,0,1,-14.7110487938,14.7110487938
10051,10276,0.00095,0.02571,0,1268,1268,1268,0.99999,0,1,-14.7110487938,14.7110487938
10055,10281,0.00192,0.05081,0,642,642,642,0.99999,0,1,-14.7110487938,14.7110487938
10058,10059,0.00042,0.0264,0,1212,1212,1212,0.999,0,1,-14.7110487938,14.7110487938
10058,10282,0.00049,0.03267,0,999,999,999,0.99999,0,1,-14.7110487938,14.7110487938
10064,10289,0.0009,0.02541,0,1283,1283,1283,0.99999,0,1,-14.7110487938,14.7110487938
10069,10290,0.00081,0.05869,0,556,556,556,0.99999,0,1,-14.7110487938,14.7110487938
10072,10292,0.00093,0.02691,0,1212,1212,1212,0.99999,0,1,-14.7110487938,14.7110487938
10031,10263,0.00306,0.10051,0,325,325,325,0.99857,0,1,-14.7110487938,14.7110487938
10073,10294,0.00198,0.05081,0,642,642,642,0.99999,0,1,-14.7110487938,14.7110487938
10053,10278,0.00069,0.0625,0,522,522,522,0.98083,0,1,-14.7110487938,14.7110487938
10054,10279,0.00069,0.0625,0,522,522,522,0.98083,0,1,-14.7110487938,14.7110487938
10075,10296,0.00119,0.06714,0,486,486,486,0.99999,0,1,-14.7110487938,14.7110487938
10105,10302,0.00177,0.07164,-0.00139,456,456,456,0.95584,0,1,-14.7110487938,14.7110487938
10106,10303,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10106,10304,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10107,10305,0.00168,0.09369,-0.00162,349,349,349,0.95238,0,1,-14.7110487938,14.7110487938
10108,10305,0.00168,0.09369,-0.00162,349,349,349,0.95238,0,1,-14.7110487938,14.7110487938
10111,10306,0.00097,0.06945,-0.00063,471,471,471,0.90552,0,1,-14.7110487938,14.7110487938
10112,10307,0.0022,0.09437,-0.01007,346,346,346,0.99999,0,1,-14.7110487938,14.7110487938
10112,10308,0.0022,0.09437,-0.01007,346,346,346,0.99999,0,1,-14.7110487938,14.7110487938
10112,10308,0.0022,0.09437,-0.01007,346,346,346,0.99999,0,1,-14.7110487938,14.7110487938
10087,10089,0.00035,0.02781,-0.00156,1150,1150,1150,0.95238,0,1,-14.7110487938,14.7110487938
10113,10114,0.00047,0.03467,-0.02498,923,923,923,0.89962,0,1,-14.7110487938,14.7110487938
10113,10309,0.00168,0.09369,-0.00162,349,349,349,0.95238,0,1,-14.7110487938,14.7110487938
10113,10309,0.00168,0.09369,-0.00162,349,349,349,0.95238,0,1,-14.7110487938,14.7110487938
10117,10312,0.00168,0.09369,-0.00162,349,349,349,0.95238,0,1,-14.7110487938,14.7110487938
10117,10312,0.00168,0.09369,-0.00162,349,349,349,0.95238,0,1,-14.7110487938,14.7110487938
10118,10315,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10118,10316,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10118,10317,0.00129,0.07549,-0.01267,433,433,433,0.88636,0,1,-14.7110487938,14.7110487938
10119,10318,0.00129,0.07549,-0.01267,433,433,433,0.93786,0,1,-14.7110487938,14.7110487938
10120,10319,0.00095,0.06908,-0.00047,473,473,473,0.95255,0,1,-14.7110487938,14.7110487938
10092,10298,0.00163,0.06966,-0.01078,469,469,469,0.99999,0,1,-14.7110487938,14.7110487938
10120,10320,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10122,10321,0.0022,0.09437,-0.01007,346,346,346,0.99999,0,1,-14.7110487938,14.7110487938
10122,10321,0.0022,0.09437,-0.01007,346,346,346,0.99999,0,1,-14.7110487938,14.7110487938
10122,10321,0.0022,0.09437,-0.01007,346,346,346,0.99999,0,1,-14.7110487938,14.7110487938
10123,10322,0.00168,0.09369,-0.00162,349,349,349,0.95238,0,1,-14.7110487938,14.7110487938
10123,10323,0.00168,0.09369,-0.00162,349,349,349,0.95238,0,1,-14.7110487938,14.7110487938
10125,10324,0.00128,0.07549,-0.01267,433,433,433,0.91987,0,1,-14.7110487938,14.7110487938
10125,10324,0.00128,0.07549,-0.01267,433,433,433,0.91987,0,1,-14.7110487938,14.7110487938
10126,10325,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10126,10326,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10092,10298,0.00163,0.06966,-0.01078,469,469,469,0.99999,0,1,-14.7110487938,14.7110487938
10126,10326,0.00129,0.07549,-0.01267,433,433,433,0.88636,0,1,-14.7110487938,14.7110487938
10131,10328,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10131,10329,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10133,10297,0.00127,0.07646,-0.01267,428,428,428,0.94212,0,1,-14.7110487938,14.7110487938
10133,10297,0.00127,0.07646,-0.01267,428,428,428,0.94212,0,1,-14.7110487938,14.7110487938
10135,10134,0.00025,0.01342,-0.01747,2383,2383,2383,0.99474,3,1,-14.7110487938,14.7110487938
10135,10134,0.00025,0.01342,-0.01747,2383,2383,2383,0.99474,3,1,-14.7110487938,14.7110487938
10135,10332,0.00179,0.07291,-0.00139,448,448,448,0.99131,0,1,-14.7110487938,14.7110487938
10135,10332,0.00179,0.07291,-0.00139,448,448,448,0.99131,0,1,-14.7110487938,14.7110487938
10135,10332,0.0022,0.09782,-0.01007,334,334,334,1.0543,0,1,-14.7110487938,14.7110487938
10093,10298,0.00163,0.06966,-0.01078,469,469,469,0.99999,0,1,-14.7110487938,14.7110487938
10136,10333,0.00177,0.07164,-0.00139,456,456,456,0.95584,0,1,-14.7110487938,14.7110487938
10136,10333,0.00177,0.07164,-0.00139,456,456,456,0.95584,0,1,-14.7110487938,14.7110487938
10137,10334,0.0022,0.09437,-0.01007,346,346,346,1.0181,0,1,-14.7110487938,14.7110487938
10137,10334,0.0022,0.09437,-0.01007,346,346,346,1.0181,0,1,-14.7110487938,14.7110487938
10138,10335,0.00168,0.09369,-0.00162,349,349,349,0.95238,0,1,-14.7110487938,14.7110487938
10138,10336,0.00168,0.09369,-0.00162,349,349,349,0.95238,0,1,-14.7110487938,14.7110487938
10139,10337,0.00129,0.07549,-0.01267,433,433,433,1.00992,0,1,-14.7110487938,14.7110487938
10140,10338,0.00129,0.07549,-0.01267,433,433,433,1.00992,0,1,-14.7110487938,14.7110487938
10141,10339,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10141,10340,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10099,10299,0.00096,0.06842,-0.00047,478,478,478,0.92895,0,1,-14.7110487938,14.7110487938
10141,10340,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10143,10341,0.00168,0.09369,-0.00162,349,349,349,0.95238,0,1,-14.7110487938,14.7110487938
10144,10342,0.00113,0.05809,-0.00539,563,563,563,1.02217,0,1,-14.7110487938,14.7110487938
10145,10343,0.00166,0.09369,-0.00161,349,349,349,0.95238,0,1,-14.7110487938,14.7110487938
10145,10343,0.00166,0.09369,-0.00161,349,349,349,0.95238,0,1,-14.7110487938,14.7110487938
10146,10145,0.00042,0.02014,-0.00432,1588,1588,1588,1.05263,0,1,-14.7110487938,14.7110487938
10146,10145,0.00042,0.02014,-0.00432,1588,1588,1588,1.05263,0,1,-14.7110487938,14.7110487938
10147,10344,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10148,10147,0.00024,0.01402,-0.01747,2281,2281,2281,1.04878,0,1,-14.7110487938,14.7110487938
10148,10344,0.00177,0.07164,-0.00139,456,456,456,0.95584,0,1,-14.7110487938,14.7110487938
10099,10299,0.00096,0.06842,-0.00047,478,478,478,0.92895,0,1,-14.7110487938,14.7110487938
10149,10147,0.00024,0.01402,-0.01747,2281,2281,2281,1.04878,0,1,-14.7110487938,14.7110487938
10149,10345,0.00177,0.07164,-0.00139,456,456,456,0.95584,0,1,-14.7110487938,14.7110487938
10151,10348,0.00128,0.07549,-0.01267,433,433,433,0.95843,0,1,-14.7110487938,14.7110487938
10151,10349,0.00128,0.07549,-0.01267,433,433,433,0.9688,0,1,-14.7110487938,14.7110487938
10152,10350,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10152,10350,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10153,10351,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10153,10351,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10153,10352,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10155,10353,0.00168,0.07129,-0.01078,458,458,458,0.9448,0,1,-14.7110487938,14.7110487938
10103,10301,0.00098,0.0739,-0.00053,442,442,442,0.94178,0,1,-14.7110487938,14.7110487938
10155,10354,0.00168,0.07129,-0.01078,458,458,458,0.9448,0,1,-14.7110487938,14.7110487938
10156,10355,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10156,10355,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10157,10156,0.00042,0.02014,-0.00432,1588,1588,1588,1.05263,0,1,-14.7110487938,14.7110487938
10159,10158,0.00021,0.01365,-0.01747,2343,2343,2343,1.10526,0,1,-14.7110487938,14.7110487938
10159,10158,0.00021,0.01365,-0.01747,2343,2343,2343,1.10526,0,1,-14.7110487938,14.7110487938
10160,10356,0.0022,0.09437,-0.01007,346,346,346,1.0181,0,1,-14.7110487938,14.7110487938
10160,10356,0.0022,0.09437,-0.01007,346,346,346,1.0181,0,1,-14.7110487938,14.7110487938
10161,10357,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10162,10357,0.00177,0.07164,-0.00139,456,456,456,0.95584,0,1,-14.7110487938,14.7110487938
10103,10301,0.00096,0.07147,-0.00047,457,457,457,0.94178,0,1,-14.7110487938,14.7110487938
10163,10358,0.00221,0.09272,-0.01007,352,352,352,0.9638,0,1,-14.7110487938,14.7110487938
10163,10358,0.00221,0.09272,-0.01007,352,352,352,0.9638,0,1,-14.7110487938,14.7110487938
10163,10358,0.00221,0.09272,-0.01007,352,352,352,0.9638,0,1,-14.7110487938,14.7110487938
10163,10358,0.00221,0.09272,-0.01007,352,352,352,0.9638,0,1,-14.7110487938,14.7110487938
10164,10359,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10199,10198,0.0003,0.0245,-0.01984,1306,1306,1306,1.04412,0,1,-14.7110487938,14.7110487938
10164,10359,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10164,10359,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10165,10360,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10225,10000,0.00134,0.05038,0,649,649,649,1.015,0,1,-14.7110487938,14.7110487938
10226,10000,0.00134,0.05038,0,649,649,649,1.015,0,1,-14.7110487938,14.7110487938
10244,10248,0.00153,0.06327,0,518,518,518,0.95,0,1,-14.7110487938,14.7110487938
10227,10001,0.00045,0.0206,0,1586,1586,1586,1.0524,0,1,-14.7110487938,14.7110487938
10228,10003,0.00081,0.04639,0,704,704,704,1.0112,0,1,-14.7110487938,14.7110487938
10165,10360,0.00095,0.06908,-0.00047,473,473,473,0.95238,0,1,-14.7110487938,14.7110487938
10233,10004,0.00041,0.0206,0,1586,1586,1586,1.0131,0,1,-14.7110487938,14.7110487938
10234,10005,0.00104,0.05279,0,619,619,619,1.0262,0,1,-14.7110487938,14.7110487938
10236,10006,0.00044,0.01909,0,1711,1711,1711,1.0456,0,1,-14.7110487938,14.7110487938
10238,10009,0.00049,0.03857,0,847,847,847,0.96463,0,1,-14.7110487938,14.7110487938
10239,10010,0.00051,0.0264,0,1237,1237,1237,1.02433,0,1,-14.7110487938,14.7110487938
10015,10249,0.00057,0.03554,0,919,919,919,1.03273,0,1,-14.7110487938,14.7110487938
10032,10264,0.00104,0.05121,0,638,638,638,1.03125,0,1,-14.7110487938,14.7110487938
10166,10165,0.00042,0.02014,-0.00432,1588,1588,1588,1.05263,0,1,-14.7110487938,14.7110487938
10032,10264,0.00104,0.05121,0,638,638,638,1.03125,0,1,-14.7110487938,14.7110487938
10027,10259,0.00104,0.04844,0,675,675,675,1.05875,0,1,-14.7110487938,14.7110487938
10027,10259,0.00104,0.04844,0,675,675,675,1.05875,0,1,-14.7110487938,14.7110487938
10033,10265,0.00117,0.05781,0,565,565,565,0.9375,0,1,-14.7110487938,14.7110487938
10033,10265,0.00117,0.05781,0,565,565,565,0.9375,0,1,-14.7110487938,14.7110487938
10028,10260,0.00104,0.04844,0,675,675,675,0.9375,0,1,-14.7110487938,14.7110487938
10028,10260,0.00104,0.04844,0,675,675,675,0.9375,0,1,-14.7110487938,14.7110487938
10028,10260,0.00104,0.04844,0,675,675,675,0.9375,0,1,-14.7110487938,14.7110487938
10026,10258,0.00117,0.05469,0,598,598,598,0.9375,0,1,-14.7110487938,14.7110487938
10267,10040,0.00049,0.0264,0,1237,1237,1237,1.0393,0,1,-14.7110487938,14.7110487938
10038,10078,0.00205,0.02639,0,835,835,835,0,0,1,-14.7110487938,14.7110487938
10082,10078,0.00198,0.0223,0,784,784,784,0,0,1,-14.7110487938,14.7110487938
10079,10078,0.00533,0.07056,0,407,407,407,0,0,1,-14.7110487938,14.7110487938
10081,10078,0.01637,0.57223,0,51,51,51,0,0,1,-14.7110487938,14.7110487938
10182,10078,0.01793,0.39251,0,74,74,74,0,0,1,-14.7110487938,14.7110487938
10082,10079,0.00071,0.00822,0,1000,1000,1000,0,0,1,-14.7110487938,14.7110487938
10081,10079,0.00074,0.01939,0,1173,1173,1173,0,0,1,-14.7110487938,14.7110487938
10179,10079,0.08688,0.54903,0,52,52,52,0,0,1,-14.7110487938,14.7110487938
10182,10079,0.01411,0.25727,0,112,112,112,0,0,1,-14.7110487938,14.7110487938
10080,10079,0,0.35542,0,81,81,81,0,0,1,-14.7110487938,14.7110487938
10176,10079,0,0.38108,0,76,76,76,0,0,1,-14.7110487938,14.7110487938
10177,10079,0,0.38108,0,76,76,76,0,0,1,-14.7110487938,14.7110487938
10171,10080,0.02505,0.31078,0,93,93,93,0,0,1,-14.7110487938,14.7110487938
10172,10080,0.0043,0.03951,0,711,711,711,0,0,1,-14.7110487938,14.7110487938
10173,10080,0.0043,0.03951,0,711,711,711,0,0,1,-14.7110487938,14.7110487938
10176,10080,0.01189,0.1311,0,219,219,219,0,0,1,-14.7110487938,14.7110487938
10177,10080,0.01189,0.1311,0,219,219,219,0,0,1,-14.7110487938,14.7110487938
10081,10080,0.00379,0.04353,0,659,659,659,0,0,1,-14.7110487938,14.7110487938
10082,10081,0.04059,0.52094,0,56,56,56,0,0,1,-14.7110487938,14.7110487938
10171,10081,0.00311,0.18416,0,157,157,157,0,0,1,-14.7110487938,14.7110487938
10172,10081,0.01807,0.20197,0,142,142,142,0,0,1,-14.7110487938,14.7110487938
10173,10081,0.01807,0.20197,0,142,142,142,0,0,1,-14.7110487938,14.7110487938
10176,10081,0.00286,0.07511,0,383,383,383,0,0,1,-14.7110487938,14.7110487938
10177,10081,0.00286,0.07511,0,383,383,383,0,0,1,-14.7110487938,14.7110487938
10174,10171,0.0023,0.06693,0,430,430,430,0,0,1,-14.7110487938,14.7110487938
10176,10171,0.00147,0.01552,0,760,760,760,0,0,1,-14.7110487938,14.7110487938
10177,10171,0.00147,0.01552,0,760,760,760,0,0,1,-14.7110487938,14.7110487938
10173,10172,0,6e-05,0,479684,479684,479684,0,0,1,-14.7110487938,14.7110487938
10176,10172,0.04808,0.44623,0,65,65,65,0,0,1,-14.7110487938,14.7110487938
10177,10172,0.04808,0.44623,0,65,65,65,0,0,1,-14.7110487938,14.7110487938
10176,10173,0.04808,0.44623,0,65,65,65,0,0,1,-14.7110487938,14.7110487938
10177,10173,0.04808,0.44623,0,65,65,65,0,0,1,-14.7110487938,14.7110487938
10176,10174,0.01094,0.15974,0,180,180,180,0,0,1,-14.7110487938,14.7110487938
10177,10174,0.01094,0.15974,0,180,180,180,0,0,1,-14.7110487938,14.7110487938
10177,10176,0.00076,0.00569,0,645,645,645,0,0,1,-14.7110487938,14.7110487938
10178,10223,0.0023,0.04426,0,650,650,650,0,0,1,-14.7110487938,14.7110487938
10179,10223,0.0024,0.14454,0,200,200,200,0,0,1,-14.7110487938,14.7110487938
10181,10180,0.07557,0.28529,0,109,109,109,0,0,1,-14.7110487938,14.7110487938
10179,10180,0.04117,0.28881,0,110,110,110,1,0,1,-14.7110487938,14.7110487938
10182,10180,0.02077,0.16725,0,190,190,190,1,0,1,-14.7110487938,14.7110487938
10179,10181,0.04117,0.28881,0,110,110,110,1,0,1,-14.7110487938,14.7110487938
10182,10181,0.02077,0.16725,0,190,190,190,1,0,1,-14.7110487938,14.7110487938
10179,10182,0.00221,0.05859,0,491,491,491,0,0,1,-14.7110487938,14.7110487938
10178,10182,0.00529,0.57896,0,50,50,50,0,0,1,-14.7110487938,14.7110487938
10179,10178,0.00345,0.0839,0,343,343,343,0,0,1,-14.7110487938,14.7110487938
