bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1629,1727,0.00099,0.0019,0,93,93,93,0,0,1,-14.7110487938,14.7110487938
1630,1726,0.00124,0.00231,0,92,92,92,0,0,1,-14.7110487938,14.7110487938
1911,1169,0.02372,0.05926,0.0063,102,102,102,0,0,1,-14.7110487938,14.7110487938
1389,1623,0.00413,0.01033,0.0011,102,102,102,0,0,1,-14.7110487938,14.7110487938
1515,1389,0.03595,0.09132,0.0097,102,102,102,0,0,1,-14.7110487938,14.7110487938
1387,1389,0.00025,0.00041,0.00011,86,86,86,0,0,1,-14.7110487938,14.7110487938
1910,1127,0.01802,0.04124,0.00623,101,101,101,0,0,1,-14.7110487938,14.7110487938
1910,1073,0.01818,0.05636,0.00636,114,114,114,0,0,1,-14.7110487938,14.7110487938
1911,1800,0.02512,0.07851,0.00866,114,114,114,0,0,1,-14.7110487938,14.7110487938
1910,1500,0.01157,0.02512,0.00389,99,99,99,0,0,1,-14.7110487938,14.7110487938
1931,1623,0.02438,0.04083,0.00971,87,87,87,0,0,1,-14.7110487938,14.7110487938
1390,1623,0.00413,0.01033,0.0011,102,102,102,0,0,1,-14.7110487938,14.7110487938
2044,1390,0.0057,0.01562,0.00163,102,102,102,0,0,1,-14.7110487938,14.7110487938
1390,1388,0.00033,0.00058,0.00013,89,89,89,0,0,1,-14.7110487938,14.7110487938
2043,1842,0.01917,0.05124,0.0054,102,102,102,0,0,1,-14.7110487938,14.7110487938
2043,1383,0.00083,0.00273,0.00028,114,114,114,0,0,1,-14.7110487938,14.7110487938
2044,1384,0.00083,0.00306,0.00031,114,114,114,0,0,1,-14.7110487938,14.7110487938
2044,1376,0.00182,0.00512,0.00069,112,112,112,0,0,1,-14.7110487938,14.7110487938
2043,1377,0.0019,0.00529,0.00071,111,111,111,0,0,1,-14.7110487938,14.7110487938
2050,1800,0.00463,0.01512,0.00153,114,114,114,0,0,1,-14.7110487938,14.7110487938
1601,1799,0.00826,0.02702,0.00273,114,114,114,0,0,1,-14.7110487938,14.7110487938
2043,1374,0.00537,0.01207,0.00267,100,100,100,0,0,1,-14.7110487938,14.7110487938
1622,1371,0.00347,0.00661,0.00059,77,77,77,0,0,1,-14.7110487938,14.7110487938
1622,1372,0.00364,0.00653,0.00058,77,77,77,0,0,1,-14.7110487938,14.7110487938
1623,1373,0.00364,0.00653,0.00058,77,77,77,0,0,1,-14.7110487938,14.7110487938
1623,1378,0.00107,0.00207,0.00044,93,93,93,0,0,1,-14.7110487938,14.7110487938
1622,1379,0.00116,0.0019,0.00045,86,86,86,0,0,1,-14.7110487938,14.7110487938
2044,1386,0.00182,0.00479,0.00076,108,108,108,0,0,1,-14.7110487938,14.7110487938
1622,1375,0.00248,0.00595,0.00117,103,103,103,0,0,1,-14.7110487938,14.7110487938
1622,1080,0.01793,0.04512,0.00471,102,102,102,0,0,1,-14.7110487938,14.7110487938
1207,1081,0.00628,0.01942,0.00195,102,102,102,0,0,1,-14.7110487938,14.7110487938
1782,1288,0.01322,0.03694,0.0038,102,102,102,0,0,1,-14.7110487938,14.7110487938
2049,1603,0.00372,0.01223,0.00124,119,119,119,0,0,1,-14.7110487938,14.7110487938
1765,1603,0.00207,0.00653,0.00074,118,118,118,0,0,1,-14.7110487938,14.7110487938
1169,1766,0.01198,0.03455,0.00367,102,102,102,0,0,1,-14.7110487938,14.7110487938
1911,1988,0.01231,0.03545,0.00466,113,113,113,0,0,1,-14.7110487938,14.7110487938
1917,1152,0.00388,0.00901,0.00133,102,102,102,0,0,1,-14.7110487938,14.7110487938
1917,1910,0.00066,0.00413,0.00062,152,152,152,0,0,1,-14.7110487938,14.7110487938
1916,1911,0.00091,0.0062,0.00076,152,152,152,0,0,1,-14.7110487938,14.7110487938
1449,2000,0.04322,0.04876,0.00543,57,57,57,0,0,1,-14.7110487938,14.7110487938
1912,1449,0.00926,0.03017,0.00306,57,57,57,0,0,1,-14.7110487938,14.7110487938
1447,1449,0.00769,0.0086,0.00095,57,57,57,0,0,1,-14.7110487938,14.7110487938
1450,2001,0.02901,0.0362,0.00756,57,57,57,0,0,1,-14.7110487938,14.7110487938
1913,1450,0.00909,0.02959,0.00301,57,57,57,0,0,1,-14.7110487938,14.7110487938
1448,1450,0.00521,0.00612,0.00118,57,57,57,0,0,1,-14.7110487938,14.7110487938
1917,1831,0.08777,0.15231,0.01599,77,77,77,0,0,1,-14.7110487938,14.7110487938
1911,1664,0.02,0.04405,0.00993,99,99,99,0,0,1,-14.7110487938,14.7110487938
1665,1620,0.03934,0.08496,0.02002,98,98,98,0,0,1,-14.7110487938,14.7110487938
1403,1435,0.04322,0.10372,0.01111,77,77,77,0,0,1,-14.7110487938,14.7110487938
2000,1581,0.0157,0.02017,0.00426,77,77,77,0,0,1,-14.7110487938,14.7110487938
1872,1092,0.03678,0.08405,0.01056,101,101,101,0,0,1,-14.7110487938,14.7110487938
1293,1764,0.00934,0.01628,0.00189,77,77,77,0,0,1,-14.7110487938,14.7110487938
1293,1531,0.03264,0.09331,0.0124,76,76,76,0,0,1,-14.7110487938,14.7110487938
1832,1582,0.02653,0.03231,0.00677,75,75,75,0,0,1,-14.7110487938,14.7110487938
1601,1206,0.00388,0.01264,0.00128,114,114,114,0,0,1,-14.7110487938,14.7110487938
1312,1965,0.03579,0.06314,0.0077,77,77,77,0,0,1,-14.7110487938,14.7110487938
1964,1276,0.00397,0.00579,0.00109,57,57,57,0,0,1,-14.7110487938,14.7110487938
1964,2086,0.00711,0.01107,0.00132,77,77,77,0,0,1,-14.7110487938,14.7110487938
1965,2087,0.00702,0.01099,0.00131,77,77,77,0,0,1,-14.7110487938,14.7110487938
1104,1688,0.01909,0.05421,0.0073,112,112,112,0,0,1,-14.7110487938,14.7110487938
2001,1104,0.00653,0.0186,0.0025,112,112,112,0,0,1,-14.7110487938,14.7110487938
1102,1104,0.01,0.02843,0.00383,57,57,57,0,0,1,-14.7110487938,14.7110487938
1292,1621,0.03868,0.11587,0.01404,114,114,114,0,0,1,-14.7110487938,14.7110487938
1292,1116,0.00264,0.00769,0.00101,113,113,113,0,0,1,-14.7110487938,14.7110487938
2069,1168,0.01405,0.02124,0.0037,77,77,77,0,0,1,-14.7110487938,14.7110487938
1799,1074,0.01273,0.03917,0.0045,114,114,114,0,0,1,-14.7110487938,14.7110487938
1210,1601,0.00215,0.01504,0.00164,152,152,152,0,0,1,-14.7110487938,14.7110487938
1514,1910,0.00769,0.02074,0.0022,102,102,102,0,0,1,-14.7110487938,14.7110487938
2043,1602,0.00264,0.01909,0.0019,152,152,152,0,0,1,-14.7110487938,14.7110487938
2044,1601,0.00264,0.01909,0.0019,152,152,152,0,0,1,-14.7110487938,14.7110487938
2115,1800,0.01512,0.0376,0.00401,102,102,102,0,0,1,-14.7110487938,14.7110487938
1128,1759,0.00893,0.02355,0.00319,102,102,102,0,0,1,-14.7110487938,14.7110487938
1292,1311,0.04124,0.07066,0.00857,77,77,77,0,0,1,-14.7110487938,14.7110487938
1622,1385,0.00521,0.01157,0.00259,100,100,100,0,0,1,-14.7110487938,14.7110487938
1289,1799,0.01521,0.04074,0.00426,102,102,102,0,0,1,-14.7110487938,14.7110487938
1841,1603,0.00471,0.01554,0.00157,119,119,119,0,0,1,-14.7110487938,14.7110487938
1682,1292,0.01091,0.0357,0.00362,114,114,114,0,0,1,-14.7110487938,14.7110487938
1751,1683,0.0319,0.10785,0.011,114,114,114,0,0,1,-14.7110487938,14.7110487938
1557,1603,0.00165,0.01132,0.00121,152,152,152,0,0,1,-14.7110487938,14.7110487938
1675,1530,0.00653,0.02116,0.00217,114,114,114,0,0,1,-14.7110487938,14.7110487938
1752,1531,0.02198,0.07174,0.00727,114,114,114,0,0,1,-14.7110487938,14.7110487938
2001,1916,0.04512,0.23744,0.02383,114,114,114,0,0,1,-14.7110487938,14.7110487938
2001,1910,0.0457,0.2405,0.0243,114,114,114,0,0,1,-14.7110487938,14.7110487938
1623,1380,0.00083,0.00248,0.00033,102,102,102,0,0,1,-14.7110487938,14.7110487938
1863,1211,0.0043,0.00719,0.01602,87,87,87,0,0,1,-14.7110487938,14.7110487938
2000,1402,0.0581,0.13339,0.01261,77,77,77,0,0,1,-14.7110487938,14.7110487938
1602,1781,0.00388,0.01273,0.00129,114,114,114,0,0,1,-14.7110487938,14.7110487938
1614,1799,0.0005,0.00314,0.03081,97,97,97,0,0,1,-14.7110487938,14.7110487938
1615,1800,0.0005,0.00322,0.03119,97,97,97,0,0,1,-14.7110487938,14.7110487938
1093,1115,0.00397,0.01174,0.00144,114,114,114,0,0,1,-14.7110487938,14.7110487938
1804,1623,0.01802,0.0514,0.00687,112,112,112,0,0,1,-14.7110487938,14.7110487938
2070,1691,0.01785,0.03372,0.005,77,77,77,0,0,1,-14.7110487938,14.7110487938
1760,1168,0.00678,0.01521,0.00235,100,100,100,0,0,1,-14.7110487938,14.7110487938
1528,1689,0.00678,0.02083,0.00898,97,97,97,0,0,1,-14.7110487938,14.7110487938
2078,2114,0.02008,0.05017,0.0053,102,102,102,0,0,1,-14.7110487938,14.7110487938
1211,1556,0.00058,0.00388,0.00044,152,152,152,0,0,1,-14.7110487938,14.7110487938
1533,1622,0.04446,0.10959,0.01193,102,102,102,0,0,1,-14.7110487938,14.7110487938
1674,1974,0.03273,0.10661,0.01082,114,114,114,0,0,1,-14.7110487938,14.7110487938
1293,1529,0.04942,0.16132,0.01634,114,114,114,0,0,1,-14.7110487938,14.7110487938
1222,1989,0.01174,0.03339,0.00449,112,112,112,0,0,1,-14.7110487938,14.7110487938
1499,1862,0.00264,0.00793,0.00093,115,115,115,0,0,1,-14.7110487938,14.7110487938
1964,1277,0.00273,0.00793,0.00103,57,57,57,0,0,1,-14.7110487938,14.7110487938
1463,1556,0.00074,0.00248,0.01641,81,81,81,0,0,1,-14.7110487938,14.7110487938
1464,1557,0.00074,0.00248,0.01641,81,81,81,0,0,1,-14.7110487938,14.7110487938
1381,2043,0.00091,0.00298,0.0003,114,114,114,0,0,1,-14.7110487938,14.7110487938
1382,2044,0.00091,0.00298,0.0003,114,114,114,0,0,1,-14.7110487938,14.7110487938
2014,1990,0.00942,0.02802,0.00346,114,114,114,0,0,1,-14.7110487938,14.7110487938
1991,1053,0.00157,0.00182,0.00039,73,73,73,0,0,1,-14.7110487938,14.7110487938
1990,1054,0.00149,0.00174,0.00037,74,74,74,0,0,1,-14.7110487938,14.7110487938
1991,1055,0.0005,0.00058,0.00012,73,73,73,0,0,1,-14.7110487938,14.7110487938
1991,1056,0.00107,0.00124,0.00027,73,73,73,0,0,1,-14.7110487938,14.7110487938
2015,1991,0.01116,0.02983,0.0036,102,102,102,0,0,1,-14.7110487938,14.7110487938
1144,2088,0.02314,0.02711,0.00583,74,74,74,0,0,1,-14.7110487938,14.7110487938
1478,1576,0.02215,0.03876,0.00878,89,89,89,0,0,1,-14.7110487938,14.7110487938
1084,1145,0.02083,0.02479,0.00517,74,74,74,0,0,1,-14.7110487938,14.7110487938
1224,1084,0.01851,0.05818,0.00631,77,77,77,0,0,1,-14.7110487938,14.7110487938
1082,1084,0.0005,0.00074,9e-05,77,77,77,0,0,1,-14.7110487938,14.7110487938
1990,1478,0.00694,0.01901,0.00195,102,102,102,0,0,1,-14.7110487938,14.7110487938
2010,1478,0.00686,0.0095,0.00185,77,77,77,0,0,1,-14.7110487938,14.7110487938
1337,2088,0.0005,0.00149,0.0002,57,57,57,0,0,1,-14.7110487938,14.7110487938
2014,1829,0.0057,0.01777,0.00198,114,114,114,0,0,1,-14.7110487938,14.7110487938
2014,1083,0.02124,0.06909,0.00708,77,77,77,0,0,1,-14.7110487938,14.7110487938
1968,1587,0.00256,0.00554,0.00084,57,57,57,0,0,1,-14.7110487938,14.7110487938
1969,1588,0.00198,0.00471,0.00069,57,57,57,0,0,1,-14.7110487938,14.7110487938
1338,2089,0.00058,0.00174,0.00023,57,57,57,0,0,1,-14.7110487938,14.7110487938
2089,1565,0.00512,0.01455,0.00197,112,112,112,0,0,1,-14.7110487938,14.7110487938
1701,1785,0.00364,0.01033,0.0014,112,112,112,0,0,1,-14.7110487938,14.7110487938
2015,1786,0.00595,0.01917,0.00201,114,114,114,0,0,1,-14.7110487938,14.7110487938
1468,1587,0.01,0.01562,0.00187,76,76,76,0,0,1,-14.7110487938,14.7110487938
1819,1467,0.02339,0.03066,0.00535,78,78,78,0,0,1,-14.7110487938,14.7110487938
1830,1304,0.00661,0.02058,0.00231,114,114,114,0,0,1,-14.7110487938,14.7110487938
1477,1809,0.00364,0.01041,0.0014,112,112,112,0,0,1,-14.7110487938,14.7110487938
1477,1687,0.00802,0.02273,0.00304,112,112,112,0,0,1,-14.7110487938,14.7110487938
1724,1686,0.01264,0.03446,0.00355,102,102,102,0,0,1,-14.7110487938,14.7110487938
1810,1303,0.00587,0.01669,0.00225,112,112,112,0,0,1,-14.7110487938,14.7110487938
1478,1889,0.02736,0.08909,0.00906,38,38,38,0,0,1,-14.7110487938,14.7110487938
1310,1725,0.00174,0.00479,0.0005,102,102,102,0,0,1,-14.7110487938,14.7110487938
1881,1310,0.02157,0.05752,0.0053,102,102,102,0,0,1,-14.7110487938,14.7110487938
1310,1309,0.00314,0.00364,0.00079,57,57,57,0,0,1,-14.7110487938,14.7110487938
2032,2014,0.0119,0.03752,0.00408,114,114,114,0,0,1,-14.7110487938,14.7110487938
1991,1477,0.00678,0.02074,0.00193,102,102,102,0,0,1,-14.7110487938,14.7110487938
1577,1587,0.02529,0.04355,0.01005,88,88,88,0,0,1,-14.7110487938,14.7110487938
2011,1700,0.00314,0.00893,0.0012,112,112,112,0,0,1,-14.7110487938,14.7110487938
1172,2015,0.0343,0.11,0.01158,114,114,114,0,0,1,-14.7110487938,14.7110487938
2015,1225,0.01455,0.04521,0.0051,114,114,114,0,0,1,-14.7110487938,14.7110487938
2014,1715,0.01959,0.06397,0.00647,119,119,119,0,0,1,-14.7110487938,14.7110487938
2064,1392,0.00355,0.01132,0.00123,114,114,114,0,0,1,-14.7110487938,14.7110487938
1501,1595,0.00198,0.00645,0.00065,114,114,114,0,0,1,-14.7110487938,14.7110487938
1586,1513,0.00091,0.00653,0.00065,152,152,152,0,0,1,-14.7110487938,14.7110487938
1854,1586,0.0043,0.03033,0.00319,152,152,152,0,0,1,-14.7110487938,14.7110487938
1584,1586,0.00314,0.00545,0.00053,72,72,72,0,0,1,-14.7110487938,14.7110487938
1825,1643,0.00959,0.02587,0.00288,97,97,97,0,0,1,-14.7110487938,14.7110487938
1121,1094,0.01041,0.02975,0.00393,112,112,112,0,0,1,-14.7110487938,14.7110487938
1855,2027,0.00264,0.00744,0.001,112,112,112,0,0,1,-14.7110487938,14.7110487938
1122,1095,0.01008,0.02884,0.00381,113,113,113,0,0,1,-14.7110487938,14.7110487938
1859,2094,0.01231,0.03215,0.00338,97,97,97,0,0,1,-14.7110487938,14.7110487938
1790,1679,0.0019,0.00612,0.00062,114,114,114,0,0,1,-14.7110487938,14.7110487938
1963,1790,0.00355,0.01165,0.00118,114,114,114,0,0,1,-14.7110487938,14.7110487938
1790,1788,0.00132,0.00322,0.00031,72,72,72,0,0,1,-14.7110487938,14.7110487938
1142,1258,0.00347,0.01124,0.00113,114,114,114,0,0,1,-14.7110487938,14.7110487938
1143,1259,0.00339,0.01116,0.00113,114,114,114,0,0,1,-14.7110487938,14.7110487938
2064,1606,0.00942,0.03008,0.00319,114,114,114,0,0,1,-14.7110487938,14.7110487938
1871,1699,0.00711,0.02074,0.00265,114,114,114,0,0,1,-14.7110487938,14.7110487938
1848,1871,0.00099,0.00289,0.00037,114,114,114,0,0,1,-14.7110487938,14.7110487938
1870,1871,0.00124,0.00347,0.00046,111,111,111,0,0,1,-14.7110487938,14.7110487938
1641,1201,0.00083,0.00231,0.00031,111,111,111,0,0,1,-14.7110487938,14.7110487938
1281,1283,0.00182,0.00512,0.00069,29,29,29,0,0,1,-14.7110487938,14.7110487938
1776,1428,0.00322,0.01025,0.00109,114,114,114,0,0,1,-14.7110487938,14.7110487938
1845,1776,0.00372,0.0114,0.00133,114,114,114,0,0,1,-14.7110487938,14.7110487938
1774,1776,0.0024,0.00719,0.00074,97,97,97,0,0,1,-14.7110487938,14.7110487938
1986,1200,0.01281,0.03661,0.00485,112,112,112,0,0,1,-14.7110487938,14.7110487938
2146,1512,0.01198,0.03917,0.00396,114,114,114,0,0,1,-14.7110487938,14.7110487938
1331,1272,0.00496,0.0162,0.00164,114,114,114,0,0,1,-14.7110487938,14.7110487938
1331,1273,0.00339,0.00959,0.00129,112,112,112,0,0,1,-14.7110487938,14.7110487938
1934,1192,0.00975,0.03083,0.00335,114,114,114,0,0,1,-14.7110487938,14.7110487938
1535,2003,0.00017,0.00058,6e-05,114,114,114,0,0,1,-14.7110487938,14.7110487938
1644,1535,0.00529,0.01645,0.00181,114,114,114,0,0,1,-14.7110487938,14.7110487938
1534,1535,0.00421,0.00711,0.00072,72,72,72,0,0,1,-14.7110487938,14.7110487938
1077,1767,0.01099,0.02496,0.00416,97,97,97,0,0,1,-14.7110487938,14.7110487938
1077,1983,0.00579,0.01802,0.00198,114,114,114,0,0,1,-14.7110487938,14.7110487938
1075,1077,0.00025,0.00074,0.0001,114,114,114,0,0,1,-14.7110487938,14.7110487938
1136,1331,0.00041,0.00132,0.00013,114,114,114,0,0,1,-14.7110487938,14.7110487938
1151,1136,0.00273,0.00785,0.00077,97,97,97,0,0,1,-14.7110487938,14.7110487938
1322,1151,0.00438,0.01438,0.00145,116,116,116,0,0,1,-14.7110487938,14.7110487938
1495,1322,0.00033,0.00099,0.00013,114,114,114,0,0,1,-14.7110487938,14.7110487938
1134,1136,0.00124,0.00364,0.00048,114,114,114,0,0,1,-14.7110487938,14.7110487938
1151,1150,0.00339,0.01107,0.00112,114,114,114,0,0,1,-14.7110487938,14.7110487938
1320,1322,0.00223,0.00678,0.00081,114,114,114,0,0,1,-14.7110487938,14.7110487938
2094,2061,0.0076,0.02306,0.00272,114,114,114,0,0,1,-14.7110487938,14.7110487938
1256,1481,0.00496,0.01413,0.0019,112,112,112,0,0,1,-14.7110487938,14.7110487938
1943,1808,0.00231,0.00744,0.00077,114,114,114,0,0,1,-14.7110487938,14.7110487938
1420,1869,0.00818,0.02017,0.00219,97,97,97,0,0,1,-14.7110487938,14.7110487938
2075,1420,0.00471,0.01182,0.00132,57,57,57,0,0,1,-14.7110487938,14.7110487938
1418,1420,0.00091,0.00215,0.00023,97,97,97,0,0,1,-14.7110487938,14.7110487938
1861,1061,0.00653,0.02058,0.00222,114,114,114,0,0,1,-14.7110487938,14.7110487938
2028,1507,0.01231,0.04033,0.00408,114,114,114,0,0,1,-14.7110487938,14.7110487938
1162,1859,0.02587,0.06818,0.00737,97,97,97,0,0,1,-14.7110487938,14.7110487938
1750,1189,0.00496,0.01496,0.00179,114,114,114,0,0,1,-14.7110487938,14.7110487938
1770,2131,0.0014,0.00322,0.00053,97,97,97,0,0,1,-14.7110487938,14.7110487938
2073,1452,0.00413,0.01289,0.00144,114,114,114,0,0,1,-14.7110487938,14.7110487938
2062,1899,0.0176,0.05686,0.00587,114,114,114,0,0,1,-14.7110487938,14.7110487938
1817,1143,0.00636,0.0205,0.00213,114,114,114,0,0,1,-14.7110487938,14.7110487938
1131,1767,0.0086,0.02802,0.00284,114,114,114,0,0,1,-14.7110487938,14.7110487938
2063,1768,0.0262,0.08496,0.00871,114,114,114,0,0,1,-14.7110487938,14.7110487938
1859,1574,0.01975,0.05372,0.00566,97,97,97,0,0,1,-14.7110487938,14.7110487938
2042,1574,0.0019,0.00595,0.00067,114,114,114,0,0,1,-14.7110487938,14.7110487938
1364,2042,0.00264,0.0086,0.0009,114,114,114,0,0,1,-14.7110487938,14.7110487938
2041,2042,8e-05,0.00017,2e-05,72,72,72,0,0,1,-14.7110487938,14.7110487938
1482,2064,0.01174,0.03537,0.00421,114,114,114,0,0,1,-14.7110487938,14.7110487938
1106,1231,0.00562,0.01736,0.00193,97,97,97,0,0,1,-14.7110487938,14.7110487938
2099,1209,0.00182,0.00587,0.00065,114,114,114,0,0,1,-14.7110487938,14.7110487938
1824,2099,0.0038,0.01215,0.00125,116,116,116,0,0,1,-14.7110487938,14.7110487938
1143,1824,0.00264,0.00818,0.00094,114,114,114,0,0,1,-14.7110487938,14.7110487938
2097,2099,8e-05,0.00017,2e-05,98,98,98,0,0,1,-14.7110487938,14.7110487938
1824,1823,0.00124,0.00364,0.00047,57,57,57,0,0,1,-14.7110487938,14.7110487938
1595,1703,0.0024,0.00727,0.00087,114,114,114,0,0,1,-14.7110487938,14.7110487938
2055,1155,0.00413,0.01355,0.00138,114,114,114,0,0,1,-14.7110487938,14.7110487938
1188,2055,0.00711,0.02322,0.00234,114,114,114,0,0,1,-14.7110487938,14.7110487938
2054,2055,0.00074,0.00231,0.00026,114,114,114,0,0,1,-14.7110487938,14.7110487938
2083,1221,0.00091,0.00273,0.00033,114,114,114,0,0,1,-14.7110487938,14.7110487938
1453,1221,0.00314,0.01355,0.00135,114,114,114,0,0,1,-14.7110487938,14.7110487938
1119,1453,0.00041,0.00124,0.00013,114,114,114,0,0,1,-14.7110487938,14.7110487938
1120,1454,0.00041,0.00132,0.00014,114,114,114,0,0,1,-14.7110487938,14.7110487938
1424,1220,0.00066,0.0024,0.00031,114,114,114,0,0,1,-14.7110487938,14.7110487938
1589,2112,0.01289,0.04099,0.00439,114,114,114,0,0,1,-14.7110487938,14.7110487938
1659,1748,0.01942,0.06355,0.00642,69,69,69,0,0,1,-14.7110487938,14.7110487938
1747,1767,0.02091,0.06826,0.00692,69,69,69,0,0,1,-14.7110487938,14.7110487938
2047,1644,0.00174,0.00504,0.00052,97,97,97,0,0,1,-14.7110487938,14.7110487938
1332,1181,0.0076,0.02281,0.00274,114,114,114,0,0,1,-14.7110487938,14.7110487938
1875,1512,0.00174,0.00504,0.00067,113,113,113,0,0,1,-14.7110487938,14.7110487938
1257,2135,0.00413,0.01182,0.00159,113,113,113,0,0,1,-14.7110487938,14.7110487938
1549,1068,0.01248,0.03967,0.00426,114,114,114,0,0,1,-14.7110487938,14.7110487938
1412,1275,0.00347,0.01008,0.00131,113,113,113,0,0,1,-14.7110487938,14.7110487938
1957,1412,0.00364,0.01174,0.00124,114,114,114,0,0,1,-14.7110487938,14.7110487938
1410,1412,0,0.00083,1e-05,114,114,114,0,0,1,-14.7110487938,14.7110487938
1738,2145,0.00471,0.01554,0.00157,114,114,114,0,0,1,-14.7110487938,14.7110487938
2004,1454,0.00446,0.01281,0.00175,113,113,113,0,0,1,-14.7110487938,14.7110487938
1590,1708,0.02769,0.07157,0.00735,97,97,97,0,0,1,-14.7110487938,14.7110487938
1067,1733,0.00083,0.00248,0.00032,114,114,114,0,0,1,-14.7110487938,14.7110487938
1068,1734,0.00083,0.00248,0.00033,114,114,114,0,0,1,-14.7110487938,14.7110487938
2094,2104,0.00554,0.01711,0.00194,114,114,114,0,0,1,-14.7110487938,14.7110487938
1814,1869,0.00612,0.01636,0.00185,97,97,97,0,0,1,-14.7110487938,14.7110487938
1729,1767,0.00314,0.00884,0.00119,112,112,112,0,0,1,-14.7110487938,14.7110487938
1069,1813,0.00074,0.00223,0.00027,114,114,114,0,0,1,-14.7110487938,14.7110487938
1070,1814,0.00066,0.00207,0.00025,114,114,114,0,0,1,-14.7110487938,14.7110487938
1305,1898,0.00033,0.00099,0.00013,114,114,114,0,0,1,-14.7110487938,14.7110487938
1306,1899,0.00033,0.00091,0.00012,111,111,111,0,0,1,-14.7110487938,14.7110487938
1505,1067,0.00033,0.00091,0.00012,111,111,111,0,0,1,-14.7110487938,14.7110487938
1506,1068,0.00041,0.00124,0.00016,114,114,114,0,0,1,-14.7110487938,14.7110487938
1959,1986,0.0043,0.01256,0.00157,114,114,114,0,0,1,-14.7110487938,14.7110487938
1250,1256,0.00017,0.0005,7e-05,114,114,114,0,0,1,-14.7110487938,14.7110487938
1251,1257,0.00017,0.00058,7e-05,114,114,114,0,0,1,-14.7110487938,14.7110487938
1243,1221,0.00066,0.00215,0.00022,114,114,114,0,0,1,-14.7110487938,14.7110487938
1244,1220,0.00066,0.00207,0.00021,114,114,114,0,0,1,-14.7110487938,14.7110487938
1453,1209,0.00355,0.01149,0.00116,114,114,114,0,0,1,-14.7110487938,14.7110487938
2023,2019,0.00413,0.01355,0.00136,114,114,114,0,0,1,-14.7110487938,14.7110487938
1717,1157,0.00479,0.01537,0.00163,114,114,114,0,0,1,-14.7110487938,14.7110487938
1566,2065,0.00149,0.00479,0.00048,114,114,114,0,0,1,-14.7110487938,14.7110487938
2149,1611,0.00091,0.00256,0.00033,112,112,112,0,0,1,-14.7110487938,14.7110487938
1451,2149,0.00463,0.01446,0.00163,114,114,114,0,0,1,-14.7110487938,14.7110487938
2147,2149,0,8e-05,0,114,114,114,0,0,1,-14.7110487938,14.7110487938
1142,1609,0.00488,0.01719,0.00191,114,114,114,0,0,1,-14.7110487938,14.7110487938
2216,2332,0.00064,0.00483,0.00047,123,123,123,0,0,1,-14.7110487938,14.7110487938
2543,2400,0.03347,0.05893,0.00578,89,89,89,0,0,1,-14.7110487938,14.7110487938
2680,2400,0.02959,0.05471,0.00503,90,90,90,0,0,1,-14.7110487938,14.7110487938
2680,2401,0.03306,0.0586,0.00557,90,90,90,0,0,1,-14.7110487938,14.7110487938
2507,2414,0.04802,0.10264,0.01344,63,63,63,0,0,1,-14.7110487938,14.7110487938
2414,2166,0.0138,0.02421,0.0023,63,63,63,0,0,1,-14.7110487938,14.7110487938
2220,2213,0.05636,0.10521,0.01021,90,90,90,0,0,1,-14.7110487938,14.7110487938
2618,2264,0.05893,0.12397,0.01197,90,90,90,0,0,1,-14.7110487938,14.7110487938
2215,2204,0.02174,0.05,0.00501,76,76,76,0,0,1,-14.7110487938,14.7110487938
2368,2204,0.03471,0.06744,0.00663,76,76,76,0,0,1,-14.7110487938,14.7110487938
2214,2161,0.01971,0.06676,0.00661,122,122,122,0,0,1,-14.7110487938,14.7110487938
2552,2168,0.02486,0.04348,0.00415,89,89,89,0,0,1,-14.7110487938,14.7110487938
2518,2206,0.02228,0.07545,0.00747,122,122,122,0,0,1,-14.7110487938,14.7110487938
2553,2211,0.02521,0.08264,0.00847,120,120,120,0,0,1,-14.7110487938,14.7110487938
2546,2583,0.02066,0.06686,0.00692,119,119,119,0,0,1,-14.7110487938,14.7110487938
2358,2407,0.05967,0.10455,0.00995,87,87,87,0,0,1,-14.7110487938,14.7110487938
2186,2691,0.02711,0.04612,0.00445,88,88,88,0,0,1,-14.7110487938,14.7110487938
2538,2691,0.03366,0.11402,0.01129,122,122,122,0,0,1,-14.7110487938,14.7110487938
2671,2427,0.02413,0.07851,0.0082,120,120,120,0,0,1,-14.7110487938,14.7110487938
2220,2218,0.01835,0.06256,0.00605,122,122,122,0,0,1,-14.7110487938,14.7110487938
2355,2458,0.02497,0.08457,0.00837,122,122,122,0,0,1,-14.7110487938,14.7110487938
2620,2541,0.02236,0.07573,0.0075,122,122,122,0,0,1,-14.7110487938,14.7110487938
2637,2450,0.01654,0.05601,0.00554,122,122,122,0,0,1,-14.7110487938,14.7110487938
2600,2637,0.02679,0.09072,0.00898,122,122,122,0,0,1,-14.7110487938,14.7110487938
2600,2235,0.01445,0.04894,0.00484,122,122,122,0,0,1,-14.7110487938,14.7110487938
2296,2637,0.02042,0.03616,0.00345,90,90,90,0,0,1,-14.7110487938,14.7110487938
2564,2438,0.03204,0.10852,0.01074,122,122,122,0,0,1,-14.7110487938,14.7110487938
2566,2478,0.01612,0.05281,0.00541,114,114,114,0,0,1,-14.7110487938,14.7110487938
2272,2522,0.0166,0.05623,0.00557,10,10,10,0,0,1,-14.7110487938,14.7110487938
2451,2363,0.10413,0.16851,0.01897,86,86,86,0,0,1,-14.7110487938,14.7110487938
2452,2636,0.03306,0.04959,0.00605,76,76,76,0,0,1,-14.7110487938,14.7110487938
2636,2305,0.1,0.16529,0.01822,76,76,76,0,0,1,-14.7110487938,14.7110487938
2381,2636,0.0157,0.04628,0.00501,76,76,76,0,0,1,-14.7110487938,14.7110487938
2437,2189,0.0338,0.05537,0.00595,67,67,67,0,0,1,-14.7110487938,14.7110487938
2437,2276,0.0157,0.04628,0.00501,69,69,69,0,0,1,-14.7110487938,14.7110487938
2364,2304,0.02893,0.04711,0.0053,86,86,86,0,0,1,-14.7110487938,14.7110487938
2633,2626,0.00055,0.00182,0.02683,118,118,118,0,0,1,-14.7110487938,14.7110487938
2560,2190,0.01198,0.04056,0.00401,122,122,122,0,0,1,-14.7110487938,14.7110487938
2504,2616,0.00266,0.00902,0.00089,122,122,122,0,0,1,-14.7110487938,14.7110487938
2505,2617,0.00266,0.00902,0.00089,122,122,122,0,0,1,-14.7110487938,14.7110487938
2614,2305,0.00331,0.00579,0.00061,89,89,89,0,0,1,-14.7110487938,14.7110487938
2627,2614,0.00992,0.02231,0.00242,90,90,90,0,0,1,-14.7110487938,14.7110487938
2616,2304,0.02562,0.0438,0.00455,88,88,88,0,0,1,-14.7110487938,14.7110487938
2616,2190,0.00413,0.00661,0.00073,85,85,85,0,0,1,-14.7110487938,14.7110487938
2626,2617,0.01818,0.03554,0.0039,90,90,90,0,0,1,-14.7110487938,14.7110487938
2617,2190,0.00413,0.00661,0.00073,85,85,85,0,0,1,-14.7110487938,14.7110487938
2657,2448,0.00877,0.02969,0.00294,122,122,122,0,0,1,-14.7110487938,14.7110487938
2560,2657,0.00445,0.01505,0.00149,122,122,122,0,0,1,-14.7110487938,14.7110487938
2625,2657,0.00497,0.01683,0.00167,122,122,122,0,0,1,-14.7110487938,14.7110487938
2500,2189,0.0157,0.04793,0.00515,116,116,116,0,0,1,-14.7110487938,14.7110487938
2500,2447,0.00744,0.02397,0.00257,119,119,119,0,0,1,-14.7110487938,14.7110487938
2634,2592,0.0157,0.02727,0.00264,89,89,89,0,0,1,-14.7110487938,14.7110487938
2624,2447,0.00744,0.02562,0.00278,123,123,123,0,0,1,-14.7110487938,14.7110487938
2624,2606,0.00165,0.00413,0.00041,106,106,106,0,0,1,-14.7110487938,14.7110487938
2634,2606,0.00909,0.0281,0.00307,117,117,117,0,0,1,-14.7110487938,14.7110487938
2607,2448,0.00909,0.02975,0.00319,120,120,120,0,0,1,-14.7110487938,14.7110487938
2607,2593,0.00909,0.0281,0.00307,117,117,117,0,0,1,-14.7110487938,14.7110487938
2434,2447,0.02314,0.05868,0.00574,106,106,106,0,0,1,-14.7110487938,14.7110487938
2570,2448,0.01372,0.04446,0.00439,119,119,119,0,0,1,-14.7110487938,14.7110487938
2438,2448,0.02231,0.07182,0.00702,119,119,119,0,0,1,-14.7110487938,14.7110487938
2658,2448,0.02489,0.08432,0.00835,120,120,120,0,0,1,-14.7110487938,14.7110487938
2604,2658,0.01362,0.04612,0.00457,120,120,120,0,0,1,-14.7110487938,14.7110487938
2516,2447,0.0295,0.0999,0.00989,122,122,122,0,0,1,-14.7110487938,14.7110487938
2276,2410,0.00752,0.01256,0.0013,57,57,57,0,0,1,-14.7110487938,14.7110487938
2570,2407,0.06215,0.10504,0.01058,88,88,88,0,0,1,-14.7110487938,14.7110487938
2683,2434,0.03967,0.06942,0.00666,89,89,89,0,0,1,-14.7110487938,14.7110487938
2632,2592,0.00496,0.0157,0.0008,90,90,90,0,0,1,-14.7110487938,14.7110487938
2646,2190,0.01438,0.02405,0.00249,87,87,87,0,0,1,-14.7110487938,14.7110487938
2438,2646,0.03876,0.06463,0.00668,87,87,87,0,0,1,-14.7110487938,14.7110487938
2646,2409,0.01165,0.02124,0.00221,90,90,90,0,0,1,-14.7110487938,14.7110487938
2270,2305,0.01157,0.01983,0.00194,88,88,88,0,0,1,-14.7110487938,14.7110487938
2270,2593,0.00794,0.01591,0.00153,90,90,90,0,0,1,-14.7110487938,14.7110487938
2613,2304,0.00331,0.00579,0.00055,89,89,89,0,0,1,-14.7110487938,14.7110487938
2613,2460,0.00909,0.01736,0.00165,90,90,90,0,0,1,-14.7110487938,14.7110487938
2631,2305,0.01157,0.01893,0.00201,86,86,86,0,0,1,-14.7110487938,14.7110487938
2632,2304,0.01157,0.01893,0.00191,86,86,86,0,0,1,-14.7110487938,14.7110487938
2632,2269,0.00083,0.00248,0.00027,90,90,90,0,0,1,-14.7110487938,14.7110487938
2612,2592,0.01523,0.0484,0.00476,118,118,118,0,0,1,-14.7110487938,14.7110487938
2609,2593,0.01157,0.03636,0.00399,118,118,118,0,0,1,-14.7110487938,14.7110487938
2608,2611,0.00707,0.02395,0.00237,122,122,122,0,0,1,-14.7110487938,14.7110487938
2609,2545,0.02562,0.08264,0.00854,119,119,119,0,0,1,-14.7110487938,14.7110487938
2545,2499,0.02149,0.06942,0.00711,119,119,119,0,0,1,-14.7110487938,14.7110487938
2459,2592,0.00992,0.01736,0.00172,89,89,89,0,0,1,-14.7110487938,14.7110487938
2631,2608,0.01983,0.0338,0.00329,88,88,88,0,0,1,-14.7110487938,14.7110487938
2305,2189,0.02561,0.04415,0.00429,88,88,88,0,0,1,-14.7110487938,14.7110487938
2660,2304,0.01774,0.0304,0.00298,88,88,88,0,0,1,-14.7110487938,14.7110487938
2162,2305,0.005,0.00879,0.00084,89,89,89,0,0,1,-14.7110487938,14.7110487938
2692,2536,0.0281,0.04876,0.00477,89,89,89,0,0,1,-14.7110487938,14.7110487938
2162,2692,0.023,0.04027,0.00384,89,89,89,0,0,1,-14.7110487938,14.7110487938
2583,2438,0.02546,0.08496,0.00635,121,121,121,0,0,1,-14.7110487938,14.7110487938
2253,2377,0.03771,0.12774,0.01265,122,122,122,0,0,1,-14.7110487938,14.7110487938
2458,2253,0.02896,0.10088,0.00999,124,124,124,0,0,1,-14.7110487938,14.7110487938
2481,2473,0.08066,0.14207,0.01348,89,89,89,0,0,1,-14.7110487938,14.7110487938
2610,2220,0.04116,0.10446,0.01043,106,106,106,0,0,1,-14.7110487938,14.7110487938
2684,2610,0.05808,0.10375,0.00991,90,90,90,0,0,1,-14.7110487938,14.7110487938
2620,2422,0.02504,0.04289,0.00428,88,88,88,0,0,1,-14.7110487938,14.7110487938
2569,2540,0.01661,0.0538,0.00557,91,91,91,0,0,1,-14.7110487938,14.7110487938
2209,2572,0.0157,0.05157,0.00528,120,120,120,0,0,1,-14.7110487938,14.7110487938
2572,2468,0.02479,0.08132,0.00834,120,120,120,0,0,1,-14.7110487938,14.7110487938
2645,2377,0.03891,0.06806,0.00649,89,89,89,0,0,1,-14.7110487938,14.7110487938
2645,2619,0.00102,0.00347,0.00034,90,90,90,0,0,1,-14.7110487938,14.7110487938
2645,2238,0.03237,0.05888,0.00583,90,90,90,0,0,1,-14.7110487938,14.7110487938
2417,2227,0.00292,0.00988,0.00098,120,120,120,0,0,1,-14.7110487938,14.7110487938
2226,2208,0.00603,0.01785,0.00183,114,114,114,0,0,1,-14.7110487938,14.7110487938
2587,2237,0.04207,0.14132,0.01394,120,120,120,0,0,1,-14.7110487938,14.7110487938
2587,2192,0.02992,0.10136,0.01003,120,120,120,0,0,1,-14.7110487938,14.7110487938
2192,2469,0.01165,0.03957,0.00392,91,91,91,0,0,1,-14.7110487938,14.7110487938
2172,2462,0.00372,0.01248,0.00116,120,120,120,0,0,1,-14.7110487938,14.7110487938
2198,2207,0.00537,0.01512,0.00153,112,112,112,0,0,1,-14.7110487938,14.7110487938
2590,2496,0.00413,0.01405,0.00138,122,122,122,0,0,1,-14.7110487938,14.7110487938
2198,2227,0.00074,0.00231,0.00024,117,117,117,0,0,1,-14.7110487938,14.7110487938
2673,2501,0.00711,0.01942,0.00201,110,110,110,0,0,1,-14.7110487938,14.7110487938
2155,2226,0.00499,0.01691,0.00147,122,122,122,0,0,1,-14.7110487938,14.7110487938
2649,2468,0.01917,0.06388,0.00598,121,121,121,0,0,1,-14.7110487938,14.7110487938
2649,2494,0.0038,0.01264,0.00119,121,121,121,0,0,1,-14.7110487938,14.7110487938
2649,2466,0.00116,0.0038,0.00038,120,120,120,0,0,1,-14.7110487938,14.7110487938
2682,2284,0.01455,0.05314,0.00523,120,120,120,0,0,1,-14.7110487938,14.7110487938
2406,2630,0.02008,0.06818,0.00674,10,10,10,0,0,1,-14.7110487938,14.7110487938
2436,2284,0.01711,0.05769,0.00567,122,122,122,0,0,1,-14.7110487938,14.7110487938
2539,2377,0.03196,0.05589,0.00533,89,89,89,0,0,1,-14.7110487938,14.7110487938
2539,2295,0.01848,0.03232,0.00308,89,89,89,0,0,1,-14.7110487938,14.7110487938
2295,2271,0.02901,0.05165,0.00489,90,90,90,0,0,1,-14.7110487938,14.7110487938
2413,2271,0.01661,0.0295,0.00288,90,90,90,0,0,1,-14.7110487938,14.7110487938
2494,2463,0.00793,0.02678,0.00264,122,122,122,0,0,1,-14.7110487938,14.7110487938
2466,2463,0.00864,0.0173,0.00166,90,90,90,0,0,1,-14.7110487938,14.7110487938
2433,2165,0.0376,0.0676,0.00651,90,90,90,0,0,1,-14.7110487938,14.7110487938
2467,2300,0.01413,0.04628,0.00475,120,120,120,0,0,1,-14.7110487938,14.7110487938
2439,2245,0.01,0.03479,0.00317,120,120,120,0,0,1,-14.7110487938,14.7110487938
2673,2155,0.0061,0.02065,0.00204,122,122,122,0,0,1,-14.7110487938,14.7110487938
2384,2175,0.02213,0.07514,0.00742,91,91,91,0,0,1,-14.7110487938,14.7110487938
2508,2175,0.04678,0.05793,0.00462,76,76,76,0,0,1,-14.7110487938,14.7110487938
2544,2542,0.05388,0.0943,0.00898,89,89,89,0,0,1,-14.7110487938,14.7110487938
2427,2245,0.0414,0.08355,0.00786,90,90,90,0,0,1,-14.7110487938,14.7110487938
2490,2461,0.00968,0.03279,0.00325,122,122,122,0,0,1,-14.7110487938,14.7110487938
2379,2377,0.00033,0.00041,0,76,76,76,0,0,1,-14.7110487938,14.7110487938
2164,2208,0.01165,0.03463,0.00356,90,90,90,0,0,1,-14.7110487938,14.7110487938
2484,2208,0.02204,0.07467,0.00739,91,91,91,0,0,1,-14.7110487938,14.7110487938
2228,2484,0.01214,0.04112,0.00407,91,91,91,0,0,1,-14.7110487938,14.7110487938
2554,2422,0.04033,0.06893,0.00692,88,88,88,0,0,1,-14.7110487938,14.7110487938
2610,2481,0.03364,0.08545,0.00874,91,91,91,0,0,1,-14.7110487938,14.7110487938
2651,2468,0.01669,0.03529,0.00341,90,90,90,0,0,1,-14.7110487938,14.7110487938
2651,2603,0.0576,0.12215,0.01179,90,90,90,0,0,1,-14.7110487938,14.7110487938
2610,2540,0.03529,0.06033,0.00605,88,88,88,0,0,1,-14.7110487938,14.7110487938
2260,2377,0.06808,0.1244,0.01294,90,90,90,0,0,1,-14.7110487938,14.7110487938
2542,2260,0.0043,0.01028,0.00143,90,90,90,0,0,1,-14.7110487938,14.7110487938
2300,2472,0.01612,0.05405,0.00532,120,120,120,0,0,1,-14.7110487938,14.7110487938
2620,2397,0.03967,0.06934,0.00663,89,89,89,0,0,1,-14.7110487938,14.7110487938
2528,2472,0.02397,0.04223,0.00414,89,89,89,0,0,1,-14.7110487938,14.7110487938
2528,2295,0.04645,0.08174,0.00801,69,69,69,0,0,1,-14.7110487938,14.7110487938
2185,2473,0.02276,0.0771,0.00763,120,120,120,0,0,1,-14.7110487938,14.7110487938
2554,2419,0.01124,0.03818,0.00378,120,120,120,0,0,1,-14.7110487938,14.7110487938
2543,2481,0.02347,0.05785,0.00593,91,91,91,0,0,1,-14.7110487938,14.7110487938
2466,2469,0.00983,0.03322,0.00328,122,122,122,0,0,1,-14.7110487938,14.7110487938
2228,2237,0.01393,0.04721,0.00467,91,91,91,0,0,1,-14.7110487938,14.7110487938
2235,2236,0.00688,0.02328,0.0023,120,120,120,0,0,1,-14.7110487938,14.7110487938
2544,2397,0.0343,0.06,0.00574,89,89,89,0,0,1,-14.7110487938,14.7110487938
2384,2377,0.00389,0.01322,0.0013,69,69,69,0,0,1,-14.7110487938,14.7110487938
2682,2469,0.0605,0.11818,0.01159,90,90,90,0,0,1,-14.7110487938,14.7110487938
2527,2300,0.00615,0.02083,0.00206,91,91,91,0,0,1,-14.7110487938,14.7110487938
2569,2527,0.00759,0.02569,0.00254,91,91,91,0,0,1,-14.7110487938,14.7110487938
2485,2226,0.00519,0.01413,0.00143,110,110,110,0,0,1,-14.7110487938,14.7110487938
2603,2405,0.06744,0.11802,0.01126,10,10,10,0,0,1,-14.7110487938,14.7110487938
2185,2439,0.01452,0.04917,0.00487,122,122,122,0,0,1,-14.7110487938,14.7110487938
2485,2418,0.00182,0.00455,0.00046,91,91,91,0,0,1,-14.7110487938,14.7110487938
2461,2227,0.00259,0.00876,0.00087,122,122,122,0,0,1,-14.7110487938,14.7110487938
2467,2491,0.0019,0.00603,0.00061,118,118,118,0,0,1,-14.7110487938,14.7110487938
2462,2357,0.00174,0.00479,0.00048,110,110,110,0,0,1,-14.7110487938,14.7110487938
2467,2207,0.00686,0.02198,0.00228,119,119,119,0,0,1,-14.7110487938,14.7110487938
2514,2433,0.01702,0.05512,0.00571,119,119,119,0,0,1,-14.7110487938,14.7110487938
2501,2492,0.01028,0.02164,0.0021,90,90,90,0,0,1,-14.7110487938,14.7110487938
2554,2226,0.01126,0.03814,0.00378,91,91,91,0,0,1,-14.7110487938,14.7110487938
2652,2490,0.00303,0.01029,0.00102,120,120,120,0,0,1,-14.7110487938,14.7110487938
2172,2652,0.00617,0.01736,0.00174,112,112,112,0,0,1,-14.7110487938,14.7110487938
2230,2473,0.00731,0.01279,0.00122,89,89,89,0,0,1,-14.7110487938,14.7110487938
2495,2472,0.00959,0.02474,0.00251,107,107,107,0,0,1,-14.7110487938,14.7110487938
2496,2473,0.00959,0.02474,0.00251,107,107,107,0,0,1,-14.7110487938,14.7110487938
2388,2472,0.01344,0.02383,0.00227,90,90,90,0,0,1,-14.7110487938,14.7110487938
2388,2493,0.00698,0.01279,0.00098,90,90,90,0,0,1,-14.7110487938,14.7110487938
2280,2473,0.00574,0.01944,0.00192,122,122,122,0,0,1,-14.7110487938,14.7110487938
2491,2420,0.00339,0.01099,0.00114,119,119,119,0,0,1,-14.7110487938,14.7110487938
2420,2227,0.00281,0.00909,0.00094,119,119,119,0,0,1,-14.7110487938,14.7110487938
2419,2493,0.01475,0.04998,0.00495,90,90,90,0,0,1,-14.7110487938,14.7110487938
2590,2491,0.00405,0.01339,0.00138,121,121,121,0,0,1,-14.7110487938,14.7110487938
2684,2209,0.01031,0.01797,0.00171,89,89,89,0,0,1,-14.7110487938,14.7110487938
2278,2495,0.00202,0.00325,0.02903,86,86,86,0,0,1,-14.7110487938,14.7110487938
2587,2514,0.0395,0.07231,0.00728,90,90,90,0,0,1,-14.7110487938,14.7110487938
2485,2205,0.00165,0.00537,0.00055,120,120,120,0,0,1,-14.7110487938,14.7110487938
2590,2205,0.00182,0.00595,0.00063,120,120,120,0,0,1,-14.7110487938,14.7110487938
2408,2490,0.00033,0.00041,0,76,76,76,0,0,1,-14.7110487938,14.7110487938
2357,2280,0.00405,0.01331,0.00138,120,120,120,0,0,1,-14.7110487938,14.7110487938
2231,2493,0.02035,0.03558,0.0034,89,89,89,0,0,1,-14.7110487938,14.7110487938
2413,2492,0.02272,0.03973,0.00379,89,89,89,0,0,1,-14.7110487938,14.7110487938
2681,2152,0.00129,0.00374,0.00038,113,113,113,0,0,1,-14.7110487938,14.7110487938
2191,2681,0.02833,0.07349,0.00745,107,107,107,0,0,1,-14.7110487938,14.7110487938
2191,2291,0.02967,0.07661,0.00777,107,107,107,0,0,1,-14.7110487938,14.7110487938
2564,2301,0.02826,0.0957,0.00947,122,122,122,0,0,1,-14.7110487938,14.7110487938
2446,2244,0.01729,0.05855,0.0058,122,122,122,0,0,1,-14.7110487938,14.7110487938
2639,2292,0.00702,0.01752,0.00078,105,105,105,0,0,1,-14.7110487938,14.7110487938
2639,2443,0.02388,0.06711,0.00621,112,112,112,0,0,1,-14.7110487938,14.7110487938
2639,2370,0.00355,0.00959,0.0008,109,109,109,0,0,1,-14.7110487938,14.7110487938
2244,2444,0.02737,0.09213,0.00912,122,122,122,0,0,1,-14.7110487938,14.7110487938
2446,2301,0.01792,0.06144,0.00601,123,123,123,0,0,1,-14.7110487938,14.7110487938
2358,2444,0.03793,0.09752,0.00999,107,107,107,0,0,1,-14.7110487938,14.7110487938
2429,2319,0.01322,0.03289,0.00347,105,105,105,0,0,1,-14.7110487938,14.7110487938
2571,2153,0.00504,0.01413,0.00145,108,108,108,0,0,1,-14.7110487938,14.7110487938
2389,2679,0.03744,0.09653,0.00989,107,107,107,0,0,1,-14.7110487938,14.7110487938
2389,2283,0.02017,0.04959,0.00508,105,105,105,0,0,1,-14.7110487938,14.7110487938
2313,2282,0.01529,0.04967,0.00518,91,91,91,0,0,1,-14.7110487938,14.7110487938
2196,2320,0.03331,0.07982,0.00783,103,103,103,0,0,1,-14.7110487938,14.7110487938
2638,2449,0.03814,0.06671,0.00636,81,81,81,0,0,1,-14.7110487938,14.7110487938
2297,2638,0.00069,0.00235,0.00023,81,81,81,0,0,1,-14.7110487938,14.7110487938
2317,2638,8e-05,0.00014,1e-05,81,81,81,0,0,1,-14.7110487938,14.7110487938
2281,2450,0.01364,0.0238,0.00227,69,69,69,0,0,1,-14.7110487938,14.7110487938
2294,2450,0.00868,0.01512,0.00145,69,69,69,0,0,1,-14.7110487938,14.7110487938
2450,2320,0.00537,0.01545,0.00181,113,113,113,0,0,1,-14.7110487938,14.7110487938
2323,2282,0.02843,0.05207,0.00498,87,87,87,0,0,1,-14.7110487938,14.7110487938
2503,2323,0.02843,0.05207,0.00498,87,87,87,0,0,1,-14.7110487938,14.7110487938
2440,2444,0.00388,0.00669,0.00063,87,87,87,0,0,1,-14.7110487938,14.7110487938
2442,2443,0.0076,0.01802,0.00179,87,87,87,0,0,1,-14.7110487938,14.7110487938
2541,2196,0.01169,0.03957,0.00392,122,122,122,0,0,1,-14.7110487938,14.7110487938
2589,2449,0.00397,0.02917,0.00283,176,176,176,0,0,1,-14.7110487938,14.7110487938
2588,2267,0.00099,0.00793,0.00077,171,171,171,0,0,1,-14.7110487938,14.7110487938
2374,2156,0.03397,0.0862,0.00875,106,106,106,0,0,1,-14.7110487938,14.7110487938
2267,2321,0.0005,0.00397,0.00056,160,160,160,0,0,1,-14.7110487938,14.7110487938
2154,2152,0.01627,0.02831,0.0027,69,69,69,0,0,1,-14.7110487938,14.7110487938
2329,2310,0.00909,0.02645,0.00269,111,111,111,0,0,1,-14.7110487938,14.7110487938
2318,2152,0.03198,0.08107,0.00828,106,106,106,0,0,1,-14.7110487938,14.7110487938
2365,2318,0.00692,0.01922,0.00194,111,111,111,0,0,1,-14.7110487938,14.7110487938
2289,2291,0.00504,0.01421,0.0015,112,112,112,0,0,1,-14.7110487938,14.7110487938
2158,2365,0.01395,0.03998,0.00401,111,111,111,0,0,1,-14.7110487938,14.7110487938
2329,2158,0.01657,0.0489,0.0049,111,111,111,0,0,1,-14.7110487938,14.7110487938
2283,2282,0.0038,0.01215,0.00123,119,119,119,0,0,1,-14.7110487938,14.7110487938
2435,2444,0.01793,0.05818,0.00603,119,119,119,0,0,1,-14.7110487938,14.7110487938
2503,2443,0.06438,0.1138,0.01096,81,81,81,0,0,1,-14.7110487938,14.7110487938
2358,2356,0.0024,0.00413,0.00039,88,88,88,0,0,1,-14.7110487938,14.7110487938
2285,2153,0.01471,0.03736,0.00382,102,102,102,0,0,1,-14.7110487938,14.7110487938
2347,2285,0.02504,0.06364,0.00724,102,102,102,0,0,1,-14.7110487938,14.7110487938
2442,2441,0.01661,0.02917,0.00278,77,77,77,0,0,1,-14.7110487938,14.7110487938
2546,2435,0.01438,0.04653,0.00481,119,119,119,0,0,1,-14.7110487938,14.7110487938
2594,2429,0.03669,0.0943,0.00985,102,102,102,0,0,1,-14.7110487938,14.7110487938
2615,2302,0.02983,0.05463,0.00552,87,87,87,0,0,1,-14.7110487938,14.7110487938
2369,2212,0.00302,0.01,0.00102,121,121,121,0,0,1,-14.7110487938,14.7110487938
2293,2212,0.00161,0.00529,0.00054,120,120,120,0,0,1,-14.7110487938,14.7110487938
2293,2289,0.01645,0.04298,0.00443,108,108,108,0,0,1,-14.7110487938,14.7110487938
2455,2319,0.01033,0.03405,0.00348,114,114,114,0,0,1,-14.7110487938,14.7110487938
2594,2571,0.02289,0.06215,0.00636,102,102,102,0,0,1,-14.7110487938,14.7110487938
2356,2314,0.01752,0.05438,0.00564,91,91,91,0,0,1,-14.7110487938,14.7110487938
2511,2455,0.01463,0.04793,0.00491,120,120,120,0,0,1,-14.7110487938,14.7110487938
2563,2511,0.02207,0.07149,0.00747,119,119,119,0,0,1,-14.7110487938,14.7110487938
2563,2293,0.0176,0.05694,0.00575,119,119,119,0,0,1,-14.7110487938,14.7110487938
2534,2319,0.01603,0.04074,0.00411,106,106,106,0,0,1,-14.7110487938,14.7110487938
2421,2319,0.00975,0.03207,0.00329,108,108,108,0,0,1,-14.7110487938,14.7110487938
2679,2421,0.03488,0.09488,0.00972,108,108,108,0,0,1,-14.7110487938,14.7110487938
2358,2355,0.00653,0.02207,0.00216,91,91,91,0,0,1,-14.7110487938,14.7110487938
2534,2374,0.01355,0.03446,0.0035,106,106,106,0,0,1,-14.7110487938,14.7110487938
2368,2213,0.04669,0.09545,0.00939,76,76,76,0,0,1,-14.7110487938,14.7110487938
2350,2214,0.03397,0.05942,0.00567,89,89,89,0,0,1,-14.7110487938,14.7110487938
2532,2239,0.02736,0.09182,0.00907,90,90,90,0,0,1,-14.7110487938,14.7110487938
2551,2240,0.02719,0.08793,0.0091,119,119,119,0,0,1,-14.7110487938,14.7110487938
2350,2257,0.02967,0.04926,0.00486,87,87,87,0,0,1,-14.7110487938,14.7110487938
2551,2218,0.02521,0.08182,0.00917,119,119,119,0,0,1,-14.7110487938,14.7110487938
2647,2275,0.05945,0.10398,0.00992,76,76,76,0,0,1,-14.7110487938,14.7110487938
2166,2647,0.01877,0.03282,0.00313,76,76,76,0,0,1,-14.7110487938,14.7110487938
2415,2647,0.02111,0.0715,0.00708,76,76,76,0,0,1,-14.7110487938,14.7110487938
2644,2239,0.02473,0.054,0.00523,90,90,90,0,0,1,-14.7110487938,14.7110487938
2553,2644,0.05383,0.11001,0.01061,90,90,90,0,0,1,-14.7110487938,14.7110487938
2391,2644,0.00257,0.00449,0.00043,89,89,89,0,0,1,-14.7110487938,14.7110487938
2275,2239,0.0014,0.00463,0.00046,76,76,76,0,0,1,-14.7110487938,14.7110487938
2519,2518,0.02661,0.08661,0.00899,120,120,120,0,0,1,-14.7110487938,14.7110487938
2532,2401,0.02198,0.0738,0.00736,90,90,90,0,0,1,-14.7110487938,14.7110487938
2643,2240,0.03224,0.06998,0.00678,90,90,90,0,0,1,-14.7110487938,14.7110487938
2643,2623,0.06617,0.11573,0.01104,89,89,89,0,0,1,-14.7110487938,14.7110487938
2659,2350,0.0165,0.05588,0.00553,90,90,90,0,0,1,-14.7110487938,14.7110487938
2390,2643,0.00198,0.00345,0.00033,89,89,89,0,0,1,-14.7110487938,14.7110487938
2623,2659,0.01442,0.02521,0.00241,89,89,89,0,0,1,-14.7110487938,14.7110487938
2519,2257,0.03149,0.05215,0.00515,76,76,76,0,0,1,-14.7110487938,14.7110487938
2252,2239,0.0104,0.03704,0.00282,90,90,90,0,0,1,-14.7110487938,14.7110487938
2250,2252,0.00375,0.00656,0.00063,89,89,89,0,0,1,-14.7110487938,14.7110487938
2256,2240,0.00415,0.00726,0.00069,89,89,89,0,0,1,-14.7110487938,14.7110487938
2243,2256,0.00652,0.0114,0.00109,89,89,89,0,0,1,-14.7110487938,14.7110487938
2210,2411,0.01983,0.05504,0.00595,76,76,76,0,0,1,-14.7110487938,14.7110487938
2655,2565,0.01093,0.03048,0.00307,111,111,111,0,0,1,-14.7110487938,14.7110487938
2210,2655,0.00375,0.01025,0.00103,110,110,110,0,0,1,-14.7110487938,14.7110487938
2672,2655,0.00383,0.00669,0.00064,89,89,89,0,0,1,-14.7110487938,14.7110487938
2693,2489,0.01173,0.03052,0.00303,90,90,90,0,0,1,-14.7110487938,14.7110487938
2693,2412,0.04023,0.10277,0.01021,90,90,90,0,0,1,-14.7110487938,14.7110487938
2562,2412,0.0286,0.05322,0.00515,76,76,76,0,0,1,-14.7110487938,14.7110487938
2184,2216,9e-05,0.00069,7e-05,137,137,137,0,0,1,-14.7110487938,14.7110487938
2247,2184,0.00555,0.01818,0.00186,120,120,120,0,0,1,-14.7110487938,14.7110487938
2488,2233,0.0256,0.0784,0.00806,90,90,90,0,0,1,-14.7110487938,14.7110487938
2255,2489,0.00661,0.01826,0.00194,111,111,111,0,0,1,-14.7110487938,14.7110487938
2567,2233,0.0096,0.02474,0.00251,69,69,69,0,0,1,-14.7110487938,14.7110487938
2530,2233,0.00628,0.01058,0.00108,88,88,88,0,0,1,-14.7110487938,14.7110487938
2674,2234,0.01777,0.03157,0.00301,90,90,90,0,0,1,-14.7110487938,14.7110487938
2395,2412,0.02706,0.09164,0.00907,90,90,90,0,0,1,-14.7110487938,14.7110487938
2430,2395,0.02078,0.03802,0.00364,90,90,90,0,0,1,-14.7110487938,14.7110487938
2430,2229,0.04152,0.07429,0.0071,76,76,76,0,0,1,-14.7110487938,14.7110487938
2229,2512,0.05017,0.08774,0.00837,89,89,89,0,0,1,-14.7110487938,14.7110487938
2562,2215,0.04463,0.09421,0.00963,90,90,90,0,0,1,-14.7110487938,14.7110487938
2622,2512,0.02479,0.08041,0.00832,76,76,76,0,0,1,-14.7110487938,14.7110487938
2399,2512,0.03769,0.06554,0.00624,89,89,89,0,0,1,-14.7110487938,14.7110487938
2399,2241,0.06537,0.11488,0.01096,89,89,89,0,0,1,-14.7110487938,14.7110487938
2247,2210,0.02058,0.0676,0.00569,120,120,120,0,0,1,-14.7110487938,14.7110487938
2664,2480,0.01314,0.02554,0.00246,90,90,90,0,0,1,-14.7110487938,14.7110487938
2424,2568,0.01947,0.06595,0.00653,34,34,34,0,0,1,-14.7110487938,14.7110487938
2591,2193,0.02182,0.07107,0.00737,120,120,120,0,0,1,-14.7110487938,14.7110487938
2582,2489,0.00486,0.01645,0.00163,120,120,120,0,0,1,-14.7110487938,14.7110487938
2163,2488,0.00228,0.00772,0.00076,120,120,120,0,0,1,-14.7110487938,14.7110487938
2416,2513,0.02306,0.05736,0.00587,76,76,76,0,0,1,-14.7110487938,14.7110487938
2371,2234,0.00389,0.01319,0.00131,120,120,120,0,0,1,-14.7110487938,14.7110487938
2163,2371,0.01011,0.03425,0.00339,122,122,122,0,0,1,-14.7110487938,14.7110487938
2425,2233,0.0078,0.02641,0.00262,120,120,120,0,0,1,-14.7110487938,14.7110487938
2582,2425,0.00317,0.01073,0.00106,120,120,120,0,0,1,-14.7110487938,14.7110487938
2565,2488,0.00595,0.02016,0.002,76,76,76,0,0,1,-14.7110487938,14.7110487938
2479,2255,0.01289,0.03372,0.00333,108,108,108,0,0,1,-14.7110487938,14.7110487938
2315,2513,0.03397,0.0581,0.00559,82,82,82,0,0,1,-14.7110487938,14.7110487938
2315,2232,0.06926,0.12157,0.01174,89,89,89,0,0,1,-14.7110487938,14.7110487938
2664,2241,0.03983,0.06967,0.00666,89,89,89,0,0,1,-14.7110487938,14.7110487938
2622,2558,0.00752,0.01835,0.00196,90,90,90,0,0,1,-14.7110487938,14.7110487938
2561,2559,0.00752,0.01835,0.00196,90,90,90,0,0,1,-14.7110487938,14.7110487938
2568,2232,0.01818,0.05884,0.00612,119,119,119,0,0,1,-14.7110487938,14.7110487938
2480,2210,0.00926,0.0186,0.00181,76,76,76,0,0,1,-14.7110487938,14.7110487938
2507,2411,0.06942,0.1405,0.01368,63,63,63,0,0,1,-14.7110487938,14.7110487938
2561,2416,0.01107,0.02744,0.00281,105,105,105,0,0,1,-14.7110487938,14.7110487938
2591,2216,0.01289,0.04198,0.00436,120,120,120,0,0,1,-14.7110487938,14.7110487938
2529,2398,0.00802,0.02174,0.0022,90,90,90,0,0,1,-14.7110487938,14.7110487938
2398,2234,0.00843,0.02298,0.00232,90,90,90,0,0,1,-14.7110487938,14.7110487938
2385,2411,0.02264,0.07355,0.00762,120,120,120,0,0,1,-14.7110487938,14.7110487938
2193,2161,0.0318,0.07979,0.00779,106,106,106,0,0,1,-14.7110487938,14.7110487938
2195,2412,0.05033,0.13388,0.01203,72,72,72,0,0,1,-14.7110487938,14.7110487938
2595,2195,0.02851,0.09843,0.00896,120,120,120,0,0,1,-14.7110487938,14.7110487938
2513,2411,0.0343,0.24545,0.02408,120,120,120,0,0,1,-14.7110487938,14.7110487938
2674,2479,0.00818,0.02149,0.00212,108,108,108,0,0,1,-14.7110487938,14.7110487938
2375,2668,0.04876,0.06942,0.01254,81,81,81,0,0,1,-14.7110487938,14.7110487938
2506,2669,0.01979,0.03629,0.00348,90,90,90,0,0,1,-14.7110487938,14.7110487938
2635,2669,0.02364,0.05992,0.00618,106,106,106,0,0,1,-14.7110487938,14.7110487938
2656,2225,0.00044,0.00112,0.00011,90,90,90,0,0,1,-14.7110487938,14.7110487938
2635,2656,0.00246,0.00659,0.00067,90,90,90,0,0,1,-14.7110487938,14.7110487938
2170,2635,0.00405,0.01306,0.00136,119,119,119,0,0,1,-14.7110487938,14.7110487938
2666,2669,0.02231,0.07557,0.00748,122,122,122,0,0,1,-14.7110487938,14.7110487938
2536,2668,0.02835,0.09504,0.00937,121,121,121,0,0,1,-14.7110487938,14.7110487938
2431,2668,0.03025,0.10165,0.01002,120,120,120,0,0,1,-14.7110487938,14.7110487938
2686,2557,0.0157,0.02727,0.00286,69,69,69,0,0,1,-14.7110487938,14.7110487938
