bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2586,2464,0.01201,0.02671,0.00259,100,100,100,0,0,1,-14.7110487938,14.7110487938
2585,2556,0.01127,0.02548,0.00247,90,90,90,0,0,1,-14.7110487938,14.7110487938
2537,2556,0.0081,0.02742,0.00272,120,120,120,0,0,1,-14.7110487938,14.7110487938
2549,2556,0.02975,0.04207,0.00404,69,69,69,0,0,1,-14.7110487938,14.7110487938
2502,2557,0.04959,0.08678,0.009,69,69,69,0,0,1,-14.7110487938,14.7110487938
2502,2452,0.04207,0.07025,0.00733,69,69,69,0,0,1,-14.7110487938,14.7110487938
2170,2557,0.03898,0.10313,0.01043,108,108,108,0,0,1,-14.7110487938,14.7110487938
2525,2556,0.01467,0.0404,0.00628,110,110,110,0,0,1,-14.7110487938,14.7110487938
2549,2286,0.05124,0.08182,0.00949,85,85,85,0,0,1,-14.7110487938,14.7110487938
2159,2173,0.00661,0.01983,0.0023,115,115,115,0,0,1,-14.7110487938,14.7110487938
2456,2556,0.01405,0.02727,0.00278,90,90,90,0,0,1,-14.7110487938,14.7110487938
2456,2174,0.02479,0.04298,0.00423,89,89,89,0,0,1,-14.7110487938,14.7110487938
2394,2173,0.03223,0.05537,0.00307,88,88,88,0,0,1,-14.7110487938,14.7110487938
2159,2557,0.01762,0.04135,0.00402,90,90,90,0,0,1,-14.7110487938,14.7110487938
2464,2174,0.01135,0.03509,0.00346,117,117,117,0,0,1,-14.7110487938,14.7110487938
2597,2174,0.00992,0.02066,0.00218,91,91,91,0,0,1,-14.7110487938,14.7110487938
2290,2174,0.01753,0.05936,0.00588,122,122,122,0,0,1,-14.7110487938,14.7110487938
2517,2597,0.00992,0.02314,0.00261,91,91,91,0,0,1,-14.7110487938,14.7110487938
2517,2432,0.0338,0.08099,0.00927,91,91,91,0,0,1,-14.7110487938,14.7110487938
2533,2248,0.0281,0.08926,0.00924,114,114,114,0,0,1,-14.7110487938,14.7110487938
2396,2248,0.01405,0.04463,0.0046,118,118,118,0,0,1,-14.7110487938,14.7110487938
2533,2432,0.01818,0.04132,0.00465,101,101,101,0,0,1,-14.7110487938,14.7110487938
2396,2173,0.01157,0.0281,0.00286,104,104,104,0,0,1,-14.7110487938,14.7110487938
2533,2298,0.02479,0.03471,0.00419,80,80,80,0,0,1,-14.7110487938,14.7110487938
2187,2299,0.03793,0.06612,0.00641,89,89,89,0,0,1,-14.7110487938,14.7110487938
2221,2299,0.03853,0.06806,0.0065,89,89,89,0,0,1,-14.7110487938,14.7110487938
2360,2221,0.02515,0.0455,0.00437,91,91,91,0,0,1,-14.7110487938,14.7110487938
2375,2187,0.01405,0.04463,0.00484,118,118,118,0,0,1,-14.7110487938,14.7110487938
2584,2656,0.00775,0.02625,0.0026,90,90,90,0,0,1,-14.7110487938,14.7110487938
2273,2537,0.00826,0.01653,0.00194,95,95,95,0,0,1,-14.7110487938,14.7110487938
2224,2525,0.03764,0.09704,0.00984,107,107,107,0,0,1,-14.7110487938,14.7110487938
2272,2687,0.01676,0.05678,0.00562,120,120,120,0,0,1,-14.7110487938,14.7110487938
2367,2669,0.01335,0.0452,0.00447,120,120,120,0,0,1,-14.7110487938,14.7110487938
2678,2403,0.01317,0.0446,0.00442,122,122,122,0,0,1,-14.7110487938,14.7110487938
2628,2168,0.02744,0.10017,0.00953,90,90,90,0,0,1,-14.7110487938,14.7110487938
2629,2203,0.0062,0.02008,0.00293,90,90,90,0,0,1,-14.7110487938,14.7110487938
2169,2403,0.05489,0.14743,0.01489,109,109,109,0,0,1,-14.7110487938,14.7110487938
2167,2404,0.04902,0.12753,0.01292,108,108,108,0,0,1,-14.7110487938,14.7110487938
2580,2403,0.00514,0.03512,0.0079,170,170,170,0,0,1,-14.7110487938,14.7110487938
2581,2404,0.00514,0.03512,0.0079,170,170,170,0,0,1,-14.7110487938,14.7110487938
2372,2403,0.03223,0.07769,0.0044,104,104,104,0,0,1,-14.7110487938,14.7110487938
2182,2404,0.02727,0.0686,0.00666,106,106,106,0,0,1,-14.7110487938,14.7110487938
2576,2574,0.00331,0.00992,0.00099,115,115,115,0,0,1,-14.7110487938,14.7110487938
2573,2581,0.00413,0.00909,0.00094,99,99,99,0,0,1,-14.7110487938,14.7110487938
2576,2580,0.00413,0.00992,0.00099,104,104,104,0,0,1,-14.7110487938,14.7110487938
2577,2580,0.00413,0.01074,0.00099,108,108,108,0,0,1,-14.7110487938,14.7110487938
2577,2575,0.00413,0.01157,0.00104,111,111,111,0,0,1,-14.7110487938,14.7110487938
2335,2169,0.01074,0.03471,0.00356,114,114,114,0,0,1,-14.7110487938,14.7110487938
2602,2167,0.00945,0.02846,0.0028,90,90,90,0,0,1,-14.7110487938,14.7110487938
2601,2169,0.00451,0.01529,0.00151,122,122,122,0,0,1,-14.7110487938,14.7110487938
2169,2168,0.0065,0.02202,0.00218,120,120,120,0,0,1,-14.7110487938,14.7110487938
2483,2203,0.01319,0.04467,0.00442,122,122,122,0,0,1,-14.7110487938,14.7110487938
2678,2483,0.0126,0.04265,0.00422,122,122,122,0,0,1,-14.7110487938,14.7110487938
2393,2372,0.02562,0.07851,0.00842,116,116,116,0,0,1,-14.7110487938,14.7110487938
2510,2393,0.0124,0.04132,0.00419,120,120,120,0,0,1,-14.7110487938,14.7110487938
2183,2199,0.03669,0.09165,0.0094,105,105,105,0,0,1,-14.7110487938,14.7110487938
2598,2288,0.00661,0.0157,0.00165,103,103,103,0,0,1,-14.7110487938,14.7110487938
2287,2199,0.00592,0.01857,0.00199,90,90,90,0,0,1,-14.7110487938,14.7110487938
2598,2199,0.00157,0.00512,0.00053,120,120,120,0,0,1,-14.7110487938,14.7110487938
2599,2199,0.00153,0.00493,0.0005,119,119,119,0,0,1,-14.7110487938,14.7110487938
2287,2279,0.00579,0.01322,0.00138,90,90,90,0,0,1,-14.7110487938,14.7110487938
2324,2199,0.02719,0.04917,0.00478,90,90,90,0,0,1,-14.7110487938,14.7110487938
2453,2199,0.0129,0.02274,0.0022,89,89,89,0,0,1,-14.7110487938,14.7110487938
2454,2199,0.01204,0.02472,0.00244,90,90,90,0,0,1,-14.7110487938,14.7110487938
2402,2279,0.02893,0.05124,0.00469,90,90,90,0,0,1,-14.7110487938,14.7110487938
2402,2394,0.0157,0.02727,0.00252,89,89,89,0,0,1,-14.7110487938,14.7110487938
2324,2290,0.01893,0.0595,0.00656,118,118,118,0,0,1,-14.7110487938,14.7110487938
2394,2290,0.01405,0.02314,0.00232,87,87,87,0,0,1,-14.7110487938,14.7110487938
2373,2290,0.009,0.03048,0.00302,69,69,69,0,0,1,-14.7110487938,14.7110487938
2576,2579,0.00909,0.0314,0.00327,123,123,123,0,0,1,-14.7110487938,14.7110487938
2577,2578,0.0124,0.0405,0.00416,120,120,120,0,0,1,-14.7110487938,14.7110487938
2531,2453,0.00636,0.02155,0.00213,91,91,91,0,0,1,-14.7110487938,14.7110487938
2311,2487,0.01028,0.01795,0.00171,89,89,89,0,0,1,-14.7110487938,14.7110487938
2307,2486,0.01334,0.0339,0.00343,106,106,106,0,0,1,-14.7110487938,14.7110487938
2648,2487,0.01249,0.03219,0.00326,90,90,90,0,0,1,-14.7110487938,14.7110487938
2308,2648,0.0006,0.00103,0.0001,88,88,88,0,0,1,-14.7110487938,14.7110487938
2641,2648,0.00435,0.0076,0.00073,89,89,89,0,0,1,-14.7110487938,14.7110487938
2362,2641,0.0004,0.00069,7e-05,88,88,88,0,0,1,-14.7110487938,14.7110487938
2650,2641,0.00221,0.00746,0.00074,90,90,90,0,0,1,-14.7110487938,14.7110487938
2547,2650,0.0085,0.01485,0.00142,89,89,89,0,0,1,-14.7110487938,14.7110487938
2498,2650,0.0082,0.02777,0.00275,90,90,90,0,0,1,-14.7110487938,14.7110487938
2325,2486,0.00257,0.00449,0.00043,89,89,89,0,0,1,-14.7110487938,14.7110487938
2306,2312,0.00455,0.01263,0.00127,111,111,111,0,0,1,-14.7110487938,14.7110487938
2326,2486,0.00257,0.00449,0.00043,89,89,89,0,0,1,-14.7110487938,14.7110487938
2338,2343,0.01176,0.02107,0.00202,90,90,90,0,0,1,-14.7110487938,14.7110487938
2327,2487,0.00257,0.00449,0.00043,89,89,89,0,0,1,-14.7110487938,14.7110487938
2338,2341,0.01803,0.06109,0.00605,90,90,90,0,0,1,-14.7110487938,14.7110487938
2477,2487,0.00154,0.00521,0.00052,122,122,122,0,0,1,-14.7110487938,14.7110487938
2337,2487,0.00248,0.00661,0.00068,109,109,109,0,0,1,-14.7110487938,14.7110487938
2336,2486,0.00248,0.00661,0.00068,109,109,109,0,0,1,-14.7110487938,14.7110487938
2477,2351,0.00697,0.0236,0.00234,122,122,122,0,0,1,-14.7110487938,14.7110487938
2344,2487,0.00277,0.00937,0.00093,120,120,120,0,0,1,-14.7110487938,14.7110487938
2343,2486,0.00277,0.00937,0.00093,120,120,120,0,0,1,-14.7110487938,14.7110487938
2474,2487,0.00012,0.0004,4e-05,121,121,121,0,0,1,-14.7110487938,14.7110487938
2475,2486,0.0001,0.00031,3e-05,117,117,117,0,0,1,-14.7110487938,14.7110487938
2339,2487,0.00579,0.01818,0.00186,118,118,118,0,0,1,-14.7110487938,14.7110487938
2642,2202,0.0207,0.07012,0.00694,122,122,122,0,0,1,-14.7110487938,14.7110487938
2382,2642,0.00349,0.0118,0.00117,122,122,122,0,0,1,-14.7110487938,14.7110487938
2380,2642,0.00615,0.02083,0.00206,122,122,122,0,0,1,-14.7110487938,14.7110487938
2604,2523,0.02479,0.07686,0.00835,117,117,117,0,0,1,-14.7110487938,14.7110487938
2258,2524,0.02893,0.08843,0.00973,116,116,116,0,0,1,-14.7110487938,14.7110487938
2333,2309,0.00676,0.02291,0.00227,120,120,120,0,0,1,-14.7110487938,14.7110487938
2333,2342,0.00369,0.0125,0.00124,122,122,122,0,0,1,-14.7110487938,14.7110487938
2336,2342,0.00522,0.0177,0.00175,122,122,122,0,0,1,-14.7110487938,14.7110487938
2640,2487,0.00061,0.00208,0.00021,120,120,120,0,0,1,-14.7110487938,14.7110487938
2328,2640,0.00102,0.00347,0.00034,120,120,120,0,0,1,-14.7110487938,14.7110487938
2331,2640,0.00431,0.01388,0.00116,119,119,119,0,0,1,-14.7110487938,14.7110487938
2354,2486,0.00942,0.03193,0.00316,120,120,120,0,0,1,-14.7110487938,14.7110487938
2353,2330,0.00645,0.02187,0.00216,120,120,120,0,0,1,-14.7110487938,14.7110487938
2197,2334,0.02439,0.06359,0.01204,108,108,108,0,0,1,-14.7110487938,14.7110487938
2689,2452,0.01902,0.04153,0.00864,90,90,90,0,0,1,-14.7110487938,14.7110487938
2510,2334,0.00579,0.01893,0.00191,76,76,76,0,0,1,-14.7110487938,14.7110487938
2383,2452,0.0157,0.02562,0.00227,86,86,86,0,0,1,-14.7110487938,14.7110487938
2383,2382,0.00826,0.0124,0.00128,83,83,83,0,0,1,-14.7110487938,14.7110487938
2688,2451,0.02209,0.05774,0.00565,76,76,76,0,0,1,-14.7110487938,14.7110487938
2265,2451,0.00435,0.0076,0.00072,69,69,69,0,0,1,-14.7110487938,14.7110487938
2266,2452,0.00435,0.0076,0.00072,69,69,69,0,0,1,-14.7110487938,14.7110487938
2286,2451,0.04628,0.07686,0.00755,76,76,76,0,0,1,-14.7110487938,14.7110487938
2261,2691,0.00245,0.00833,0.00083,114,114,114,0,0,1,-14.7110487938,14.7110487938
2262,2690,0.00245,0.00833,0.00083,114,114,114,0,0,1,-14.7110487938,14.7110487938
2180,2691,0.00661,0.00909,0.00116,79,79,79,0,0,1,-14.7110487938,14.7110487938
2685,2180,0.00744,0.02397,0.00244,119,119,119,0,0,1,-14.7110487938,14.7110487938
2349,2346,0.00359,0.01215,0.0012,120,120,120,0,0,1,-14.7110487938,14.7110487938
2263,2691,0.00496,0.01488,0.00167,115,115,115,0,0,1,-14.7110487938,14.7110487938
2264,2690,0.00496,0.01488,0.00167,115,115,115,0,0,1,-14.7110487938,14.7110487938
2653,2690,0.00615,0.02083,0.0023,120,120,120,0,0,1,-14.7110487938,14.7110487938
2352,2653,0.00769,0.02603,0.00258,120,120,120,0,0,1,-14.7110487938,14.7110487938
2348,2653,0.00031,0.00104,0.0001,120,120,120,0,0,1,-14.7110487938,14.7110487938
2346,2691,0.00909,0.02727,0.0029,115,115,115,0,0,1,-14.7110487938,14.7110487938
2353,2345,0.00992,0.03058,0.00329,117,117,117,0,0,1,-14.7110487938,14.7110487938
2478,2690,0.02479,0.08008,0.0083,114,114,114,0,0,1,-14.7110487938,14.7110487938
2176,2691,0.01499,0.03154,0.0031,90,90,90,0,0,1,-14.7110487938,14.7110487938
2259,2690,0.04298,0.10248,0.0105,90,90,90,0,0,1,-14.7110487938,14.7110487938
2685,2341,0.00287,0.00972,0.00096,114,114,114,0,0,1,-14.7110487938,14.7110487938
2452,2201,0.03719,0.11901,0.0122,114,114,114,0,0,1,-14.7110487938,14.7110487938
2197,2202,0.06463,0.10992,0.01059,88,88,88,0,0,1,-14.7110487938,14.7110487938
2194,2201,0.03322,0.05661,0.00545,88,88,88,0,0,1,-14.7110487938,14.7110487938
2361,2202,0.01783,0.06021,0.00596,120,120,120,0,0,1,-14.7110487938,14.7110487938
2497,2201,0.00759,0.02569,0.00254,120,120,120,0,0,1,-14.7110487938,14.7110487938
2654,2340,0.01209,0.04096,0.00406,120,120,120,0,0,1,-14.7110487938,14.7110487938
2654,2202,0.00687,0.02326,0.0023,120,120,120,0,0,1,-14.7110487938,14.7110487938
2548,2654,0.00553,0.00967,0.00092,89,89,89,0,0,1,-14.7110487938,14.7110487938
2309,2201,0.0157,0.04959,0.00511,118,118,118,0,0,1,-14.7110487938,14.7110487938
2524,2202,0.00413,0.0314,0.003,137,137,137,0,0,1,-14.7110487938,14.7110487938
2515,2201,0.06583,0.22298,0.02208,122,122,122,0,0,1,-14.7110487938,14.7110487938
2499,2202,0.02066,0.06612,0.00678,119,119,119,0,0,1,-14.7110487938,14.7110487938
2312,2331,0.01642,0.05563,0.00551,122,122,122,0,0,1,-14.7110487938,14.7110487938
2246,2194,0.01214,0.04112,0.00407,122,122,122,0,0,1,-14.7110487938,14.7110487938
2303,2663,0.03124,0.10231,0.01048,120,120,120,0,0,1,-14.7110487938,14.7110487938
2206,2222,0.04421,0.11367,0.01112,91,91,91,0,0,1,-14.7110487938,14.7110487938
2316,2222,0.01033,0.01802,0.00172,89,89,89,0,0,1,-14.7110487938,14.7110487938
2676,2392,0.01256,0.0219,0.00212,89,89,89,0,0,1,-14.7110487938,14.7110487938
2677,2675,0.01008,0.01736,0.00172,88,88,88,0,0,1,-14.7110487938,14.7110487938
2476,2387,0.02,0.03744,0.00365,90,90,90,0,0,1,-14.7110487938,14.7110487938
2675,2476,0.00793,0.01537,0.0015,90,90,90,0,0,1,-14.7110487938,14.7110487938
2677,2676,0.01083,0.01893,0.00181,89,89,89,0,0,1,-14.7110487938,14.7110487938
2392,2386,0.02818,0.05818,0.0059,90,90,90,0,0,1,-14.7110487938,14.7110487938
2254,2222,0.05702,0.11331,0.01091,90,90,90,0,0,1,-14.7110487938,14.7110487938
2520,2386,0.03934,0.12917,0.0132,120,120,120,0,0,1,-14.7110487938,14.7110487938
2521,2520,0.00595,0.01917,0.00198,119,119,119,0,0,1,-14.7110487938,14.7110487938
2316,2386,0.0362,0.06339,0.00612,89,89,89,0,0,1,-14.7110487938,14.7110487938
2521,2670,0.02743,0.08885,0.00915,119,119,119,0,0,1,-14.7110487938,14.7110487938
2621,2535,0.04033,0.13661,0.01353,122,122,122,0,0,1,-14.7110487938,14.7110487938
2665,2274,0.01157,0.03942,0.0039,122,122,122,0,0,1,-14.7110487938,14.7110487938
2254,2157,0.03507,0.11878,0.01176,122,122,122,0,0,1,-14.7110487938,14.7110487938
2157,2387,0.04107,0.13909,0.01377,122,122,122,0,0,1,-14.7110487938,14.7110487938
2426,2186,0.0295,0.05017,0.00484,88,88,88,0,0,1,-14.7110487938,14.7110487938
2663,2274,0.01132,0.03744,0.0037,121,121,121,0,0,1,-14.7110487938,14.7110487938
2555,2671,0.00107,0.00121,0.01087,72,72,72,0,0,1,-14.7110487938,14.7110487938
2662,2387,0.01421,0.04661,0.00477,120,120,120,0,0,1,-14.7110487938,14.7110487938
2662,2535,0.01777,0.05818,0.00595,120,120,120,0,0,1,-14.7110487938,14.7110487938
2428,2303,0.02269,0.06221,0.00629,90,90,90,0,0,1,-14.7110487938,14.7110487938
2181,2387,0.02099,0.06934,0.00699,120,120,120,0,0,1,-14.7110487938,14.7110487938
2211,2181,0.01711,0.05562,0.0048,120,120,120,0,0,1,-14.7110487938,14.7110487938
2663,2566,0.02496,0.08446,0.00847,122,122,122,0,0,1,-14.7110487938,14.7110487938
2621,2538,0.03174,0.1075,0.01064,122,122,122,0,0,1,-14.7110487938,14.7110487938
2423,2386,0.02595,0.08512,0.00874,10,10,10,0,0,1,-14.7110487938,14.7110487938
2428,2426,0.00943,0.01889,0.00185,90,90,90,0,0,1,-14.7110487938,14.7110487938
2665,2157,0.01769,0.05744,0.00596,119,119,119,0,0,1,-14.7110487938,14.7110487938
2177,2665,0.05234,0.09155,0.00873,20,20,20,0,0,1,-14.7110487938,14.7110487938
2931,2992,0.03562,0.10942,0.01146,69,69,69,0,0,1,-14.7110487938,14.7110487938
2829,2970,0.03678,0.09397,0.00951,107,107,107,0,0,1,-14.7110487938,14.7110487938
2943,2894,0.00207,0.00727,0.0007,124,124,124,0,0,1,-14.7110487938,14.7110487938
2894,2723,0.01851,0.0595,0.00627,119,119,119,0,0,1,-14.7110487938,14.7110487938
2821,2704,0.021,0.0679,0.00696,119,119,119,0,0,1,-14.7110487938,14.7110487938
2921,2925,0.03347,0.06529,0.00593,69,69,69,0,0,1,-14.7110487938,14.7110487938
2700,2994,0.06645,0.17719,0.01791,70,70,70,0,0,1,-14.7110487938,14.7110487938
2916,2995,0.03957,0.12859,0.01319,120,120,120,0,0,1,-14.7110487938,14.7110487938
2838,2879,0.0205,0.06876,0.00688,121,121,121,0,0,1,-14.7110487938,14.7110487938
2811,2769,0.04,0.12959,0.01329,114,114,114,0,0,1,-14.7110487938,14.7110487938
2775,2875,0.00992,0.03322,0.00419,107,107,107,0,0,1,-14.7110487938,14.7110487938
2812,2770,0.04025,0.13025,0.01336,114,114,114,0,0,1,-14.7110487938,14.7110487938
2877,2802,0.03545,0.08736,0.00882,105,105,105,0,0,1,-14.7110487938,14.7110487938
2996,2995,0.01264,0.03802,0.00273,69,69,69,0,0,1,-14.7110487938,14.7110487938
2774,2996,0.03306,0.08264,0.00968,69,69,69,0,0,1,-14.7110487938,14.7110487938
2847,2775,0.04669,0.08182,0.00774,89,89,89,0,0,1,-14.7110487938,14.7110487938
2726,2716,0.03413,0.05992,0.00566,48,48,48,0,0,1,-14.7110487938,14.7110487938
2740,2848,0.03587,0.05868,0.00646,86,86,86,0,0,1,-14.7110487938,14.7110487938
2739,2746,0.1,0.1595,0.01597,57,57,57,0,0,1,-14.7110487938,14.7110487938
2966,2862,0.0395,0.1281,0.01314,119,119,119,0,0,1,-14.7110487938,14.7110487938
2848,2715,0.03124,0.05603,0.00563,90,90,90,0,0,1,-14.7110487938,14.7110487938
2977,2736,0.0214,0.06887,0.00708,69,69,69,0,0,1,-14.7110487938,14.7110487938
2961,2977,0.01686,0.05427,0.00558,69,69,69,0,0,1,-14.7110487938,14.7110487938
2876,2977,0.00026,0.00066,7e-05,69,69,69,0,0,1,-14.7110487938,14.7110487938
2725,2724,0.01223,0.0386,0.0042,69,69,69,0,0,1,-14.7110487938,14.7110487938
2865,2732,0.02883,0.09322,0.00956,69,69,69,0,0,1,-14.7110487938,14.7110487938
2775,2942,0.02455,0.07992,0.00823,120,120,120,0,0,1,-14.7110487938,14.7110487938
2716,2958,0.06843,0.09157,0.0084,69,69,69,0,0,1,-14.7110487938,14.7110487938
2958,2991,0.08653,0.11405,0.01019,69,69,69,0,0,1,-14.7110487938,14.7110487938
2830,2805,0.00785,0.01983,0.00203,106,106,106,0,0,1,-14.7110487938,14.7110487938
2873,2896,0.01033,0.02653,0.00269,69,69,69,0,0,1,-14.7110487938,14.7110487938
2850,2873,0.02231,0.05702,0.00576,107,107,107,0,0,1,-14.7110487938,14.7110487938
2849,2913,0.03099,0.07901,0.00801,107,107,107,0,0,1,-14.7110487938,14.7110487938
2697,2809,0.00264,0.00752,0.00075,112,112,112,0,0,1,-14.7110487938,14.7110487938
2799,2779,0.03025,0.06281,0.00061,97,97,97,0,0,1,-14.7110487938,14.7110487938
2777,2705,0.00331,0.01083,0.00109,114,114,114,0,0,1,-14.7110487938,14.7110487938
2789,2780,0.04124,0.07231,0.00687,69,69,69,0,0,1,-14.7110487938,14.7110487938
2778,2713,0.0186,0.0562,0.00581,111,111,111,0,0,1,-14.7110487938,14.7110487938
2845,2867,0.02479,0.08,0.00823,119,119,119,0,0,1,-14.7110487938,14.7110487938
2697,2913,0.01314,0.04182,0.00448,118,118,118,0,0,1,-14.7110487938,14.7110487938
2912,2872,0.00942,0.03066,0.00315,76,76,76,0,0,1,-14.7110487938,14.7110487938
2911,2840,0.02901,0.09438,0.00966,120,120,120,0,0,1,-14.7110487938,14.7110487938
2711,2780,0.00421,0.01058,0.00106,106,106,106,0,0,1,-14.7110487938,14.7110487938
2980,2779,0.00736,0.0238,0.00244,119,119,119,0,0,1,-14.7110487938,14.7110487938
2979,2697,0.00157,0.00496,0.00051,118,118,118,0,0,1,-14.7110487938,14.7110487938
2979,2698,0.00157,0.00496,0.00051,118,118,118,0,0,1,-14.7110487938,14.7110487938
2705,2711,0.00306,0.00992,0.00102,119,119,119,0,0,1,-14.7110487938,14.7110487938
2844,2831,0.00826,0.02628,0.00286,118,118,118,0,0,1,-14.7110487938,14.7110487938
2758,2844,0.0181,0.05702,0.0062,118,118,118,0,0,1,-14.7110487938,14.7110487938
2809,2780,0.00405,0.01058,0.00109,108,108,108,0,0,1,-14.7110487938,14.7110487938
2702,2698,0.00231,0.00752,0.00077,120,120,120,0,0,1,-14.7110487938,14.7110487938
2907,2702,0.00397,0.01298,0.00131,120,120,120,0,0,1,-14.7110487938,14.7110487938
2797,2789,0.00361,0.01166,0.0012,114,114,114,0,0,1,-14.7110487938,14.7110487938
2919,2797,0.06898,0.12121,0.01145,89,89,89,0,0,1,-14.7110487938,14.7110487938
2722,2919,0.06661,0.11306,0.01118,69,69,69,0,0,1,-14.7110487938,14.7110487938
2895,2799,0.01322,0.03306,0.00327,69,69,69,0,0,1,-14.7110487938,14.7110487938
2991,2895,0.05686,0.09339,0.00944,76,76,76,0,0,1,-14.7110487938,14.7110487938
2943,2779,0.0376,0.12165,0.01249,119,119,119,0,0,1,-14.7110487938,14.7110487938
2956,2840,0.03058,0.05372,0.00508,89,89,89,0,0,1,-14.7110487938,14.7110487938
2873,2782,0.00851,0.02074,0.00232,104,104,104,0,0,1,-14.7110487938,14.7110487938
2782,2940,0.0405,0.09669,0.01016,103,103,103,0,0,1,-14.7110487938,14.7110487938
2973,2817,0.04008,0.10174,0.01033,99,99,99,0,0,1,-14.7110487938,14.7110487938
2710,2907,0.00198,0.00628,0.00065,118,118,118,0,0,1,-14.7110487938,14.7110487938
2696,2710,0.00653,0.02116,0.0022,119,119,119,0,0,1,-14.7110487938,14.7110487938
2896,2830,0.00926,0.0238,0.00242,69,69,69,0,0,1,-14.7110487938,14.7110487938
2988,2872,0.06223,0.10413,0.01072,69,69,69,0,0,1,-14.7110487938,14.7110487938
2787,2988,0.04702,0.07851,0.00808,69,69,69,0,0,1,-14.7110487938,14.7110487938
2716,2722,0.00545,0.0076,0.00077,69,69,69,0,0,1,-14.7110487938,14.7110487938
2872,2831,0.0162,0.0338,0.00351,90,90,90,0,0,1,-14.7110487938,14.7110487938
2911,2889,0.02781,0.08994,0.01845,119,119,119,0,0,1,-14.7110487938,14.7110487938
2696,2713,0.01397,0.04463,0.00462,119,119,119,0,0,1,-14.7110487938,14.7110487938
2867,2712,0.00868,0.0281,0.00295,76,76,76,0,0,1,-14.7110487938,14.7110487938
2906,2919,0.01607,0.05279,0.01083,69,69,69,0,0,1,-14.7110487938,14.7110487938
2891,2906,0.034,0.10995,0.02256,69,69,69,0,0,1,-14.7110487938,14.7110487938
2743,2779,0.00562,0.01893,0.00189,16,16,16,0,0,1,-14.7110487938,14.7110487938
2744,2780,0.00562,0.01893,0.00189,16,16,16,0,0,1,-14.7110487938,14.7110487938
2981,2697,0.00215,0.00719,0.00072,16,16,16,0,0,1,-14.7110487938,14.7110487938
2903,2780,0.00091,0.00306,0.00031,10,10,10,0,0,1,-14.7110487938,14.7110487938
2802,2805,0.00661,0.01372,0.00133,97,97,97,0,0,1,-14.7110487938,14.7110487938
2945,2713,0.0205,0.06876,0.00688,121,121,121,0,0,1,-14.7110487938,14.7110487938
2709,2716,0.0374,0.12066,0.01272,119,119,119,0,0,1,-14.7110487938,14.7110487938
2945,2891,0.01928,0.06236,0.0064,119,119,119,0,0,1,-14.7110487938,14.7110487938
2724,2709,0.02269,0.07306,0.00777,119,119,119,0,0,1,-14.7110487938,14.7110487938
2735,2973,0.0057,0.01017,0.00094,90,90,90,0,0,1,-14.7110487938,14.7110487938
2971,2735,0.00967,0.01702,0.0016,89,89,89,0,0,1,-14.7110487938,14.7110487938
2785,2972,0.05769,0.14545,0.015,76,76,76,0,0,1,-14.7110487938,14.7110487938
2993,2973,0.00282,0.00717,0.00079,90,90,90,0,0,1,-14.7110487938,14.7110487938
2824,2993,0.03198,0.07876,0.00786,90,90,90,0,0,1,-14.7110487938,14.7110487938
2969,2972,0.01843,0.06,0.00615,120,120,120,0,0,1,-14.7110487938,14.7110487938
2951,2953,0.00554,0.01793,0.00184,119,119,119,0,0,1,-14.7110487938,14.7110487938
2847,2703,0.03636,0.12066,0.01181,114,114,114,0,0,1,-14.7110487938,14.7110487938
2953,2947,0.00306,0.00992,0.00102,114,114,114,0,0,1,-14.7110487938,14.7110487938
2760,2824,0.0676,0.11901,0.0112,69,69,69,0,0,1,-14.7110487938,14.7110487938
2963,2760,0.03868,0.0681,0.00639,69,69,69,0,0,1,-14.7110487938,14.7110487938
2892,2824,0.05042,0.10487,0.0102,69,69,69,0,0,1,-14.7110487938,14.7110487938
2909,2892,0.01976,0.0514,0.00515,69,69,69,0,0,1,-14.7110487938,14.7110487938
2828,2771,0.02781,0.07968,0.00807,113,113,113,0,0,1,-14.7110487938,14.7110487938
2963,2828,0.01467,0.03239,0.00328,69,69,69,0,0,1,-14.7110487938,14.7110487938
2708,2776,0.02231,0.07231,0.01493,75,75,75,0,0,1,-14.7110487938,14.7110487938
2703,2708,0.01322,0.01777,0.00191,62,62,62,0,0,1,-14.7110487938,14.7110487938
2944,2771,0.00883,0.02792,0.00305,118,118,118,0,0,1,-14.7110487938,14.7110487938
2757,2944,0.00688,0.02158,0.0024,118,118,118,0,0,1,-14.7110487938,14.7110487938
2888,2955,0.01554,0.05455,0.00557,124,124,124,0,0,1,-14.7110487938,14.7110487938
2950,2904,0.00438,0.01136,0.00098,107,107,107,0,0,1,-14.7110487938,14.7110487938
2734,2950,0.00515,0.01374,0.00122,109,109,109,0,0,1,-14.7110487938,14.7110487938
2904,2952,0.00281,0.00702,0.00059,106,106,106,0,0,1,-14.7110487938,14.7110487938
2721,2968,0.02769,0.0895,0.00917,95,95,95,0,0,1,-14.7110487938,14.7110487938
2955,2720,0.02132,0.06942,0.00707,120,120,120,0,0,1,-14.7110487938,14.7110487938
2968,2974,0.01504,0.04132,0.00426,110,110,110,0,0,1,-14.7110487938,14.7110487938
2954,2951,0.01777,0.05736,0.00588,119,119,119,0,0,1,-14.7110487938,14.7110487938
2910,2769,0.00736,0.0238,0.00251,114,114,114,0,0,1,-14.7110487938,14.7110487938
2931,2839,0.00421,0.01074,0.00121,107,107,107,0,0,1,-14.7110487938,14.7110487938
2703,2909,0.02331,0.07893,0.00745,69,69,69,0,0,1,-14.7110487938,14.7110487938
2931,2768,0.00273,0.00826,0.00085,116,116,116,0,0,1,-14.7110487938,14.7110487938
2768,2757,0.00149,0.00496,0.00048,121,121,121,0,0,1,-14.7110487938,14.7110487938
2723,2771,0.02868,0.09256,0.00951,119,119,119,0,0,1,-14.7110487938,14.7110487938
2734,2785,0.01364,0.03554,0.0037,108,108,108,0,0,1,-14.7110487938,14.7110487938
2951,2947,0.00421,0.01355,0.0014,119,119,119,0,0,1,-14.7110487938,14.7110487938
2887,2954,0.00529,0.01074,0.00111,90,90,90,0,0,1,-14.7110487938,14.7110487938
2974,2971,0.00934,0.01653,0.00174,90,90,90,0,0,1,-14.7110487938,14.7110487938
2816,2770,0.02124,0.0686,0.00704,119,119,119,0,0,1,-14.7110487938,14.7110487938
2776,2769,0.0314,0.09884,0.01074,118,118,118,0,0,1,-14.7110487938,14.7110487938
2818,2947,0.00851,0.02686,0.0029,95,95,95,0,0,1,-14.7110487938,14.7110487938
2813,2818,0.0181,0.05702,0.0062,95,95,95,0,0,1,-14.7110487938,14.7110487938
3013,2719,0.00864,0.02821,0.00288,120,120,120,0,0,1,-14.7110487938,14.7110487938
2819,2972,0.03678,0.09347,0.00949,106,106,106,0,0,1,-14.7110487938,14.7110487938
2875,2816,0.03364,0.10744,0.01016,107,107,107,0,0,1,-14.7110487938,14.7110487938
2910,2839,0.00826,0.01653,0.00194,95,95,95,0,0,1,-14.7110487938,14.7110487938
2968,2984,0.00496,0.00744,0.00073,83,83,83,0,0,1,-14.7110487938,14.7110487938
2968,2984,0.00496,0.00744,0.00073,83,83,83,0,0,1,-14.7110487938,14.7110487938
2764,2947,0.00496,0.00744,0.00073,83,83,83,0,0,1,-14.7110487938,14.7110487938
2765,2948,0.00496,0.00744,0.00073,83,83,83,0,0,1,-14.7110487938,14.7110487938
2957,2951,0.00496,0.00744,0.00073,83,83,83,0,0,1,-14.7110487938,14.7110487938
2960,2887,0.0254,0.08216,0.00843,119,119,119,0,0,1,-14.7110487938,14.7110487938
2960,2719,0.01636,0.05289,0.00558,119,119,119,0,0,1,-14.7110487938,14.7110487938
2813,2963,0.02041,0.06843,0.00685,121,121,121,0,0,1,-14.7110487938,14.7110487938
2957,2951,0.00992,0.03488,0.00407,76,76,76,0,0,1,-14.7110487938,14.7110487938
2970,2931,0.02017,0.05223,0.00545,107,107,107,0,0,1,-14.7110487938,14.7110487938
2931,2770,0.0095,0.02455,0.00256,107,107,107,0,0,1,-14.7110487938,14.7110487938
2936,2920,0.00891,0.01566,0.00148,77,77,77,0,0,1,-14.7110487938,14.7110487938
2928,2930,0.0328,0.07474,0.00784,66,66,66,0,0,1,-14.7110487938,14.7110487938
2927,2925,0.04351,0.09356,0.00962,66,66,66,0,0,1,-14.7110487938,14.7110487938
2929,2994,0.07306,0.1919,0.01832,108,108,108,0,0,1,-14.7110487938,14.7110487938
2930,2851,0.03091,0.08107,0.00774,87,87,87,0,0,1,-14.7110487938,14.7110487938
2851,2994,0.04207,0.11074,0.01053,87,87,87,0,0,1,-14.7110487938,14.7110487938
2926,2929,0.01653,0.03306,0.00242,66,66,66,0,0,1,-14.7110487938,14.7110487938
2821,2730,0.0405,0.07107,0.00673,77,77,77,0,0,1,-14.7110487938,14.7110487938
2730,2926,0.04628,0.07107,0.0076,77,77,77,0,0,1,-14.7110487938,14.7110487938
2929,2936,0.00496,0.00826,0.00085,66,66,66,0,0,1,-14.7110487938,14.7110487938
2822,2821,0.00413,0.01372,0.00138,119,119,119,0,0,1,-14.7110487938,14.7110487938
2961,2927,0.02394,0.04718,0.00469,66,66,66,0,0,1,-14.7110487938,14.7110487938
2920,2928,0.00862,0.02752,0.00296,119,119,119,0,0,1,-14.7110487938,14.7110487938
2833,2994,0.04438,0.07826,0.00739,77,77,77,0,0,1,-14.7110487938,14.7110487938
2866,2833,0.05661,0.09983,0.00943,66,66,66,0,0,1,-14.7110487938,14.7110487938
2714,2866,0.01975,0.06215,0.00675,66,66,66,0,0,1,-14.7110487938,14.7110487938
2745,2714,0.03669,0.06471,0.00611,77,77,77,0,0,1,-14.7110487938,14.7110487938
2731,2930,0.03587,0.07132,0.00624,77,77,77,0,0,1,-14.7110487938,14.7110487938
2966,2822,0.03438,0.06099,0.00569,90,90,90,0,0,1,-14.7110487938,14.7110487938
2745,2731,0.03587,0.07132,0.00624,77,77,77,0,0,1,-14.7110487938,14.7110487938
2729,2773,0.0204,0.06595,0.00677,119,119,119,0,0,1,-14.7110487938,14.7110487938
2726,2773,0.01455,0.04747,0.00483,120,120,120,0,0,1,-14.7110487938,14.7110487938
2750,2874,0.00661,0.0157,0.00169,103,103,103,0,0,1,-14.7110487938,14.7110487938
2755,2717,0.00983,0.01736,0.0016,89,89,89,0,0,1,-14.7110487938,14.7110487938
2717,2751,0.03025,0.09752,0.01002,86,86,86,0,0,1,-14.7110487938,14.7110487938
2792,2752,0.01149,0.03471,0.00293,115,115,115,0,0,1,-14.7110487938,14.7110487938
2967,2792,0.00826,0.02893,0.00363,120,120,120,0,0,1,-14.7110487938,14.7110487938
2825,2746,0.00124,0.00413,0.00039,121,121,121,0,0,1,-14.7110487938,14.7110487938
2825,2841,0.00124,0.00413,0.00039,121,121,121,0,0,1,-14.7110487938,14.7110487938
2826,2841,0.00124,0.00413,0.00039,121,121,121,0,0,1,-14.7110487938,14.7110487938
2754,2967,0.01083,0.03471,0.00358,119,119,119,0,0,1,-14.7110487938,14.7110487938
2763,2754,0.00124,0.00413,0.00039,121,121,121,0,0,1,-14.7110487938,14.7110487938
2939,2763,0.00124,0.00413,0.00039,121,121,121,0,0,1,-14.7110487938,14.7110487938
2755,2939,0.00124,0.00413,0.00039,121,121,121,0,0,1,-14.7110487938,14.7110487938
2717,2989,0.03669,0.11818,0.01217,119,119,119,0,0,1,-14.7110487938,14.7110487938
2965,2989,0.01721,0.05623,0.00573,120,120,120,0,0,1,-14.7110487938,14.7110487938
2946,2747,0.03248,0.1081,0.01445,121,121,121,0,0,1,-14.7110487938,14.7110487938
2934,2746,0.05455,0.18017,0.0242,99,99,99,0,0,1,-14.7110487938,14.7110487938
2749,2752,0.01917,0.02595,0.00467,69,69,69,0,0,1,-14.7110487938,14.7110487938
2874,2752,0.01405,0.03636,0.00399,103,103,103,0,0,1,-14.7110487938,14.7110487938
2900,2751,0.03587,0.09008,0.00924,106,106,106,0,0,1,-14.7110487938,14.7110487938
2978,2752,0.015,0.04714,0.00466,114,114,114,0,0,1,-14.7110487938,14.7110487938
2932,2978,0.00525,0.0165,0.00163,114,114,114,0,0,1,-14.7110487938,14.7110487938
2975,2978,0.00026,0.00066,7e-05,106,106,106,0,0,1,-14.7110487938,14.7110487938
2901,2964,0.04174,0.07322,0.00692,89,89,89,0,0,1,-14.7110487938,14.7110487938
2759,2990,0.01705,0.05552,0.00567,120,120,120,0,0,1,-14.7110487938,14.7110487938
2754,2949,0.00099,0.00347,0.00036,124,124,124,0,0,1,-14.7110487938,14.7110487938
2882,2932,0.00364,0.01074,0.00106,114,114,114,0,0,1,-14.7110487938,14.7110487938
2749,2886,0.00463,0.01488,0.00152,119,119,119,0,0,1,-14.7110487938,14.7110487938
2762,2900,0.00372,0.00934,0.00094,106,106,106,0,0,1,-14.7110487938,14.7110487938
2755,2762,0.00496,0.01273,0.00128,95,95,95,0,0,1,-14.7110487938,14.7110487938
2727,2826,0.01116,0.01529,0.00275,79,79,79,0,0,1,-14.7110487938,14.7110487938
2751,2727,0.01116,0.01529,0.00275,79,79,79,0,0,1,-14.7110487938,14.7110487938
2752,2933,0.01496,0.0438,0.00445,114,114,114,0,0,1,-14.7110487938,14.7110487938
2753,2747,0.0076,0.01983,0.00206,108,108,108,0,0,1,-14.7110487938,14.7110487938
2837,2752,0.03479,0.1119,0.01176,76,76,76,0,0,1,-14.7110487938,14.7110487938
2946,2837,0.00702,0.0224,0.00237,119,119,119,0,0,1,-14.7110487938,14.7110487938
2880,2941,0.00843,0.02149,0.00216,107,107,107,0,0,1,-14.7110487938,14.7110487938
2946,2880,0.00843,0.02149,0.00216,107,107,107,0,0,1,-14.7110487938,14.7110487938
2823,2829,0.01992,0.05245,0.00519,108,108,108,0,0,1,-14.7110487938,14.7110487938
2941,2823,0.01187,0.03176,0.00315,109,109,109,0,0,1,-14.7110487938,14.7110487938
2885,2749,0.00504,0.01686,0.00174,121,121,121,0,0,1,-14.7110487938,14.7110487938
2694,2749,0.00331,0.01091,0.00111,120,120,120,0,0,1,-14.7110487938,14.7110487938
2933,2893,0.00777,0.02479,0.00257,118,118,118,0,0,1,-14.7110487938,14.7110487938
2852,2718,0.00711,0.02314,0.00234,120,120,120,0,0,1,-14.7110487938,14.7110487938
2886,2853,0.00306,0.00992,0.00102,119,119,119,0,0,1,-14.7110487938,14.7110487938
2905,2901,0.00645,0.02066,0.00213,119,119,119,0,0,1,-14.7110487938,14.7110487938
2897,2746,0.00124,0.00413,0.00041,121,121,121,0,0,1,-14.7110487938,14.7110487938
2898,2747,0.00124,0.00413,0.00041,121,121,121,0,0,1,-14.7110487938,14.7110487938
2747,2750,0.02074,0.06727,0.00682,119,119,119,0,0,1,-14.7110487938,14.7110487938
2897,2767,0.00545,0.01736,0.00177,118,118,118,0,0,1,-14.7110487938,14.7110487938
2747,2694,0.00612,0.0157,0.00157,107,107,107,0,0,1,-14.7110487938,14.7110487938
2860,2750,0.00132,0.00421,0.00044,118,118,118,0,0,1,-14.7110487938,14.7110487938
2746,2860,0.00793,0.02231,0.00215,112,112,112,0,0,1,-14.7110487938,14.7110487938
2767,2885,0.00909,0.02893,0.0029,118,118,118,0,0,1,-14.7110487938,14.7110487938
2893,2937,0.00736,0.02372,0.00242,119,119,119,0,0,1,-14.7110487938,14.7110487938
2718,2905,0.00331,0.01074,0.00109,119,119,119,0,0,1,-14.7110487938,14.7110487938
2949,2794,0.00207,0.00694,0.0007,121,121,121,0,0,1,-14.7110487938,14.7110487938
2965,2901,0.01132,0.03636,0.00375,119,119,119,0,0,1,-14.7110487938,14.7110487938
2794,2852,0.00289,0.00926,0.00094,119,119,119,0,0,1,-14.7110487938,14.7110487938
2853,2882,0.00248,0.00744,0.00073,115,115,115,0,0,1,-14.7110487938,14.7110487938
2795,2753,0.00492,0.02302,0.00236,120,120,120,0,0,1,-14.7110487938,14.7110487938
2937,2795,0.00492,0.02302,0.00236,120,120,120,0,0,1,-14.7110487938,14.7110487938
2862,2990,0.00165,0.00496,0.00053,115,115,115,0,0,1,-14.7110487938,14.7110487938
2725,2934,0.0395,0.12455,0.01176,38,38,38,0,0,1,-14.7110487938,14.7110487938
2790,2752,0.0395,0.06959,0.00657,72,72,72,0,0,1,-14.7110487938,14.7110487938
2788,2790,0.05306,0.09355,0.00884,72,72,72,0,0,1,-14.7110487938,14.7110487938
2924,2788,0.03293,0.1065,0.01093,119,119,119,0,0,1,-14.7110487938,14.7110487938
2923,2788,0.05807,0.10306,0.00937,76,76,76,0,0,1,-14.7110487938,14.7110487938
2934,2924,0.02444,0.07902,0.00811,119,119,119,0,0,1,-14.7110487938,14.7110487938
2704,2989,0.02139,0.06954,0.00729,120,120,120,0,0,1,-14.7110487938,14.7110487938
2908,2751,0.00124,0.00413,0.00039,121,121,121,0,0,1,-14.7110487938,14.7110487938
2749,2983,0.00463,0.01488,0.00152,119,119,119,0,0,1,-14.7110487938,14.7110487938
2750,2982,0.00463,0.01488,0.00152,119,119,119,0,0,1,-14.7110487938,14.7110487938
2881,2747,0.01281,0.02149,0.00212,78,78,78,0,0,1,-14.7110487938,14.7110487938
2715,2881,0.0262,0.04397,0.00434,78,78,78,0,0,1,-14.7110487938,14.7110487938
2842,2699,0.03905,0.12628,0.01297,95,95,95,0,0,1,-14.7110487938,14.7110487938
2976,2858,0.01165,0.03769,0.00387,119,119,119,0,0,1,-14.7110487938,14.7110487938
2699,2976,0.0214,0.06917,0.0071,119,119,119,0,0,1,-14.7110487938,14.7110487938
2707,2976,0.00281,0.00917,0.00094,120,120,120,0,0,1,-14.7110487938,14.7110487938
2938,2857,0.15802,0.18273,0.01643,46,46,46,0,0,1,-14.7110487938,14.7110487938
2834,2858,0.00498,0.01612,0.00165,119,119,119,0,0,1,-14.7110487938,14.7110487938
2756,2854,0.01039,0.05083,0.00494,133,133,133,0,0,1,-14.7110487938,14.7110487938
2827,2854,0.03603,0.12893,0.01251,69,69,69,0,0,1,-14.7110487938,14.7110487938
2732,2857,0.02234,0.07496,0.00748,69,69,69,0,0,1,-14.7110487938,14.7110487938
2695,2827,0.0414,0.06942,0.00711,69,69,69,0,0,1,-14.7110487938,14.7110487938
2766,2827,0.03314,0.06116,0.00639,69,69,69,0,0,1,-14.7110487938,14.7110487938
2804,2695,0.03769,0.12149,0.01249,69,69,69,0,0,1,-14.7110487938,14.7110487938
2807,2804,0.01942,0.06281,0.00649,69,69,69,0,0,1,-14.7110487938,14.7110487938
2859,2854,0.03587,0.1157,0.0122,119,119,119,0,0,1,-14.7110487938,14.7110487938
2783,2855,0.03025,0.09752,0.01028,119,119,119,0,0,1,-14.7110487938,14.7110487938
2820,2775,0.00983,0.01727,0.00163,69,69,69,0,0,1,-14.7110487938,14.7110487938
2864,2820,0.05322,0.09347,0.00882,69,69,69,0,0,1,-14.7110487938,14.7110487938
2868,2861,0.00661,0.01372,0.00133,69,69,69,0,0,1,-14.7110487938,14.7110487938
2861,2869,0.00537,0.01736,0.00179,69,69,69,0,0,1,-14.7110487938,14.7110487938
2842,2807,0.02339,0.07587,0.00784,57,57,57,0,0,1,-14.7110487938,14.7110487938
2869,2857,0.01157,0.03769,0.00387,69,69,69,0,0,1,-14.7110487938,14.7110487938
2843,2855,0.0331,0.11107,0.01106,114,114,114,0,0,1,-14.7110487938,14.7110487938
2846,2859,0.02818,0.09116,0.00934,69,69,69,0,0,1,-14.7110487938,14.7110487938
2864,2756,0.02446,0.04347,0.00404,69,69,69,0,0,1,-14.7110487938,14.7110487938
2863,2858,0.00661,0.01372,0.00133,97,97,97,0,0,1,-14.7110487938,14.7110487938
2835,2868,0.00507,0.01627,0.00168,119,119,119,0,0,1,-14.7110487938,14.7110487938
2843,2838,0.0205,0.06876,0.00688,69,69,69,0,0,1,-14.7110487938,14.7110487938
2902,2806,0.01568,0.0507,0.0052,84,84,84,0,0,1,-14.7110487938,14.7110487938
2854,2857,0.01281,0.04298,0.00428,114,114,114,0,0,1,-14.7110487938,14.7110487938
2855,2858,0.01281,0.04298,0.00428,114,114,114,0,0,1,-14.7110487938,14.7110487938
2835,2783,0.01012,0.03265,0.00336,119,119,119,0,0,1,-14.7110487938,14.7110487938
2870,2834,0.00118,0.00382,0.00039,57,57,57,0,0,1,-14.7110487938,14.7110487938
2871,2835,0.0011,0.00355,0.00037,57,57,57,0,0,1,-14.7110487938,14.7110487938
2701,2738,0.02355,0.06215,0.00639,82,82,82,0,0,1,-14.7110487938,14.7110487938
2784,2701,0.0276,0.0495,0.00448,69,69,69,0,0,1,-14.7110487938,14.7110487938
2761,2784,0.03967,0.07157,0.00641,69,69,69,0,0,1,-14.7110487938,14.7110487938
2796,2761,0.02983,0.05793,0.00547,69,69,69,0,0,1,-14.7110487938,14.7110487938
2801,2737,0.00926,0.03008,0.00307,120,120,120,0,0,1,-14.7110487938,14.7110487938
2922,2916,0.05314,0.09339,0.0089,69,69,69,0,0,1,-14.7110487938,14.7110487938
2798,2801,0.00132,0.00421,0.00044,118,118,118,0,0,1,-14.7110487938,14.7110487938
2800,2738,0.00909,0.02975,0.00302,119,119,119,0,0,1,-14.7110487938,14.7110487938
2736,2737,0.05504,0.1643,0.01682,69,69,69,0,0,1,-14.7110487938,14.7110487938
2986,2733,0.03653,0.06413,0.00605,69,69,69,0,0,1,-14.7110487938,14.7110487938
2815,2800,0.01595,0.05124,0.0053,119,119,119,0,0,1,-14.7110487938,14.7110487938
2815,2798,0.00744,0.02397,0.00246,119,119,119,0,0,1,-14.7110487938,14.7110487938
2884,2774,0.03669,0.11669,0.01251,69,69,69,0,0,1,-14.7110487938,14.7110487938
2986,2922,0.08314,0.14628,0.01392,69,69,69,0,0,1,-14.7110487938,14.7110487938
2962,2737,0.02688,0.08734,0.00915,120,120,120,0,0,1,-14.7110487938,14.7110487938
2815,2921,0.03347,0.06529,0.00593,94,94,94,0,0,1,-14.7110487938,14.7110487938
2793,2796,0.00521,0.01413,0.0014,90,90,90,0,0,1,-14.7110487938,14.7110487938
2796,2962,0.01843,0.0619,0.0062,121,121,121,0,0,1,-14.7110487938,14.7110487938
2728,2986,0.00182,0.00388,0.00027,76,76,76,0,0,1,-14.7110487938,14.7110487938
2915,2916,0.00347,0.01264,0.00119,69,69,69,0,0,1,-14.7110487938,14.7110487938
2700,2918,0.0376,0.09174,0.00968,69,69,69,0,0,1,-14.7110487938,14.7110487938
2884,2917,0.01967,0.08612,0.00924,57,57,57,0,0,1,-14.7110487938,14.7110487938
2803,2914,0.00164,0.00212,0.00912,76,76,76,0,0,1,-14.7110487938,14.7110487938
2803,2915,0.00164,0.00212,0.00912,76,76,76,0,0,1,-14.7110487938,14.7110487938
2959,2737,0.01463,0.05661,0.00653,130,130,130,0,0,1,-14.7110487938,14.7110487938
2742,2987,0.00331,0.01058,0.00109,119,119,119,0,0,1,-14.7110487938,14.7110487938
2899,2742,0.02975,0.09587,0.01007,119,119,119,0,0,1,-14.7110487938,14.7110487938
2832,2899,0.00512,0.01653,0.00174,119,119,119,0,0,1,-14.7110487938,14.7110487938
2808,2848,0.03347,0.06529,0.00593,21,21,21,0,0,1,-14.7110487938,14.7110487938
2706,2883,0.01653,0.0314,0.0029,48,48,48,0,0,1,-14.7110487938,14.7110487938
2890,2706,0.03347,0.06529,0.00593,69,69,69,0,0,1,-14.7110487938,14.7110487938
2883,2740,0.01653,0.0314,0.00315,48,48,48,0,0,1,-14.7110487938,14.7110487938
2865,2890,0.02288,0.074,0.00759,69,69,69,0,0,1,-14.7110487938,14.7110487938
2987,2739,0.00165,0.00529,0.00053,119,119,119,0,0,1,-14.7110487938,14.7110487938
2741,2740,0.00909,0.0281,0.00288,117,117,117,0,0,1,-14.7110487938,14.7110487938
2814,2810,0.00405,0.01331,0.00138,95,95,95,0,0,1,-14.7110487938,14.7110487938
2836,2814,0.02074,0.06628,0.00699,119,119,119,0,0,1,-14.7110487938,14.7110487938
2942,2836,0.02835,0.09223,0.00951,120,120,120,0,0,1,-14.7110487938,14.7110487938
3005,2810,0.03017,0.09764,0.01004,119,119,119,0,0,1,-14.7110487938,14.7110487938
2878,2741,0.02041,0.06612,0.00678,95,95,95,0,0,1,-14.7110487938,14.7110487938
2791,2942,0.01338,0.04326,0.00444,119,119,119,0,0,1,-14.7110487938,14.7110487938
3001,2173,0.05787,0.10132,0.00967,89,89,89,0,0,1,-14.7110487938,14.7110487938
3002,2174,0.05787,0.10132,0.00967,89,89,89,0,0,1,-14.7110487938,14.7110487938
3003,1656,0.01041,0.03355,0.00354,114,114,114,0,0,1,-14.7110487938,14.7110487938
3004,2093,0.00975,0.0305,0.00315,117,117,117,0,0,1,-14.7110487938,14.7110487938
2998,1747,0.00256,0.00826,0.00087,114,114,114,0,0,1,-14.7110487938,14.7110487938
3000,2998,0.00306,0.01,0.00105,114,114,114,0,0,1,-14.7110487938,14.7110487938
2997,2998,0.00025,0.00091,8e-05,114,114,114,0,0,1,-14.7110487938,14.7110487938
2999,1748,0.0057,0.01826,0.00192,114,114,114,0,0,1,-14.7110487938,14.7110487938
2832,3005,0.01103,0.03572,0.00367,119,119,119,0,0,1,-14.7110487938,14.7110487938
2947,3013,0.00934,0.0305,0.00311,120,120,120,0,0,1,-14.7110487938,14.7110487938
2964,2759,0.00543,0.01774,0.00181,120,120,120,0,0,1,-14.7110487938,14.7110487938
4,3,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
7,6,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
9,8,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
12,11,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
15,14,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
16,15,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
20,19,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
23,22,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
25,24,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
27,26,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
29,28,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
31,30,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
33,32,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
35,34,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
39,38,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
41,40,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
43,42,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
45,44,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
48,47,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
52,51,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
55,54,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
59,57,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
58,57,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
61,60,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
64,63,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
67,66,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
69,68,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
71,70,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
73,72,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
75,74,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
77,76,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
79,78,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
81,80,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
89,88,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
91,90,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
93,92,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
97,96,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
99,98,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
102,101,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
104,103,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
106,105,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
108,107,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
110,109,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
112,111,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
114,113,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
116,115,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
118,117,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
120,119,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
122,121,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
124,123,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
126,125,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
129,128,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
131,130,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
133,132,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
135,134,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
137,136,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
139,138,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
141,140,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
143,142,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
145,144,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
147,146,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
149,148,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
155,154,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
157,156,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
160,159,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
162,161,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
165,164,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
167,166,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
170,169,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
172,173,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
175,174,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
177,176,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
179,178,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
181,180,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
182,181,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
184,183,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
186,185,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
190,189,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
192,191,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
195,194,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
197,196,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
199,198,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
201,200,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
203,202,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
206,205,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
210,209,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
214,213,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
216,215,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
219,218,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
221,220,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
226,225,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
230,229,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
233,232,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
235,234,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
237,236,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
239,238,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
241,240,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
243,242,2e-05,0.00021,0,417,417,417,0,0,1,-14.7110487938,14.7110487938
247,246,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
249,248,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
251,250,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
261,260,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
264,263,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
266,265,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
283,282,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
285,284,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
289,288,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
292,291,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
294,293,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
296,295,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
303,302,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
306,305,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
309,308,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
312,311,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
326,325,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
338,337,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
341,340,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
343,342,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
350,349,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
