bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
356,355,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
363,362,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
390,389,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
395,394,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
397,396,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
405,404,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
407,406,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
413,412,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
415,414,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
420,419,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
441,440,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
446,445,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
448,447,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
450,449,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
451,450,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
460,459,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
463,462,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
467,466,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
473,472,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
496,495,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
507,506,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
516,515,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
520,519,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
528,527,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
533,532,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
538,537,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
542,541,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
552,551,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
555,554,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
561,560,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
563,562,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
571,570,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
573,572,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
578,577,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
583,582,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
593,592,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
596,595,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
604,603,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
606,605,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
610,609,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
612,611,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
614,613,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
616,615,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
621,620,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
623,622,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
627,626,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
632,631,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
636,635,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
643,642,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
645,644,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
647,646,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
649,648,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
651,650,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
653,652,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
655,654,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
657,656,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
659,658,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
662,661,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
668,667,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
675,674,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
677,676,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
679,678,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
681,680,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
685,684,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
687,686,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
689,688,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
691,690,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
698,697,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
702,700,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
733,732,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
736,735,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
742,741,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
745,744,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
747,746,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
754,753,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
756,755,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
762,761,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
769,768,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
771,770,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
776,775,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
786,785,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
790,789,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
847,846,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
852,851,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
855,854,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
871,870,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
883,882,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
889,888,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
903,902,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
906,905,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
923,922,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
935,934,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
951,950,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
955,954,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
961,960,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
967,966,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
977,976,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
994,993,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1001,1000,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1042,1041,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1058,1057,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1061,1060,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1063,1062,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1064,1063,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1066,1065,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1068,1067,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1072,1071,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1074,1073,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1079,1078,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1081,1080,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1086,1085,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1088,1087,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1093,1092,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1101,1100,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1103,1102,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1106,1105,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1108,1107,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1114,1113,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1116,1115,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1118,1117,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1128,1127,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1130,1129,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1138,1137,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1140,1139,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1145,1144,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1147,1146,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1149,1148,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1153,1152,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1155,1154,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1157,1156,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1162,1161,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1167,1166,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1169,1168,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1173,1172,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1175,1174,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1177,1176,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1179,1178,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1183,1182,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1185,1184,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1187,1186,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1191,1190,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1193,1192,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1195,1194,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1199,1198,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1201,1200,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1203,1202,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1207,1206,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1213,1212,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1217,1216,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1219,1218,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1221,1220,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1223,1222,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1225,1224,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1232,1231,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1238,1237,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1239,1238,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1249,1248,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1255,1254,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1257,1256,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1261,1260,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1263,1262,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1265,1264,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1271,1270,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1275,1274,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1278,1277,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1280,1279,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1283,1282,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1285,1284,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1287,1286,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1289,1288,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1291,1290,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1293,1292,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1295,1294,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1302,1301,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1304,1303,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1312,1311,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1318,1317,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1324,1323,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1326,1325,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1334,1333,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1336,1335,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1350,1349,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1352,1351,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1363,1362,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1364,1363,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1368,1367,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1370,1369,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1375,1374,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1386,1385,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1392,1391,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1394,1393,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1403,1402,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1407,1406,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1416,1415,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1423,1422,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1426,1425,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1428,1427,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1430,1429,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1432,1431,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1434,1433,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1436,1435,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1442,1441,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1446,1445,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1452,1451,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1456,1455,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1458,1457,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1462,1461,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1466,1465,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1468,1467,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1470,1469,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1472,1471,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1480,1479,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1482,1481,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1486,1485,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1488,1487,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1490,1489,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1492,1491,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1500,1499,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1502,1501,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1504,1503,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1508,1507,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1515,1514,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1517,1516,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1519,1518,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1521,1520,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1523,1522,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1525,1524,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1527,1526,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1529,1528,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1531,1530,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1533,1532,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1537,1536,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1539,1538,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1541,1540,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1549,1548,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1557,1556,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1559,1558,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1561,1560,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1563,1562,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1565,1564,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1570,1569,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1577,1576,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1582,1581,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1588,1587,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1592,1591,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1594,1593,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1596,1595,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1602,1601,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1605,1604,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1607,1606,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1609,1608,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1611,1610,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1613,1612,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1617,1616,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1619,1618,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1621,1620,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1623,1622,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1627,1626,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1632,1631,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1638,1637,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1640,1639,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1646,1645,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1648,1647,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1650,1649,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1652,1651,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1654,1653,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1656,1655,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1665,1664,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1667,1666,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1675,1674,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1677,1676,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1679,1678,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1681,1680,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1683,1682,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1685,1684,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1687,1686,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1689,1688,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1691,1690,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1699,1698,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1701,1700,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1703,1702,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1705,1704,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1709,1708,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1711,1710,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1715,1714,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1717,1716,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1719,1718,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1721,1720,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1723,1722,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1725,1724,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1729,1728,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1736,1735,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1740,1739,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1742,1741,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1744,1743,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1746,1745,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1748,1747,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1750,1749,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1752,1751,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1760,1759,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1766,1765,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1770,1769,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1772,1771,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1778,1777,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1780,1779,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1782,1781,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1786,1785,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1792,1791,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1794,1793,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1796,1795,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1802,1801,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1804,1803,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1808,1807,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1810,1809,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1812,1811,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1814,1813,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1816,1815,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1818,1817,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1820,1819,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1822,1821,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1826,1825,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1830,1829,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1832,1831,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1834,1833,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1836,1835,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1840,1839,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1842,1841,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1846,1845,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1848,1847,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1852,1851,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1854,1853,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1856,1855,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1858,1857,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1861,1860,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1863,1862,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1865,1864,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1873,1872,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1878,1877,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1882,1881,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1888,1887,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1891,1890,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1893,1892,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1897,1896,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1899,1898,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1904,1903,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1906,1905,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1908,1907,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1915,1914,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1921,1920,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1923,1922,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1932,1931,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1934,1933,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1940,1939,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1942,1941,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1946,1945,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1952,1951,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1954,1953,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1956,1955,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1961,1960,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1963,1962,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1965,1964,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1971,1970,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1973,1972,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1975,1974,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1977,1976,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1979,1978,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1981,1980,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1983,1982,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1987,1986,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1989,1988,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1993,1992,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1995,1994,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1997,1996,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
1999,1998,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2001,2000,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2003,2002,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2005,2004,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2011,2010,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2013,2012,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2015,2014,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2019,2018,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2023,2022,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2028,2027,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2030,2029,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2032,2031,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2034,2033,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2036,2035,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2038,2037,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2046,2045,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2048,2047,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2050,2049,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2052,2051,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2057,2056,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2059,2058,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2061,2060,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2070,2069,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2072,2071,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2074,2073,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2076,2075,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2078,2077,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2080,2079,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2087,2086,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2089,2088,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2101,2100,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2103,2102,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2105,2104,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2107,2106,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2109,2108,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2113,2112,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2115,2114,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2117,2116,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2119,2118,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2121,2120,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2123,2122,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2125,2124,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2127,2126,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2129,2128,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2131,2130,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2138,2137,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2140,2139,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2142,2141,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2146,2145,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2148,2147,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2153,2152,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2160,2159,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2165,2164,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2168,2167,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2171,2170,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2188,2187,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2200,2199,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2208,2207,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2217,2216,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2219,2218,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2223,2222,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2234,2233,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2237,2236,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2243,2242,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2249,2248,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2251,2250,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2259,2258,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2268,2267,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2273,2272,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2277,2276,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2299,2298,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2314,2313,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2331,2330,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2335,2334,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2340,2339,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2346,2345,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2352,2351,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2360,2359,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2367,2366,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2376,2375,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2378,2377,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2432,2431,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2444,2443,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2452,2451,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2457,2456,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2460,2459,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2465,2464,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2471,2470,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2482,2481,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2489,2488,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2493,2492,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2498,2497,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2509,2508,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2513,2512,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2516,2515,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2524,2523,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2526,2525,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2550,2549,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2579,2578,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2581,2580,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2586,2585,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2589,2588,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2597,2596,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2605,2604,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2609,2608,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2619,2618,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2629,2628,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2667,2666,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2669,2668,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2671,2670,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2687,2686,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2701,2700,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2713,2712,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2718,2717,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2738,2737,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2740,2739,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2755,2754,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2770,2769,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2771,2770,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2780,2779,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2787,2786,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2807,2806,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2812,2810,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2810,2811,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2831,2830,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2855,2854,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2858,2857,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2873,2872,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2879,2878,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
3000,2999,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2928,2927,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2930,2929,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2948,2947,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2969,2968,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2973,2972,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2985,2984,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2990,2989,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2995,2994,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2698,2697,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2915,2914,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2912,2911,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2778,2777,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2980,2979,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2953,2952,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2992,2991,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2935,2934,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2826,2825,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2721,2720,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2888,2887,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
2835,2834,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
223,222,1e-05,6e-05,0,581,581,581,0,0,1,-14.7110487938,14.7110487938
2179,2178,8e-05,0.00083,0,208,208,208,0,0,1,-14.7110487938,14.7110487938
