bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
5147,3097,0.0006,0.00616,0,823,5104,5104,0,0,1,-11.8401863096,11.8401863096
5147,8763,0.0005,0.0074,0,921,4259,4259,0,0,1,-11.8401863096,11.8401863096
2169,3124,0.00107,0.00626,0,476,4974,4974,0,0,1,-11.8401863096,11.8401863096
2169,3234,0.000841,0.0055,0,476,5678,5678,0,0,1,-11.8401863096,11.8401863096
3517,711,0.00143,0.01563,0,1645,2013,2013,0,0,1,-11.8401863096,11.8401863096
3517,4533,0.00146,0.01692,0,1711,2838,2838,0,0,1,-11.8401863096,11.8401863096
427,5425,7e-05,0.00057,0,1711,55004,55004,0,0,1,-11.8401863096,11.8401863096
427,4704,6e-05,0.00056,0,1514,56085,56085,0,0,1,-11.8401863096,11.8401863096
5960,7431,0.003349,0.01656,0,1870,1870,1870,0,0,1,-11.8401863096,11.8401863096
5960,3186,0.003409,0.016211,0,1907,1907,1907,0,0,1,-11.8401863096,11.8401863096
4481,7431,0.003479,0.01586,0,1946,1946,1946,0,0,1,-11.8401863096,11.8401863096
4481,3186,0.003099,0.017969,0,1733,1733,1733,0,0,1,-11.8401863096,11.8401863096
531,9203,0.00127,0.01842,0,823,1711,1711,0,0,1,-11.8401863096,11.8401863096
531,835,0.00126,0.01847,0,1547,1707,1707,0,0,1,-11.8401863096,11.8401863096
1656,118,0.0013,0.01808,0,1218,1743,1743,0,0,1,-11.8401863096,11.8401863096
1656,3449,0.00131,0.01765,0,1744,1785,1785,0,0,1,-11.8401863096,11.8401863096
5084,1809,0.00065,0.01311,0,2407,2407,2407,0,0,1,-11.8401863096,11.8401863096
5084,6398,0.00067,0.00974,0,2598,3236,3236,0,0,1,-11.8401863096,11.8401863096
5205,7833,0.00236,0.01418,0,553,2198,2198,0,0,1,-11.8401863096,11.8401863096
5205,7770,0.002169,0.015909,0,514,1968,1968,0,0,1,-11.8401863096,11.8401863096
354,1278,0.00027,0.00254,0,1349,12367,12367,0,0,1,-11.8401863096,11.8401863096
354,7617,0.00027,0.00259,0,1119,12131,12131,0,0,1,-11.8401863096,11.8401863096
2611,1278,0.00033,0.00302,0,1448,10398,10398,0,0,1,-11.8401863096,11.8401863096
2611,905,0.00029,0.00312,0,1613,10081,10081,0,0,1,-11.8401863096,11.8401863096
1842,6542,0.000289,0.00137,0,533,22560,22560,0,0,1,-11.8401863096,11.8401863096
1842,7622,0.000219,0.00263,0,11969,11969,11969,0,0,1,-11.8401863096,11.8401863096
2134,6542,0.000289,0.001341,0,457,23027,23027,0,0,1,-11.8401863096,11.8401863096
2134,8785,0.000229,0.00257,0,12243,12243,12243,0,0,1,-11.8401863096,11.8401863096
6613,6542,0.000841,0.00689,0,514,4551,4551,0,0,1,-11.8401863096,11.8401863096
6613,1651,0.000979,0.00586,0,495,5317,5317,0,0,1,-11.8401863096,11.8401863096
5773,6542,0.00014,0.0012,0,26146,26146,26146,0,0,1,-11.8401863096,11.8401863096
5773,7840,0.000211,0.001539,0,20335,20335,20335,0,0,1,-11.8401863096,11.8401863096
5214,6542,0.000401,0.004901,0,6424,6424,6424,0,0,1,-11.8401863096,11.8401863096
5214,7840,0.000219,0.00151,0,533,20703,20703,0,0,1,-11.8401863096,11.8401863096
8072,6542,0.000729,0.004539,0,495,6872,6872,0,0,1,-11.8401863096,11.8401863096
8072,2759,0.00062,0.00482,0,495,6500,6500,0,0,1,-11.8401863096,11.8401863096
2971,6069,0.00052,0.00407,0,1481,7699,7699,0,0,1,-11.8401863096,11.8401863096
2971,3445,0.00034,0.00502,0,1843,6278,6278,0,0,1,-11.8401863096,11.8401863096
7561,6069,0.00065,0.00698,0,1711,4506,4506,0,0,1,-11.8401863096,11.8401863096
7561,8825,0.00059,0.00806,0,1678,3909,3909,0,0,1,-11.8401863096,11.8401863096
6748,8864,0.00063,0.00464,0,495,6746,6746,0,0,1,-11.8401863096,11.8401863096
6748,5078,0.000599,0.005099,0,533,6153,6153,0,0,1,-11.8401863096,11.8401863096
4956,4785,0.00064,0.00307,0,10073,10073,10073,0,0,1,-11.8401863096,11.8401863096
4956,7667,0.000659,0.003,0,10284,10284,10284,0,0,1,-11.8401863096,11.8401863096
8619,6775,0.00053,0.00528,0,1086,5953,5953,0,0,1,-11.8401863096,11.8401863096
8619,8195,0.00056,0.0053,0,1283,5927,5927,0,0,1,-11.8401863096,11.8401863096
3107,4785,0.0018,0.007919,0,3890,3890,3890,0,0,1,-11.8401863096,11.8401863096
3107,7154,0.001651,0.00862,0,3600,3600,3600,0,0,1,-11.8401863096,11.8401863096
5437,6775,0.00045,0.00545,0,1382,5777,5777,0,0,1,-11.8401863096,11.8401863096
5437,905,0.00052,0.00476,0,1547,6597,6597,0,0,1,-11.8401863096,11.8401863096
2282,6876,0.01286,0.037421,0,799,799,799,0,0,1,-11.8401863096,11.8401863096
2282,5654,0.032397,0.123,0,249,249,249,0,0,1,-11.8401863096,11.8401863096
474,6876,0.032851,0.069727,0,410,410,410,0,0,1,-11.8401863096,11.8401863096
474,8045,0.059942,0.112802,0,248,248,248,0,0,1,-11.8401863096,11.8401863096
7917,7472,0.00011,0.00109,0,1086,28833,28833,0,0,1,-11.8401863096,11.8401863096
7917,8899,0.00011,0.00107,0,1185,29367,29367,0,0,1,-11.8401863096,11.8401863096
6225,7681,0.000461,0.00395,0,629,7943,7943,0,0,1,-11.8401863096,11.8401863096
6225,1508,0.000599,0.003789,0,591,8235,8235,0,0,1,-11.8401863096,11.8401863096
7118,6568,0.00173,0.01542,0,987,2844,2844,0,0,1,-11.8401863096,11.8401863096
7118,4346,0.00166,0.02083,0,1119,2112,2112,0,0,1,-11.8401863096,11.8401863096
3469,8850,0.006314,0.018488,0,1617,1617,1617,0,0,1,-11.8401863096,11.8401863096
3469,1997,0.015727,0.037669,0,774,774,774,0,0,1,-11.8401863096,11.8401863096
7556,7058,0.00374,0.02095,0,800,1485,1485,0,0,1,-11.8401863096,11.8401863096
7556,4324,0.00511,0.019461,0,800,1570,1570,0,0,1,-11.8401863096,11.8401863096
1069,2867,0.011281,0.050771,0,457,608,608,0,0,1,-11.8401863096,11.8401863096
1069,2588,0.0115,0.049719,0,438,619,619,0,0,1,-11.8401863096,11.8401863096
3945,2867,0.011719,0.048659,0,438,632,632,0,0,1,-11.8401863096,11.8401863096
3945,2588,0.01193,0.047599,0,438,644,644,0,0,1,-11.8401863096,11.8401863096
132,2962,0.00064,0.00715,0,1481,4401,4401,0,0,1,-11.8401863096,11.8401863096
132,4393,0.00089,0.00712,0,1283,4403,4403,0,0,1,-11.8401863096,11.8401863096
5044,693,0.00048,0.00555,0,987,5671,5671,0,0,1,-11.8401863096,11.8401863096
5044,7860,0.00047,0.00566,0,1086,5562,5562,0,0,1,-11.8401863096,11.8401863096
6883,693,0.00046,0.00524,0,1053,6006,6006,0,0,1,-11.8401863096,11.8401863096
6883,7860,0.00052,0.00514,0,1053,6115,6115,0,0,1,-11.8401863096,11.8401863096
1456,4503,0.00438,0.010686,0,2736,2736,2736,0,0,1,-11.8401863096,11.8401863096
1456,6658,0.031347,0.062653,0,451,451,451,0,0,1,-11.8401863096,11.8401863096
6494,4945,0.00029,0.00298,0,1613,10550,10550,0,0,1,-11.8401863096,11.8401863096
6494,6080,0.0003,0.00291,0,1514,10798,10798,0,0,1,-11.8401863096,11.8401863096
1384,9010,0.00155,0.01529,0,1185,3137,3137,0,0,1,-11.8401863096,11.8401863096
1384,3146,0.00148,0.0152,0,1283,2889,2889,0,0,1,-11.8401863096,11.8401863096
8697,8142,0.000169,0.00096,0,312,32406,32406,0,0,1,-11.8401863096,11.8401863096
8697,6195,0.000182,0.000942,0,312,32924,32924,0,0,1,-11.8401863096,11.8401863096
5665,424,0.00016,0.00184,0,17103,17103,17103,0,0,1,-11.8401863096,11.8401863096
5665,7235,0.00022,0.00287,0,10974,10974,10974,0,0,1,-11.8401863096,11.8401863096
3852,6497,0.00015,0.00187,0,16838,16838,16838,0,0,1,-11.8401863096,11.8401863096
3852,4779,0.00022,0.00266,0,11835,11835,11835,0,0,1,-11.8401863096,11.8401863096
674,8885,0.00138,0.0174,0,1316,2528,2528,0,0,1,-11.8401863096,11.8401863096
674,3115,0.00272,0.0288,0,1086,1667,1667,0,0,1,-11.8401863096,11.8401863096
8126,5177,0.00065,0.01024,0,1843,3079,3079,0,0,1,-11.8401863096,11.8401863096
8126,6007,0.00073,0.01004,0,1876,3138,3138,0,0,1,-11.8401863096,11.8401863096
8935,5177,0.00075,0.00983,0,1909,3205,3205,0,0,1,-11.8401863096,11.8401863096
8935,6007,0.00076,0.00963,0,1909,3270,3270,0,0,1,-11.8401863096,11.8401863096
7146,7388,0.00042,0.02666,0,1185,1185,1185,0,0,1,-11.8401863096,11.8401863096
4003,8855,0.00029,0.0026,0,12075,12075,12075,0,0,1,-11.8401863096,11.8401863096
4003,5781,0.00022,0.00303,0,1185,10398,10398,0,0,1,-11.8401863096,11.8401863096
6996,3761,0.001,0.006159,0,5063,5063,5063,0,0,1,-11.8401863096,11.8401863096
6996,9108,0.00113,0.00657,0,533,4739,4739,0,0,1,-11.8401863096,11.8401863096
1212,8258,0.0013,0.01277,0,1316,3438,3438,0,0,1,-11.8401863096,11.8401863096
1212,7330,0.00163,0.01808,0,1382,2431,2431,0,0,1,-11.8401863096,11.8401863096
8644,106,0.00047,0.00406,0,1316,10795,10795,0,0,1,-11.8401863096,11.8401863096
8644,5883,0.00235,0.02343,0,1316,1874,1874,0,0,1,-11.8401863096,11.8401863096
97,6413,0.00036,0.00445,0,1547,7076,7076,0,0,1,-11.8401863096,11.8401863096
97,1644,0.00017,0.0025,0,1909,12606,12606,0,0,1,-11.8401863096,11.8401863096
4379,6413,0.00036,0.00436,0,1580,7221,7221,0,0,1,-11.8401863096,11.8401863096
4379,3483,0.00017,0.00255,0,1810,12360,12360,0,0,1,-11.8401863096,11.8401863096
1885,3208,0.00096,0.00995,0,1349,3160,3160,0,0,1,-11.8401863096,11.8401863096
1885,6790,0.00152,0.01949,0,1382,1616,1616,0,0,1,-11.8401863096,11.8401863096
5314,3208,0.00094,0.01014,0,1251,3102,3102,0,0,1,-11.8401863096,11.8401863096
5314,6790,0.00149,0.01986,0,1415,1587,1587,0,0,1,-11.8401863096,11.8401863096
2885,3208,0.00107,0.01243,0,1152,2532,2532,0,0,1,-11.8401863096,11.8401863096
2885,2585,0.00102,0.01034,0,1218,4639,4639,0,0,1,-11.8401863096,11.8401863096
3717,4848,0.0047,0.02061,0,438,1495,1495,0,0,1,-11.8401863096,11.8401863096
3717,3688,0.00739,0.040531,0,400,767,767,0,0,1,-11.8401863096,11.8401863096
6064,8640,0.00049,0.00611,0,1942,7198,7198,0,0,1,-11.8401863096,11.8401863096
6064,7330,0.00035,0.00431,0,1547,10203,10203,0,0,1,-11.8401863096,11.8401863096
5377,1029,0.00261,0.01344,0,419,2308,2308,0,0,1,-11.8401863096,11.8401863096
5377,3525,0.003521,0.019591,0,419,1587,1587,0,0,1,-11.8401863096,11.8401863096
6870,3431,0.0025,0.01419,0,2193,2193,2193,0,0,1,-11.8401863096,11.8401863096
6870,5046,0.00287,0.0237,0,381,1324,1324,0,0,1,-11.8401863096,11.8401863096
6693,6743,0.00088,0.00956,0,1547,3291,3291,0,0,1,-11.8401863096,11.8401863096
6693,287,0.00095,0.00877,0,1382,3581,3581,0,0,1,-11.8401863096,11.8401863096
2053,752,0.00332,0.020651,0,457,1511,1511,0,0,1,-11.8401863096,11.8401863096
2053,3048,0.003969,0.018781,0,457,1646,1646,0,0,1,-11.8401863096,11.8401863096
2893,2738,0.002849,0.014909,0,438,2082,2082,0,0,1,-11.8401863096,11.8401863096
2893,1575,0.00439,0.02451,0,438,1269,1269,0,0,1,-11.8401863096,11.8401863096
1524,8687,0.0002,0.0018,0,17442,17442,17442,0,0,1,-11.8401863096,11.8401863096
1524,8393,0.00025,0.00261,0,12048,12048,12048,0,0,1,-11.8401863096,11.8401863096
7369,8687,0.0002,0.00176,0,17833,17833,17833,0,0,1,-11.8401863096,11.8401863096
7369,139,0.00025,0.00255,0,1909,12329,12329,0,0,1,-11.8401863096,11.8401863096
1019,6176,0.012488,0.047413,0,645,645,645,0,0,1,-11.8401863096,11.8401863096
1019,7177,0.010479,0.027711,0,1067,1067,1067,0,0,1,-11.8401863096,11.8401863096
2607,7458,0.00044,0.00428,0,1810,7342,7342,0,0,1,-11.8401863096,11.8401863096
2607,1337,0.00036,0.00475,0,6631,6631,6631,0,0,1,-11.8401863096,11.8401863096
4735,5239,0.00058,0.00534,0,1876,5881,5881,0,0,1,-11.8401863096,11.8401863096
4735,3145,0.00054,0.00589,0,1843,5341,5341,0,0,1,-11.8401863096,11.8401863096
2941,1429,0.00206,0.02057,0,1152,1528,1528,0,0,1,-11.8401863096,11.8401863096
2941,1542,0.00077,0.00872,0,954,3609,3609,0,0,1,-11.8401863096,11.8401863096
3773,9183,0.00161,0.01963,0,1349,1604,1604,0,0,1,-11.8401863096,11.8401863096
3773,1542,0.00075,0.00888,0,1382,3545,3545,0,0,1,-11.8401863096,11.8401863096
1937,7261,0.00016,0.00152,0,1645,20667,20667,0,0,1,-11.8401863096,11.8401863096
1937,5479,0.00019,0.00163,0,1711,19249,19249,0,0,1,-11.8401863096,11.8401863096
5473,7261,0.00015,0.0016,0,1547,19656,19656,0,0,1,-11.8401863096,11.8401863096
5473,5479,0.00015,0.00183,0,1645,17204,17204,0,0,1,-11.8401863096,11.8401863096
3648,3290,0.00121,0.01426,0,1415,2208,2208,0,0,1,-11.8401863096,11.8401863096
3648,5523,0.00116,0.01456,0,1448,2163,2163,0,0,1,-11.8401863096,11.8401863096
451,144,0.00068,0.00727,0,1777,4327,4327,0,0,1,-11.8401863096,11.8401863096
451,1601,0.0007,0.00734,0,1876,4285,4285,0,0,1,-11.8401863096,11.8401863096
7898,144,0.00076,0.00712,0,1580,4412,4412,0,0,1,-11.8401863096,11.8401863096
7898,1601,0.0008,0.00719,0,1909,4367,4367,0,0,1,-11.8401863096,11.8401863096
2105,1582,0.0002,0.0022,0,1218,14299,14299,0,0,1,-11.8401863096,11.8401863096
2105,7416,0.0002,0.0022,0,1251,14299,14299,0,0,1,-11.8401863096,11.8401863096
270,2046,0.000205,0.00215,0,1415,14626,14626,0,0,1,-11.8401863096,11.8401863096
270,7416,0.000205,0.00215,0,1448,14626,14626,0,0,1,-11.8401863096,11.8401863096
5938,8433,0.00053,0.00589,0,1316,5342,5342,0,0,1,-11.8401863096,11.8401863096
5938,816,0.00046,0.00675,0,1119,4669,4669,0,0,1,-11.8401863096,11.8401863096
8539,8433,0.00054,0.00577,0,1316,5451,5451,0,0,1,-11.8401863096,11.8401863096
8539,816,0.00045,0.00625,0,1086,5041,5041,0,0,1,-11.8401863096,11.8401863096
1654,1544,0.00275,0.02752,0,1382,1596,1596,0,0,1,-11.8401863096,11.8401863096
1654,7674,0.00184,0.01515,0,1316,2891,2891,0,0,1,-11.8401863096,11.8401863096
2323,4150,0.00438,0.02432,0,1279,1279,1279,0,0,1,-11.8401863096,11.8401863096
2323,599,0.0043,0.01949,0,1583,1583,1583,0,0,1,-11.8401863096,11.8401863096
8376,6999,0.00033,0.00269,0,1218,16279,16279,0,0,1,-11.8401863096,11.8401863096
8376,4903,0.00243,0.01904,0,1119,2299,2299,0,0,1,-11.8401863096,11.8401863096
942,6999,0.00034,0.00263,0,1119,16637,16637,0,0,1,-11.8401863096,11.8401863096
942,4903,0.00248,0.01864,0,1086,2347,2347,0,0,1,-11.8401863096,11.8401863096
6754,6190,0.00122,0.01249,0,987,2518,2518,0,0,1,-11.8401863096,11.8401863096
6754,4055,0.00106,0.01031,0,1053,3048,3048,0,0,1,-11.8401863096,11.8401863096
3313,6190,0.00119,0.01273,0,987,2471,2471,0,0,1,-11.8401863096,11.8401863096
3313,4055,0.00108,0.01009,0,1086,3113,3113,0,0,1,-11.8401863096,11.8401863096
1383,4401,0.001039,0.013711,0,2298,2298,2298,0,0,1,-11.8401863096,11.8401863096
1383,5145,0.00114,0.011409,0,2755,2755,2755,0,0,1,-11.8401863096,11.8401863096
7851,5878,0.001021,0.013969,0,2256,2256,2256,0,0,1,-11.8401863096,11.8401863096
7851,5145,0.001169,0.011159,0,2816,2816,2816,0,0,1,-11.8401863096,11.8401863096
8001,8201,0,0.000271,0,116559,116559,116559,0,0,1,-11.8401863096,11.8401863096
2322,8201,0,0.000271,0,116559,116559,116559,0,0,1,-11.8401863096,11.8401863096
843,154,0.009372,0.035702,0,856,856,856,0,0,1,-11.8401863096,11.8401863096
843,3598,0.029157,0.103686,0,294,294,294,0,0,1,-11.8401863096,11.8401863096
529,5527,0.00065,0.00673,0,1514,4672,4672,0,0,1,-11.8401863096,11.8401863096
529,4164,0.00066,0.00658,0,1678,4777,4777,0,0,1,-11.8401863096,11.8401863096
3529,2487,0.000969,0.006021,0,553,5180,5180,0,0,1,-11.8401863096,11.8401863096
3529,4167,0.00099,0.005901,0,381,5280,5280,0,0,1,-11.8401863096,11.8401863096
1162,8598,0.00088,0.006599,0,4745,4745,4745,0,0,1,-11.8401863096,11.8401863096
1162,5325,0.00086,0.006729,0,495,4657,4657,0,0,1,-11.8401863096,11.8401863096
8690,3277,9e-05,0.00077,0,1711,40746,40746,0,0,1,-11.8401863096,11.8401863096
8690,4226,9e-05,0.00078,0,1580,40230,40230,0,0,1,-11.8401863096,11.8401863096
4922,3277,8e-05,0.00082,0,1481,38340,38340,0,0,1,-11.8401863096,11.8401863096
4922,7617,8e-05,0.00076,0,1251,41334,41334,0,0,1,-11.8401863096,11.8401863096
6759,5527,9e-05,0.00074,0,1613,42374,42374,0,0,1,-11.8401863096,11.8401863096
6759,4226,9e-05,0.00073,0,1251,42946,42946,0,0,1,-11.8401863096,11.8401863096
4088,2487,0.00062,0.003781,0,8245,8245,8245,0,0,1,-11.8401863096,11.8401863096
4088,782,0.000599,0.0035,0,553,8896,8896,0,0,1,-11.8401863096,11.8401863096
6871,8598,0.00064,0.00274,0,11227,11227,11227,0,0,1,-11.8401863096,11.8401863096
6871,1346,0.000651,0.00268,0,610,11454,11454,0,0,1,-11.8401863096,11.8401863096
6813,1369,0.00055,0.00685,0,1777,4597,4597,0,0,1,-11.8401863096,11.8401863096
6813,376,0.00061,0.00639,0,1843,4921,4921,0,0,1,-11.8401863096,11.8401863096
6019,5527,0.00042,0.00523,0,1514,6021,6021,0,0,1,-11.8401863096,11.8401863096
6019,8334,0.00045,0.00605,0,1481,5207,5207,0,0,1,-11.8401863096,11.8401863096
5693,3277,0.0003,0.00228,0,1448,13736,13736,0,0,1,-11.8401863096,11.8401863096
5693,8899,0.00026,0.00264,0,1218,11908,11908,0,0,1,-11.8401863096,11.8401863096
3355,9230,0.00536,0.03568,0,553,876,876,0,0,1,-11.8401863096,11.8401863096
3355,6287,0.006091,0.03549,0,572,878,878,0,0,1,-11.8401863096,11.8401863096
5485,9230,0.006419,0.033271,0,591,933,933,0,0,1,-11.8401863096,11.8401863096
5485,1481,0.005789,0.035901,0,610,869,869,0,0,1,-11.8401863096,11.8401863096
6968,1829,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
6968,7774,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
7956,9230,0.008401,0.04011,0,419,771,771,0,0,1,-11.8401863096,11.8401863096
7956,3197,0.007831,0.041531,0,419,748,748,0,0,1,-11.8401863096,11.8401863096
7550,667,0.00575,0.046461,0,572,675,675,0,0,1,-11.8401863096,11.8401863096
7550,1220,0.006711,0.04426,0,591,706,706,0,0,1,-11.8401863096,11.8401863096
3615,8731,0.00036,0.00485,0,6495,6495,6495,0,0,1,-11.8401863096,11.8401863096
3615,6246,0.00042,0.00415,0,7573,7573,7573,0,0,1,-11.8401863096,11.8401863096
7031,1679,9e-05,0.00069,0,1316,45395,45395,0,0,1,-11.8401863096,11.8401863096
7031,7420,4e-05,0.00036,0,1415,87206,87206,0,0,1,-11.8401863096,11.8401863096
1016,2502,0.00055,0.00569,0,1316,5526,5526,0,0,1,-11.8401863096,11.8401863096
1016,8556,0.0007,0.00767,0,1185,4102,4102,0,0,1,-11.8401863096,11.8401863096
6077,3885,0.0013,0.01299,0,1185,2420,2420,0,0,1,-11.8401863096,11.8401863096
2935,8322,0.00092,0.01031,0,1645,4657,4657,0,0,1,-11.8401863096,11.8401863096
1095,3885,0.00158,0.01496,0,1448,2100,2100,0,0,1,-11.8401863096,11.8401863096
1095,1132,0.00123,0.01309,0,1909,2403,2403,0,0,1,-11.8401863096,11.8401863096
4048,6639,0.000599,0.00274,0,533,11263,11263,0,0,1,-11.8401863096,11.8401863096
4048,7317,0.0005,0.00405,0,7741,7741,7741,0,0,1,-11.8401863096,11.8401863096
2549,7829,0.003349,0.02445,0,553,1280,1280,0,0,1,-11.8401863096,11.8401863096
2549,4951,0.003281,0.02493,0,553,1257,1257,0,0,1,-11.8401863096,11.8401863096
3978,3622,0.00087,0.01097,0,1251,2871,2871,0,0,1,-11.8401863096,11.8401863096
3978,8974,0.00161,0.01464,0,1349,2145,2145,0,0,1,-11.8401863096,11.8401863096
7004,3370,0,0.00046,0,757,68669,68669,0,0,1,-11.8401863096,11.8401863096
4325,3684,0.00118,0.01223,0,987,2571,2571,0,0,1,-11.8401863096,11.8401863096
4325,6710,0.00045,0.00364,0,1251,8613,8613,0,0,1,-11.8401863096,11.8401863096
2380,1952,0.00714,0.03393,0,912,912,912,0,0,1,-11.8401863096,11.8401863096
2380,7679,0.00655,0.036849,0,844,844,844,0,0,1,-11.8401863096,11.8401863096
5026,7953,0.00088,0.00722,0,1810,4343,4343,0,0,1,-11.8401863096,11.8401863096
5026,6446,0.00071,0.00835,0,1909,3770,3770,0,0,1,-11.8401863096,11.8401863096
6575,7953,0.00084,0.00705,0,1843,4450,4450,0,0,1,-11.8401863096,11.8401863096
6575,8401,0.00102,0.00799,0,1613,3922,3922,0,0,1,-11.8401863096,11.8401863096
6387,5594,0.003781,0.029969,0,533,1046,1046,0,0,1,-11.8401863096,11.8401863096
6387,8145,0.00386,0.02969,0,533,1056,1056,0,0,1,-11.8401863096,11.8401863096
6694,8426,0.00076,0.00463,0,572,6733,6733,0,0,1,-11.8401863096,11.8401863096
6694,2887,0.000711,0.004841,0,572,6456,6456,0,0,1,-11.8401863096,11.8401863096
5206,9184,0.00631,0.034469,0,400,902,902,0,0,1,-11.8401863096,11.8401863096
5206,7410,0.006169,0.03512,0,419,886,886,0,0,1,-11.8401863096,11.8401863096
3087,5161,0.002961,0.017651,0,610,1765,1765,0,0,1,-11.8401863096,11.8401863096
3087,2887,0.00299,0.02462,0,591,1274,1274,0,0,1,-11.8401863096,11.8401863096
253,9184,0.002789,0.011659,0,495,2635,2635,0,0,1,-11.8401863096,11.8401863096
253,6718,0.00249,0.013211,0,476,2350,2350,0,0,1,-11.8401863096,11.8401863096
4180,9184,0.002669,0.016031,0,629,1944,1944,0,0,1,-11.8401863096,11.8401863096
4180,4702,0.00261,0.014841,0,629,2097,2097,0,0,1,-11.8401863096,11.8401863096
5912,9184,0.00074,0.004599,0,381,6782,6782,0,0,1,-11.8401863096,11.8401863096
5912,1971,0.000719,0.00468,0,438,6672,6672,0,0,1,-11.8401863096,11.8401863096
2014,4697,3.5e-05,0.000355,0,1251,123677,123677,0,0,1,-11.8401863096,11.8401863096
2014,4824,3.5e-05,0.000355,0,1251,123677,123677,0,0,1,-11.8401863096,11.8401863096
1434,246,0.00511,0.02949,0,419,1056,1056,0,0,1,-11.8401863096,11.8401863096
1434,5733,0.007719,0.044271,0,400,703,703,0,0,1,-11.8401863096,11.8401863096
2936,246,0.004281,0.022469,0,381,1381,1381,0,0,1,-11.8401863096,11.8401863096
2936,3103,0.005961,0.03382,0,457,920,920,0,0,1,-11.8401863096,11.8401863096
4893,6468,0.00073,0.01034,0,1678,3048,3048,0,0,1,-11.8401863096,11.8401863096
4893,6848,0.00076,0.00889,0,1843,3541,3541,0,0,1,-11.8401863096,11.8401863096
2601,2613,0.005159,0.025789,0,400,1202,1202,0,0,1,-11.8401863096,11.8401863096
2601,9073,0.00549,0.027711,0,1119,1119,1119,0,0,1,-11.8401863096,11.8401863096
2118,2613,0.00614,0.01764,0,400,1692,1692,0,0,1,-11.8401863096,11.8401863096
2118,3198,0.003229,0.01788,0,1739,1739,1739,0,0,1,-11.8401863096,11.8401863096
8381,4795,0.00053,0.00587,0,1777,5360,5360,0,0,1,-11.8401863096,11.8401863096
8381,5562,0.00055,0.00666,0,1711,4727,4727,0,0,1,-11.8401863096,11.8401863096
5763,6652,0.00326,0.01388,0,2216,2216,2216,0,0,1,-11.8401863096,11.8401863096
5763,4064,0.003081,0.01488,0,2079,2079,2079,0,0,1,-11.8401863096,11.8401863096
3409,1716,0.00051,0.00614,0,5127,5127,5127,0,0,1,-11.8401863096,11.8401863096
3409,6246,0.00043,0.00406,0,7737,7737,7737,0,0,1,-11.8401863096,11.8401863096
8028,5930,0.00761,0.046031,0,438,678,678,0,0,1,-11.8401863096,11.8401863096
8028,9044,0.00351,0.01632,0,419,1893,1893,0,0,1,-11.8401863096,11.8401863096
5035,1610,0.00031,0.00495,0,1744,6369,6369,0,0,1,-11.8401863096,11.8401863096
5035,9133,0.00043,0.00485,0,1942,6488,6488,0,0,1,-11.8401863096,11.8401863096
8751,147,0.00426,0.027099,0,629,1152,1152,0,0,1,-11.8401863096,11.8401863096
8751,5885,0.00437,0.024969,0,591,1247,1247,0,0,1,-11.8401863096,11.8401863096
6075,7896,0.005,0.03932,0,419,797,797,0,0,1,-11.8401863096,11.8401863096
6075,7473,0.006039,0.036789,0,457,848,848,0,0,1,-11.8401863096,11.8401863096
8268,9122,0.0009,0.00893,0,1218,4916,4916,0,0,1,-11.8401863096,11.8401863096
8268,7314,0.00286,0.02156,0,1053,2029,2029,0,0,1,-11.8401863096,11.8401863096
679,147,0.00418,0.022729,0,629,1367,1367,0,0,1,-11.8401863096,11.8401863096
679,5677,0.00405,0.02231,0,629,1394,1394,0,0,1,-11.8401863096,11.8401863096
7291,4830,0.00013,0.00675,0,1645,4679,4679,0,0,1,-11.8401863096,11.8401863096
7291,1249,0.00013,0.00688,0,1678,4591,4591,0,0,1,-11.8401863096,11.8401863096
9126,4079,0.00078,0.01201,0,2625,2625,2625,0,0,1,-11.8401863096,11.8401863096
9126,6529,0.00075,0.01254,0,1777,2515,2515,0,0,1,-11.8401863096,11.8401863096
2329,5169,0.00071,0.00722,0,4354,4354,4354,0,0,1,-11.8401863096,11.8401863096
2329,4337,0.00084,0.0074,0,1876,4242,4242,0,0,1,-11.8401863096,11.8401863096
4142,8137,0.00105,0.0081,0,1053,3868,3868,0,0,1,-11.8401863096,11.8401863096
4142,7870,0.00203,0.01565,0,1119,2002,2002,0,0,1,-11.8401863096,11.8401863096
8500,1586,0.00035,0.00581,0,1876,5427,5427,0,0,1,-11.8401863096,11.8401863096
8500,2634,0.00045,0.00534,0,5895,5895,5895,0,0,1,-11.8401863096,11.8401863096
7357,7529,8.1e-05,0.001331,0,23689,23689,23689,0,0,1,-11.8401863096,11.8401863096
7357,6297,0.00025,0.001591,0,19614,19614,19614,0,0,1,-11.8401863096,11.8401863096
6959,2290,0.00401,0.026219,0,419,1191,1191,0,0,1,-11.8401863096,11.8401863096
6959,7473,0.004669,0.027521,0,419,1132,1132,0,0,1,-11.8401863096,11.8401863096
307,8580,0.00115,0.01265,0,1086,2487,2487,0,0,1,-11.8401863096,11.8401863096
307,1360,0.00112,0.0129,0,1086,2440,2440,0,0,1,-11.8401863096,11.8401863096
7764,5850,0.00123,0.01589,0,757,1982,1982,0,0,1,-11.8401863096,11.8401863096
7764,7870,0.00054,0.00484,0,1185,6487,6487,0,0,1,-11.8401863096,11.8401863096
3778,8172,0.00401,0.03961,0,794,794,794,0,0,1,-11.8401863096,11.8401863096
3778,3888,0.002909,0.01981,0,514,1578,1578,0,0,1,-11.8401863096,11.8401863096
1000,6145,0.002211,0.014419,0,438,2166,2166,0,0,1,-11.8401863096,11.8401863096
1000,3186,0.002169,0.013349,0,457,2336,2336,0,0,1,-11.8401863096,11.8401863096
3651,8580,0.00055,0.00508,0,1218,6182,6182,0,0,1,-11.8401863096,11.8401863096
3651,895,0.00046,0.00595,0,1448,5294,5294,0,0,1,-11.8401863096,11.8401863096
6633,7467,0.00201,0.00988,0,553,3133,3133,0,0,1,-11.8401863096,11.8401863096
6633,2200,0.003401,0.019099,0,572,1629,1629,0,0,1,-11.8401863096,11.8401863096
1976,680,0.00028,0.00308,0,1678,10214,10214,0,0,1,-11.8401863096,11.8401863096
1976,5674,0.00038,0.00307,0,1843,10212,10212,0,0,1,-11.8401863096,11.8401863096
2435,4208,0.00044,0.00577,0,757,7624,7624,0,0,1,-11.8401863096,11.8401863096
2435,2398,0.00102,0.01295,0,757,3397,3397,0,0,1,-11.8401863096,11.8401863096
5605,1653,0.00085,0.01005,0,1711,3132,3132,0,0,1,-11.8401863096,11.8401863096
5605,5498,0.00073,0.0097,0,1843,3248,3248,0,0,1,-11.8401863096,11.8401863096
7646,1884,0.00139,0.0126,0,1349,2492,2492,0,0,1,-11.8401863096,11.8401863096
7646,5503,0.00117,0.01389,0,1218,2267,2267,0,0,1,-11.8401863096,11.8401863096
6574,1506,0.00076,0.00908,0,1382,3467,3467,0,0,1,-11.8401863096,11.8401863096
6574,8562,0.00137,0.01338,0,1283,3584,3584,0,0,1,-11.8401863096,11.8401863096
3286,2588,0.006,0.0402,0,438,778,778,0,0,1,-11.8401863096,11.8401863096
3286,689,0.005719,0.03906,0,438,801,801,0,0,1,-11.8401863096,11.8401863096
2272,1884,0.0007,0.01065,0,856,2960,2960,0,0,1,-11.8401863096,11.8401863096
2272,2294,0.00066,0.01062,0,856,2969,2969,0,0,1,-11.8401863096,11.8401863096
4091,3146,0.00153,0.01695,0,1152,2593,2593,0,0,1,-11.8401863096,11.8401863096
4091,6098,0.00083,0.00925,0,1316,4751,4751,0,0,1,-11.8401863096,11.8401863096
6060,5289,0.00033,0.00101,0,823,29729,29729,0,0,1,-11.8401863096,11.8401863096
7965,5289,0.00028,0.00104,0,757,29329,29329,0,0,1,-11.8401863096,11.8401863096
1049,603,0.00139,0.0125,0,1283,3508,3508,0,0,1,-11.8401863096,11.8401863096
1049,8344,0.00119,0.01236,0,1119,3553,3553,0,0,1,-11.8401863096,11.8401863096
2363,8726,0.010099,0.05513,0,381,564,564,0,0,1,-11.8401863096,11.8401863096
2363,599,0.00464,0.027021,0,1153,1153,1153,0,0,1,-11.8401863096,11.8401863096
5390,3859,0.002211,0.012031,0,591,2583,2583,0,0,1,-11.8401863096,11.8401863096
5390,4064,0.002479,0.0115,0,572,2686,2686,0,0,1,-11.8401863096,11.8401863096
5534,8577,0.030281,0.058314,0,481,481,481,0,0,1,-11.8401863096,11.8401863096
5534,7721,0.028174,0.054256,0,517,517,517,0,0,1,-11.8401863096,11.8401863096
2579,8577,0.01114,0.026231,0,1109,1109,1109,0,0,1,-11.8401863096,11.8401863096
2579,2178,0.018157,0.045248,0,648,648,648,0,0,1,-11.8401863096,11.8401863096
6365,353,0.00369,0.017159,0,1800,1800,1800,0,0,1,-11.8401863096,11.8401863096
6365,4810,0.004909,0.03018,0,1034,1034,1034,0,0,1,-11.8401863096,11.8401863096
8641,7285,0.00408,0.0056,0,1251,6368,6368,0,0,1,-11.8401863096,11.8401863096
8641,7674,0.00301,0.00925,0,1283,4536,4536,0,0,1,-11.8401863096,11.8401863096
4677,353,0.001599,0.00489,0,6140,6140,6140,0,0,1,-11.8401863096,11.8401863096
4677,6182,0.00031,0.00175,0,400,17774,17774,0,0,1,-11.8401863096,11.8401863096
6154,353,0.00163,0.004789,0,495,6245,6245,0,0,1,-11.8401863096,11.8401863096
6154,6182,0.00031,0.001789,0,400,17398,17398,0,0,1,-11.8401863096,11.8401863096
3046,3236,0.00988,0.063229,0,400,494,494,0,0,1,-11.8401863096,11.8401863096
3046,1575,0.00114,0.00638,0,400,4874,4874,0,0,1,-11.8401863096,11.8401863096
681,7081,0.00065,0.00755,0,1086,4169,4169,0,0,1,-11.8401863096,11.8401863096
681,6907,0.00052,0.00503,0,987,6247,6247,0,0,1,-11.8401863096,11.8401863096
567,7081,0.00063,0.0077,0,1086,4089,4089,0,0,1,-11.8401863096,11.8401863096
567,6907,0.00053,0.00493,0,921,6371,6371,0,0,1,-11.8401863096,11.8401863096
2371,3343,0.00055,0.00683,0,1645,4610,4610,0,0,1,-11.8401863096,11.8401863096
2371,8263,0.00118,0.01134,0,1382,2771,2771,0,0,1,-11.8401863096,11.8401863096
6482,3343,0.00056,0.00668,0,1942,4713,4713,0,0,1,-11.8401863096,11.8401863096
6482,8263,0.0012,0.0111,0,1349,2830,2830,0,0,1,-11.8401863096,11.8401863096
6637,8894,0.0098,0.01047,0,1020,2203,2203,0,0,1,-11.8401863096,11.8401863096
6637,3208,0.00134,0.01215,0,1086,2585,2585,0,0,1,-11.8401863096,11.8401863096
6491,8894,0.00092,0.01198,0,1283,4012,4012,0,0,1,-11.8401863096,11.8401863096
6491,2585,0.00057,0.00616,0,1283,7132,7132,0,0,1,-11.8401863096,11.8401863096
8282,7455,0.00108,0.01773,0,1547,2714,2714,0,0,1,-11.8401863096,11.8401863096
8282,3729,0.00064,0.01047,0,757,3012,3012,0,0,1,-11.8401863096,11.8401863096
359,9048,0.002211,0.013341,0,572,2336,2336,0,0,1,-11.8401863096,11.8401863096
359,96,0.001901,0.014229,0,591,2201,2201,0,0,1,-11.8401863096,11.8401863096
6818,743,0.00193,0.011771,0,400,2649,2649,0,0,1,-11.8401863096,11.8401863096
6818,8496,0.00251,0.014909,0,438,2090,2090,0,0,1,-11.8401863096,11.8401863096
5038,611,6e-05,0.00084,0,1448,37509,37509,0,0,1,-11.8401863096,11.8401863096
5038,1249,6e-05,0.00092,0,1448,34262,34262,0,0,1,-11.8401863096,11.8401863096
8428,5905,0.00138,0.010349,0,533,3026,3026,0,0,1,-11.8401863096,11.8401863096
8428,7464,0.00156,0.009151,0,533,3403,3403,0,0,1,-11.8401863096,11.8401863096
6312,5905,0.001349,0.010539,0,553,2973,2973,0,0,1,-11.8401863096,11.8401863096
6312,7464,0.001591,0.00895,0,514,3475,3475,0,0,1,-11.8401863096,11.8401863096
5852,4129,0,0.000271,0,116559,116559,116559,0,0,1,-11.8401863096,11.8401863096
4363,4507,0.00057,0.0071,0,1613,4435,4435,0,0,1,-11.8401863096,11.8401863096
4363,6246,0.00057,0.00697,0,1613,4517,4517,0,0,1,-11.8401863096,11.8401863096
8431,4122,0.000969,0.00743,0,629,4216,4216,0,0,1,-11.8401863096,11.8401863096
8431,4844,0.00099,0.007271,0,629,4305,4305,0,0,1,-11.8401863096,11.8401863096
170,4122,0.00088,0.00824,0,629,3812,3812,0,0,1,-11.8401863096,11.8401863096
170,4844,0.00086,0.008401,0,629,3741,3741,0,0,1,-11.8401863096,11.8401863096
625,3790,0.00293,0.01664,0,400,1870,1870,0,0,1,-11.8401863096,11.8401863096
625,7978,0.008719,0.05249,0,381,594,594,0,0,1,-11.8401863096,11.8401863096
3308,1723,0.00057,0.00627,0,856,5018,5018,0,0,1,-11.8401863096,11.8401863096
3308,7870,0.00088,0.00878,0,790,3580,3580,0,0,1,-11.8401863096,11.8401863096
9042,221,0.00033,0.00421,0,1909,7480,7480,0,0,1,-11.8401863096,11.8401863096
9042,8623,0.00084,0.00353,0,8706,8706,8706,0,0,1,-11.8401863096,11.8401863096
425,7526,0.0001,0.00119,0,1810,26451,26451,0,0,1,-11.8401863096,11.8401863096
425,5674,0.0001,0.0013,0,1613,24227,24227,0,0,1,-11.8401863096,11.8401863096
4799,8581,9e-05,0.00121,0,1514,26034,26034,0,0,1,-11.8401863096,11.8401863096
4799,4337,0.0001,0.00134,0,1251,23508,23508,0,0,1,-11.8401863096,11.8401863096
6590,3025,0.00063,0.01067,0,1514,2956,2956,0,0,1,-11.8401863096,11.8401863096
6590,2420,0.00073,0.00959,0,1514,3285,3285,0,0,1,-11.8401863096,11.8401863096
7276,3887,0.002021,0.030271,0,1042,1042,1042,0,0,1,-11.8401863096,11.8401863096
7276,5088,0.00218,0.02786,0,1131,1131,1131,0,0,1,-11.8401863096,11.8401863096
4923,3025,0.00086,0.00781,0,1580,4021,4021,0,0,1,-11.8401863096,11.8401863096
4923,4276,0.00092,0.00666,0,1514,4699,4699,0,0,1,-11.8401863096,11.8401863096
5601,3887,0.003969,0.0272,0,1150,1150,1150,0,0,1,-11.8401863096,11.8401863096
5601,5958,0.00311,0.029729,0,1057,1057,1057,0,0,1,-11.8401863096,11.8401863096
5211,3025,0.00055,0.00837,0,1283,3766,3766,0,0,1,-11.8401863096,11.8401863096
5211,9235,0.00053,0.0084,0,1415,3753,3753,0,0,1,-11.8401863096,11.8401863096
5385,3025,0.00053,0.00853,0,1316,3696,3696,0,0,1,-11.8401863096,11.8401863096
5385,9235,0.00052,0.00778,0,1415,4052,4052,0,0,1,-11.8401863096,11.8401863096
7719,3887,0.0017,0.008159,0,553,3791,3791,0,0,1,-11.8401863096,11.8401863096
7719,7843,0.001729,0.00799,0,3864,3864,3864,0,0,1,-11.8401863096,11.8401863096
2269,3887,0.00176,0.00781,0,591,3946,3946,0,0,1,-11.8401863096,11.8401863096
2269,7843,0.00157,0.008849,0,3515,3515,3515,0,0,1,-11.8401863096,11.8401863096
786,3887,0.000219,0.002229,0,14104,14104,14104,0,0,1,-11.8401863096,11.8401863096
786,5145,0.000229,0.00218,0,14411,14411,14411,0,0,1,-11.8401863096,11.8401863096
1951,3887,0.000229,0.00213,0,14745,14745,14745,0,0,1,-11.8401863096,11.8401863096
1951,5145,0.000211,0.002419,0,13009,13009,13009,0,0,1,-11.8401863096,11.8401863096
4430,3887,0.00019,0.00255,0,12353,12353,12353,0,0,1,-11.8401863096,11.8401863096
4430,5145,0.000211,0.0025,0,12591,12591,12591,0,0,1,-11.8401863096,11.8401863096
8221,3887,0,0.0002,0,495,157937,157937,0,0,1,-11.8401863096,11.8401863096
8221,2175,0,0.0002,0,495,157937,157937,0,0,1,-11.8401863096,11.8401863096
1933,7992,0.00067,0.01058,0,1316,2980,2980,0,0,1,-11.8401863096,11.8401863096
1933,7458,0.00065,0.01078,0,1185,2925,2925,0,0,1,-11.8401863096,11.8401863096
3710,265,0.009281,0.05299,0,588,588,588,0,0,1,-11.8401863096,11.8401863096
3710,7679,0.009419,0.057219,0,545,545,545,0,0,1,-11.8401863096,11.8401863096
5183,2392,0.00055,0.00505,0,6219,6219,6219,0,0,1,-11.8401863096,11.8401863096
5183,6297,9.9e-05,0.00164,0,19226,19226,19226,0,0,1,-11.8401863096,11.8401863096
7686,7992,0.00064,0.00998,0,1152,3159,3159,0,0,1,-11.8401863096,11.8401863096
7686,2368,0.00216,0.02943,0,1020,1071,1071,0,0,1,-11.8401863096,11.8401863096
4968,2154,0.00039,0.00474,0,1843,6642,6642,0,0,1,-11.8401863096,11.8401863096
4968,1747,0.00045,0.00467,0,1448,6733,6733,0,0,1,-11.8401863096,11.8401863096
7699,2154,0.00052,0.00567,0,1645,5548,5548,0,0,1,-11.8401863096,11.8401863096
7699,1689,0.00054,0.00667,0,1316,4721,4721,0,0,1,-11.8401863096,11.8401863096
4470,4417,0.008909,0.042349,0,730,730,730,0,0,1,-11.8401863096,11.8401863096
4470,8325,0.00713,0.03293,0,938,938,938,0,0,1,-11.8401863096,11.8401863096
8883,1429,0.0021,0.02015,0,1448,1560,1560,0,0,1,-11.8401863096,11.8401863096
8883,9183,0.00177,0.02084,0,1448,1511,1511,0,0,1,-11.8401863096,11.8401863096
2495,7393,0.001461,0.00781,0,3976,3976,3976,0,0,1,-11.8401863096,11.8401863096
2495,5911,0.001651,0.007651,0,4036,4036,4036,0,0,1,-11.8401863096,11.8401863096
8674,7393,0.00168,0.0075,0,4110,4110,4110,0,0,1,-11.8401863096,11.8401863096
8674,5911,0.001719,0.007341,0,4190,4190,4190,0,0,1,-11.8401863096,11.8401863096
7931,6967,0.00626,0.020771,0,381,1457,1457,0,0,1,-11.8401863096,11.8401863096
7931,6967,0.00638,0.02032,0,400,1484,1484,0,0,1,-11.8401863096,11.8401863096
4635,6314,0.047983,0.076364,0,351,351,351,0,0,1,-11.8401863096,11.8401863096
4635,1567,0.010868,0.039083,0,779,779,779,0,0,1,-11.8401863096,11.8401863096
5475,3472,0.021851,0.032364,0,809,809,809,0,0,1,-11.8401863096,11.8401863096
4322,3472,0.075008,0.121636,0,222,222,222,0,0,1,-11.8401863096,11.8401863096
3472,5172,0.049273,0.084942,0,322,322,322,0,0,1,-11.8401863096,11.8401863096
7150,7131,0.058521,0.110017,0,254,254,254,0,0,1,-11.8401863096,11.8401863096
7517,6627,0.012992,0.052719,0,582,582,582,0,0,1,-11.8401863096,11.8401863096
6627,7517,0.012727,0.053752,0,572,572,572,0,0,1,-11.8401863096,11.8401863096
5326,2474,0.013341,0.054169,0,567,567,567,0,0,1,-11.8401863096,11.8401863096
4848,5326,0.014961,0.083521,0,373,373,373,0,0,1,-11.8401863096,11.8401863096
7141,1649,0.023653,0.033603,0,769,769,769,0,0,1,-11.8401863096,11.8401863096
7141,1649,0.024099,0.032876,0,775,775,775,0,0,1,-11.8401863096,11.8401863096
1649,7517,0.024934,0.109579,0,282,282,282,0,0,1,-11.8401863096,11.8401863096
1649,7517,0.024397,0.111653,0,277,277,277,0,0,1,-11.8401863096,11.8401863096
1649,6023,0.03414,0.051058,0,515,515,515,0,0,1,-11.8401863096,11.8401863096
6314,5475,0.018893,0.029083,0,911,911,911,0,0,1,-11.8401863096,11.8401863096
2474,5657,0.000581,0.003081,0,476,10075,10075,0,0,1,-11.8401863096,11.8401863096
2474,5657,0.0005,0.002789,0,495,11148,11148,0,0,1,-11.8401863096,11.8401863096
2474,6505,0.009281,0.03489,0,381,875,875,0,0,1,-11.8401863096,11.8401863096
5989,2474,0.006081,0.034,0,438,915,915,0,0,1,-11.8401863096,11.8401863096
5989,2474,0.00595,0.034651,0,419,899,899,0,0,1,-11.8401863096,11.8401863096
1700,7141,0.05019,0.076339,0,346,346,346,0,0,1,-11.8401863096,11.8401863096
7141,3806,0.05724,0.101868,0,271,271,271,0,0,1,-11.8401863096,11.8401863096
8258,7313,0.0013,0.01496,0,921,2938,2938,0,0,1,-11.8401863096,11.8401863096
1544,8258,0.00108,0.01115,0,1415,3939,3939,0,0,1,-11.8401863096,11.8401863096
8258,106,0.00223,0.02267,0,1349,1937,1937,0,0,1,-11.8401863096,11.8401863096
7931,6505,0.008229,0.03325,0,400,923,923,0,0,1,-11.8401863096,11.8401863096
7931,5976,0.018159,0.06526,0,419,467,467,0,0,1,-11.8401863096,11.8401863096
4322,9171,0.02257,0.034777,0,762,762,762,0,0,1,-11.8401863096,11.8401863096
4322,2639,0.032339,0.103017,0,293,293,293,0,0,1,-11.8401863096,11.8401863096
4322,2639,0.031678,0.105041,0,288,288,288,0,0,1,-11.8401863096,11.8401863096
4322,833,0.028331,0.050182,0,549,549,549,0,0,1,-11.8401863096,11.8401863096
4322,6314,0.047314,0.063678,0,399,399,399,0,0,1,-11.8401863096,11.8401863096
4848,7204,0.0045,0.02618,0,419,1190,1190,0,0,1,-11.8401863096,11.8401863096
4848,5989,0.01913,0.10681,0,292,292,292,0,0,1,-11.8401863096,11.8401863096
8295,7150,0.059273,0.08086,0,316,316,316,0,0,1,-11.8401863096,11.8401863096
7981,4155,0.008041,0.014298,0,1926,1926,1926,0,0,1,-11.8401863096,11.8401863096
4649,7981,0.047802,0.073562,0,361,361,361,0,0,1,-11.8401863096,11.8401863096
3722,1700,0.049636,0.058818,0,411,411,411,0,0,1,-11.8401863096,11.8401863096
9171,1567,0.04738,0.075992,0,353,353,353,0,0,1,-11.8401863096,11.8401863096
6023,8826,0.035603,0.045331,0,549,549,549,0,0,1,-11.8401863096,11.8401863096
2897,5172,0.024529,0.031678,0,789,789,789,0,0,1,-11.8401863096,11.8401863096
8891,2897,0.036851,0.047521,0,526,526,526,0,0,1,-11.8401863096,11.8401863096
6348,8339,0.004058,0.011041,0,2686,2686,2686,0,0,1,-11.8401863096,11.8401863096
4625,6348,0.012818,0.022554,0,1218,1218,1218,0,0,1,-11.8401863096,11.8401863096
4548,1652,0.079256,0.118479,0,222,222,222,0,0,1,-11.8401863096,11.8401863096
4625,4548,0.012554,0.022967,0,1207,1207,1207,0,0,1,-11.8401863096,11.8401863096
8339,8102,0.007917,0.029628,0,1030,1030,1030,0,0,1,-11.8401863096,11.8401863096
8339,8102,0.007744,0.027438,0,1108,1108,1108,0,0,1,-11.8401863096,11.8401863096
1544,2500,0.00039,0.00461,0,757,9536,9536,0,0,1,-11.8401863096,11.8401863096
7204,273,0.014039,0.071669,0,433,433,433,0,0,1,-11.8401863096,11.8401863096
7204,273,0.01251,0.081219,0,385,385,385,0,0,1,-11.8401863096,11.8401863096
273,5976,0.0045,0.016831,0,1814,1814,1814,0,0,1,-11.8401863096,11.8401863096
5989,273,0.00261,0.009401,0,381,3238,3238,0,0,1,-11.8401863096,11.8401863096
7205,2639,0.08024,0.135628,0,201,201,201,0,0,1,-11.8401863096,11.8401863096
4329,7205,0.043587,0.057314,0,439,439,439,0,0,1,-11.8401863096,11.8401863096
7204,80,0.00326,0.01895,0,476,1643,1643,0,0,1,-11.8401863096,11.8401863096
743,80,0.005409,0.02675,0,400,1158,1158,0,0,1,-11.8401863096,11.8401863096
4155,3380,0.083537,0.116554,0,221,221,221,0,0,1,-11.8401863096,11.8401863096
2546,3380,0.012463,0.054793,0,563,563,563,0,0,1,-11.8401863096,11.8401863096
833,8826,0.044992,0.07586,0,359,359,359,0,0,1,-11.8401863096,11.8401863096
7155,1652,0.032777,0.050628,0,524,524,524,0,0,1,-11.8401863096,11.8401863096
3806,4649,0.060314,0.092818,0,286,286,286,0,0,1,-11.8401863096,11.8401863096
8891,8295,0.02462,0.034967,0,739,739,739,0,0,1,-11.8401863096,11.8401863096
8102,3722,0.026603,0.03038,0,783,783,783,0,0,1,-11.8401863096,11.8401863096
40,5123,0.01595,0.022281,0,1153,1153,1153,0,0,1,-11.8401863096,11.8401863096
7155,5123,0.018083,0.021843,0,1114,1114,1114,0,0,1,-11.8401863096,11.8401863096
80,5989,0.0132,0.06293,0,400,492,492,0,0,1,-11.8401863096,11.8401863096
80,5989,0.01345,0.06162,0,400,501,501,0,0,1,-11.8401863096,11.8401863096
4625,3722,0.010612,0.023017,0,1247,1247,1247,0,0,1,-11.8401863096,11.8401863096
995,7548,0.01601,0.06706,0,419,459,459,0,0,1,-11.8401863096,11.8401863096
995,5594,0.00362,0.01457,0,457,2105,2105,0,0,1,-11.8401863096,11.8401863096
8101,4775,0.010281,0.04007,0,419,764,764,0,0,1,-11.8401863096,11.8401863096
8101,9184,0.01549,0.06756,0,381,456,456,0,0,1,-11.8401863096,11.8401863096
1816,5177,0.00073,0.01141,0,1876,2763,2763,0,0,1,-11.8401863096,11.8401863096
1816,7992,0.00108,0.01698,0,1481,1857,1857,0,0,1,-11.8401863096,11.8401863096
2867,515,0.0022,0.027409,0,381,1149,1149,0,0,1,-11.8401863096,11.8401863096
2867,515,0.002151,0.02794,0,381,1128,1128,0,0,1,-11.8401863096,11.8401863096
2867,7597,0.00445,0.02582,0,629,1206,1206,0,0,1,-11.8401863096,11.8401863096
2867,265,0.005099,0.02426,0,629,1275,1275,0,0,1,-11.8401863096,11.8401863096
2867,1726,0.019539,0.100021,0,310,310,310,0,0,1,-11.8401863096,11.8401863096
2867,1726,0.01914,0.101979,0,305,305,305,0,0,1,-11.8401863096,11.8401863096
5177,2203,0.00158,0.02551,0,1236,1236,1236,0,0,1,-11.8401863096,11.8401863096
5177,4681,0.00021,0.00296,0,1382,10645,10645,0,0,1,-11.8401863096,11.8401863096
5177,5652,0.00157,0.02091,0,1507,1507,1507,0,0,1,-11.8401863096,11.8401863096
1363,4681,0.00162,0.02163,0,1457,1457,1457,0,0,1,-11.8401863096,11.8401863096
7638,4775,0.008521,0.03463,0,886,886,886,0,0,1,-11.8401863096,11.8401863096
7638,9184,0.00463,0.078531,0,402,402,402,0,0,1,-11.8401863096,11.8401863096
7638,9184,0.004531,0.072711,0,434,434,434,0,0,1,-11.8401863096,11.8401863096
7638,111,0.00575,0.02876,0,381,1077,1077,0,0,1,-11.8401863096,11.8401863096
7638,3152,0.00411,0.01826,0,438,1688,1688,0,0,1,-11.8401863096,11.8401863096
7638,1726,0.008091,0.03594,0,381,858,858,0,0,1,-11.8401863096,11.8401863096
3826,2026,0.011031,0.060581,0,419,513,513,0,0,1,-11.8401863096,11.8401863096
3826,5999,0.01326,0.07163,0,419,434,434,0,0,1,-11.8401863096,11.8401863096
5069,1829,0.007031,0.069341,0,454,454,454,0,0,1,-11.8401863096,11.8401863096
5069,5594,0.00238,0.031081,0,1014,1014,1014,0,0,1,-11.8401863096,11.8401863096
4775,9184,0.010831,0.057479,0,457,541,541,0,0,1,-11.8401863096,11.8401863096
4775,111,0.001849,0.01024,0,381,3036,3036,0,0,1,-11.8401863096,11.8401863096
7548,6762,0.017581,0.07664,0,402,402,402,0,0,1,-11.8401863096,11.8401863096
7548,6762,0.017909,0.07501,0,410,410,410,0,0,1,-11.8401863096,11.8401863096
7548,5999,0.01312,0.05724,0,381,538,538,0,0,1,-11.8401863096,11.8401863096
7548,5999,0.01337,0.056021,0,400,549,549,0,0,1,-11.8401863096,11.8401863096
7548,555,0.007961,0.0347,0,419,888,888,0,0,1,-11.8401863096,11.8401863096
5480,9184,0.01181,0.044729,0,381,683,683,0,0,1,-11.8401863096,11.8401863096
5480,123,0.00457,0.018729,0,1639,1639,1639,0,0,1,-11.8401863096,11.8401863096
8433,8228,0.0012,0.0141,0,1283,2233,2233,0,0,1,-11.8401863096,11.8401863096
8433,8228,0.00107,0.01598,0,1283,1973,1973,0,0,1,-11.8401863096,11.8401863096
8433,2933,0.00046,0.00666,0,889,4732,4732,0,0,1,-11.8401863096,11.8401863096
8433,2772,0.001,0.0181,0,757,1743,1743,0,0,1,-11.8401863096,11.8401863096
1145,3702,9.1e-05,0.00139,0,22677,22677,22677,0,0,1,-11.8401863096,11.8401863096
1145,3702,0.00013,0.00089,0,35119,35119,35119,0,0,1,-11.8401863096,11.8401863096
7597,265,0.000281,0.001289,0,572,23943,23943,0,0,1,-11.8401863096,11.8401863096
6962,3508,0.00119,0.01964,0,1119,1606,1606,0,0,1,-11.8401863096,11.8401863096
6962,3508,0.00117,0.02001,0,1185,1576,1576,0,0,1,-11.8401863096,11.8401863096
1829,4207,0.00238,0.032341,0,975,975,975,0,0,1,-11.8401863096,11.8401863096
1829,4207,0.002331,0.02994,0,1052,1052,1052,0,0,1,-11.8401863096,11.8401863096
1829,4842,0.005479,0.07155,0,441,441,441,0,0,1,-11.8401863096,11.8401863096
1952,265,0.008091,0.036841,0,381,838,838,0,0,1,-11.8401863096,11.8401863096
5594,4842,0.003081,0.03707,0,850,850,850,0,0,1,-11.8401863096,11.8401863096
5594,555,0.01086,0.05936,0,438,524,524,0,0,1,-11.8401863096,11.8401863096
2933,958,0.00063,0.00975,0,823,3233,3233,0,0,1,-11.8401863096,11.8401863096
9184,8609,0.00143,0.025771,0,1224,1224,1224,0,0,1,-11.8401863096,11.8401863096
9184,8609,0.001401,0.026271,0,1201,1201,1201,0,0,1,-11.8401863096,11.8401863096
9184,123,0.00631,0.03037,0,400,1019,1019,0,0,1,-11.8401863096,11.8401863096
2026,5999,0.00325,0.01388,0,400,2216,2216,0,0,1,-11.8401863096,11.8401863096
8609,3702,0.015461,0.0828,0,376,376,376,0,0,1,-11.8401863096,11.8401863096
8609,3702,0.017521,0.08114,0,381,381,381,0,0,1,-11.8401863096,11.8401863096
5652,7992,0.00036,0.00554,0,1514,5690,5690,0,0,1,-11.8401863096,11.8401863096
2772,7992,0.0018,0.02089,0,1507,1507,1507,0,0,1,-11.8401863096,11.8401863096
958,7992,0.00183,0.02045,0,1539,1539,1539,0,0,1,-11.8401863096,11.8401863096
3508,458,0.00052,0.01489,0,921,2121,2121,0,0,1,-11.8401863096,11.8401863096
3508,458,0.00051,0.01518,0,757,2080,2080,0,0,1,-11.8401863096,11.8401863096
5847,5999,0.020669,0.110081,0,283,283,283,0,0,1,-11.8401863096,11.8401863096
5847,5999,0.02024,0.1122,0,278,278,278,0,0,1,-11.8401863096,11.8401863096
298,265,0.01089,0.05145,0,591,601,601,0,0,1,-11.8401863096,11.8401863096
298,265,0.01111,0.050401,0,553,613,613,0,0,1,-11.8401863096,11.8401863096
3152,1726,0.00493,0.026719,0,1163,1163,1163,0,0,1,-11.8401863096,11.8401863096
3887,7393,0.005169,0.067461,0,467,467,467,0,0,1,-11.8401863096,11.8401863096
3887,7393,0.00506,0.068729,0,459,459,459,0,0,1,-11.8401863096,11.8401863096
1904,6876,0.011397,0.04438,0,690,690,690,0,0,1,-11.8401863096,11.8401863096
1926,8412,0.022504,0.082851,0,368,368,368,0,0,1,-11.8401863096,11.8401863096
1926,3936,0.015793,0.061587,0,497,497,497,0,0,1,-11.8401863096,11.8401863096
5718,2613,0.012659,0.05405,0,381,570,570,0,0,1,-11.8401863096,11.8401863096
730,4010,0.016149,0.057248,0,532,532,532,0,0,1,-11.8401863096,11.8401863096
154,4010,0.038612,0.122471,0,246,246,246,0,0,1,-11.8401863096,11.8401863096
4010,7187,0.044273,0.108959,0,269,269,269,0,0,1,-11.8401863096,11.8401863096
8850,5942,0.038876,0.139587,0,218,218,218,0,0,1,-11.8401863096,11.8401863096
8850,6402,0.10805,0.191992,0,144,144,144,0,0,1,-11.8401863096,11.8401863096
3093,8850,0.035802,0.084231,0,346,346,346,0,0,1,-11.8401863096,11.8401863096
3383,5168,0.00614,0.02205,0,1381,1381,1381,0,0,1,-11.8401863096,11.8401863096
3383,6128,0.003587,0.01395,0,2193,2193,2193,0,0,1,-11.8401863096,11.8401863096
5168,7768,0.019554,0.05981,0,502,502,502,0,0,1,-11.8401863096,11.8401863096
6128,3316,0.038066,0.142281,0,215,215,215,0,0,1,-11.8401863096,11.8401863096
2704,4326,0.007421,0.02181,0,1372,1372,1372,0,0,1,-11.8401863096,11.8401863096
4326,8176,0.007562,0.021339,0,1396,1396,1396,0,0,1,-11.8401863096,11.8401863096
2704,7589,0.007388,0.026537,0,1147,1147,1147,0,0,1,-11.8401863096,11.8401863096
7589,1674,0.00724,0.02705,0,1129,1129,1129,0,0,1,-11.8401863096,11.8401863096
73,7086,0.004893,0.018273,0,1670,1670,1670,0,0,1,-11.8401863096,11.8401863096
7086,5551,0.004777,0.018612,0,1644,1644,1644,0,0,1,-11.8401863096,11.8401863096
2704,6346,0.015289,0.041463,0,715,715,715,0,0,1,-11.8401863096,11.8401863096
2704,6346,0.01143,0.042091,0,725,725,725,0,0,1,-11.8401863096,11.8401863096
73,2704,0.006793,0.014182,0,2009,2009,2009,0,0,1,-11.8401863096,11.8401863096
5551,2704,0.012967,0.048471,0,630,630,630,0,0,1,-11.8401863096,11.8401863096
6140,6346,0.009281,0.029554,0,1020,1020,1020,0,0,1,-11.8401863096,11.8401863096
6184,6346,0.041248,0.116479,0,256,256,256,0,0,1,-11.8401863096,11.8401863096
3801,6346,0.071479,0.137678,0,204,204,204,0,0,1,-11.8401863096,11.8401863096
2321,6346,0.020612,0.075893,0,402,402,402,0,0,1,-11.8401863096,11.8401863096
6346,514,0.05214,0.100421,0,280,280,280,0,0,1,-11.8401863096,11.8401863096
4767,6346,0.047942,0.179157,0,171,171,171,0,0,1,-11.8401863096,11.8401863096
7262,2512,0.0016,0.01402,0,1119,2239,2239,0,0,1,-11.8401863096,11.8401863096
5910,6140,0.009149,0.027992,0,1073,1073,1073,0,0,1,-11.8401863096,11.8401863096
8622,5910,0.031107,0.116281,0,263,263,263,0,0,1,-11.8401863096,11.8401863096
8622,5551,0.026463,0.091273,0,333,333,333,0,0,1,-11.8401863096,11.8401863096
406,8622,0.023562,0.075017,0,402,402,402,0,0,1,-11.8401863096,11.8401863096
4038,8622,0.015702,0.050017,0,603,603,603,0,0,1,-11.8401863096,11.8401863096
4385,3316,0.004802,0.017231,0,1766,1766,1766,0,0,1,-11.8401863096,11.8401863096
4385,1219,0.065579,0.208826,0,145,145,145,0,0,1,-11.8401863096,11.8401863096
4385,3490,0.049917,0.112843,0,256,256,256,0,0,1,-11.8401863096,11.8401863096
4385,136,0.047793,0.095603,0,296,296,296,0,0,1,-11.8401863096,11.8401863096
7390,3316,0.043421,0.168942,0,182,182,182,0,0,1,-11.8401863096,11.8401863096
7768,3316,0.029364,0.093017,0,324,324,324,0,0,1,-11.8401863096,11.8401863096
2911,3820,0.023521,0.086562,0,353,353,353,0,0,1,-11.8401863096,11.8401863096
974,3820,0.017909,0.058463,0,517,517,517,0,0,1,-11.8401863096,11.8401863096
3757,535,0.008198,0.030248,0,1008,1008,1008,0,0,1,-11.8401863096,11.8401863096
535,3105,0.015579,0.053744,0,565,565,565,0,0,1,-11.8401863096,11.8401863096
535,6003,0.030471,0.09738,0,310,310,310,0,0,1,-11.8401863096,11.8401863096
2811,535,0.017157,0.066,0,464,464,464,0,0,1,-11.8401863096,11.8401863096
1273,4503,0.017628,0.065868,0,464,464,464,0,0,1,-11.8401863096,11.8401863096
1273,5173,0.022686,0.072273,0,417,417,417,0,0,1,-11.8401863096,11.8401863096
