bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2219,4307,0.010322,0.03719,0,819,819,819,0,0,1,-11.8401863096,11.8401863096
4307,7531,0.010802,0.038281,0,795,795,795,0,0,1,-11.8401863096,11.8401863096
4982,7187,0.019298,0.073041,0,419,419,419,0,0,1,-11.8401863096,11.8401863096
3209,4982,0.011678,0.035273,0,851,851,851,0,0,1,-11.8401863096,11.8401863096
5064,4503,0.019719,0.057256,0,522,522,522,0,0,1,-11.8401863096,11.8401863096
175,730,0.026421,0.086471,0,350,350,350,0,0,1,-11.8401863096,11.8401863096
8176,1916,0.014281,0.045471,0,663,663,663,0,0,1,-11.8401863096,11.8401863096
974,7038,0.004529,0.013686,0,2192,2192,2192,0,0,1,-11.8401863096,11.8401863096
7038,7531,0.014603,0.058463,0,525,525,525,0,0,1,-11.8401863096,11.8401863096
6722,5579,0.007702,0.020876,0,1420,1420,1420,0,0,1,-11.8401863096,11.8401863096
6722,3467,0.010281,0.03957,0,773,773,773,0,0,1,-11.8401863096,11.8401863096
5579,5064,0.00686,0.023661,0,1283,1283,1283,0,0,1,-11.8401863096,11.8401863096
3757,5070,0.02457,0.09557,0,321,321,321,0,0,1,-11.8401863096,11.8401863096
19,1219,0.03024,0.085372,0,349,349,349,0,0,1,-11.8401863096,11.8401863096
19,7390,0.04157,0.14924,0,204,204,204,0,0,1,-11.8401863096,11.8401863096
6029,19,0.028132,0.097008,0,313,313,313,0,0,1,-11.8401863096,11.8401863096
19,8667,0.038661,0.123091,0,245,245,245,0,0,1,-11.8401863096,11.8401863096
1304,8718,0.019364,0.077413,0,396,396,396,0,0,1,-11.8401863096,11.8401863096
8718,3936,0.009562,0.036182,0,845,845,845,0,0,1,-11.8401863096,11.8401863096
7262,5625,0.00147,0.01643,0,1415,1915,1915,0,0,1,-11.8401863096,11.8401863096
701,6216,0.005719,0.016826,0,1778,1778,1778,0,0,1,-11.8401863096,11.8401863096
6216,9177,0.007843,0.027041,0,1122,1122,1122,0,0,1,-11.8401863096,11.8401863096
6216,1290,0.016826,0.045628,0,650,650,650,0,0,1,-11.8401863096,11.8401863096
6216,2205,0.02238,0.062777,0,474,474,474,0,0,1,-11.8401863096,11.8401863096
1219,701,0.012959,0.041248,0,731,731,731,0,0,1,-11.8401863096,11.8401863096
9177,4387,0.004702,0.017562,0,1738,1738,1738,0,0,1,-11.8401863096,11.8401863096
7713,9177,0.023331,0.080446,0,378,378,378,0,0,1,-11.8401863096,11.8401863096
1496,974,0.00505,0.018653,0,1635,1635,1635,0,0,1,-11.8401863096,11.8401863096
4356,1496,0.008562,0.025686,0,1167,1167,1167,0,0,1,-11.8401863096,11.8401863096
3491,2958,0.026124,0.083149,0,363,363,363,0,0,1,-11.8401863096,11.8401863096
2958,4767,0.02038,0.04605,0,628,628,628,0,0,1,-11.8401863096,11.8401863096
7723,6602,0.000169,0.00106,0,29428,29428,29428,0,0,1,-11.8401863096,11.8401863096
963,7723,0.00043,0.003901,0,8049,8049,8049,0,0,1,-11.8401863096,11.8401863096
7968,4636,0.005298,0.021,0,1459,1459,1459,0,0,1,-11.8401863096,11.8401863096
4636,7292,0.001322,0.004289,0,7038,7038,7038,0,0,1,-11.8401863096,11.8401863096
6431,1112,0.005471,0.016554,0,1812,1812,1812,0,0,1,-11.8401863096,11.8401863096
6431,4878,0.022198,0.064653,0,463,463,463,0,0,1,-11.8401863096,11.8401863096
4791,2761,0.027653,0.099256,0,307,307,307,0,0,1,-11.8401863096,11.8401863096
2625,4791,0.044099,0.152107,0,200,200,200,0,0,1,-11.8401863096,11.8401863096
2994,3167,0.017603,0.047711,0,622,622,622,0,0,1,-11.8401863096,11.8401863096
2994,4356,0.024198,0.06562,0,452,452,452,0,0,1,-11.8401863096,11.8401863096
8371,3622,0.00165,0.01428,0,1283,3353,3353,0,0,1,-11.8401863096,11.8401863096
7285,8371,0.00131,0.01467,0,1152,2996,2996,0,0,1,-11.8401863096,11.8401863096
5942,8941,0.040802,0.129909,0,232,232,232,0,0,1,-11.8401863096,11.8401863096
945,2761,0.005058,0.019686,0,1555,1555,1555,0,0,1,-11.8401863096,11.8401863096
2761,1388,0.075521,0.145463,0,193,193,193,0,0,1,-11.8401863096,11.8401863096
945,5196,0.024033,0.088488,0,345,345,345,0,0,1,-11.8401863096,11.8401863096
7568,4935,0.001599,0.007401,0,438,4172,4172,0,0,1,-11.8401863096,11.8401863096
1290,8412,0.025289,0.082934,0,365,365,365,0,0,1,-11.8401863096,11.8401863096
8837,7390,0.012421,0.035058,0,850,850,850,0,0,1,-11.8401863096,11.8401863096
3236,2738,0.00855,0.03774,0,457,817,817,0,0,1,-11.8401863096,11.8401863096
6184,5207,0.010686,0.03019,0,987,987,987,0,0,1,-11.8401863096,11.8401863096
4172,6176,0.010331,0.03438,0,880,880,880,0,0,1,-11.8401863096,11.8401863096
6176,6547,0.01581,0.050339,0,599,599,599,0,0,1,-11.8401863096,11.8401863096
7968,4878,0.005661,0.022744,0,1348,1348,1348,0,0,1,-11.8401863096,11.8401863096
5834,8398,0.000636,0.002512,0,12190,12190,12190,0,0,1,-11.8401863096,11.8401863096
3936,5834,0.005281,0.017521,0,1727,1727,1727,0,0,1,-11.8401863096,11.8401863096
5834,2823,0.002826,0.00781,0,3804,3804,3804,0,0,1,-11.8401863096,11.8401863096
1112,4996,0.018066,0.056876,0,530,530,530,0,0,1,-11.8401863096,11.8401863096
4996,5173,0.038537,0.144033,0,212,212,212,0,0,1,-11.8401863096,11.8401863096
4996,1252,0.049669,0.141083,0,212,212,212,0,0,1,-11.8401863096,11.8401863096
4996,7292,0.058628,0.17286,0,174,174,174,0,0,1,-11.8401863096,11.8401863096
4996,6054,0.00043,0.001273,0,23509,23509,23509,0,0,1,-11.8401863096,11.8401863096
4996,6896,0.025917,0.093058,0,327,327,327,0,0,1,-11.8401863096,11.8401863096
1733,4172,0.02295,0.065,0,459,459,459,0,0,1,-11.8401863096,11.8401863096
5975,5173,0.001504,0.00486,0,6209,6209,6209,0,0,1,-11.8401863096,11.8401863096
5975,5173,0.002182,0.006678,0,4497,4497,4497,0,0,1,-11.8401863096,11.8401863096
3405,963,0.002979,0.02218,0,1412,1412,1412,0,0,1,-11.8401863096,11.8401863096
3405,963,0.003021,0.022531,0,1390,1390,1390,0,0,1,-11.8401863096,11.8401863096
406,4038,0.020843,0.058843,0,507,507,507,0,0,1,-11.8401863096,11.8401863096
5070,406,0.009331,0.027413,0,1091,1091,1091,0,0,1,-11.8401863096,11.8401863096
406,6913,0.009182,0.024769,0,1196,1196,1196,0,0,1,-11.8401863096,11.8401863096
5285,353,0.00275,0.01488,0,476,2088,2088,0,0,1,-11.8401863096,11.8401863096
6688,2992,0.0001,0.00082,0,1152,53407,53407,0,0,1,-11.8401863096,11.8401863096
5930,963,0.01476,0.08713,0,358,358,358,0,0,1,-11.8401863096,11.8401863096
5930,4935,0.00212,0.011469,0,400,2709,2709,0,0,1,-11.8401863096,11.8401863096
7292,6595,0.013521,0.049959,0,611,611,611,0,0,1,-11.8401863096,11.8401863096
6595,974,0.017793,0.07124,0,431,431,431,0,0,1,-11.8401863096,11.8401863096
8612,2613,0.01481,0.086021,0,362,362,362,0,0,1,-11.8401863096,11.8401863096
4935,8612,0.01686,0.07207,0,427,427,427,0,0,1,-11.8401863096,11.8401863096
7531,5660,0.012331,0.034413,0,865,865,865,0,0,1,-11.8401863096,11.8401863096
5745,5660,0.000777,0.00276,0,11017,11017,11017,0,0,1,-11.8401863096,11.8401863096
3222,154,0.028421,0.08657,0,347,347,347,0,0,1,-11.8401863096,11.8401863096
1916,4618,0.023521,0.081132,0,374,374,374,0,0,1,-11.8401863096,11.8401863096
3574,2620,0.000901,0.005,0,438,6218,6218,0,0,1,-11.8401863096,11.8401863096
2620,3098,0.00263,0.01551,0,419,2008,2008,0,0,1,-11.8401863096,11.8401863096
7176,3179,0.017463,0.071669,0,429,429,429,0,0,1,-11.8401863096,11.8401863096
7176,8805,0.016826,0.065512,0,468,468,468,0,0,1,-11.8401863096,11.8401863096
3167,3856,0.019587,0.076612,0,400,400,400,0,0,1,-11.8401863096,11.8401863096
1382,1304,0.022537,0.071769,0,420,420,420,0,0,1,-11.8401863096,11.8401863096
3209,175,0.013256,0.04005,0,749,749,749,0,0,1,-11.8401863096,11.8401863096
7255,3222,0.046397,0.13586,0,221,221,221,0,0,1,-11.8401863096,11.8401863096
7255,573,0.026471,0.105893,0,290,290,290,0,0,1,-11.8401863096,11.8401863096
8557,7241,0.025504,0.08119,0,372,372,372,0,0,1,-11.8401863096,11.8401863096
4934,8557,0.027603,0.10738,0,285,285,285,0,0,1,-11.8401863096,11.8401863096
7187,3801,0.084843,0.156942,0,178,178,178,0,0,1,-11.8401863096,11.8401863096
5235,3105,0.030521,0.115653,0,265,265,265,0,0,1,-11.8401863096,11.8401863096
1674,8031,0.004,0.010851,0,2732,2732,2732,0,0,1,-11.8401863096,11.8401863096
8031,5207,0.016017,0.043421,0,683,683,683,0,0,1,-11.8401863096,11.8401863096
5235,1904,0.027091,0.087488,0,345,345,345,0,0,1,-11.8401863096,11.8401863096
7421,6938,0.02243,0.047793,0,599,599,599,0,0,1,-11.8401863096,11.8401863096
7768,6938,0.016851,0.051537,0,583,583,583,0,0,1,-11.8401863096,11.8401863096
8398,8412,0.01638,0.053901,0,561,561,561,0,0,1,-11.8401863096,11.8401863096
8398,8412,0.012298,0.045521,0,670,670,670,0,0,1,-11.8401863096,11.8401863096
8412,6866,0.025017,0.048653,0,578,578,578,0,0,1,-11.8401863096,11.8401863096
3467,8914,0.00186,0.007174,0,4263,4263,4263,0,0,1,-11.8401863096,11.8401863096
2969,8914,0.001397,0.005372,0,5691,5691,5691,0,0,1,-11.8401863096,11.8401863096
2205,4387,0.010777,0.043479,0,706,706,706,0,0,1,-11.8401863096,11.8401863096
6378,2205,0.016413,0.047628,0,628,628,628,0,0,1,-11.8401863096,11.8401863096
1451,5516,0.004,0.011281,0,2640,2640,2640,0,0,1,-11.8401863096,11.8401863096
5173,5516,0.004041,0.015099,0,2021,2021,2021,0,0,1,-11.8401863096,11.8401863096
3467,8447,0.004636,0.017579,0,1738,1738,1738,0,0,1,-11.8401863096,11.8401863096
8447,5173,0.006529,0.025091,0,1219,1219,1219,0,0,1,-11.8401863096,11.8401863096
6547,3467,0.01781,0.052339,0,572,572,572,0,0,1,-11.8401863096,11.8401863096
1451,2969,0.003744,0.010149,0,2921,2921,2921,0,0,1,-11.8401863096,11.8401863096
6650,5173,0.006248,0.023702,0,1289,1289,1289,0,0,1,-11.8401863096,11.8401863096
6650,6402,0.035107,0.106207,0,283,283,283,0,0,1,-11.8401863096,11.8401863096
6650,8972,0.014769,0.045182,0,665,665,665,0,0,1,-11.8401863096,11.8401863096
6650,3398,0.004322,0.012198,0,2441,2441,2441,0,0,1,-11.8401863096,11.8401863096
6650,6896,0.015678,0.054083,0,561,561,561,0,0,1,-11.8401863096,11.8401863096
35,8837,0.011331,0.023636,0,1206,1206,1206,0,0,1,-11.8401863096,11.8401863096
963,6602,0.000591,0.002969,0,400,10435,10435,0,0,1,-11.8401863096,11.8401863096
963,6602,0.000281,0.0025,0,12556,12556,12556,0,0,1,-11.8401863096,11.8401863096
4935,6602,0.00781,0.039159,0,792,792,792,0,0,1,-11.8401863096,11.8401863096
6602,1125,0.00419,0.02431,0,419,1281,1281,0,0,1,-11.8401863096,11.8401863096
353,6602,0.014479,0.06989,0,381,443,443,0,0,1,-11.8401863096,11.8401863096
353,6602,0.013419,0.07594,0,400,410,410,0,0,1,-11.8401863096,11.8401863096
3622,4022,0.00208,0.02183,0,1053,1441,1441,0,0,1,-11.8401863096,11.8401863096
7241,3801,0.028083,0.103397,0,295,295,295,0,0,1,-11.8401863096,11.8401863096
6003,2219,0.005793,0.017802,0,1688,1688,1688,0,0,1,-11.8401863096,11.8401863096
8941,8972,0.016124,0.049322,0,609,609,609,0,0,1,-11.8401863096,11.8401863096
35,3490,0.018471,0.041802,0,692,692,692,0,0,1,-11.8401863096,11.8401863096
1388,1068,0.031719,0.066198,0,431,431,431,0,0,1,-11.8401863096,11.8401863096
209,1733,0.017554,0.056124,0,538,538,538,0,0,1,-11.8401863096,11.8401863096
6089,1252,0.011207,0.037917,0,799,799,799,0,0,1,-11.8401863096,11.8401863096
2613,3574,0.02261,0.105521,0,293,293,293,0,0,1,-11.8401863096,11.8401863096
3801,4934,0.002397,0.013603,0,2287,2287,2287,0,0,1,-11.8401863096,11.8401863096
4934,514,0.021901,0.055818,0,527,527,527,0,0,1,-11.8401863096,11.8401863096
3491,3801,0.007719,0.030066,0,1018,1018,1018,0,0,1,-11.8401863096,11.8401863096
3801,2321,0.017711,0.05,0,596,596,596,0,0,1,-11.8401863096,11.8401863096
573,3801,0.035322,0.070802,0,400,400,400,0,0,1,-11.8401863096,11.8401863096
4618,6029,0.017281,0.050777,0,589,589,589,0,0,1,-11.8401863096,11.8401863096
4596,5235,0.04324,0.168223,0,182,182,182,0,0,1,-11.8401863096,11.8401863096
6054,4596,0.022678,0.082017,0,372,372,372,0,0,1,-11.8401863096,11.8401863096
4596,2811,0.026,0.079537,0,378,378,378,0,0,1,-11.8401863096,11.8401863096
5404,6899,0.027347,0.080372,0,373,373,373,0,0,1,-11.8401863096,11.8401863096
5196,5404,0.023364,0.074372,0,406,406,406,0,0,1,-11.8401863096,11.8401863096
8577,3093,0.011421,0.02757,0,1059,1059,1059,0,0,1,-11.8401863096,11.8401863096
4935,3574,0.011039,0.047169,0,653,653,653,0,0,1,-11.8401863096,11.8401863096
1125,3574,0.015159,0.0732,0,381,423,423,0,0,1,-11.8401863096,11.8401863096
2682,3574,0.00119,0.005729,0,381,5399,5399,0,0,1,-11.8401863096,11.8401863096
7695,3574,0.00182,0.060349,0,524,524,524,0,0,1,-11.8401863096,11.8401863096
7292,3856,0.00795,0.032132,0,955,955,955,0,0,1,-11.8401863096,11.8401863096
855,7292,0.006372,0.021934,0,1383,1383,1383,0,0,1,-11.8401863096,11.8401863096
2625,7292,0.015992,0.036041,0,802,802,802,0,0,1,-11.8401863096,11.8401863096
7292,4356,0.022843,0.087157,0,351,351,351,0,0,1,-11.8401863096,11.8401863096
7591,2911,0.00495,0.014942,0,2007,2007,2007,0,0,1,-11.8401863096,11.8401863096
1068,7591,0.000901,0.00238,0,12413,12413,12413,0,0,1,-11.8401863096,11.8401863096
3856,7591,0.008942,0.027339,0,1099,1099,1099,0,0,1,-11.8401863096,11.8401863096
3856,2911,0.00476,0.017587,0,1734,1734,1734,0,0,1,-11.8401863096,11.8401863096
6899,2911,0.037339,0.128802,0,236,236,236,0,0,1,-11.8401863096,11.8401863096
1068,4905,0.00081,0.00219,0,13528,13528,13528,0,0,1,-11.8401863096,11.8401863096
1068,4439,0.005132,0.018438,0,1651,1651,1651,0,0,1,-11.8401863096,11.8401863096
4367,3856,0.005934,0.023107,0,1325,1325,1325,0,0,1,-11.8401863096,11.8401863096
4367,3856,0.005802,0.021397,0,1425,1425,1425,0,0,1,-11.8401863096,11.8401863096
4367,226,0.000463,0.001421,0,21136,21136,21136,0,0,1,-11.8401863096,11.8401863096
4367,6089,0.000909,0.002521,0,11787,11787,11787,0,0,1,-11.8401863096,11.8401863096
3856,4439,0.009347,0.025364,0,1169,1169,1169,0,0,1,-11.8401863096,11.8401863096
9175,4905,0.00062,0.002017,0,14970,14970,14970,0,0,1,-11.8401863096,11.8401863096
226,9175,0.000917,0.002364,0,12458,12458,12458,0,0,1,-11.8401863096,11.8401863096
9175,2625,0.009248,0.016446,0,1675,1675,1675,0,0,1,-11.8401863096,11.8401863096
6089,2671,0.00295,0.008,0,3705,3705,3705,0,0,1,-11.8401863096,11.8401863096
2625,6089,0.003339,0.012612,0,2422,2422,2422,0,0,1,-11.8401863096,11.8401863096
2625,2671,0.00319,0.012504,0,2448,2448,2448,0,0,1,-11.8401863096,11.8401863096
855,2625,0.007826,0.030521,0,1003,1003,1003,0,0,1,-11.8401863096,11.8401863096
7105,4022,0.00063,0.00702,0,987,4482,4482,0,0,1,-11.8401863096,11.8401863096
4022,5625,0.00184,0.02018,0,1086,1559,1559,0,0,1,-11.8401863096,11.8401863096
1453,6074,0.003818,0.010661,0,2790,2790,2790,0,0,1,-11.8401863096,11.8401863096
7531,1453,0.008678,0.025198,0,1186,1186,1186,0,0,1,-11.8401863096,11.8401863096
5745,1453,0.008843,0.024661,0,1206,1206,1206,0,0,1,-11.8401863096,11.8401863096
136,6866,0.023347,0.041909,0,659,659,659,0,0,1,-11.8401863096,11.8401863096
8667,5207,0.018091,0.055347,0,543,543,543,0,0,1,-11.8401863096,11.8401863096
7258,1382,0.03443,0.093347,0,318,318,318,0,0,1,-11.8401863096,11.8401863096
7258,8805,0.041033,0.111248,0,267,267,267,0,0,1,-11.8401863096,11.8401863096
8205,7713,0.015843,0.05686,0,536,536,536,0,0,1,-11.8401863096,11.8401863096
4618,8205,0.020397,0.064959,0,464,464,464,0,0,1,-11.8401863096,11.8401863096
209,5235,0.017893,0.054959,0,547,547,547,0,0,1,-11.8401863096,11.8401863096
974,6074,0.029496,0.09295,0,324,324,324,0,0,1,-11.8401863096,11.8401863096
9229,8398,0.011579,0.046397,0,661,661,661,0,0,1,-11.8401863096,11.8401863096
7695,3236,0.00099,0.0042,0,381,7321,7321,0,0,1,-11.8401863096,11.8401863096
7695,3236,0.00076,0.00449,0,381,6937,6937,0,0,1,-11.8401863096,11.8401863096
8841,1428,0.006587,0.016868,0,1745,1745,1745,0,0,1,-11.8401863096,11.8401863096
1428,6074,0.016876,0.064909,0,471,471,471,0,0,1,-11.8401863096,11.8401863096
8841,5070,0.036612,0.115372,0,261,261,261,0,0,1,-11.8401863096,11.8401863096
3179,3936,0.009421,0.030826,0,980,980,980,0,0,1,-11.8401863096,11.8401863096
9229,3936,0.008041,0.030438,0,1004,1004,1004,0,0,1,-11.8401863096,11.8401863096
5070,6913,0.000744,0.002182,0,13702,13702,13702,0,0,1,-11.8401863096,11.8401863096
7695,4354,0.000901,0.003979,0,7743,7743,7743,0,0,1,-11.8401863096,11.8401863096
7695,3098,0.01212,0.05176,0,381,595,595,0,0,1,-11.8401863096,11.8401863096
6688,5625,0.00256,0.02765,0,1316,1736,1736,0,0,1,-11.8401863096,11.8401863096
2823,7421,0.00224,0.007256,0,4160,4160,4160,0,0,1,-11.8401863096,11.8401863096
8894,5625,0.0009,0.00943,0,1316,3335,3335,0,0,1,-11.8401863096,11.8401863096
3179,9229,0.007744,0.024273,0,1240,1240,1240,0,0,1,-11.8401863096,11.8401863096
7421,9229,0.006372,0.017992,0,1655,1655,1655,0,0,1,-11.8401863096,11.8401863096
8805,7768,0.048554,0.142669,0,210,210,210,0,0,1,-11.8401863096,11.8401863096
3398,8972,0.010802,0.030488,0,977,977,977,0,0,1,-11.8401863096,11.8401863096
6378,4575,0.015496,0.047397,0,634,634,634,0,0,1,-11.8401863096,11.8401863096
7531,6074,0.010207,0.030826,0,973,973,973,0,0,1,-11.8401863096,11.8401863096
6074,4575,0.026504,0.077876,0,384,384,384,0,0,1,-11.8401863096,11.8401863096
3097,659,0.00073,0.00905,0,1185,3480,3480,0,0,1,-11.8401863096,11.8401863096
9024,4929,0.00192,0.02296,0,889,1371,1371,0,0,1,-11.8401863096,11.8401863096
1815,6542,0.01431,0.05899,0,521,521,521,0,0,1,-11.8401863096,11.8401863096
6542,1445,0.02607,0.07168,0,415,415,415,0,0,1,-11.8401863096,11.8401863096
6069,6833,0.00054,0.00465,0,1580,6748,6748,0,0,1,-11.8401863096,11.8401863096
6069,2268,0.00126,0.01124,0,1613,2793,2793,0,0,1,-11.8401863096,11.8401863096
6069,7180,0.00048,0.00527,0,1547,5970,5970,0,0,1,-11.8401863096,11.8401863096
6069,6293,0.00082,0.00938,0,1580,3355,3355,0,0,1,-11.8401863096,11.8401863096
1968,9192,0.00028,0.003502,0,8992,8992,8992,0,0,1,-11.8401863096,11.8401863096
1968,3493,0.691467,4.414711,0,8,8,8,0,0,1,-11.8401863096,11.8401863096
1968,955,0.02004,0.0916,0,337,337,337,0,0,1,-11.8401863096,11.8401863096
1968,228,0.841911,4.768444,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
1968,6826,0.026,0.08948,0,339,339,339,0,0,1,-11.8401863096,11.8401863096
1968,8964,0.002631,0.011889,0,299,2595,2595,0,0,1,-11.8401863096,11.8401863096
1968,5776,0.7232,1.944,0,16,16,16,0,0,1,-11.8401863096,11.8401863096
9192,955,0.156169,0.546756,0,56,56,56,0,0,1,-11.8401863096,11.8401863096
9192,6826,0.168809,0.580622,0,53,53,53,0,0,1,-11.8401863096,11.8401863096
9192,8964,0.019222,0.068209,0,446,446,446,0,0,1,-11.8401863096,11.8401863096
8574,1616,0.00039,0.00386,0,1415,8142,8142,0,0,1,-11.8401863096,11.8401863096
8574,1163,0.00096,0.01138,0,1448,2766,2766,0,0,1,-11.8401863096,11.8401863096
8574,9064,0.00037,0.00325,0,1415,9657,9657,0,0,1,-11.8401863096,11.8401863096
8574,8921,0.00029,0.00339,0,1580,9284,9284,0,0,1,-11.8401863096,11.8401863096
3493,2299,0.009458,0.158871,0,199,199,199,0,0,1,-11.8401863096,11.8401863096
2299,4423,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
6826,2299,0.312951,7.130667,0,5,5,5,0,0,1,-11.8401863096,11.8401863096
7563,2299,0.247649,1.075911,0,29,29,29,0,0,1,-11.8401863096,11.8401863096
4427,2299,0.06056,0.18612,0,162,162,162,0,0,1,-11.8401863096,11.8401863096
8335,2299,2.142489,4.347733,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
5155,2299,0.07132,1.068889,0,30,30,30,0,0,1,-11.8401863096,11.8401863096
271,2299,0.02268,0.08652,0,354,354,354,0,0,1,-11.8401863096,11.8401863096
2449,2299,2.007778,4.494222,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
4665,2299,0.006178,0.028938,0,1068,1068,1068,0,0,1,-11.8401863096,11.8401863096
4495,2299,0.027711,0.260951,0,121,121,121,0,0,1,-11.8401863096,11.8401863096
3493,5587,0,0.000222,0,299,142286,142286,0,0,1,-11.8401863096,11.8401863096
4586,3493,0.00692,0.337378,0,94,94,94,0,0,1,-11.8401863096,11.8401863096
228,3493,0.025991,0.10048,0,305,305,305,0,0,1,-11.8401863096,11.8401863096
6826,3493,0.083711,0.8648,0,37,37,37,0,0,1,-11.8401863096,11.8401863096
7563,3493,0.447378,1.862089,0,17,17,17,0,0,1,-11.8401863096,11.8401863096
4427,3493,0.062169,0.153191,0,192,192,192,0,0,1,-11.8401863096,11.8401863096
8335,3493,2.492533,4.725778,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
5155,3493,0.020271,0.08244,0,373,373,373,0,0,1,-11.8401863096,11.8401863096
271,3493,0.11416,1.777556,0,18,18,18,0,0,1,-11.8401863096,11.8401863096
5776,3493,0.574978,2.992578,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
2449,3493,1.887067,4.964444,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
4665,3493,0.250778,0.817422,0,37,37,37,0,0,1,-11.8401863096,11.8401863096
4495,3493,0.007049,0.029609,0,1038,1038,1038,0,0,1,-11.8401863096,11.8401863096
5587,4586,0.003049,0.020218,0,1545,1545,1545,0,0,1,-11.8401863096,11.8401863096
4423,4586,0.002911,0.020262,0,1544,1544,1544,0,0,1,-11.8401863096,11.8401863096
4929,2870,4e-05,0.00041,0,757,76679,76679,0,0,1,-11.8401863096,11.8401863096
4929,659,0.00087,0.01087,0,1283,2897,2897,0,0,1,-11.8401863096,11.8401863096
4929,1037,4e-05,0.00046,0,757,68410,68410,0,0,1,-11.8401863096,11.8401863096
4929,659,0.00095,0.00924,0,1481,3401,3401,0,0,1,-11.8401863096,11.8401863096
1815,5210,0.528017,2.636157,0,12,12,12,0,0,1,-11.8401863096,11.8401863096
1815,1445,0.032031,0.128659,0,239,239,239,0,0,1,-11.8401863096,11.8401863096
1616,7762,0.00044,0.0032,0,1645,9780,9780,0,0,1,-11.8401863096,11.8401863096
1616,2520,0.00046,0.00489,0,1711,6432,6432,0,0,1,-11.8401863096,11.8401863096
9064,7762,0.0003,0.00352,0,1580,8942,8942,0,0,1,-11.8401863096,11.8401863096
9064,89,0.00051,0.00454,0,1645,6915,6915,0,0,1,-11.8401863096,11.8401863096
1317,659,0.00068,0.00746,0,1613,4217,4217,0,0,1,-11.8401863096,11.8401863096
1317,8605,0.00093,0.01022,0,1744,3079,3079,0,0,1,-11.8401863096,11.8401863096
8605,1367,4e-05,0.0004,0,1481,78577,78577,0,0,1,-11.8401863096,11.8401863096
8605,8921,0.00078,0.00698,0,1744,4498,4498,0,0,1,-11.8401863096,11.8401863096
1163,1676,4e-05,0.00043,0,1580,73144,73144,0,0,1,-11.8401863096,11.8401863096
1163,7051,0.00025,0.00309,0,1678,10190,10190,0,0,1,-11.8401863096,11.8401863096
913,7762,0.00047,0.00538,0,1613,5849,5849,0,0,1,-11.8401863096,11.8401863096
2107,7762,0.00046,0.00548,0,1744,5744,5744,0,0,1,-11.8401863096,11.8401863096
2107,5996,0.00016,0.00173,0,1843,18181,18181,0,0,1,-11.8401863096,11.8401863096
2107,6293,0.00166,0.01471,0,1744,2134,2134,0,0,1,-11.8401863096,11.8401863096
913,7762,0.00051,0.00512,0,1777,6140,6140,0,0,1,-11.8401863096,11.8401863096
6704,8921,0.00021,0.00248,0,1514,12692,12692,0,0,1,-11.8401863096,11.8401863096
228,4586,0.004391,0.021689,0,286,1428,1428,0,0,1,-11.8401863096,11.8401863096
2441,6293,0.00024,0.00289,0,1645,10893,10893,0,0,1,-11.8401863096,11.8401863096
955,3506,0,0.000222,0,338,142286,142286,0,0,1,-11.8401863096,11.8401863096
955,8964,0.01788,0.100471,0,310,310,310,0,0,1,-11.8401863096,11.8401863096
3506,2908,0.006458,0.039982,0,780,780,780,0,0,1,-11.8401863096,11.8401863096
228,6826,0.106151,0.993333,0,32,32,32,0,0,1,-11.8401863096,11.8401863096
228,5776,0.699778,3.232311,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
8964,6826,0.257058,0.43592,0,63,63,63,0,0,1,-11.8401863096,11.8401863096
5776,6826,0.002769,0.011449,0,2682,2682,2682,0,0,1,-11.8401863096,11.8401863096
659,8329,0.00034,0.00305,0,1580,10293,10293,0,0,1,-11.8401863096,11.8401863096
659,7051,0.00123,0.01255,0,1843,2505,2505,0,0,1,-11.8401863096,11.8401863096
659,9239,6e-05,0.00065,0,1415,48391,48391,0,0,1,-11.8401863096,11.8401863096
659,7960,6e-05,0.00063,0,1514,49913,49913,0,0,1,-11.8401863096,11.8401863096
659,6233,6e-05,0.00055,0,1744,57093,57093,0,0,1,-11.8401863096,11.8401863096
659,5416,0.00079,0.00968,0,1349,3253,3253,0,0,1,-11.8401863096,11.8401863096
659,6798,7e-05,0.00079,0,39828,39828,39828,0,0,1,-11.8401863096,11.8401863096
792,3279,0,0.000222,0,377,142286,142286,0,0,1,-11.8401863096,11.8401863096
7563,792,2.064178,7.545333,0,5,5,5,0,0,1,-11.8401863096,11.8401863096
7279,792,0.153711,0.482489,0,63,63,63,0,0,1,-11.8401863096,11.8401863096
8335,792,0.015809,0.12368,0,254,254,254,0,0,1,-11.8401863096,11.8401863096
2449,792,0.057978,0.363422,0,86,86,86,0,0,1,-11.8401863096,11.8401863096
4665,792,0.6932,2.196889,0,14,14,14,0,0,1,-11.8401863096,11.8401863096
4495,792,0.560356,2.395867,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
5416,2267,0.00024,0.00213,0,757,14737,14737,0,0,1,-11.8401863096,11.8401863096
5416,7637,0.00093,0.00884,0,1283,3554,3554,0,0,1,-11.8401863096,11.8401863096
8964,2168,0,0.000222,0,312,142286,142286,0,0,1,-11.8401863096,11.8401863096
3659,5996,0.00018,0.00204,0,1777,15425,15425,0,0,1,-11.8401863096,11.8401863096
5762,5996,0.00018,0.00208,0,757,15130,15130,0,0,1,-11.8401863096,11.8401863096
3242,5097,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
7563,3242,0.02068,0.093391,0,331,331,331,0,0,1,-11.8401863096,11.8401863096
4427,3242,0.777778,7.408,0,5,5,5,0,0,1,-11.8401863096,11.8401863096
3242,7279,0.00884,0.07292,0,431,431,431,0,0,1,-11.8401863096,11.8401863096
271,3242,0.131671,8.295556,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
3242,1611,0.082462,0.568222,0,56,56,56,0,0,1,-11.8401863096,11.8401863096
5097,1611,0.0042,0.02624,0,1189,1189,1189,0,0,1,-11.8401863096,11.8401863096
8181,8179,0.00031,0.00317,0,1251,9918,9918,0,0,1,-11.8401863096,11.8401863096
8181,7762,0.00043,0.00498,0,1481,6320,6320,0,0,1,-11.8401863096,11.8401863096
9025,7762,0.00042,0.00508,0,1711,6197,6197,0,0,1,-11.8401863096,11.8401863096
7563,4427,0.110671,0.773067,0,41,41,41,0,0,1,-11.8401863096,11.8401863096
7563,7279,0.00912,0.037609,0,817,817,817,0,0,1,-11.8401863096,11.8401863096
7563,8335,0.098049,0.598711,0,53,53,53,0,0,1,-11.8401863096,11.8401863096
7563,5155,0.019031,1.160356,0,28,28,28,0,0,1,-11.8401863096,11.8401863096
7563,271,0.024071,0.915733,0,35,35,35,0,0,1,-11.8401863096,11.8401863096
2449,7563,1.484267,4.479111,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
4665,7563,0.011578,0.063271,0,492,492,492,0,0,1,-11.8401863096,11.8401863096
4495,7563,0.654889,1.839111,0,17,17,17,0,0,1,-11.8401863096,11.8401863096
7563,1611,0.022049,0.10076,0,307,307,307,0,0,1,-11.8401863096,11.8401863096
4427,7279,0.459867,2.604711,0,12,12,12,0,0,1,-11.8401863096,11.8401863096
4427,8335,2.320222,6.088,0,5,5,5,0,0,1,-11.8401863096,11.8401863096
4427,5155,0.006369,0.048089,0,652,652,652,0,0,1,-11.8401863096,11.8401863096
4427,271,0.006631,0.0432,0,723,723,723,0,0,1,-11.8401863096,11.8401863096
2449,4427,2.567244,6.767111,0,5,5,5,0,0,1,-11.8401863096,11.8401863096
4665,4427,0.309889,1.214178,0,26,26,26,0,0,1,-11.8401863096,11.8401863096
4495,4427,0.009191,0.043289,0,714,714,714,0,0,1,-11.8401863096,11.8401863096
4427,1611,0.691022,5.239556,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
5210,1445,0.002669,0.01718,0,1817,1817,1817,0,0,1,-11.8401863096,11.8401863096
8179,5509,0.00074,0.00694,0,1251,4526,4526,0,0,1,-11.8401863096,11.8401863096
8179,7762,0.00068,0.008,0,1547,3935,3935,0,0,1,-11.8401863096,11.8401863096
7279,4014,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8335,7279,0.00524,0.030631,0,1017,1017,1017,0,0,1,-11.8401863096,11.8401863096
5155,7279,0.33932,3.814667,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
271,7279,0.22696,2.614933,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
2449,7279,0.190671,0.719378,0,43,43,43,0,0,1,-11.8401863096,11.8401863096
4665,7279,1.050222,2.105556,0,14,14,14,0,0,1,-11.8401863096,11.8401863096
4495,7279,1.431644,4.294578,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
1611,7279,0.022618,0.161089,0,195,195,195,0,0,1,-11.8401863096,11.8401863096
5509,1579,0.00088,0.00895,0,1810,3513,3513,0,0,1,-11.8401863096,11.8401863096
8335,1531,0,0.000222,0,299,142286,142286,0,0,1,-11.8401863096,11.8401863096
5155,8335,1.827778,7.768,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
2449,8335,0.020849,0.153382,0,205,205,205,0,0,1,-11.8401863096,11.8401863096
4665,8335,0.156231,0.656267,0,47,47,47,0,0,1,-11.8401863096,11.8401863096
4495,8335,0.176498,0.891556,0,35,35,35,0,0,1,-11.8401863096,11.8401863096
7762,2268,0.00067,0.00777,0,1613,4051,4051,0,0,1,-11.8401863096,11.8401863096
5155,271,0.004578,0.061889,0,509,509,509,0,0,1,-11.8401863096,11.8401863096
5155,2908,0.01348,0.05932,0,520,520,520,0,0,1,-11.8401863096,11.8401863096
4665,5155,0.066391,2.802622,0,12,12,12,0,0,1,-11.8401863096,11.8401863096
4495,5155,0.194258,2.220444,0,15,15,15,0,0,1,-11.8401863096,11.8401863096
5155,1611,0.008151,0.072822,0,432,432,432,0,0,1,-11.8401863096,11.8401863096
271,2908,0.016502,0.055382,0,547,547,547,0,0,1,-11.8401863096,11.8401863096
4665,271,0.0806,4.633778,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
4495,271,0.831556,3.729644,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
271,1611,0.007951,0.074151,0,424,424,424,0,0,1,-11.8401863096,11.8401863096
1579,5848,0.0004,0.00362,0,1613,8673,8673,0,0,1,-11.8401863096,11.8401863096
7051,8847,0.00015,0.00177,0,1580,17783,17783,0,0,1,-11.8401863096,11.8401863096
5776,8229,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
317,6233,2e-05,0.00022,0,1678,142990,142990,0,0,1,-11.8401863096,11.8401863096
4665,2449,0.02864,0.172902,0,181,181,181,0,0,1,-11.8401863096,11.8401863096
2449,4495,0.017591,0.1404,0,224,224,224,0,0,1,-11.8401863096,11.8401863096
4665,4495,0.00752,0.031711,0,970,970,970,0,0,1,-11.8401863096,11.8401863096
1611,8420,0,0.000222,0,546,142286,142286,0,0,1,-11.8401863096,11.8401863096
8768,2283,0.032587,0.058388,0,473,473,473,0,0,1,-11.8401863096,11.8401863096
636,2283,0.029752,0.070686,0,412,412,412,0,0,1,-11.8401863096,11.8401863096
4388,4008,0.00699,0.04244,0,476,735,735,0,0,1,-11.8401863096,11.8401863096
4008,7532,0.0008,0.006081,0,5151,5151,5151,0,0,1,-11.8401863096,11.8401863096
4008,6006,0.004669,0.041919,0,749,749,749,0,0,1,-11.8401863096,11.8401863096
4008,6006,0.00476,0.04106,0,765,765,765,0,0,1,-11.8401863096,11.8401863096
6999,2041,0.00146,0.0163,0,1316,2946,2946,0,0,1,-11.8401863096,11.8401863096
6999,2041,0.00098,0.01485,0,1218,3239,3239,0,0,1,-11.8401863096,11.8401863096
6999,2041,0.00143,0.01661,0,1119,2891,2891,0,0,1,-11.8401863096,11.8401863096
1506,6999,0.00209,0.0241,0,1909,1993,1993,0,0,1,-11.8401863096,11.8401863096
1506,6999,0.00273,0.02677,0,1448,1792,1792,0,0,1,-11.8401863096,11.8401863096
1506,6999,0.00279,0.02623,0,1251,1828,1828,0,0,1,-11.8401863096,11.8401863096
5521,815,0.007479,0.032207,0,956,956,956,0,0,1,-11.8401863096,11.8401863096
5521,2127,0.04319,0.16186,0,189,189,189,0,0,1,-11.8401863096,11.8401863096
1617,3294,0.007256,0.029702,0,1034,1034,1034,0,0,1,-11.8401863096,11.8401863096
3294,6055,0.006488,0.036041,0,863,863,863,0,0,1,-11.8401863096,11.8401863096
3788,4558,0.028653,0.066364,0,437,437,437,0,0,1,-11.8401863096,11.8401863096
7112,3788,0.010463,0.027446,0,1076,1076,1076,0,0,1,-11.8401863096,11.8401863096
1438,3173,0.012409,0.071919,0,400,433,433,0,0,1,-11.8401863096,11.8401863096
1438,3173,0.012659,0.07045,0,438,442,442,0,0,1,-11.8401863096,11.8401863096
3173,9125,0.003419,0.02344,0,419,1334,1334,0,0,1,-11.8401863096,11.8401863096
3173,7432,0.002469,0.01486,0,2097,2097,2097,0,0,1,-11.8401863096,11.8401863096
3173,5497,0.00682,0.03368,0,457,920,920,0,0,1,-11.8401863096,11.8401863096
3173,921,0.02036,0.09743,0,318,318,318,0,0,1,-11.8401863096,11.8401863096
8768,3765,0.048,0.080331,0,338,338,338,0,0,1,-11.8401863096,11.8401863096
8768,3420,0.00262,0.008083,0,3718,3718,3718,0,0,1,-11.8401863096,11.8401863096
8768,6537,0.004107,0.023083,0,1348,1348,1348,0,0,1,-11.8401863096,11.8401863096
8768,7991,0.003207,0.015719,0,1969,1969,1969,0,0,1,-11.8401863096,11.8401863096
8768,716,0.004727,0.02143,0,1440,1440,1440,0,0,1,-11.8401863096,11.8401863096
8768,3861,0.004041,0.012702,0,2370,2370,2370,0,0,1,-11.8401863096,11.8401863096
8768,2559,0.017802,0.037777,0,757,757,757,0,0,1,-11.8401863096,11.8401863096
2922,5424,0.002934,0.014273,0,2168,2168,2168,0,0,1,-11.8401863096,11.8401863096
3641,2922,0.006231,0.032174,0,964,964,964,0,0,1,-11.8401863096,11.8401863096
6051,2937,0.026876,0.085248,0,354,354,354,0,0,1,-11.8401863096,11.8401863096
6051,6367,0.050636,0.099223,0,284,284,284,0,0,1,-11.8401863096,11.8401863096
979,3329,0.045347,0.092,0,308,308,308,0,0,1,-11.8401863096,11.8401863096
5804,3329,0.005231,0.013504,0,2182,2182,2182,0,0,1,-11.8401863096,11.8401863096
1499,8659,0.024752,0.057446,0,505,505,505,0,0,1,-11.8401863096,11.8401863096
1499,7932,0.015083,0.065182,0,473,473,473,0,0,1,-11.8401863096,11.8401863096
1499,8925,0.03986,0.070686,0,390,390,390,0,0,1,-11.8401863096,11.8401863096
5198,1499,0.036231,0.064248,0,429,429,429,0,0,1,-11.8401863096,11.8401863096
1499,4684,0.004537,0.022041,0,1404,1404,1404,0,0,1,-11.8401863096,11.8401863096
9111,7560,0.052603,0.157802,0,190,190,190,0,0,1,-11.8401863096,11.8401863096
8925,7560,0.005562,0.024083,0,1278,1278,1278,0,0,1,-11.8401863096,11.8401863096
8925,7560,0.005446,0.024554,0,1256,1256,1256,0,0,1,-11.8401863096,11.8401863096
3614,7560,0.009107,0.051661,0,603,603,603,0,0,1,-11.8401863096,11.8401863096
7560,761,0.00419,0.009868,0,2947,2947,2947,0,0,1,-11.8401863096,11.8401863096
4518,7560,0.024281,0.13338,0,233,233,233,0,0,1,-11.8401863096,11.8401863096
4518,7560,0.02376,0.123496,0,252,252,252,0,0,1,-11.8401863096,11.8401863096
5015,7560,0.005331,0.020752,0,1475,1475,1475,0,0,1,-11.8401863096,11.8401863096
4570,7068,0.001107,0.004603,0,6673,6673,6673,0,0,1,-11.8401863096,11.8401863096
7068,7823,0.005628,0.030702,0,1012,1012,1012,0,0,1,-11.8401863096,11.8401863096
716,8108,0.024628,0.130893,0,238,238,238,0,0,1,-11.8401863096,11.8401863096
716,8108,0.024132,0.133463,0,233,233,233,0,0,1,-11.8401863096,11.8401863096
5962,8108,0.01419,0.07062,0,439,439,439,0,0,1,-11.8401863096,11.8401863096
5962,8108,0.014471,0.069182,0,447,447,447,0,0,1,-11.8401863096,11.8401863096
6761,8408,0.008372,0.045231,0,687,687,687,0,0,1,-11.8401863096,11.8401863096
6942,6761,0.024628,0.097983,0,313,313,313,0,0,1,-11.8401863096,11.8401863096
6761,7087,0.002471,0.009331,0,3273,3273,3273,0,0,1,-11.8401863096,11.8401863096
337,1873,0.025702,0.144587,0,329,329,329,0,0,1,-11.8401863096,11.8401863096
4184,337,0.003421,0.019752,0,1576,1576,1576,0,0,1,-11.8401863096,11.8401863096
3534,45,0.004562,0.017174,0,1778,1778,1778,0,0,1,-11.8401863096,11.8401863096
45,915,0.018868,0.083661,0,369,369,369,0,0,1,-11.8401863096,11.8401863096
45,4877,0.01019,0.027917,0,1063,1063,1063,0,0,1,-11.8401863096,11.8401863096
8830,3534,0.019471,0.064058,0,472,472,472,0,0,1,-11.8401863096,11.8401863096
6258,1681,0.053446,0.118207,0,244,244,244,0,0,1,-11.8401863096,11.8401863096
1681,5539,0.049521,0.123438,0,238,238,238,0,0,1,-11.8401863096,11.8401863096
2677,5055,0.00914,0.042039,0,735,735,735,0,0,1,-11.8401863096,11.8401863096
5055,921,0.004711,0.021591,0,1430,1430,1430,0,0,1,-11.8401863096,11.8401863096
1450,9237,0,0.000893,0,35373,35373,35373,0,0,1,-11.8401863096,11.8401863096
4693,1450,0.00405,0.021132,0,1469,1469,1469,0,0,1,-11.8401863096,11.8401863096
4693,1450,0.004587,0.020711,0,1490,1490,1490,0,0,1,-11.8401863096,11.8401863096
9237,3683,0.044182,0.091041,0,313,313,313,0,0,1,-11.8401863096,11.8401863096
9237,4536,0.022653,0.047421,0,602,602,602,0,0,1,-11.8401863096,11.8401863096
9237,7484,0.058876,0.108463,0,256,256,256,0,0,1,-11.8401863096,11.8401863096
457,3572,0.013174,0.026992,0,1052,1052,1052,0,0,1,-11.8401863096,11.8401863096
7336,457,0.001273,0.002818,0,10216,10216,10216,0,0,1,-11.8401863096,11.8401863096
1698,1617,0.009471,0.048769,0,636,636,636,0,0,1,-11.8401863096,11.8401863096
5966,3474,0.017388,0.04138,0,704,704,704,0,0,1,-11.8401863096,11.8401863096
3474,8897,0.017339,0.054661,0,551,551,551,0,0,1,-11.8401863096,11.8401863096
5424,4605,0.025033,0.137942,0,226,226,226,0,0,1,-11.8401863096,11.8401863096
5424,4605,0.024521,0.140653,0,222,222,222,0,0,1,-11.8401863096,11.8401863096
4605,7181,0.021198,0.056041,0,528,528,528,0,0,1,-11.8401863096,11.8401863096
4605,8174,0.007174,0.035,0,885,885,885,0,0,1,-11.8401863096,11.8401863096
2678,4605,0.010826,0.029992,0,991,991,991,0,0,1,-11.8401863096,11.8401863096
2678,4605,0.012876,0.028058,0,1024,1024,1024,0,0,1,-11.8401863096,11.8401863096
2415,7744,0.034248,0.143124,0,215,215,215,0,0,1,-11.8401863096,11.8401863096
6033,7744,0.015421,0.066364,0,464,464,464,0,0,1,-11.8401863096,11.8401863096
5198,8659,0.014512,0.035901,0,816,816,816,0,0,1,-11.8401863096,11.8401863096
1119,1438,0.00863,0.054419,0,533,574,574,0,0,1,-11.8401863096,11.8401863096
1119,1438,0.008461,0.055479,0,514,563,563,0,0,1,-11.8401863096,11.8401863096
480,4280,0.013256,0.073248,0,425,425,425,0,0,1,-11.8401863096,11.8401863096
8978,4280,0.004033,0.018174,0,1697,1697,1697,0,0,1,-11.8401863096,11.8401863096
636,3765,0.016008,0.027066,0,1005,1005,1005,0,0,1,-11.8401863096,11.8401863096
5223,3614,0.013537,0.070083,0,443,443,443,0,0,1,-11.8401863096,11.8401863096
7793,5223,0.004744,0.024876,0,1248,1248,1248,0,0,1,-11.8401863096,11.8401863096
3420,2776,0.014364,0.037438,0,788,788,788,0,0,1,-11.8401863096,11.8401863096
8319,2249,0.010364,0.020314,0,1386,1386,1386,0,0,1,-11.8401863096,11.8401863096
2249,3669,0.007289,0.018207,0,1611,1611,1611,0,0,1,-11.8401863096,11.8401863096
8360,1500,0.011744,0.052446,0,588,588,588,0,0,1,-11.8401863096,11.8401863096
7456,8360,0.015438,0.062876,0,488,488,488,0,0,1,-11.8401863096,11.8401863096
9010,6568,0.00157,0.01612,0,1020,2976,2976,0,0,1,-11.8401863096,11.8401863096
9010,6568,0.00154,0.01643,0,1020,2921,2921,0,0,1,-11.8401863096,11.8401863096
3641,5424,0.001967,0.008438,0,3646,3646,3646,0,0,1,-11.8401863096,11.8401863096
5424,8272,0.01162,0.033653,0,888,888,888,0,0,1,-11.8401863096,11.8401863096
1143,888,0.006901,0.04661,0,419,671,671,0,0,1,-11.8401863096,11.8401863096
1143,888,0.00782,0.04568,0,438,682,682,0,0,1,-11.8401863096,11.8401863096
2865,888,0.005401,0.0343,0,381,910,910,0,0,1,-11.8401863096,11.8401863096
665,888,0.011419,0.07275,0,381,429,429,0,0,1,-11.8401863096,11.8401863096
4388,6006,0.01044,0.05919,0,476,526,526,0,0,1,-11.8401863096,11.8401863096
8923,1073,0.050314,0.112132,0,258,258,258,0,0,1,-11.8401863096,11.8401863096
8923,1073,0.057017,0.109893,0,256,256,256,0,0,1,-11.8401863096,11.8401863096
1073,4275,0.007,0.028231,0,1087,1087,1087,0,0,1,-11.8401863096,11.8401863096
1073,8446,0.010719,0.040868,0,748,748,748,0,0,1,-11.8401863096,11.8401863096
1073,4668,0.04443,0.10976,0,267,267,267,0,0,1,-11.8401863096,11.8401863096
1073,568,0.021372,0.121033,0,258,258,258,0,0,1,-11.8401863096,11.8401863096
1073,884,0.020579,0.095331,0,324,324,324,0,0,1,-11.8401863096,11.8401863096
2914,8923,0.02386,0.06986,0,428,428,428,0,0,1,-11.8401863096,11.8401863096
8852,2914,0.062901,0.105628,0,257,257,257,0,0,1,-11.8401863096,11.8401863096
2914,2127,0.035686,0.149314,0,206,206,206,0,0,1,-11.8401863096,11.8401863096
6502,2914,0.00181,0.006876,0,4443,4443,4443,0,0,1,-11.8401863096,11.8401863096
6501,2914,0.002628,0.01462,0,2127,2127,2127,0,0,1,-11.8401863096,11.8401863096
6501,2914,0.002983,0.014331,0,2158,2158,2158,0,0,1,-11.8401863096,11.8401863096
422,2914,0.006157,0.03114,0,996,996,996,0,0,1,-11.8401863096,11.8401863096
2022,7461,0.022,0.043066,0,654,654,654,0,0,1,-11.8401863096,11.8401863096
1416,2022,0.013438,0.033479,0,876,876,876,0,0,1,-11.8401863096,11.8401863096
2022,8549,0.013488,0.028893,0,991,991,991,0,0,1,-11.8401863096,11.8401863096
3421,9178,0.114058,0.230033,0,124,124,124,0,0,1,-11.8401863096,11.8401863096
9178,944,0.062901,0.133777,0,214,214,214,0,0,1,-11.8401863096,11.8401863096
9178,1981,0.041868,0.106554,0,276,276,276,0,0,1,-11.8401863096,11.8401863096
3415,8315,0.052347,0.07786,0,337,337,337,0,0,1,-11.8401863096,11.8401863096
8315,5570,0.003099,0.006174,0,4573,4573,4573,0,0,1,-11.8401863096,11.8401863096
889,7340,0.04357,0.108678,0,270,270,270,0,0,1,-11.8401863096,11.8401863096
889,8173,0.020893,0.043289,0,658,658,658,0,0,1,-11.8401863096,11.8401863096
4558,8897,0.035289,0.072058,0,394,394,394,0,0,1,-11.8401863096,11.8401863096
2127,8923,0.050579,0.074298,0,352,352,352,0,0,1,-11.8401863096,11.8401863096
4069,8923,0.042934,0.087917,0,323,323,323,0,0,1,-11.8401863096,11.8401863096
815,7121,0.036711,0.086397,0,337,337,337,0,0,1,-11.8401863096,11.8401863096
7121,8319,0.053124,0.100066,0,279,279,279,0,0,1,-11.8401863096,11.8401863096
7121,4065,0.022959,0.041727,0,664,664,664,0,0,1,-11.8401863096,11.8401863096
3967,1641,0.00476,0.023868,0,1298,1298,1298,0,0,1,-11.8401863096,11.8401863096
7737,3967,0.005529,0.011182,0,2533,2533,2533,0,0,1,-11.8401863096,11.8401863096
7572,727,0.00183,0.02821,0,1678,1705,1705,0,0,1,-11.8401863096,11.8401863096
7455,7572,0.00198,0.02074,0,1218,2314,2314,0,0,1,-11.8401863096,11.8401863096
8880,5954,0.022917,0.094893,0,324,324,324,0,0,1,-11.8401863096,11.8401863096
8880,5954,0.023347,0.092868,0,330,330,330,0,0,1,-11.8401863096,11.8401863096
5954,2998,0.030364,0.073256,0,399,399,399,0,0,1,-11.8401863096,11.8401863096
5954,6453,0.004562,0.020132,0,1531,1531,1531,0,0,1,-11.8401863096,11.8401863096
5954,6453,0.010562,0.020686,0,1360,1360,1360,0,0,1,-11.8401863096,11.8401863096
944,5954,0.01838,0.07314,0,419,419,419,0,0,1,-11.8401863096,11.8401863096
5954,5027,0.005628,0.029702,0,1045,1045,1045,0,0,1,-11.8401863096,11.8401863096
5954,5027,0.005777,0.029273,0,1059,1059,1059,0,0,1,-11.8401863096,11.8401863096
2813,5954,0.014529,0.236802,0,134,134,134,0,0,1,-11.8401863096,11.8401863096
2582,1737,0.005818,0.032182,0,966,966,966,0,0,1,-11.8401863096,11.8401863096
2582,4693,0.003636,0.021843,0,1427,1427,1427,0,0,1,-11.8401863096,11.8401863096
3440,2041,0.00318,0.02624,0,1119,1196,1196,0,0,1,-11.8401863096,11.8401863096
3440,7455,0.00442,0.03649,0,1251,1312,1312,0,0,1,-11.8401863096,11.8401863096
4599,1647,0.005099,0.027868,0,1115,1115,1115,0,0,1,-11.8401863096,11.8401863096
4599,1737,0.00995,0.049397,0,627,627,627,0,0,1,-11.8401863096,11.8401863096
4599,1737,0.01014,0.048397,0,639,639,639,0,0,1,-11.8401863096,11.8401863096
4599,1682,0.007917,0.04757,0,656,656,656,0,0,1,-11.8401863096,11.8401863096
4599,93,0.004008,0.022182,0,1402,1402,1402,0,0,1,-11.8401863096,11.8401863096
4599,206,0.006603,0.039124,0,797,797,797,0,0,1,-11.8401863096,11.8401863096
8319,5637,0.00657,0.028281,0,1088,1088,1088,0,0,1,-11.8401863096,11.8401863096
7340,8319,0.071471,0.124661,0,220,220,220,0,0,1,-11.8401863096,11.8401863096
7340,8319,0.069983,0.127058,0,218,218,218,0,0,1,-11.8401863096,11.8401863096
8319,3669,0.00743,0.018182,0,1609,1609,1609,0,0,1,-11.8401863096,11.8401863096
8830,7796,0.004653,0.024339,0,1275,1275,1275,0,0,1,-11.8401863096,11.8401863096
8897,8830,0.007157,0.03462,0,894,894,894,0,0,1,-11.8401863096,11.8401863096
8897,8830,0.007298,0.033909,0,911,911,911,0,0,1,-11.8401863096,11.8401863096
6780,7777,0.00024,0.00281,0,1218,11201,11201,0,0,1,-11.8401863096,11.8401863096
5408,7246,0.010711,0.056603,0,549,549,549,0,0,1,-11.8401863096,11.8401863096
3746,5408,0.064273,0.068058,0,338,338,338,0,0,1,-11.8401863096,11.8401863096
8168,5583,0.013917,0.06676,0,464,464,464,0,0,1,-11.8401863096,11.8401863096
8168,8599,0.034298,0.076091,0,379,379,379,0,0,1,-11.8401863096,11.8401863096
4570,3151,0.00676,0.044942,0,696,696,696,0,0,1,-11.8401863096,11.8401863096
4570,4184,0.025579,0.109438,0,282,282,282,0,0,1,-11.8401863096,11.8401863096
4570,4184,0.026091,0.107198,0,287,287,287,0,0,1,-11.8401863096,11.8401863096
3309,3387,0.00319,0.01543,0,2005,2005,2005,0,0,1,-11.8401863096,11.8401863096
3387,2763,0.003669,0.014628,0,2095,2095,2095,0,0,1,-11.8401863096,11.8401863096
2879,1585,0.001653,0.007331,0,4204,4204,4204,0,0,1,-11.8401863096,11.8401863096
480,2879,0.009661,0.04095,0,751,751,751,0,0,1,-11.8401863096,11.8401863096
1506,9010,0.00089,0.00981,0,1152,3207,3207,0,0,1,-11.8401863096,11.8401863096
1506,9010,0.00087,0.01,0,1316,3147,3147,0,0,1,-11.8401863096,11.8401863096
9010,7777,0.00114,0.01867,0,1448,1689,1689,0,0,1,-11.8401863096,11.8401863096
4894,2892,0.034661,0.089231,0,461,461,461,0,0,1,-11.8401863096,11.8401863096
1098,4894,0.009463,0.018603,0,2114,2114,2114,0,0,1,-11.8401863096,11.8401863096
2831,7101,0.032777,0.061248,0,455,455,455,0,0,1,-11.8401863096,11.8401863096
6867,2831,0.029182,0.043207,0,606,606,606,0,0,1,-11.8401863096,11.8401863096
6758,5966,0.012826,0.022587,0,1217,1217,1217,0,0,1,-11.8401863096,11.8401863096
1967,9111,0.01519,0.065017,0,474,474,474,0,0,1,-11.8401863096,11.8401863096
390,9111,0.002107,0.009,0,3418,3418,3418,0,0,1,-11.8401863096,11.8401863096
9111,4518,0.010099,0.046587,0,663,663,663,0,0,1,-11.8401863096,11.8401863096
206,1647,0.001934,0.009008,0,3429,3429,3429,0,0,1,-11.8401863096,11.8401863096
6258,7461,0.041537,0.116843,0,255,255,255,0,0,1,-11.8401863096,11.8401863096
6942,7932,0.013091,0.050041,0,611,611,611,0,0,1,-11.8401863096,11.8401863096
1084,7101,0.003058,0.005579,0,4965,4965,4965,0,0,1,-11.8401863096,11.8401863096
1677,8880,0.008554,0.035397,0,868,868,868,0,0,1,-11.8401863096,11.8401863096
9210,5456,0.020314,0.102727,0,302,302,302,0,0,1,-11.8401863096,11.8401863096
5081,5456,0.005008,0.025364,0,1222,1222,1222,0,0,1,-11.8401863096,11.8401863096
5539,5456,0.042182,0.161132,0,190,190,190,0,0,1,-11.8401863096,11.8401863096
7790,1314,0.00014,0.000581,0,52855,52855,52855,0,0,1,-11.8401863096,11.8401863096
3437,2163,0.001339,0.007438,0,4180,4180,4180,0,0,1,-11.8401863096,11.8401863096
2461,1585,0.004223,0.009347,0,3080,3080,3080,0,0,1,-11.8401863096,11.8401863096
1585,5565,0.016314,0.034562,0,827,827,827,0,0,1,-11.8401863096,11.8401863096
8978,1585,0.009331,0.045339,0,683,683,683,0,0,1,-11.8401863096,11.8401863096
2461,4009,0.00038,0.002769,0,11302,11302,11302,0,0,1,-11.8401863096,11.8401863096
8978,2461,0.007066,0.043107,0,724,724,724,0,0,1,-11.8401863096,11.8401863096
1843,1967,0.003124,0.017231,0,1804,1804,1804,0,0,1,-11.8401863096,11.8401863096
2561,5467,0.020512,0.048562,0,600,600,600,0,0,1,-11.8401863096,11.8401863096
4069,5467,0.016934,0.03314,0,849,849,849,0,0,1,-11.8401863096,11.8401863096
9026,3641,0.011083,0.030769,0,966,966,966,0,0,1,-11.8401863096,11.8401863096
480,6599,0.024314,0.099174,0,310,310,310,0,0,1,-11.8401863096,11.8401863096
480,6599,0.024769,0.097058,0,316,316,316,0,0,1,-11.8401863096,11.8401863096
480,6599,0.025231,0.09495,0,322,322,322,0,0,1,-11.8401863096,11.8401863096
480,5159,0.012917,0.049612,0,617,617,617,0,0,1,-11.8401863096,11.8401863096
480,3281,0.048058,0.135157,0,221,221,221,0,0,1,-11.8401863096,11.8401863096
480,4009,0.009372,0.048876,0,635,635,635,0,0,1,-11.8401863096,11.8401863096
480,5457,0.00538,0.031752,0,981,981,981,0,0,1,-11.8401863096,11.8401863096
480,5457,0.005273,0.029397,0,1058,1058,1058,0,0,1,-11.8401863096,11.8401863096
480,8910,0.044562,0.09762,0,295,295,295,0,0,1,-11.8401863096,11.8401863096
6599,3844,0.017876,0.097091,0,320,320,320,0,0,1,-11.8401863096,11.8401863096
6599,3547,0.037207,0.166008,0,186,186,186,0,0,1,-11.8401863096,11.8401863096
7455,8885,0.00018,0.00154,0,987,28455,28455,0,0,1,-11.8401863096,11.8401863096
7455,8885,0.00023,0.00194,0,889,22584,22584,0,0,1,-11.8401863096,11.8401863096
1263,2419,0.005669,0.040521,0,514,773,773,0,0,1,-11.8401863096,11.8401863096
1263,4788,0.001581,0.012159,0,381,2577,2577,0,0,1,-11.8401863096,11.8401863096
1263,4788,0.001409,0.013781,0,400,2281,2281,0,0,1,-11.8401863096,11.8401863096
1263,3505,0.00111,0.0075,0,438,4167,4167,0,0,1,-11.8401863096,11.8401863096
1263,557,0.0115,0.07662,0,408,408,408,0,0,1,-11.8401863096,11.8401863096
2211,2937,0.002661,0.01286,0,2406,2406,2406,0,0,1,-11.8401863096,11.8401863096
1737,4693,0.010793,0.046942,0,656,656,656,0,0,1,-11.8401863096,11.8401863096
979,9210,0.023826,0.100992,0,305,305,305,0,0,1,-11.8401863096,11.8401863096
9210,7608,0.014603,0.07986,0,390,390,390,0,0,1,-11.8401863096,11.8401863096
9210,5081,0.026132,0.099818,0,307,307,307,0,0,1,-11.8401863096,11.8401863096
8020,3883,0.002289,0.012554,0,2476,2476,2476,0,0,1,-11.8401863096,11.8401863096
8020,6258,0.00743,0.030719,0,1000,1000,1000,0,0,1,-11.8401863096,11.8401863096
7554,3415,0.014653,0.029174,0,968,968,968,0,0,1,-11.8401863096,11.8401863096
5962,7554,0.016388,0.04286,0,689,689,689,0,0,1,-11.8401863096,11.8401863096
4536,8983,0.056248,0.122041,0,236,236,236,0,0,1,-11.8401863096,11.8401863096
343,8983,0.024901,0.049099,0,574,574,574,0,0,1,-11.8401863096,11.8401863096
4643,7181,0.026554,0.061851,0,470,470,470,0,0,1,-11.8401863096,11.8401863096
3421,6739,0.073678,0.305793,0,101,101,101,0,0,1,-11.8401863096,11.8401863096
3094,3421,0.029083,0.060017,0,474,474,474,0,0,1,-11.8401863096,11.8401863096
3421,66,0.021893,0.134521,0,232,232,232,0,0,1,-11.8401863096,11.8401863096
1324,5552,0.018983,0.03914,0,727,727,727,0,0,1,-11.8401863096,11.8401863096
5552,5676,0.024529,0.041612,0,654,654,654,0,0,1,-11.8401863096,11.8401863096
7077,5443,0.039421,0.085686,0,335,335,335,0,0,1,-11.8401863096,11.8401863096
7340,5443,0.039421,0.085769,0,335,335,335,0,0,1,-11.8401863096,11.8401863096
7242,7077,0.00876,0.016901,0,1660,1660,1660,0,0,1,-11.8401863096,11.8401863096
4028,7242,0.006967,0.018248,0,1618,1618,1618,0,0,1,-11.8401863096,11.8401863096
8372,2763,0.025099,0.107901,0,286,286,286,0,0,1,-11.8401863096,11.8401863096
3683,8372,0.02605,0.103438,0,297,297,297,0,0,1,-11.8401863096,11.8401863096
5198,2263,0.012719,0.033719,0,877,877,877,0,0,1,-11.8401863096,11.8401863096
